  0.0458333333333333,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0454861111111111,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0451388888888889,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0447916666666667,                     !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.0444444444444444,                     !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.0440972222222222,                     !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.04375,                                !- Value Until Time 18
  3,                                      !- Hour 19
  9,                                      !- Minute 19
  0.0434027777777778,                     !- Value Until Time 19
  3,                                      !- Hour 20
  19,                                     !- Minute 20
  0.0430555555555555,                     !- Value Until Time 20
  3,                                      !- Hour 21
  29,                                     !- Minute 21
  0.0427083333333333,                     !- Value Until Time 21
  3,                                      !- Hour 22
  39,                                     !- Minute 22
  0.0423611111111111,                     !- Value Until Time 22
  3,                                      !- Hour 23
  49,                                     !- Minute 23
  0.0420138888888889,                     !- Value Until Time 23
  3,                                      !- Hour 24
  59,                                     !- Minute 24
  0.0416666666666667,                     !- Value Until Time 24
  4,                                      !- Hour 25
  9,                                      !- Minute 25
  0.0413194444444444,                     !- Value Until Time 25
  4,                                      !- Hour 26
  19,                                     !- Minute 26
  0.0409722222222222,                     !- Value Until Time 26
  4,                                      !- Hour 27
  29,                                     !- Minute 27
  0.040625,                               !- Value Until Time 27
  4,                                      !- Hour 28
  30,                                     !- Minute 28
  0,                                      !- Value Until Time 28
  4,                                      !- Hour 29
  39,                                     !- Minute 29
  0.0402777777777778,                     !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0116666666666667,                     !- Value Until Time 30
  4,                                      !- Hour 31
  49,                                     !- Minute 31
  0.0399305555555555,                     !- Value Until Time 31
  4,                                      !- Hour 32
  50,                                     !- Minute 32
  0.0233333333333334,                     !- Value Until Time 32
  5,                                      !- Hour 33
  0,                                      !- Minute 33
  0.0395833333333333,                     !- Value Until Time 33
  5,                                      !- Hour 34
  10,                                     !- Minute 34
  0.0392361111111111,                     !- Value Until Time 34
  5,                                      !- Hour 35
  20,                                     !- Minute 35
  0.0388888888888889,                     !- Value Until Time 35
  5,                                      !- Hour 36
  30,                                     !- Minute 36
  0.0385416666666667,                     !- Value Until Time 36
  5,                                      !- Hour 37
  40,                                     !- Minute 37
  0.0381944444444444,                     !- Value Until Time 37
  5,                                      !- Hour 38
  50,                                     !- Minute 38
  0.0378472222222222,                     !- Value Until Time 38
  6,                                      !- Hour 39
  0,                                      !- Minute 39
  0.0375,                                 !- Value Until Time 39
  6,                                      !- Hour 40
  10,                                     !- Minute 40
  0.0371527777777778,                     !- Value Until Time 40
  6,                                      !- Hour 41
  20,                                     !- Minute 41
  0.0368055555555555,                     !- Value Until Time 41
  6,                                      !- Hour 42
  30,                                     !- Minute 42
  0.0364583333333333,                     !- Value Until Time 42
  6,                                      !- Hour 43
  40,                                     !- Minute 43
  0.0361111111111111,                     !- Value Until Time 43
  6,                                      !- Hour 44
  50,                                     !- Minute 44
  0.0357638888888889,                     !- Value Until Time 44
  7,                                      !- Hour 45
  0,                                      !- Minute 45
  0.0354166666666667,                     !- Value Until Time 45
  7,                                      !- Hour 46
  10,                                     !- Minute 46
  0.0350694444444444,                     !- Value Until Time 46
  7,                                      !- Hour 47
  20,                                     !- Minute 47
  0.0347222222222222,                     !- Value Until Time 47
  7,                                      !- Hour 48
  30,                                     !- Minute 48
  0.034375,                               !- Value Until Time 48
  7,                                      !- Hour 49
  40,                                     !- Minute 49
  0.0340277777777778,                     !- Value Until Time 49
  7,                                      !- Hour 50
  50,                                     !- Minute 50
  0.0336805555555555,                     !- Value Until Time 50
  8,                                      !- Hour 51
  0,                                      !- Minute 51
  0.0333333333333333,                     !- Value Until Time 51
  8,                                      !- Hour 52
  9,                                      !- Minute 52
  0.19,                                   !- Value Until Time 52
  8,                                      !- Hour 53
  10,                                     !- Minute 53
  0.0329861111111111,                     !- Value Until Time 53
  8,                                      !- Hour 54
  19,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  8,                                      !- Hour 55
  20,                                     !- Minute 55
  0.0326388888888889,                     !- Value Until Time 55
  8,                                      !- Hour 56
  29,                                     !- Minute 56
  0.21,                                   !- Value Until Time 56
  8,                                      !- Hour 57
  30,                                     !- Minute 57
  0.0322916666666667,                     !- Value Until Time 57
  8,                                      !- Hour 58
  39,                                     !- Minute 58
  0.207333333333333,                      !- Value Until Time 58
  8,                                      !- Hour 59
  40,                                     !- Minute 59
  0.0319444444444444,                     !- Value Until Time 59
  8,                                      !- Hour 60
  49,                                     !- Minute 60
  0.204666666666667,                      !- Value Until Time 60
  8,                                      !- Hour 61
  50,                                     !- Minute 61
  0.0315972222222222,                     !- Value Until Time 61
  8,                                      !- Hour 62
  59,                                     !- Minute 62
  0.202,                                  !- Value Until Time 62
  9,                                      !- Hour 63
  0,                                      !- Minute 63
  0.03125,                                !- Value Until Time 63
  9,                                      !- Hour 64
  9,                                      !- Minute 64
  0.199333333333333,                      !- Value Until Time 64
  9,                                      !- Hour 65
  10,                                     !- Minute 65
  0.0309027777777778,                     !- Value Until Time 65
  9,                                      !- Hour 66
  19,                                     !- Minute 66
  0.196666666666667,                      !- Value Until Time 66
  9,                                      !- Hour 67
  20,                                     !- Minute 67
  0.0305555555555556,                     !- Value Until Time 67
  9,                                      !- Hour 68
  29,                                     !- Minute 68
  0.194,                                  !- Value Until Time 68
  9,                                      !- Hour 69
  30,                                     !- Minute 69
  0.0302083333333333,                     !- Value Until Time 69
  9,                                      !- Hour 70
  39,                                     !- Minute 70
  0.0298611111111111,                     !- Value Until Time 70
  9,                                      !- Hour 71
  45,                                     !- Minute 71
  0.19,                                   !- Value Until Time 71
  9,                                      !- Hour 72
  49,                                     !- Minute 72
  0.0295138888888889,                     !- Value Until Time 72
  9,                                      !- Hour 73
  54,                                     !- Minute 73
  0.196666666666667,                      !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.0291666666666667,                     !- Value Until Time 74
  10,                                     !- Hour 75
  4,                                      !- Minute 75
  0.203333333333333,                      !- Value Until Time 75
  10,                                     !- Hour 76
  9,                                      !- Minute 76
  0.0288194444444444,                     !- Value Until Time 76
  10,                                     !- Hour 77
  14,                                     !- Minute 77
  0.21,                                   !- Value Until Time 77
  10,                                     !- Hour 78
  19,                                     !- Minute 78
  0.0284722222222222,                     !- Value Until Time 78
  10,                                     !- Hour 79
  24,                                     !- Minute 79
  0.216666666666667,                      !- Value Until Time 79
  10,                                     !- Hour 80
  29,                                     !- Minute 80
  0.028125,                               !- Value Until Time 80
  10,                                     !- Hour 81
  34,                                     !- Minute 81
  0.223333333333333,                      !- Value Until Time 81
  10,                                     !- Hour 82
  39,                                     !- Minute 82
  0.0277777777777778,                     !- Value Until Time 82
  10,                                     !- Hour 83
  44,                                     !- Minute 83
  0.23,                                   !- Value Until Time 83
  10,                                     !- Hour 84
  45,                                     !- Minute 84
  0.23,                                   !- Value Until Time 84
  10,                                     !- Hour 85
  49,                                     !- Minute 85
  0.0274305555555556,                     !- Value Until Time 85
  10,                                     !- Hour 86
  54,                                     !- Minute 86
  0.225,                                  !- Value Until Time 86
  10,                                     !- Hour 87
  59,                                     !- Minute 87
  0.0270833333333333,                     !- Value Until Time 87
  11,                                     !- Hour 88
  4,                                      !- Minute 88
  0.22,                                   !- Value Until Time 88
  11,                                     !- Hour 89
  9,                                      !- Minute 89
  0.0267361111111111,                     !- Value Until Time 89
  11,                                     !- Hour 90
  14,                                     !- Minute 90
  0.215,                                  !- Value Until Time 90
  11,                                     !- Hour 91
  19,                                     !- Minute 91
  0.0263888888888889,                     !- Value Until Time 91
  11,                                     !- Hour 92
  24,                                     !- Minute 92
  0.21,                                   !- Value Until Time 92
  11,                                     !- Hour 93
  29,                                     !- Minute 93
  0.0260416666666667,                     !- Value Until Time 93
  11,                                     !- Hour 94
  34,                                     !- Minute 94
  0.205,                                  !- Value Until Time 94
  11,                                     !- Hour 95
  39,                                     !- Minute 95
  0.0256944444444445,                     !- Value Until Time 95
  11,                                     !- Hour 96
  44,                                     !- Minute 96
  0.2,                                    !- Value Until Time 96
  11,                                     !- Hour 97
  45,                                     !- Minute 97
  0.2,                                    !- Value Until Time 97
  11,                                     !- Hour 98
  49,                                     !- Minute 98
  0.0253472222222222,                     !- Value Until Time 98
  11,                                     !- Hour 99
  54,                                     !- Minute 99
  0.198666666666667,                      !- Value Until Time 99
  11,                                     !- Hour 100
  59,                                     !- Minute 100
  0.025,                                  !- Value Until Time 100
  12,                                     !- Hour 101
  4,                                      !- Minute 101
  0.197333333333333,                      !- Value Until Time 101
  12,                                     !- Hour 102
  9,                                      !- Minute 102
  0.0246527777777778,                     !- Value Until Time 102
  12,                                     !- Hour 103
  14,                                     !- Minute 103
  0.196,                                  !- Value Until Time 103
  12,                                     !- Hour 104
  19,                                     !- Minute 104
  0.0243055555555556,                     !- Value Until Time 104
  12,                                     !- Hour 105
  24,                                     !- Minute 105
  0.194666666666667,                      !- Value Until Time 105
  12,                                     !- Hour 106
  29,                                     !- Minute 106
  0.0239583333333334,                     !- Value Until Time 106
  12,                                     !- Hour 107
  34,                                     !- Minute 107
  0.193333333333333,                      !- Value Until Time 107
  12,                                     !- Hour 108
  39,                                     !- Minute 108
  0.0236111111111111,                     !- Value Until Time 108
  12,                                     !- Hour 109
  44,                                     !- Minute 109
  0.192,                                  !- Value Until Time 109
  12,                                     !- Hour 110
  49,                                     !- Minute 110
  0.0232638888888889,                     !- Value Until Time 110
  12,                                     !- Hour 111
  54,                                     !- Minute 111
  0.190666666666667,                      !- Value Until Time 111
  12,                                     !- Hour 112
  59,                                     !- Minute 112
  0.0229166666666667,                     !- Value Until Time 112
  13,                                     !- Hour 113
  0,                                      !- Minute 113
  0.19,                                   !- Value Until Time 113
  13,                                     !- Hour 114
  9,                                      !- Minute 114
  0.0225694444444445,                     !- Value Until Time 114
  13,                                     !- Hour 115
  19,                                     !- Minute 115
  0.0222222222222223,                     !- Value Until Time 115
  13,                                     !- Hour 116
  29,                                     !- Minute 116
  0.021875,                               !- Value Until Time 116
  13,                                     !- Hour 117
  39,                                     !- Minute 117
  0.0215277777777778,                     !- Value Until Time 117
  13,                                     !- Hour 118
  49,                                     !- Minute 118
  0.0211805555555556,                     !- Value Until Time 118
  13,                                     !- Hour 119
  59,                                     !- Minute 119
  0.0208333333333334,                     !- Value Until Time 119
  14,                                     !- Hour 120
  0,                                      !- Minute 120
  0.15,                                   !- Value Until Time 120
  14,                                     !- Hour 121
  9,                                      !- Minute 121
  0.0204861111111111,                     !- Value Until Time 121
  14,                                     !- Hour 122
  19,                                     !- Minute 122
  0.0201388888888889,                     !- Value Until Time 122
  14,                                     !- Hour 123
  29,                                     !- Minute 123
  0.0197916666666667,                     !- Value Until Time 123
  14,                                     !- Hour 124
  39,                                     !- Minute 124
  0.0194444444444445,                     !- Value Until Time 124
  14,                                     !- Hour 125
  49,                                     !- Minute 125
  0.0190972222222223,                     !- Value Until Time 125
  14,                                     !- Hour 126
  59,                                     !- Minute 126
  0.01875,                                !- Value Until Time 126
  15,                                     !- Hour 127
  0,                                      !- Minute 127
  0.13,                                   !- Value Until Time 127
  15,                                     !- Hour 128
  9,                                      !- Minute 128
  0.0184027777777778,                     !- Value Until Time 128
  15,                                     !- Hour 129
  19,                                     !- Minute 129
  0.0180555555555556,                     !- Value Until Time 129
  15,                                     !- Hour 130
  29,                                     !- Minute 130
  0.0177083333333334,                     !- Value Until Time 130
  15,                                     !- Hour 131
  39,                                     !- Minute 131
  0.0173611111111112,                     !- Value Until Time 131
  15,                                     !- Hour 132
  49,                                     !- Minute 132
  0.0170138888888889,                     !- Value Until Time 132
  15,                                     !- Hour 133
  59,                                     !- Minute 133
  0.0166666666666667,                     !- Value Until Time 133
  16,                                     !- Hour 134
  0,                                      !- Minute 134
  0.14,                                   !- Value Until Time 134
  16,                                     !- Hour 135
  9,                                      !- Minute 135
  0.0163194444444445,                     !- Value Until Time 135
  16,                                     !- Hour 136
  10,                                     !- Minute 136
  0.128333333333333,                      !- Value Until Time 136
  16,                                     !- Hour 137
  19,                                     !- Minute 137
  0.0159722222222223,                     !- Value Until Time 137
  16,                                     !- Hour 138
  20,                                     !- Minute 138
  0.116666666666667,                      !- Value Until Time 138
  16,                                     !- Hour 139
  29,                                     !- Minute 139
  0.015625,                               !- Value Until Time 139
  16,                                     !- Hour 140
  30,                                     !- Minute 140
  0.105,                                  !- Value Until Time 140
  16,                                     !- Hour 141
  39,                                     !- Minute 141
  0.0152777777777778,                     !- Value Until Time 141
  16,                                     !- Hour 142
  40,                                     !- Minute 142
  0.093333333333333,                      !- Value Until Time 142
  16,                                     !- Hour 143
  49,                                     !- Minute 143
  0.0149305555555556,                     !- Value Until Time 143
  16,                                     !- Hour 144
  50,                                     !- Minute 144
  0.0816666666666662,                     !- Value Until Time 144
  16,                                     !- Hour 145
  59,                                     !- Minute 145
  0.0145833333333334,                     !- Value Until Time 145
  17,                                     !- Hour 146
  0,                                      !- Minute 146
  0.07,                                   !- Value Until Time 146
  17,                                     !- Hour 147
  9,                                      !- Minute 147
  0.0142361111111112,                     !- Value Until Time 147
  17,                                     !- Hour 148
  19,                                     !- Minute 148
  0.0138888888888889,                     !- Value Until Time 148
  17,                                     !- Hour 149
  29,                                     !- Minute 149
  0.0135416666666667,                     !- Value Until Time 149
  17,                                     !- Hour 150
  39,                                     !- Minute 150
  0.0131944444444445,                     !- Value Until Time 150
  17,                                     !- Hour 151
  49,                                     !- Minute 151
  0.0128472222222222,                     !- Value Until Time 151
  17,                                     !- Hour 152
  59,                                     !- Minute 152
  0.0125,                                 !- Value Until Time 152
  18,                                     !- Hour 153
  9,                                      !- Minute 153
  0.0121527777777778,                     !- Value Until Time 153
  18,                                     !- Hour 154
  19,                                     !- Minute 154
  0.0118055555555556,                     !- Value Until Time 154
  18,                                     !- Hour 155
  29,                                     !- Minute 155
  0.0114583333333333,                     !- Value Until Time 155
  18,                                     !- Hour 156
  39,                                     !- Minute 156
  0.0111111111111111,                     !- Value Until Time 156
  18,                                     !- Hour 157
  49,                                     !- Minute 157
  0.0107638888888889,                     !- Value Until Time 157
  18,                                     !- Hour 158
  59,                                     !- Minute 158
  0.0104166666666667,                     !- Value Until Time 158
  19,                                     !- Hour 159
  9,                                      !- Minute 159
  0.0100694444444445,                     !- Value Until Time 159
  19,                                     !- Hour 160
  19,                                     !- Minute 160
  0.00972222222222223,                    !- Value Until Time 160
  19,                                     !- Hour 161
  30,                                     !- Minute 161
  0.009375,                               !- Value Until Time 161
  19,                                     !- Hour 162
  40,                                     !- Minute 162
  0.00902777777777778,                    !- Value Until Time 162
  19,                                     !- Hour 163
  50,                                     !- Minute 163
  0.00868055555555555,                    !- Value Until Time 163
  20,                                     !- Hour 164
  0,                                      !- Minute 164
  0.00833333333333333,                    !- Value Until Time 164
  20,                                     !- Hour 165
  10,                                     !- Minute 165
  0.0079861111111111,                     !- Value Until Time 165
  20,                                     !- Hour 166
  20,                                     !- Minute 166
  0.00763888888888888,                    !- Value Until Time 166
  20,                                     !- Hour 167
  30,                                     !- Minute 167
  0.00729166666666665,                    !- Value Until Time 167
  20,                                     !- Hour 168
  40,                                     !- Minute 168
  0.00694444444444443,                    !- Value Until Time 168
  20,                                     !- Hour 169
  50,                                     !- Minute 169
  0.00659722222222221,                    !- Value Until Time 169
  21,                                     !- Hour 170
  0,                                      !- Minute 170
  0.00624999999999998,                    !- Value Until Time 170
  21,                                     !- Hour 171
  10,                                     !- Minute 171
  0.00590277777777776,                    !- Value Until Time 171
  21,                                     !- Hour 172
  20,                                     !- Minute 172
  0.00555555555555553,                    !- Value Until Time 172
  21,                                     !- Hour 173
  30,                                     !- Minute 173
  0.00520833333333331,                    !- Value Until Time 173
  21,                                     !- Hour 174
  40,                                     !- Minute 174
  0.00486111111111108,                    !- Value Until Time 174
  21,                                     !- Hour 175
  50,                                     !- Minute 175
  0.00451388888888886,                    !- Value Until Time 175
  22,                                     !- Hour 176
  0,                                      !- Minute 176
  0.00416666666666663,                    !- Value Until Time 176
  22,                                     !- Hour 177
  10,                                     !- Minute 177
  0.00381944444444441,                    !- Value Until Time 177
  22,                                     !- Hour 178
  20,                                     !- Minute 178
  0.00347222222222218,                    !- Value Until Time 178
  22,                                     !- Hour 179
  30,                                     !- Minute 179
  0.00312499999999996,                    !- Value Until Time 179
  22,                                     !- Hour 180
  40,                                     !- Minute 180
  0.00277777777777773,                    !- Value Until Time 180
  22,                                     !- Hour 181
  50,                                     !- Minute 181
  0.00243055555555551,                    !- Value Until Time 181
  23,                                     !- Hour 182
  0,                                      !- Minute 182
  0.00208333333333328,                    !- Value Until Time 182
  23,                                     !- Hour 183
  10,                                     !- Minute 183
  0.00173611111111106,                    !- Value Until Time 183
  23,                                     !- Hour 184
  20,                                     !- Minute 184
  0.00138888888888883,                    !- Value Until Time 184
  23,                                     !- Hour 185
  30,                                     !- Minute 185
  0.00104166666666661,                    !- Value Until Time 185
  23,                                     !- Hour 186
  40,                                     !- Minute 186
  0.000694444444444383,                   !- Value Until Time 186
  23,                                     !- Hour 187
  50,                                     !- Minute 187
  0.000347222222222158,                   !- Value Until Time 187
  24,                                     !- Hour 188
  0,                                      !- Minute 188
  0;                                      !- Value Until Time 188

OS:WaterUse:Connections,
  {880abe98-83a8-4343-86aa-a56bf7f0f667}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 WUC 0.31gpm at 140F, !- Name
  {8003fd4e-d82f-41a3-9c40-c896b3ed36ae}, !- Inlet Node Name
  {4d1d7a1a-c2b2-46e0-9c42-81e3e7ec024d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {30d67dfb-351c-4cd3-b554-77a4ee60aa35}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1fe5a4e6-1c20-4c94-9cdb-2b4dd932a843}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Service Water Use Def 0.31gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.968276442134e-05,                     !- Peak Flow Rate {m3/s}
  {755e07f3-bb74-4075-b8ad-cc202c9b5029}, !- Target Temperature Schedule Name
  {a96a031c-78d7-41f8-8553-6d344928322c}, !- Sensible Fraction Schedule Name
  {5982ba0c-cd30-4a85-a9c5-12b57cac0911}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a96a031c-78d7-41f8-8553-6d344928322c}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {8bb5366d-9b46-4a6e-b8b0-11a9e81eb1ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bb5366d-9b46-4a6e-b8b0-11a9e81eb1ed}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5982ba0c-cd30-4a85-a9c5-12b57cac0911}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {a7a60b79-4d66-4a45-8dba-f9fc4b0023b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7a60b79-4d66-4a45-8dba-f9fc4b0023b6}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {755e07f3-bb74-4075-b8ad-cc202c9b5029}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  {731998e3-62e1-4775-85d7-849eefd5f350}; !- Default Day Schedule Name

OS:Schedule:Day,
  {731998e3-62e1-4775-85d7-849eefd5f350}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {30d67dfb-351c-4cd3-b554-77a4ee60aa35}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Service Water Use 0.31gpm at 140F, !- Name
  {1fe5a4e6-1c20-4c94-9cdb-2b4dd932a843}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c067cd2a-ad8e-4ed8-aa06-8fab4829712e}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {3c7a2c22-6993-4e85-bf88-842cbef961d1}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {338d8d6e-8c13-4c69-9be8-ebc93c862190}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {303db3fc-64a9-4f78-a7d1-17f3afcc4a52}, !- Plant Side Inlet Node Name
  {752dde3a-53ed-4e07-8a94-cd82b1c4796e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f4f6b0f9-c923-44fd-ba17-ea06c3dfc70e}, !- Demand Side Inlet Node Name
  {360b3a54-2b36-469e-9a5a-5bf84e3dea7b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {95751223-e16c-4bfa-b858-ba2bef0b48b1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {155160c9-121d-4cff-a3d5-c34e0b279972}, !- Demand Mixer Name
  {c487f761-8f64-4135-bbdc-261035f862ba}, !- Demand Splitter Name
  {61b46736-763a-4723-b602-685270e32b4a}, !- Supply Mixer Name
  {d4147146-35da-4b11-932c-df5611760f49}; !- Supply Splitter Name

OS:Node,
  {cae0d38d-0fbf-4721-8ceb-0cb8bac2cf2f}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {303db3fc-64a9-4f78-a7d1-17f3afcc4a52}, !- Inlet Port
  {ba62b2b8-8bd6-4171-9921-5533c9eadc02}; !- Outlet Port

OS:Node,
  {338d8d6e-8c13-4c69-9be8-ebc93c862190}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {abb43efc-4f56-4850-8c34-e1dd38decf69}, !- Inlet Port
  {752dde3a-53ed-4e07-8a94-cd82b1c4796e}; !- Outlet Port

OS:Node,
  {2c0b59f6-43ac-4742-8945-b430628ddab7}, !- Handle
  40gal Electricity Water Heater - 11kBtu/hr Supply Inlet Water Node, !- Name
  {60e4c8d0-cde1-4177-8c61-9a34e1c2fa58}, !- Inlet Port
  {94868fa7-b86e-453b-82fd-2ba5b5e917b4}; !- Outlet Port

OS:Connector:Mixer,
  {61b46736-763a-4723-b602-685270e32b4a}, !- Handle
  Connector Mixer 1,                      !- Name
  {b1d0c28f-cbf0-4e94-8732-eb098bbc1a50}, !- Outlet Branch Name
  {b01f97d0-9994-4f8d-a8d5-ddcc36de34d0}, !- Inlet Branch Name 1
  {127b846f-bdc0-42ea-96e8-9080d50346bf}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d4147146-35da-4b11-932c-df5611760f49}, !- Handle
  Connector Splitter 1,                   !- Name
  {cfa8fbf6-94cc-42cc-9d78-7c5198d361e9}, !- Inlet Branch Name
  {60e4c8d0-cde1-4177-8c61-9a34e1c2fa58}, !- Outlet Branch Name 1
  {fc2018c2-8827-47b0-a1d5-df81c8ac14c5}; !- Outlet Branch Name 2

OS:Connection,
  {303db3fc-64a9-4f78-a7d1-17f3afcc4a52}, !- Handle
  {3c7a2c22-6993-4e85-bf88-842cbef961d1}, !- Source Object
  14,                                     !- Outlet Port
  {cae0d38d-0fbf-4721-8ceb-0cb8bac2cf2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60e4c8d0-cde1-4177-8c61-9a34e1c2fa58}, !- Handle
  {d4147146-35da-4b11-932c-df5611760f49}, !- Source Object
  3,                                      !- Outlet Port
  {2c0b59f6-43ac-4742-8945-b430628ddab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {752dde3a-53ed-4e07-8a94-cd82b1c4796e}, !- Handle
  {338d8d6e-8c13-4c69-9be8-ebc93c862190}, !- Source Object
  3,                                      !- Outlet Port
  {3c7a2c22-6993-4e85-bf88-842cbef961d1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5ce19b4f-a0a1-4a75-b259-8023280d7067}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {f4f6b0f9-c923-44fd-ba17-ea06c3dfc70e}, !- Inlet Port
  {330caa9a-3654-4d50-ad10-85473b446211}; !- Outlet Port

OS:Node,
  {d6b5e6cf-db4d-490f-b320-c903ea034f65}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {d1499767-cecf-4e73-a464-6182d5175cf3}, !- Inlet Port
  {360b3a54-2b36-469e-9a5a-5bf84e3dea7b}; !- Outlet Port

OS:Node,
  {eac7ead7-709f-425b-a719-facddcedae91}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {0a53abed-561b-4209-ae9f-ce645c969403}, !- Inlet Port
  {6f981fc0-e4e6-44b3-b284-bca2ca5ad98b}; !- Outlet Port

OS:Connector:Mixer,
  {155160c9-121d-4cff-a3d5-c34e0b279972}, !- Handle
  Connector Mixer 2,                      !- Name
  {b6fbcb06-722c-4874-96c6-1182cd99da4a}, !- Outlet Branch Name
  {eaafe4af-ca0c-4118-abc5-c8c2fad50eb4}, !- Inlet Branch Name 1
  {2545f1e1-e73c-4c7d-9f44-dbfdce412bb3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c487f761-8f64-4135-bbdc-261035f862ba}, !- Handle
  Connector Splitter 2,                   !- Name
  {08558ef1-969f-49a3-ab68-7466bb1d8b31}, !- Inlet Branch Name
  {0a53abed-561b-4209-ae9f-ce645c969403}, !- Outlet Branch Name 1
  {9aadf668-0ed0-44cf-a28d-0dc14f18df3f}; !- Outlet Branch Name 2

OS:Connection,
  {f4f6b0f9-c923-44fd-ba17-ea06c3dfc70e}, !- Handle
  {3c7a2c22-6993-4e85-bf88-842cbef961d1}, !- Source Object
  17,                                     !- Outlet Port
  {5ce19b4f-a0a1-4a75-b259-8023280d7067}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a53abed-561b-4209-ae9f-ce645c969403}, !- Handle
  {c487f761-8f64-4135-bbdc-261035f862ba}, !- Source Object
  3,                                      !- Outlet Port
  {eac7ead7-709f-425b-a719-facddcedae91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {360b3a54-2b36-469e-9a5a-5bf84e3dea7b}, !- Handle
  {d6b5e6cf-db4d-490f-b320-c903ea034f65}, !- Source Object
  3,                                      !- Outlet Port
  {3c7a2c22-6993-4e85-bf88-842cbef961d1}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c522f196-b3c3-454c-9426-90f8090e9be2}, !- Handle
  {3c7a2c22-6993-4e85-bf88-842cbef961d1}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {95751223-e16c-4bfa-b858-ba2bef0b48b1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {a31612d1-513f-4bf0-be65-d74dd766d784}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {5f90c26e-ed3b-419f-9a97-3fb50c6c7e0b}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {a31612d1-513f-4bf0-be65-d74dd766d784}, !- Schedule Type Limits Name
  {8c86a42d-b3cc-47a3-82ea-57b71dddf22d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c86a42d-b3cc-47a3-82ea-57b71dddf22d}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {a31612d1-513f-4bf0-be65-d74dd766d784}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {51be58ef-873a-4546-96ee-679d14e8cebb}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {5f90c26e-ed3b-419f-9a97-3fb50c6c7e0b}, !- Schedule Name
  {338d8d6e-8c13-4c69-9be8-ebc93c862190}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {7a0b54d1-afbc-49aa-98b8-2f27bdeb93c6}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {ba62b2b8-8bd6-4171-9921-5533c9eadc02}, !- Inlet Node Name
  {fde706bc-c4f6-4822-b1dd-212da562d55a}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {0668a35c-3d03-4996-98f6-d95338e9b748}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {fde706bc-c4f6-4822-b1dd-212da562d55a}, !- Inlet Port
  {cfa8fbf6-94cc-42cc-9d78-7c5198d361e9}; !- Outlet Port

OS:Connection,
  {ba62b2b8-8bd6-4171-9921-5533c9eadc02}, !- Handle
  {cae0d38d-0fbf-4721-8ceb-0cb8bac2cf2f}, !- Source Object
  3,                                      !- Outlet Port
  {7a0b54d1-afbc-49aa-98b8-2f27bdeb93c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde706bc-c4f6-4822-b1dd-212da562d55a}, !- Handle
  {7a0b54d1-afbc-49aa-98b8-2f27bdeb93c6}, !- Source Object
  3,                                      !- Outlet Port
  {0668a35c-3d03-4996-98f6-d95338e9b748}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfa8fbf6-94cc-42cc-9d78-7c5198d361e9}, !- Handle
  {0668a35c-3d03-4996-98f6-d95338e9b748}, !- Source Object
  3,                                      !- Outlet Port
  {d4147146-35da-4b11-932c-df5611760f49}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {8916a033-1925-4488-89e8-e77ce0a5697d}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {e2af521c-7748-453d-b1a9-a9e1448c1059}, !- Handle
  40gal Electricity Water Heater - 11kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {5f90c26e-ed3b-419f-9a97-3fb50c6c7e0b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  3283.31514896731,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {224535eb-a4a7-4f64-8219-a61ac12edee0}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.20802284703933,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.20802284703933,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {94868fa7-b86e-453b-82fd-2ba5b5e917b4}, !- Use Side Inlet Node Name
  {c046ba9b-f71d-4aa0-bfef-8ad0bba50414}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {319bfb8d-e14f-4cbe-85b0-07d9bcbeff6c}, !- Handle
  {e2af521c-7748-453d-b1a9-a9e1448c1059}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {224535eb-a4a7-4f64-8219-a61ac12edee0}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {8916a033-1925-4488-89e8-e77ce0a5697d}, !- Schedule Type Limits Name
  {c79d719b-a233-49a8-bdc3-e2a169184971}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c79d719b-a233-49a8-bdc3-e2a169184971}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {8916a033-1925-4488-89e8-e77ce0a5697d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {b67b306a-a03d-44b4-9e5d-bbf1fe7f234c}, !- Handle
  40gal Electricity Water Heater - 11kBtu/hr Supply Outlet Water Node, !- Name
  {c046ba9b-f71d-4aa0-bfef-8ad0bba50414}, !- Inlet Port
  {b01f97d0-9994-4f8d-a8d5-ddcc36de34d0}; !- Outlet Port

OS:Connection,
  {94868fa7-b86e-453b-82fd-2ba5b5e917b4}, !- Handle
  {2c0b59f6-43ac-4742-8945-b430628ddab7}, !- Source Object
  3,                                      !- Outlet Port
  {e2af521c-7748-453d-b1a9-a9e1448c1059}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c046ba9b-f71d-4aa0-bfef-8ad0bba50414}, !- Handle
  {e2af521c-7748-453d-b1a9-a9e1448c1059}, !- Source Object
  32,                                     !- Outlet Port
  {b67b306a-a03d-44b4-9e5d-bbf1fe7f234c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b01f97d0-9994-4f8d-a8d5-ddcc36de34d0}, !- Handle
  {b67b306a-a03d-44b4-9e5d-bbf1fe7f234c}, !- Source Object
  3,                                      !- Outlet Port
  {61b46736-763a-4723-b602-685270e32b4a}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {08dbc01e-294c-4d51-acb6-3877545e7e4b}, !- Handle
  {e2af521c-7748-453d-b1a9-a9e1448c1059}; !- Object Name

OS:Schedule:Ruleset,
  {c4e6f03c-d13f-4407-be82-46a9c4a7c2c8}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  {ea4a13f1-f976-4e0e-a1e2-a997227fb55c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea4a13f1-f976-4e0e-a1e2-a997227fb55c}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {dcf78784-ccf9-4ab4-a943-88ff4cba79f6}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e84d57fc-4348-43e7-b5e5-e2d809605634}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {2dc7c334-cbb6-4ac4-b248-58a535b45ba1}, !- Layer 1
  {dcf78784-ccf9-4ab4-a943-88ff4cba79f6}; !- Layer 2

OS:Material,
  {2dc7c334-cbb6-4ac4-b248-58a535b45ba1}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {f16c3fec-0973-4ae3-9749-7c9bafcd0567}, !- Handle
  Office Shared Service Water Loop Pipe 433.54968324845663ft, !- Name
  {e84d57fc-4348-43e7-b5e5-e2d809605634}, !- Construction
  {330caa9a-3654-4d50-ad10-85473b446211}, !- Fluid Inlet Node
  {b241cb56-eed6-45e2-afd2-b6647d0a52e1}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {5b77004b-1fcd-48f9-96e0-5f2288a7ad69}, !- Ambient Temperature Schedule
  {c4e6f03c-d13f-4407-be82-46a9c4a7c2c8}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  132.14594345413;                        !- Pipe Length {m}

OS:Node,
  {98dcc101-f39c-4bd0-8647-bb85d0897ad2}, !- Handle
  Office Shared Service Water Loop Pipe 433.54968324845663ft Outlet Water Node, !- Name
  {b241cb56-eed6-45e2-afd2-b6647d0a52e1}, !- Inlet Port
  {08558ef1-969f-49a3-ab68-7466bb1d8b31}; !- Outlet Port

OS:Connection,
  {330caa9a-3654-4d50-ad10-85473b446211}, !- Handle
  {5ce19b4f-a0a1-4a75-b259-8023280d7067}, !- Source Object
  3,                                      !- Outlet Port
  {f16c3fec-0973-4ae3-9749-7c9bafcd0567}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b241cb56-eed6-45e2-afd2-b6647d0a52e1}, !- Handle
  {f16c3fec-0973-4ae3-9749-7c9bafcd0567}, !- Source Object
  4,                                      !- Outlet Port
  {98dcc101-f39c-4bd0-8647-bb85d0897ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08558ef1-969f-49a3-ab68-7466bb1d8b31}, !- Handle
  {98dcc101-f39c-4bd0-8647-bb85d0897ad2}, !- Source Object
  3,                                      !- Outlet Port
  {c487f761-8f64-4135-bbdc-261035f862ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5d6c4158-4b55-4a84-812d-f87736e8252d}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {f5efacdc-2864-4760-9188-afd4cd37bd49}, !- Inlet Node Name
  {afe9fce1-68fe-4f22-8e0c-3936b8c5a1cd}; !- Outlet Node Name

OS:Node,
  {8cd91d91-def3-41a1-b176-39f47b7dd320}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {fc2018c2-8827-47b0-a1d5-df81c8ac14c5}, !- Inlet Port
  {f5efacdc-2864-4760-9188-afd4cd37bd49}; !- Outlet Port

OS:Connection,
  {fc2018c2-8827-47b0-a1d5-df81c8ac14c5}, !- Handle
  {d4147146-35da-4b11-932c-df5611760f49}, !- Source Object
  4,                                      !- Outlet Port
  {8cd91d91-def3-41a1-b176-39f47b7dd320}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b109acde-d05b-472a-9d5e-7daf49d7c38e}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {afe9fce1-68fe-4f22-8e0c-3936b8c5a1cd}, !- Inlet Port
  {127b846f-bdc0-42ea-96e8-9080d50346bf}; !- Outlet Port

OS:Connection,
  {f5efacdc-2864-4760-9188-afd4cd37bd49}, !- Handle
  {8cd91d91-def3-41a1-b176-39f47b7dd320}, !- Source Object
  3,                                      !- Outlet Port
  {5d6c4158-4b55-4a84-812d-f87736e8252d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afe9fce1-68fe-4f22-8e0c-3936b8c5a1cd}, !- Handle
  {5d6c4158-4b55-4a84-812d-f87736e8252d}, !- Source Object
  3,                                      !- Outlet Port
  {b109acde-d05b-472a-9d5e-7daf49d7c38e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {127b846f-bdc0-42ea-96e8-9080d50346bf}, !- Handle
  {b109acde-d05b-472a-9d5e-7daf49d7c38e}, !- Source Object
  3,                                      !- Outlet Port
  {61b46736-763a-4723-b602-685270e32b4a}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4bf24c52-9597-468b-815e-bd3c649ac078}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {6f981fc0-e4e6-44b3-b284-bca2ca5ad98b}, !- Inlet Node Name
  {6cc0d64f-a8b7-4f33-bab7-ea64640bd7b3}; !- Outlet Node Name

OS:Node,
  {711c9bb8-82ee-49bd-9a6c-f3c6a10f76d6}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {6cc0d64f-a8b7-4f33-bab7-ea64640bd7b3}, !- Inlet Port
  {eaafe4af-ca0c-4118-abc5-c8c2fad50eb4}; !- Outlet Port

OS:Connection,
  {6f981fc0-e4e6-44b3-b284-bca2ca5ad98b}, !- Handle
  {eac7ead7-709f-425b-a719-facddcedae91}, !- Source Object
  3,                                      !- Outlet Port
  {4bf24c52-9597-468b-815e-bd3c649ac078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cc0d64f-a8b7-4f33-bab7-ea64640bd7b3}, !- Handle
  {4bf24c52-9597-468b-815e-bd3c649ac078}, !- Source Object
  3,                                      !- Outlet Port
  {711c9bb8-82ee-49bd-9a6c-f3c6a10f76d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaafe4af-ca0c-4118-abc5-c8c2fad50eb4}, !- Handle
  {711c9bb8-82ee-49bd-9a6c-f3c6a10f76d6}, !- Source Object
  3,                                      !- Outlet Port
  {155160c9-121d-4cff-a3d5-c34e0b279972}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bad68d32-7cdb-4898-9a26-3cedb5f4b26c}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {77d55cfd-4cb3-4156-ae6b-936461bc4f89}, !- Inlet Node Name
  {abb43efc-4f56-4850-8c34-e1dd38decf69}; !- Outlet Node Name

OS:Node,
  {b18d2dd0-eea0-4eb2-9498-09affa08e4eb}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {b1d0c28f-cbf0-4e94-8732-eb098bbc1a50}, !- Inlet Port
  {77d55cfd-4cb3-4156-ae6b-936461bc4f89}; !- Outlet Port

OS:Connection,
  {b1d0c28f-cbf0-4e94-8732-eb098bbc1a50}, !- Handle
  {61b46736-763a-4723-b602-685270e32b4a}, !- Source Object
  2,                                      !- Outlet Port
  {b18d2dd0-eea0-4eb2-9498-09affa08e4eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d55cfd-4cb3-4156-ae6b-936461bc4f89}, !- Handle
  {b18d2dd0-eea0-4eb2-9498-09affa08e4eb}, !- Source Object
  3,                                      !- Outlet Port
  {bad68d32-7cdb-4898-9a26-3cedb5f4b26c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abb43efc-4f56-4850-8c34-e1dd38decf69}, !- Handle
  {bad68d32-7cdb-4898-9a26-3cedb5f4b26c}, !- Source Object
  3,                                      !- Outlet Port
  {338d8d6e-8c13-4c69-9be8-ebc93c862190}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {77245a15-7214-48df-90ac-3d2d710c5f9a}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {77217129-38a2-46db-b334-fda0f3dcd447}, !- Inlet Node Name
  {d1499767-cecf-4e73-a464-6182d5175cf3}; !- Outlet Node Name

OS:Node,
  {0cb80a10-b595-4abc-97ac-8d58ea20b67e}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {b6fbcb06-722c-4874-96c6-1182cd99da4a}, !- Inlet Port
  {77217129-38a2-46db-b334-fda0f3dcd447}; !- Outlet Port

OS:Connection,
  {b6fbcb06-722c-4874-96c6-1182cd99da4a}, !- Handle
  {155160c9-121d-4cff-a3d5-c34e0b279972}, !- Source Object
  2,                                      !- Outlet Port
  {0cb80a10-b595-4abc-97ac-8d58ea20b67e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77217129-38a2-46db-b334-fda0f3dcd447}, !- Handle
  {0cb80a10-b595-4abc-97ac-8d58ea20b67e}, !- Source Object
  3,                                      !- Outlet Port
  {77245a15-7214-48df-90ac-3d2d710c5f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1499767-cecf-4e73-a464-6182d5175cf3}, !- Handle
  {77245a15-7214-48df-90ac-3d2d710c5f9a}, !- Source Object
  3,                                      !- Outlet Port
  {d6b5e6cf-db4d-490f-b320-c903ea034f65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e60a02dd-7f28-4756-9eaa-f28207d773d5}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 WUC 0.31gpm at 140F Inlet Water Node, !- Name
  {9aadf668-0ed0-44cf-a28d-0dc14f18df3f}, !- Inlet Port
  {8003fd4e-d82f-41a3-9c40-c896b3ed36ae}; !- Outlet Port

OS:Connection,
  {9aadf668-0ed0-44cf-a28d-0dc14f18df3f}, !- Handle
  {c487f761-8f64-4135-bbdc-261035f862ba}, !- Source Object
  4,                                      !- Outlet Port
  {e60a02dd-7f28-4756-9eaa-f28207d773d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed1d9327-98da-4b2b-8532-793977153da5}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 WUC 0.31gpm at 140F Outlet Water Node, !- Name
  {4d1d7a1a-c2b2-46e0-9c42-81e3e7ec024d}, !- Inlet Port
  {2545f1e1-e73c-4c7d-9f44-dbfdce412bb3}; !- Outlet Port

OS:Connection,
  {8003fd4e-d82f-41a3-9c40-c896b3ed36ae}, !- Handle
  {e60a02dd-7f28-4756-9eaa-f28207d773d5}, !- Source Object
  3,                                      !- Outlet Port
  {880abe98-83a8-4343-86aa-a56bf7f0f667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d1d7a1a-c2b2-46e0-9c42-81e3e7ec024d}, !- Handle
  {880abe98-83a8-4343-86aa-a56bf7f0f667}, !- Source Object
  3,                                      !- Outlet Port
  {ed1d9327-98da-4b2b-8532-793977153da5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2545f1e1-e73c-4c7d-9f44-dbfdce412bb3}, !- Handle
  {ed1d9327-98da-4b2b-8532-793977153da5}, !- Source Object
  3,                                      !- Outlet Port
  {155160c9-121d-4cff-a3d5-c34e0b279972}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {5b77004b-1fcd-48f9-96e0-5f2288a7ad69}, !- Handle
  Temporary Pipe Indoor Ambient Temp 91.8F, !- Name
  ,                                       !- Schedule Type Limits Name
  33.2;                                   !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {67f283aa-65c4-4692-85ba-3357fc3aefc0}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {dbffd075-bb13-40c3-97e5-c66a3f35b769}, !- Heating Setpoint Temperature Schedule Name
  {5025f8f7-c029-4361-bf57-3eadf8a726ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {dbffd075-bb13-40c3-97e5-c66a3f35b769}, !- Handle
  OfficeLarge HTGSETP_DC_SCH,             !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  {88b41488-1595-45b8-b033-5c763260d4c3}, !- Default Day Schedule Name
  {8cd367ef-e6ea-4343-8f01-e8cc5e620370}, !- Summer Design Day Schedule Name
  {9ce57a18-857a-4a8f-bff0-8e55616d6d76}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {88b41488-1595-45b8-b033-5c763260d4c3}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Default,     !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9ce57a18-857a-4a8f-bff0-8e55616d6d76}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Winter Design Day, !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {8cd367ef-e6ea-4343-8f01-e8cc5e620370}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Summer Design Day, !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {5025f8f7-c029-4361-bf57-3eadf8a726ad}, !- Handle
  OfficeLarge CLGSETP_DC_SCH,             !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  {f582d646-a291-4f92-ab8b-b8eb545c363a}, !- Default Day Schedule Name
  {d3f073b5-12a0-4c15-a513-eee8604e6a27}, !- Summer Design Day Schedule Name
  {f6a8c18c-c5d4-40a4-bccb-13cf9a9e4bcd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f582d646-a291-4f92-ab8b-b8eb545c363a}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Default,     !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f6a8c18c-c5d4-40a4-bccb-13cf9a9e4bcd}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Winter Design Day, !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d3f073b5-12a0-4c15-a513-eee8604e6a27}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Summer Design Day, !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {92bdfa9c-78cf-4923-a7cd-225c6a4cee62}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {dbffd075-bb13-40c3-97e5-c66a3f35b769}, !- Heating Setpoint Temperature Schedule Name
  {5025f8f7-c029-4361-bf57-3eadf8a726ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b48fa1a-36c2-4a7a-95e5-c3a04c0ac919}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {dbffd075-bb13-40c3-97e5-c66a3f35b769}, !- Heating Setpoint Temperature Schedule Name
  {5025f8f7-c029-4361-bf57-3eadf8a726ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23ed8fb9-3b39-464f-a997-58656c5ea14f}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {dbffd075-bb13-40c3-97e5-c66a3f35b769}, !- Heating Setpoint Temperature Schedule Name
  {5025f8f7-c029-4361-bf57-3eadf8a726ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {edae3288-af41-4ff0-ac47-c76a0e093303}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {dbffd075-bb13-40c3-97e5-c66a3f35b769}, !- Heating Setpoint Temperature Schedule Name
  {5025f8f7-c029-4361-bf57-3eadf8a726ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09bd6daf-70b7-46c4-a593-9ab2d59dbca4}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {dbffd075-bb13-40c3-97e5-c66a3f35b769}, !- Heating Setpoint Temperature Schedule Name
  {5025f8f7-c029-4361-bf57-3eadf8a726ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {256c7486-7bff-4bc0-a51b-bb75c6454da0}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {dbffd075-bb13-40c3-97e5-c66a3f35b769}, !- Heating Setpoint Temperature Schedule Name
  {5025f8f7-c029-4361-bf57-3eadf8a726ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e11e5194-816c-487d-b563-98f4e8169ec4}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {dbffd075-bb13-40c3-97e5-c66a3f35b769}, !- Heating Setpoint Temperature Schedule Name
  {5025f8f7-c029-4361-bf57-3eadf8a726ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e0d5968-c9e2-4627-a1fd-8f813a5d0616}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {dbffd075-bb13-40c3-97e5-c66a3f35b769}, !- Heating Setpoint Temperature Schedule Name
  {5025f8f7-c029-4361-bf57-3eadf8a726ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {691be1f4-c883-416a-b1f0-89b3ed3c5492}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Handle
  Large Office HtgSetp,                   !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  {3a79c83a-4344-469e-a374-dcb4ae94a46c}, !- Default Day Schedule Name
  {3d4f1d40-e122-4520-9e48-18a5451ce680}, !- Summer Design Day Schedule Name
  {8d430be9-5cec-469b-ad59-1f996dce1bfc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a79c83a-4344-469e-a374-dcb4ae94a46c}, !- Handle
  Large Office HtgSetp Default,           !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.2222222222223,                       !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  20.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {583b1420-2d14-4bb0-9fe7-a8e1c6d8ab86}, !- Handle
  Schedule Rule 16,                       !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d4ac4512-a1ee-4a30-883d-ac0d7250ccaa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4ac4512-a1ee-4a30-883d-ac0d7250ccaa}, !- Handle
  Large Office HtgSetp Sat Day,           !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  17.2222222222223,                       !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  20.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {75dd7970-a0e7-4494-8fcc-64361e3abc1a}, !- Handle
  Schedule Rule 17,                       !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dfbb991d-853b-437b-999f-6d235d9c4189}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfbb991d-853b-437b-999f-6d235d9c4189}, !- Handle
  Large Office HtgSetp SmrDsn|Sun Day,    !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  17.2222222222223,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  17.2222222222223;                       !- Value Until Time 2

OS:Schedule:Day,
  {2f038eae-49cc-43e3-a26e-97fccb1e3dfb}, !- Handle
  Large Office HtgSetp Winter Design Day, !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}, !- Handle
  Large Office ClgSetp,                   !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  {f19a9a84-b146-403f-b49f-5cac678b5311}, !- Default Day Schedule Name
  {e8866d1f-c441-4b13-be51-c4469431adf3}, !- Summer Design Day Schedule Name
  {a9d1b188-4888-4cdf-9216-79ce44029142}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f19a9a84-b146-403f-b49f-5cac678b5311}, !- Handle
  Large Office ClgSetp Default,           !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:Schedule:Rule,
  {dc4337bd-6b41-4df7-8468-6fe56572a93a}, !- Handle
  Schedule Rule 18,                       !- Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f72fe6f-99e2-4146-9961-d2dada1c5d35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f72fe6f-99e2-4146-9961-d2dada1c5d35}, !- Handle
  Large Office ClgSetp Sat Day,           !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:Schedule:Day,
  {74c55882-2250-46c3-a38c-0b6f508a19d3}, !- Handle
  Large Office ClgSetp Winter Design Day, !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {67cbcb52-cee3-4900-9c9c-93a3cd01df26}, !- Handle
  Schedule Rule 19,                       !- Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c9447ab-8782-4c2c-a4fe-f2776285cb1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c9447ab-8782-4c2c-a4fe-f2776285cb1e}, !- Handle
  Large Office ClgSetp WntrDsn|Sun Day,   !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26.6666666666667;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {e00f3e65-5875-40fc-8aba-f4cc84fa1660}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e4e560a-c4f7-4044-993b-7bb9ccff8bb0}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a8d639c8-3287-44f6-8d5d-fde28270f41a}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f6c2fba-e2d1-48c1-aa94-10ed209bde34}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7defc8b0-737a-4252-b3b4-8a9a6c37396e}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6a30048-2013-475f-a372-20faa538f107}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3935596f-2fb9-4f9c-a302-09b28211a889}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7094592a-2111-40c2-bb91-96cc4181ce36}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 8, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cea3b79d-5742-47b8-ac5c-e7d0088c053e}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 9, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e2a96df0-4cc6-4441-893c-f20120a678cb}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 10, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73157003-85e5-4f06-b40a-6dfc2b3dc241}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 11, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e9c8c44-a57f-4ee9-ada5-66f34c9acc33}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 12, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ea59348-04d6-440d-88f9-838c43db7ef9}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 13, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9916fc96-f73b-49d0-8da7-43577a5fa40c}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 14, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd941c07-2164-4beb-8c36-3631e2c6dbe3}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 15, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67883ad2-483b-4e32-a89a-00d693030acb}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 16, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83ed34ef-2605-4ee5-9f83-453cd3471469}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 17, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {27ebaa25-4cbf-4b2a-91f8-2b5f5cb4ecc9}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 18, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40759555-e107-4d64-bd99-7921cc2ccf90}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 19, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {41da555f-bc10-47e3-8b3b-d2ba4748e041}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 20, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0015760-a3cc-4790-a7b1-fa220c0383c4}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 21, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4636edc7-a5b0-4b85-bdb1-233b882d4976}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 22, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6a83e4a3-fb25-493f-99df-df05741de5fd}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 23, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60a75571-e402-430e-b4a5-e02c47bce74f}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 24, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bce3b874-3e77-4c1b-8205-e9bf54efc432}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 25, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0444d29-03e2-45dc-9745-253133290691}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 26, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a427cef8-916b-4223-ba25-4f2f8516dfc9}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 27, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {658e0af4-8707-4ccf-a332-14caf191bb59}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 28, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5edb4f8c-79c6-4ee4-adfd-fe5b3f60af76}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 29, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b952e13-9a41-4286-bca2-e3790fe34078}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 30, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ea3c900-0609-4963-82d4-67242d81f99e}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 31, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc699459-dcbe-4998-bfce-63d08516a0d8}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 32, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {665821d3-79f4-4edf-858f-ad875f2d44dc}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 33, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8eac1860-72c0-4843-a873-b04bd8072b94}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 34, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a60b7380-a4cb-42a5-8102-a43ef818a2fc}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 35, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c4d1241-4653-48b2-a976-561d7d5dea7b}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 36, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30643192-5019-4310-b9d6-18597172d2a0}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 37, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3cae8ea0-5435-4280-8517-8641d891ea19}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 38, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53691215-3a9c-47f5-8297-d555a6895d4c}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 39, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f8bd7db-e08d-4c75-9824-7a8e4742b7b0}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 40, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d33ec61c-5a32-4d2d-9639-a6e6db5b0c3a}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 41, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {59fe7acd-85b7-4a35-acf5-71368691965e}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 42, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76c85e66-6ff9-4fcc-9ed8-23c1cddc3151}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 43, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {788e3e1b-6943-407f-a73d-731de18aa8ae}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 44, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3bcb11a-a4b6-4bd0-a57e-1bc0bbb10dee}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 45, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18a5b14c-c231-43b2-a13f-01839af8548c}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 46, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c4f00fc-884e-4f64-a134-3cb11b4adaa1}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 47, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6204df16-27d9-4927-983f-db61ffe3c8a0}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 48, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66874525-4627-4ca6-b151-79b24c6df142}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 49, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e8aa571-ea2f-4d96-bde4-a6e7a75cc35a}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 50, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {968d6919-d20b-4b6a-b445-85c4f8206d6d}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 51, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52593055-63ca-4161-9ec8-36865a6eaf83}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 52, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {24d6ca30-8063-4817-8d21-e837a1044f38}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 53, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b2abc94-0f45-441c-a8f2-b8122f9f6deb}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 54, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6387e971-0b52-47bf-a3a9-2062673358f7}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 55, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad5e7c6f-dcb6-4ce1-9d27-a6f0818ec081}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 56, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2fa5324-5327-436e-8b18-fa731a1d5349}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 57, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50a446b4-85c7-4e37-89b5-bff070ee0a56}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 58, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0735d96d-2a17-46cd-b22e-83effa6e9eaa}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 59, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c6b7abd-65cc-43a0-89fa-ed10a517995e}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 60, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ca7dcfc-9145-4e29-8676-3c7db801513f}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 61, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {332ef570-d76a-4ff5-bc92-e9b9a67b9eed}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 62, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86c39efb-890d-4f03-ab96-aa7a009632c5}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 63, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {80b953ac-a84b-4e6a-ae91-5660285c5bd4}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 64, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f920424e-816e-4ca0-a2dd-02d170234db2}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 65, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b68af1e-e161-46d4-b1d0-637c9684a444}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 66, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2584d43-6a8c-46c0-af3c-b622a626e24a}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 67, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e2d5398-5af6-4948-96f6-ce74c3bd093b}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 68, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1faf628b-0a42-4b7d-978e-df3a6acf454e}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 69, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87d9256b-0c6d-40dd-826f-79e59a6c9505}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 70, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c73f7cd-6005-4426-ae29-0d110305370a}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 71, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f6f39f3-c264-4610-aa21-368d27301182}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 72, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a8a54be7-6198-4224-8f4e-d06287d2899a}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 73, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e39fb93b-76c1-4387-af7e-27b8072d8859}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 74, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {213b6801-f5b3-4952-8bbf-570f2f697d4e}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 75, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4a004de-6751-44ee-9f52-f7ce194f649c}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 76, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a99bd56-ab9c-48bc-afbf-bc92782f46e4}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 77, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7430a1d9-c6cb-4cb7-be59-5aa96ac62b07}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 78, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5589442-c61c-46e1-8ddb-4f3419b14a8f}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 79, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {432b7eca-7e68-4292-9adf-1fe43bfcb786}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 80, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b9bda63-814d-4fc5-9dc2-dd5432a78036}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 81, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1bf6574b-5148-4ef7-bb11-9d8cde6e9c9b}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 82, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f4007aa-ce26-4a67-8080-2dfcb5de029b}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 83, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c5ed675-07f6-4d51-b054-b7a5c2234eda}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 84, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d44f9e6b-42d1-4c6a-a309-f4c4e11a3334}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 85, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2a2b9bd-2171-46f1-a730-9085d45cbf22}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 86, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {947f955e-d1dc-4837-b24d-f43a0fea92aa}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 87, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c8f22d3-a382-4095-a7d8-9abe912b3a0e}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 88, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e02bbc2a-0012-4123-9c99-c27eb224f2a4}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 89, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ac90225-22de-4bb3-a83e-1443ddc897ab}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 90, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1049d70f-baa6-4daa-a351-2ea52ea7b3b2}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 91, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b33d6d90-26c2-4e16-bb01-3bb2015c9230}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 92, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1515b8e1-ac70-4792-a18a-be12f93e4ffc}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 93, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {acf53543-4ec6-4670-a693-7820efe8af78}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 94, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a78fde3e-90c5-4369-b20d-e06d9dd9ec47}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 95, !- Name
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Heating Setpoint Temperature Schedule Name
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {6d937d28-4322-40f3-9b01-0b06ca5b3adb}, !- Handle
  Hot Water Loop,                         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9781bf92-bc09-47fd-abfb-5c63d5ca5df4}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {cd70dcdd-f448-429d-a78e-82de82f78dda}, !- Plant Side Inlet Node Name
  {f87fcb45-6dc9-4702-ac59-c848c6b7f7cd}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9cc15966-5d49-40f2-8da4-a42e9fb9fb01}, !- Demand Side Inlet Node Name
  {615551d0-bb8b-48af-beeb-3b2b21d724b5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9b4796ba-d4a7-4009-840b-cbe92efb91ae}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Demand Mixer Name
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Demand Splitter Name
  {67a3b903-b2d8-4490-a195-e5d3dc0ba367}, !- Supply Mixer Name
  {fff352c8-37e3-4bb6-9559-8c94ea891aa7}; !- Supply Splitter Name

OS:Node,
  {f3edb3c6-4d94-46d7-9ca4-3914ed5451e3}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {cd70dcdd-f448-429d-a78e-82de82f78dda}, !- Inlet Port
  {948efe38-a905-40ab-9751-167e01af3221}; !- Outlet Port

OS:Node,
  {9781bf92-bc09-47fd-abfb-5c63d5ca5df4}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {c68f66bb-cf37-47e3-9864-8b5be6987039}, !- Inlet Port
  {f87fcb45-6dc9-4702-ac59-c848c6b7f7cd}; !- Outlet Port

OS:Node,
  {2a1680b3-76dd-474a-affe-06c36cb5a601}, !- Handle
  Hot Water Loop District Heating Inlet Water Node, !- Name
  {df1ac228-8517-4753-aea3-f35ff298b1c3}, !- Inlet Port
  {8f60f71c-307e-4d42-8f61-bbe96662413e}; !- Outlet Port

OS:Connector:Mixer,
  {67a3b903-b2d8-4490-a195-e5d3dc0ba367}, !- Handle
  Connector Mixer 3,                      !- Name
  {7cd42f30-e237-4c46-a932-ea966f36151b}, !- Outlet Branch Name
  {658864a8-489f-4e67-a9d7-93acb5e58551}, !- Inlet Branch Name 1
  {21cd23aa-3a38-4eff-bb99-8a3ee94a7217}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {fff352c8-37e3-4bb6-9559-8c94ea891aa7}, !- Handle
  Connector Splitter 3,                   !- Name
  {73c7aac0-0dc5-4555-b4f2-907b13fd55a1}, !- Inlet Branch Name
  {df1ac228-8517-4753-aea3-f35ff298b1c3}, !- Outlet Branch Name 1
  {dc7c6bfe-17f1-4613-8a89-35962bc5f944}; !- Outlet Branch Name 2

OS:Connection,
  {cd70dcdd-f448-429d-a78e-82de82f78dda}, !- Handle
  {6d937d28-4322-40f3-9b01-0b06ca5b3adb}, !- Source Object
  14,                                     !- Outlet Port
  {f3edb3c6-4d94-46d7-9ca4-3914ed5451e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df1ac228-8517-4753-aea3-f35ff298b1c3}, !- Handle
  {fff352c8-37e3-4bb6-9559-8c94ea891aa7}, !- Source Object
  3,                                      !- Outlet Port
  {2a1680b3-76dd-474a-affe-06c36cb5a601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f87fcb45-6dc9-4702-ac59-c848c6b7f7cd}, !- Handle
  {9781bf92-bc09-47fd-abfb-5c63d5ca5df4}, !- Source Object
  3,                                      !- Outlet Port
  {6d937d28-4322-40f3-9b01-0b06ca5b3adb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6d67609d-4c07-484e-9e16-2284cb0e8202}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {9cc15966-5d49-40f2-8da4-a42e9fb9fb01}, !- Inlet Port
  {3072575d-ffa4-43b7-a814-4c4ed7d87550}; !- Outlet Port

OS:Node,
  {5e67af0a-992d-4a23-951f-fb458954abc3}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {606b7367-410c-42f3-95df-40a948d51adf}, !- Inlet Port
  {615551d0-bb8b-48af-beeb-3b2b21d724b5}; !- Outlet Port

OS:Node,
  {b8405147-16e9-4653-887a-b8cb84a604bc}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {8ac0a6c3-1221-46e3-9928-71097556c63f}, !- Inlet Port
  {ed83f82e-18b5-498f-be6d-7181692ff1dd}; !- Outlet Port

OS:Connector:Mixer,
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Handle
  Connector Mixer 4,                      !- Name
  {e3a4f4ee-9d11-4a9c-86c3-74e5fc0ff75e}, !- Outlet Branch Name
  {f8a38134-784f-4a46-bedc-1221b35d3f4c}, !- Inlet Branch Name 1
  {89b3ea07-0d9e-4333-af1c-27cbec43921c}, !- Inlet Branch Name 2
  {21cf57e1-78ba-4bb4-86cd-9c37c4eb8d4b}, !- Inlet Branch Name 3
  {d9150f39-3ca7-4426-8a5b-08ef0dec1591}, !- Inlet Branch Name 4
  {fc81ef05-b2c9-4f9d-b791-4067ce3c0b14}, !- Inlet Branch Name 5
  {36e70131-b726-4658-bb3b-a44770033fe7}, !- Inlet Branch Name 6
  {25bf548b-dab8-44b4-a271-e8914d35095c}, !- Inlet Branch Name 7
  {7921c199-1d12-42a2-8416-6691b7dd590e}, !- Inlet Branch Name 8
  {b10c2711-fa9f-4708-a653-2051a17dd1c1}, !- Inlet Branch Name 9
  {c663ac14-77c4-42b0-8dd4-ac1b1667a3c8}, !- Inlet Branch Name 10
  {f368197a-67b0-4d96-b785-9d58a79c5cb4}, !- Inlet Branch Name 11
  {7561b61a-1b90-4a2e-8bd4-6f75a3b5984b}, !- Inlet Branch Name 12
  {1d74f0a4-0d03-40c8-97f6-da18e5d22bc2}, !- Inlet Branch Name 13
  {f99b6605-faae-4665-8627-75d2e4e0e22c}, !- Inlet Branch Name 14
  {3dc72d08-1f40-48c6-84cd-9bd1210d4c90}, !- Inlet Branch Name 15
  {dbf190a1-214b-40b0-b6c5-8c05d75f62e6}, !- Inlet Branch Name 16
  {982094fc-b1f5-4e5f-a266-ee4feea9f60c}, !- Inlet Branch Name 17
  {795a362e-d821-49b8-853c-870f47111685}, !- Inlet Branch Name 18
  {6e569a3d-e371-4cd2-93e5-a99f32050ec1}, !- Inlet Branch Name 19
  {304b1c46-513c-48a2-80cb-c2f5bffc952b}, !- Inlet Branch Name 20
  {00e6f5bb-7520-44a1-b04d-2c5cdee67849}, !- Inlet Branch Name 21
  {f2abef44-d2cc-42f2-af6e-1d5b1e699bee}, !- Inlet Branch Name 22
  {55b0bf13-1da2-406b-a91a-468ab6318a7d}, !- Inlet Branch Name 23
  {f315a4a9-dfc5-489d-8a2b-5701ede22b82}, !- Inlet Branch Name 24
  {85a203eb-0c57-4d8e-9150-8e468cb127a0}, !- Inlet Branch Name 25
  {0e86bbd5-9b6f-4b80-848a-f2b1f535c381}, !- Inlet Branch Name 26
  {df38535c-6643-417f-9dc1-44eb7081be91}, !- Inlet Branch Name 27
  {d60161e3-dde2-42ad-b154-2a7c457ae969}, !- Inlet Branch Name 28
  {b889b47b-0b9f-428d-8694-7daa258bf8f3}, !- Inlet Branch Name 29
  {939d4950-fcf8-4763-a359-991614b70331}, !- Inlet Branch Name 30
  {7af188bb-0c72-49ad-a683-66053199877f}, !- Inlet Branch Name 31
  {9cb103c2-4724-4596-b045-7f59e02c83d9}, !- Inlet Branch Name 32
  {c9cbce3c-39a1-4631-a595-e8d69b93ec77}, !- Inlet Branch Name 33
  {8521e915-edec-4877-ae25-075f8e0d0ce9}, !- Inlet Branch Name 34
  {3c119b11-54fa-4ab9-8959-1a9394dabf29}, !- Inlet Branch Name 35
  {488d0a3a-4081-4d5b-bffd-cbe9ea68d6b6}, !- Inlet Branch Name 36
  {cfb5769d-50ca-4f2b-97f3-e50e9b0d2632}, !- Inlet Branch Name 37
  {269178ff-e175-4318-a599-d8ab1a2c8e7f}, !- Inlet Branch Name 38
  {1581ddfd-0a8a-4127-825b-6c5f4bc70faf}, !- Inlet Branch Name 39
  {ef402c22-c80d-4f00-9759-0150168c4150}, !- Inlet Branch Name 40
  {f0c7f716-bf48-4435-b938-010f171a54a1}, !- Inlet Branch Name 41
  {09fb8645-5f22-41e5-bcbf-b45b61d08d4c}, !- Inlet Branch Name 42
  {9950c185-382a-4534-98dd-bc2b59cef0ae}, !- Inlet Branch Name 43
  {a3c0dd86-3e9a-4ea6-a3a3-7ef086b19b48}, !- Inlet Branch Name 44
  {60e570b7-30df-42ae-9989-30e25a71c8fa}, !- Inlet Branch Name 45
  {fbc10ad1-754b-4a29-95d3-e138d699c66a}, !- Inlet Branch Name 46
  {a44ebbcc-17d8-4c67-8677-78f208a1118c}, !- Inlet Branch Name 47
  {40a9c38d-a899-43d5-aa60-39424795ff1b}, !- Inlet Branch Name 48
  {4c460c18-1b1e-4c07-8998-a2ec3359f246}, !- Inlet Branch Name 49
  {d05b1e51-d29d-47a1-802d-e998646067a5}, !- Inlet Branch Name 50
  {123b6d7d-f545-4b90-97d2-13057d55c42a}, !- Inlet Branch Name 51
  {4b4a6268-84d2-4781-a1af-122d1148f1fb}, !- Inlet Branch Name 52
  {bd2d127f-5fd9-4199-a46d-06aa8a1ad7c8}, !- Inlet Branch Name 53
  {42a782cb-8110-4534-9d2a-77f6aba7dcaa}, !- Inlet Branch Name 54
  {179a9723-9295-463e-86aa-400c3b95ffa9}, !- Inlet Branch Name 55
  {11b0ce14-9e80-4f55-be5c-ce3de6e31f32}, !- Inlet Branch Name 56
  {91df9b4d-9d09-403c-97e4-b9f53305b5df}, !- Inlet Branch Name 57
  {30c6ebb5-4c95-448f-855c-98b124a5044e}, !- Inlet Branch Name 58
  {3e26754b-c1ec-46f1-946f-e1ff5e3aa6ff}, !- Inlet Branch Name 59
  {bb0a26f2-2d05-49cb-b679-96ff0c976837}, !- Inlet Branch Name 60
  {0cdd1686-96e2-43ca-a443-e65ed0ac66c4}, !- Inlet Branch Name 61
  {50b8d4b7-3a40-4e7a-a390-b074268e6550}, !- Inlet Branch Name 62
  {7eb493e8-3968-4b0f-8172-5ad60d7266b7}, !- Inlet Branch Name 63
  {fc82ad65-6e21-4ca6-bfd6-3669a4925347}, !- Inlet Branch Name 64
  {836a2938-e578-4918-9799-445bfea4c048}, !- Inlet Branch Name 65
  {9802b428-7639-43b0-8135-ca151d85e9bc}, !- Inlet Branch Name 66
  {1d60ee97-40d1-49d5-b474-ef6f88a46da0}, !- Inlet Branch Name 67
  {99b7a1e2-a890-4fc4-9277-715d3dca9ada}, !- Inlet Branch Name 68
  {b4eb5c37-eff9-4d14-a739-0cf70c8c10e6}, !- Inlet Branch Name 69
  {f8c239ec-8989-4827-b6e1-b470b62a813f}, !- Inlet Branch Name 70
  {6408c4d1-6cb7-47cd-8eef-6073c2de3a1c}, !- Inlet Branch Name 71
  {9edf7eb8-9b25-4795-8fab-8b39502f42f1}, !- Inlet Branch Name 72
  {5f563e36-eab3-4280-97ee-11eb93325a47}, !- Inlet Branch Name 73
  {6e854d0a-8e74-4cd1-8ced-b687b2253f15}, !- Inlet Branch Name 74
  {53ff2a6b-982f-45d3-9ac4-009d78793b12}, !- Inlet Branch Name 75
  {394435ac-cce2-4ddf-8425-925c09d30896}, !- Inlet Branch Name 76
  {396f1d8f-bc41-4c69-8f18-4e6ae84cfed7}, !- Inlet Branch Name 77
  {3010dda9-a3f4-40ef-9cbf-ff92108f6539}, !- Inlet Branch Name 78
  {97ecbed9-24bd-4f10-98be-d2c08b457c04}, !- Inlet Branch Name 79
  {067ba787-9560-4743-bf8d-9778ee653759}, !- Inlet Branch Name 80
  {b625edd9-6db2-4526-9c09-9cc5a6858bfb}, !- Inlet Branch Name 81
  {209ee992-8290-475a-9210-50a05ca497ff}, !- Inlet Branch Name 82
  {0260ef2b-b83f-4965-a31f-d63b7fd69328}, !- Inlet Branch Name 83
  {61a9404b-7a89-4778-981a-e947012ea0b4}, !- Inlet Branch Name 84
  {4c37251a-470c-4578-9c72-86c3816ab4b7}, !- Inlet Branch Name 85
  {9cf2c0b6-2017-4284-b687-4ab4101115aa}, !- Inlet Branch Name 86
  {3d3e94f1-fd21-4536-a272-091a4bdd5093}, !- Inlet Branch Name 87
  {724a0f3f-0ef3-4ae9-926e-2e8154eba27e}, !- Inlet Branch Name 88
  {7eab5fee-6485-4465-81e7-865ef35167cd}, !- Inlet Branch Name 89
  {b937a806-feb3-4c3c-b455-84775ed9faea}, !- Inlet Branch Name 90
  {3c4efe78-fe65-421a-8c3c-dcb7c6a45b4e}, !- Inlet Branch Name 91
  {d99e039f-7452-41f4-b550-fe2c0749d53b}, !- Inlet Branch Name 92
  {30276bcb-45f4-45df-afe4-08dd81aa030c}, !- Inlet Branch Name 93
  {5dbc5c86-a474-48af-9154-258435e5ee7b}, !- Inlet Branch Name 94
  {cf1fbbb1-6ee2-41b1-8918-d9b5b06ff36b}, !- Inlet Branch Name 95
  {9dfbb141-28c1-4ecb-842e-6662fe06abea}, !- Inlet Branch Name 96
  {9713eef6-86d7-4f6f-8fe2-ab14963bbb13}, !- Inlet Branch Name 97
  {432dc214-3c2e-45a3-970b-423b8144a3d5}, !- Inlet Branch Name 98
  {80f8ef32-b569-4c99-bd31-065249bd8760}, !- Inlet Branch Name 99
  {2c799b8e-682e-49e6-95e8-2a488eaf1017}, !- Inlet Branch Name 100
  {da6e5e04-8d96-4b32-929b-87994286ce83}, !- Inlet Branch Name 101
  {a36d31fa-ddaf-4a7e-b041-ede039abc8b4}, !- Inlet Branch Name 102
  {7115751a-243d-40fc-a3e3-030dbcf676ce}, !- Inlet Branch Name 103
  {77a3c497-b770-422c-b923-253d08b0b9af}, !- Inlet Branch Name 104
  {396b6621-d2ab-47e1-ae55-1b6aae7a1afc}, !- Inlet Branch Name 105
  {86e77fc1-5559-407d-bd1d-8204f2f3aa16}, !- Inlet Branch Name 106
  {d8a70482-ba74-4af9-92bb-845ff2e98a39}, !- Inlet Branch Name 107
  {84c82e45-2521-4f7f-9351-889c9b56aea8}, !- Inlet Branch Name 108
  {3eb90634-b26a-4fa2-9407-011bf73e7ca4}, !- Inlet Branch Name 109
  {f46ab46b-ba69-4f34-a904-ce3df0e8f1da}, !- Inlet Branch Name 110
  {2edca7bc-116d-4575-afd1-2bc20c7c293c}, !- Inlet Branch Name 111
  {f50ca173-d240-46eb-ab40-dbac1566551e}, !- Inlet Branch Name 112
  {9211bfec-6adc-4c35-b43a-888cfb7c12a8}, !- Inlet Branch Name 113
  {96e4b6bb-8598-49ac-aefd-06f835908959}, !- Inlet Branch Name 114
  {8bc44131-34be-4bd2-a9f8-001e48b6b618}, !- Inlet Branch Name 115
  {f1c4e8a5-ffce-4f43-8872-a593d0072948}, !- Inlet Branch Name 116
  {08ae08b5-f268-4aa0-8c2e-57a95a48e95a}; !- Inlet Branch Name 117

OS:Connector:Splitter,
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Handle
  Connector Splitter 4,                   !- Name
  {acb801cc-1acf-4e15-b3ea-2749adfbe7ee}, !- Inlet Branch Name
  {8ac0a6c3-1221-46e3-9928-71097556c63f}, !- Outlet Branch Name 1
  {36d906cf-e50e-47fd-bc98-b5f1e232cf9e}, !- Outlet Branch Name 2
  {9a5a33b3-f245-4cc4-9c78-b1668cd18ec1}, !- Outlet Branch Name 3
  {2253a063-84c5-4480-b73d-6a4b92e8488a}, !- Outlet Branch Name 4
  {b56a2a1f-067c-4052-9212-8c974f83bd12}, !- Outlet Branch Name 5
  {49882489-3b62-42dc-b9ab-9ded76c6ba52}, !- Outlet Branch Name 6
  {b4255847-c934-45e7-80a5-10b76ed04c96}, !- Outlet Branch Name 7
  {bbaf3409-617b-4651-ba69-080710fac8bc}, !- Outlet Branch Name 8
  {8f6c5307-675f-41f8-b0e3-d505193f34de}, !- Outlet Branch Name 9
  {445132dc-4f18-43c6-be7c-ed2772657644}, !- Outlet Branch Name 10
  {7cd99ec9-ce96-45e2-b46f-cab6410e4398}, !- Outlet Branch Name 11
  {22dbec17-7595-40a5-8a1e-bb6992a1fda1}, !- Outlet Branch Name 12
  {978e587e-bfd8-4863-8143-064bfb0a3d87}, !- Outlet Branch Name 13
  {f4670cd4-939c-4dcc-96d1-2ae142df9761}, !- Outlet Branch Name 14
  {d2a08d78-c4d9-4395-8090-4c69b92c162f}, !- Outlet Branch Name 15
  {6ee4e104-e220-4271-bb13-9e1f0d67ce62}, !- Outlet Branch Name 16
  {19b5eeab-1a92-451f-aa4f-8e31937eb9ff}, !- Outlet Branch Name 17
  {20ac6b5f-99a3-4911-9045-8af0fa1dbf05}, !- Outlet Branch Name 18
  {971ba425-cdc9-4cf9-90d0-8f6e83f211ea}, !- Outlet Branch Name 19
  {71ca3226-3f58-4dc3-a14c-2d9f4d9df007}, !- Outlet Branch Name 20
  {0a183779-fe0a-4ea9-b656-1cc0a5dd4b54}, !- Outlet Branch Name 21
  {881eb93a-fbe7-4e4b-b0e2-7235b1ccadf5}, !- Outlet Branch Name 22
  {62054815-a515-470e-8f98-bb99e31b6213}, !- Outlet Branch Name 23
  {a0261662-d10a-4a4f-b401-1f23f6a90020}, !- Outlet Branch Name 24
  {864a2f91-ca1e-4afa-a491-815b7b0303f6}, !- Outlet Branch Name 25
  {c20821bb-1a8f-4297-b5ef-8b565251ffab}, !- Outlet Branch Name 26
  {93763193-bf75-4ce6-accb-4faa32895268}, !- Outlet Branch Name 27
  {585c1903-ffbf-449f-944f-1b4972b95488}, !- Outlet Branch Name 28
  {bbf73f3a-2ba2-44d3-bbb2-a79ccad47edc}, !- Outlet Branch Name 29
  {c0b8d02c-8bec-4786-a364-f53de31926f3}, !- Outlet Branch Name 30
  {158343b5-bc3e-4488-a6bc-dcc9cdabe557}, !- Outlet Branch Name 31
  {8d944151-4425-42ab-8685-ebc88eb88d60}, !- Outlet Branch Name 32
  {35c7d447-3355-49de-8c43-48fe674b9f78}, !- Outlet Branch Name 33
  {f8838803-10d7-425b-9f99-b1eb2b347fa9}, !- Outlet Branch Name 34
  {b5f83ea6-ed73-44ac-8fed-da22e59ba1cb}, !- Outlet Branch Name 35
  {121c5c7b-bf87-43b2-bf54-cd9da96c5725}, !- Outlet Branch Name 36
  {c1eb3a02-9429-4b2e-9809-d3389bbb73eb}, !- Outlet Branch Name 37
  {48ffd8b5-6f81-474f-981e-10299e0b29fe}, !- Outlet Branch Name 38
  {97544e53-ac32-447f-9930-1c333dcffea6}, !- Outlet Branch Name 39
  {2a2380e5-ec29-45b9-892f-ac6efa27b8f6}, !- Outlet Branch Name 40
  {ab5f0658-3231-48f1-9ddd-50d502557f3b}, !- Outlet Branch Name 41
  {a95f191d-2455-4dd7-ae6a-ab62003f8f69}, !- Outlet Branch Name 42
  {cdf221e3-aca4-4d71-988b-c0a8f637a451}, !- Outlet Branch Name 43
  {713d7ebe-ebfb-4d77-80ab-e0d7979c05c5}, !- Outlet Branch Name 44
  {88079e7a-fd75-4a34-8a6a-615a6fef464e}, !- Outlet Branch Name 45
  {79e881d5-cff6-43ad-8b9e-ff0ac34dfb20}, !- Outlet Branch Name 46
  {e262d6ec-2ac3-4096-9e8d-a0f34202aef0}, !- Outlet Branch Name 47
  {3f82a287-1dc3-4144-b4d7-873c60f6afb4}, !- Outlet Branch Name 48
  {db62fb1c-2135-467d-8768-4323810d5352}, !- Outlet Branch Name 49
  {4452913b-8daf-4e36-b164-30dfc91b077c}, !- Outlet Branch Name 50
  {73369579-c35c-4b65-ad88-e3e26478fb99}, !- Outlet Branch Name 51
  {bfa87533-d0db-47b6-893e-4eb899179854}, !- Outlet Branch Name 52
  {52e1b4af-e767-4af2-bcac-0ba5186134e2}, !- Outlet Branch Name 53
  {fbc2f1fc-1d43-468e-9730-edeb05a46166}, !- Outlet Branch Name 54
  {cdc52897-90e5-44d6-92b9-6693ec82ba12}, !- Outlet Branch Name 55
  {a209b257-9db6-4149-9b60-981d46ae32b4}, !- Outlet Branch Name 56
  {901108ad-916b-42f8-8755-92001d1705e3}, !- Outlet Branch Name 57
  {d5ce939f-9b5b-4d65-a768-9c648bbad71b}, !- Outlet Branch Name 58
  {c83e0563-6bbc-46b9-8efe-0fb08379053f}, !- Outlet Branch Name 59
  {51c4ba40-3d73-4e5d-b6bc-c9a22a3bfffa}, !- Outlet Branch Name 60
  {b6af95c5-1b75-46b0-8a9a-a4c933db7f2d}, !- Outlet Branch Name 61
  {41fa8f72-9c92-43e7-a1f2-eb4a9bd19fb1}, !- Outlet Branch Name 62
  {404dd696-eec2-4997-8d16-fd23b93847bc}, !- Outlet Branch Name 63
  {999a1cdc-f365-4b35-96a4-15ff6dbed2d1}, !- Outlet Branch Name 64
  {6d923ab1-5fd7-4c13-9843-a14ebabac16f}, !- Outlet Branch Name 65
  {57b3ba24-cf25-479f-84e9-eca4dae361be}, !- Outlet Branch Name 66
  {09395938-7740-417b-93c4-561c088e293a}, !- Outlet Branch Name 67
  {e2523d6d-296d-4aa1-907b-2943590cff21}, !- Outlet Branch Name 68
  {64df997d-c5e7-4b0e-a650-fe22be150302}, !- Outlet Branch Name 69
  {ff04fa96-beb3-49e3-84b0-a3bad4dd4912}, !- Outlet Branch Name 70
  {e2cb3445-0ea5-45be-ae7b-e798dabb7559}, !- Outlet Branch Name 71
  {7b32b26c-53b2-481b-975c-333b85d7010d}, !- Outlet Branch Name 72
  {7e466051-f4ec-4b5d-8dfe-762c06f9d686}, !- Outlet Branch Name 73
  {e1f46d43-f065-479e-8c59-1055b20a9f7d}, !- Outlet Branch Name 74
  {d29646da-3646-4c49-aede-0944e14a50ce}, !- Outlet Branch Name 75
  {dfacd22a-fcc1-4f0d-8c2b-b08e97c861ee}, !- Outlet Branch Name 76
  {d9bfb1a1-3696-42ea-b71e-f8f78cbefde2}, !- Outlet Branch Name 77
  {4c14356c-b58f-467e-b3c5-d6bdcaf831cf}, !- Outlet Branch Name 78
  {5fb8abd8-f236-4819-b264-5160f814a983}, !- Outlet Branch Name 79
  {636be6b6-223d-4f7e-b46c-b1de5a07db0c}, !- Outlet Branch Name 80
  {47d8c7a0-eae9-4cd7-bcef-4d954303ad21}, !- Outlet Branch Name 81
  {00ef02ef-c5c3-4239-918e-48499f8435fd}, !- Outlet Branch Name 82
  {41a6bf82-2867-4b88-8ad5-3a4c934fcce5}, !- Outlet Branch Name 83
  {0d946cc4-aaed-458e-af73-6af2a41d4843}, !- Outlet Branch Name 84
  {94c18d3c-a6f5-4199-a192-b27aeaeec4c5}, !- Outlet Branch Name 85
  {eb900327-e2e9-4a26-816c-7f5b12f4d8ab}, !- Outlet Branch Name 86
  {5e9011a0-3b03-4792-93f3-f652d006221e}, !- Outlet Branch Name 87
  {cec5d208-f3c4-4d85-bbb4-66ec3ab25eb1}, !- Outlet Branch Name 88
  {76936cf2-bd3b-4f5e-ab4b-4b9e0149c118}, !- Outlet Branch Name 89
  {7599bc7c-6430-480d-a41c-780d23c96c4d}, !- Outlet Branch Name 90
  {b321aceb-da6b-48be-a665-11ec524705aa}, !- Outlet Branch Name 91
  {ab344dc1-2eb6-410d-9ae5-99c8b021160f}, !- Outlet Branch Name 92
  {72877f45-3e59-459e-814d-4f93a8f2ca73}, !- Outlet Branch Name 93
  {b9bd121e-ba17-4b4d-9ca0-3f39cf340d91}, !- Outlet Branch Name 94
  {66b8fffb-d47b-4d3a-ac2a-6ed0704bb99f}, !- Outlet Branch Name 95
  {fa44407b-3403-41be-ad87-f51e1ed65582}, !- Outlet Branch Name 96
  {c8ee6ae0-9b7f-4491-b1b6-f481b6c4350e}, !- Outlet Branch Name 97
  {02f714d7-f02d-4849-8353-b7a433435762}, !- Outlet Branch Name 98
  {0ebe9b14-ff54-4945-a3eb-7d84584b6924}, !- Outlet Branch Name 99
  {108c3036-0324-4aea-9056-cc827da7df43}, !- Outlet Branch Name 100
  {587a6fa9-7203-4e17-bc31-59abe839715e}, !- Outlet Branch Name 101
  {bcfebc1a-b488-4fd3-94d4-0cfe811406e9}, !- Outlet Branch Name 102
  {53eb65c3-e005-43e5-a503-8f1fecd9f730}, !- Outlet Branch Name 103
  {b0b0ce90-bca6-4044-8494-e14bcd541eba}, !- Outlet Branch Name 104
  {34fef551-50fb-4bd5-8485-ae988b471740}, !- Outlet Branch Name 105
  {cce1135c-d67c-4a44-acf4-009b8ae4e6e4}, !- Outlet Branch Name 106
  {752035bd-9cb4-4c60-9bf5-cc4b89614461}, !- Outlet Branch Name 107
  {57d65dca-a503-4440-bc2e-3d172a06f59c}, !- Outlet Branch Name 108
  {af6d969d-9123-46ab-8f9c-b26def758acf}, !- Outlet Branch Name 109
  {0f8b0b04-823f-4c1d-b1e7-dbf8d78e0850}, !- Outlet Branch Name 110
  {e3e12149-af68-4b94-8a71-0e418eb38c09}, !- Outlet Branch Name 111
  {58f064de-bd9e-46b3-b998-5a011699602f}, !- Outlet Branch Name 112
  {c4eb4c1b-6632-4923-84b3-fc6599871dd3}, !- Outlet Branch Name 113
  {ff923c04-f930-427b-a766-6a6bef4058d0}, !- Outlet Branch Name 114
  {50c72afe-6d35-46a5-bf38-f08446437fb2}, !- Outlet Branch Name 115
  {f54ae130-cd12-42df-b0a4-6be055fc4f0a}, !- Outlet Branch Name 116
  {a95237b9-bec0-401d-9a4d-966ac7f2c82f}; !- Outlet Branch Name 117

OS:Connection,
  {9cc15966-5d49-40f2-8da4-a42e9fb9fb01}, !- Handle
  {6d937d28-4322-40f3-9b01-0b06ca5b3adb}, !- Source Object
  17,                                     !- Outlet Port
  {6d67609d-4c07-484e-9e16-2284cb0e8202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ac0a6c3-1221-46e3-9928-71097556c63f}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  3,                                      !- Outlet Port
  {b8405147-16e9-4653-887a-b8cb84a604bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {615551d0-bb8b-48af-beeb-3b2b21d724b5}, !- Handle
  {5e67af0a-992d-4a23-951f-fb458954abc3}, !- Source Object
  3,                                      !- Outlet Port
  {6d937d28-4322-40f3-9b01-0b06ca5b3adb}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {2d63ec84-3e62-4410-870a-b1700b8ec5de}, !- Handle
  {6d937d28-4322-40f3-9b01-0b06ca5b3adb}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9b4796ba-d4a7-4009-840b-cbe92efb91ae}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {1e7329fe-89eb-4edc-b99d-6eadd3c6cd8c}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  {1f1fc7e4-79a8-4524-a358-eed33b7b3e0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f1fc7e4-79a8-4524-a358-eed33b7b3e0a}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {35224727-3d8a-4eec-af42-f9ee7a201304}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {1e7329fe-89eb-4edc-b99d-6eadd3c6cd8c}, !- Schedule Name
  {9781bf92-bc09-47fd-abfb-5c63d5ca5df4}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {ff701750-f72c-48c7-a893-3474372fa3c6}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {948efe38-a905-40ab-9751-167e01af3221}, !- Inlet Node Name
  {b68fbac1-b475-41f9-921b-007cb47c0de0}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c7387d9b-bd4f-4df7-a69c-905e009bfc6d}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {b68fbac1-b475-41f9-921b-007cb47c0de0}, !- Inlet Port
  {73c7aac0-0dc5-4555-b4f2-907b13fd55a1}; !- Outlet Port

OS:Connection,
  {948efe38-a905-40ab-9751-167e01af3221}, !- Handle
  {f3edb3c6-4d94-46d7-9ca4-3914ed5451e3}, !- Source Object
  3,                                      !- Outlet Port
  {ff701750-f72c-48c7-a893-3474372fa3c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b68fbac1-b475-41f9-921b-007cb47c0de0}, !- Handle
  {ff701750-f72c-48c7-a893-3474372fa3c6}, !- Source Object
  3,                                      !- Outlet Port
  {c7387d9b-bd4f-4df7-a69c-905e009bfc6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73c7aac0-0dc5-4555-b4f2-907b13fd55a1}, !- Handle
  {c7387d9b-bd4f-4df7-a69c-905e009bfc6d}, !- Source Object
  3,                                      !- Outlet Port
  {fff352c8-37e3-4bb6-9559-8c94ea891aa7}, !- Target Object
  2;                                      !- Inlet Port

OS:DistrictHeating,
  {444941ee-f1b4-4184-ac5b-fe4e4d2dc0cd}, !- Handle
  Hot Water Loop District Heating,        !- Name
  {8f60f71c-307e-4d42-8f61-bbe96662413e}, !- Hot Water Inlet Node Name
  {8a14e43a-d448-4355-8109-b1824b6668f4}, !- Hot Water Outlet Node Name
  autosize;                               !- Nominal Capacity {W}

OS:Node,
  {22c1ea15-84aa-4dd0-979c-dbb9a7da43ac}, !- Handle
  Hot Water Loop District Heating Outlet Water Node, !- Name
  {8a14e43a-d448-4355-8109-b1824b6668f4}, !- Inlet Port
  {658864a8-489f-4e67-a9d7-93acb5e58551}; !- Outlet Port

OS:Connection,
  {8f60f71c-307e-4d42-8f61-bbe96662413e}, !- Handle
  {2a1680b3-76dd-474a-affe-06c36cb5a601}, !- Source Object
  3,                                      !- Outlet Port
  {444941ee-f1b4-4184-ac5b-fe4e4d2dc0cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a14e43a-d448-4355-8109-b1824b6668f4}, !- Handle
  {444941ee-f1b4-4184-ac5b-fe4e4d2dc0cd}, !- Source Object
  3,                                      !- Outlet Port
  {22c1ea15-84aa-4dd0-979c-dbb9a7da43ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {658864a8-489f-4e67-a9d7-93acb5e58551}, !- Handle
  {22c1ea15-84aa-4dd0-979c-dbb9a7da43ac}, !- Source Object
  3,                                      !- Outlet Port
  {67a3b903-b2d8-4490-a195-e5d3dc0ba367}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7b766c73-cf89-45b6-a06a-219e7b465bfb}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {3e3e3b0f-69b0-49d2-a208-3e794cdfafea}, !- Inlet Node Name
  {5caee1c5-d7f9-403f-8f15-f5304f2bc0a7}; !- Outlet Node Name

OS:Node,
  {1a59282e-8ff6-4852-8431-5c263fb2e2b5}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {dc7c6bfe-17f1-4613-8a89-35962bc5f944}, !- Inlet Port
  {3e3e3b0f-69b0-49d2-a208-3e794cdfafea}; !- Outlet Port

OS:Connection,
  {dc7c6bfe-17f1-4613-8a89-35962bc5f944}, !- Handle
  {fff352c8-37e3-4bb6-9559-8c94ea891aa7}, !- Source Object
  4,                                      !- Outlet Port
  {1a59282e-8ff6-4852-8431-5c263fb2e2b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08c3e6cd-0c22-4388-8068-4ecc7009039b}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {5caee1c5-d7f9-403f-8f15-f5304f2bc0a7}, !- Inlet Port
  {21cd23aa-3a38-4eff-bb99-8a3ee94a7217}; !- Outlet Port

OS:Connection,
  {3e3e3b0f-69b0-49d2-a208-3e794cdfafea}, !- Handle
  {1a59282e-8ff6-4852-8431-5c263fb2e2b5}, !- Source Object
  3,                                      !- Outlet Port
  {7b766c73-cf89-45b6-a06a-219e7b465bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5caee1c5-d7f9-403f-8f15-f5304f2bc0a7}, !- Handle
  {7b766c73-cf89-45b6-a06a-219e7b465bfb}, !- Source Object
  3,                                      !- Outlet Port
  {08c3e6cd-0c22-4388-8068-4ecc7009039b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21cd23aa-3a38-4eff-bb99-8a3ee94a7217}, !- Handle
  {08c3e6cd-0c22-4388-8068-4ecc7009039b}, !- Source Object
  3,                                      !- Outlet Port
  {67a3b903-b2d8-4490-a195-e5d3dc0ba367}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bdc0c1c1-37a2-4711-8dcf-a26ee1733372}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {ed83f82e-18b5-498f-be6d-7181692ff1dd}, !- Inlet Node Name
  {e2b81e3a-1e78-45fc-b4bb-cd29aad365bd}; !- Outlet Node Name

OS:Node,
  {afd5f510-bf8a-463d-a5c5-640481011bf7}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {e2b81e3a-1e78-45fc-b4bb-cd29aad365bd}, !- Inlet Port
  {f8a38134-784f-4a46-bedc-1221b35d3f4c}; !- Outlet Port

OS:Connection,
  {ed83f82e-18b5-498f-be6d-7181692ff1dd}, !- Handle
  {b8405147-16e9-4653-887a-b8cb84a604bc}, !- Source Object
  3,                                      !- Outlet Port
  {bdc0c1c1-37a2-4711-8dcf-a26ee1733372}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2b81e3a-1e78-45fc-b4bb-cd29aad365bd}, !- Handle
  {bdc0c1c1-37a2-4711-8dcf-a26ee1733372}, !- Source Object
  3,                                      !- Outlet Port
  {afd5f510-bf8a-463d-a5c5-640481011bf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8a38134-784f-4a46-bedc-1221b35d3f4c}, !- Handle
  {afd5f510-bf8a-463d-a5c5-640481011bf7}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c9955cad-b795-474f-8ef5-d34420157320}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {7f7ca963-e89d-430e-b821-929f5e10c40c}, !- Inlet Node Name
  {c68f66bb-cf37-47e3-9864-8b5be6987039}; !- Outlet Node Name

OS:Node,
  {a4b5d316-e435-47d0-9f97-9ebc3cd4aba6}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {7cd42f30-e237-4c46-a932-ea966f36151b}, !- Inlet Port
  {7f7ca963-e89d-430e-b821-929f5e10c40c}; !- Outlet Port

OS:Connection,
  {7cd42f30-e237-4c46-a932-ea966f36151b}, !- Handle
  {67a3b903-b2d8-4490-a195-e5d3dc0ba367}, !- Source Object
  2,                                      !- Outlet Port
  {a4b5d316-e435-47d0-9f97-9ebc3cd4aba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f7ca963-e89d-430e-b821-929f5e10c40c}, !- Handle
  {a4b5d316-e435-47d0-9f97-9ebc3cd4aba6}, !- Source Object
  3,                                      !- Outlet Port
  {c9955cad-b795-474f-8ef5-d34420157320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c68f66bb-cf37-47e3-9864-8b5be6987039}, !- Handle
  {c9955cad-b795-474f-8ef5-d34420157320}, !- Source Object
  3,                                      !- Outlet Port
  {9781bf92-bc09-47fd-abfb-5c63d5ca5df4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {13c7bd5b-5f80-4369-9abe-112d20d9cf69}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {3072575d-ffa4-43b7-a814-4c4ed7d87550}, !- Inlet Node Name
  {ab6c852e-6261-42e2-be6a-fb532d0f7842}; !- Outlet Node Name

OS:Node,
  {d72d7ebc-7d89-4d1e-9ec2-fe5afc20c04f}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {ab6c852e-6261-42e2-be6a-fb532d0f7842}, !- Inlet Port
  {acb801cc-1acf-4e15-b3ea-2749adfbe7ee}; !- Outlet Port

OS:Connection,
  {3072575d-ffa4-43b7-a814-4c4ed7d87550}, !- Handle
  {6d67609d-4c07-484e-9e16-2284cb0e8202}, !- Source Object
  3,                                      !- Outlet Port
  {13c7bd5b-5f80-4369-9abe-112d20d9cf69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab6c852e-6261-42e2-be6a-fb532d0f7842}, !- Handle
  {13c7bd5b-5f80-4369-9abe-112d20d9cf69}, !- Source Object
  3,                                      !- Outlet Port
  {d72d7ebc-7d89-4d1e-9ec2-fe5afc20c04f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acb801cc-1acf-4e15-b3ea-2749adfbe7ee}, !- Handle
  {d72d7ebc-7d89-4d1e-9ec2-fe5afc20c04f}, !- Source Object
  3,                                      !- Outlet Port
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6cbc15a2-fa89-4c19-8b9f-6e9f27f3524c}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {7c439260-4316-4eed-8fb9-fe457fcfcd5e}, !- Inlet Node Name
  {606b7367-410c-42f3-95df-40a948d51adf}; !- Outlet Node Name

OS:Node,
  {e8a4afc4-d136-48f5-ab7a-6a9f0687c275}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {e3a4f4ee-9d11-4a9c-86c3-74e5fc0ff75e}, !- Inlet Port
  {7c439260-4316-4eed-8fb9-fe457fcfcd5e}; !- Outlet Port

OS:Connection,
  {e3a4f4ee-9d11-4a9c-86c3-74e5fc0ff75e}, !- Handle
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Source Object
  2,                                      !- Outlet Port
  {e8a4afc4-d136-48f5-ab7a-6a9f0687c275}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c439260-4316-4eed-8fb9-fe457fcfcd5e}, !- Handle
  {e8a4afc4-d136-48f5-ab7a-6a9f0687c275}, !- Source Object
  3,                                      !- Outlet Port
  {6cbc15a2-fa89-4c19-8b9f-6e9f27f3524c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {606b7367-410c-42f3-95df-40a948d51adf}, !- Handle
  {6cbc15a2-fa89-4c19-8b9f-6e9f27f3524c}, !- Source Object
  3,                                      !- Outlet Port
  {5e67af0a-992d-4a23-951f-fb458954abc3}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {b068568b-2e6b-4018-bbdd-77b3d1db22a5}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9ea2334b-2f0b-47b5-91be-89a49e390c00}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b76a0522-e0d0-416f-86a9-691ad8559bc8}, !- Plant Side Inlet Node Name
  {57878cdb-423e-4105-8684-afe7fc16fe21}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f8a9fb8b-80b3-4386-a692-e1df2a613da3}, !- Demand Side Inlet Node Name
  {b3d280cf-f27c-46cb-8f65-736324cfc894}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a2cc58a9-84b5-4a4d-88b8-3fa7e451e174}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {144b25e3-4a5f-40ca-b45c-47fe3cf7decb}, !- Demand Mixer Name
  {593d6824-9a62-4be7-84f0-47201a4f1db5}, !- Demand Splitter Name
  {88e349b2-5dd3-48e6-b913-fca618584b5b}, !- Supply Mixer Name
  {895705fc-874f-442d-a609-79b5437154e1}; !- Supply Splitter Name

OS:Node,
  {24d45252-9259-4355-8392-498385d4939b}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {b76a0522-e0d0-416f-86a9-691ad8559bc8}, !- Inlet Port
  {a517a574-cd0f-4aee-b578-b4ccd56331e8}; !- Outlet Port

OS:Node,
  {9ea2334b-2f0b-47b5-91be-89a49e390c00}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {c5fe12a0-f49e-47b4-b819-0404aa9d6631}, !- Inlet Port
  {57878cdb-423e-4105-8684-afe7fc16fe21}; !- Outlet Port

OS:Node,
  {48c7a277-3001-41a3-9ec6-e367087e0213}, !- Handle
  Purchased Cooling Inlet Water Node,     !- Name
  {6d43d9b6-9f63-4844-afe7-fed0387db307}, !- Inlet Port
  {32df5dd6-fabf-48d0-a71a-0b3c96511ad6}; !- Outlet Port

OS:Connector:Mixer,
  {88e349b2-5dd3-48e6-b913-fca618584b5b}, !- Handle
  Connector Mixer 5,                      !- Name
  {3badd665-2f16-46fd-86fd-b3d24cebe4ee}, !- Outlet Branch Name
  {53a2255e-1426-4ff2-af57-28e920687c8e}, !- Inlet Branch Name 1
  {00dc78b0-9df0-4670-91d8-c246f9c6ead0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {895705fc-874f-442d-a609-79b5437154e1}, !- Handle
  Connector Splitter 5,                   !- Name
  {f42da6ba-08a1-418b-8f65-418cfcf19890}, !- Inlet Branch Name
  {6d43d9b6-9f63-4844-afe7-fed0387db307}, !- Outlet Branch Name 1
  {141757e5-0efb-417b-b316-95863cdc63db}; !- Outlet Branch Name 2

OS:Connection,
  {b76a0522-e0d0-416f-86a9-691ad8559bc8}, !- Handle
  {b068568b-2e6b-4018-bbdd-77b3d1db22a5}, !- Source Object
  14,                                     !- Outlet Port
  {24d45252-9259-4355-8392-498385d4939b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d43d9b6-9f63-4844-afe7-fed0387db307}, !- Handle
  {895705fc-874f-442d-a609-79b5437154e1}, !- Source Object
  3,                                      !- Outlet Port
  {48c7a277-3001-41a3-9ec6-e367087e0213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57878cdb-423e-4105-8684-afe7fc16fe21}, !- Handle
  {9ea2334b-2f0b-47b5-91be-89a49e390c00}, !- Source Object
  3,                                      !- Outlet Port
  {b068568b-2e6b-4018-bbdd-77b3d1db22a5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {257e3628-bdc9-4602-9ffe-971781740395}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {f8a9fb8b-80b3-4386-a692-e1df2a613da3}, !- Inlet Port
  {ae788816-8f6b-4f16-9c01-f6ed931dc910}; !- Outlet Port

OS:Node,
  {068f750a-1b21-4c9d-b8b6-8bb8be2c6327}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {0f88dcb8-73cc-4d62-bee3-311fa179b5a2}, !- Inlet Port
  {b3d280cf-f27c-46cb-8f65-736324cfc894}; !- Outlet Port

OS:Node,
  {d64cc18b-725c-41e0-87df-e854c1ca131e}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {075165c1-9b39-42b2-86d7-692c9a97a8ab}, !- Inlet Port
  {7b9b3255-13a8-4a9d-b0d6-b53a2da970de}; !- Outlet Port

OS:Connector:Mixer,
  {144b25e3-4a5f-40ca-b45c-47fe3cf7decb}, !- Handle
  Connector Mixer 6,                      !- Name
  {63db05be-9d86-47f8-a199-77e298acf4d2}, !- Outlet Branch Name
  {a9e82433-6175-4aa5-8423-d4de3f109694}, !- Inlet Branch Name 1
  {41117786-3aed-47d7-88f6-499d5abc2e8a}, !- Inlet Branch Name 2
  {a1ef7f07-181e-42d9-9d84-667378739487}, !- Inlet Branch Name 3
  {c7a03924-1d52-4ed9-a8d5-b8e750f17d9c}, !- Inlet Branch Name 4
  {b54c3e47-37bc-42df-b52d-83e792d82d6c}, !- Inlet Branch Name 5
  {44bf246f-8c34-4417-b0e4-671857fea1fc}, !- Inlet Branch Name 6
  {af5d2bc4-13d6-490b-b444-f4ada2f66c8d}, !- Inlet Branch Name 7
  {9f871f9b-6111-43e2-9d1c-08fd7f81a885}, !- Inlet Branch Name 8
  {a81ef5c7-1f74-455a-8377-e77aa8ee291a}, !- Inlet Branch Name 9
  {e0544347-292e-48ee-8761-73d5c3941a79}, !- Inlet Branch Name 10
  {66a3aa92-ca6c-41c5-bce6-ebcce8a6e14a}, !- Inlet Branch Name 11
  {6c93e022-0cf6-4f96-9282-6b9209d81097}; !- Inlet Branch Name 12

OS:Connector:Splitter,
  {593d6824-9a62-4be7-84f0-47201a4f1db5}, !- Handle
  Connector Splitter 6,                   !- Name
  {ef431e68-e6c8-4ae1-8058-4e04211c90ff}, !- Inlet Branch Name
  {075165c1-9b39-42b2-86d7-692c9a97a8ab}, !- Outlet Branch Name 1
  {b260ca58-7ad2-4f20-adfd-5f8c3101aeca}, !- Outlet Branch Name 2
  {7dd497dd-a090-493f-848c-4924d41e03a2}, !- Outlet Branch Name 3
  {667f3f01-5398-4abf-a0b6-23a44fe8077e}, !- Outlet Branch Name 4
  {0832a49e-e218-4036-b78b-398bbaced601}, !- Outlet Branch Name 5
  {8435ec47-dd60-4adf-a44f-1dc94bff7108}, !- Outlet Branch Name 6
  {07a9638a-3614-4503-9e1e-c8c9c8ab5750}, !- Outlet Branch Name 7
  {5f5c6773-5252-46fb-a8e4-fab8ba51a5cb}, !- Outlet Branch Name 8
  {e32a71b9-9bb1-4c3c-a4b5-f68d15112252}, !- Outlet Branch Name 9
  {073d4a54-99c8-419d-846c-ec55b437da45}, !- Outlet Branch Name 10
  {be200bad-eb1a-43e1-aff4-d70adbdfb553}, !- Outlet Branch Name 11
  {1dd52736-8790-4c96-9172-c9916ea11273}; !- Outlet Branch Name 12

OS:Connection,
  {f8a9fb8b-80b3-4386-a692-e1df2a613da3}, !- Handle
  {b068568b-2e6b-4018-bbdd-77b3d1db22a5}, !- Source Object
  17,                                     !- Outlet Port
  {257e3628-bdc9-4602-9ffe-971781740395}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {075165c1-9b39-42b2-86d7-692c9a97a8ab}, !- Handle
  {593d6824-9a62-4be7-84f0-47201a4f1db5}, !- Source Object
  3,                                      !- Outlet Port
  {d64cc18b-725c-41e0-87df-e854c1ca131e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3d280cf-f27c-46cb-8f65-736324cfc894}, !- Handle
  {068f750a-1b21-4c9d-b8b6-8bb8be2c6327}, !- Source Object
  3,                                      !- Outlet Port
  {b068568b-2e6b-4018-bbdd-77b3d1db22a5}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {cea0416d-1f5a-4779-a3df-a601558cba10}, !- Handle
  {b068568b-2e6b-4018-bbdd-77b3d1db22a5}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a2cc58a9-84b5-4a4d-88b8-3fa7e451e174}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {41e80382-66f6-44ba-8641-3871b489c2ee}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  {ad1f0338-7c9b-4db9-8fcc-fbb586402e7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad1f0338-7c9b-4db9-8fcc-fbb586402e7f}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b8d2f058-329a-4c71-bdf4-2c087b848d50}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {41e80382-66f6-44ba-8641-3871b489c2ee}, !- Schedule Name
  {9ea2334b-2f0b-47b5-91be-89a49e390c00}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {c3f0b1e0-d427-40cd-ab3d-c766defe6e15}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {a517a574-cd0f-4aee-b578-b4ccd56331e8}, !- Inlet Node Name
  {3911bb35-ef40-4974-b122-92fe59f9eb7b}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c8cb6427-cc60-4ccf-b466-910209524889}, !- Handle
  Chilled Water Loop Pump Outlet Water Node, !- Name
  {3911bb35-ef40-4974-b122-92fe59f9eb7b}, !- Inlet Port
  {f42da6ba-08a1-418b-8f65-418cfcf19890}; !- Outlet Port

OS:Connection,
  {a517a574-cd0f-4aee-b578-b4ccd56331e8}, !- Handle
  {24d45252-9259-4355-8392-498385d4939b}, !- Source Object
  3,                                      !- Outlet Port
  {c3f0b1e0-d427-40cd-ab3d-c766defe6e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3911bb35-ef40-4974-b122-92fe59f9eb7b}, !- Handle
  {c3f0b1e0-d427-40cd-ab3d-c766defe6e15}, !- Source Object
  3,                                      !- Outlet Port
  {c8cb6427-cc60-4ccf-b466-910209524889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f42da6ba-08a1-418b-8f65-418cfcf19890}, !- Handle
  {c8cb6427-cc60-4ccf-b466-910209524889}, !- Source Object
  3,                                      !- Outlet Port
  {895705fc-874f-442d-a609-79b5437154e1}, !- Target Object
  2;                                      !- Inlet Port

OS:DistrictCooling,
  {528fc3ab-04c2-4c9f-9d7c-eafc00ca83dc}, !- Handle
  Purchased Cooling,                      !- Name
  {32df5dd6-fabf-48d0-a71a-0b3c96511ad6}, !- Chilled Water Inlet Node Name
  {f4d8cfad-b073-4536-ac69-b6f9c97e9b42}, !- Chilled Water Outlet Node Name
  autosize;                               !- Nominal Capacity {W}

OS:Node,
  {bf9a0609-5e1e-435e-b358-2ec33091c8ed}, !- Handle
  Purchased Cooling Outlet Water Node,    !- Name
  {f4d8cfad-b073-4536-ac69-b6f9c97e9b42}, !- Inlet Port
  {53a2255e-1426-4ff2-af57-28e920687c8e}; !- Outlet Port

OS:Connection,
  {32df5dd6-fabf-48d0-a71a-0b3c96511ad6}, !- Handle
  {48c7a277-3001-41a3-9ec6-e367087e0213}, !- Source Object
  3,                                      !- Outlet Port
  {528fc3ab-04c2-4c9f-9d7c-eafc00ca83dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4d8cfad-b073-4536-ac69-b6f9c97e9b42}, !- Handle
  {528fc3ab-04c2-4c9f-9d7c-eafc00ca83dc}, !- Source Object
  3,                                      !- Outlet Port
  {bf9a0609-5e1e-435e-b358-2ec33091c8ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53a2255e-1426-4ff2-af57-28e920687c8e}, !- Handle
  {bf9a0609-5e1e-435e-b358-2ec33091c8ed}, !- Source Object
  3,                                      !- Outlet Port
  {88e349b2-5dd3-48e6-b913-fca618584b5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {172a9188-23d1-4e88-92c5-15e86215d4d0}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {03261ffc-5f6b-4b4a-8531-ab8c032cfaea}, !- Inlet Node Name
  {1e41fbba-9d8d-4b95-8d4d-2596e74c14a4}; !- Outlet Node Name

OS:Node,
  {19822239-a30a-441c-8aaa-3a7af0e960f1}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {141757e5-0efb-417b-b316-95863cdc63db}, !- Inlet Port
  {03261ffc-5f6b-4b4a-8531-ab8c032cfaea}; !- Outlet Port

OS:Connection,
  {141757e5-0efb-417b-b316-95863cdc63db}, !- Handle
  {895705fc-874f-442d-a609-79b5437154e1}, !- Source Object
  4,                                      !- Outlet Port
  {19822239-a30a-441c-8aaa-3a7af0e960f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96068dd0-f425-42d1-8453-8da5bebaa1fc}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {1e41fbba-9d8d-4b95-8d4d-2596e74c14a4}, !- Inlet Port
  {00dc78b0-9df0-4670-91d8-c246f9c6ead0}; !- Outlet Port

OS:Connection,
  {03261ffc-5f6b-4b4a-8531-ab8c032cfaea}, !- Handle
  {19822239-a30a-441c-8aaa-3a7af0e960f1}, !- Source Object
  3,                                      !- Outlet Port
  {172a9188-23d1-4e88-92c5-15e86215d4d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e41fbba-9d8d-4b95-8d4d-2596e74c14a4}, !- Handle
  {172a9188-23d1-4e88-92c5-15e86215d4d0}, !- Source Object
  3,                                      !- Outlet Port
  {96068dd0-f425-42d1-8453-8da5bebaa1fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00dc78b0-9df0-4670-91d8-c246f9c6ead0}, !- Handle
  {96068dd0-f425-42d1-8453-8da5bebaa1fc}, !- Source Object
  3,                                      !- Outlet Port
  {88e349b2-5dd3-48e6-b913-fca618584b5b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1ad5e9bc-a275-4e62-90e3-7c154c25e4b3}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {7b9b3255-13a8-4a9d-b0d6-b53a2da970de}, !- Inlet Node Name
  {96843308-0838-4fff-a99e-6578c4b7a998}; !- Outlet Node Name

OS:Node,
  {ce3560d5-b18d-448a-9c90-7c1dcc562555}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {96843308-0838-4fff-a99e-6578c4b7a998}, !- Inlet Port
  {a9e82433-6175-4aa5-8423-d4de3f109694}; !- Outlet Port

OS:Connection,
  {7b9b3255-13a8-4a9d-b0d6-b53a2da970de}, !- Handle
  {d64cc18b-725c-41e0-87df-e854c1ca131e}, !- Source Object
  3,                                      !- Outlet Port
  {1ad5e9bc-a275-4e62-90e3-7c154c25e4b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96843308-0838-4fff-a99e-6578c4b7a998}, !- Handle
  {1ad5e9bc-a275-4e62-90e3-7c154c25e4b3}, !- Source Object
  3,                                      !- Outlet Port
  {ce3560d5-b18d-448a-9c90-7c1dcc562555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9e82433-6175-4aa5-8423-d4de3f109694}, !- Handle
  {ce3560d5-b18d-448a-9c90-7c1dcc562555}, !- Source Object
  3,                                      !- Outlet Port
  {144b25e3-4a5f-40ca-b45c-47fe3cf7decb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3537eada-8dc5-47e7-b1c7-2273c3be8482}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {6e839b73-4197-4fb5-ad17-c16f19568ff0}, !- Inlet Node Name
  {c5fe12a0-f49e-47b4-b819-0404aa9d6631}; !- Outlet Node Name

OS:Node,
  {06f6680b-0497-4552-992c-ad8a3b49dd39}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {3badd665-2f16-46fd-86fd-b3d24cebe4ee}, !- Inlet Port
  {6e839b73-4197-4fb5-ad17-c16f19568ff0}; !- Outlet Port

OS:Connection,
  {3badd665-2f16-46fd-86fd-b3d24cebe4ee}, !- Handle
  {88e349b2-5dd3-48e6-b913-fca618584b5b}, !- Source Object
  2,                                      !- Outlet Port
  {06f6680b-0497-4552-992c-ad8a3b49dd39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e839b73-4197-4fb5-ad17-c16f19568ff0}, !- Handle
  {06f6680b-0497-4552-992c-ad8a3b49dd39}, !- Source Object
  3,                                      !- Outlet Port
  {3537eada-8dc5-47e7-b1c7-2273c3be8482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5fe12a0-f49e-47b4-b819-0404aa9d6631}, !- Handle
  {3537eada-8dc5-47e7-b1c7-2273c3be8482}, !- Source Object
  3,                                      !- Outlet Port
  {9ea2334b-2f0b-47b5-91be-89a49e390c00}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1240ae60-310c-410d-8d2d-1b336ec795eb}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {ae788816-8f6b-4f16-9c01-f6ed931dc910}, !- Inlet Node Name
  {086dd74d-8f0c-4ca5-9c7e-1f80944331ec}; !- Outlet Node Name

OS:Node,
  {f8c7efca-1f58-4f6e-bf61-8343173cf31d}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {086dd74d-8f0c-4ca5-9c7e-1f80944331ec}, !- Inlet Port
  {ef431e68-e6c8-4ae1-8058-4e04211c90ff}; !- Outlet Port

OS:Connection,
  {ae788816-8f6b-4f16-9c01-f6ed931dc910}, !- Handle
  {257e3628-bdc9-4602-9ffe-971781740395}, !- Source Object
  3,                                      !- Outlet Port
  {1240ae60-310c-410d-8d2d-1b336ec795eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {086dd74d-8f0c-4ca5-9c7e-1f80944331ec}, !- Handle
  {1240ae60-310c-410d-8d2d-1b336ec795eb}, !- Source Object
  3,                                      !- Outlet Port
  {f8c7efca-1f58-4f6e-bf61-8343173cf31d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef431e68-e6c8-4ae1-8058-4e04211c90ff}, !- Handle
  {f8c7efca-1f58-4f6e-bf61-8343173cf31d}, !- Source Object
  3,                                      !- Outlet Port
  {593d6824-9a62-4be7-84f0-47201a4f1db5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3ace0550-7d88-4100-aa72-e44b9a33e354}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {286f92ab-2ad8-41db-82c9-59c0eb69322f}, !- Inlet Node Name
  {0f88dcb8-73cc-4d62-bee3-311fa179b5a2}; !- Outlet Node Name

OS:Node,
  {5e59e2c9-a53c-42dc-8233-f0c244e1775e}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {63db05be-9d86-47f8-a199-77e298acf4d2}, !- Inlet Port
  {286f92ab-2ad8-41db-82c9-59c0eb69322f}; !- Outlet Port

OS:Connection,
  {63db05be-9d86-47f8-a199-77e298acf4d2}, !- Handle
  {144b25e3-4a5f-40ca-b45c-47fe3cf7decb}, !- Source Object
  2,                                      !- Outlet Port
  {5e59e2c9-a53c-42dc-8233-f0c244e1775e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {286f92ab-2ad8-41db-82c9-59c0eb69322f}, !- Handle
  {5e59e2c9-a53c-42dc-8233-f0c244e1775e}, !- Source Object
  3,                                      !- Outlet Port
  {3ace0550-7d88-4100-aa72-e44b9a33e354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f88dcb8-73cc-4d62-bee3-311fa179b5a2}, !- Handle
  {3ace0550-7d88-4100-aa72-e44b9a33e354}, !- Source Object
  3,                                      !- Outlet Port
  {068f750a-1b21-4c9d-b8b6-8bb8be2c6327}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3ede7666-8eb2-477e-a809-21ae26f04184}, !- Handle
  15 Zone VAV,                            !- Name
  ,                                       !- Controller List Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule
  {69d27050-704b-41d7-abd1-185057d25213}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {486fe219-6dfe-42a6-b9e4-b10804f6d1ab}, !- Supply Side Inlet Node Name
  {2fe4c14f-3c06-4f42-a256-c01b9dd3c9c5}, !- Demand Side Outlet Node Name
  {622c1fd2-0284-4ea9-b553-b25a730c9cae}, !- Demand Side Inlet Node A
  {b88fc671-f794-4f0c-ae57-81acfc664a39}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7591279c-e8f8-4ddc-80d2-1a25917b0957}, !- Demand Mixer Name
  {c4979b72-5c38-46c2-b68f-add7c04d7659}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a5a96ccf-638b-48bf-9953-58b003767fb8}, !- Handle
  15 Zone VAV Supply Inlet Node,          !- Name
  {486fe219-6dfe-42a6-b9e4-b10804f6d1ab}, !- Inlet Port
  {e04733d7-4900-40d4-a786-bfb75e9f7af2}; !- Outlet Port

OS:Node,
  {57ad5644-76c0-45d3-a03c-a889a28edeba}, !- Handle
  15 Zone VAV Supply Outlet Node,         !- Name
  {d2e630fd-7bf1-47ed-88fe-e388ded2f500}, !- Inlet Port
  {b88fc671-f794-4f0c-ae57-81acfc664a39}; !- Outlet Port

OS:Connection,
  {486fe219-6dfe-42a6-b9e4-b10804f6d1ab}, !- Handle
  {3ede7666-8eb2-477e-a809-21ae26f04184}, !- Source Object
  9,                                      !- Outlet Port
  {a5a96ccf-638b-48bf-9953-58b003767fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b88fc671-f794-4f0c-ae57-81acfc664a39}, !- Handle
  {57ad5644-76c0-45d3-a03c-a889a28edeba}, !- Source Object
  3,                                      !- Outlet Port
  {3ede7666-8eb2-477e-a809-21ae26f04184}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1c53e008-99c6-4b99-bb19-0bff98984ae1}, !- Handle
  15 Zone VAV Demand Inlet Node,          !- Name
  {622c1fd2-0284-4ea9-b553-b25a730c9cae}, !- Inlet Port
  {7d6aada7-28c3-46c2-96b6-074f7d7dd309}; !- Outlet Port

OS:Node,
  {6d2c54fc-9db6-481c-918f-8ecf55e7ccda}, !- Handle
  15 Zone VAV Demand Outlet Node,         !- Name
  {074a42a6-780c-46d5-9ddf-dd448c481ae9}, !- Inlet Port
  {2fe4c14f-3c06-4f42-a256-c01b9dd3c9c5}; !- Outlet Port

OS:Node,
  {701389f8-7b7d-49fb-b6cb-36821ede2318}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c944e337-cec8-46b4-94c1-f5aa3a9c97ae}, !- Inlet Port
  {9cb9c5d2-3852-45f2-8063-3f98ebadf062}; !- Outlet Port

OS:Connection,
  {622c1fd2-0284-4ea9-b553-b25a730c9cae}, !- Handle
  {3ede7666-8eb2-477e-a809-21ae26f04184}, !- Source Object
  11,                                     !- Outlet Port
  {1c53e008-99c6-4b99-bb19-0bff98984ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fe4c14f-3c06-4f42-a256-c01b9dd3c9c5}, !- Handle
  {6d2c54fc-9db6-481c-918f-8ecf55e7ccda}, !- Source Object
  3,                                      !- Outlet Port
  {3ede7666-8eb2-477e-a809-21ae26f04184}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c4979b72-5c38-46c2-b68f-add7c04d7659}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {7d6aada7-28c3-46c2-96b6-074f7d7dd309}, !- Inlet Node Name
  {8ff581df-009f-46d4-b608-c7c3e624363d}, !- Outlet Node Name 1
  {1b5cca05-fb43-40ab-bd2a-f5b593c2f62b}, !- Outlet Node Name 2
  {459ad2f6-6ffc-4e57-9151-7d83e1b1b916}, !- Outlet Node Name 3
  {b6a06c1f-8f38-4629-9a24-20cb376cd011}, !- Outlet Node Name 4
  {94f4dcd6-63f3-44b5-b359-058855abf6dc}, !- Outlet Node Name 5
  {c0edb142-a8e5-4c54-8b90-adf9ee2928c7}, !- Outlet Node Name 6
  {4862e464-42d5-40fe-9ba9-ff12274c629b}, !- Outlet Node Name 7
  {4634e220-2d16-4c83-b8fd-1bc3f5237262}, !- Outlet Node Name 8
  {4e586b4e-4934-404e-ab48-2aa4f0f7ab6f}, !- Outlet Node Name 9
  {e33efa41-fc0d-4244-9cbc-93bb11ff46b3}, !- Outlet Node Name 10
  {966baa34-44cd-449e-b6a2-1095a72b417d}, !- Outlet Node Name 11
  {6cd178bb-ae0d-4462-9b31-3eafd99d3ada}, !- Outlet Node Name 12
  {c4b9bd06-993b-4ac2-acac-91c54061b852}, !- Outlet Node Name 13
  {5fb2c32d-ef75-4c6a-8205-e1c1b13fc8b9}, !- Outlet Node Name 14
  {78bae034-3bf4-48b1-a3a8-73ad12dd0b6d}; !- Outlet Node Name 15

OS:AirLoopHVAC:ZoneMixer,
  {7591279c-e8f8-4ddc-80d2-1a25917b0957}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {074a42a6-780c-46d5-9ddf-dd448c481ae9}, !- Outlet Node Name
  {f61d3975-2ac9-4f56-8223-a98c5c4c304b}, !- Inlet Node Name 1
  {02a977e4-2187-46c6-803f-39163fce3aa6}, !- Inlet Node Name 2
  {d8f1ecad-8323-4d07-8968-34ef571c7303}, !- Inlet Node Name 3
  {7094aa4b-32f5-47d1-af4b-bfbc29efd35e}, !- Inlet Node Name 4
  {26cb4347-05ab-42e0-bd1f-4d5b1a2a539d}, !- Inlet Node Name 5
  {05c3aae7-3274-4f73-8c01-936113e3fea1}, !- Inlet Node Name 6
  {45d9788b-50cb-4d45-8df3-19c57218138b}, !- Inlet Node Name 7
  {e84f8a0d-3d61-4fcf-8336-a0068539a4c8}, !- Inlet Node Name 8
  {7c2cc9e5-f6c1-46a1-8386-331fc5b58c74}, !- Inlet Node Name 9
  {4a9c17f5-5d8f-4084-85c4-cd5e04eebee8}, !- Inlet Node Name 10
  {61dac565-ed04-4070-b0db-399f435af04f}, !- Inlet Node Name 11
  {b91404ea-aa94-4dc0-8a20-424a6382f682}, !- Inlet Node Name 12
  {401bd042-3227-4531-9c0f-be16a8a81a9d}, !- Inlet Node Name 13
  {f7299f7a-5fb4-4c56-9bf5-76b8e3fcb8ed}, !- Inlet Node Name 14
  {bae0b036-0686-4049-884b-01c3471086f4}; !- Inlet Node Name 15

OS:Connection,
  {7d6aada7-28c3-46c2-96b6-074f7d7dd309}, !- Handle
  {1c53e008-99c6-4b99-bb19-0bff98984ae1}, !- Source Object
  3,                                      !- Outlet Port
  {c4979b72-5c38-46c2-b68f-add7c04d7659}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {074a42a6-780c-46d5-9ddf-dd448c481ae9}, !- Handle
  {7591279c-e8f8-4ddc-80d2-1a25917b0957}, !- Source Object
  2,                                      !- Outlet Port
  {6d2c54fc-9db6-481c-918f-8ecf55e7ccda}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3f59c8fb-11dd-46b8-8714-f76c5e90bc95}, !- Handle
  {3ede7666-8eb2-477e-a809-21ae26f04184}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {69d27050-704b-41d7-abd1-185057d25213}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {0cb0bd04-9579-45ea-bfdc-5d19c9387854}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {16f52fc4-e6e2-4a00-b034-7c8ffd9b8fdd}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  {9df0a4df-fc1c-4d4b-902b-3fb5f11bf597}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9df0a4df-fc1c-4d4b-902b-3fb5f11bf597}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6aa3721f-e316-4732-b340-57321f089410}, !- Handle
  15 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {16f52fc4-e6e2-4a00-b034-7c8ffd9b8fdd}, !- Schedule Name
  {57ad5644-76c0-45d3-a03c-a889a28edeba}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {82813f64-23c0-4600-be0d-8bccb84563c6}, !- Handle
  15 Zone VAV Fan,                        !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {09f1339a-a5e0-4a41-8132-2a27af79b4d2}, !- Air Inlet Node Name
  {d2e630fd-7bf1-47ed-88fe-e388ded2f500}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {d2e630fd-7bf1-47ed-88fe-e388ded2f500}, !- Handle
  {82813f64-23c0-4600-be0d-8bccb84563c6}, !- Source Object
  17,                                     !- Outlet Port
  {57ad5644-76c0-45d3-a03c-a889a28edeba}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c603975f-3cc2-4ff7-8bcd-bcca6df7e565}, !- Handle
  15 Zone VAV Main Htg Coil,              !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {09dc5d7e-7c94-4795-8518-8ebbafafcaa6}, !- Water Inlet Node Name
  {cc687ada-da7c-4a8d-b520-79e38d02b04b}, !- Water Outlet Node Name
  {637cb4d5-6c27-4359-af86-9fb3347912ea}, !- Air Inlet Node Name
  {3ec95fa0-14b1-41f6-9760-b4af3cf2c4df}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eac688fd-aa50-4cb0-8784-baab0b648d7c}, !- Handle
  15 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {36d906cf-e50e-47fd-bc98-b5f1e232cf9e}, !- Inlet Port
  {09dc5d7e-7c94-4795-8518-8ebbafafcaa6}; !- Outlet Port

OS:Connection,
  {36d906cf-e50e-47fd-bc98-b5f1e232cf9e}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  4,                                      !- Outlet Port
  {eac688fd-aa50-4cb0-8784-baab0b648d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6f5a72c-a16b-4b6e-9be8-0e2805a8530c}, !- Handle
  15 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {cc687ada-da7c-4a8d-b520-79e38d02b04b}, !- Inlet Port
  {89b3ea07-0d9e-4333-af1c-27cbec43921c}; !- Outlet Port

OS:Connection,
  {09dc5d7e-7c94-4795-8518-8ebbafafcaa6}, !- Handle
  {eac688fd-aa50-4cb0-8784-baab0b648d7c}, !- Source Object
  3,                                      !- Outlet Port
  {c603975f-3cc2-4ff7-8bcd-bcca6df7e565}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cc687ada-da7c-4a8d-b520-79e38d02b04b}, !- Handle
  {c603975f-3cc2-4ff7-8bcd-bcca6df7e565}, !- Source Object
  6,                                      !- Outlet Port
  {f6f5a72c-a16b-4b6e-9be8-0e2805a8530c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89b3ea07-0d9e-4333-af1c-27cbec43921c}, !- Handle
  {f6f5a72c-a16b-4b6e-9be8-0e2805a8530c}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a88314ef-ed40-4d08-bbaa-0ade41fd4fda}, !- Handle
  15 Zone VAV Main Htg Coil Controller,   !- Name
  {c603975f-3cc2-4ff7-8bcd-bcca6df7e565}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {3f3381e2-59cd-4777-9795-412570087b4c}, !- Handle
  15 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {3ec95fa0-14b1-41f6-9760-b4af3cf2c4df}, !- Inlet Port
  {09f1339a-a5e0-4a41-8132-2a27af79b4d2}; !- Outlet Port

OS:Connection,
  {3ec95fa0-14b1-41f6-9760-b4af3cf2c4df}, !- Handle
  {c603975f-3cc2-4ff7-8bcd-bcca6df7e565}, !- Source Object
  8,                                      !- Outlet Port
  {3f3381e2-59cd-4777-9795-412570087b4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09f1339a-a5e0-4a41-8132-2a27af79b4d2}, !- Handle
  {3f3381e2-59cd-4777-9795-412570087b4c}, !- Source Object
  3,                                      !- Outlet Port
  {82813f64-23c0-4600-be0d-8bccb84563c6}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {5945cc35-aae4-4f2b-9c8b-4ce5aa594b5c}, !- Handle
  15 Zone VAV Clg Coil,                   !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b51c90a1-8529-4af8-b7d0-d5043af21f0e}, !- Water Inlet Node Name
  {c901e11b-3b62-4caf-b81b-63bba1bac896}, !- Water Outlet Node Name
  {96a46c22-ff67-4aab-b61a-4a1dfc22f62a}, !- Air Inlet Node Name
  {9ba6c715-fb3d-46c1-a448-eff1acb610b9}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d86b649b-16dc-4c5c-bafa-247e82efaddc}, !- Handle
  15 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {b260ca58-7ad2-4f20-adfd-5f8c3101aeca}, !- Inlet Port
  {b51c90a1-8529-4af8-b7d0-d5043af21f0e}; !- Outlet Port

OS:Connection,
  {b260ca58-7ad2-4f20-adfd-5f8c3101aeca}, !- Handle
  {593d6824-9a62-4be7-84f0-47201a4f1db5}, !- Source Object
  4,                                      !- Outlet Port
  {d86b649b-16dc-4c5c-bafa-247e82efaddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f28deec-1540-410c-bf69-a7a715b94271}, !- Handle
  15 Zone VAV Clg Coil Outlet Water Node, !- Name
  {c901e11b-3b62-4caf-b81b-63bba1bac896}, !- Inlet Port
  {41117786-3aed-47d7-88f6-499d5abc2e8a}; !- Outlet Port

OS:Connection,
  {b51c90a1-8529-4af8-b7d0-d5043af21f0e}, !- Handle
  {d86b649b-16dc-4c5c-bafa-247e82efaddc}, !- Source Object
  3,                                      !- Outlet Port
  {5945cc35-aae4-4f2b-9c8b-4ce5aa594b5c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c901e11b-3b62-4caf-b81b-63bba1bac896}, !- Handle
  {5945cc35-aae4-4f2b-9c8b-4ce5aa594b5c}, !- Source Object
  11,                                     !- Outlet Port
  {6f28deec-1540-410c-bf69-a7a715b94271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41117786-3aed-47d7-88f6-499d5abc2e8a}, !- Handle
  {6f28deec-1540-410c-bf69-a7a715b94271}, !- Source Object
  3,                                      !- Outlet Port
  {144b25e3-4a5f-40ca-b45c-47fe3cf7decb}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3510c0a6-1f25-4498-b34c-e50c2227fa9c}, !- Handle
  15 Zone VAV Clg Coil Controller,        !- Name
  {5945cc35-aae4-4f2b-9c8b-4ce5aa594b5c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4d6fa6d7-fc7a-49cd-aae3-217e22e48477}, !- Handle
  15 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {9ba6c715-fb3d-46c1-a448-eff1acb610b9}, !- Inlet Port
  {637cb4d5-6c27-4359-af86-9fb3347912ea}; !- Outlet Port

OS:Connection,
  {9ba6c715-fb3d-46c1-a448-eff1acb610b9}, !- Handle
  {5945cc35-aae4-4f2b-9c8b-4ce5aa594b5c}, !- Source Object
  13,                                     !- Outlet Port
  {4d6fa6d7-fc7a-49cd-aae3-217e22e48477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {637cb4d5-6c27-4359-af86-9fb3347912ea}, !- Handle
  {4d6fa6d7-fc7a-49cd-aae3-217e22e48477}, !- Source Object
  3,                                      !- Outlet Port
  {c603975f-3cc2-4ff7-8bcd-bcca6df7e565}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e890d2a8-ae2f-415e-9dcc-9623cc89383d}, !- Handle
  15 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0271b982-c521-439c-bfcc-30c0af30aa3c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0271b982-c521-439c-bfcc-30c0af30aa3c}, !- Handle
  15 Zone VAV Vent Controller,            !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0d82d463-565e-4f4d-a76c-7fee3e90ae79}, !- Handle
  15 Zone VAV OA System,                  !- Name
  {e890d2a8-ae2f-415e-9dcc-9623cc89383d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {87014120-4348-485b-b381-2a9b8d6ea9a0}, !- Mixed Air Node Name
  {34788b94-68b9-479e-9268-371949e74b26}, !- Outdoor Air Stream Node Name
  {ea788984-c50f-4f2f-8820-c24449b8bc92}, !- Relief Air Stream Node Name
  {e04733d7-4900-40d4-a786-bfb75e9f7af2}; !- Return Air Stream Node Name

OS:Node,
  {166ca7fc-f6a3-4e06-8159-4a4b4efd5497}, !- Handle
  15 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {34788b94-68b9-479e-9268-371949e74b26}; !- Outlet Port

OS:Connection,
  {34788b94-68b9-479e-9268-371949e74b26}, !- Handle
  {166ca7fc-f6a3-4e06-8159-4a4b4efd5497}, !- Source Object
  3,                                      !- Outlet Port
  {0d82d463-565e-4f4d-a76c-7fee3e90ae79}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ce4b58e5-c354-4cac-8215-60fe405a1b7f}, !- Handle
  15 Zone VAV Relief Air Node,            !- Name
  {ea788984-c50f-4f2f-8820-c24449b8bc92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea788984-c50f-4f2f-8820-c24449b8bc92}, !- Handle
  {0d82d463-565e-4f4d-a76c-7fee3e90ae79}, !- Source Object
  7,                                      !- Outlet Port
  {ce4b58e5-c354-4cac-8215-60fe405a1b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b6bd6d3-b12b-4c43-b61b-807239892afc}, !- Handle
  15 Zone VAV Mixed Air Node,             !- Name
  {87014120-4348-485b-b381-2a9b8d6ea9a0}, !- Inlet Port
  {96a46c22-ff67-4aab-b61a-4a1dfc22f62a}; !- Outlet Port

OS:Connection,
  {e04733d7-4900-40d4-a786-bfb75e9f7af2}, !- Handle
  {a5a96ccf-638b-48bf-9953-58b003767fb8}, !- Source Object
  3,                                      !- Outlet Port
  {0d82d463-565e-4f4d-a76c-7fee3e90ae79}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {87014120-4348-485b-b381-2a9b8d6ea9a0}, !- Handle
  {0d82d463-565e-4f4d-a76c-7fee3e90ae79}, !- Source Object
  5,                                      !- Outlet Port
  {2b6bd6d3-b12b-4c43-b61b-807239892afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96a46c22-ff67-4aab-b61a-4a1dfc22f62a}, !- Handle
  {2b6bd6d3-b12b-4c43-b61b-807239892afc}, !- Source Object
  3,                                      !- Outlet Port
  {5945cc35-aae4-4f2b-9c8b-4ce5aa594b5c}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0cb0bd04-9579-45ea-bfdc-5d19c9387854}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {aa60de6c-b711-458f-b8d2-bbea2587a1b2}, !- Control Zone or Zone List Name
  {f4d8a726-4d96-48d2-af59-3394abbc3509}, !- Cooling Control Zone or Zone List Name
  {dfaee8f9-c99f-4bc3-85bc-5e28d920599f}, !- Heating Control Zone or Zone List Name
  {5f9e60e3-ad65-460f-8db2-b6b3ae9fab7f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aa60de6c-b711-458f-b8d2-bbea2587a1b2}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {f4d8a726-4d96-48d2-af59-3394abbc3509}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dfaee8f9-c99f-4bc3-85bc-5e28d920599f}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5f9e60e3-ad65-460f-8db2-b6b3ae9fab7f}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {05092826-7d2f-4ecf-99f7-b7e014e9e948}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {59ca27ed-d3cb-4a44-9e5a-773f3a574c6f}, !- Water Inlet Node Name
  {f1b5aef0-06c6-4803-8c2d-3bc66dd96708}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {39a15fc9-d8e4-45ea-891e-cf9d5c49fa69}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {9a5a33b3-f245-4cc4-9c78-b1668cd18ec1}, !- Inlet Port
  {59ca27ed-d3cb-4a44-9e5a-773f3a574c6f}; !- Outlet Port

OS:Connection,
  {9a5a33b3-f245-4cc4-9c78-b1668cd18ec1}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  5,                                      !- Outlet Port
  {39a15fc9-d8e4-45ea-891e-cf9d5c49fa69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13e8e046-3cbc-46f9-a1eb-77f98c8418ca}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {f1b5aef0-06c6-4803-8c2d-3bc66dd96708}, !- Inlet Port
  {21cf57e1-78ba-4bb4-86cd-9c37c4eb8d4b}; !- Outlet Port

OS:Connection,
  {59ca27ed-d3cb-4a44-9e5a-773f3a574c6f}, !- Handle
  {39a15fc9-d8e4-45ea-891e-cf9d5c49fa69}, !- Source Object
  3,                                      !- Outlet Port
  {05092826-7d2f-4ecf-99f7-b7e014e9e948}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f1b5aef0-06c6-4803-8c2d-3bc66dd96708}, !- Handle
  {05092826-7d2f-4ecf-99f7-b7e014e9e948}, !- Source Object
  6,                                      !- Outlet Port
  {13e8e046-3cbc-46f9-a1eb-77f98c8418ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21cf57e1-78ba-4bb4-86cd-9c37c4eb8d4b}, !- Handle
  {13e8e046-3cbc-46f9-a1eb-77f98c8418ca}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1965b323-5821-43bb-8b1b-ea55f0bf7e55}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground Reheat Coil Controller, !- Name
  {05092826-7d2f-4ecf-99f7-b7e014e9e948}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {24b8770b-5bda-456e-9059-4cdf191d8891}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {b203c4bc-e260-4801-95b4-71f8a917eccc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {05092826-7d2f-4ecf-99f7-b7e014e9e948}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c944e337-cec8-46b4-94c1-f5aa3a9c97ae}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b6fcbf9a-1efe-4fb9-9380-6c3e2e9e4f66}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground Return Air Node, !- Name
  {b4bd5ae7-f542-4f92-bc92-904b8dedc0c2}, !- Inlet Port
  {f61d3975-2ac9-4f56-8223-a98c5c4c304b}; !- Outlet Port

OS:Connection,
  {9cb9c5d2-3852-45f2-8063-3f98ebadf062}, !- Handle
  {701389f8-7b7d-49fb-b6cb-36821ede2318}, !- Source Object
  3,                                      !- Outlet Port
  {5d9b47d4-2a4b-4d79-bb86-feba7cb7c381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4bd5ae7-f542-4f92-bc92-904b8dedc0c2}, !- Handle
  {3bcd474b-aafa-4c5a-8b85-61861653bce4}, !- Source Object
  2,                                      !- Outlet Port
  {b6fcbf9a-1efe-4fb9-9380-6c3e2e9e4f66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f61d3975-2ac9-4f56-8223-a98c5c4c304b}, !- Handle
  {b6fcbf9a-1efe-4fb9-9380-6c3e2e9e4f66}, !- Source Object
  3,                                      !- Outlet Port
  {7591279c-e8f8-4ddc-80d2-1a25917b0957}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {42366546-f3a2-4dde-820c-83b5c8233710}, !- Handle
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {8ff581df-009f-46d4-b608-c7c3e624363d}, !- Inlet Port
  {b203c4bc-e260-4801-95b4-71f8a917eccc}; !- Outlet Port

OS:Connection,
  {8ff581df-009f-46d4-b608-c7c3e624363d}, !- Handle
  {c4979b72-5c38-46c2-b68f-add7c04d7659}, !- Source Object
  3,                                      !- Outlet Port
  {42366546-f3a2-4dde-820c-83b5c8233710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b203c4bc-e260-4801-95b4-71f8a917eccc}, !- Handle
  {42366546-f3a2-4dde-820c-83b5c8233710}, !- Source Object
  3,                                      !- Outlet Port
  {24b8770b-5bda-456e-9059-4cdf191d8891}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c944e337-cec8-46b4-94c1-f5aa3a9c97ae}, !- Handle
  {24b8770b-5bda-456e-9059-4cdf191d8891}, !- Source Object
  12,                                     !- Outlet Port
  {701389f8-7b7d-49fb-b6cb-36821ede2318}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6dde3987-f4a6-4a83-a6a0-b0f37762b560}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {57d96d7c-cd89-4bc8-8721-dc42016ff61f}, !- Water Inlet Node Name
  {221efb6d-2833-4052-8f29-2a8472db25a4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {86008bd6-6206-4ffe-8355-c6d3924e556b}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {2253a063-84c5-4480-b73d-6a4b92e8488a}, !- Inlet Port
  {57d96d7c-cd89-4bc8-8721-dc42016ff61f}; !- Outlet Port

OS:Connection,
  {2253a063-84c5-4480-b73d-6a4b92e8488a}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  6,                                      !- Outlet Port
  {86008bd6-6206-4ffe-8355-c6d3924e556b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08c92b1a-e906-4266-981b-7c7b3e9b765c}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {221efb6d-2833-4052-8f29-2a8472db25a4}, !- Inlet Port
  {d9150f39-3ca7-4426-8a5b-08ef0dec1591}; !- Outlet Port

OS:Connection,
  {57d96d7c-cd89-4bc8-8721-dc42016ff61f}, !- Handle
  {86008bd6-6206-4ffe-8355-c6d3924e556b}, !- Source Object
  3,                                      !- Outlet Port
  {6dde3987-f4a6-4a83-a6a0-b0f37762b560}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {221efb6d-2833-4052-8f29-2a8472db25a4}, !- Handle
  {6dde3987-f4a6-4a83-a6a0-b0f37762b560}, !- Source Object
  6,                                      !- Outlet Port
  {08c92b1a-e906-4266-981b-7c7b3e9b765c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9150f39-3ca7-4426-8a5b-08ef0dec1591}, !- Handle
  {08c92b1a-e906-4266-981b-7c7b3e9b765c}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6c7a9c38-159f-494d-8987-1c4baec3996f}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground Reheat Coil Controller, !- Name
  {6dde3987-f4a6-4a83-a6a0-b0f37762b560}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c9f7a28a-b1c3-4697-9e8a-f3a57bc16a6c}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {6708f7be-2f33-432f-b9af-817a0eab0ec7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6dde3987-f4a6-4a83-a6a0-b0f37762b560}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9fcf1f7a-eefe-4cd1-a1b6-4be624b1d360}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b97e2253-6ba1-4d13-a2ff-d6bdd2a8a3ac}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {9fcf1f7a-eefe-4cd1-a1b6-4be624b1d360}, !- Inlet Port
  {c7e315d8-e85e-4fbf-8452-2fea3a44623f}; !- Outlet Port

OS:Node,
  {dfa6512b-66c6-4171-80f4-bcee0709c425}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground Return Air Node, !- Name
  {e0428b31-51d3-4fec-844c-283f8f11aa65}, !- Inlet Port
  {02a977e4-2187-46c6-803f-39163fce3aa6}; !- Outlet Port

OS:Connection,
  {c7e315d8-e85e-4fbf-8452-2fea3a44623f}, !- Handle
  {b97e2253-6ba1-4d13-a2ff-d6bdd2a8a3ac}, !- Source Object
  3,                                      !- Outlet Port
  {989a5266-e45b-49c0-a759-4d7ecbf7ae52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0428b31-51d3-4fec-844c-283f8f11aa65}, !- Handle
  {7b4f0c13-8290-4f14-9d1d-9eaedc025882}, !- Source Object
  2,                                      !- Outlet Port
  {dfa6512b-66c6-4171-80f4-bcee0709c425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02a977e4-2187-46c6-803f-39163fce3aa6}, !- Handle
  {dfa6512b-66c6-4171-80f4-bcee0709c425}, !- Source Object
  3,                                      !- Outlet Port
  {7591279c-e8f8-4ddc-80d2-1a25917b0957}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e82e037e-e269-4bb2-b046-0e081c8752af}, !- Handle
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {1b5cca05-fb43-40ab-bd2a-f5b593c2f62b}, !- Inlet Port
  {6708f7be-2f33-432f-b9af-817a0eab0ec7}; !- Outlet Port

OS:Connection,
  {1b5cca05-fb43-40ab-bd2a-f5b593c2f62b}, !- Handle
  {c4979b72-5c38-46c2-b68f-add7c04d7659}, !- Source Object
  4,                                      !- Outlet Port
  {e82e037e-e269-4bb2-b046-0e081c8752af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6708f7be-2f33-432f-b9af-817a0eab0ec7}, !- Handle
  {e82e037e-e269-4bb2-b046-0e081c8752af}, !- Source Object
  3,                                      !- Outlet Port
  {c9f7a28a-b1c3-4697-9e8a-f3a57bc16a6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fcf1f7a-eefe-4cd1-a1b6-4be624b1d360}, !- Handle
  {c9f7a28a-b1c3-4697-9e8a-f3a57bc16a6c}, !- Source Object
  12,                                     !- Outlet Port
  {b97e2253-6ba1-4d13-a2ff-d6bdd2a8a3ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {53afbb59-7517-408b-96c3-9f9553c2664e}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c4e1ecff-4b65-4336-8104-5661266e7c3a}, !- Water Inlet Node Name
  {375d8c6b-65bf-4ead-b362-8ea10e5f358b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7dd4db46-ff49-4e82-980f-c12fc42c1bde}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {b56a2a1f-067c-4052-9212-8c974f83bd12}, !- Inlet Port
  {c4e1ecff-4b65-4336-8104-5661266e7c3a}; !- Outlet Port

OS:Connection,
  {b56a2a1f-067c-4052-9212-8c974f83bd12}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  7,                                      !- Outlet Port
  {7dd4db46-ff49-4e82-980f-c12fc42c1bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ce7af7c-fb67-47bc-b4bd-a933986760ef}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {375d8c6b-65bf-4ead-b362-8ea10e5f358b}, !- Inlet Port
  {fc81ef05-b2c9-4f9d-b791-4067ce3c0b14}; !- Outlet Port

OS:Connection,
  {c4e1ecff-4b65-4336-8104-5661266e7c3a}, !- Handle
  {7dd4db46-ff49-4e82-980f-c12fc42c1bde}, !- Source Object
  3,                                      !- Outlet Port
  {53afbb59-7517-408b-96c3-9f9553c2664e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {375d8c6b-65bf-4ead-b362-8ea10e5f358b}, !- Handle
  {53afbb59-7517-408b-96c3-9f9553c2664e}, !- Source Object
  6,                                      !- Outlet Port
  {0ce7af7c-fb67-47bc-b4bd-a933986760ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc81ef05-b2c9-4f9d-b791-4067ce3c0b14}, !- Handle
  {0ce7af7c-fb67-47bc-b4bd-a933986760ef}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a54f2e11-0a0b-4554-9c4c-6243a7741021}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground Reheat Coil Controller, !- Name
  {53afbb59-7517-408b-96c3-9f9553c2664e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1bef704a-6574-4437-a81e-696e93ec883c}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {c8935394-c76f-4f17-b322-ef213b97e12e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {53afbb59-7517-408b-96c3-9f9553c2664e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e88f28d7-fd30-495a-b3dc-15dfc8f2e1bd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {25d11d41-b5ff-4344-8655-f357eec0a4c5}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {e88f28d7-fd30-495a-b3dc-15dfc8f2e1bd}, !- Inlet Port
  {2e6504c4-c282-413a-bc66-5b5cb2f0f454}; !- Outlet Port

OS:Node,
  {e1e2df52-d579-40f5-a18c-ed656893ebb9}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground Return Air Node, !- Name
  {b0bc7900-54ed-4bfb-b61f-bf1cdf6fcff3}, !- Inlet Port
  {d8f1ecad-8323-4d07-8968-34ef571c7303}; !- Outlet Port

OS:Connection,
  {2e6504c4-c282-413a-bc66-5b5cb2f0f454}, !- Handle
  {25d11d41-b5ff-4344-8655-f357eec0a4c5}, !- Source Object
  3,                                      !- Outlet Port
  {522ebb11-6856-4974-8a7b-1b058c9231ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0bc7900-54ed-4bfb-b61f-bf1cdf6fcff3}, !- Handle
  {bd3eb956-a8ca-4bef-9aee-be479720c041}, !- Source Object
  2,                                      !- Outlet Port
  {e1e2df52-d579-40f5-a18c-ed656893ebb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8f1ecad-8323-4d07-8968-34ef571c7303}, !- Handle
  {e1e2df52-d579-40f5-a18c-ed656893ebb9}, !- Source Object
  3,                                      !- Outlet Port
  {7591279c-e8f8-4ddc-80d2-1a25917b0957}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fe9c76fe-34d7-4d53-8adb-4f50b2182866}, !- Handle
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {459ad2f6-6ffc-4e57-9151-7d83e1b1b916}, !- Inlet Port
  {c8935394-c76f-4f17-b322-ef213b97e12e}; !- Outlet Port

OS:Connection,
  {459ad2f6-6ffc-4e57-9151-7d83e1b1b916}, !- Handle
  {c4979b72-5c38-46c2-b68f-add7c04d7659}, !- Source Object
  5,                                      !- Outlet Port
  {fe9c76fe-34d7-4d53-8adb-4f50b2182866}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8935394-c76f-4f17-b322-ef213b97e12e}, !- Handle
  {fe9c76fe-34d7-4d53-8adb-4f50b2182866}, !- Source Object
  3,                                      !- Outlet Port
  {1bef704a-6574-4437-a81e-696e93ec883c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e88f28d7-fd30-495a-b3dc-15dfc8f2e1bd}, !- Handle
  {1bef704a-6574-4437-a81e-696e93ec883c}, !- Source Object
  12,                                     !- Outlet Port
  {25d11d41-b5ff-4344-8655-f357eec0a4c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fa180c4e-2be1-429f-bdf6-48ce898475d4}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story Ground Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {98f5c86d-39f8-4ded-9e83-5e3adbdad8dc}, !- Water Inlet Node Name
  {2566c8aa-32dc-4201-8ffb-64449022899d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {70c4b9b2-1538-495c-bffe-2e0f809a8f5d}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {49882489-3b62-42dc-b9ab-9ded76c6ba52}, !- Inlet Port
  {98f5c86d-39f8-4ded-9e83-5e3adbdad8dc}; !- Outlet Port

OS:Connection,
  {49882489-3b62-42dc-b9ab-9ded76c6ba52}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  8,                                      !- Outlet Port
  {70c4b9b2-1538-495c-bffe-2e0f809a8f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {535e4188-9d50-40b9-8b69-e529b01365a9}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {2566c8aa-32dc-4201-8ffb-64449022899d}, !- Inlet Port
  {36e70131-b726-4658-bb3b-a44770033fe7}; !- Outlet Port

OS:Connection,
  {98f5c86d-39f8-4ded-9e83-5e3adbdad8dc}, !- Handle
  {70c4b9b2-1538-495c-bffe-2e0f809a8f5d}, !- Source Object
  3,                                      !- Outlet Port
  {fa180c4e-2be1-429f-bdf6-48ce898475d4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2566c8aa-32dc-4201-8ffb-64449022899d}, !- Handle
  {fa180c4e-2be1-429f-bdf6-48ce898475d4}, !- Source Object
  6,                                      !- Outlet Port
  {535e4188-9d50-40b9-8b69-e529b01365a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36e70131-b726-4658-bb3b-a44770033fe7}, !- Handle
  {535e4188-9d50-40b9-8b69-e529b01365a9}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6caeca9c-118d-407f-9da2-7c156fcca5e3}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story Ground Reheat Coil Controller, !- Name
  {fa180c4e-2be1-429f-bdf6-48ce898475d4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fa49bde9-f3e1-425a-83b2-44679c6f3da0}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {52a51f86-912e-4c23-abf7-170bad0e29a4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fa180c4e-2be1-429f-bdf6-48ce898475d4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {158ba18f-4d39-46e4-be60-c53411bf0a2b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c558fdec-b009-4fcc-b0ff-715b299c39ab}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {158ba18f-4d39-46e4-be60-c53411bf0a2b}, !- Inlet Port
  {fb4592ae-963c-490a-8074-d59c7fbda4c0}; !- Outlet Port

OS:Node,
  {12dc751d-5f4b-4214-9d8e-83b6bfa964d9}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story Ground Return Air Node, !- Name
  {711b9905-0ed4-4fa3-894a-7d757fed605e}, !- Inlet Port
  {7094aa4b-32f5-47d1-af4b-bfbc29efd35e}; !- Outlet Port

OS:Connection,
  {fb4592ae-963c-490a-8074-d59c7fbda4c0}, !- Handle
  {c558fdec-b009-4fcc-b0ff-715b299c39ab}, !- Source Object
  3,                                      !- Outlet Port
  {d358edbe-ce11-475b-a3c4-b67d93225258}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {711b9905-0ed4-4fa3-894a-7d757fed605e}, !- Handle
  {8c14df0e-1a9c-4681-b784-21ade4df0cf1}, !- Source Object
  2,                                      !- Outlet Port
  {12dc751d-5f4b-4214-9d8e-83b6bfa964d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7094aa4b-32f5-47d1-af4b-bfbc29efd35e}, !- Handle
  {12dc751d-5f4b-4214-9d8e-83b6bfa964d9}, !- Source Object
  3,                                      !- Outlet Port
  {7591279c-e8f8-4ddc-80d2-1a25917b0957}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e24d63f6-ce2d-4464-ba7a-b709c4c051a8}, !- Handle
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b6a06c1f-8f38-4629-9a24-20cb376cd011}, !- Inlet Port
  {52a51f86-912e-4c23-abf7-170bad0e29a4}; !- Outlet Port

OS:Connection,
  {b6a06c1f-8f38-4629-9a24-20cb376cd011}, !- Handle
  {c4979b72-5c38-46c2-b68f-add7c04d7659}, !- Source Object
  6,                                      !- Outlet Port
  {e24d63f6-ce2d-4464-ba7a-b709c4c051a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52a51f86-912e-4c23-abf7-170bad0e29a4}, !- Handle
  {e24d63f6-ce2d-4464-ba7a-b709c4c051a8}, !- Source Object
  3,                                      !- Outlet Port
  {fa49bde9-f3e1-425a-83b2-44679c6f3da0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {158ba18f-4d39-46e4-be60-c53411bf0a2b}, !- Handle
  {fa49bde9-f3e1-425a-83b2-44679c6f3da0}, !- Source Object
  12,                                     !- Outlet Port
  {c558fdec-b009-4fcc-b0ff-715b299c39ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {065ff987-91eb-45f1-92ad-2cb7d2ca241b}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b7b78f9e-9f01-46d9-9113-37e77767dac3}, !- Water Inlet Node Name
  {123cddbc-a249-4ceb-9593-fbc433303767}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d73e9131-7045-487f-98ff-547ef61bfc5a}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {b4255847-c934-45e7-80a5-10b76ed04c96}, !- Inlet Port
  {b7b78f9e-9f01-46d9-9113-37e77767dac3}; !- Outlet Port

OS:Connection,
  {b4255847-c934-45e7-80a5-10b76ed04c96}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  9,                                      !- Outlet Port
  {d73e9131-7045-487f-98ff-547ef61bfc5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f42bc847-1063-40d7-abe3-b0f7904a781c}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {123cddbc-a249-4ceb-9593-fbc433303767}, !- Inlet Port
  {25bf548b-dab8-44b4-a271-e8914d35095c}; !- Outlet Port

OS:Connection,
  {b7b78f9e-9f01-46d9-9113-37e77767dac3}, !- Handle
  {d73e9131-7045-487f-98ff-547ef61bfc5a}, !- Source Object
  3,                                      !- Outlet Port
  {065ff987-91eb-45f1-92ad-2cb7d2ca241b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {123cddbc-a249-4ceb-9593-fbc433303767}, !- Handle
  {065ff987-91eb-45f1-92ad-2cb7d2ca241b}, !- Source Object
  6,                                      !- Outlet Port
  {f42bc847-1063-40d7-abe3-b0f7904a781c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25bf548b-dab8-44b4-a271-e8914d35095c}, !- Handle
  {f42bc847-1063-40d7-abe3-b0f7904a781c}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cf21554d-27db-4028-89cc-5d074be737f7}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Reheat Coil Controller, !- Name
  {065ff987-91eb-45f1-92ad-2cb7d2ca241b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2a8e1634-c626-4ccb-a116-2dfa91323207}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {1dc0e2e0-cb26-41bd-a4c1-48ece71d26d3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {065ff987-91eb-45f1-92ad-2cb7d2ca241b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8d30ddeb-2b28-467f-8cda-ee402946395d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ea8d0e9c-1730-45f9-a382-991473174d9c}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {8d30ddeb-2b28-467f-8cda-ee402946395d}, !- Inlet Port
  {6e150b69-d79f-4986-aed9-3cbf2bf1c9df}; !- Outlet Port

OS:Node,
  {d41573a3-c93e-4ae5-8218-16fdddf592ff}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Return Air Node, !- Name
  {cd5dc792-3d32-4653-81d3-1a9da68d161d}, !- Inlet Port
  {26cb4347-05ab-42e0-bd1f-4d5b1a2a539d}; !- Outlet Port

OS:Connection,
  {6e150b69-d79f-4986-aed9-3cbf2bf1c9df}, !- Handle
  {ea8d0e9c-1730-45f9-a382-991473174d9c}, !- Source Object
  3,                                      !- Outlet Port
  {7e1f8ac8-a3b9-4fc6-97fa-e1dde3f1de80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd5dc792-3d32-4653-81d3-1a9da68d161d}, !- Handle
  {feef3cc9-c39c-4259-9deb-f4a9890f8142}, !- Source Object
  2,                                      !- Outlet Port
  {d41573a3-c93e-4ae5-8218-16fdddf592ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26cb4347-05ab-42e0-bd1f-4d5b1a2a539d}, !- Handle
  {d41573a3-c93e-4ae5-8218-16fdddf592ff}, !- Source Object
  3,                                      !- Outlet Port
  {7591279c-e8f8-4ddc-80d2-1a25917b0957}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d5378c64-feb3-4ec9-9ce8-489273341272}, !- Handle
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {94f4dcd6-63f3-44b5-b359-058855abf6dc}, !- Inlet Port
  {1dc0e2e0-cb26-41bd-a4c1-48ece71d26d3}; !- Outlet Port

OS:Connection,
  {94f4dcd6-63f3-44b5-b359-058855abf6dc}, !- Handle
  {c4979b72-5c38-46c2-b68f-add7c04d7659}, !- Source Object
  7,                                      !- Outlet Port
  {d5378c64-feb3-4ec9-9ce8-489273341272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dc0e2e0-cb26-41bd-a4c1-48ece71d26d3}, !- Handle
  {d5378c64-feb3-4ec9-9ce8-489273341272}, !- Source Object
  3,                                      !- Outlet Port
  {2a8e1634-c626-4ccb-a116-2dfa91323207}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d30ddeb-2b28-467f-8cda-ee402946395d}, !- Handle
  {2a8e1634-c626-4ccb-a116-2dfa91323207}, !- Source Object
  12,                                     !- Outlet Port
  {ea8d0e9c-1730-45f9-a382-991473174d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {73f204c8-c363-4ca7-8a1a-71cf66d38a28}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story Ground Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bebd059f-e58a-4d7f-8a1e-88b348b44bb8}, !- Water Inlet Node Name
  {6b136f2c-f709-4a3b-974a-b7365a34175c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c5878d79-3a67-457c-a914-6b67feb12106}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {bbaf3409-617b-4651-ba69-080710fac8bc}, !- Inlet Port
  {bebd059f-e58a-4d7f-8a1e-88b348b44bb8}; !- Outlet Port

OS:Connection,
  {bbaf3409-617b-4651-ba69-080710fac8bc}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  10,                                     !- Outlet Port
  {c5878d79-3a67-457c-a914-6b67feb12106}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02600d39-8853-42e2-9aae-4a055d772867}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {6b136f2c-f709-4a3b-974a-b7365a34175c}, !- Inlet Port
  {7921c199-1d12-42a2-8416-6691b7dd590e}; !- Outlet Port

OS:Connection,
  {bebd059f-e58a-4d7f-8a1e-88b348b44bb8}, !- Handle
  {c5878d79-3a67-457c-a914-6b67feb12106}, !- Source Object
  3,                                      !- Outlet Port
  {73f204c8-c363-4ca7-8a1a-71cf66d38a28}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6b136f2c-f709-4a3b-974a-b7365a34175c}, !- Handle
  {73f204c8-c363-4ca7-8a1a-71cf66d38a28}, !- Source Object
  6,                                      !- Outlet Port
  {02600d39-8853-42e2-9aae-4a055d772867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7921c199-1d12-42a2-8416-6691b7dd590e}, !- Handle
  {02600d39-8853-42e2-9aae-4a055d772867}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {668c31e4-0720-46c1-802b-8475353f4f49}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story Ground Reheat Coil Controller, !- Name
  {73f204c8-c363-4ca7-8a1a-71cf66d38a28}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fe320ad8-69f4-49c0-8793-ccdd7c0936ef}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {b87be33a-dd05-4a85-b426-e7d3a699ed7b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {73f204c8-c363-4ca7-8a1a-71cf66d38a28}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {577a349d-3705-4e9c-9683-d4b69cac750e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b8d88634-c44d-4fb6-a132-f8a6236840ee}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {577a349d-3705-4e9c-9683-d4b69cac750e}, !- Inlet Port
  {1121bb14-dbcf-4b56-bfd4-d7b0c44e428f}; !- Outlet Port

OS:Node,
  {fb74dce6-9d67-4412-af27-6074d045d4c1}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story Ground Return Air Node, !- Name
  {8c841f45-4ec6-4b6d-a90c-c2a54f5a69dd}, !- Inlet Port
  {05c3aae7-3274-4f73-8c01-936113e3fea1}; !- Outlet Port

OS:Connection,
  {1121bb14-dbcf-4b56-bfd4-d7b0c44e428f}, !- Handle
  {b8d88634-c44d-4fb6-a132-f8a6236840ee}, !- Source Object
  3,                                      !- Outlet Port
  {a56c9114-3d73-4a02-9569-66c4f0a6f05b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c841f45-4ec6-4b6d-a90c-c2a54f5a69dd}, !- Handle
  {9af1d3a9-0749-413c-a16c-6b647b16cba7}, !- Source Object
  2,                                      !- Outlet Port
  {fb74dce6-9d67-4412-af27-6074d045d4c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05c3aae7-3274-4f73-8c01-936113e3fea1}, !- Handle
  {fb74dce6-9d67-4412-af27-6074d045d4c1}, !- Source Object
  3,                                      !- Outlet Port
  {7591279c-e8f8-4ddc-80d2-1a25917b0957}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d97615db-5008-41f5-9f46-40b50c1e53f7}, !- Handle
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {c0edb142-a8e5-4c54-8b90-adf9ee2928c7}, !- Inlet Port
  {b87be33a-dd05-4a85-b426-e7d3a699ed7b}; !- Outlet Port

OS:Connection,
  {c0edb142-a8e5-4c54-8b90-adf9ee2928c7}, !- Handle
  {c4979b72-5c38-46c2-b68f-add7c04d7659}, !- Source Object
  8,                                      !- Outlet Port
  {d97615db-5008-41f5-9f46-40b50c1e53f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b87be33a-dd05-4a85-b426-e7d3a699ed7b}, !- Handle
  {d97615db-5008-41f5-9f46-40b50c1e53f7}, !- Source Object
  3,                                      !- Outlet Port
  {fe320ad8-69f4-49c0-8793-ccdd7c0936ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {577a349d-3705-4e9c-9683-d4b69cac750e}, !- Handle
  {fe320ad8-69f4-49c0-8793-ccdd7c0936ef}, !- Source Object
  12,                                     !- Outlet Port
  {b8d88634-c44d-4fb6-a132-f8a6236840ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {df5f3f47-64aa-4233-8ab3-9613a256a59a}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bc4705e1-c878-4d87-a7ac-8f45b2953b67}, !- Water Inlet Node Name
  {897f2b70-411d-473f-a112-5be2e0848d1a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b0cda325-bc87-416d-b2aa-679e164ad003}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {8f6c5307-675f-41f8-b0e3-d505193f34de}, !- Inlet Port
  {bc4705e1-c878-4d87-a7ac-8f45b2953b67}; !- Outlet Port

OS:Connection,
  {8f6c5307-675f-41f8-b0e3-d505193f34de}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  11,                                     !- Outlet Port
  {b0cda325-bc87-416d-b2aa-679e164ad003}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30afd3f1-d5ae-4c52-b2ed-fcd11b511ece}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {897f2b70-411d-473f-a112-5be2e0848d1a}, !- Inlet Port
  {b10c2711-fa9f-4708-a653-2051a17dd1c1}; !- Outlet Port

OS:Connection,
  {bc4705e1-c878-4d87-a7ac-8f45b2953b67}, !- Handle
  {b0cda325-bc87-416d-b2aa-679e164ad003}, !- Source Object
  3,                                      !- Outlet Port
  {df5f3f47-64aa-4233-8ab3-9613a256a59a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {897f2b70-411d-473f-a112-5be2e0848d1a}, !- Handle
  {df5f3f47-64aa-4233-8ab3-9613a256a59a}, !- Source Object
  6,                                      !- Outlet Port
  {30afd3f1-d5ae-4c52-b2ed-fcd11b511ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b10c2711-fa9f-4708-a653-2051a17dd1c1}, !- Handle
  {30afd3f1-d5ae-4c52-b2ed-fcd11b511ece}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f1d06e86-911f-4243-87c0-249ec387e091}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Reheat Coil Controller, !- Name
  {df5f3f47-64aa-4233-8ab3-9613a256a59a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bda4c461-05d8-40c7-b34d-a62e7b8b95ce}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {fb2d73df-c5f9-416b-aa0e-8b2a1f016bd6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {df5f3f47-64aa-4233-8ab3-9613a256a59a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e11ccbdf-a120-4a38-b256-98beb38b63cd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3ec20083-88b0-4eb5-9a66-12df7fa8748b}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {e11ccbdf-a120-4a38-b256-98beb38b63cd}, !- Inlet Port
  {1290d4ed-bf15-420d-8edf-58a525796894}; !- Outlet Port

OS:Node,
  {a01408a1-b9f8-4f87-be7b-dbffcfae543d}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Return Air Node, !- Name
  {c48cdd8e-712a-4389-80a4-c8db96b7a6ff}, !- Inlet Port
  {45d9788b-50cb-4d45-8df3-19c57218138b}; !- Outlet Port

OS:Connection,
  {1290d4ed-bf15-420d-8edf-58a525796894}, !- Handle
  {3ec20083-88b0-4eb5-9a66-12df7fa8748b}, !- Source Object
  3,                                      !- Outlet Port
  {06062ea8-4ebe-458a-84f0-a6a82da7ad7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c48cdd8e-712a-4389-80a4-c8db96b7a6ff}, !- Handle
  {98480d8b-8657-42fd-b562-9a436bd73fa1}, !- Source Object
  2,                                      !- Outlet Port
  {a01408a1-b9f8-4f87-be7b-dbffcfae543d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45d9788b-50cb-4d45-8df3-19c57218138b}, !- Handle
  {a01408a1-b9f8-4f87-be7b-dbffcfae543d}, !- Source Object
  3,                                      !- Outlet Port
  {7591279c-e8f8-4ddc-80d2-1a25917b0957}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8b0a8bb7-de0e-4925-a2f5-6124c458dc5a}, !- Handle
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {4862e464-42d5-40fe-9ba9-ff12274c629b}, !- Inlet Port
  {fb2d73df-c5f9-416b-aa0e-8b2a1f016bd6}; !- Outlet Port

OS:Connection,
  {4862e464-42d5-40fe-9ba9-ff12274c629b}, !- Handle
  {c4979b72-5c38-46c2-b68f-add7c04d7659}, !- Source Object
  9,                                      !- Outlet Port
  {8b0a8bb7-de0e-4925-a2f5-6124c458dc5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb2d73df-c5f9-416b-aa0e-8b2a1f016bd6}, !- Handle
  {8b0a8bb7-de0e-4925-a2f5-6124c458dc5a}, !- Source Object
  3,                                      !- Outlet Port
  {bda4c461-05d8-40c7-b34d-a62e7b8b95ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e11ccbdf-a120-4a38-b256-98beb38b63cd}, !- Handle
  {bda4c461-05d8-40c7-b34d-a62e7b8b95ce}, !- Source Object
  12,                                     !- Outlet Port
  {3ec20083-88b0-4eb5-9a66-12df7fa8748b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {69f9a705-59aa-4b5b-bf5f-a7624d3a7854}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story Ground Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {75f869e1-2942-44b8-9d6a-ef7a13cd7f42}, !- Water Inlet Node Name
  {057b2c53-738f-49f7-a9b8-9a72e59779d5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {be0724d8-383a-4089-8463-ff8e577f840e}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {445132dc-4f18-43c6-be7c-ed2772657644}, !- Inlet Port
  {75f869e1-2942-44b8-9d6a-ef7a13cd7f42}; !- Outlet Port

OS:Connection,
  {445132dc-4f18-43c6-be7c-ed2772657644}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  12,                                     !- Outlet Port
  {be0724d8-383a-4089-8463-ff8e577f840e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9da19fc4-4b70-4e80-8622-71ea32599017}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {057b2c53-738f-49f7-a9b8-9a72e59779d5}, !- Inlet Port
  {c663ac14-77c4-42b0-8dd4-ac1b1667a3c8}; !- Outlet Port

OS:Connection,
  {75f869e1-2942-44b8-9d6a-ef7a13cd7f42}, !- Handle
  {be0724d8-383a-4089-8463-ff8e577f840e}, !- Source Object
  3,                                      !- Outlet Port
  {69f9a705-59aa-4b5b-bf5f-a7624d3a7854}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {057b2c53-738f-49f7-a9b8-9a72e59779d5}, !- Handle
  {69f9a705-59aa-4b5b-bf5f-a7624d3a7854}, !- Source Object
  6,                                      !- Outlet Port
  {9da19fc4-4b70-4e80-8622-71ea32599017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c663ac14-77c4-42b0-8dd4-ac1b1667a3c8}, !- Handle
  {9da19fc4-4b70-4e80-8622-71ea32599017}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dbe4f10a-d128-4185-8e3a-9f31b41df081}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story Ground Reheat Coil Controller, !- Name
  {69f9a705-59aa-4b5b-bf5f-a7624d3a7854}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {90258d67-884b-4dd8-afc2-98df5c9988c4}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {a407249e-22ad-4e4d-96e5-57b7686db804}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {69f9a705-59aa-4b5b-bf5f-a7624d3a7854}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {18b33aed-0852-4482-993f-2e6930a622f6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3b866a50-7855-4317-b91a-7b9a85874b97}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {18b33aed-0852-4482-993f-2e6930a622f6}, !- Inlet Port
  {83a8bad3-5d8d-42ee-9caa-160a806df237}; !- Outlet Port

OS:Node,
  {c5aeb718-bc0e-4272-bda2-8a6dc2e42474}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story Ground Return Air Node, !- Name
  {d4472eca-d569-45ae-8ca4-6acd8b0ad19d}, !- Inlet Port
  {e84f8a0d-3d61-4fcf-8336-a0068539a4c8}; !- Outlet Port

OS:Connection,
  {83a8bad3-5d8d-42ee-9caa-160a806df237}, !- Handle
  {3b866a50-7855-4317-b91a-7b9a85874b97}, !- Source Object
  3,                                      !- Outlet Port
  {a2870858-73f1-4b06-b56a-52c5648ac9d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4472eca-d569-45ae-8ca4-6acd8b0ad19d}, !- Handle
  {d5464a74-3cb2-4ba2-a465-66623f797510}, !- Source Object
  2,                                      !- Outlet Port
  {c5aeb718-bc0e-4272-bda2-8a6dc2e42474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e84f8a0d-3d61-4fcf-8336-a0068539a4c8}, !- Handle
  {c5aeb718-bc0e-4272-bda2-8a6dc2e42474}, !- Source Object
  3,                                      !- Outlet Port
  {7591279c-e8f8-4ddc-80d2-1a25917b0957}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {45a320d0-3d12-4944-8ab7-b2910b2ea58e}, !- Handle
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {4634e220-2d16-4c83-b8fd-1bc3f5237262}, !- Inlet Port
  {a407249e-22ad-4e4d-96e5-57b7686db804}; !- Outlet Port

OS:Connection,
  {4634e220-2d16-4c83-b8fd-1bc3f5237262}, !- Handle
  {c4979b72-5c38-46c2-b68f-add7c04d7659}, !- Source Object
  10,                                     !- Outlet Port
  {45a320d0-3d12-4944-8ab7-b2910b2ea58e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a407249e-22ad-4e4d-96e5-57b7686db804}, !- Handle
  {45a320d0-3d12-4944-8ab7-b2910b2ea58e}, !- Source Object
  3,                                      !- Outlet Port
  {90258d67-884b-4dd8-afc2-98df5c9988c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18b33aed-0852-4482-993f-2e6930a622f6}, !- Handle
  {90258d67-884b-4dd8-afc2-98df5c9988c4}, !- Source Object
  12,                                     !- Outlet Port
  {3b866a50-7855-4317-b91a-7b9a85874b97}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {32c09cd5-8c9d-4935-8ed3-80b90e53b99f}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e3818be4-7f78-4587-ae14-9aa221c040eb}, !- Water Inlet Node Name
  {b33f21b4-4db2-4d73-bd2a-8b697d082d2f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e53aefe2-7bde-440d-b65a-08fc86276750}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {7cd99ec9-ce96-45e2-b46f-cab6410e4398}, !- Inlet Port
  {e3818be4-7f78-4587-ae14-9aa221c040eb}; !- Outlet Port

OS:Connection,
  {7cd99ec9-ce96-45e2-b46f-cab6410e4398}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  13,                                     !- Outlet Port
  {e53aefe2-7bde-440d-b65a-08fc86276750}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {535c511d-f2a9-46ad-bb81-d760cdb6af1a}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b33f21b4-4db2-4d73-bd2a-8b697d082d2f}, !- Inlet Port
  {f368197a-67b0-4d96-b785-9d58a79c5cb4}; !- Outlet Port

OS:Connection,
  {e3818be4-7f78-4587-ae14-9aa221c040eb}, !- Handle
  {e53aefe2-7bde-440d-b65a-08fc86276750}, !- Source Object
  3,                                      !- Outlet Port
  {32c09cd5-8c9d-4935-8ed3-80b90e53b99f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b33f21b4-4db2-4d73-bd2a-8b697d082d2f}, !- Handle
  {32c09cd5-8c9d-4935-8ed3-80b90e53b99f}, !- Source Object
  6,                                      !- Outlet Port
  {535c511d-f2a9-46ad-bb81-d760cdb6af1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f368197a-67b0-4d96-b785-9d58a79c5cb4}, !- Handle
  {535c511d-f2a9-46ad-bb81-d760cdb6af1a}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d9df5faf-17cf-4192-b4c5-d551339cff4f}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Reheat Coil Controller, !- Name
  {32c09cd5-8c9d-4935-8ed3-80b90e53b99f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {042af749-8542-48b2-bc96-6630277d5ec0}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {f996f0ec-ca65-499b-9e6d-9c5ac6c33c84}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {32c09cd5-8c9d-4935-8ed3-80b90e53b99f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {95d24c15-7eaa-4454-874e-89818656c8ab}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5c1357b5-01da-4060-b527-6bfbc0f30a80}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {95d24c15-7eaa-4454-874e-89818656c8ab}, !- Inlet Port
  {078d0deb-99d8-4b0d-ba50-7ad831e543a5}; !- Outlet Port

OS:Node,
  {4f379c56-bfc0-4b90-bc60-3c2bf030308c}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Return Air Node, !- Name
  {97f8ae81-7187-4591-9190-47ce2f39b0a7}, !- Inlet Port
  {7c2cc9e5-f6c1-46a1-8386-331fc5b58c74}; !- Outlet Port

OS:Connection,
  {078d0deb-99d8-4b0d-ba50-7ad831e543a5}, !- Handle
  {5c1357b5-01da-4060-b527-6bfbc0f30a80}, !- Source Object
  3,                                      !- Outlet Port
  {c3b093cc-911d-4ec9-8a65-a305172c3955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97f8ae81-7187-4591-9190-47ce2f39b0a7}, !- Handle
  {72e7babd-ece5-43a0-96c6-0d66567fc377}, !- Source Object
  2,                                      !- Outlet Port
  {4f379c56-bfc0-4b90-bc60-3c2bf030308c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c2cc9e5-f6c1-46a1-8386-331fc5b58c74}, !- Handle
  {4f379c56-bfc0-4b90-bc60-3c2bf030308c}, !- Source Object
  3,                                      !- Outlet Port
  {7591279c-e8f8-4ddc-80d2-1a25917b0957}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ca2e484b-f077-43f6-a0fe-10ad4a650724}, !- Handle
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {4e586b4e-4934-404e-ab48-2aa4f0f7ab6f}, !- Inlet Port
  {f996f0ec-ca65-499b-9e6d-9c5ac6c33c84}; !- Outlet Port

OS:Connection,
  {4e586b4e-4934-404e-ab48-2aa4f0f7ab6f}, !- Handle
  {c4979b72-5c38-46c2-b68f-add7c04d7659}, !- Source Object
  11,                                     !- Outlet Port
  {ca2e484b-f077-43f6-a0fe-10ad4a650724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f996f0ec-ca65-499b-9e6d-9c5ac6c33c84}, !- Handle
  {ca2e484b-f077-43f6-a0fe-10ad4a650724}, !- Source Object
  3,                                      !- Outlet Port
  {042af749-8542-48b2-bc96-6630277d5ec0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95d24c15-7eaa-4454-874e-89818656c8ab}, !- Handle
  {042af749-8542-48b2-bc96-6630277d5ec0}, !- Source Object
  12,                                     !- Outlet Port
  {5c1357b5-01da-4060-b527-6bfbc0f30a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {08bf606c-f8b8-4282-9a4c-ebce9368eeab}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f5597688-02de-4c55-9cc0-45259126a82a}, !- Water Inlet Node Name
  {8fee5f89-a3f8-4072-aa94-461728119a7b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3a46113a-0968-4958-adc2-fee7030ab804}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {22dbec17-7595-40a5-8a1e-bb6992a1fda1}, !- Inlet Port
  {f5597688-02de-4c55-9cc0-45259126a82a}; !- Outlet Port

OS:Connection,
  {22dbec17-7595-40a5-8a1e-bb6992a1fda1}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  14,                                     !- Outlet Port
  {3a46113a-0968-4958-adc2-fee7030ab804}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8789797-0a07-4f65-ad5b-fc28dc2a10d6}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8fee5f89-a3f8-4072-aa94-461728119a7b}, !- Inlet Port
  {7561b61a-1b90-4a2e-8bd4-6f75a3b5984b}; !- Outlet Port

OS:Connection,
  {f5597688-02de-4c55-9cc0-45259126a82a}, !- Handle
  {3a46113a-0968-4958-adc2-fee7030ab804}, !- Source Object
  3,                                      !- Outlet Port
  {08bf606c-f8b8-4282-9a4c-ebce9368eeab}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8fee5f89-a3f8-4072-aa94-461728119a7b}, !- Handle
  {08bf606c-f8b8-4282-9a4c-ebce9368eeab}, !- Source Object
  6,                                      !- Outlet Port
  {e8789797-0a07-4f65-ad5b-fc28dc2a10d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7561b61a-1b90-4a2e-8bd4-6f75a3b5984b}, !- Handle
  {e8789797-0a07-4f65-ad5b-fc28dc2a10d6}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {86637402-d924-4a08-884b-02eb15b7c7b5}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground Reheat Coil Controller, !- Name
  {08bf606c-f8b8-4282-9a4c-ebce9368eeab}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {74ff689d-48a6-4969-9c10-6b9c9bf2904f}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {8a11922b-78f4-4987-b755-a9f10c4f2601}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {08bf606c-f8b8-4282-9a4c-ebce9368eeab}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6ad43a80-7aaf-45e8-bfc9-49aed4e62ed3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f9e89689-ddd1-441d-8418-2ef2674d5488}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {6ad43a80-7aaf-45e8-bfc9-49aed4e62ed3}, !- Inlet Port
  {b71b7a59-f2b3-4a4e-ac42-eafbd985aef8}; !- Outlet Port

OS:Node,
  {eee4e073-4ecf-4b1a-ba4e-f20c59a18f82}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground Return Air Node, !- Name
  {55f0d2e0-e684-4994-8f72-1bab41d92641}, !- Inlet Port
  {4a9c17f5-5d8f-4084-85c4-cd5e04eebee8}; !- Outlet Port

OS:Connection,
  {b71b7a59-f2b3-4a4e-ac42-eafbd985aef8}, !- Handle
  {f9e89689-ddd1-441d-8418-2ef2674d5488}, !- Source Object
  3,                                      !- Outlet Port
  {d1ee95df-dabc-403a-a857-617c3a132d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f0d2e0-e684-4994-8f72-1bab41d92641}, !- Handle
  {49cb8e01-5f60-46c7-904c-ce409074faf6}, !- Source Object
  2,                                      !- Outlet Port
  {eee4e073-4ecf-4b1a-ba4e-f20c59a18f82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a9c17f5-5d8f-4084-85c4-cd5e04eebee8}, !- Handle
  {eee4e073-4ecf-4b1a-ba4e-f20c59a18f82}, !- Source Object
  3,                                      !- Outlet Port
  {7591279c-e8f8-4ddc-80d2-1a25917b0957}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f20ee106-441e-4885-ab11-c0c982fbc28a}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e33efa41-fc0d-4244-9cbc-93bb11ff46b3}, !- Inlet Port
  {8a11922b-78f4-4987-b755-a9f10c4f2601}; !- Outlet Port

OS:Connection,
  {e33efa41-fc0d-4244-9cbc-93bb11ff46b3}, !- Handle
  {c4979b72-5c38-46c2-b68f-add7c04d7659}, !- Source Object
  12,                                     !- Outlet Port
  {f20ee106-441e-4885-ab11-c0c982fbc28a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a11922b-78f4-4987-b755-a9f10c4f2601}, !- Handle
  {f20ee106-441e-4885-ab11-c0c982fbc28a}, !- Source Object
  3,                                      !- Outlet Port
  {74ff689d-48a6-4969-9c10-6b9c9bf2904f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ad43a80-7aaf-45e8-bfc9-49aed4e62ed3}, !- Handle
  {74ff689d-48a6-4969-9c10-6b9c9bf2904f}, !- Source Object
  12,                                     !- Outlet Port
  {f9e89689-ddd1-441d-8418-2ef2674d5488}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {33e4e153-5505-4c04-af3e-10acd564780f}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {838c0e38-6b31-41d1-baa1-02bcb3460ecf}, !- Water Inlet Node Name
  {c6986c41-f93e-40f9-85df-04e0b091d7b2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {30848f24-e954-4b58-a24e-27eadd1917ff}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {978e587e-bfd8-4863-8143-064bfb0a3d87}, !- Inlet Port
  {838c0e38-6b31-41d1-baa1-02bcb3460ecf}; !- Outlet Port

OS:Connection,
  {978e587e-bfd8-4863-8143-064bfb0a3d87}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  15,                                     !- Outlet Port
  {30848f24-e954-4b58-a24e-27eadd1917ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f112cea-9209-4cfb-8d9f-6f589a776dc9}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {c6986c41-f93e-40f9-85df-04e0b091d7b2}, !- Inlet Port
  {1d74f0a4-0d03-40c8-97f6-da18e5d22bc2}; !- Outlet Port

OS:Connection,
  {838c0e38-6b31-41d1-baa1-02bcb3460ecf}, !- Handle
  {30848f24-e954-4b58-a24e-27eadd1917ff}, !- Source Object
  3,                                      !- Outlet Port
  {33e4e153-5505-4c04-af3e-10acd564780f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6986c41-f93e-40f9-85df-04e0b091d7b2}, !- Handle
  {33e4e153-5505-4c04-af3e-10acd564780f}, !- Source Object
  6,                                      !- Outlet Port
  {9f112cea-9209-4cfb-8d9f-6f589a776dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d74f0a4-0d03-40c8-97f6-da18e5d22bc2}, !- Handle
  {9f112cea-9209-4cfb-8d9f-6f589a776dc9}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3c966282-4c72-4636-a81a-6f81e89505bc}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Reheat Coil Controller, !- Name
  {33e4e153-5505-4c04-af3e-10acd564780f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8058a00d-80dd-4de9-8322-133f5d35785f}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {fb2653c3-ceb8-44ba-ae1c-4468a573d2d8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {33e4e153-5505-4c04-af3e-10acd564780f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eede2a02-a201-46f8-8b48-baabf074feaf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fb14377d-f23a-44da-b57a-d4592f83a344}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {eede2a02-a201-46f8-8b48-baabf074feaf}, !- Inlet Port
  {18313d48-ee04-4716-be26-48952e13c2c7}; !- Outlet Port

OS:Node,
  {dd21092c-8417-4c52-a942-3b923fb97688}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Return Air Node, !- Name
  {0304e9d8-9c17-4724-8aee-ae1e164ed9e2}, !- Inlet Port
  {61dac565-ed04-4070-b0db-399f435af04f}; !- Outlet Port

OS:Connection,
  {18313d48-ee04-4716-be26-48952e13c2c7}, !- Handle
  {fb14377d-f23a-44da-b57a-d4592f83a344}, !- Source Object
  3,                                      !- Outlet Port
  {a910611e-06c3-443f-abf8-937bc22149cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0304e9d8-9c17-4724-8aee-ae1e164ed9e2}, !- Handle
  {efd6679f-dcd7-4ec0-ac00-6a1fa3f82225}, !- Source Object
  2,                                      !- Outlet Port
  {dd21092c-8417-4c52-a942-3b923fb97688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61dac565-ed04-4070-b0db-399f435af04f}, !- Handle
  {dd21092c-8417-4c52-a942-3b923fb97688}, !- Source Object
  3,                                      !- Outlet Port
  {7591279c-e8f8-4ddc-80d2-1a25917b0957}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {6427f7e9-7b49-4447-bb82-b2ad3f0e25aa}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {966baa34-44cd-449e-b6a2-1095a72b417d}, !- Inlet Port
  {fb2653c3-ceb8-44ba-ae1c-4468a573d2d8}; !- Outlet Port

OS:Connection,
  {966baa34-44cd-449e-b6a2-1095a72b417d}, !- Handle
  {c4979b72-5c38-46c2-b68f-add7c04d7659}, !- Source Object
  13,                                     !- Outlet Port
  {6427f7e9-7b49-4447-bb82-b2ad3f0e25aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb2653c3-ceb8-44ba-ae1c-4468a573d2d8}, !- Handle
  {6427f7e9-7b49-4447-bb82-b2ad3f0e25aa}, !- Source Object
  3,                                      !- Outlet Port
  {8058a00d-80dd-4de9-8322-133f5d35785f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eede2a02-a201-46f8-8b48-baabf074feaf}, !- Handle
  {8058a00d-80dd-4de9-8322-133f5d35785f}, !- Source Object
  12,                                     !- Outlet Port
  {fb14377d-f23a-44da-b57a-d4592f83a344}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b42c9bb8-de9b-4952-b230-645ab8fb3940}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5acebd71-892c-4634-8110-117092466d37}, !- Water Inlet Node Name
  {d54fc5f5-f3b3-445e-947e-01cb3407677a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d5823299-08e4-480f-ba23-06bf9c7ea54b}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {f4670cd4-939c-4dcc-96d1-2ae142df9761}, !- Inlet Port
  {5acebd71-892c-4634-8110-117092466d37}; !- Outlet Port

OS:Connection,
  {f4670cd4-939c-4dcc-96d1-2ae142df9761}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  16,                                     !- Outlet Port
  {d5823299-08e4-480f-ba23-06bf9c7ea54b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {baa5cae9-27e3-4587-b60a-265a592d4250}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {d54fc5f5-f3b3-445e-947e-01cb3407677a}, !- Inlet Port
  {f99b6605-faae-4665-8627-75d2e4e0e22c}; !- Outlet Port

OS:Connection,
  {5acebd71-892c-4634-8110-117092466d37}, !- Handle
  {d5823299-08e4-480f-ba23-06bf9c7ea54b}, !- Source Object
  3,                                      !- Outlet Port
  {b42c9bb8-de9b-4952-b230-645ab8fb3940}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d54fc5f5-f3b3-445e-947e-01cb3407677a}, !- Handle
  {b42c9bb8-de9b-4952-b230-645ab8fb3940}, !- Source Object
  6,                                      !- Outlet Port
  {baa5cae9-27e3-4587-b60a-265a592d4250}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f99b6605-faae-4665-8627-75d2e4e0e22c}, !- Handle
  {baa5cae9-27e3-4587-b60a-265a592d4250}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2a2eed0d-c1e7-48e4-8c6d-69efdc6235e7}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground Reheat Coil Controller, !- Name
  {b42c9bb8-de9b-4952-b230-645ab8fb3940}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c4b6046f-edbe-4133-ad6c-b7eba2417d2f}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {61f38982-7c1c-4063-a413-11dc46c1f914}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b42c9bb8-de9b-4952-b230-645ab8fb3940}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {860f9008-261d-413c-9221-dacc42e0e55c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f3f1ba23-294a-4750-b58b-2567b6f7d027}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {860f9008-261d-413c-9221-dacc42e0e55c}, !- Inlet Port
  {e9fe301c-5bfc-4cbd-8076-b695844bdd35}; !- Outlet Port

OS:Node,
  {4eb50441-5a8a-43b3-b485-38620fa3cdcd}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground Return Air Node, !- Name
  {d616c530-3e39-4d0c-adae-6139b7f915a6}, !- Inlet Port
  {b91404ea-aa94-4dc0-8a20-424a6382f682}; !- Outlet Port

OS:Connection,
  {e9fe301c-5bfc-4cbd-8076-b695844bdd35}, !- Handle
  {f3f1ba23-294a-4750-b58b-2567b6f7d027}, !- Source Object
  3,                                      !- Outlet Port
  {530632f1-7229-4249-9a4d-f124b08537b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d616c530-3e39-4d0c-adae-6139b7f915a6}, !- Handle
  {9c131db9-4a3a-4cef-9fb5-faba0eae057f}, !- Source Object
  2,                                      !- Outlet Port
  {4eb50441-5a8a-43b3-b485-38620fa3cdcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b91404ea-aa94-4dc0-8a20-424a6382f682}, !- Handle
  {4eb50441-5a8a-43b3-b485-38620fa3cdcd}, !- Source Object
  3,                                      !- Outlet Port
  {7591279c-e8f8-4ddc-80d2-1a25917b0957}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {eb2b1b66-ba58-4c22-ad71-1fa119b7817a}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {6cd178bb-ae0d-4462-9b31-3eafd99d3ada}, !- Inlet Port
  {61f38982-7c1c-4063-a413-11dc46c1f914}; !- Outlet Port

OS:Connection,
  {6cd178bb-ae0d-4462-9b31-3eafd99d3ada}, !- Handle
  {c4979b72-5c38-46c2-b68f-add7c04d7659}, !- Source Object
  14,                                     !- Outlet Port
  {eb2b1b66-ba58-4c22-ad71-1fa119b7817a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f38982-7c1c-4063-a413-11dc46c1f914}, !- Handle
  {eb2b1b66-ba58-4c22-ad71-1fa119b7817a}, !- Source Object
  3,                                      !- Outlet Port
  {c4b6046f-edbe-4133-ad6c-b7eba2417d2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {860f9008-261d-413c-9221-dacc42e0e55c}, !- Handle
  {c4b6046f-edbe-4133-ad6c-b7eba2417d2f}, !- Source Object
  12,                                     !- Outlet Port
  {f3f1ba23-294a-4750-b58b-2567b6f7d027}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d057f938-44c7-469b-9f3b-0e6960004a4b}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {64227366-0200-42e7-981c-73db381597c4}, !- Water Inlet Node Name
  {47653638-c0af-4e20-a0f6-8410277e35ef}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c76cd68f-316b-48bd-a47f-940390b4d5dd}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d2a08d78-c4d9-4395-8090-4c69b92c162f}, !- Inlet Port
  {64227366-0200-42e7-981c-73db381597c4}; !- Outlet Port

OS:Connection,
  {d2a08d78-c4d9-4395-8090-4c69b92c162f}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  17,                                     !- Outlet Port
  {c76cd68f-316b-48bd-a47f-940390b4d5dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8191ab3d-2aaf-4c39-89a5-a492838c5953}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {47653638-c0af-4e20-a0f6-8410277e35ef}, !- Inlet Port
  {3dc72d08-1f40-48c6-84cd-9bd1210d4c90}; !- Outlet Port

OS:Connection,
  {64227366-0200-42e7-981c-73db381597c4}, !- Handle
  {c76cd68f-316b-48bd-a47f-940390b4d5dd}, !- Source Object
  3,                                      !- Outlet Port
  {d057f938-44c7-469b-9f3b-0e6960004a4b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {47653638-c0af-4e20-a0f6-8410277e35ef}, !- Handle
  {d057f938-44c7-469b-9f3b-0e6960004a4b}, !- Source Object
  6,                                      !- Outlet Port
  {8191ab3d-2aaf-4c39-89a5-a492838c5953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dc72d08-1f40-48c6-84cd-9bd1210d4c90}, !- Handle
  {8191ab3d-2aaf-4c39-89a5-a492838c5953}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6fb0f149-a68c-40ba-9b32-f920e3ea2605}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Reheat Coil Controller, !- Name
  {d057f938-44c7-469b-9f3b-0e6960004a4b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f704a888-30e6-4d6f-bd2d-3022ff3dba1e}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {1906f3b2-178e-42e5-81a8-0f1d1f93771d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d057f938-44c7-469b-9f3b-0e6960004a4b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6c78bd8d-6071-4883-8538-392b024c4eda}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {90b08b73-eb85-4c81-996e-6818226a5192}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {6c78bd8d-6071-4883-8538-392b024c4eda}, !- Inlet Port
  {be24c935-5a28-4364-bb54-414e85a2fb19}; !- Outlet Port

OS:Node,
  {5e2fdf94-0a85-4fd7-a0ca-ed7508f595ad}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Return Air Node, !- Name
  {5693e6c4-ed46-467b-b9f4-53a41adbdfe0}, !- Inlet Port
  {401bd042-3227-4531-9c0f-be16a8a81a9d}; !- Outlet Port

OS:Connection,
  {be24c935-5a28-4364-bb54-414e85a2fb19}, !- Handle
  {90b08b73-eb85-4c81-996e-6818226a5192}, !- Source Object
  3,                                      !- Outlet Port
  {623b0de3-f933-42e5-b92a-27b436913d04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5693e6c4-ed46-467b-b9f4-53a41adbdfe0}, !- Handle
  {2af4777f-94dc-4ff7-a0d4-0edca4653209}, !- Source Object
  2,                                      !- Outlet Port
  {5e2fdf94-0a85-4fd7-a0ca-ed7508f595ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {401bd042-3227-4531-9c0f-be16a8a81a9d}, !- Handle
  {5e2fdf94-0a85-4fd7-a0ca-ed7508f595ad}, !- Source Object
  3,                                      !- Outlet Port
  {7591279c-e8f8-4ddc-80d2-1a25917b0957}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {acbaa703-4855-42d4-9486-5bcb24b639bd}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {c4b9bd06-993b-4ac2-acac-91c54061b852}, !- Inlet Port
  {1906f3b2-178e-42e5-81a8-0f1d1f93771d}; !- Outlet Port

OS:Connection,
  {c4b9bd06-993b-4ac2-acac-91c54061b852}, !- Handle
  {c4979b72-5c38-46c2-b68f-add7c04d7659}, !- Source Object
  15,                                     !- Outlet Port
  {acbaa703-4855-42d4-9486-5bcb24b639bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1906f3b2-178e-42e5-81a8-0f1d1f93771d}, !- Handle
  {acbaa703-4855-42d4-9486-5bcb24b639bd}, !- Source Object
  3,                                      !- Outlet Port
  {f704a888-30e6-4d6f-bd2d-3022ff3dba1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c78bd8d-6071-4883-8538-392b024c4eda}, !- Handle
  {f704a888-30e6-4d6f-bd2d-3022ff3dba1e}, !- Source Object
  12,                                     !- Outlet Port
  {90b08b73-eb85-4c81-996e-6818226a5192}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9bac4287-5fcc-4e05-8e4a-7bdef1bc2f81}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {358378e1-f786-456e-a2f6-fb57737c6e09}, !- Water Inlet Node Name
  {1b1cf727-058d-4245-b4d3-364cf2b65771}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {289264d6-f8e3-4144-b87c-b8b64387bf1f}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {6ee4e104-e220-4271-bb13-9e1f0d67ce62}, !- Inlet Port
  {358378e1-f786-456e-a2f6-fb57737c6e09}; !- Outlet Port

OS:Connection,
  {6ee4e104-e220-4271-bb13-9e1f0d67ce62}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  18,                                     !- Outlet Port
  {289264d6-f8e3-4144-b87c-b8b64387bf1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4571201b-8b4c-4e74-8070-620cf3560dd4}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1b1cf727-058d-4245-b4d3-364cf2b65771}, !- Inlet Port
  {dbf190a1-214b-40b0-b6c5-8c05d75f62e6}; !- Outlet Port

OS:Connection,
  {358378e1-f786-456e-a2f6-fb57737c6e09}, !- Handle
  {289264d6-f8e3-4144-b87c-b8b64387bf1f}, !- Source Object
  3,                                      !- Outlet Port
  {9bac4287-5fcc-4e05-8e4a-7bdef1bc2f81}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1b1cf727-058d-4245-b4d3-364cf2b65771}, !- Handle
  {9bac4287-5fcc-4e05-8e4a-7bdef1bc2f81}, !- Source Object
  6,                                      !- Outlet Port
  {4571201b-8b4c-4e74-8070-620cf3560dd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbf190a1-214b-40b0-b6c5-8c05d75f62e6}, !- Handle
  {4571201b-8b4c-4e74-8070-620cf3560dd4}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f1843cf6-0920-4ddd-ae75-bcb50cf4f03b}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground Reheat Coil Controller, !- Name
  {9bac4287-5fcc-4e05-8e4a-7bdef1bc2f81}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9dcf3c92-cb03-44b6-86eb-e2b18ca7ec6f}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {6600e812-38cd-49c4-a240-d91c39d312f0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9bac4287-5fcc-4e05-8e4a-7bdef1bc2f81}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2e3bb15c-8290-419c-8084-dbb24b0c544e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0ae7fc28-a2fd-45d5-a2e3-ed5b091add36}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {2e3bb15c-8290-419c-8084-dbb24b0c544e}, !- Inlet Port
  {f60a729b-1833-4061-96f9-47ad5089603a}; !- Outlet Port

OS:Node,
  {7ea46a04-2729-4216-8d4a-6c752e0e2595}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground Return Air Node, !- Name
  {6dd92bfb-8e39-4940-a2f9-a72efb7f0c84}, !- Inlet Port
  {f7299f7a-5fb4-4c56-9bf5-76b8e3fcb8ed}; !- Outlet Port

OS:Connection,
  {f60a729b-1833-4061-96f9-47ad5089603a}, !- Handle
  {0ae7fc28-a2fd-45d5-a2e3-ed5b091add36}, !- Source Object
  3,                                      !- Outlet Port
  {445a0cf8-9755-4181-9070-07c393eeee68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dd92bfb-8e39-4940-a2f9-a72efb7f0c84}, !- Handle
  {14a232f4-390c-409e-9538-9185cc1a39b0}, !- Source Object
  2,                                      !- Outlet Port
  {7ea46a04-2729-4216-8d4a-6c752e0e2595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7299f7a-5fb4-4c56-9bf5-76b8e3fcb8ed}, !- Handle
  {7ea46a04-2729-4216-8d4a-6c752e0e2595}, !- Source Object
  3,                                      !- Outlet Port
  {7591279c-e8f8-4ddc-80d2-1a25917b0957}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {583a5171-5d39-47a3-909c-684b9b5a7e26}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {5fb2c32d-ef75-4c6a-8205-e1c1b13fc8b9}, !- Inlet Port
  {6600e812-38cd-49c4-a240-d91c39d312f0}; !- Outlet Port

OS:Connection,
  {5fb2c32d-ef75-4c6a-8205-e1c1b13fc8b9}, !- Handle
  {c4979b72-5c38-46c2-b68f-add7c04d7659}, !- Source Object
  16,                                     !- Outlet Port
  {583a5171-5d39-47a3-909c-684b9b5a7e26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6600e812-38cd-49c4-a240-d91c39d312f0}, !- Handle
  {583a5171-5d39-47a3-909c-684b9b5a7e26}, !- Source Object
  3,                                      !- Outlet Port
  {9dcf3c92-cb03-44b6-86eb-e2b18ca7ec6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e3bb15c-8290-419c-8084-dbb24b0c544e}, !- Handle
  {9dcf3c92-cb03-44b6-86eb-e2b18ca7ec6f}, !- Source Object
  12,                                     !- Outlet Port
  {0ae7fc28-a2fd-45d5-a2e3-ed5b091add36}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9b8af4b9-4d07-4531-aae4-1023ebed0cbc}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e757a449-22f2-4961-b618-0b7e59bd33c3}, !- Water Inlet Node Name
  {efab53bc-d5a2-4928-bf2f-c0f57f28cdaf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5f8b6649-3192-4252-a0b1-e98b0b417003}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {19b5eeab-1a92-451f-aa4f-8e31937eb9ff}, !- Inlet Port
  {e757a449-22f2-4961-b618-0b7e59bd33c3}; !- Outlet Port

OS:Connection,
  {19b5eeab-1a92-451f-aa4f-8e31937eb9ff}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  19,                                     !- Outlet Port
  {5f8b6649-3192-4252-a0b1-e98b0b417003}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c4c7bf3-6a5e-4078-921f-9246f6ef38b5}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {efab53bc-d5a2-4928-bf2f-c0f57f28cdaf}, !- Inlet Port
  {982094fc-b1f5-4e5f-a266-ee4feea9f60c}; !- Outlet Port

OS:Connection,
  {e757a449-22f2-4961-b618-0b7e59bd33c3}, !- Handle
  {5f8b6649-3192-4252-a0b1-e98b0b417003}, !- Source Object
  3,                                      !- Outlet Port
  {9b8af4b9-4d07-4531-aae4-1023ebed0cbc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {efab53bc-d5a2-4928-bf2f-c0f57f28cdaf}, !- Handle
  {9b8af4b9-4d07-4531-aae4-1023ebed0cbc}, !- Source Object
  6,                                      !- Outlet Port
  {0c4c7bf3-6a5e-4078-921f-9246f6ef38b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {982094fc-b1f5-4e5f-a266-ee4feea9f60c}, !- Handle
  {0c4c7bf3-6a5e-4078-921f-9246f6ef38b5}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b2a3263d-60fb-488a-80de-8e966dd71514}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Reheat Coil Controller, !- Name
  {9b8af4b9-4d07-4531-aae4-1023ebed0cbc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {16a98c74-9fab-4bae-82db-487e7189f7a0}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {0793e95f-9f31-4482-9ab1-bdcc77b96dc0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9b8af4b9-4d07-4531-aae4-1023ebed0cbc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {92a6af5a-28d5-4a49-8842-b4631b2a93c6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {360042e3-9db9-4615-accd-2f2ade161c1f}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {92a6af5a-28d5-4a49-8842-b4631b2a93c6}, !- Inlet Port
  {af1b6eca-d754-46a5-bc8d-abd4238d7ce5}; !- Outlet Port

OS:Node,
  {ebaea98e-3345-4e79-9d6a-ff636052df9f}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Return Air Node, !- Name
  {88cedc5e-f576-4847-8f91-e5881f3827e4}, !- Inlet Port
  {bae0b036-0686-4049-884b-01c3471086f4}; !- Outlet Port

OS:Connection,
  {af1b6eca-d754-46a5-bc8d-abd4238d7ce5}, !- Handle
  {360042e3-9db9-4615-accd-2f2ade161c1f}, !- Source Object
  3,                                      !- Outlet Port
  {fca5b71a-7dbd-4817-85f1-032ace4ec3fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88cedc5e-f576-4847-8f91-e5881f3827e4}, !- Handle
  {b3afc298-8f27-451c-a27d-19e95b6000b0}, !- Source Object
  2,                                      !- Outlet Port
  {ebaea98e-3345-4e79-9d6a-ff636052df9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bae0b036-0686-4049-884b-01c3471086f4}, !- Handle
  {ebaea98e-3345-4e79-9d6a-ff636052df9f}, !- Source Object
  3,                                      !- Outlet Port
  {7591279c-e8f8-4ddc-80d2-1a25917b0957}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {59f50d26-5b75-480d-87a9-c7ac0d9b6e60}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {78bae034-3bf4-48b1-a3a8-73ad12dd0b6d}, !- Inlet Port
  {0793e95f-9f31-4482-9ab1-bdcc77b96dc0}; !- Outlet Port

OS:Connection,
  {78bae034-3bf4-48b1-a3a8-73ad12dd0b6d}, !- Handle
  {c4979b72-5c38-46c2-b68f-add7c04d7659}, !- Source Object
  17,                                     !- Outlet Port
  {59f50d26-5b75-480d-87a9-c7ac0d9b6e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0793e95f-9f31-4482-9ab1-bdcc77b96dc0}, !- Handle
  {59f50d26-5b75-480d-87a9-c7ac0d9b6e60}, !- Source Object
  3,                                      !- Outlet Port
  {16a98c74-9fab-4bae-82db-487e7189f7a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92a6af5a-28d5-4a49-8842-b4631b2a93c6}, !- Handle
  {16a98c74-9fab-4bae-82db-487e7189f7a0}, !- Source Object
  12,                                     !- Outlet Port
  {360042e3-9db9-4615-accd-2f2ade161c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {414951ba-c51b-4f2d-b7cd-6f67fc982a8b}, !- Handle
  9 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {01bf79f9-8a90-42ff-906e-99d3a12b7397}, !- Availability Schedule
  {f2fa58fe-364d-4f2f-8437-8141ddfd180a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {99476f1c-217f-4d62-9a97-fdb3a622cc37}, !- Supply Side Inlet Node Name
  {465dac09-3a7e-4d2f-9c23-2329e2941687}, !- Demand Side Outlet Node Name
  {cf6b0fac-220d-49a2-8d80-237dbec7bf3d}, !- Demand Side Inlet Node A
  {063271b5-d20c-45f3-b0d2-4e559483fddc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b69156b2-ed11-4f07-8530-ecbdb2fbb4b2}, !- Demand Mixer Name
  {e8c8fce9-3389-4532-a801-fe1abbd983da}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {89c51e60-9950-4c13-a414-2341a5a64814}, !- Handle
  9 Zone VAV Supply Inlet Node,           !- Name
  {99476f1c-217f-4d62-9a97-fdb3a622cc37}, !- Inlet Port
  {aec9a4f7-3cde-4112-b649-ab35dc69ca3e}; !- Outlet Port

OS:Node,
  {8ce7464e-0009-4b38-bbea-5659509c9908}, !- Handle
  9 Zone VAV Supply Outlet Node,          !- Name
  {108dabd6-a75d-453f-be45-548ecbfd6949}, !- Inlet Port
  {063271b5-d20c-45f3-b0d2-4e559483fddc}; !- Outlet Port

OS:Connection,
  {99476f1c-217f-4d62-9a97-fdb3a622cc37}, !- Handle
  {414951ba-c51b-4f2d-b7cd-6f67fc982a8b}, !- Source Object
  9,                                      !- Outlet Port
  {89c51e60-9950-4c13-a414-2341a5a64814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {063271b5-d20c-45f3-b0d2-4e559483fddc}, !- Handle
  {8ce7464e-0009-4b38-bbea-5659509c9908}, !- Source Object
  3,                                      !- Outlet Port
  {414951ba-c51b-4f2d-b7cd-6f67fc982a8b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2ee1a8f7-0523-459f-b8db-2f51064ae10f}, !- Handle
  9 Zone VAV Demand Inlet Node,           !- Name
  {cf6b0fac-220d-49a2-8d80-237dbec7bf3d}, !- Inlet Port
  {51961057-9215-4b05-85ab-207f53137f3d}; !- Outlet Port

OS:Node,
  {88e8ddde-cb30-494b-bcca-c7bd9e2297b7}, !- Handle
  9 Zone VAV Demand Outlet Node,          !- Name
  {c2be0c8d-64e1-42ae-97d2-c2fdd4a2d879}, !- Inlet Port
  {465dac09-3a7e-4d2f-9c23-2329e2941687}; !- Outlet Port

OS:Node,
  {b1c84866-c226-487a-9d2d-acbce05c3ca4}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {8034a288-7a2a-4e75-8f75-5919408a97ca}, !- Inlet Port
  {6427c178-f331-4969-9813-70e43b5db8ac}; !- Outlet Port

OS:Connection,
  {cf6b0fac-220d-49a2-8d80-237dbec7bf3d}, !- Handle
  {414951ba-c51b-4f2d-b7cd-6f67fc982a8b}, !- Source Object
  11,                                     !- Outlet Port
  {2ee1a8f7-0523-459f-b8db-2f51064ae10f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {465dac09-3a7e-4d2f-9c23-2329e2941687}, !- Handle
  {88e8ddde-cb30-494b-bcca-c7bd9e2297b7}, !- Source Object
  3,                                      !- Outlet Port
  {414951ba-c51b-4f2d-b7cd-6f67fc982a8b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e8c8fce9-3389-4532-a801-fe1abbd983da}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {51961057-9215-4b05-85ab-207f53137f3d}, !- Inlet Node Name
  {25dbe101-d335-4c2e-9e80-9d443105171c}, !- Outlet Node Name 1
  {bc1e8ead-ddde-473b-8dfc-6de7e123c83c}, !- Outlet Node Name 2
  {e223495c-eaf1-41dd-b4e8-7dc2322568af}, !- Outlet Node Name 3
  {70db3753-39ff-4c4c-a56c-b6d9b2fcde5d}, !- Outlet Node Name 4
  {ffbb0e6c-7113-4c8f-990b-3eb8924144af}, !- Outlet Node Name 5
  {76ffc642-256a-4ca7-8289-1eb80faa28be}, !- Outlet Node Name 6
  {705cc200-8018-4983-82d9-a781705ef4b6}, !- Outlet Node Name 7
  {5aa9f090-ed10-47a0-aa9d-1388c81b68fe}, !- Outlet Node Name 8
  {14afb6fe-f263-4fc2-8054-44a76221d313}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {b69156b2-ed11-4f07-8530-ecbdb2fbb4b2}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {c2be0c8d-64e1-42ae-97d2-c2fdd4a2d879}, !- Outlet Node Name
  {60f60e4f-da5b-4830-ae81-5786e1e91113}, !- Inlet Node Name 1
  {cd70c2b0-c80d-490b-9462-118b161c3795}, !- Inlet Node Name 2
  {5c77ee47-20f4-4f2c-b00c-6125d6b0083b}, !- Inlet Node Name 3
  {c65aa3e2-2bd7-4a70-8aa9-b3bde52b7048}, !- Inlet Node Name 4
  {321da8f9-d008-44fb-ad1d-3a5e6195ee1b}, !- Inlet Node Name 5
  {d030d9da-271c-4d41-a8c7-dd7f59019871}, !- Inlet Node Name 6
  {769103e9-f259-4414-8a24-0d04d727bca8}, !- Inlet Node Name 7
  {ec2fdc39-5396-4ede-b274-a5d0ccc4e5a4}, !- Inlet Node Name 8
  {399b5e7d-8e5f-408a-b19b-4da935731a1e}; !- Inlet Node Name 9

OS:Connection,
  {51961057-9215-4b05-85ab-207f53137f3d}, !- Handle
  {2ee1a8f7-0523-459f-b8db-2f51064ae10f}, !- Source Object
  3,                                      !- Outlet Port
  {e8c8fce9-3389-4532-a801-fe1abbd983da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2be0c8d-64e1-42ae-97d2-c2fdd4a2d879}, !- Handle
  {b69156b2-ed11-4f07-8530-ecbdb2fbb4b2}, !- Source Object
  2,                                      !- Outlet Port
  {88e8ddde-cb30-494b-bcca-c7bd9e2297b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {638f36ab-6614-4d55-a39a-be0e47f644bc}, !- Handle
  {414951ba-c51b-4f2d-b7cd-6f67fc982a8b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f2fa58fe-364d-4f2f-8437-8141ddfd180a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {081c3d08-0fa8-4aec-87ac-8aaf7c4d820c}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {e63a2c8a-177d-4fdf-b19d-c3756f0d9eda}, !- Handle
  9 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {16f52fc4-e6e2-4a00-b034-7c8ffd9b8fdd}, !- Schedule Name
  {8ce7464e-0009-4b38-bbea-5659509c9908}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {12393a88-1033-4baa-9204-6348a0cc3908}, !- Handle
  9 Zone VAV Fan,                         !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {35118fe9-a39a-4378-b47e-c87a8389ad1a}, !- Air Inlet Node Name
  {108dabd6-a75d-453f-be45-548ecbfd6949}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {108dabd6-a75d-453f-be45-548ecbfd6949}, !- Handle
  {12393a88-1033-4baa-9204-6348a0cc3908}, !- Source Object
  17,                                     !- Outlet Port
  {8ce7464e-0009-4b38-bbea-5659509c9908}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e141d995-73e9-4fd8-9369-d416c64e0e00}, !- Handle
  9 Zone VAV Main Htg Coil,               !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b1407440-741f-46f5-9c95-dad9aff3c7e8}, !- Water Inlet Node Name
  {b565f182-d239-499e-b156-110a28a935af}, !- Water Outlet Node Name
  {e9178750-2fd6-4489-8f0b-3112b71b859b}, !- Air Inlet Node Name
  {137ade94-d383-45bb-afd5-63c1ada71782}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a4184541-45b6-41bd-b9c3-0007cb6cc97f}, !- Handle
  9 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {20ac6b5f-99a3-4911-9045-8af0fa1dbf05}, !- Inlet Port
  {b1407440-741f-46f5-9c95-dad9aff3c7e8}; !- Outlet Port

OS:Connection,
  {20ac6b5f-99a3-4911-9045-8af0fa1dbf05}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  20,                                     !- Outlet Port
  {a4184541-45b6-41bd-b9c3-0007cb6cc97f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0350ec6f-5269-43fc-a2e4-d451abaf1188}, !- Handle
  9 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {b565f182-d239-499e-b156-110a28a935af}, !- Inlet Port
  {795a362e-d821-49b8-853c-870f47111685}; !- Outlet Port

OS:Connection,
  {b1407440-741f-46f5-9c95-dad9aff3c7e8}, !- Handle
  {a4184541-45b6-41bd-b9c3-0007cb6cc97f}, !- Source Object
  3,                                      !- Outlet Port
  {e141d995-73e9-4fd8-9369-d416c64e0e00}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b565f182-d239-499e-b156-110a28a935af}, !- Handle
  {e141d995-73e9-4fd8-9369-d416c64e0e00}, !- Source Object
  6,                                      !- Outlet Port
  {0350ec6f-5269-43fc-a2e4-d451abaf1188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {795a362e-d821-49b8-853c-870f47111685}, !- Handle
  {0350ec6f-5269-43fc-a2e4-d451abaf1188}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {de5013fe-fb28-437e-8fc7-8919daf470d1}, !- Handle
  9 Zone VAV Main Htg Coil Controller,    !- Name
  {e141d995-73e9-4fd8-9369-d416c64e0e00}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {20f8a3c6-4573-403a-a023-54616c20bdb5}, !- Handle
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {137ade94-d383-45bb-afd5-63c1ada71782}, !- Inlet Port
  {35118fe9-a39a-4378-b47e-c87a8389ad1a}; !- Outlet Port

OS:Connection,
  {137ade94-d383-45bb-afd5-63c1ada71782}, !- Handle
  {e141d995-73e9-4fd8-9369-d416c64e0e00}, !- Source Object
  8,                                      !- Outlet Port
  {20f8a3c6-4573-403a-a023-54616c20bdb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35118fe9-a39a-4378-b47e-c87a8389ad1a}, !- Handle
  {20f8a3c6-4573-403a-a023-54616c20bdb5}, !- Source Object
  3,                                      !- Outlet Port
  {12393a88-1033-4baa-9204-6348a0cc3908}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {fcd50a1a-bde2-47f5-9446-52fcc5ffa1e1}, !- Handle
  9 Zone VAV Clg Coil,                    !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1c332b6c-ae24-4a75-a13a-56bf16b7b76a}, !- Water Inlet Node Name
  {94f53eed-77d0-4e7f-adb4-1ef2e04c30d8}, !- Water Outlet Node Name
  {3c6e7817-e005-48d6-9a00-91fa15712b8d}, !- Air Inlet Node Name
  {77949fb2-ed25-42d1-af17-1bd5815d4d2d}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5455bfc9-df6b-429d-b5db-00c4732261a4}, !- Handle
  9 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {7dd497dd-a090-493f-848c-4924d41e03a2}, !- Inlet Port
  {1c332b6c-ae24-4a75-a13a-56bf16b7b76a}; !- Outlet Port

OS:Connection,
  {7dd497dd-a090-493f-848c-4924d41e03a2}, !- Handle
  {593d6824-9a62-4be7-84f0-47201a4f1db5}, !- Source Object
  5,                                      !- Outlet Port
  {5455bfc9-df6b-429d-b5db-00c4732261a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {425d738c-0f8f-4e14-ba79-33eda2a77172}, !- Handle
  9 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {94f53eed-77d0-4e7f-adb4-1ef2e04c30d8}, !- Inlet Port
  {a1ef7f07-181e-42d9-9d84-667378739487}; !- Outlet Port

OS:Connection,
  {1c332b6c-ae24-4a75-a13a-56bf16b7b76a}, !- Handle
  {5455bfc9-df6b-429d-b5db-00c4732261a4}, !- Source Object
  3,                                      !- Outlet Port
  {fcd50a1a-bde2-47f5-9446-52fcc5ffa1e1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {94f53eed-77d0-4e7f-adb4-1ef2e04c30d8}, !- Handle
  {fcd50a1a-bde2-47f5-9446-52fcc5ffa1e1}, !- Source Object
  11,                                     !- Outlet Port
  {425d738c-0f8f-4e14-ba79-33eda2a77172}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1ef7f07-181e-42d9-9d84-667378739487}, !- Handle
  {425d738c-0f8f-4e14-ba79-33eda2a77172}, !- Source Object
  3,                                      !- Outlet Port
  {144b25e3-4a5f-40ca-b45c-47fe3cf7decb}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3e3486f2-619c-4085-a43c-42f4f942db72}, !- Handle
  9 Zone VAV Clg Coil Controller,         !- Name
  {fcd50a1a-bde2-47f5-9446-52fcc5ffa1e1}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {0c3ec8c0-2f1f-4fcb-9450-6d5af7bb6169}, !- Handle
  9 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {77949fb2-ed25-42d1-af17-1bd5815d4d2d}, !- Inlet Port
  {e9178750-2fd6-4489-8f0b-3112b71b859b}; !- Outlet Port

OS:Connection,
  {77949fb2-ed25-42d1-af17-1bd5815d4d2d}, !- Handle
  {fcd50a1a-bde2-47f5-9446-52fcc5ffa1e1}, !- Source Object
  13,                                     !- Outlet Port
  {0c3ec8c0-2f1f-4fcb-9450-6d5af7bb6169}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9178750-2fd6-4489-8f0b-3112b71b859b}, !- Handle
  {0c3ec8c0-2f1f-4fcb-9450-6d5af7bb6169}, !- Source Object
  3,                                      !- Outlet Port
  {e141d995-73e9-4fd8-9369-d416c64e0e00}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c2c5e0f7-c1d2-4def-ac7d-997ef5536610}, !- Handle
  9 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {05e8f5f5-af3d-4edc-8a8a-855a1d0020bc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ab83512f-8123-4299-a928-7f45c74b5b74}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ab83512f-8123-4299-a928-7f45c74b5b74}, !- Handle
  9 Zone VAV Vent Controller,             !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e137a0d6-51bf-4940-82c9-4490ac0b9961}, !- Handle
  9 Zone VAV OA System,                   !- Name
  {c2c5e0f7-c1d2-4def-ac7d-997ef5536610}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6980ed30-2c37-491c-8329-57a7f3e92047}, !- Mixed Air Node Name
  {1e704bf3-3a20-4549-98a7-daad618625d6}, !- Outdoor Air Stream Node Name
  {92560283-2ff5-4d47-8877-aaf53e5c012a}, !- Relief Air Stream Node Name
  {aec9a4f7-3cde-4112-b649-ab35dc69ca3e}; !- Return Air Stream Node Name

OS:Node,
  {4f2bb734-44a8-4d0e-9b5a-b0600fa0d41f}, !- Handle
  9 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {1e704bf3-3a20-4549-98a7-daad618625d6}; !- Outlet Port

OS:Connection,
  {1e704bf3-3a20-4549-98a7-daad618625d6}, !- Handle
  {4f2bb734-44a8-4d0e-9b5a-b0600fa0d41f}, !- Source Object
  3,                                      !- Outlet Port
  {e137a0d6-51bf-4940-82c9-4490ac0b9961}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fd169e4a-5c30-4f43-965f-cc0f8d41adf3}, !- Handle
  9 Zone VAV Relief Air Node,             !- Name
  {92560283-2ff5-4d47-8877-aaf53e5c012a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92560283-2ff5-4d47-8877-aaf53e5c012a}, !- Handle
  {e137a0d6-51bf-4940-82c9-4490ac0b9961}, !- Source Object
  7,                                      !- Outlet Port
  {fd169e4a-5c30-4f43-965f-cc0f8d41adf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aca61cf1-0778-45c9-9733-5c060cef00e0}, !- Handle
  9 Zone VAV Mixed Air Node,              !- Name
  {6980ed30-2c37-491c-8329-57a7f3e92047}, !- Inlet Port
  {3c6e7817-e005-48d6-9a00-91fa15712b8d}; !- Outlet Port

OS:Connection,
  {aec9a4f7-3cde-4112-b649-ab35dc69ca3e}, !- Handle
  {89c51e60-9950-4c13-a414-2341a5a64814}, !- Source Object
  3,                                      !- Outlet Port
  {e137a0d6-51bf-4940-82c9-4490ac0b9961}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6980ed30-2c37-491c-8329-57a7f3e92047}, !- Handle
  {e137a0d6-51bf-4940-82c9-4490ac0b9961}, !- Source Object
  5,                                      !- Outlet Port
  {aca61cf1-0778-45c9-9733-5c060cef00e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c6e7817-e005-48d6-9a00-91fa15712b8d}, !- Handle
  {aca61cf1-0778-45c9-9733-5c060cef00e0}, !- Source Object
  3,                                      !- Outlet Port
  {fcd50a1a-bde2-47f5-9446-52fcc5ffa1e1}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {081c3d08-0fa8-4aec-87ac-8aaf7c4d820c}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c3449743-ff9e-4e5c-9171-1ea26ca46660}, !- Control Zone or Zone List Name
  {4f525a14-a493-45d1-88ce-58ec5317c54a}, !- Cooling Control Zone or Zone List Name
  {5095566f-d03e-43dd-9a4b-43ed2709002d}, !- Heating Control Zone or Zone List Name
  {1f3a091c-2b14-4fd6-8478-6d78d2f3def5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c3449743-ff9e-4e5c-9171-1ea26ca46660}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {4f525a14-a493-45d1-88ce-58ec5317c54a}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5095566f-d03e-43dd-9a4b-43ed2709002d}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1f3a091c-2b14-4fd6-8478-6d78d2f3def5}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {1b90d5f6-f223-498b-8c06-05674ae1ed9d}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bc71c42e-e06d-4884-b826-3547d3c5d05c}, !- Water Inlet Node Name
  {b21b11f1-7775-4e55-be75-6875c5a266c7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e3beb2fc-ba8b-4c18-bdb9-8d31b634ea6d}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {971ba425-cdc9-4cf9-90d0-8f6e83f211ea}, !- Inlet Port
  {bc71c42e-e06d-4884-b826-3547d3c5d05c}; !- Outlet Port

OS:Connection,
  {971ba425-cdc9-4cf9-90d0-8f6e83f211ea}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  21,                                     !- Outlet Port
  {e3beb2fc-ba8b-4c18-bdb9-8d31b634ea6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f85f664c-9adf-418d-b916-5c79e9059a12}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {b21b11f1-7775-4e55-be75-6875c5a266c7}, !- Inlet Port
  {6e569a3d-e371-4cd2-93e5-a99f32050ec1}; !- Outlet Port

OS:Connection,
  {bc71c42e-e06d-4884-b826-3547d3c5d05c}, !- Handle
  {e3beb2fc-ba8b-4c18-bdb9-8d31b634ea6d}, !- Source Object
  3,                                      !- Outlet Port
  {1b90d5f6-f223-498b-8c06-05674ae1ed9d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b21b11f1-7775-4e55-be75-6875c5a266c7}, !- Handle
  {1b90d5f6-f223-498b-8c06-05674ae1ed9d}, !- Source Object
  6,                                      !- Outlet Port
  {f85f664c-9adf-418d-b916-5c79e9059a12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e569a3d-e371-4cd2-93e5-a99f32050ec1}, !- Handle
  {f85f664c-9adf-418d-b916-5c79e9059a12}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {641c1ccc-f04c-435e-9f6d-0293c4a13d11}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid Reheat Coil Controller, !- Name
  {1b90d5f6-f223-498b-8c06-05674ae1ed9d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0f074e41-b428-4a02-9bb1-b47d7745628f}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {d475c3e8-e485-4b40-9b91-8b0a5af7ede4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1b90d5f6-f223-498b-8c06-05674ae1ed9d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8034a288-7a2a-4e75-8f75-5919408a97ca}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e2f06cae-5e34-4a18-889a-284158570f6f}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid Return Air Node, !- Name
  {f13d9d38-28a3-496c-bd35-9fed46f6fc68}, !- Inlet Port
  {60f60e4f-da5b-4830-ae81-5786e1e91113}; !- Outlet Port

OS:Connection,
  {6427c178-f331-4969-9813-70e43b5db8ac}, !- Handle
  {b1c84866-c226-487a-9d2d-acbce05c3ca4}, !- Source Object
  3,                                      !- Outlet Port
  {9b62531c-d532-4c5a-bf0d-96ce5e9963cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f13d9d38-28a3-496c-bd35-9fed46f6fc68}, !- Handle
  {90946cd1-3b86-42ba-99e9-9922309cd99c}, !- Source Object
  2,                                      !- Outlet Port
  {e2f06cae-5e34-4a18-889a-284158570f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f60e4f-da5b-4830-ae81-5786e1e91113}, !- Handle
  {e2f06cae-5e34-4a18-889a-284158570f6f}, !- Source Object
  3,                                      !- Outlet Port
  {b69156b2-ed11-4f07-8530-ecbdb2fbb4b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4edcafa2-9d15-45a2-a7af-676a4d3a693c}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {25dbe101-d335-4c2e-9e80-9d443105171c}, !- Inlet Port
  {d475c3e8-e485-4b40-9b91-8b0a5af7ede4}; !- Outlet Port

OS:Connection,
  {25dbe101-d335-4c2e-9e80-9d443105171c}, !- Handle
  {e8c8fce9-3389-4532-a801-fe1abbd983da}, !- Source Object
  3,                                      !- Outlet Port
  {4edcafa2-9d15-45a2-a7af-676a4d3a693c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d475c3e8-e485-4b40-9b91-8b0a5af7ede4}, !- Handle
  {4edcafa2-9d15-45a2-a7af-676a4d3a693c}, !- Source Object
  3,                                      !- Outlet Port
  {0f074e41-b428-4a02-9bb1-b47d7745628f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8034a288-7a2a-4e75-8f75-5919408a97ca}, !- Handle
  {0f074e41-b428-4a02-9bb1-b47d7745628f}, !- Source Object
  12,                                     !- Outlet Port
  {b1c84866-c226-487a-9d2d-acbce05c3ca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {24ed7f2c-336e-4263-ae28-d591e8d10b2c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5d739ada-3543-4c35-b98e-49b6ffeeab0b}, !- Water Inlet Node Name
  {88427d62-9690-4879-b26b-ec8d9d8d85fa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {63e6c5a2-ed86-46a8-861b-5221dcc8f1fe}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Reheat Coil Inlet Water Node, !- Name
  {71ca3226-3f58-4dc3-a14c-2d9f4d9df007}, !- Inlet Port
  {5d739ada-3543-4c35-b98e-49b6ffeeab0b}; !- Outlet Port

OS:Connection,
  {71ca3226-3f58-4dc3-a14c-2d9f4d9df007}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  22,                                     !- Outlet Port
  {63e6c5a2-ed86-46a8-861b-5221dcc8f1fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c00b60a-ea73-4cc9-b10b-130763637b48}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Reheat Coil Outlet Water Node, !- Name
  {88427d62-9690-4879-b26b-ec8d9d8d85fa}, !- Inlet Port
  {304b1c46-513c-48a2-80cb-c2f5bffc952b}; !- Outlet Port

OS:Connection,
  {5d739ada-3543-4c35-b98e-49b6ffeeab0b}, !- Handle
  {63e6c5a2-ed86-46a8-861b-5221dcc8f1fe}, !- Source Object
  3,                                      !- Outlet Port
  {24ed7f2c-336e-4263-ae28-d591e8d10b2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {88427d62-9690-4879-b26b-ec8d9d8d85fa}, !- Handle
  {24ed7f2c-336e-4263-ae28-d591e8d10b2c}, !- Source Object
  6,                                      !- Outlet Port
  {4c00b60a-ea73-4cc9-b10b-130763637b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {304b1c46-513c-48a2-80cb-c2f5bffc952b}, !- Handle
  {4c00b60a-ea73-4cc9-b10b-130763637b48}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a9dee3d6-49fa-415c-b2cf-bac0b74a6049}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Reheat Coil Controller, !- Name
  {24ed7f2c-336e-4263-ae28-d591e8d10b2c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8a9e8d6c-ea68-408c-87a4-38ba2218526d}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {b576dc02-d7d4-42c1-9629-3b8404e5b56d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {24ed7f2c-336e-4263-ae28-d591e8d10b2c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {096ac53e-c95c-4b06-a545-135e5189d9e8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1870a7f3-886e-405b-bd1a-f9b3081edd14}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid VAV Terminal Outlet Air Node, !- Name
  {096ac53e-c95c-4b06-a545-135e5189d9e8}, !- Inlet Port
  {db9b0a32-3076-4074-933f-b3805d0751ab}; !- Outlet Port

OS:Node,
  {7d8ed0b7-1161-4342-97fa-4c38041b3232}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Return Air Node, !- Name
  {acceb0b8-e689-4e41-bfdf-2a408681c14c}, !- Inlet Port
  {cd70c2b0-c80d-490b-9462-118b161c3795}; !- Outlet Port

OS:Connection,
  {db9b0a32-3076-4074-933f-b3805d0751ab}, !- Handle
  {1870a7f3-886e-405b-bd1a-f9b3081edd14}, !- Source Object
  3,                                      !- Outlet Port
  {f3399069-f223-4598-aee9-6dc91e5829ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acceb0b8-e689-4e41-bfdf-2a408681c14c}, !- Handle
  {4ac2adf8-5264-41c3-a06e-9e5240f13d6f}, !- Source Object
  2,                                      !- Outlet Port
  {7d8ed0b7-1161-4342-97fa-4c38041b3232}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd70c2b0-c80d-490b-9462-118b161c3795}, !- Handle
  {7d8ed0b7-1161-4342-97fa-4c38041b3232}, !- Source Object
  3,                                      !- Outlet Port
  {b69156b2-ed11-4f07-8530-ecbdb2fbb4b2}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {54ccbb78-1bd8-4604-b095-e851c6acc634}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid VAV Terminal Inlet Air Node, !- Name
  {bc1e8ead-ddde-473b-8dfc-6de7e123c83c}, !- Inlet Port
  {b576dc02-d7d4-42c1-9629-3b8404e5b56d}; !- Outlet Port

OS:Connection,
  {bc1e8ead-ddde-473b-8dfc-6de7e123c83c}, !- Handle
  {e8c8fce9-3389-4532-a801-fe1abbd983da}, !- Source Object
  4,                                      !- Outlet Port
  {54ccbb78-1bd8-4604-b095-e851c6acc634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b576dc02-d7d4-42c1-9629-3b8404e5b56d}, !- Handle
  {54ccbb78-1bd8-4604-b095-e851c6acc634}, !- Source Object
  3,                                      !- Outlet Port
  {8a9e8d6c-ea68-408c-87a4-38ba2218526d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {096ac53e-c95c-4b06-a545-135e5189d9e8}, !- Handle
  {8a9e8d6c-ea68-408c-87a4-38ba2218526d}, !- Source Object
  12,                                     !- Outlet Port
  {1870a7f3-886e-405b-bd1a-f9b3081edd14}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e03438dc-2c63-47a2-8d61-497a5b061cfe}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {66f69046-e11c-4fa0-87fa-c2841693dc32}, !- Water Inlet Node Name
  {14dcb11d-2d25-4acc-94bc-2d7cce0c9670}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {375eec68-7492-475b-a86b-5ed839210886}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Reheat Coil Inlet Water Node, !- Name
  {0a183779-fe0a-4ea9-b656-1cc0a5dd4b54}, !- Inlet Port
  {66f69046-e11c-4fa0-87fa-c2841693dc32}; !- Outlet Port

OS:Connection,
  {0a183779-fe0a-4ea9-b656-1cc0a5dd4b54}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  23,                                     !- Outlet Port
  {375eec68-7492-475b-a86b-5ed839210886}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {869bee91-ad66-4045-9d91-411a9019761c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Reheat Coil Outlet Water Node, !- Name
  {14dcb11d-2d25-4acc-94bc-2d7cce0c9670}, !- Inlet Port
  {00e6f5bb-7520-44a1-b04d-2c5cdee67849}; !- Outlet Port

OS:Connection,
  {66f69046-e11c-4fa0-87fa-c2841693dc32}, !- Handle
  {375eec68-7492-475b-a86b-5ed839210886}, !- Source Object
  3,                                      !- Outlet Port
  {e03438dc-2c63-47a2-8d61-497a5b061cfe}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {14dcb11d-2d25-4acc-94bc-2d7cce0c9670}, !- Handle
  {e03438dc-2c63-47a2-8d61-497a5b061cfe}, !- Source Object
  6,                                      !- Outlet Port
  {869bee91-ad66-4045-9d91-411a9019761c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00e6f5bb-7520-44a1-b04d-2c5cdee67849}, !- Handle
  {869bee91-ad66-4045-9d91-411a9019761c}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fc9b8136-1193-4c69-9d98-94ea419225f4}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Reheat Coil Controller, !- Name
  {e03438dc-2c63-47a2-8d61-497a5b061cfe}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1ae30b3c-4f95-49c0-8735-09f1449b7c69}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {63b2b7e4-62cc-43bc-a81e-94fef829db0f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e03438dc-2c63-47a2-8d61-497a5b061cfe}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00ca3428-d147-40bc-9486-039c7606e716}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8bd8a64d-59a2-46eb-a1ac-8e2b67e6ecb6}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid VAV Terminal Outlet Air Node, !- Name
  {00ca3428-d147-40bc-9486-039c7606e716}, !- Inlet Port
  {2722678b-7174-4405-8d82-cb01b7c7a379}; !- Outlet Port

OS:Node,
  {67907702-bb75-42e1-986b-9c6791804eb2}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Return Air Node, !- Name
  {3a515068-2c59-47c7-9cc7-11818cfa1e2f}, !- Inlet Port
  {5c77ee47-20f4-4f2c-b00c-6125d6b0083b}; !- Outlet Port

OS:Connection,
  {2722678b-7174-4405-8d82-cb01b7c7a379}, !- Handle
  {8bd8a64d-59a2-46eb-a1ac-8e2b67e6ecb6}, !- Source Object
  3,                                      !- Outlet Port
  {d4a13012-f945-4b85-b3f2-e6bd02649a52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a515068-2c59-47c7-9cc7-11818cfa1e2f}, !- Handle
  {ab3c3909-70a7-4996-ad6e-e78fcaab8b41}, !- Source Object
  2,                                      !- Outlet Port
  {67907702-bb75-42e1-986b-9c6791804eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c77ee47-20f4-4f2c-b00c-6125d6b0083b}, !- Handle
  {67907702-bb75-42e1-986b-9c6791804eb2}, !- Source Object
  3,                                      !- Outlet Port
  {b69156b2-ed11-4f07-8530-ecbdb2fbb4b2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5bef6ff1-881f-45c9-a876-19abb9ce0d6f}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid VAV Terminal Inlet Air Node, !- Name
  {e223495c-eaf1-41dd-b4e8-7dc2322568af}, !- Inlet Port
  {63b2b7e4-62cc-43bc-a81e-94fef829db0f}; !- Outlet Port

OS:Connection,
  {e223495c-eaf1-41dd-b4e8-7dc2322568af}, !- Handle
  {e8c8fce9-3389-4532-a801-fe1abbd983da}, !- Source Object
  5,                                      !- Outlet Port
  {5bef6ff1-881f-45c9-a876-19abb9ce0d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63b2b7e4-62cc-43bc-a81e-94fef829db0f}, !- Handle
  {5bef6ff1-881f-45c9-a876-19abb9ce0d6f}, !- Source Object
  3,                                      !- Outlet Port
  {1ae30b3c-4f95-49c0-8735-09f1449b7c69}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00ca3428-d147-40bc-9486-039c7606e716}, !- Handle
  {1ae30b3c-4f95-49c0-8735-09f1449b7c69}, !- Source Object
  12,                                     !- Outlet Port
  {8bd8a64d-59a2-46eb-a1ac-8e2b67e6ecb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d583b1eb-3d88-47a1-b8df-fbef1424aab3}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e7bc67df-3f02-44be-a350-55cb9fa265d4}, !- Water Inlet Node Name
  {42eaa016-49d6-4800-aba1-b1864736a4e0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b00f5463-03f1-403f-aa27-2629308bfae8}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {881eb93a-fbe7-4e4b-b0e2-7235b1ccadf5}, !- Inlet Port
  {e7bc67df-3f02-44be-a350-55cb9fa265d4}; !- Outlet Port

OS:Connection,
  {881eb93a-fbe7-4e4b-b0e2-7235b1ccadf5}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  24,                                     !- Outlet Port
  {b00f5463-03f1-403f-aa27-2629308bfae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fcb3fc73-a0fd-4b74-aae6-673044dcaa87}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {42eaa016-49d6-4800-aba1-b1864736a4e0}, !- Inlet Port
  {f2abef44-d2cc-42f2-af6e-1d5b1e699bee}; !- Outlet Port

OS:Connection,
  {e7bc67df-3f02-44be-a350-55cb9fa265d4}, !- Handle
  {b00f5463-03f1-403f-aa27-2629308bfae8}, !- Source Object
  3,                                      !- Outlet Port
  {d583b1eb-3d88-47a1-b8df-fbef1424aab3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {42eaa016-49d6-4800-aba1-b1864736a4e0}, !- Handle
  {d583b1eb-3d88-47a1-b8df-fbef1424aab3}, !- Source Object
  6,                                      !- Outlet Port
  {fcb3fc73-a0fd-4b74-aae6-673044dcaa87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2abef44-d2cc-42f2-af6e-1d5b1e699bee}, !- Handle
  {fcb3fc73-a0fd-4b74-aae6-673044dcaa87}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {076f89fb-0905-44c1-a472-aac07a6cc15c}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid Reheat Coil Controller, !- Name
  {d583b1eb-3d88-47a1-b8df-fbef1424aab3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ba1bcff1-1017-4749-bca2-68070b5511e9}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {8d72c7ae-ba27-4d4b-a29b-f1034fcc5dc1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d583b1eb-3d88-47a1-b8df-fbef1424aab3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {63ef007a-7956-4798-8b73-0dfb96445c41}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9d5412c2-8caf-4dee-ac8c-9c1a52da5bfa}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {63ef007a-7956-4798-8b73-0dfb96445c41}, !- Inlet Port
  {58edc96d-b131-4565-a4d1-31bc63a1528b}; !- Outlet Port

OS:Node,
  {4869c9f6-aea4-4796-9de5-6638a073275c}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid Return Air Node, !- Name
  {cab8a23b-5bff-41ed-8fa0-719afc589be5}, !- Inlet Port
  {c65aa3e2-2bd7-4a70-8aa9-b3bde52b7048}; !- Outlet Port

OS:Connection,
  {58edc96d-b131-4565-a4d1-31bc63a1528b}, !- Handle
  {9d5412c2-8caf-4dee-ac8c-9c1a52da5bfa}, !- Source Object
  3,                                      !- Outlet Port
  {e6be0be4-f944-481c-a22f-ddafbfe2ac0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cab8a23b-5bff-41ed-8fa0-719afc589be5}, !- Handle
  {da3a7176-ee38-4a6a-b9b3-07670336903d}, !- Source Object
  2,                                      !- Outlet Port
  {4869c9f6-aea4-4796-9de5-6638a073275c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c65aa3e2-2bd7-4a70-8aa9-b3bde52b7048}, !- Handle
  {4869c9f6-aea4-4796-9de5-6638a073275c}, !- Source Object
  3,                                      !- Outlet Port
  {b69156b2-ed11-4f07-8530-ecbdb2fbb4b2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d0858601-a412-43a5-af0e-9c68d0463ad5}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {70db3753-39ff-4c4c-a56c-b6d9b2fcde5d}, !- Inlet Port
  {8d72c7ae-ba27-4d4b-a29b-f1034fcc5dc1}; !- Outlet Port

OS:Connection,
  {70db3753-39ff-4c4c-a56c-b6d9b2fcde5d}, !- Handle
  {e8c8fce9-3389-4532-a801-fe1abbd983da}, !- Source Object
  6,                                      !- Outlet Port
  {d0858601-a412-43a5-af0e-9c68d0463ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d72c7ae-ba27-4d4b-a29b-f1034fcc5dc1}, !- Handle
  {d0858601-a412-43a5-af0e-9c68d0463ad5}, !- Source Object
  3,                                      !- Outlet Port
  {ba1bcff1-1017-4749-bca2-68070b5511e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63ef007a-7956-4798-8b73-0dfb96445c41}, !- Handle
  {ba1bcff1-1017-4749-bca2-68070b5511e9}, !- Source Object
  12,                                     !- Outlet Port
  {9d5412c2-8caf-4dee-ac8c-9c1a52da5bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9227e687-2327-4915-9921-8e1bcc075026}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e99912bd-7377-4500-9954-d1676b5001ea}, !- Water Inlet Node Name
  {3bcc87c2-f566-43e0-9582-5476a892e5dc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5cbaf10a-3843-42dc-b220-31c4b7a0b901}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Reheat Coil Inlet Water Node, !- Name
  {62054815-a515-470e-8f98-bb99e31b6213}, !- Inlet Port
  {e99912bd-7377-4500-9954-d1676b5001ea}; !- Outlet Port

OS:Connection,
  {62054815-a515-470e-8f98-bb99e31b6213}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  25,                                     !- Outlet Port
  {5cbaf10a-3843-42dc-b220-31c4b7a0b901}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc9eb97c-7369-4a15-a3b3-289d59ce93d0}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Reheat Coil Outlet Water Node, !- Name
  {3bcc87c2-f566-43e0-9582-5476a892e5dc}, !- Inlet Port
  {55b0bf13-1da2-406b-a91a-468ab6318a7d}; !- Outlet Port

OS:Connection,
  {e99912bd-7377-4500-9954-d1676b5001ea}, !- Handle
  {5cbaf10a-3843-42dc-b220-31c4b7a0b901}, !- Source Object
  3,                                      !- Outlet Port
  {9227e687-2327-4915-9921-8e1bcc075026}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3bcc87c2-f566-43e0-9582-5476a892e5dc}, !- Handle
  {9227e687-2327-4915-9921-8e1bcc075026}, !- Source Object
  6,                                      !- Outlet Port
  {fc9eb97c-7369-4a15-a3b3-289d59ce93d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55b0bf13-1da2-406b-a91a-468ab6318a7d}, !- Handle
  {fc9eb97c-7369-4a15-a3b3-289d59ce93d0}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {599c937e-f5da-47cb-835e-ef0a1ad82cdd}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Reheat Coil Controller, !- Name
  {9227e687-2327-4915-9921-8e1bcc075026}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5ac69a35-3e2a-434c-ba1f-fb41046453b1}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {b09077e8-5d3d-4c65-939c-ec3f664acb45}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9227e687-2327-4915-9921-8e1bcc075026}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {335bede6-0fc2-43ca-aba5-989e5affca1d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5b3a21eb-1ea5-4493-802f-56f4a797f805}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid VAV Terminal Outlet Air Node, !- Name
  {335bede6-0fc2-43ca-aba5-989e5affca1d}, !- Inlet Port
  {215164b6-8731-4ded-87fc-3258fe5b532c}; !- Outlet Port

OS:Node,
  {fa536a2b-e9e1-4532-a02d-64099d468708}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Return Air Node, !- Name
  {7600dff4-0205-48a4-9a0d-8642da7a96fe}, !- Inlet Port
  {321da8f9-d008-44fb-ad1d-3a5e6195ee1b}; !- Outlet Port

OS:Connection,
  {215164b6-8731-4ded-87fc-3258fe5b532c}, !- Handle
  {5b3a21eb-1ea5-4493-802f-56f4a797f805}, !- Source Object
  3,                                      !- Outlet Port
  {181a567f-6de8-47c3-9be0-2731d2c69374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7600dff4-0205-48a4-9a0d-8642da7a96fe}, !- Handle
  {f945e527-9955-457b-be44-bf66bad10ed2}, !- Source Object
  2,                                      !- Outlet Port
  {fa536a2b-e9e1-4532-a02d-64099d468708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {321da8f9-d008-44fb-ad1d-3a5e6195ee1b}, !- Handle
  {fa536a2b-e9e1-4532-a02d-64099d468708}, !- Source Object
  3,                                      !- Outlet Port
  {b69156b2-ed11-4f07-8530-ecbdb2fbb4b2}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d46c4185-1731-4392-a71e-74192c1e10bb}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid VAV Terminal Inlet Air Node, !- Name
  {ffbb0e6c-7113-4c8f-990b-3eb8924144af}, !- Inlet Port
  {b09077e8-5d3d-4c65-939c-ec3f664acb45}; !- Outlet Port

OS:Connection,
  {ffbb0e6c-7113-4c8f-990b-3eb8924144af}, !- Handle
  {e8c8fce9-3389-4532-a801-fe1abbd983da}, !- Source Object
  7,                                      !- Outlet Port
  {d46c4185-1731-4392-a71e-74192c1e10bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b09077e8-5d3d-4c65-939c-ec3f664acb45}, !- Handle
  {d46c4185-1731-4392-a71e-74192c1e10bb}, !- Source Object
  3,                                      !- Outlet Port
  {5ac69a35-3e2a-434c-ba1f-fb41046453b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {335bede6-0fc2-43ca-aba5-989e5affca1d}, !- Handle
  {5ac69a35-3e2a-434c-ba1f-fb41046453b1}, !- Source Object
  12,                                     !- Outlet Port
  {5b3a21eb-1ea5-4493-802f-56f4a797f805}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9d0b969b-7255-4fff-9c19-efd34dc9b3d7}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8308d2dd-e98d-4201-bdef-db1afbe34279}, !- Water Inlet Node Name
  {62b78f93-8f36-4239-bd69-73551a2b3621}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d331fcef-bc14-4f87-86e5-89f303993073}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Reheat Coil Inlet Water Node, !- Name
  {a0261662-d10a-4a4f-b401-1f23f6a90020}, !- Inlet Port
  {8308d2dd-e98d-4201-bdef-db1afbe34279}; !- Outlet Port

OS:Connection,
  {a0261662-d10a-4a4f-b401-1f23f6a90020}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  26,                                     !- Outlet Port
  {d331fcef-bc14-4f87-86e5-89f303993073}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {841dade3-1411-4a80-96a2-658e5cb2c3e3}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Reheat Coil Outlet Water Node, !- Name
  {62b78f93-8f36-4239-bd69-73551a2b3621}, !- Inlet Port
  {f315a4a9-dfc5-489d-8a2b-5701ede22b82}; !- Outlet Port

OS:Connection,
  {8308d2dd-e98d-4201-bdef-db1afbe34279}, !- Handle
  {d331fcef-bc14-4f87-86e5-89f303993073}, !- Source Object
  3,                                      !- Outlet Port
  {9d0b969b-7255-4fff-9c19-efd34dc9b3d7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {62b78f93-8f36-4239-bd69-73551a2b3621}, !- Handle
  {9d0b969b-7255-4fff-9c19-efd34dc9b3d7}, !- Source Object
  6,                                      !- Outlet Port
  {841dade3-1411-4a80-96a2-658e5cb2c3e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f315a4a9-dfc5-489d-8a2b-5701ede22b82}, !- Handle
  {841dade3-1411-4a80-96a2-658e5cb2c3e3}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e62cd778-82d4-43c3-902c-324062342de6}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Reheat Coil Controller, !- Name
  {9d0b969b-7255-4fff-9c19-efd34dc9b3d7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {903421f4-449e-4eb2-b8a9-b8edd9da8cfe}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {04996090-3d9d-4686-89a7-7566eb854176}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9d0b969b-7255-4fff-9c19-efd34dc9b3d7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7034a690-e851-4565-92c4-12f935f2dcbf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {efdeac26-7aea-4cb0-8e1f-75a4aab66bbf}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid VAV Terminal Outlet Air Node, !- Name
  {7034a690-e851-4565-92c4-12f935f2dcbf}, !- Inlet Port
  {a3291847-28bd-4c81-8bf0-f5d1c999b936}; !- Outlet Port

OS:Node,
  {9f8bcd61-2914-4c5e-bde3-d533dcf45251}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Return Air Node, !- Name
  {b9afc59d-9257-4c6a-8283-fdaf6e4f92c7}, !- Inlet Port
  {d030d9da-271c-4d41-a8c7-dd7f59019871}; !- Outlet Port

OS:Connection,
  {a3291847-28bd-4c81-8bf0-f5d1c999b936}, !- Handle
  {efdeac26-7aea-4cb0-8e1f-75a4aab66bbf}, !- Source Object
  3,                                      !- Outlet Port
  {cd8faa90-eddb-4072-a92c-c6eb0947c254}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9afc59d-9257-4c6a-8283-fdaf6e4f92c7}, !- Handle
  {a330d09a-3951-4e97-9822-a6383d4e642d}, !- Source Object
  2,                                      !- Outlet Port
  {9f8bcd61-2914-4c5e-bde3-d533dcf45251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d030d9da-271c-4d41-a8c7-dd7f59019871}, !- Handle
  {9f8bcd61-2914-4c5e-bde3-d533dcf45251}, !- Source Object
  3,                                      !- Outlet Port
  {b69156b2-ed11-4f07-8530-ecbdb2fbb4b2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f33f3198-11c1-48cc-91db-d1652677c4ff}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid VAV Terminal Inlet Air Node, !- Name
  {76ffc642-256a-4ca7-8289-1eb80faa28be}, !- Inlet Port
  {04996090-3d9d-4686-89a7-7566eb854176}; !- Outlet Port

OS:Connection,
  {76ffc642-256a-4ca7-8289-1eb80faa28be}, !- Handle
  {e8c8fce9-3389-4532-a801-fe1abbd983da}, !- Source Object
  8,                                      !- Outlet Port
  {f33f3198-11c1-48cc-91db-d1652677c4ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04996090-3d9d-4686-89a7-7566eb854176}, !- Handle
  {f33f3198-11c1-48cc-91db-d1652677c4ff}, !- Source Object
  3,                                      !- Outlet Port
  {903421f4-449e-4eb2-b8a9-b8edd9da8cfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7034a690-e851-4565-92c4-12f935f2dcbf}, !- Handle
  {903421f4-449e-4eb2-b8a9-b8edd9da8cfe}, !- Source Object
  12,                                     !- Outlet Port
  {efdeac26-7aea-4cb0-8e1f-75a4aab66bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {21ff1231-c439-439b-933e-777cbce69f87}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dac98630-6a24-4d8b-9949-25954e5dbe7c}, !- Water Inlet Node Name
  {df8b9cc6-4e1e-417a-92e8-45b2459e5633}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {159ac247-7c50-4957-bcf9-eb504bffbe7d}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {864a2f91-ca1e-4afa-a491-815b7b0303f6}, !- Inlet Port
  {dac98630-6a24-4d8b-9949-25954e5dbe7c}; !- Outlet Port

OS:Connection,
  {864a2f91-ca1e-4afa-a491-815b7b0303f6}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  27,                                     !- Outlet Port
  {159ac247-7c50-4957-bcf9-eb504bffbe7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f6005c7-62a4-4c71-b2d8-fedf87fd633a}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {df8b9cc6-4e1e-417a-92e8-45b2459e5633}, !- Inlet Port
  {85a203eb-0c57-4d8e-9150-8e468cb127a0}; !- Outlet Port

OS:Connection,
  {dac98630-6a24-4d8b-9949-25954e5dbe7c}, !- Handle
  {159ac247-7c50-4957-bcf9-eb504bffbe7d}, !- Source Object
  3,                                      !- Outlet Port
  {21ff1231-c439-439b-933e-777cbce69f87}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {df8b9cc6-4e1e-417a-92e8-45b2459e5633}, !- Handle
  {21ff1231-c439-439b-933e-777cbce69f87}, !- Source Object
  6,                                      !- Outlet Port
  {9f6005c7-62a4-4c71-b2d8-fedf87fd633a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85a203eb-0c57-4d8e-9150-8e468cb127a0}, !- Handle
  {9f6005c7-62a4-4c71-b2d8-fedf87fd633a}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {939c4d96-2a3f-427f-b1ec-6983ebf1ad5e}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid Reheat Coil Controller, !- Name
  {21ff1231-c439-439b-933e-777cbce69f87}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {45b4ed1f-9241-424d-9b71-d59deb340d6e}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {0abb3798-697d-48ed-baf2-84b386ae9074}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {21ff1231-c439-439b-933e-777cbce69f87}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7ab6735a-42d7-4e8f-854a-fffce781c43e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {99909afe-e853-446e-994c-85f65b3dd7f4}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {7ab6735a-42d7-4e8f-854a-fffce781c43e}, !- Inlet Port
  {15d14d3e-3da3-4abe-94c0-c1bc4d7f2d53}; !- Outlet Port

OS:Node,
  {31d1399e-005c-4a32-9f8d-10241c24b098}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid Return Air Node, !- Name
  {d97e7203-af7e-4684-98a3-c4c0fda66315}, !- Inlet Port
  {769103e9-f259-4414-8a24-0d04d727bca8}; !- Outlet Port

OS:Connection,
  {15d14d3e-3da3-4abe-94c0-c1bc4d7f2d53}, !- Handle
  {99909afe-e853-446e-994c-85f65b3dd7f4}, !- Source Object
  3,                                      !- Outlet Port
  {6b968709-d4de-4626-a974-32d2f574fb79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d97e7203-af7e-4684-98a3-c4c0fda66315}, !- Handle
  {04741f91-c1ac-4625-8c12-e2882ad8d9ee}, !- Source Object
  2,                                      !- Outlet Port
  {31d1399e-005c-4a32-9f8d-10241c24b098}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {769103e9-f259-4414-8a24-0d04d727bca8}, !- Handle
  {31d1399e-005c-4a32-9f8d-10241c24b098}, !- Source Object
  3,                                      !- Outlet Port
  {b69156b2-ed11-4f07-8530-ecbdb2fbb4b2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {92b54176-da3b-42d7-90fb-419c8547c9b9}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {705cc200-8018-4983-82d9-a781705ef4b6}, !- Inlet Port
  {0abb3798-697d-48ed-baf2-84b386ae9074}; !- Outlet Port

OS:Connection,
  {705cc200-8018-4983-82d9-a781705ef4b6}, !- Handle
  {e8c8fce9-3389-4532-a801-fe1abbd983da}, !- Source Object
  9,                                      !- Outlet Port
  {92b54176-da3b-42d7-90fb-419c8547c9b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0abb3798-697d-48ed-baf2-84b386ae9074}, !- Handle
  {92b54176-da3b-42d7-90fb-419c8547c9b9}, !- Source Object
  3,                                      !- Outlet Port
  {45b4ed1f-9241-424d-9b71-d59deb340d6e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ab6735a-42d7-4e8f-854a-fffce781c43e}, !- Handle
  {45b4ed1f-9241-424d-9b71-d59deb340d6e}, !- Source Object
  12,                                     !- Outlet Port
