  {1a5fa7b1-b426-45f1-9035-2c922209f2f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d671d8ca-3b06-4a99-b9eb-bf04e9d0aac3}, !- Handle
  {0965f677-093b-41c4-adcf-7e1d168a3c94}, !- Source Object
  2,                                      !- Outlet Port
  {d11a6020-9fa7-40d6-a1a4-0e9af01daeed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {200c0428-2990-4e90-9f82-b9f87a298495}, !- Handle
  {d11a6020-9fa7-40d6-a1a4-0e9af01daeed}, !- Source Object
  3,                                      !- Outlet Port
  {f6983ace-09e2-4b54-b941-5e477fb81191}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b09af6f8-1f52-4640-8ff0-69d7ca2f8e0a}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {4f2266a0-3bbc-435c-8804-14085b9bc61e}, !- Inlet Port
  {5c44ce2e-1dba-41a6-90b1-9089850c01df}; !- Outlet Port

OS:Connection,
  {4f2266a0-3bbc-435c-8804-14085b9bc61e}, !- Handle
  {05ce68ff-17dc-4927-bff1-6ad3ecbbf89e}, !- Source Object
  11,                                     !- Outlet Port
  {b09af6f8-1f52-4640-8ff0-69d7ca2f8e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c44ce2e-1dba-41a6-90b1-9089850c01df}, !- Handle
  {b09af6f8-1f52-4640-8ff0-69d7ca2f8e0a}, !- Source Object
  3,                                      !- Outlet Port
  {65f42257-28ad-45ab-a768-6a4c904942dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb7c5c06-3521-4223-a860-3e104f1a6aac}, !- Handle
  {65f42257-28ad-45ab-a768-6a4c904942dd}, !- Source Object
  12,                                     !- Outlet Port
  {3b724718-4503-46a9-bc8c-c316773ce513}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2da96309-5fae-4124-bd45-ad69533ab644}, !- Handle
  9 Zone VAV 5,                           !- Name
  ,                                       !- Controller List Name
  {a7850242-4f29-4047-8e8a-5f89bf0656ee}, !- Availability Schedule
  {1fec910b-931b-4db4-8970-30d5f5e88b0d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6aa34262-09bc-4b49-86b4-da05b4a31caf}, !- Supply Side Inlet Node Name
  {8a06ac0e-92fa-4218-8508-fe8b4da194a9}, !- Demand Side Outlet Node Name
  {a892365a-c5e0-4984-bff3-58aa1a693039}, !- Demand Side Inlet Node A
  {ff66c323-5938-4130-9f67-7bcc77f662d9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e2ade489-f55a-49fc-8b4e-eaad905ba8e3}, !- Demand Mixer Name
  {b70b47c0-0059-441f-a0c1-e9a806227bc6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {76f2ba78-7f01-4d47-92b6-7639c4513b39}, !- Handle
  9 Zone VAV 5 Supply Inlet Node,         !- Name
  {6aa34262-09bc-4b49-86b4-da05b4a31caf}, !- Inlet Port
  {13a10224-7449-47e6-baaa-1a574535c23f}; !- Outlet Port

OS:Node,
  {99710bef-4934-40f3-a6bb-2ea15c566a08}, !- Handle
  9 Zone VAV 5 Supply Outlet Node,        !- Name
  {4bf4dbdc-3608-4fd4-8797-b531892de98b}, !- Inlet Port
  {ff66c323-5938-4130-9f67-7bcc77f662d9}; !- Outlet Port

OS:Connection,
  {6aa34262-09bc-4b49-86b4-da05b4a31caf}, !- Handle
  {2da96309-5fae-4124-bd45-ad69533ab644}, !- Source Object
  9,                                      !- Outlet Port
  {76f2ba78-7f01-4d47-92b6-7639c4513b39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff66c323-5938-4130-9f67-7bcc77f662d9}, !- Handle
  {99710bef-4934-40f3-a6bb-2ea15c566a08}, !- Source Object
  3,                                      !- Outlet Port
  {2da96309-5fae-4124-bd45-ad69533ab644}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {15d6748c-19b8-4de5-9a0b-1efd65981907}, !- Handle
  9 Zone VAV 5 Demand Inlet Node,         !- Name
  {a892365a-c5e0-4984-bff3-58aa1a693039}, !- Inlet Port
  {d18e8d8c-8f41-4934-982a-51347e26398b}; !- Outlet Port

OS:Node,
  {c600089c-723c-4088-b5fa-8db0c6329b6c}, !- Handle
  9 Zone VAV 5 Demand Outlet Node,        !- Name
  {8f71f8a3-46ee-4310-a85f-85087fc2f255}, !- Inlet Port
  {8a06ac0e-92fa-4218-8508-fe8b4da194a9}; !- Outlet Port

OS:Node,
  {86ff2294-a882-476c-a6d6-85debe5f425f}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 VAV Terminal Outlet Air Node, !- Name
  {ac855fff-2f6b-43dc-8171-cf8b3db180e6}, !- Inlet Port
  {40072ffc-79b4-4739-91d3-8f9b3883ee4c}; !- Outlet Port

OS:Connection,
  {a892365a-c5e0-4984-bff3-58aa1a693039}, !- Handle
  {2da96309-5fae-4124-bd45-ad69533ab644}, !- Source Object
  11,                                     !- Outlet Port
  {15d6748c-19b8-4de5-9a0b-1efd65981907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a06ac0e-92fa-4218-8508-fe8b4da194a9}, !- Handle
  {c600089c-723c-4088-b5fa-8db0c6329b6c}, !- Source Object
  3,                                      !- Outlet Port
  {2da96309-5fae-4124-bd45-ad69533ab644}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b70b47c0-0059-441f-a0c1-e9a806227bc6}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {d18e8d8c-8f41-4934-982a-51347e26398b}, !- Inlet Node Name
  {fba4f452-612c-4946-91d1-b75eb5f9b078}, !- Outlet Node Name 1
  {44531cf1-bb73-4963-a3eb-aab1bf87a6a2}, !- Outlet Node Name 2
  {a34daa33-eec7-42c8-b759-680dd01bca28}, !- Outlet Node Name 3
  {9d26ca6e-4ccf-42f8-96b2-31fb15159f1c}, !- Outlet Node Name 4
  {a350bd45-2d2b-4e0f-a6ff-f4e3ec71f4a4}, !- Outlet Node Name 5
  {f7777c04-7596-44ab-88ef-155527e60660}, !- Outlet Node Name 6
  {c0f6a5bb-46c2-4569-82b9-9aa53abbfc47}, !- Outlet Node Name 7
  {49b29d9d-e212-43d9-8986-f6924650c9b9}, !- Outlet Node Name 8
  {dc8ba76c-aa70-4d24-a4ec-319e0033dcb0}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {e2ade489-f55a-49fc-8b4e-eaad905ba8e3}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {8f71f8a3-46ee-4310-a85f-85087fc2f255}, !- Outlet Node Name
  {320dd2ec-fee3-4b7c-9f4e-61b0c968fd51}, !- Inlet Node Name 1
  {9a960152-c085-400d-ba92-f3e59d13fcb7}, !- Inlet Node Name 2
  {cf00bcb3-d564-4041-b044-bc5711d03890}, !- Inlet Node Name 3
  {1f5d249a-bc44-4494-97e4-d131ffc030b3}, !- Inlet Node Name 4
  {3c8ed890-8c2b-48fb-9675-0a2293f66b17}, !- Inlet Node Name 5
  {9d9404e7-0dfc-4462-92da-545b2bf40283}, !- Inlet Node Name 6
  {0e14af3f-1466-4d13-b52b-ac91d1f4b46f}, !- Inlet Node Name 7
  {42a79643-4c8b-40e7-a903-6ff4583611c5}, !- Inlet Node Name 8
  {41cead05-29f8-4ebc-8e41-880f4a55a71f}; !- Inlet Node Name 9

OS:Connection,
  {d18e8d8c-8f41-4934-982a-51347e26398b}, !- Handle
  {15d6748c-19b8-4de5-9a0b-1efd65981907}, !- Source Object
  3,                                      !- Outlet Port
  {b70b47c0-0059-441f-a0c1-e9a806227bc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f71f8a3-46ee-4310-a85f-85087fc2f255}, !- Handle
  {e2ade489-f55a-49fc-8b4e-eaad905ba8e3}, !- Source Object
  2,                                      !- Outlet Port
  {c600089c-723c-4088-b5fa-8db0c6329b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {469cc732-4657-48d4-afc6-42f9433cb4dd}, !- Handle
  {2da96309-5fae-4124-bd45-ad69533ab644}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1fec910b-931b-4db4-8970-30d5f5e88b0d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {6344f5c8-7d7d-4f62-8425-9297ffcd317c}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {c6376c27-b52a-4a67-be2f-48555a8e05b6}, !- Handle
  9 Zone VAV 5 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {16f52fc4-e6e2-4a00-b034-7c8ffd9b8fdd}, !- Schedule Name
  {99710bef-4934-40f3-a6bb-2ea15c566a08}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {aff34d9d-d61f-4da7-b309-f5953b95f880}, !- Handle
  9 Zone VAV 5 Fan,                       !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {72b4df74-1372-4165-9e24-7bdad325a0da}, !- Air Inlet Node Name
  {4bf4dbdc-3608-4fd4-8797-b531892de98b}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {4bf4dbdc-3608-4fd4-8797-b531892de98b}, !- Handle
  {aff34d9d-d61f-4da7-b309-f5953b95f880}, !- Source Object
  17,                                     !- Outlet Port
  {99710bef-4934-40f3-a6bb-2ea15c566a08}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0ee8bcd0-9c7e-4e17-9641-7ad223ba9281}, !- Handle
  9 Zone VAV 5 Main Htg Coil,             !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2ccf6ae9-78ba-47d3-b9e9-93d587e32d41}, !- Water Inlet Node Name
  {28aaa304-8f6c-48c9-8663-9c5b64a49ad2}, !- Water Outlet Node Name
  {c176ce49-c4d2-487b-bf26-a474d62d6b70}, !- Air Inlet Node Name
  {9261ccdd-2179-453b-a7bf-d61629e1a1d6}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {75c100df-eddc-4912-8921-530cbe39175a}, !- Handle
  9 Zone VAV 5 Main Htg Coil Inlet Water Node, !- Name
  {e2523d6d-296d-4aa1-907b-2943590cff21}, !- Inlet Port
  {2ccf6ae9-78ba-47d3-b9e9-93d587e32d41}; !- Outlet Port

OS:Connection,
  {e2523d6d-296d-4aa1-907b-2943590cff21}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  70,                                     !- Outlet Port
  {75c100df-eddc-4912-8921-530cbe39175a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {650a7866-47be-4c80-b771-10de49901675}, !- Handle
  9 Zone VAV 5 Main Htg Coil Outlet Water Node, !- Name
  {28aaa304-8f6c-48c9-8663-9c5b64a49ad2}, !- Inlet Port
  {99b7a1e2-a890-4fc4-9277-715d3dca9ada}; !- Outlet Port

OS:Connection,
  {2ccf6ae9-78ba-47d3-b9e9-93d587e32d41}, !- Handle
  {75c100df-eddc-4912-8921-530cbe39175a}, !- Source Object
  3,                                      !- Outlet Port
  {0ee8bcd0-9c7e-4e17-9641-7ad223ba9281}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {28aaa304-8f6c-48c9-8663-9c5b64a49ad2}, !- Handle
  {0ee8bcd0-9c7e-4e17-9641-7ad223ba9281}, !- Source Object
  6,                                      !- Outlet Port
  {650a7866-47be-4c80-b771-10de49901675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99b7a1e2-a890-4fc4-9277-715d3dca9ada}, !- Handle
  {650a7866-47be-4c80-b771-10de49901675}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  70;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8d72b154-e360-4bc8-b04b-de3476aca00e}, !- Handle
  9 Zone VAV 5 Main Htg Coil Controller,  !- Name
  {0ee8bcd0-9c7e-4e17-9641-7ad223ba9281}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {0b0fba0b-c02b-4bd2-8caa-4ad7ef207509}, !- Handle
  9 Zone VAV 5 Main Htg Coil Outlet Air Node, !- Name
  {9261ccdd-2179-453b-a7bf-d61629e1a1d6}, !- Inlet Port
  {72b4df74-1372-4165-9e24-7bdad325a0da}; !- Outlet Port

OS:Connection,
  {9261ccdd-2179-453b-a7bf-d61629e1a1d6}, !- Handle
  {0ee8bcd0-9c7e-4e17-9641-7ad223ba9281}, !- Source Object
  8,                                      !- Outlet Port
  {0b0fba0b-c02b-4bd2-8caa-4ad7ef207509}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72b4df74-1372-4165-9e24-7bdad325a0da}, !- Handle
  {0b0fba0b-c02b-4bd2-8caa-4ad7ef207509}, !- Source Object
  3,                                      !- Outlet Port
  {aff34d9d-d61f-4da7-b309-f5953b95f880}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {07b453d9-e4ae-473c-ac24-945280420d62}, !- Handle
  9 Zone VAV 5 Clg Coil,                  !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {55e1f7ea-7c4d-4e76-bbe5-8c5bdead08d8}, !- Water Inlet Node Name
  {d79dacf3-e0aa-48ec-b5a0-536848f5dc9a}, !- Water Outlet Node Name
  {f828175c-d329-4a05-a014-54e57ad513e4}, !- Air Inlet Node Name
  {349f7c39-c327-46d5-a520-95447957f769}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {4d5f9f00-e2db-43d4-ab3a-7e2927b74c05}, !- Handle
  9 Zone VAV 5 Clg Coil Inlet Water Node, !- Name
  {5f5c6773-5252-46fb-a8e4-fab8ba51a5cb}, !- Inlet Port
  {55e1f7ea-7c4d-4e76-bbe5-8c5bdead08d8}; !- Outlet Port

OS:Connection,
  {5f5c6773-5252-46fb-a8e4-fab8ba51a5cb}, !- Handle
  {593d6824-9a62-4be7-84f0-47201a4f1db5}, !- Source Object
  10,                                     !- Outlet Port
  {4d5f9f00-e2db-43d4-ab3a-7e2927b74c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81366615-4571-4180-8c3b-d8afa46f12bb}, !- Handle
  9 Zone VAV 5 Clg Coil Outlet Water Node, !- Name
  {d79dacf3-e0aa-48ec-b5a0-536848f5dc9a}, !- Inlet Port
  {9f871f9b-6111-43e2-9d1c-08fd7f81a885}; !- Outlet Port

OS:Connection,
  {55e1f7ea-7c4d-4e76-bbe5-8c5bdead08d8}, !- Handle
  {4d5f9f00-e2db-43d4-ab3a-7e2927b74c05}, !- Source Object
  3,                                      !- Outlet Port
  {07b453d9-e4ae-473c-ac24-945280420d62}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d79dacf3-e0aa-48ec-b5a0-536848f5dc9a}, !- Handle
  {07b453d9-e4ae-473c-ac24-945280420d62}, !- Source Object
  11,                                     !- Outlet Port
  {81366615-4571-4180-8c3b-d8afa46f12bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f871f9b-6111-43e2-9d1c-08fd7f81a885}, !- Handle
  {81366615-4571-4180-8c3b-d8afa46f12bb}, !- Source Object
  3,                                      !- Outlet Port
  {144b25e3-4a5f-40ca-b45c-47fe3cf7decb}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fcc4afeb-a139-4b9d-a90b-bfd0d5acbf43}, !- Handle
  9 Zone VAV 5 Clg Coil Controller,       !- Name
  {07b453d9-e4ae-473c-ac24-945280420d62}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {2b731693-32bc-4c1d-9692-5c57808bda29}, !- Handle
  9 Zone VAV 5 Clg Coil Outlet Air Node,  !- Name
  {349f7c39-c327-46d5-a520-95447957f769}, !- Inlet Port
  {c176ce49-c4d2-487b-bf26-a474d62d6b70}; !- Outlet Port

OS:Connection,
  {349f7c39-c327-46d5-a520-95447957f769}, !- Handle
  {07b453d9-e4ae-473c-ac24-945280420d62}, !- Source Object
  13,                                     !- Outlet Port
  {2b731693-32bc-4c1d-9692-5c57808bda29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c176ce49-c4d2-487b-bf26-a474d62d6b70}, !- Handle
  {2b731693-32bc-4c1d-9692-5c57808bda29}, !- Source Object
  3,                                      !- Outlet Port
  {0ee8bcd0-9c7e-4e17-9641-7ad223ba9281}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f38d29c9-0075-4f15-be54-725e7c276702}, !- Handle
  9 Zone VAV 5 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {79e655c1-693c-44c9-bd2a-e7817f939742}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5b60823d-5cf4-4498-b53a-dded83665480}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5b60823d-5cf4-4498-b53a-dded83665480}, !- Handle
  9 Zone VAV 5 Vent Controller,           !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d3d03516-f1fb-4a9b-9806-427089549d40}, !- Handle
  9 Zone VAV 5 OA System,                 !- Name
  {f38d29c9-0075-4f15-be54-725e7c276702}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fcf702bb-7c2f-4c85-82ab-a3e1a0f9b683}, !- Mixed Air Node Name
  {4fa9110b-147d-4d76-b31d-dbab7dd62c83}, !- Outdoor Air Stream Node Name
  {d58dcbc8-7f12-4326-bd48-c4aeef4dc748}, !- Relief Air Stream Node Name
  {13a10224-7449-47e6-baaa-1a574535c23f}; !- Return Air Stream Node Name

OS:Node,
  {cd787f5f-13a0-41d7-a749-bff81cd71405}, !- Handle
  9 Zone VAV 5 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {4fa9110b-147d-4d76-b31d-dbab7dd62c83}; !- Outlet Port

OS:Connection,
  {4fa9110b-147d-4d76-b31d-dbab7dd62c83}, !- Handle
  {cd787f5f-13a0-41d7-a749-bff81cd71405}, !- Source Object
  3,                                      !- Outlet Port
  {d3d03516-f1fb-4a9b-9806-427089549d40}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3d0119db-8d6a-403e-94a2-51414d764ce7}, !- Handle
  9 Zone VAV 5 Relief Air Node,           !- Name
  {d58dcbc8-7f12-4326-bd48-c4aeef4dc748}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d58dcbc8-7f12-4326-bd48-c4aeef4dc748}, !- Handle
  {d3d03516-f1fb-4a9b-9806-427089549d40}, !- Source Object
  7,                                      !- Outlet Port
  {3d0119db-8d6a-403e-94a2-51414d764ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6775b1b6-f366-4077-8272-568f27538ba8}, !- Handle
  9 Zone VAV 5 Mixed Air Node,            !- Name
  {fcf702bb-7c2f-4c85-82ab-a3e1a0f9b683}, !- Inlet Port
  {f828175c-d329-4a05-a014-54e57ad513e4}; !- Outlet Port

OS:Connection,
  {13a10224-7449-47e6-baaa-1a574535c23f}, !- Handle
  {76f2ba78-7f01-4d47-92b6-7639c4513b39}, !- Source Object
  3,                                      !- Outlet Port
  {d3d03516-f1fb-4a9b-9806-427089549d40}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fcf702bb-7c2f-4c85-82ab-a3e1a0f9b683}, !- Handle
  {d3d03516-f1fb-4a9b-9806-427089549d40}, !- Source Object
  5,                                      !- Outlet Port
  {6775b1b6-f366-4077-8272-568f27538ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f828175c-d329-4a05-a014-54e57ad513e4}, !- Handle
  {6775b1b6-f366-4077-8272-568f27538ba8}, !- Source Object
  3,                                      !- Outlet Port
  {07b453d9-e4ae-473c-ac24-945280420d62}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6344f5c8-7d7d-4f62-8425-9297ffcd317c}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ef1b3e1a-a034-412c-a315-2156a94676ba}, !- Control Zone or Zone List Name
  {95143175-747c-41ba-9479-b9346e4243a3}, !- Cooling Control Zone or Zone List Name
  {cefa2e7d-db60-44cd-b86b-21ade6a1c1af}, !- Heating Control Zone or Zone List Name
  {9777f45c-480d-4646-b62f-9872b78e2663}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ef1b3e1a-a034-412c-a315-2156a94676ba}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {95143175-747c-41ba-9479-b9346e4243a3}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cefa2e7d-db60-44cd-b86b-21ade6a1c1af}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9777f45c-480d-4646-b62f-9872b78e2663}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {9b499059-7e4b-4c4c-9eeb-37365d5bfa11}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {781dbba0-b8c3-4c4a-9cdd-e07769134146}, !- Water Inlet Node Name
  {a706e13e-bd28-4e6d-bd89-e8840279a7f0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c38e240f-4f26-43ff-b111-81ff23488bbe}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Reheat Coil Inlet Water Node, !- Name
  {64df997d-c5e7-4b0e-a650-fe22be150302}, !- Inlet Port
  {781dbba0-b8c3-4c4a-9cdd-e07769134146}; !- Outlet Port

OS:Connection,
  {64df997d-c5e7-4b0e-a650-fe22be150302}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  71,                                     !- Outlet Port
  {c38e240f-4f26-43ff-b111-81ff23488bbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7384c9e0-f6d1-450a-8bd4-72d89f205893}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Reheat Coil Outlet Water Node, !- Name
  {a706e13e-bd28-4e6d-bd89-e8840279a7f0}, !- Inlet Port
  {b4eb5c37-eff9-4d14-a739-0cf70c8c10e6}; !- Outlet Port

OS:Connection,
  {781dbba0-b8c3-4c4a-9cdd-e07769134146}, !- Handle
  {c38e240f-4f26-43ff-b111-81ff23488bbe}, !- Source Object
  3,                                      !- Outlet Port
  {9b499059-7e4b-4c4c-9eeb-37365d5bfa11}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a706e13e-bd28-4e6d-bd89-e8840279a7f0}, !- Handle
  {9b499059-7e4b-4c4c-9eeb-37365d5bfa11}, !- Source Object
  6,                                      !- Outlet Port
  {7384c9e0-f6d1-450a-8bd4-72d89f205893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4eb5c37-eff9-4d14-a739-0cf70c8c10e6}, !- Handle
  {7384c9e0-f6d1-450a-8bd4-72d89f205893}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  71;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {32df1d0a-7796-4734-bd04-e5047334ba98}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Reheat Coil Controller, !- Name
  {9b499059-7e4b-4c4c-9eeb-37365d5bfa11}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5da60cfe-749a-4e1f-931c-7baee4a40e0e}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {0b838d61-4a7d-4539-b80c-dc73b9875341}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9b499059-7e4b-4c4c-9eeb-37365d5bfa11}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ac855fff-2f6b-43dc-8171-cf8b3db180e6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fcb5be8e-903d-4740-a261-311e0d563779}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Return Air Node, !- Name
  {29331480-e784-4e23-9403-b936a9cfdbda}, !- Inlet Port
  {320dd2ec-fee3-4b7c-9f4e-61b0c968fd51}; !- Outlet Port

OS:Connection,
  {40072ffc-79b4-4739-91d3-8f9b3883ee4c}, !- Handle
  {86ff2294-a882-476c-a6d6-85debe5f425f}, !- Source Object
  3,                                      !- Outlet Port
  {e2c498cb-0c5b-44a3-85d6-9c71847963a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29331480-e784-4e23-9403-b936a9cfdbda}, !- Handle
  {b4a50083-17e6-4016-9c2c-2897964ddb71}, !- Source Object
  2,                                      !- Outlet Port
  {fcb5be8e-903d-4740-a261-311e0d563779}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {320dd2ec-fee3-4b7c-9f4e-61b0c968fd51}, !- Handle
  {fcb5be8e-903d-4740-a261-311e0d563779}, !- Source Object
  3,                                      !- Outlet Port
  {e2ade489-f55a-49fc-8b4e-eaad905ba8e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cfb6df24-a46e-4ac3-8ab0-ef34fef8ffb4}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 VAV Terminal Inlet Air Node, !- Name
  {fba4f452-612c-4946-91d1-b75eb5f9b078}, !- Inlet Port
  {0b838d61-4a7d-4539-b80c-dc73b9875341}; !- Outlet Port

OS:Connection,
  {fba4f452-612c-4946-91d1-b75eb5f9b078}, !- Handle
  {b70b47c0-0059-441f-a0c1-e9a806227bc6}, !- Source Object
  3,                                      !- Outlet Port
  {cfb6df24-a46e-4ac3-8ab0-ef34fef8ffb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b838d61-4a7d-4539-b80c-dc73b9875341}, !- Handle
  {cfb6df24-a46e-4ac3-8ab0-ef34fef8ffb4}, !- Source Object
  3,                                      !- Outlet Port
  {5da60cfe-749a-4e1f-931c-7baee4a40e0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac855fff-2f6b-43dc-8171-cf8b3db180e6}, !- Handle
  {5da60cfe-749a-4e1f-931c-7baee4a40e0e}, !- Source Object
  12,                                     !- Outlet Port
  {86ff2294-a882-476c-a6d6-85debe5f425f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {37ed2ad9-cd78-4bdb-af48-a12b2aa6e103}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {03a11bc3-913d-4eec-9ece-28e8463495d7}, !- Water Inlet Node Name
  {7c0dc408-ff1c-48d3-aa23-85b8ab04afe7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5b401122-18ef-405f-8e29-145907a1f380}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Reheat Coil Inlet Water Node, !- Name
  {ff04fa96-beb3-49e3-84b0-a3bad4dd4912}, !- Inlet Port
  {03a11bc3-913d-4eec-9ece-28e8463495d7}; !- Outlet Port

OS:Connection,
  {ff04fa96-beb3-49e3-84b0-a3bad4dd4912}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  72,                                     !- Outlet Port
  {5b401122-18ef-405f-8e29-145907a1f380}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {583d1129-10ca-488f-8796-c698e7bddfee}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Reheat Coil Outlet Water Node, !- Name
  {7c0dc408-ff1c-48d3-aa23-85b8ab04afe7}, !- Inlet Port
  {f8c239ec-8989-4827-b6e1-b470b62a813f}; !- Outlet Port

OS:Connection,
  {03a11bc3-913d-4eec-9ece-28e8463495d7}, !- Handle
  {5b401122-18ef-405f-8e29-145907a1f380}, !- Source Object
  3,                                      !- Outlet Port
  {37ed2ad9-cd78-4bdb-af48-a12b2aa6e103}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7c0dc408-ff1c-48d3-aa23-85b8ab04afe7}, !- Handle
  {37ed2ad9-cd78-4bdb-af48-a12b2aa6e103}, !- Source Object
  6,                                      !- Outlet Port
  {583d1129-10ca-488f-8796-c698e7bddfee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8c239ec-8989-4827-b6e1-b470b62a813f}, !- Handle
  {583d1129-10ca-488f-8796-c698e7bddfee}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  72;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a2eff647-524a-42d7-92bf-61ad461a3921}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Reheat Coil Controller, !- Name
  {37ed2ad9-cd78-4bdb-af48-a12b2aa6e103}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e5b162b7-656e-4887-9e15-38e3bea91ae8}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {2c7fafe2-88d9-4aa2-8aa6-fe8bd2f06ea3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {37ed2ad9-cd78-4bdb-af48-a12b2aa6e103}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9164dbb0-3d6a-41b6-a7d8-2809b731dd0b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {986c300b-2c2a-4484-b12f-67a06ddf084e}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 VAV Terminal Outlet Air Node, !- Name
  {9164dbb0-3d6a-41b6-a7d8-2809b731dd0b}, !- Inlet Port
  {fc8fb520-8de2-4e14-bf1f-0812612a23d8}; !- Outlet Port

OS:Node,
  {e0c73a2f-f0c8-4d03-9ee2-8c716a8f8fe7}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Return Air Node, !- Name
  {afcb9520-b7fa-4c73-bde4-8e36896bab21}, !- Inlet Port
  {9a960152-c085-400d-ba92-f3e59d13fcb7}; !- Outlet Port

OS:Connection,
  {fc8fb520-8de2-4e14-bf1f-0812612a23d8}, !- Handle
  {986c300b-2c2a-4484-b12f-67a06ddf084e}, !- Source Object
  3,                                      !- Outlet Port
  {b341c4ad-de05-423b-aa87-11975fcc568c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afcb9520-b7fa-4c73-bde4-8e36896bab21}, !- Handle
  {2c59aadb-6493-49f6-8ae3-f9771c40a98f}, !- Source Object
  2,                                      !- Outlet Port
  {e0c73a2f-f0c8-4d03-9ee2-8c716a8f8fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a960152-c085-400d-ba92-f3e59d13fcb7}, !- Handle
  {e0c73a2f-f0c8-4d03-9ee2-8c716a8f8fe7}, !- Source Object
  3,                                      !- Outlet Port
  {e2ade489-f55a-49fc-8b4e-eaad905ba8e3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6be43bd6-3313-401c-811a-963758b8ed6e}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 VAV Terminal Inlet Air Node, !- Name
  {44531cf1-bb73-4963-a3eb-aab1bf87a6a2}, !- Inlet Port
  {2c7fafe2-88d9-4aa2-8aa6-fe8bd2f06ea3}; !- Outlet Port

OS:Connection,
  {44531cf1-bb73-4963-a3eb-aab1bf87a6a2}, !- Handle
  {b70b47c0-0059-441f-a0c1-e9a806227bc6}, !- Source Object
  4,                                      !- Outlet Port
  {6be43bd6-3313-401c-811a-963758b8ed6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c7fafe2-88d9-4aa2-8aa6-fe8bd2f06ea3}, !- Handle
  {6be43bd6-3313-401c-811a-963758b8ed6e}, !- Source Object
  3,                                      !- Outlet Port
  {e5b162b7-656e-4887-9e15-38e3bea91ae8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9164dbb0-3d6a-41b6-a7d8-2809b731dd0b}, !- Handle
  {e5b162b7-656e-4887-9e15-38e3bea91ae8}, !- Source Object
  12,                                     !- Outlet Port
  {986c300b-2c2a-4484-b12f-67a06ddf084e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0e8018b2-af9c-4e80-950d-9cecd5a01453}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {50f5f445-7090-48bd-87a7-e50f44f6d3cd}, !- Water Inlet Node Name
  {f6e2bbc7-29c2-4fa0-81c4-297e8256536f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {02b1abc6-529b-412a-9878-642ef0ad9a42}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Reheat Coil Inlet Water Node, !- Name
  {e2cb3445-0ea5-45be-ae7b-e798dabb7559}, !- Inlet Port
  {50f5f445-7090-48bd-87a7-e50f44f6d3cd}; !- Outlet Port

OS:Connection,
  {e2cb3445-0ea5-45be-ae7b-e798dabb7559}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  73,                                     !- Outlet Port
  {02b1abc6-529b-412a-9878-642ef0ad9a42}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {990d5f80-e7f8-4db5-b959-2b64fce8a528}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Reheat Coil Outlet Water Node, !- Name
  {f6e2bbc7-29c2-4fa0-81c4-297e8256536f}, !- Inlet Port
  {6408c4d1-6cb7-47cd-8eef-6073c2de3a1c}; !- Outlet Port

OS:Connection,
  {50f5f445-7090-48bd-87a7-e50f44f6d3cd}, !- Handle
  {02b1abc6-529b-412a-9878-642ef0ad9a42}, !- Source Object
  3,                                      !- Outlet Port
  {0e8018b2-af9c-4e80-950d-9cecd5a01453}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f6e2bbc7-29c2-4fa0-81c4-297e8256536f}, !- Handle
  {0e8018b2-af9c-4e80-950d-9cecd5a01453}, !- Source Object
  6,                                      !- Outlet Port
  {990d5f80-e7f8-4db5-b959-2b64fce8a528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6408c4d1-6cb7-47cd-8eef-6073c2de3a1c}, !- Handle
  {990d5f80-e7f8-4db5-b959-2b64fce8a528}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  73;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cf4d1a56-1776-4581-8afb-8eab3c81894b}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Reheat Coil Controller, !- Name
  {0e8018b2-af9c-4e80-950d-9cecd5a01453}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f4b09951-fd58-4d34-82f7-197c9cc7e862}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {17994348-1034-488c-876a-0d7647cc590c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0e8018b2-af9c-4e80-950d-9cecd5a01453}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {30543959-79ef-480f-9afe-7c268c81495d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c1b59f4f-21d7-4a3a-a4da-52a9897a0640}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 VAV Terminal Outlet Air Node, !- Name
  {30543959-79ef-480f-9afe-7c268c81495d}, !- Inlet Port
  {1bd3fa37-f86e-4607-8a86-69b3a3a0b3e8}; !- Outlet Port

OS:Node,
  {2cd452c1-1397-46a6-88c3-495e27293828}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Return Air Node, !- Name
  {fea26b80-1af5-4c6c-aae4-9af69b9f642c}, !- Inlet Port
  {cf00bcb3-d564-4041-b044-bc5711d03890}; !- Outlet Port

OS:Connection,
  {1bd3fa37-f86e-4607-8a86-69b3a3a0b3e8}, !- Handle
  {c1b59f4f-21d7-4a3a-a4da-52a9897a0640}, !- Source Object
  3,                                      !- Outlet Port
  {5755378e-c8ed-4021-b419-bc4029289398}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fea26b80-1af5-4c6c-aae4-9af69b9f642c}, !- Handle
  {f5eb8894-9757-4ad0-9958-ef60580af8b2}, !- Source Object
  2,                                      !- Outlet Port
  {2cd452c1-1397-46a6-88c3-495e27293828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf00bcb3-d564-4041-b044-bc5711d03890}, !- Handle
  {2cd452c1-1397-46a6-88c3-495e27293828}, !- Source Object
  3,                                      !- Outlet Port
  {e2ade489-f55a-49fc-8b4e-eaad905ba8e3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9ba0bed7-6ba3-409a-91cd-502c256ad8f0}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 VAV Terminal Inlet Air Node, !- Name
  {a34daa33-eec7-42c8-b759-680dd01bca28}, !- Inlet Port
  {17994348-1034-488c-876a-0d7647cc590c}; !- Outlet Port

OS:Connection,
  {a34daa33-eec7-42c8-b759-680dd01bca28}, !- Handle
  {b70b47c0-0059-441f-a0c1-e9a806227bc6}, !- Source Object
  5,                                      !- Outlet Port
  {9ba0bed7-6ba3-409a-91cd-502c256ad8f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17994348-1034-488c-876a-0d7647cc590c}, !- Handle
  {9ba0bed7-6ba3-409a-91cd-502c256ad8f0}, !- Source Object
  3,                                      !- Outlet Port
  {f4b09951-fd58-4d34-82f7-197c9cc7e862}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30543959-79ef-480f-9afe-7c268c81495d}, !- Handle
  {f4b09951-fd58-4d34-82f7-197c9cc7e862}, !- Source Object
  12,                                     !- Outlet Port
  {c1b59f4f-21d7-4a3a-a4da-52a9897a0640}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a411ef83-dea8-4b02-9ff9-024fc57c9ca6}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e16f03ff-5860-4340-ae13-fc994f3833b4}, !- Water Inlet Node Name
  {bd33bca1-bd7e-4dfb-b554-842971b9e54b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f274ae50-5f76-4b9b-bf76-bc35e38a269b}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Reheat Coil Inlet Water Node, !- Name
  {7b32b26c-53b2-481b-975c-333b85d7010d}, !- Inlet Port
  {e16f03ff-5860-4340-ae13-fc994f3833b4}; !- Outlet Port

OS:Connection,
  {7b32b26c-53b2-481b-975c-333b85d7010d}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  74,                                     !- Outlet Port
  {f274ae50-5f76-4b9b-bf76-bc35e38a269b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7bf7d9f-ac6e-4189-b7c2-78d349c055dd}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Reheat Coil Outlet Water Node, !- Name
  {bd33bca1-bd7e-4dfb-b554-842971b9e54b}, !- Inlet Port
  {9edf7eb8-9b25-4795-8fab-8b39502f42f1}; !- Outlet Port

OS:Connection,
  {e16f03ff-5860-4340-ae13-fc994f3833b4}, !- Handle
  {f274ae50-5f76-4b9b-bf76-bc35e38a269b}, !- Source Object
  3,                                      !- Outlet Port
  {a411ef83-dea8-4b02-9ff9-024fc57c9ca6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bd33bca1-bd7e-4dfb-b554-842971b9e54b}, !- Handle
  {a411ef83-dea8-4b02-9ff9-024fc57c9ca6}, !- Source Object
  6,                                      !- Outlet Port
  {d7bf7d9f-ac6e-4189-b7c2-78d349c055dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9edf7eb8-9b25-4795-8fab-8b39502f42f1}, !- Handle
  {d7bf7d9f-ac6e-4189-b7c2-78d349c055dd}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  74;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9f629d49-5d06-42b2-a32b-a8bef725254f}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Reheat Coil Controller, !- Name
  {a411ef83-dea8-4b02-9ff9-024fc57c9ca6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8bd62be9-1eb9-4b12-aebf-5f5b3b8ac63c}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {b983e6e6-975e-4116-8c42-7d15c765cf30}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a411ef83-dea8-4b02-9ff9-024fc57c9ca6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fcb0f694-8638-4d13-8d4a-65e4e9c1ea39}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8ad6e257-5946-44ec-9231-eb1da86f91d4}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 VAV Terminal Outlet Air Node, !- Name
  {fcb0f694-8638-4d13-8d4a-65e4e9c1ea39}, !- Inlet Port
  {53f18ad4-c08b-47d8-939f-7f2e0561f53f}; !- Outlet Port

OS:Node,
  {4529e7cf-9140-47e7-8921-5f92e407e631}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Return Air Node, !- Name
  {5cf30f18-d986-4abb-99e2-77b9ec88611b}, !- Inlet Port
  {1f5d249a-bc44-4494-97e4-d131ffc030b3}; !- Outlet Port

OS:Connection,
  {53f18ad4-c08b-47d8-939f-7f2e0561f53f}, !- Handle
  {8ad6e257-5946-44ec-9231-eb1da86f91d4}, !- Source Object
  3,                                      !- Outlet Port
  {c2b67e59-df2f-414d-911e-91e3a4e72254}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cf30f18-d986-4abb-99e2-77b9ec88611b}, !- Handle
  {6012b01c-2a57-4aeb-98c0-66e79ac3b6c0}, !- Source Object
  2,                                      !- Outlet Port
  {4529e7cf-9140-47e7-8921-5f92e407e631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f5d249a-bc44-4494-97e4-d131ffc030b3}, !- Handle
  {4529e7cf-9140-47e7-8921-5f92e407e631}, !- Source Object
  3,                                      !- Outlet Port
  {e2ade489-f55a-49fc-8b4e-eaad905ba8e3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f0952d1c-c6f2-4b3a-8931-4f9060afe668}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 VAV Terminal Inlet Air Node, !- Name
  {9d26ca6e-4ccf-42f8-96b2-31fb15159f1c}, !- Inlet Port
  {b983e6e6-975e-4116-8c42-7d15c765cf30}; !- Outlet Port

OS:Connection,
  {9d26ca6e-4ccf-42f8-96b2-31fb15159f1c}, !- Handle
  {b70b47c0-0059-441f-a0c1-e9a806227bc6}, !- Source Object
  6,                                      !- Outlet Port
  {f0952d1c-c6f2-4b3a-8931-4f9060afe668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b983e6e6-975e-4116-8c42-7d15c765cf30}, !- Handle
  {f0952d1c-c6f2-4b3a-8931-4f9060afe668}, !- Source Object
  3,                                      !- Outlet Port
  {8bd62be9-1eb9-4b12-aebf-5f5b3b8ac63c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fcb0f694-8638-4d13-8d4a-65e4e9c1ea39}, !- Handle
  {8bd62be9-1eb9-4b12-aebf-5f5b3b8ac63c}, !- Source Object
  12,                                     !- Outlet Port
  {8ad6e257-5946-44ec-9231-eb1da86f91d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4f3ad93e-581f-42f2-a827-83087718554b}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6ed65106-1a27-4886-b45e-209687c73651}, !- Water Inlet Node Name
  {b9ba515b-8e7a-4707-8173-c77b9e6dcab6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aa3c2e11-d8e8-47de-9942-35a53aa1c52b}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Reheat Coil Inlet Water Node, !- Name
  {7e466051-f4ec-4b5d-8dfe-762c06f9d686}, !- Inlet Port
  {6ed65106-1a27-4886-b45e-209687c73651}; !- Outlet Port

OS:Connection,
  {7e466051-f4ec-4b5d-8dfe-762c06f9d686}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  75,                                     !- Outlet Port
  {aa3c2e11-d8e8-47de-9942-35a53aa1c52b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbed16c5-c94f-4961-8204-c1af8dda2d15}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Reheat Coil Outlet Water Node, !- Name
  {b9ba515b-8e7a-4707-8173-c77b9e6dcab6}, !- Inlet Port
  {5f563e36-eab3-4280-97ee-11eb93325a47}; !- Outlet Port

OS:Connection,
  {6ed65106-1a27-4886-b45e-209687c73651}, !- Handle
  {aa3c2e11-d8e8-47de-9942-35a53aa1c52b}, !- Source Object
  3,                                      !- Outlet Port
  {4f3ad93e-581f-42f2-a827-83087718554b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b9ba515b-8e7a-4707-8173-c77b9e6dcab6}, !- Handle
  {4f3ad93e-581f-42f2-a827-83087718554b}, !- Source Object
  6,                                      !- Outlet Port
  {bbed16c5-c94f-4961-8204-c1af8dda2d15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f563e36-eab3-4280-97ee-11eb93325a47}, !- Handle
  {bbed16c5-c94f-4961-8204-c1af8dda2d15}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  75;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {085cea9d-18b7-412b-8d42-0d0edbb29533}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Reheat Coil Controller, !- Name
  {4f3ad93e-581f-42f2-a827-83087718554b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e0bccc54-7d49-449e-bb6a-595b4dd47ded}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {f4a5b2a6-91ea-4630-ba5a-ca41c955630a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4f3ad93e-581f-42f2-a827-83087718554b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ff745846-618e-4219-98c5-b85c7fb9ce30}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ba302ecd-4da5-4e6b-895e-27be17b24a86}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 VAV Terminal Outlet Air Node, !- Name
  {ff745846-618e-4219-98c5-b85c7fb9ce30}, !- Inlet Port
  {a43765d6-308c-46cb-9d76-e1a66dd58026}; !- Outlet Port

OS:Node,
  {75c1e98c-04d3-4b1d-8b37-c2a147c85976}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Return Air Node, !- Name
  {06db2d52-499c-45c4-8a50-3342162c8c93}, !- Inlet Port
  {3c8ed890-8c2b-48fb-9675-0a2293f66b17}; !- Outlet Port

OS:Connection,
  {a43765d6-308c-46cb-9d76-e1a66dd58026}, !- Handle
  {ba302ecd-4da5-4e6b-895e-27be17b24a86}, !- Source Object
  3,                                      !- Outlet Port
  {6e395568-bd82-4757-861f-11c6f20561f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06db2d52-499c-45c4-8a50-3342162c8c93}, !- Handle
  {6082571d-61f6-4e98-8270-e56d966400e0}, !- Source Object
  2,                                      !- Outlet Port
  {75c1e98c-04d3-4b1d-8b37-c2a147c85976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c8ed890-8c2b-48fb-9675-0a2293f66b17}, !- Handle
  {75c1e98c-04d3-4b1d-8b37-c2a147c85976}, !- Source Object
  3,                                      !- Outlet Port
  {e2ade489-f55a-49fc-8b4e-eaad905ba8e3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1e84c9b2-7968-4294-8943-66965f82c4ee}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 VAV Terminal Inlet Air Node, !- Name
  {a350bd45-2d2b-4e0f-a6ff-f4e3ec71f4a4}, !- Inlet Port
  {f4a5b2a6-91ea-4630-ba5a-ca41c955630a}; !- Outlet Port

OS:Connection,
  {a350bd45-2d2b-4e0f-a6ff-f4e3ec71f4a4}, !- Handle
  {b70b47c0-0059-441f-a0c1-e9a806227bc6}, !- Source Object
  7,                                      !- Outlet Port
  {1e84c9b2-7968-4294-8943-66965f82c4ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4a5b2a6-91ea-4630-ba5a-ca41c955630a}, !- Handle
  {1e84c9b2-7968-4294-8943-66965f82c4ee}, !- Source Object
  3,                                      !- Outlet Port
  {e0bccc54-7d49-449e-bb6a-595b4dd47ded}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff745846-618e-4219-98c5-b85c7fb9ce30}, !- Handle
  {e0bccc54-7d49-449e-bb6a-595b4dd47ded}, !- Source Object
  12,                                     !- Outlet Port
  {ba302ecd-4da5-4e6b-895e-27be17b24a86}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2e7a3881-6a3a-413d-8f67-2e35e3321c7e}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e7258962-f20f-4e15-9261-14f9db621877}, !- Water Inlet Node Name
  {27154b49-3c7a-4687-90fb-74e6e1dda22e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1f945b0e-6f10-4531-ba93-5ca7ef0f46ca}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Reheat Coil Inlet Water Node, !- Name
  {e1f46d43-f065-479e-8c59-1055b20a9f7d}, !- Inlet Port
  {e7258962-f20f-4e15-9261-14f9db621877}; !- Outlet Port

OS:Connection,
  {e1f46d43-f065-479e-8c59-1055b20a9f7d}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  76,                                     !- Outlet Port
  {1f945b0e-6f10-4531-ba93-5ca7ef0f46ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c63aab0c-36bb-4739-bb9b-0479e7faebf6}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Reheat Coil Outlet Water Node, !- Name
  {27154b49-3c7a-4687-90fb-74e6e1dda22e}, !- Inlet Port
  {6e854d0a-8e74-4cd1-8ced-b687b2253f15}; !- Outlet Port

OS:Connection,
  {e7258962-f20f-4e15-9261-14f9db621877}, !- Handle
  {1f945b0e-6f10-4531-ba93-5ca7ef0f46ca}, !- Source Object
  3,                                      !- Outlet Port
  {2e7a3881-6a3a-413d-8f67-2e35e3321c7e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {27154b49-3c7a-4687-90fb-74e6e1dda22e}, !- Handle
  {2e7a3881-6a3a-413d-8f67-2e35e3321c7e}, !- Source Object
  6,                                      !- Outlet Port
  {c63aab0c-36bb-4739-bb9b-0479e7faebf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e854d0a-8e74-4cd1-8ced-b687b2253f15}, !- Handle
  {c63aab0c-36bb-4739-bb9b-0479e7faebf6}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  76;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {744bd026-545d-48c4-b250-455983a30673}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Reheat Coil Controller, !- Name
  {2e7a3881-6a3a-413d-8f67-2e35e3321c7e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {acabf777-11a6-4de6-9720-60634bec988b}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {0d41b42c-0987-4195-a884-088e2e5574b0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2e7a3881-6a3a-413d-8f67-2e35e3321c7e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b1cbe16d-1a36-4a6b-83c6-ee2790e643e5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7d4733ef-1c09-4541-8d83-262628361cad}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 VAV Terminal Outlet Air Node, !- Name
  {b1cbe16d-1a36-4a6b-83c6-ee2790e643e5}, !- Inlet Port
  {3088d9b9-2726-4ab5-be38-01cefa894916}; !- Outlet Port

OS:Node,
  {7a60a15c-3897-4c8a-8327-285759886f4d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Return Air Node, !- Name
  {bfc0013b-a862-483b-98b7-3eb9e36ef301}, !- Inlet Port
  {9d9404e7-0dfc-4462-92da-545b2bf40283}; !- Outlet Port

OS:Connection,
  {3088d9b9-2726-4ab5-be38-01cefa894916}, !- Handle
  {7d4733ef-1c09-4541-8d83-262628361cad}, !- Source Object
  3,                                      !- Outlet Port
  {2ecbb7ff-61df-419d-8629-6e157734b1e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfc0013b-a862-483b-98b7-3eb9e36ef301}, !- Handle
  {f171b50e-18df-4c93-830e-a2280133a7d0}, !- Source Object
  2,                                      !- Outlet Port
  {7a60a15c-3897-4c8a-8327-285759886f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d9404e7-0dfc-4462-92da-545b2bf40283}, !- Handle
  {7a60a15c-3897-4c8a-8327-285759886f4d}, !- Source Object
  3,                                      !- Outlet Port
  {e2ade489-f55a-49fc-8b4e-eaad905ba8e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fe19f58b-10f0-4064-b33f-b159f5db9053}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 VAV Terminal Inlet Air Node, !- Name
  {f7777c04-7596-44ab-88ef-155527e60660}, !- Inlet Port
  {0d41b42c-0987-4195-a884-088e2e5574b0}; !- Outlet Port

OS:Connection,
  {f7777c04-7596-44ab-88ef-155527e60660}, !- Handle
  {b70b47c0-0059-441f-a0c1-e9a806227bc6}, !- Source Object
  8,                                      !- Outlet Port
  {fe19f58b-10f0-4064-b33f-b159f5db9053}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d41b42c-0987-4195-a884-088e2e5574b0}, !- Handle
  {fe19f58b-10f0-4064-b33f-b159f5db9053}, !- Source Object
  3,                                      !- Outlet Port
  {acabf777-11a6-4de6-9720-60634bec988b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1cbe16d-1a36-4a6b-83c6-ee2790e643e5}, !- Handle
  {acabf777-11a6-4de6-9720-60634bec988b}, !- Source Object
  12,                                     !- Outlet Port
  {7d4733ef-1c09-4541-8d83-262628361cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fc732661-db72-4472-a486-ea27f0f0aca3}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d16948d0-eac5-4616-9eb2-9197e4a3a2d9}, !- Water Inlet Node Name
  {437520c5-138d-4c28-a75b-dabfdc7aba43}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {872d0ac2-1a29-4bb8-813d-3528de87694f}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Reheat Coil Inlet Water Node, !- Name
  {d29646da-3646-4c49-aede-0944e14a50ce}, !- Inlet Port
  {d16948d0-eac5-4616-9eb2-9197e4a3a2d9}; !- Outlet Port

OS:Connection,
  {d29646da-3646-4c49-aede-0944e14a50ce}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  77,                                     !- Outlet Port
  {872d0ac2-1a29-4bb8-813d-3528de87694f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a86cc109-e3d7-41ac-8a10-017b7827c56b}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Reheat Coil Outlet Water Node, !- Name
  {437520c5-138d-4c28-a75b-dabfdc7aba43}, !- Inlet Port
  {53ff2a6b-982f-45d3-9ac4-009d78793b12}; !- Outlet Port

OS:Connection,
  {d16948d0-eac5-4616-9eb2-9197e4a3a2d9}, !- Handle
  {872d0ac2-1a29-4bb8-813d-3528de87694f}, !- Source Object
  3,                                      !- Outlet Port
  {fc732661-db72-4472-a486-ea27f0f0aca3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {437520c5-138d-4c28-a75b-dabfdc7aba43}, !- Handle
  {fc732661-db72-4472-a486-ea27f0f0aca3}, !- Source Object
  6,                                      !- Outlet Port
  {a86cc109-e3d7-41ac-8a10-017b7827c56b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53ff2a6b-982f-45d3-9ac4-009d78793b12}, !- Handle
  {a86cc109-e3d7-41ac-8a10-017b7827c56b}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  77;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {23afa679-64bf-48ff-87a1-a10e122112b5}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Reheat Coil Controller, !- Name
  {fc732661-db72-4472-a486-ea27f0f0aca3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {afd87057-19c0-4e4f-bc1f-accbed325fc9}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {21460206-6f74-4744-89e6-f9bf71a7282e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fc732661-db72-4472-a486-ea27f0f0aca3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e63b9e88-219a-46da-94b1-5f4695b9de9f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {37ee3022-ce99-4d43-ac4f-d328bb25b54f}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 VAV Terminal Outlet Air Node, !- Name
  {e63b9e88-219a-46da-94b1-5f4695b9de9f}, !- Inlet Port
  {ccf12c61-ed5b-4186-80e0-4a5354303ee6}; !- Outlet Port

OS:Node,
  {1d04e81a-029a-4469-8f9c-445fd31fad92}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Return Air Node, !- Name
  {c67ed690-1543-4e65-880c-7e14373f1836}, !- Inlet Port
  {0e14af3f-1466-4d13-b52b-ac91d1f4b46f}; !- Outlet Port

OS:Connection,
  {ccf12c61-ed5b-4186-80e0-4a5354303ee6}, !- Handle
  {37ee3022-ce99-4d43-ac4f-d328bb25b54f}, !- Source Object
  3,                                      !- Outlet Port
  {c65a9ba2-5cd0-445b-83c8-a5bfd329a266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c67ed690-1543-4e65-880c-7e14373f1836}, !- Handle
  {a7c4240a-a2ed-4252-85e0-d49fa969822a}, !- Source Object
  2,                                      !- Outlet Port
  {1d04e81a-029a-4469-8f9c-445fd31fad92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e14af3f-1466-4d13-b52b-ac91d1f4b46f}, !- Handle
  {1d04e81a-029a-4469-8f9c-445fd31fad92}, !- Source Object
  3,                                      !- Outlet Port
  {e2ade489-f55a-49fc-8b4e-eaad905ba8e3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a312112e-1af7-4274-aecb-3147e69df13c}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 VAV Terminal Inlet Air Node, !- Name
  {c0f6a5bb-46c2-4569-82b9-9aa53abbfc47}, !- Inlet Port
  {21460206-6f74-4744-89e6-f9bf71a7282e}; !- Outlet Port

OS:Connection,
  {c0f6a5bb-46c2-4569-82b9-9aa53abbfc47}, !- Handle
  {b70b47c0-0059-441f-a0c1-e9a806227bc6}, !- Source Object
  9,                                      !- Outlet Port
  {a312112e-1af7-4274-aecb-3147e69df13c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21460206-6f74-4744-89e6-f9bf71a7282e}, !- Handle
  {a312112e-1af7-4274-aecb-3147e69df13c}, !- Source Object
  3,                                      !- Outlet Port
  {afd87057-19c0-4e4f-bc1f-accbed325fc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e63b9e88-219a-46da-94b1-5f4695b9de9f}, !- Handle
  {afd87057-19c0-4e4f-bc1f-accbed325fc9}, !- Source Object
  12,                                     !- Outlet Port
  {37ee3022-ce99-4d43-ac4f-d328bb25b54f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c7b2f67d-dc2c-4a5c-a542-d7e6414ba509}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid6 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {157b2c9b-ebd5-4308-af68-463ed30ae208}, !- Water Inlet Node Name
  {f3a0fb6d-12b8-4de6-81ac-a5bd38a2201b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b7fe9d9a-1de4-4ccf-9e64-62061810615e}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid6 Reheat Coil Inlet Water Node, !- Name
  {dfacd22a-fcc1-4f0d-8c2b-b08e97c861ee}, !- Inlet Port
  {157b2c9b-ebd5-4308-af68-463ed30ae208}; !- Outlet Port

OS:Connection,
  {dfacd22a-fcc1-4f0d-8c2b-b08e97c861ee}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  78,                                     !- Outlet Port
  {b7fe9d9a-1de4-4ccf-9e64-62061810615e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {586f2622-a032-40d0-ad84-4f445fca273d}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid6 Reheat Coil Outlet Water Node, !- Name
  {f3a0fb6d-12b8-4de6-81ac-a5bd38a2201b}, !- Inlet Port
  {394435ac-cce2-4ddf-8425-925c09d30896}; !- Outlet Port

OS:Connection,
  {157b2c9b-ebd5-4308-af68-463ed30ae208}, !- Handle
  {b7fe9d9a-1de4-4ccf-9e64-62061810615e}, !- Source Object
  3,                                      !- Outlet Port
  {c7b2f67d-dc2c-4a5c-a542-d7e6414ba509}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f3a0fb6d-12b8-4de6-81ac-a5bd38a2201b}, !- Handle
  {c7b2f67d-dc2c-4a5c-a542-d7e6414ba509}, !- Source Object
  6,                                      !- Outlet Port
  {586f2622-a032-40d0-ad84-4f445fca273d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {394435ac-cce2-4ddf-8425-925c09d30896}, !- Handle
  {586f2622-a032-40d0-ad84-4f445fca273d}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  78;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {508f94f4-d652-45df-af48-b96e0c9dfb42}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid6 Reheat Coil Controller, !- Name
  {c7b2f67d-dc2c-4a5c-a542-d7e6414ba509}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5b925c80-ab02-4822-b512-625edebbd826}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid6 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {48634030-b244-4ddc-9cfa-019a886e8138}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c7b2f67d-dc2c-4a5c-a542-d7e6414ba509}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a55b41fb-0a71-4e2d-a7c0-f4f0a55fa276}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {083857a6-1c86-461d-9246-5aa013e7f0f7}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid6 VAV Terminal Outlet Air Node, !- Name
  {a55b41fb-0a71-4e2d-a7c0-f4f0a55fa276}, !- Inlet Port
  {8d027a9f-a7a8-4673-a5d6-66457c60ef23}; !- Outlet Port

OS:Node,
  {29cff406-7f81-4087-a6bf-268f1465e2dd}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid6 Return Air Node, !- Name
  {bee2f951-c0c1-4248-a103-0d4b345439ac}, !- Inlet Port
  {42a79643-4c8b-40e7-a903-6ff4583611c5}; !- Outlet Port

OS:Connection,
  {8d027a9f-a7a8-4673-a5d6-66457c60ef23}, !- Handle
  {083857a6-1c86-461d-9246-5aa013e7f0f7}, !- Source Object
  3,                                      !- Outlet Port
  {04d81d4d-fe34-41f3-a88e-dac176ff7b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bee2f951-c0c1-4248-a103-0d4b345439ac}, !- Handle
  {50398ca5-6301-4588-bb9c-dd4bc0d4c15a}, !- Source Object
  2,                                      !- Outlet Port
  {29cff406-7f81-4087-a6bf-268f1465e2dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42a79643-4c8b-40e7-a903-6ff4583611c5}, !- Handle
  {29cff406-7f81-4087-a6bf-268f1465e2dd}, !- Source Object
  3,                                      !- Outlet Port
  {e2ade489-f55a-49fc-8b4e-eaad905ba8e3}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {d7c45c53-4ef2-4341-8c75-e9d42f5170ae}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid6 VAV Terminal Inlet Air Node, !- Name
  {49b29d9d-e212-43d9-8986-f6924650c9b9}, !- Inlet Port
  {48634030-b244-4ddc-9cfa-019a886e8138}; !- Outlet Port

OS:Connection,
  {49b29d9d-e212-43d9-8986-f6924650c9b9}, !- Handle
  {b70b47c0-0059-441f-a0c1-e9a806227bc6}, !- Source Object
  10,                                     !- Outlet Port
  {d7c45c53-4ef2-4341-8c75-e9d42f5170ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48634030-b244-4ddc-9cfa-019a886e8138}, !- Handle
  {d7c45c53-4ef2-4341-8c75-e9d42f5170ae}, !- Source Object
  3,                                      !- Outlet Port
  {5b925c80-ab02-4822-b512-625edebbd826}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a55b41fb-0a71-4e2d-a7c0-f4f0a55fa276}, !- Handle
  {5b925c80-ab02-4822-b512-625edebbd826}, !- Source Object
  12,                                     !- Outlet Port
  {083857a6-1c86-461d-9246-5aa013e7f0f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d482a790-2b7b-4601-81e6-97b05495c56b}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid6 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {54f4cec9-b2b0-42e3-8729-fedef0240475}, !- Water Inlet Node Name
  {4859f3e5-1d37-436b-8459-7a574363b18d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {047b37a7-dc87-466c-98b7-2b9dbdca48fc}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid6 Reheat Coil Inlet Water Node, !- Name
  {d9bfb1a1-3696-42ea-b71e-f8f78cbefde2}, !- Inlet Port
  {54f4cec9-b2b0-42e3-8729-fedef0240475}; !- Outlet Port

OS:Connection,
  {d9bfb1a1-3696-42ea-b71e-f8f78cbefde2}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  79,                                     !- Outlet Port
  {047b37a7-dc87-466c-98b7-2b9dbdca48fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c23e87fe-3095-4dc8-be31-f8668ec8c3dc}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid6 Reheat Coil Outlet Water Node, !- Name
  {4859f3e5-1d37-436b-8459-7a574363b18d}, !- Inlet Port
  {396f1d8f-bc41-4c69-8f18-4e6ae84cfed7}; !- Outlet Port

OS:Connection,
  {54f4cec9-b2b0-42e3-8729-fedef0240475}, !- Handle
  {047b37a7-dc87-466c-98b7-2b9dbdca48fc}, !- Source Object
  3,                                      !- Outlet Port
  {d482a790-2b7b-4601-81e6-97b05495c56b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4859f3e5-1d37-436b-8459-7a574363b18d}, !- Handle
  {d482a790-2b7b-4601-81e6-97b05495c56b}, !- Source Object
  6,                                      !- Outlet Port
  {c23e87fe-3095-4dc8-be31-f8668ec8c3dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {396f1d8f-bc41-4c69-8f18-4e6ae84cfed7}, !- Handle
  {c23e87fe-3095-4dc8-be31-f8668ec8c3dc}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  79;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ba6d185b-314d-43ab-9540-bed2f67d9ccb}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid6 Reheat Coil Controller, !- Name
  {d482a790-2b7b-4601-81e6-97b05495c56b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1f228a42-33ea-49ec-be24-3d2a0f1f2437}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid6 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {3bac518c-0c03-4020-8de8-99c1214aa4d5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d482a790-2b7b-4601-81e6-97b05495c56b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {74a7b9d2-a452-4965-958d-401b464104ce}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9c6f731a-7ec3-4998-9013-781804afae11}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid6 VAV Terminal Outlet Air Node, !- Name
  {74a7b9d2-a452-4965-958d-401b464104ce}, !- Inlet Port
  {53b25bce-cb17-475a-8bfc-fb76de9d993f}; !- Outlet Port

OS:Node,
  {70b6fc58-e4ec-4430-92c1-e08ec52ceb4b}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid6 Return Air Node, !- Name
  {f92240fe-4242-4279-8761-f3c605242491}, !- Inlet Port
  {41cead05-29f8-4ebc-8e41-880f4a55a71f}; !- Outlet Port

OS:Connection,
  {53b25bce-cb17-475a-8bfc-fb76de9d993f}, !- Handle
  {9c6f731a-7ec3-4998-9013-781804afae11}, !- Source Object
  3,                                      !- Outlet Port
  {4dbfea04-26f9-43d4-95fd-6e896009111e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f92240fe-4242-4279-8761-f3c605242491}, !- Handle
  {2bdecb6a-09c4-4ad0-9fcf-51890553a152}, !- Source Object
  2,                                      !- Outlet Port
  {70b6fc58-e4ec-4430-92c1-e08ec52ceb4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41cead05-29f8-4ebc-8e41-880f4a55a71f}, !- Handle
  {70b6fc58-e4ec-4430-92c1-e08ec52ceb4b}, !- Source Object
  3,                                      !- Outlet Port
  {e2ade489-f55a-49fc-8b4e-eaad905ba8e3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7633b45b-2639-479f-bc2c-1555733fded2}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid6 VAV Terminal Inlet Air Node, !- Name
  {dc8ba76c-aa70-4d24-a4ec-319e0033dcb0}, !- Inlet Port
  {3bac518c-0c03-4020-8de8-99c1214aa4d5}; !- Outlet Port

OS:Connection,
  {dc8ba76c-aa70-4d24-a4ec-319e0033dcb0}, !- Handle
  {b70b47c0-0059-441f-a0c1-e9a806227bc6}, !- Source Object
  11,                                     !- Outlet Port
  {7633b45b-2639-479f-bc2c-1555733fded2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bac518c-0c03-4020-8de8-99c1214aa4d5}, !- Handle
  {7633b45b-2639-479f-bc2c-1555733fded2}, !- Source Object
  3,                                      !- Outlet Port
  {1f228a42-33ea-49ec-be24-3d2a0f1f2437}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74a7b9d2-a452-4965-958d-401b464104ce}, !- Handle
  {1f228a42-33ea-49ec-be24-3d2a0f1f2437}, !- Source Object
  12,                                     !- Outlet Port
  {9c6f731a-7ec3-4998-9013-781804afae11}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c45be183-e522-48f2-9e4e-089a72aa62b9}, !- Handle
  9 Zone VAV 6,                           !- Name
  ,                                       !- Controller List Name
  {88d8a153-99f3-44a4-9355-f6c86ac312b5}, !- Availability Schedule
  {6601d07d-56b7-42e4-a2ec-a6d597ec59db}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {43215a6f-e80a-49f6-8952-a34352d05ea0}, !- Supply Side Inlet Node Name
  {740f1d75-44eb-42b1-bc63-6cc014bc6a1e}, !- Demand Side Outlet Node Name
  {caf23cf1-b7ab-4e8b-8443-53b30e4e8d58}, !- Demand Side Inlet Node A
  {c9166a78-80e9-4d9a-bb45-4a04a5776767}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {912b4fd6-d0e4-4089-bae9-0b62546f19cb}, !- Demand Mixer Name
  {878549ca-ad77-460e-80ae-76bb735fbcbb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0ba8769d-aa6c-40f6-a8aa-51f7f0793ef6}, !- Handle
  9 Zone VAV 6 Supply Inlet Node,         !- Name
  {43215a6f-e80a-49f6-8952-a34352d05ea0}, !- Inlet Port
  {db901c9e-9216-4267-b4e5-c6fdc87194a6}; !- Outlet Port

OS:Node,
  {692dff34-7cc5-4907-8a10-d5c87cdb0b81}, !- Handle
  9 Zone VAV 6 Supply Outlet Node,        !- Name
  {81c654a3-a63f-4336-ac81-be072f8669e4}, !- Inlet Port
  {c9166a78-80e9-4d9a-bb45-4a04a5776767}; !- Outlet Port

OS:Connection,
  {43215a6f-e80a-49f6-8952-a34352d05ea0}, !- Handle
  {c45be183-e522-48f2-9e4e-089a72aa62b9}, !- Source Object
  9,                                      !- Outlet Port
  {0ba8769d-aa6c-40f6-a8aa-51f7f0793ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9166a78-80e9-4d9a-bb45-4a04a5776767}, !- Handle
  {692dff34-7cc5-4907-8a10-d5c87cdb0b81}, !- Source Object
  3,                                      !- Outlet Port
  {c45be183-e522-48f2-9e4e-089a72aa62b9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8fa2a2b1-be2a-48e9-9e64-ebb2fceb4f05}, !- Handle
  9 Zone VAV 6 Demand Inlet Node,         !- Name
  {caf23cf1-b7ab-4e8b-8443-53b30e4e8d58}, !- Inlet Port
  {79e49886-dfc3-4c56-842f-cfee7491522d}; !- Outlet Port

OS:Node,
  {9df143bb-5c46-4afa-a722-0517bdfc3b1e}, !- Handle
  9 Zone VAV 6 Demand Outlet Node,        !- Name
  {0d0b3248-f979-4fc0-9da4-e393da649c89}, !- Inlet Port
  {740f1d75-44eb-42b1-bc63-6cc014bc6a1e}; !- Outlet Port

OS:Node,
  {656bf295-b967-483e-a7c6-c1060b044638}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 VAV Terminal Outlet Air Node, !- Name
  {9ea049dc-cee0-462e-9b0c-ea32bae2099e}, !- Inlet Port
  {9dc6e88b-ed17-4b12-8ae1-70ad578f8aae}; !- Outlet Port

OS:Connection,
  {caf23cf1-b7ab-4e8b-8443-53b30e4e8d58}, !- Handle
  {c45be183-e522-48f2-9e4e-089a72aa62b9}, !- Source Object
  11,                                     !- Outlet Port
  {8fa2a2b1-be2a-48e9-9e64-ebb2fceb4f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {740f1d75-44eb-42b1-bc63-6cc014bc6a1e}, !- Handle
  {9df143bb-5c46-4afa-a722-0517bdfc3b1e}, !- Source Object
  3,                                      !- Outlet Port
  {c45be183-e522-48f2-9e4e-089a72aa62b9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {878549ca-ad77-460e-80ae-76bb735fbcbb}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {79e49886-dfc3-4c56-842f-cfee7491522d}, !- Inlet Node Name
  {2e5ff08d-2fb4-4e25-825b-06369bbb40f9}, !- Outlet Node Name 1
  {270c6970-f7b1-4d2e-97f5-a0d63be73a7b}, !- Outlet Node Name 2
  {e42c4091-345a-4393-8982-93e7bb6ca3c4}, !- Outlet Node Name 3
  {12df97d4-89db-4572-9709-0069caccadb4}, !- Outlet Node Name 4
  {3b3b7a24-d85f-4fd4-a720-6e3556e34fdf}, !- Outlet Node Name 5
  {850f16b0-f8e5-476d-83e2-67fb3a17bbee}, !- Outlet Node Name 6
  {fb674dd3-bae1-495c-83f8-2c19a79b64d6}, !- Outlet Node Name 7
  {5ab3b446-2e03-4c77-8c08-d78a3cdd6df9}, !- Outlet Node Name 8
  {1e2a837d-77c0-4bb3-808f-8904486af480}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {912b4fd6-d0e4-4089-bae9-0b62546f19cb}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {0d0b3248-f979-4fc0-9da4-e393da649c89}, !- Outlet Node Name
  {cc378511-cbea-4913-983a-ab5bcc9d4136}, !- Inlet Node Name 1
  {a8ed5d4a-0c57-4c9e-b986-8f5c5872ccf4}, !- Inlet Node Name 2
  {855af6d8-f6d1-4e00-b42c-934ce89657f0}, !- Inlet Node Name 3
  {8a903a7a-cf1b-44e7-810f-a17161826ca1}, !- Inlet Node Name 4
  {db8fc03c-1c58-49af-b39b-5abb11ed60c8}, !- Inlet Node Name 5
  {6bc3bcf5-24a2-45df-8636-91fc30f25fef}, !- Inlet Node Name 6
  {0a058057-966a-4729-8220-af4be133b325}, !- Inlet Node Name 7
  {448d940b-8670-404b-bce6-3902911d55dc}, !- Inlet Node Name 8
  {5ee47be9-0276-42cc-97de-a6867bc00b62}; !- Inlet Node Name 9

OS:Connection,
  {79e49886-dfc3-4c56-842f-cfee7491522d}, !- Handle
  {8fa2a2b1-be2a-48e9-9e64-ebb2fceb4f05}, !- Source Object
  3,                                      !- Outlet Port
  {878549ca-ad77-460e-80ae-76bb735fbcbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d0b3248-f979-4fc0-9da4-e393da649c89}, !- Handle
  {912b4fd6-d0e4-4089-bae9-0b62546f19cb}, !- Source Object
  2,                                      !- Outlet Port
  {9df143bb-5c46-4afa-a722-0517bdfc3b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {05e29f9e-a7e4-4aef-a815-42abab11d567}, !- Handle
  {c45be183-e522-48f2-9e4e-089a72aa62b9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6601d07d-56b7-42e4-a2ec-a6d597ec59db}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {4958ba4e-a03a-43ad-b41e-79d17995f17c}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {73ff3bf2-b46d-4cdd-bd15-617b7fb1ed88}, !- Handle
  9 Zone VAV 6 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {16f52fc4-e6e2-4a00-b034-7c8ffd9b8fdd}, !- Schedule Name
  {692dff34-7cc5-4907-8a10-d5c87cdb0b81}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {c2a948b9-a277-4cb1-89c3-45f32903d947}, !- Handle
  9 Zone VAV 6 Fan,                       !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {99d78476-630c-4ba8-83b9-11b4ccae5d52}, !- Air Inlet Node Name
  {81c654a3-a63f-4336-ac81-be072f8669e4}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {81c654a3-a63f-4336-ac81-be072f8669e4}, !- Handle
  {c2a948b9-a277-4cb1-89c3-45f32903d947}, !- Source Object
  17,                                     !- Outlet Port
  {692dff34-7cc5-4907-8a10-d5c87cdb0b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {702c888f-2b66-4b8d-aed1-0e31e83ca8fe}, !- Handle
  9 Zone VAV 6 Main Htg Coil,             !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ad659bbb-b0ae-459e-8661-4e0baab814f7}, !- Water Inlet Node Name
  {3e26e7d2-afb1-4962-aa34-208c2062e7a0}, !- Water Outlet Node Name
  {3c5abe65-4990-446c-8148-873e4a847d35}, !- Air Inlet Node Name
  {eabe4eb9-c84f-4b33-ac91-fdc0b9366b04}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {50544b8a-0381-47a3-b625-decf425ff81f}, !- Handle
  9 Zone VAV 6 Main Htg Coil Inlet Water Node, !- Name
  {4c14356c-b58f-467e-b3c5-d6bdcaf831cf}, !- Inlet Port
  {ad659bbb-b0ae-459e-8661-4e0baab814f7}; !- Outlet Port

OS:Connection,
  {4c14356c-b58f-467e-b3c5-d6bdcaf831cf}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  80,                                     !- Outlet Port
  {50544b8a-0381-47a3-b625-decf425ff81f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb0a5e6a-ad4a-4671-aeb1-7b9b50ac26b1}, !- Handle
  9 Zone VAV 6 Main Htg Coil Outlet Water Node, !- Name
  {3e26e7d2-afb1-4962-aa34-208c2062e7a0}, !- Inlet Port
  {3010dda9-a3f4-40ef-9cbf-ff92108f6539}; !- Outlet Port

OS:Connection,
  {ad659bbb-b0ae-459e-8661-4e0baab814f7}, !- Handle
  {50544b8a-0381-47a3-b625-decf425ff81f}, !- Source Object
  3,                                      !- Outlet Port
  {702c888f-2b66-4b8d-aed1-0e31e83ca8fe}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3e26e7d2-afb1-4962-aa34-208c2062e7a0}, !- Handle
  {702c888f-2b66-4b8d-aed1-0e31e83ca8fe}, !- Source Object
  6,                                      !- Outlet Port
  {eb0a5e6a-ad4a-4671-aeb1-7b9b50ac26b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3010dda9-a3f4-40ef-9cbf-ff92108f6539}, !- Handle
  {eb0a5e6a-ad4a-4671-aeb1-7b9b50ac26b1}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  80;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2689c141-0335-4dc3-a5f0-4150bacdd912}, !- Handle
  9 Zone VAV 6 Main Htg Coil Controller,  !- Name
  {702c888f-2b66-4b8d-aed1-0e31e83ca8fe}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {8c667242-db67-4f24-8c50-cb8abd5aed9d}, !- Handle
  9 Zone VAV 6 Main Htg Coil Outlet Air Node, !- Name
  {eabe4eb9-c84f-4b33-ac91-fdc0b9366b04}, !- Inlet Port
  {99d78476-630c-4ba8-83b9-11b4ccae5d52}; !- Outlet Port

OS:Connection,
  {eabe4eb9-c84f-4b33-ac91-fdc0b9366b04}, !- Handle
  {702c888f-2b66-4b8d-aed1-0e31e83ca8fe}, !- Source Object
  8,                                      !- Outlet Port
  {8c667242-db67-4f24-8c50-cb8abd5aed9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99d78476-630c-4ba8-83b9-11b4ccae5d52}, !- Handle
  {8c667242-db67-4f24-8c50-cb8abd5aed9d}, !- Source Object
  3,                                      !- Outlet Port
  {c2a948b9-a277-4cb1-89c3-45f32903d947}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {bdb85dc0-b3bd-468f-ab74-6413e3b7a0f9}, !- Handle
  9 Zone VAV 6 Clg Coil,                  !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5b3be5c3-15ae-455b-a7ab-cd2d5d98f368}, !- Water Inlet Node Name
  {55a845ce-7db9-40e0-9af0-03dae84a9644}, !- Water Outlet Node Name
  {f35f9195-3861-4d1e-b777-39d3e93a592d}, !- Air Inlet Node Name
  {37529fe6-133d-4250-b323-f659f7198c2b}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {0b06233e-6216-4cf6-b25d-4d91433e4ff9}, !- Handle
  9 Zone VAV 6 Clg Coil Inlet Water Node, !- Name
  {e32a71b9-9bb1-4c3c-a4b5-f68d15112252}, !- Inlet Port
  {5b3be5c3-15ae-455b-a7ab-cd2d5d98f368}; !- Outlet Port

OS:Connection,
  {e32a71b9-9bb1-4c3c-a4b5-f68d15112252}, !- Handle
  {593d6824-9a62-4be7-84f0-47201a4f1db5}, !- Source Object
  11,                                     !- Outlet Port
  {0b06233e-6216-4cf6-b25d-4d91433e4ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22ecf99b-29c7-4127-8a3c-ec587de330e0}, !- Handle
  9 Zone VAV 6 Clg Coil Outlet Water Node, !- Name
  {55a845ce-7db9-40e0-9af0-03dae84a9644}, !- Inlet Port
  {a81ef5c7-1f74-455a-8377-e77aa8ee291a}; !- Outlet Port

OS:Connection,
  {5b3be5c3-15ae-455b-a7ab-cd2d5d98f368}, !- Handle
  {0b06233e-6216-4cf6-b25d-4d91433e4ff9}, !- Source Object
  3,                                      !- Outlet Port
  {bdb85dc0-b3bd-468f-ab74-6413e3b7a0f9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {55a845ce-7db9-40e0-9af0-03dae84a9644}, !- Handle
  {bdb85dc0-b3bd-468f-ab74-6413e3b7a0f9}, !- Source Object
  11,                                     !- Outlet Port
  {22ecf99b-29c7-4127-8a3c-ec587de330e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a81ef5c7-1f74-455a-8377-e77aa8ee291a}, !- Handle
  {22ecf99b-29c7-4127-8a3c-ec587de330e0}, !- Source Object
  3,                                      !- Outlet Port
  {144b25e3-4a5f-40ca-b45c-47fe3cf7decb}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {afa750bf-89e6-4994-92c6-b7670afbc6be}, !- Handle
  9 Zone VAV 6 Clg Coil Controller,       !- Name
  {bdb85dc0-b3bd-468f-ab74-6413e3b7a0f9}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {53bdd321-8a06-4b34-a0af-8b3b8fa3d022}, !- Handle
  9 Zone VAV 6 Clg Coil Outlet Air Node,  !- Name
  {37529fe6-133d-4250-b323-f659f7198c2b}, !- Inlet Port
  {3c5abe65-4990-446c-8148-873e4a847d35}; !- Outlet Port

OS:Connection,
  {37529fe6-133d-4250-b323-f659f7198c2b}, !- Handle
  {bdb85dc0-b3bd-468f-ab74-6413e3b7a0f9}, !- Source Object
  13,                                     !- Outlet Port
  {53bdd321-8a06-4b34-a0af-8b3b8fa3d022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c5abe65-4990-446c-8148-873e4a847d35}, !- Handle
  {53bdd321-8a06-4b34-a0af-8b3b8fa3d022}, !- Source Object
  3,                                      !- Outlet Port
  {702c888f-2b66-4b8d-aed1-0e31e83ca8fe}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b7dce248-2850-40ac-86dd-42fb6988d99a}, !- Handle
  9 Zone VAV 6 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {210a557b-b3e0-441b-af04-4fd207c345b5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f2aacd22-8153-47f1-96e9-1884c3ceed95}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f2aacd22-8153-47f1-96e9-1884c3ceed95}, !- Handle
  9 Zone VAV 6 Vent Controller,           !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8b0ae5ee-2bce-4996-b9ab-21cfa8556771}, !- Handle
  9 Zone VAV 6 OA System,                 !- Name
  {b7dce248-2850-40ac-86dd-42fb6988d99a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {90f2a153-6644-4efc-a09d-177db2115909}, !- Mixed Air Node Name
  {95c97e4d-d749-4389-983b-c348c35f9cd9}, !- Outdoor Air Stream Node Name
  {95ab1153-c88d-45fe-80ac-5d996b78055d}, !- Relief Air Stream Node Name
  {db901c9e-9216-4267-b4e5-c6fdc87194a6}; !- Return Air Stream Node Name

OS:Node,
  {90f4f100-380a-43a4-8798-0ba3238790e6}, !- Handle
  9 Zone VAV 6 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {95c97e4d-d749-4389-983b-c348c35f9cd9}; !- Outlet Port

OS:Connection,
  {95c97e4d-d749-4389-983b-c348c35f9cd9}, !- Handle
  {90f4f100-380a-43a4-8798-0ba3238790e6}, !- Source Object
  3,                                      !- Outlet Port
  {8b0ae5ee-2bce-4996-b9ab-21cfa8556771}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {968a843b-54ba-4bf6-9e77-563e32635a2e}, !- Handle
  9 Zone VAV 6 Relief Air Node,           !- Name
  {95ab1153-c88d-45fe-80ac-5d996b78055d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95ab1153-c88d-45fe-80ac-5d996b78055d}, !- Handle
  {8b0ae5ee-2bce-4996-b9ab-21cfa8556771}, !- Source Object
  7,                                      !- Outlet Port
  {968a843b-54ba-4bf6-9e77-563e32635a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35f55433-4f26-4901-8d25-2c1f0df0255a}, !- Handle
  9 Zone VAV 6 Mixed Air Node,            !- Name
  {90f2a153-6644-4efc-a09d-177db2115909}, !- Inlet Port
  {f35f9195-3861-4d1e-b777-39d3e93a592d}; !- Outlet Port

OS:Connection,
  {db901c9e-9216-4267-b4e5-c6fdc87194a6}, !- Handle
  {0ba8769d-aa6c-40f6-a8aa-51f7f0793ef6}, !- Source Object
  3,                                      !- Outlet Port
  {8b0ae5ee-2bce-4996-b9ab-21cfa8556771}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {90f2a153-6644-4efc-a09d-177db2115909}, !- Handle
  {8b0ae5ee-2bce-4996-b9ab-21cfa8556771}, !- Source Object
  5,                                      !- Outlet Port
  {35f55433-4f26-4901-8d25-2c1f0df0255a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f35f9195-3861-4d1e-b777-39d3e93a592d}, !- Handle
  {35f55433-4f26-4901-8d25-2c1f0df0255a}, !- Source Object
  3,                                      !- Outlet Port
  {bdb85dc0-b3bd-468f-ab74-6413e3b7a0f9}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4958ba4e-a03a-43ad-b41e-79d17995f17c}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ed4683b1-95d1-4b9f-a27c-8e7a3d110ddf}, !- Control Zone or Zone List Name
  {c9e17d0c-59f1-4ce7-9f24-70d8b87ab630}, !- Cooling Control Zone or Zone List Name
  {2ebcfbb1-09b7-43aa-b69b-3d19ae68ffa4}, !- Heating Control Zone or Zone List Name
  {c6e41323-1295-42ef-857d-400d50d2dd39}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ed4683b1-95d1-4b9f-a27c-8e7a3d110ddf}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {c9e17d0c-59f1-4ce7-9f24-70d8b87ab630}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2ebcfbb1-09b7-43aa-b69b-3d19ae68ffa4}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c6e41323-1295-42ef-857d-400d50d2dd39}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {29e01911-667b-4573-8b1f-3b9d26f1b4a9}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2fdad9ac-4b11-4172-bfde-6f19c3ca416d}, !- Water Inlet Node Name
  {0bfd6040-80d5-4c3f-a285-03751801bf70}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c488dce5-b7e3-4787-8b7d-2ffb3533446d}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Reheat Coil Inlet Water Node, !- Name
  {5fb8abd8-f236-4819-b264-5160f814a983}, !- Inlet Port
  {2fdad9ac-4b11-4172-bfde-6f19c3ca416d}; !- Outlet Port

OS:Connection,
  {5fb8abd8-f236-4819-b264-5160f814a983}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  81,                                     !- Outlet Port
  {c488dce5-b7e3-4787-8b7d-2ffb3533446d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4508e503-ea4a-43ca-9831-d250800c5a4f}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Reheat Coil Outlet Water Node, !- Name
  {0bfd6040-80d5-4c3f-a285-03751801bf70}, !- Inlet Port
  {97ecbed9-24bd-4f10-98be-d2c08b457c04}; !- Outlet Port

OS:Connection,
  {2fdad9ac-4b11-4172-bfde-6f19c3ca416d}, !- Handle
  {c488dce5-b7e3-4787-8b7d-2ffb3533446d}, !- Source Object
  3,                                      !- Outlet Port
  {29e01911-667b-4573-8b1f-3b9d26f1b4a9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0bfd6040-80d5-4c3f-a285-03751801bf70}, !- Handle
  {29e01911-667b-4573-8b1f-3b9d26f1b4a9}, !- Source Object
  6,                                      !- Outlet Port
  {4508e503-ea4a-43ca-9831-d250800c5a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97ecbed9-24bd-4f10-98be-d2c08b457c04}, !- Handle
  {4508e503-ea4a-43ca-9831-d250800c5a4f}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  81;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3ac61a9f-9ab1-48b2-bf3a-d3af0a668c24}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Reheat Coil Controller, !- Name
  {29e01911-667b-4573-8b1f-3b9d26f1b4a9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {30de9827-feef-4d41-8e7e-6e10979ad5ae}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {15ae2fa8-1cc8-4c30-b9e5-53f4d4b95f63}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {29e01911-667b-4573-8b1f-3b9d26f1b4a9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9ea049dc-cee0-462e-9b0c-ea32bae2099e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {beab31cb-8ada-4450-b94d-88e7bbe2e52a}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Return Air Node, !- Name
  {2a722f56-666c-4787-aba9-a1dcb51cf2f2}, !- Inlet Port
  {cc378511-cbea-4913-983a-ab5bcc9d4136}; !- Outlet Port

OS:Connection,
  {9dc6e88b-ed17-4b12-8ae1-70ad578f8aae}, !- Handle
  {656bf295-b967-483e-a7c6-c1060b044638}, !- Source Object
  3,                                      !- Outlet Port
  {d8dfb658-4586-4d5c-9fb5-4619bf45e15e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a722f56-666c-4787-aba9-a1dcb51cf2f2}, !- Handle
  {d7d58329-36f1-4506-87d1-fda35cec8a11}, !- Source Object
  2,                                      !- Outlet Port
  {beab31cb-8ada-4450-b94d-88e7bbe2e52a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc378511-cbea-4913-983a-ab5bcc9d4136}, !- Handle
  {beab31cb-8ada-4450-b94d-88e7bbe2e52a}, !- Source Object
  3,                                      !- Outlet Port
  {912b4fd6-d0e4-4089-bae9-0b62546f19cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {75714b20-d2b4-400a-b7b6-ed108c7c55dd}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 VAV Terminal Inlet Air Node, !- Name
  {2e5ff08d-2fb4-4e25-825b-06369bbb40f9}, !- Inlet Port
  {15ae2fa8-1cc8-4c30-b9e5-53f4d4b95f63}; !- Outlet Port

OS:Connection,
  {2e5ff08d-2fb4-4e25-825b-06369bbb40f9}, !- Handle
  {878549ca-ad77-460e-80ae-76bb735fbcbb}, !- Source Object
  3,                                      !- Outlet Port
  {75714b20-d2b4-400a-b7b6-ed108c7c55dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ae2fa8-1cc8-4c30-b9e5-53f4d4b95f63}, !- Handle
  {75714b20-d2b4-400a-b7b6-ed108c7c55dd}, !- Source Object
  3,                                      !- Outlet Port
  {30de9827-feef-4d41-8e7e-6e10979ad5ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ea049dc-cee0-462e-9b0c-ea32bae2099e}, !- Handle
  {30de9827-feef-4d41-8e7e-6e10979ad5ae}, !- Source Object
  12,                                     !- Outlet Port
  {656bf295-b967-483e-a7c6-c1060b044638}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {28e2a831-dd3a-44a0-8cb8-d6e87a39c3d1}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {52bdd9aa-2277-4565-bc70-dc5b976b5726}, !- Water Inlet Node Name
  {874fd5b3-c448-4ee0-8360-07678ba613d2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2f9b44c9-6eb9-4631-9df5-e25287de9580}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Reheat Coil Inlet Water Node, !- Name
  {636be6b6-223d-4f7e-b46c-b1de5a07db0c}, !- Inlet Port
  {52bdd9aa-2277-4565-bc70-dc5b976b5726}; !- Outlet Port

OS:Connection,
  {636be6b6-223d-4f7e-b46c-b1de5a07db0c}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  82,                                     !- Outlet Port
  {2f9b44c9-6eb9-4631-9df5-e25287de9580}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {336327f3-dd9a-4489-bc6b-347216abaa5e}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Reheat Coil Outlet Water Node, !- Name
  {874fd5b3-c448-4ee0-8360-07678ba613d2}, !- Inlet Port
  {067ba787-9560-4743-bf8d-9778ee653759}; !- Outlet Port

OS:Connection,
  {52bdd9aa-2277-4565-bc70-dc5b976b5726}, !- Handle
  {2f9b44c9-6eb9-4631-9df5-e25287de9580}, !- Source Object
  3,                                      !- Outlet Port
  {28e2a831-dd3a-44a0-8cb8-d6e87a39c3d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {874fd5b3-c448-4ee0-8360-07678ba613d2}, !- Handle
  {28e2a831-dd3a-44a0-8cb8-d6e87a39c3d1}, !- Source Object
  6,                                      !- Outlet Port
  {336327f3-dd9a-4489-bc6b-347216abaa5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {067ba787-9560-4743-bf8d-9778ee653759}, !- Handle
  {336327f3-dd9a-4489-bc6b-347216abaa5e}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  82;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {349af15f-7946-4baf-adc3-4f438c1e966c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Reheat Coil Controller, !- Name
  {28e2a831-dd3a-44a0-8cb8-d6e87a39c3d1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1bd89332-6324-4f82-a77a-b5529b437915}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {0af8fafc-af35-4e40-af7b-0e93323d7c0a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {28e2a831-dd3a-44a0-8cb8-d6e87a39c3d1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ad07ff0d-5d18-4824-ad76-902536f1d3f7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {de1a36ae-2cf8-4e4a-bb8d-69e9998022be}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 VAV Terminal Outlet Air Node, !- Name
  {ad07ff0d-5d18-4824-ad76-902536f1d3f7}, !- Inlet Port
  {f4570f4c-20cb-48ab-a41b-5cd1033b5bcd}; !- Outlet Port

OS:Node,
  {74baf698-d8a2-42cd-a62b-77d9bf6587bf}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Return Air Node, !- Name
  {51fbb2d3-8373-4ba8-b0c3-c2646dc6e4d9}, !- Inlet Port
  {a8ed5d4a-0c57-4c9e-b986-8f5c5872ccf4}; !- Outlet Port

OS:Connection,
  {f4570f4c-20cb-48ab-a41b-5cd1033b5bcd}, !- Handle
  {de1a36ae-2cf8-4e4a-bb8d-69e9998022be}, !- Source Object
  3,                                      !- Outlet Port
  {eb74b0eb-5d94-4015-bd75-bbabad7453fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51fbb2d3-8373-4ba8-b0c3-c2646dc6e4d9}, !- Handle
  {4ecf09e1-f923-47c2-b8ea-b39b590c6652}, !- Source Object
  2,                                      !- Outlet Port
  {74baf698-d8a2-42cd-a62b-77d9bf6587bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8ed5d4a-0c57-4c9e-b986-8f5c5872ccf4}, !- Handle
  {74baf698-d8a2-42cd-a62b-77d9bf6587bf}, !- Source Object
  3,                                      !- Outlet Port
  {912b4fd6-d0e4-4089-bae9-0b62546f19cb}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a37ea2bc-8e82-4bb0-98a1-f2759515adc6}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 VAV Terminal Inlet Air Node, !- Name
  {270c6970-f7b1-4d2e-97f5-a0d63be73a7b}, !- Inlet Port
  {0af8fafc-af35-4e40-af7b-0e93323d7c0a}; !- Outlet Port

OS:Connection,
  {270c6970-f7b1-4d2e-97f5-a0d63be73a7b}, !- Handle
  {878549ca-ad77-460e-80ae-76bb735fbcbb}, !- Source Object
  4,                                      !- Outlet Port
  {a37ea2bc-8e82-4bb0-98a1-f2759515adc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0af8fafc-af35-4e40-af7b-0e93323d7c0a}, !- Handle
  {a37ea2bc-8e82-4bb0-98a1-f2759515adc6}, !- Source Object
  3,                                      !- Outlet Port
  {1bd89332-6324-4f82-a77a-b5529b437915}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad07ff0d-5d18-4824-ad76-902536f1d3f7}, !- Handle
  {1bd89332-6324-4f82-a77a-b5529b437915}, !- Source Object
  12,                                     !- Outlet Port
  {de1a36ae-2cf8-4e4a-bb8d-69e9998022be}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d48220e3-8896-48b9-8d4e-e7449010f272}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {219247de-0905-4f5b-941f-0f340ae7ec2e}, !- Water Inlet Node Name
  {eb2b32ef-72c6-4ab5-942a-fe1975f64afe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b7cbd2ca-b1e5-4771-bea9-60b353b44664}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Reheat Coil Inlet Water Node, !- Name
  {47d8c7a0-eae9-4cd7-bcef-4d954303ad21}, !- Inlet Port
  {219247de-0905-4f5b-941f-0f340ae7ec2e}; !- Outlet Port

OS:Connection,
  {47d8c7a0-eae9-4cd7-bcef-4d954303ad21}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  83,                                     !- Outlet Port
  {b7cbd2ca-b1e5-4771-bea9-60b353b44664}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa6f6aa4-0de0-417b-8526-a7967039af8a}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Reheat Coil Outlet Water Node, !- Name
  {eb2b32ef-72c6-4ab5-942a-fe1975f64afe}, !- Inlet Port
  {b625edd9-6db2-4526-9c09-9cc5a6858bfb}; !- Outlet Port

OS:Connection,
  {219247de-0905-4f5b-941f-0f340ae7ec2e}, !- Handle
  {b7cbd2ca-b1e5-4771-bea9-60b353b44664}, !- Source Object
  3,                                      !- Outlet Port
  {d48220e3-8896-48b9-8d4e-e7449010f272}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eb2b32ef-72c6-4ab5-942a-fe1975f64afe}, !- Handle
  {d48220e3-8896-48b9-8d4e-e7449010f272}, !- Source Object
  6,                                      !- Outlet Port
  {aa6f6aa4-0de0-417b-8526-a7967039af8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b625edd9-6db2-4526-9c09-9cc5a6858bfb}, !- Handle
  {aa6f6aa4-0de0-417b-8526-a7967039af8a}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  83;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fe2e208a-08ef-42bf-a482-a55169f05250}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Reheat Coil Controller, !- Name
  {d48220e3-8896-48b9-8d4e-e7449010f272}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f4d43439-6249-4f58-a78c-d3d939fe0c25}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {1e6c53fb-389e-44f0-9593-aa4a5dcf1aa3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d48220e3-8896-48b9-8d4e-e7449010f272}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {303bdece-26b3-4147-8fda-6b3317da3a17}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {149ed03a-4231-4acc-95f8-12b3fe1d4af0}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 VAV Terminal Outlet Air Node, !- Name
  {303bdece-26b3-4147-8fda-6b3317da3a17}, !- Inlet Port
  {2dd9b199-e019-4311-8199-349215de308a}; !- Outlet Port

OS:Node,
  {8bf646b7-16f6-44e5-9dbf-da43df8ded5a}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Return Air Node, !- Name
  {7f9f8f02-ab2f-4533-88fc-7eefa1a816d5}, !- Inlet Port
  {855af6d8-f6d1-4e00-b42c-934ce89657f0}; !- Outlet Port

OS:Connection,
  {2dd9b199-e019-4311-8199-349215de308a}, !- Handle
  {149ed03a-4231-4acc-95f8-12b3fe1d4af0}, !- Source Object
  3,                                      !- Outlet Port
  {67dd39a9-6ddf-41db-b646-4161e889d7c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f9f8f02-ab2f-4533-88fc-7eefa1a816d5}, !- Handle
  {c1180125-e277-4c42-b870-8736154a3757}, !- Source Object
  2,                                      !- Outlet Port
  {8bf646b7-16f6-44e5-9dbf-da43df8ded5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {855af6d8-f6d1-4e00-b42c-934ce89657f0}, !- Handle
  {8bf646b7-16f6-44e5-9dbf-da43df8ded5a}, !- Source Object
  3,                                      !- Outlet Port
  {912b4fd6-d0e4-4089-bae9-0b62546f19cb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {37003d4b-0ed2-45d3-b00c-0f01fadf2fc3}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 VAV Terminal Inlet Air Node, !- Name
  {e42c4091-345a-4393-8982-93e7bb6ca3c4}, !- Inlet Port
  {1e6c53fb-389e-44f0-9593-aa4a5dcf1aa3}; !- Outlet Port

OS:Connection,
  {e42c4091-345a-4393-8982-93e7bb6ca3c4}, !- Handle
  {878549ca-ad77-460e-80ae-76bb735fbcbb}, !- Source Object
  5,                                      !- Outlet Port
  {37003d4b-0ed2-45d3-b00c-0f01fadf2fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e6c53fb-389e-44f0-9593-aa4a5dcf1aa3}, !- Handle
  {37003d4b-0ed2-45d3-b00c-0f01fadf2fc3}, !- Source Object
  3,                                      !- Outlet Port
  {f4d43439-6249-4f58-a78c-d3d939fe0c25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {303bdece-26b3-4147-8fda-6b3317da3a17}, !- Handle
  {f4d43439-6249-4f58-a78c-d3d939fe0c25}, !- Source Object
  12,                                     !- Outlet Port
  {149ed03a-4231-4acc-95f8-12b3fe1d4af0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9e0e9ecf-faeb-46e9-aec6-45292b6be074}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {132c1c6a-7d88-499e-91f8-47089caa5d4f}, !- Water Inlet Node Name
  {d9a8cb6a-d9f3-454c-ad83-5f5d4d45df02}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d1477b14-758d-448f-9267-033d372b13fa}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Reheat Coil Inlet Water Node, !- Name
  {00ef02ef-c5c3-4239-918e-48499f8435fd}, !- Inlet Port
  {132c1c6a-7d88-499e-91f8-47089caa5d4f}; !- Outlet Port

OS:Connection,
  {00ef02ef-c5c3-4239-918e-48499f8435fd}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  84,                                     !- Outlet Port
  {d1477b14-758d-448f-9267-033d372b13fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5bdd6a75-c4a2-4371-a06b-db5df16caa47}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Reheat Coil Outlet Water Node, !- Name
  {d9a8cb6a-d9f3-454c-ad83-5f5d4d45df02}, !- Inlet Port
  {209ee992-8290-475a-9210-50a05ca497ff}; !- Outlet Port

OS:Connection,
  {132c1c6a-7d88-499e-91f8-47089caa5d4f}, !- Handle
  {d1477b14-758d-448f-9267-033d372b13fa}, !- Source Object
  3,                                      !- Outlet Port
  {9e0e9ecf-faeb-46e9-aec6-45292b6be074}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d9a8cb6a-d9f3-454c-ad83-5f5d4d45df02}, !- Handle
  {9e0e9ecf-faeb-46e9-aec6-45292b6be074}, !- Source Object
  6,                                      !- Outlet Port
  {5bdd6a75-c4a2-4371-a06b-db5df16caa47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {209ee992-8290-475a-9210-50a05ca497ff}, !- Handle
  {5bdd6a75-c4a2-4371-a06b-db5df16caa47}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  84;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9679c623-8aed-4211-b3d2-cc374f51c862}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Reheat Coil Controller, !- Name
  {9e0e9ecf-faeb-46e9-aec6-45292b6be074}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a23362b2-c82b-4774-b4a4-b8122c57a6a2}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {c3f00d5d-d7ac-46b4-ab12-3553bcc48cbc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9e0e9ecf-faeb-46e9-aec6-45292b6be074}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e5a0f4eb-3067-46a4-8555-ab6a55cf55c2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9792323f-fa22-4cdf-8079-7c11c8bb3a75}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 VAV Terminal Outlet Air Node, !- Name
  {e5a0f4eb-3067-46a4-8555-ab6a55cf55c2}, !- Inlet Port
  {898a9ad3-3f4b-4507-a3ee-ddc5333cf9ac}; !- Outlet Port

OS:Node,
  {d48051ed-9bba-4db9-a8cc-6879fda37711}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Return Air Node, !- Name
  {a3a8b7ba-83b2-4e1b-9075-301e0eda1654}, !- Inlet Port
  {8a903a7a-cf1b-44e7-810f-a17161826ca1}; !- Outlet Port

OS:Connection,
  {898a9ad3-3f4b-4507-a3ee-ddc5333cf9ac}, !- Handle
  {9792323f-fa22-4cdf-8079-7c11c8bb3a75}, !- Source Object
  3,                                      !- Outlet Port
  {2aa52217-5d22-40b3-98df-550b66586def}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3a8b7ba-83b2-4e1b-9075-301e0eda1654}, !- Handle
  {f3e4fa45-3acd-4783-b7d9-6f4eee31927c}, !- Source Object
  2,                                      !- Outlet Port
  {d48051ed-9bba-4db9-a8cc-6879fda37711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a903a7a-cf1b-44e7-810f-a17161826ca1}, !- Handle
  {d48051ed-9bba-4db9-a8cc-6879fda37711}, !- Source Object
  3,                                      !- Outlet Port
  {912b4fd6-d0e4-4089-bae9-0b62546f19cb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fe010e82-80ce-4a0b-8ff8-19ce373b864c}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 VAV Terminal Inlet Air Node, !- Name
  {12df97d4-89db-4572-9709-0069caccadb4}, !- Inlet Port
  {c3f00d5d-d7ac-46b4-ab12-3553bcc48cbc}; !- Outlet Port

OS:Connection,
  {12df97d4-89db-4572-9709-0069caccadb4}, !- Handle
  {878549ca-ad77-460e-80ae-76bb735fbcbb}, !- Source Object
  6,                                      !- Outlet Port
  {fe010e82-80ce-4a0b-8ff8-19ce373b864c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3f00d5d-d7ac-46b4-ab12-3553bcc48cbc}, !- Handle
  {fe010e82-80ce-4a0b-8ff8-19ce373b864c}, !- Source Object
  3,                                      !- Outlet Port
  {a23362b2-c82b-4774-b4a4-b8122c57a6a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5a0f4eb-3067-46a4-8555-ab6a55cf55c2}, !- Handle
  {a23362b2-c82b-4774-b4a4-b8122c57a6a2}, !- Source Object
  12,                                     !- Outlet Port
  {9792323f-fa22-4cdf-8079-7c11c8bb3a75}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {343dbc9c-f3e3-4b73-819e-0f6442037948}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e0a66369-6877-4118-9b87-4065c11b140e}, !- Water Inlet Node Name
  {1797bcc4-ff2c-4654-a6a2-01ad3f6422d2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0652e69a-148b-4232-9f0f-32e7179aea85}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Reheat Coil Inlet Water Node, !- Name
  {41a6bf82-2867-4b88-8ad5-3a4c934fcce5}, !- Inlet Port
  {e0a66369-6877-4118-9b87-4065c11b140e}; !- Outlet Port

OS:Connection,
  {41a6bf82-2867-4b88-8ad5-3a4c934fcce5}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  85,                                     !- Outlet Port
  {0652e69a-148b-4232-9f0f-32e7179aea85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e83722b-c8ce-4209-8429-fdc1e0e05224}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Reheat Coil Outlet Water Node, !- Name
  {1797bcc4-ff2c-4654-a6a2-01ad3f6422d2}, !- Inlet Port
  {0260ef2b-b83f-4965-a31f-d63b7fd69328}; !- Outlet Port

OS:Connection,
  {e0a66369-6877-4118-9b87-4065c11b140e}, !- Handle
  {0652e69a-148b-4232-9f0f-32e7179aea85}, !- Source Object
  3,                                      !- Outlet Port
  {343dbc9c-f3e3-4b73-819e-0f6442037948}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1797bcc4-ff2c-4654-a6a2-01ad3f6422d2}, !- Handle
  {343dbc9c-f3e3-4b73-819e-0f6442037948}, !- Source Object
  6,                                      !- Outlet Port
  {0e83722b-c8ce-4209-8429-fdc1e0e05224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0260ef2b-b83f-4965-a31f-d63b7fd69328}, !- Handle
  {0e83722b-c8ce-4209-8429-fdc1e0e05224}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  85;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d1c95fb0-6d78-4993-917d-c7967afe93fe}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Reheat Coil Controller, !- Name
  {343dbc9c-f3e3-4b73-819e-0f6442037948}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {405eb54b-a420-4268-be6d-08906ca77aef}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {f783fed4-6536-4832-bd45-998bde1ed848}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {343dbc9c-f3e3-4b73-819e-0f6442037948}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {482f1ef8-0a47-438c-801e-e83b4b0e5946}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {426f3b9a-5a63-423c-aadd-00ae691f4827}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 VAV Terminal Outlet Air Node, !- Name
  {482f1ef8-0a47-438c-801e-e83b4b0e5946}, !- Inlet Port
  {24974305-1a0b-48dd-a7b2-e9a6ad19efa2}; !- Outlet Port

OS:Node,
  {51d1795c-02f1-4117-953e-3b2565aef1eb}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Return Air Node, !- Name
  {0ab38477-c397-497f-900a-a42550c72978}, !- Inlet Port
  {db8fc03c-1c58-49af-b39b-5abb11ed60c8}; !- Outlet Port

OS:Connection,
  {24974305-1a0b-48dd-a7b2-e9a6ad19efa2}, !- Handle
  {426f3b9a-5a63-423c-aadd-00ae691f4827}, !- Source Object
  3,                                      !- Outlet Port
  {33bb8bc0-1b24-417a-a1f6-241dbffb6eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ab38477-c397-497f-900a-a42550c72978}, !- Handle
  {e40f0a01-e19d-44e7-9811-1c752acad1cd}, !- Source Object
  2,                                      !- Outlet Port
  {51d1795c-02f1-4117-953e-3b2565aef1eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db8fc03c-1c58-49af-b39b-5abb11ed60c8}, !- Handle
  {51d1795c-02f1-4117-953e-3b2565aef1eb}, !- Source Object
  3,                                      !- Outlet Port
  {912b4fd6-d0e4-4089-bae9-0b62546f19cb}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {6938cdd5-c41f-4eb3-b644-cb043d3a80bd}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 VAV Terminal Inlet Air Node, !- Name
  {3b3b7a24-d85f-4fd4-a720-6e3556e34fdf}, !- Inlet Port
  {f783fed4-6536-4832-bd45-998bde1ed848}; !- Outlet Port

OS:Connection,
  {3b3b7a24-d85f-4fd4-a720-6e3556e34fdf}, !- Handle
  {878549ca-ad77-460e-80ae-76bb735fbcbb}, !- Source Object
  7,                                      !- Outlet Port
  {6938cdd5-c41f-4eb3-b644-cb043d3a80bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f783fed4-6536-4832-bd45-998bde1ed848}, !- Handle
  {6938cdd5-c41f-4eb3-b644-cb043d3a80bd}, !- Source Object
  3,                                      !- Outlet Port
  {405eb54b-a420-4268-be6d-08906ca77aef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {482f1ef8-0a47-438c-801e-e83b4b0e5946}, !- Handle
  {405eb54b-a420-4268-be6d-08906ca77aef}, !- Source Object
  12,                                     !- Outlet Port
  {426f3b9a-5a63-423c-aadd-00ae691f4827}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {06ccfece-38ee-4fe4-be81-2f9c426f1b3d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3edaf944-cb77-468a-81ed-8bb03ac1ab03}, !- Water Inlet Node Name
  {de30da44-0d12-4600-a2e9-18245d44709a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {49dce831-5184-4934-a3a4-b5a0ce837b6d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Reheat Coil Inlet Water Node, !- Name
  {0d946cc4-aaed-458e-af73-6af2a41d4843}, !- Inlet Port
  {3edaf944-cb77-468a-81ed-8bb03ac1ab03}; !- Outlet Port

OS:Connection,
  {0d946cc4-aaed-458e-af73-6af2a41d4843}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  86,                                     !- Outlet Port
  {49dce831-5184-4934-a3a4-b5a0ce837b6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96b3badb-84d4-4681-a512-01b2c67e8cc5}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Reheat Coil Outlet Water Node, !- Name
  {de30da44-0d12-4600-a2e9-18245d44709a}, !- Inlet Port
  {61a9404b-7a89-4778-981a-e947012ea0b4}; !- Outlet Port

OS:Connection,
  {3edaf944-cb77-468a-81ed-8bb03ac1ab03}, !- Handle
  {49dce831-5184-4934-a3a4-b5a0ce837b6d}, !- Source Object
  3,                                      !- Outlet Port
  {06ccfece-38ee-4fe4-be81-2f9c426f1b3d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {de30da44-0d12-4600-a2e9-18245d44709a}, !- Handle
  {06ccfece-38ee-4fe4-be81-2f9c426f1b3d}, !- Source Object
  6,                                      !- Outlet Port
  {96b3badb-84d4-4681-a512-01b2c67e8cc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61a9404b-7a89-4778-981a-e947012ea0b4}, !- Handle
  {96b3badb-84d4-4681-a512-01b2c67e8cc5}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  86;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d628f38b-a2ab-47f2-b66b-6f62ceecbf7a}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Reheat Coil Controller, !- Name
  {06ccfece-38ee-4fe4-be81-2f9c426f1b3d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aa4828eb-bb42-4e05-b085-2bd0917244b8}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {dfb61582-ab3b-4331-a3bc-b8ca28a5626c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {06ccfece-38ee-4fe4-be81-2f9c426f1b3d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {22c4d8cb-bb17-46ad-b91e-77139922c652}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f0ee3193-6942-484b-9126-ecaf59cac675}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 VAV Terminal Outlet Air Node, !- Name
  {22c4d8cb-bb17-46ad-b91e-77139922c652}, !- Inlet Port
  {6c2fe91b-8141-4aee-b462-fb20a1a58873}; !- Outlet Port

OS:Node,
  {742b96a2-4f8b-44a0-b07c-fd47268cdc93}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Return Air Node, !- Name
  {f65401a3-c7b5-4596-846f-6e35cb9248e7}, !- Inlet Port
  {6bc3bcf5-24a2-45df-8636-91fc30f25fef}; !- Outlet Port

OS:Connection,
  {6c2fe91b-8141-4aee-b462-fb20a1a58873}, !- Handle
  {f0ee3193-6942-484b-9126-ecaf59cac675}, !- Source Object
  3,                                      !- Outlet Port
  {321701df-4b78-41d9-be4c-d7152eae4b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f65401a3-c7b5-4596-846f-6e35cb9248e7}, !- Handle
  {9c06763d-642c-4d78-9dfa-e32ef1785c65}, !- Source Object
  2,                                      !- Outlet Port
  {742b96a2-4f8b-44a0-b07c-fd47268cdc93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bc3bcf5-24a2-45df-8636-91fc30f25fef}, !- Handle
  {742b96a2-4f8b-44a0-b07c-fd47268cdc93}, !- Source Object
  3,                                      !- Outlet Port
  {912b4fd6-d0e4-4089-bae9-0b62546f19cb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d26285e4-45a5-4abb-824c-1917c3d6dcf7}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 VAV Terminal Inlet Air Node, !- Name
  {850f16b0-f8e5-476d-83e2-67fb3a17bbee}, !- Inlet Port
  {dfb61582-ab3b-4331-a3bc-b8ca28a5626c}; !- Outlet Port

OS:Connection,
  {850f16b0-f8e5-476d-83e2-67fb3a17bbee}, !- Handle
  {878549ca-ad77-460e-80ae-76bb735fbcbb}, !- Source Object
  8,                                      !- Outlet Port
  {d26285e4-45a5-4abb-824c-1917c3d6dcf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfb61582-ab3b-4331-a3bc-b8ca28a5626c}, !- Handle
  {d26285e4-45a5-4abb-824c-1917c3d6dcf7}, !- Source Object
  3,                                      !- Outlet Port
  {aa4828eb-bb42-4e05-b085-2bd0917244b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22c4d8cb-bb17-46ad-b91e-77139922c652}, !- Handle
  {aa4828eb-bb42-4e05-b085-2bd0917244b8}, !- Source Object
  12,                                     !- Outlet Port
  {f0ee3193-6942-484b-9126-ecaf59cac675}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bc64a5b3-4132-4d0c-9a91-763ee56afdd4}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5f8ea511-6ce8-4c29-91e9-700286008bcc}, !- Water Inlet Node Name
  {55661fc6-2add-47a1-abf5-a7cd7eb8d19b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5bff1d71-f2d4-4af4-86fd-a9caa6ef65c2}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Reheat Coil Inlet Water Node, !- Name
  {94c18d3c-a6f5-4199-a192-b27aeaeec4c5}, !- Inlet Port
  {5f8ea511-6ce8-4c29-91e9-700286008bcc}; !- Outlet Port

OS:Connection,
  {94c18d3c-a6f5-4199-a192-b27aeaeec4c5}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  87,                                     !- Outlet Port
  {5bff1d71-f2d4-4af4-86fd-a9caa6ef65c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e198eb30-f0b5-4129-acf8-d1abdf5c657d}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Reheat Coil Outlet Water Node, !- Name
  {55661fc6-2add-47a1-abf5-a7cd7eb8d19b}, !- Inlet Port
  {4c37251a-470c-4578-9c72-86c3816ab4b7}; !- Outlet Port

OS:Connection,
  {5f8ea511-6ce8-4c29-91e9-700286008bcc}, !- Handle
  {5bff1d71-f2d4-4af4-86fd-a9caa6ef65c2}, !- Source Object
  3,                                      !- Outlet Port
  {bc64a5b3-4132-4d0c-9a91-763ee56afdd4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {55661fc6-2add-47a1-abf5-a7cd7eb8d19b}, !- Handle
  {bc64a5b3-4132-4d0c-9a91-763ee56afdd4}, !- Source Object
  6,                                      !- Outlet Port
  {e198eb30-f0b5-4129-acf8-d1abdf5c657d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c37251a-470c-4578-9c72-86c3816ab4b7}, !- Handle
  {e198eb30-f0b5-4129-acf8-d1abdf5c657d}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  87;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {29b6872c-2400-4771-9c8d-82fba5aa5f69}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Reheat Coil Controller, !- Name
  {bc64a5b3-4132-4d0c-9a91-763ee56afdd4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8f92c14e-245f-4349-8b95-5bb37f531f99}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {38ea85cb-457e-416d-a2df-9c4abc2e33ad}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bc64a5b3-4132-4d0c-9a91-763ee56afdd4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {44bd22bf-5daf-4120-90a5-0bf88182d70b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2502177e-a0c9-441a-88f4-3c8a26909597}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 VAV Terminal Outlet Air Node, !- Name
  {44bd22bf-5daf-4120-90a5-0bf88182d70b}, !- Inlet Port
  {82eab0ae-6f8b-48c0-94b2-9efdae4c2f47}; !- Outlet Port

OS:Node,
  {6d508c9d-915d-4585-a8b7-2e85fc40341a}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Return Air Node, !- Name
  {d25fce17-826e-42d1-a711-971ee8c7b609}, !- Inlet Port
  {0a058057-966a-4729-8220-af4be133b325}; !- Outlet Port

OS:Connection,
  {82eab0ae-6f8b-48c0-94b2-9efdae4c2f47}, !- Handle
  {2502177e-a0c9-441a-88f4-3c8a26909597}, !- Source Object
  3,                                      !- Outlet Port
  {d60b79a2-e0e3-4fb5-a951-f50b92d0b133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d25fce17-826e-42d1-a711-971ee8c7b609}, !- Handle
  {79e1802e-acf4-46dd-aab1-5952f9ce6361}, !- Source Object
  2,                                      !- Outlet Port
  {6d508c9d-915d-4585-a8b7-2e85fc40341a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a058057-966a-4729-8220-af4be133b325}, !- Handle
  {6d508c9d-915d-4585-a8b7-2e85fc40341a}, !- Source Object
  3,                                      !- Outlet Port
  {912b4fd6-d0e4-4089-bae9-0b62546f19cb}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {dc5eb2e6-a49d-497e-83e0-6109ea004094}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 VAV Terminal Inlet Air Node, !- Name
  {fb674dd3-bae1-495c-83f8-2c19a79b64d6}, !- Inlet Port
  {38ea85cb-457e-416d-a2df-9c4abc2e33ad}; !- Outlet Port

OS:Connection,
  {fb674dd3-bae1-495c-83f8-2c19a79b64d6}, !- Handle
  {878549ca-ad77-460e-80ae-76bb735fbcbb}, !- Source Object
  9,                                      !- Outlet Port
  {dc5eb2e6-a49d-497e-83e0-6109ea004094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38ea85cb-457e-416d-a2df-9c4abc2e33ad}, !- Handle
  {dc5eb2e6-a49d-497e-83e0-6109ea004094}, !- Source Object
  3,                                      !- Outlet Port
  {8f92c14e-245f-4349-8b95-5bb37f531f99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44bd22bf-5daf-4120-90a5-0bf88182d70b}, !- Handle
  {8f92c14e-245f-4349-8b95-5bb37f531f99}, !- Source Object
  12,                                     !- Outlet Port
  {2502177e-a0c9-441a-88f4-3c8a26909597}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4e3ce3af-ebff-4e98-a48d-2080e7632d10}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid7 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {538c5216-1ff5-46f7-bb2c-53798f75d07b}, !- Water Inlet Node Name
  {ec4131fa-bbe0-48aa-8905-f760a1afc958}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a6608b2c-b921-4841-b899-d9cf3f567add}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid7 Reheat Coil Inlet Water Node, !- Name
  {eb900327-e2e9-4a26-816c-7f5b12f4d8ab}, !- Inlet Port
  {538c5216-1ff5-46f7-bb2c-53798f75d07b}; !- Outlet Port

OS:Connection,
  {eb900327-e2e9-4a26-816c-7f5b12f4d8ab}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  88,                                     !- Outlet Port
  {a6608b2c-b921-4841-b899-d9cf3f567add}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04ead1e2-6ed8-4eee-9739-e6b0353c80ea}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid7 Reheat Coil Outlet Water Node, !- Name
  {ec4131fa-bbe0-48aa-8905-f760a1afc958}, !- Inlet Port
  {9cf2c0b6-2017-4284-b687-4ab4101115aa}; !- Outlet Port

OS:Connection,
  {538c5216-1ff5-46f7-bb2c-53798f75d07b}, !- Handle
  {a6608b2c-b921-4841-b899-d9cf3f567add}, !- Source Object
  3,                                      !- Outlet Port
  {4e3ce3af-ebff-4e98-a48d-2080e7632d10}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ec4131fa-bbe0-48aa-8905-f760a1afc958}, !- Handle
  {4e3ce3af-ebff-4e98-a48d-2080e7632d10}, !- Source Object
  6,                                      !- Outlet Port
  {04ead1e2-6ed8-4eee-9739-e6b0353c80ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cf2c0b6-2017-4284-b687-4ab4101115aa}, !- Handle
  {04ead1e2-6ed8-4eee-9739-e6b0353c80ea}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  88;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6db866a6-3661-472c-b4ba-95716b604d73}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid7 Reheat Coil Controller, !- Name
  {4e3ce3af-ebff-4e98-a48d-2080e7632d10}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b3bd9fff-1366-4f15-9cb4-383311bef178}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid7 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {339d6db7-0a3e-42ac-bff8-48b6fd7c88cc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4e3ce3af-ebff-4e98-a48d-2080e7632d10}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {17bedaac-d3ad-4a0a-820e-2cf659f8b162}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e46647ed-6354-423d-90db-d4b4a03d0292}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid7 VAV Terminal Outlet Air Node, !- Name
  {17bedaac-d3ad-4a0a-820e-2cf659f8b162}, !- Inlet Port
  {3bb6b398-9c8a-4d7f-b31e-259690d306de}; !- Outlet Port

OS:Node,
  {16151729-02ac-431d-9b14-cab50c1c52e2}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid7 Return Air Node, !- Name
  {61f76fbf-d005-4b0e-b3b0-24c98c610afa}, !- Inlet Port
  {448d940b-8670-404b-bce6-3902911d55dc}; !- Outlet Port

OS:Connection,
  {3bb6b398-9c8a-4d7f-b31e-259690d306de}, !- Handle
  {e46647ed-6354-423d-90db-d4b4a03d0292}, !- Source Object
  3,                                      !- Outlet Port
  {5a4c61fb-5aca-4170-954b-3cdd9f7317cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f76fbf-d005-4b0e-b3b0-24c98c610afa}, !- Handle
  {f6125729-ac1a-4e2e-b48e-75f96d31a906}, !- Source Object
  2,                                      !- Outlet Port
  {16151729-02ac-431d-9b14-cab50c1c52e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {448d940b-8670-404b-bce6-3902911d55dc}, !- Handle
  {16151729-02ac-431d-9b14-cab50c1c52e2}, !- Source Object
  3,                                      !- Outlet Port
  {912b4fd6-d0e4-4089-bae9-0b62546f19cb}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {c65d4d93-171c-4241-9ca3-3dd8a3100752}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid7 VAV Terminal Inlet Air Node, !- Name
  {5ab3b446-2e03-4c77-8c08-d78a3cdd6df9}, !- Inlet Port
  {339d6db7-0a3e-42ac-bff8-48b6fd7c88cc}; !- Outlet Port

OS:Connection,
  {5ab3b446-2e03-4c77-8c08-d78a3cdd6df9}, !- Handle
  {878549ca-ad77-460e-80ae-76bb735fbcbb}, !- Source Object
  10,                                     !- Outlet Port
  {c65d4d93-171c-4241-9ca3-3dd8a3100752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {339d6db7-0a3e-42ac-bff8-48b6fd7c88cc}, !- Handle
  {c65d4d93-171c-4241-9ca3-3dd8a3100752}, !- Source Object
  3,                                      !- Outlet Port
  {b3bd9fff-1366-4f15-9cb4-383311bef178}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17bedaac-d3ad-4a0a-820e-2cf659f8b162}, !- Handle
  {b3bd9fff-1366-4f15-9cb4-383311bef178}, !- Source Object
  12,                                     !- Outlet Port
  {e46647ed-6354-423d-90db-d4b4a03d0292}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9c5c6589-271b-45fd-9e21-6201fb9dd793}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {82f96769-ff08-4d7e-ae1f-50126bad0b00}, !- Water Inlet Node Name
  {26f6c019-2a31-4d94-a2b9-f6683fe29366}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {31c81bb6-fd06-406e-8c81-6d2d575fd499}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Reheat Coil Inlet Water Node, !- Name
  {5e9011a0-3b03-4792-93f3-f652d006221e}, !- Inlet Port
  {82f96769-ff08-4d7e-ae1f-50126bad0b00}; !- Outlet Port

OS:Connection,
  {5e9011a0-3b03-4792-93f3-f652d006221e}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  89,                                     !- Outlet Port
  {31c81bb6-fd06-406e-8c81-6d2d575fd499}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31190b51-2885-4f5f-908c-83e67a938dae}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Reheat Coil Outlet Water Node, !- Name
  {26f6c019-2a31-4d94-a2b9-f6683fe29366}, !- Inlet Port
  {3d3e94f1-fd21-4536-a272-091a4bdd5093}; !- Outlet Port

OS:Connection,
  {82f96769-ff08-4d7e-ae1f-50126bad0b00}, !- Handle
  {31c81bb6-fd06-406e-8c81-6d2d575fd499}, !- Source Object
  3,                                      !- Outlet Port
  {9c5c6589-271b-45fd-9e21-6201fb9dd793}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {26f6c019-2a31-4d94-a2b9-f6683fe29366}, !- Handle
  {9c5c6589-271b-45fd-9e21-6201fb9dd793}, !- Source Object
  6,                                      !- Outlet Port
  {31190b51-2885-4f5f-908c-83e67a938dae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d3e94f1-fd21-4536-a272-091a4bdd5093}, !- Handle
  {31190b51-2885-4f5f-908c-83e67a938dae}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  89;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9d2bef0e-8bc2-4bed-90e1-e7b3395284a1}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Reheat Coil Controller, !- Name
  {9c5c6589-271b-45fd-9e21-6201fb9dd793}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6956d64f-648e-46b9-89e4-7385b917c811}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {ca7ae33e-3e81-4793-ad0f-883185e6766a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9c5c6589-271b-45fd-9e21-6201fb9dd793}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a2b0360e-2db9-4da2-bba0-f13fe4e3a38e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ab1aa453-32b9-4bfd-b1b1-0eba98a4c676}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 VAV Terminal Outlet Air Node, !- Name
  {a2b0360e-2db9-4da2-bba0-f13fe4e3a38e}, !- Inlet Port
  {a8f12c84-5637-4804-8869-1f170ade0b25}; !- Outlet Port

OS:Node,
  {99707abe-9b5e-45ae-bf88-e847e7885de8}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Return Air Node, !- Name
  {fb1c8f83-25d1-4cd8-8744-d0d03d58b932}, !- Inlet Port
  {5ee47be9-0276-42cc-97de-a6867bc00b62}; !- Outlet Port

OS:Connection,
  {a8f12c84-5637-4804-8869-1f170ade0b25}, !- Handle
  {ab1aa453-32b9-4bfd-b1b1-0eba98a4c676}, !- Source Object
  3,                                      !- Outlet Port
  {aac309b7-adf9-4cf6-9400-b309825abbb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb1c8f83-25d1-4cd8-8744-d0d03d58b932}, !- Handle
  {cc9f526a-2d9c-42b1-ba6a-0204c3e5cf01}, !- Source Object
  2,                                      !- Outlet Port
  {99707abe-9b5e-45ae-bf88-e847e7885de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ee47be9-0276-42cc-97de-a6867bc00b62}, !- Handle
  {99707abe-9b5e-45ae-bf88-e847e7885de8}, !- Source Object
  3,                                      !- Outlet Port
  {912b4fd6-d0e4-4089-bae9-0b62546f19cb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e2e10ce9-fc0d-4489-844e-4ee76e39028c}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 VAV Terminal Inlet Air Node, !- Name
  {1e2a837d-77c0-4bb3-808f-8904486af480}, !- Inlet Port
  {ca7ae33e-3e81-4793-ad0f-883185e6766a}; !- Outlet Port

OS:Connection,
  {1e2a837d-77c0-4bb3-808f-8904486af480}, !- Handle
  {878549ca-ad77-460e-80ae-76bb735fbcbb}, !- Source Object
  11,                                     !- Outlet Port
  {e2e10ce9-fc0d-4489-844e-4ee76e39028c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca7ae33e-3e81-4793-ad0f-883185e6766a}, !- Handle
  {e2e10ce9-fc0d-4489-844e-4ee76e39028c}, !- Source Object
  3,                                      !- Outlet Port
  {6956d64f-648e-46b9-89e4-7385b917c811}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2b0360e-2db9-4da2-bba0-f13fe4e3a38e}, !- Handle
  {6956d64f-648e-46b9-89e4-7385b917c811}, !- Source Object
  12,                                     !- Outlet Port
  {ab1aa453-32b9-4bfd-b1b1-0eba98a4c676}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6b5f2dae-5bd6-48ab-8b18-3951eabb89cb}, !- Handle
  9 Zone VAV 7,                           !- Name
  ,                                       !- Controller List Name
  {f3e66375-06db-4098-baaa-50b1480f4099}, !- Availability Schedule
  {ef443a50-7b34-4838-bd8c-c2320b2d9248}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {76fc34af-a561-4413-a8a6-952143a830dd}, !- Supply Side Inlet Node Name
  {39cfb26f-ad6f-4dbe-8782-07a592d2008c}, !- Demand Side Outlet Node Name
  {ed256ae0-1457-4bd7-a639-e42cd932fd77}, !- Demand Side Inlet Node A
  {91e2b8be-a088-4ecb-9afa-d5f56acfa4ec}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e2ec532e-3a79-427f-b482-9dbea18516c4}, !- Demand Mixer Name
  {ca7eb29d-f51e-482e-997c-ddee7b9d4f5c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5af026ee-2546-4883-af21-43a4c9aa1438}, !- Handle
  9 Zone VAV 7 Supply Inlet Node,         !- Name
  {76fc34af-a561-4413-a8a6-952143a830dd}, !- Inlet Port
  {3f69a65e-d51e-4d28-afca-1a67101b9d8e}; !- Outlet Port

OS:Node,
  {a8d88a78-cabe-491e-9c18-5d7e43082859}, !- Handle
  9 Zone VAV 7 Supply Outlet Node,        !- Name
  {028b6afe-c178-4109-8a95-e8afdceeb1f5}, !- Inlet Port
  {91e2b8be-a088-4ecb-9afa-d5f56acfa4ec}; !- Outlet Port

OS:Connection,
  {76fc34af-a561-4413-a8a6-952143a830dd}, !- Handle
  {6b5f2dae-5bd6-48ab-8b18-3951eabb89cb}, !- Source Object
  9,                                      !- Outlet Port
  {5af026ee-2546-4883-af21-43a4c9aa1438}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91e2b8be-a088-4ecb-9afa-d5f56acfa4ec}, !- Handle
  {a8d88a78-cabe-491e-9c18-5d7e43082859}, !- Source Object
  3,                                      !- Outlet Port
  {6b5f2dae-5bd6-48ab-8b18-3951eabb89cb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8ffea372-fee0-47c5-b160-e6e607e7d565}, !- Handle
  9 Zone VAV 7 Demand Inlet Node,         !- Name
  {ed256ae0-1457-4bd7-a639-e42cd932fd77}, !- Inlet Port
  {6d79b9cd-0a26-4927-b71a-09911f3ec2b1}; !- Outlet Port

OS:Node,
  {26e2a8ae-9927-4305-b69d-5393b23fad64}, !- Handle
  9 Zone VAV 7 Demand Outlet Node,        !- Name
  {9fa36c0e-5e45-4c50-baf7-912459f4da1a}, !- Inlet Port
  {39cfb26f-ad6f-4dbe-8782-07a592d2008c}; !- Outlet Port

OS:Node,
  {80689d86-a48a-44b1-91cc-17d985c031dd}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 VAV Terminal Outlet Air Node, !- Name
  {e26ec033-86d0-442b-9ef8-d0034fe38939}, !- Inlet Port
  {a18fbe3e-c74f-4460-9b74-482de250f1ef}; !- Outlet Port

OS:Connection,
  {ed256ae0-1457-4bd7-a639-e42cd932fd77}, !- Handle
  {6b5f2dae-5bd6-48ab-8b18-3951eabb89cb}, !- Source Object
  11,                                     !- Outlet Port
  {8ffea372-fee0-47c5-b160-e6e607e7d565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39cfb26f-ad6f-4dbe-8782-07a592d2008c}, !- Handle
  {26e2a8ae-9927-4305-b69d-5393b23fad64}, !- Source Object
  3,                                      !- Outlet Port
  {6b5f2dae-5bd6-48ab-8b18-3951eabb89cb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ca7eb29d-f51e-482e-997c-ddee7b9d4f5c}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {6d79b9cd-0a26-4927-b71a-09911f3ec2b1}, !- Inlet Node Name
  {781beb4c-c571-4804-9849-8bc6913a62df}, !- Outlet Node Name 1
  {6738e73b-74d8-4a21-b8cf-c2047930238e}, !- Outlet Node Name 2
  {b0e6f3a6-05ed-451d-9f55-76b607992f72}, !- Outlet Node Name 3
  {4ebbe0d0-b374-4aed-899f-ed26449fe1e9}, !- Outlet Node Name 4
  {85b8b0e0-e0f8-4625-8125-3eb2d6b1c748}, !- Outlet Node Name 5
  {3122ae4f-e3b5-47b6-9b29-315af8a605eb}, !- Outlet Node Name 6
  {9dfb7874-9b6a-47d0-a06e-ff313a79eb49}, !- Outlet Node Name 7
  {e0cfef8f-abc8-4d06-86b6-50cd43fb0fcd}, !- Outlet Node Name 8
  {ec32f88d-5bc8-43f6-ad82-dcd6114374f3}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {e2ec532e-3a79-427f-b482-9dbea18516c4}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {9fa36c0e-5e45-4c50-baf7-912459f4da1a}, !- Outlet Node Name
  {d13c21e9-5b0c-4468-a259-69266b783082}, !- Inlet Node Name 1
  {b5d8c078-c123-4468-9f30-d21b614840c9}, !- Inlet Node Name 2
  {b2608a3b-e5e2-4bff-ab95-6e5973de22ac}, !- Inlet Node Name 3
  {575fc1e7-03ac-4a2e-ad16-e6949420c933}, !- Inlet Node Name 4
  {91bae47d-d6fb-4290-8c0e-09c8373b17ff}, !- Inlet Node Name 5
  {55379247-2dc1-47e2-9264-11b926432017}, !- Inlet Node Name 6
  {6c8e42bb-ba94-410e-b89c-594698f57fd8}, !- Inlet Node Name 7
  {6ca0662c-63f3-4347-8fbd-0c96c6fcc443}, !- Inlet Node Name 8
  {aa6a0d71-9f9a-4c01-8afd-f81bb6e48def}; !- Inlet Node Name 9

OS:Connection,
  {6d79b9cd-0a26-4927-b71a-09911f3ec2b1}, !- Handle
  {8ffea372-fee0-47c5-b160-e6e607e7d565}, !- Source Object
  3,                                      !- Outlet Port
  {ca7eb29d-f51e-482e-997c-ddee7b9d4f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fa36c0e-5e45-4c50-baf7-912459f4da1a}, !- Handle
  {e2ec532e-3a79-427f-b482-9dbea18516c4}, !- Source Object
  2,                                      !- Outlet Port
  {26e2a8ae-9927-4305-b69d-5393b23fad64}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4f750c3a-48b9-4359-9a1b-8d493993863c}, !- Handle
  {6b5f2dae-5bd6-48ab-8b18-3951eabb89cb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ef443a50-7b34-4838-bd8c-c2320b2d9248}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {3e62e1c3-8e47-4892-ad1f-b4cfcf527350}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {a6b7a191-1b71-4295-971a-9882d3a0aa5f}, !- Handle
  9 Zone VAV 7 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {16f52fc4-e6e2-4a00-b034-7c8ffd9b8fdd}, !- Schedule Name
  {a8d88a78-cabe-491e-9c18-5d7e43082859}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {6e493cbe-5ef6-4787-9114-76e7c4bd301c}, !- Handle
  9 Zone VAV 7 Fan,                       !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {232a4c0f-c187-4897-8092-ea1ead708951}, !- Air Inlet Node Name
  {028b6afe-c178-4109-8a95-e8afdceeb1f5}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {028b6afe-c178-4109-8a95-e8afdceeb1f5}, !- Handle
  {6e493cbe-5ef6-4787-9114-76e7c4bd301c}, !- Source Object
  17,                                     !- Outlet Port
  {a8d88a78-cabe-491e-9c18-5d7e43082859}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a9fa3705-4ed8-468f-a929-d64a6fc18b63}, !- Handle
  9 Zone VAV 7 Main Htg Coil,             !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9d05a31f-cd60-4615-84c4-f3f1b9f59e66}, !- Water Inlet Node Name
  {fbaccbef-91ab-4bf7-832f-ec99ab10fedd}, !- Water Outlet Node Name
  {2d381c64-8ee5-475a-ba31-36aa05c8d41a}, !- Air Inlet Node Name
  {8eedac02-53a9-425e-a23c-873f5e61cb43}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {94f5e29f-4d21-46e4-9345-65546d3ae88a}, !- Handle
  9 Zone VAV 7 Main Htg Coil Inlet Water Node, !- Name
  {cec5d208-f3c4-4d85-bbb4-66ec3ab25eb1}, !- Inlet Port
  {9d05a31f-cd60-4615-84c4-f3f1b9f59e66}; !- Outlet Port

OS:Connection,
  {cec5d208-f3c4-4d85-bbb4-66ec3ab25eb1}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  90,                                     !- Outlet Port
  {94f5e29f-4d21-46e4-9345-65546d3ae88a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99f4b52b-c5e3-4ca9-9cad-aa899e78d440}, !- Handle
  9 Zone VAV 7 Main Htg Coil Outlet Water Node, !- Name
  {fbaccbef-91ab-4bf7-832f-ec99ab10fedd}, !- Inlet Port
  {724a0f3f-0ef3-4ae9-926e-2e8154eba27e}; !- Outlet Port

OS:Connection,
  {9d05a31f-cd60-4615-84c4-f3f1b9f59e66}, !- Handle
  {94f5e29f-4d21-46e4-9345-65546d3ae88a}, !- Source Object
  3,                                      !- Outlet Port
  {a9fa3705-4ed8-468f-a929-d64a6fc18b63}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fbaccbef-91ab-4bf7-832f-ec99ab10fedd}, !- Handle
  {a9fa3705-4ed8-468f-a929-d64a6fc18b63}, !- Source Object
  6,                                      !- Outlet Port
  {99f4b52b-c5e3-4ca9-9cad-aa899e78d440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {724a0f3f-0ef3-4ae9-926e-2e8154eba27e}, !- Handle
  {99f4b52b-c5e3-4ca9-9cad-aa899e78d440}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  90;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {27e86b45-8f7b-4baa-b853-ad46474c6495}, !- Handle
  9 Zone VAV 7 Main Htg Coil Controller,  !- Name
  {a9fa3705-4ed8-468f-a929-d64a6fc18b63}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {3b7ec162-e548-4829-80d0-24f86c34f00b}, !- Handle
  9 Zone VAV 7 Main Htg Coil Outlet Air Node, !- Name
  {8eedac02-53a9-425e-a23c-873f5e61cb43}, !- Inlet Port
  {232a4c0f-c187-4897-8092-ea1ead708951}; !- Outlet Port

OS:Connection,
  {8eedac02-53a9-425e-a23c-873f5e61cb43}, !- Handle
  {a9fa3705-4ed8-468f-a929-d64a6fc18b63}, !- Source Object
  8,                                      !- Outlet Port
  {3b7ec162-e548-4829-80d0-24f86c34f00b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {232a4c0f-c187-4897-8092-ea1ead708951}, !- Handle
  {3b7ec162-e548-4829-80d0-24f86c34f00b}, !- Source Object
  3,                                      !- Outlet Port
  {6e493cbe-5ef6-4787-9114-76e7c4bd301c}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {3f604de4-1da3-44c2-959b-3189fe6e78da}, !- Handle
  9 Zone VAV 7 Clg Coil,                  !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b0928e41-d989-488f-9921-aa5bc074db9e}, !- Water Inlet Node Name
  {c1aa1563-ee50-4690-b189-e3a7db745635}, !- Water Outlet Node Name
  {4509edd8-d061-4343-a2e6-aaf263273e0d}, !- Air Inlet Node Name
  {84baeb27-c235-4da3-96f0-b5a34cf094c0}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a2a82d11-b182-4ce7-ae11-ff6594b7e246}, !- Handle
  9 Zone VAV 7 Clg Coil Inlet Water Node, !- Name
  {073d4a54-99c8-419d-846c-ec55b437da45}, !- Inlet Port
  {b0928e41-d989-488f-9921-aa5bc074db9e}; !- Outlet Port

OS:Connection,
  {073d4a54-99c8-419d-846c-ec55b437da45}, !- Handle
  {593d6824-9a62-4be7-84f0-47201a4f1db5}, !- Source Object
  12,                                     !- Outlet Port
  {a2a82d11-b182-4ce7-ae11-ff6594b7e246}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24530ce0-508d-4d29-a107-f803d6439f3e}, !- Handle
  9 Zone VAV 7 Clg Coil Outlet Water Node, !- Name
  {c1aa1563-ee50-4690-b189-e3a7db745635}, !- Inlet Port
  {e0544347-292e-48ee-8761-73d5c3941a79}; !- Outlet Port

OS:Connection,
  {b0928e41-d989-488f-9921-aa5bc074db9e}, !- Handle
  {a2a82d11-b182-4ce7-ae11-ff6594b7e246}, !- Source Object
  3,                                      !- Outlet Port
  {3f604de4-1da3-44c2-959b-3189fe6e78da}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c1aa1563-ee50-4690-b189-e3a7db745635}, !- Handle
  {3f604de4-1da3-44c2-959b-3189fe6e78da}, !- Source Object
  11,                                     !- Outlet Port
  {24530ce0-508d-4d29-a107-f803d6439f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0544347-292e-48ee-8761-73d5c3941a79}, !- Handle
  {24530ce0-508d-4d29-a107-f803d6439f3e}, !- Source Object
  3,                                      !- Outlet Port
  {144b25e3-4a5f-40ca-b45c-47fe3cf7decb}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {613d2717-cc1c-4fa1-bfba-6c548600f994}, !- Handle
  9 Zone VAV 7 Clg Coil Controller,       !- Name
  {3f604de4-1da3-44c2-959b-3189fe6e78da}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {d9fc6399-b1bd-4675-b680-7fd88dad0b0f}, !- Handle
  9 Zone VAV 7 Clg Coil Outlet Air Node,  !- Name
  {84baeb27-c235-4da3-96f0-b5a34cf094c0}, !- Inlet Port
  {2d381c64-8ee5-475a-ba31-36aa05c8d41a}; !- Outlet Port

OS:Connection,
  {84baeb27-c235-4da3-96f0-b5a34cf094c0}, !- Handle
  {3f604de4-1da3-44c2-959b-3189fe6e78da}, !- Source Object
  13,                                     !- Outlet Port
  {d9fc6399-b1bd-4675-b680-7fd88dad0b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d381c64-8ee5-475a-ba31-36aa05c8d41a}, !- Handle
  {d9fc6399-b1bd-4675-b680-7fd88dad0b0f}, !- Source Object
  3,                                      !- Outlet Port
  {a9fa3705-4ed8-468f-a929-d64a6fc18b63}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1d04cf23-3f94-49c9-b68d-a889f1b6ba5e}, !- Handle
  9 Zone VAV 7 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2b45967a-821e-4ec9-b43a-07a09688e4d9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f49406bd-f06d-4bfa-b0e7-71f500041efe}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f49406bd-f06d-4bfa-b0e7-71f500041efe}, !- Handle
  9 Zone VAV 7 Vent Controller,           !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bb4ce13a-eaf0-48d1-bcf8-365b8876ff9f}, !- Handle
  9 Zone VAV 7 OA System,                 !- Name
  {1d04cf23-3f94-49c9-b68d-a889f1b6ba5e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d046bfea-7627-4325-b1ac-b88f1bad0164}, !- Mixed Air Node Name
  {d5e304dc-60b9-496d-a6e5-b9ab5c4b32d2}, !- Outdoor Air Stream Node Name
  {8af83aed-3406-4fbb-a92d-68548d34ff14}, !- Relief Air Stream Node Name
  {3f69a65e-d51e-4d28-afca-1a67101b9d8e}; !- Return Air Stream Node Name

OS:Node,
  {31df98c1-8ed7-40d9-b12a-1c3bbfd4691a}, !- Handle
  9 Zone VAV 7 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {d5e304dc-60b9-496d-a6e5-b9ab5c4b32d2}; !- Outlet Port

OS:Connection,
  {d5e304dc-60b9-496d-a6e5-b9ab5c4b32d2}, !- Handle
  {31df98c1-8ed7-40d9-b12a-1c3bbfd4691a}, !- Source Object
  3,                                      !- Outlet Port
  {bb4ce13a-eaf0-48d1-bcf8-365b8876ff9f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d06cd1a4-31f2-4e2b-9e99-0b0b82469535}, !- Handle
  9 Zone VAV 7 Relief Air Node,           !- Name
  {8af83aed-3406-4fbb-a92d-68548d34ff14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8af83aed-3406-4fbb-a92d-68548d34ff14}, !- Handle
  {bb4ce13a-eaf0-48d1-bcf8-365b8876ff9f}, !- Source Object
  7,                                      !- Outlet Port
  {d06cd1a4-31f2-4e2b-9e99-0b0b82469535}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a605118f-c897-4032-bce6-1ef7eead0d46}, !- Handle
  9 Zone VAV 7 Mixed Air Node,            !- Name
  {d046bfea-7627-4325-b1ac-b88f1bad0164}, !- Inlet Port
  {4509edd8-d061-4343-a2e6-aaf263273e0d}; !- Outlet Port

OS:Connection,
  {3f69a65e-d51e-4d28-afca-1a67101b9d8e}, !- Handle
  {5af026ee-2546-4883-af21-43a4c9aa1438}, !- Source Object
  3,                                      !- Outlet Port
  {bb4ce13a-eaf0-48d1-bcf8-365b8876ff9f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d046bfea-7627-4325-b1ac-b88f1bad0164}, !- Handle
  {bb4ce13a-eaf0-48d1-bcf8-365b8876ff9f}, !- Source Object
  5,                                      !- Outlet Port
  {a605118f-c897-4032-bce6-1ef7eead0d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4509edd8-d061-4343-a2e6-aaf263273e0d}, !- Handle
  {a605118f-c897-4032-bce6-1ef7eead0d46}, !- Source Object
  3,                                      !- Outlet Port
  {3f604de4-1da3-44c2-959b-3189fe6e78da}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3e62e1c3-8e47-4892-ad1f-b4cfcf527350}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a008e830-95dc-4070-95ed-23cfbbb22e18}, !- Control Zone or Zone List Name
  {ba9aae00-7876-43e0-8d41-0b8d71693f22}, !- Cooling Control Zone or Zone List Name
  {8a3d371b-53f3-49dd-9cf1-651db37f5dd8}, !- Heating Control Zone or Zone List Name
  {adb20a13-d39d-4aa6-8a9a-8cd99f4baa88}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a008e830-95dc-4070-95ed-23cfbbb22e18}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {ba9aae00-7876-43e0-8d41-0b8d71693f22}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8a3d371b-53f3-49dd-9cf1-651db37f5dd8}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {adb20a13-d39d-4aa6-8a9a-8cd99f4baa88}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {d4f9e879-eeae-48c5-8754-a7e2f74d9260}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ab7ea21d-dcd6-4281-9752-ee55bcfb98ce}, !- Water Inlet Node Name
  {f2724602-d215-4928-ae3f-9e58553ab7b2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6ebc8c0d-6dd4-42ae-a4fb-a0102c7819bb}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Reheat Coil Inlet Water Node, !- Name
  {76936cf2-bd3b-4f5e-ab4b-4b9e0149c118}, !- Inlet Port
  {ab7ea21d-dcd6-4281-9752-ee55bcfb98ce}; !- Outlet Port

OS:Connection,
  {76936cf2-bd3b-4f5e-ab4b-4b9e0149c118}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  91,                                     !- Outlet Port
  {6ebc8c0d-6dd4-42ae-a4fb-a0102c7819bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87611264-c214-465a-9664-96a76594e65f}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Reheat Coil Outlet Water Node, !- Name
  {f2724602-d215-4928-ae3f-9e58553ab7b2}, !- Inlet Port
  {7eab5fee-6485-4465-81e7-865ef35167cd}; !- Outlet Port

OS:Connection,
  {ab7ea21d-dcd6-4281-9752-ee55bcfb98ce}, !- Handle
  {6ebc8c0d-6dd4-42ae-a4fb-a0102c7819bb}, !- Source Object
  3,                                      !- Outlet Port
  {d4f9e879-eeae-48c5-8754-a7e2f74d9260}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f2724602-d215-4928-ae3f-9e58553ab7b2}, !- Handle
  {d4f9e879-eeae-48c5-8754-a7e2f74d9260}, !- Source Object
  6,                                      !- Outlet Port
  {87611264-c214-465a-9664-96a76594e65f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eab5fee-6485-4465-81e7-865ef35167cd}, !- Handle
  {87611264-c214-465a-9664-96a76594e65f}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  91;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6a617970-e6ba-4c61-ae2a-fac13230de87}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Reheat Coil Controller, !- Name
  {d4f9e879-eeae-48c5-8754-a7e2f74d9260}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c4e0c380-a332-4d19-beac-472ba5ffa5f6}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {463de882-a658-4521-8c0a-c7874a0a3598}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d4f9e879-eeae-48c5-8754-a7e2f74d9260}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e26ec033-86d0-442b-9ef8-d0034fe38939}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d317cde0-67f5-4b19-a93f-b9d9bfd07175}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Return Air Node, !- Name
  {a007c943-ae65-49bb-84b6-c2fdbfbfd010}, !- Inlet Port
  {d13c21e9-5b0c-4468-a259-69266b783082}; !- Outlet Port

OS:Connection,
  {a18fbe3e-c74f-4460-9b74-482de250f1ef}, !- Handle
  {80689d86-a48a-44b1-91cc-17d985c031dd}, !- Source Object
  3,                                      !- Outlet Port
  {dab4e9c2-2542-426e-970d-207bcbfe462e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a007c943-ae65-49bb-84b6-c2fdbfbfd010}, !- Handle
  {c71a1f43-827e-4877-b8d2-581dbb439053}, !- Source Object
  2,                                      !- Outlet Port
  {d317cde0-67f5-4b19-a93f-b9d9bfd07175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d13c21e9-5b0c-4468-a259-69266b783082}, !- Handle
  {d317cde0-67f5-4b19-a93f-b9d9bfd07175}, !- Source Object
  3,                                      !- Outlet Port
  {e2ec532e-3a79-427f-b482-9dbea18516c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f6e3eed0-affb-4062-af55-6a351c172a23}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 VAV Terminal Inlet Air Node, !- Name
  {781beb4c-c571-4804-9849-8bc6913a62df}, !- Inlet Port
  {463de882-a658-4521-8c0a-c7874a0a3598}; !- Outlet Port

OS:Connection,
  {781beb4c-c571-4804-9849-8bc6913a62df}, !- Handle
  {ca7eb29d-f51e-482e-997c-ddee7b9d4f5c}, !- Source Object
  3,                                      !- Outlet Port
  {f6e3eed0-affb-4062-af55-6a351c172a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {463de882-a658-4521-8c0a-c7874a0a3598}, !- Handle
  {f6e3eed0-affb-4062-af55-6a351c172a23}, !- Source Object
  3,                                      !- Outlet Port
  {c4e0c380-a332-4d19-beac-472ba5ffa5f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e26ec033-86d0-442b-9ef8-d0034fe38939}, !- Handle
  {c4e0c380-a332-4d19-beac-472ba5ffa5f6}, !- Source Object
  12,                                     !- Outlet Port
  {80689d86-a48a-44b1-91cc-17d985c031dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8eb9503d-f779-40e1-96af-5d5758c1d5b9}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {910bcfe8-3465-4ed7-a8e5-53ae8368ff5e}, !- Water Inlet Node Name
  {f3d91073-3788-4d19-bc0f-66397ef1a173}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fe03cae4-3d22-47b9-b38b-e3df7980aeaa}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Reheat Coil Inlet Water Node, !- Name
  {7599bc7c-6430-480d-a41c-780d23c96c4d}, !- Inlet Port
  {910bcfe8-3465-4ed7-a8e5-53ae8368ff5e}; !- Outlet Port

OS:Connection,
  {7599bc7c-6430-480d-a41c-780d23c96c4d}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  92,                                     !- Outlet Port
  {fe03cae4-3d22-47b9-b38b-e3df7980aeaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20a5fdfa-cc28-433d-a1f7-f99fd0785013}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Reheat Coil Outlet Water Node, !- Name
  {f3d91073-3788-4d19-bc0f-66397ef1a173}, !- Inlet Port
  {b937a806-feb3-4c3c-b455-84775ed9faea}; !- Outlet Port

OS:Connection,
  {910bcfe8-3465-4ed7-a8e5-53ae8368ff5e}, !- Handle
  {fe03cae4-3d22-47b9-b38b-e3df7980aeaa}, !- Source Object
  3,                                      !- Outlet Port
  {8eb9503d-f779-40e1-96af-5d5758c1d5b9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f3d91073-3788-4d19-bc0f-66397ef1a173}, !- Handle
  {8eb9503d-f779-40e1-96af-5d5758c1d5b9}, !- Source Object
  6,                                      !- Outlet Port
  {20a5fdfa-cc28-433d-a1f7-f99fd0785013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b937a806-feb3-4c3c-b455-84775ed9faea}, !- Handle
  {20a5fdfa-cc28-433d-a1f7-f99fd0785013}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  92;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4ca3d205-7a09-4f66-9986-4dc00f9f82e3}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Reheat Coil Controller, !- Name
  {8eb9503d-f779-40e1-96af-5d5758c1d5b9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b7c5b2e6-70b3-47ba-8ae9-9523a655d243}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {0f630e35-aa01-4a15-aead-847ab67cd14b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8eb9503d-f779-40e1-96af-5d5758c1d5b9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {986a836a-0a20-4a3c-bc13-513f4bb342c5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0f5bbf51-5fc9-46a6-a976-4fcd3aecfb0b}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 VAV Terminal Outlet Air Node, !- Name
  {986a836a-0a20-4a3c-bc13-513f4bb342c5}, !- Inlet Port
  {2365e21a-8dec-4a03-b3cf-3475d84f9c45}; !- Outlet Port

OS:Node,
  {4ffc58b5-d1a4-4aac-be10-ec8c2fb57277}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Return Air Node, !- Name
  {2d0fb774-9783-4073-b5fe-48160bf9bde3}, !- Inlet Port
  {b5d8c078-c123-4468-9f30-d21b614840c9}; !- Outlet Port

OS:Connection,
  {2365e21a-8dec-4a03-b3cf-3475d84f9c45}, !- Handle
  {0f5bbf51-5fc9-46a6-a976-4fcd3aecfb0b}, !- Source Object
  3,                                      !- Outlet Port
  {8d911d5e-89f5-4b7f-9b03-50139d13b29c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d0fb774-9783-4073-b5fe-48160bf9bde3}, !- Handle
  {8b7dd3ca-93b5-46a7-b4df-7d0500a389b0}, !- Source Object
  2,                                      !- Outlet Port
  {4ffc58b5-d1a4-4aac-be10-ec8c2fb57277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5d8c078-c123-4468-9f30-d21b614840c9}, !- Handle
  {4ffc58b5-d1a4-4aac-be10-ec8c2fb57277}, !- Source Object
  3,                                      !- Outlet Port
  {e2ec532e-3a79-427f-b482-9dbea18516c4}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8a066f6a-cb3f-4ac1-b6ca-30c4a443a099}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 VAV Terminal Inlet Air Node, !- Name
  {6738e73b-74d8-4a21-b8cf-c2047930238e}, !- Inlet Port
  {0f630e35-aa01-4a15-aead-847ab67cd14b}; !- Outlet Port

OS:Connection,
  {6738e73b-74d8-4a21-b8cf-c2047930238e}, !- Handle
  {ca7eb29d-f51e-482e-997c-ddee7b9d4f5c}, !- Source Object
  4,                                      !- Outlet Port
  {8a066f6a-cb3f-4ac1-b6ca-30c4a443a099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f630e35-aa01-4a15-aead-847ab67cd14b}, !- Handle
  {8a066f6a-cb3f-4ac1-b6ca-30c4a443a099}, !- Source Object
  3,                                      !- Outlet Port
  {b7c5b2e6-70b3-47ba-8ae9-9523a655d243}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {986a836a-0a20-4a3c-bc13-513f4bb342c5}, !- Handle
  {b7c5b2e6-70b3-47ba-8ae9-9523a655d243}, !- Source Object
  12,                                     !- Outlet Port
  {0f5bbf51-5fc9-46a6-a976-4fcd3aecfb0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c0c1e844-bb33-4041-9323-5229c0516801}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f3254ad9-61fc-4228-8bb8-69cb6f534deb}, !- Water Inlet Node Name
  {3c194d4b-cedc-4a60-a581-df76aa31bc76}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {31251b1b-b096-44a2-a7e1-f012a917a036}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Reheat Coil Inlet Water Node, !- Name
  {b321aceb-da6b-48be-a665-11ec524705aa}, !- Inlet Port
  {f3254ad9-61fc-4228-8bb8-69cb6f534deb}; !- Outlet Port

OS:Connection,
  {b321aceb-da6b-48be-a665-11ec524705aa}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  93,                                     !- Outlet Port
  {31251b1b-b096-44a2-a7e1-f012a917a036}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87805e0b-f7bc-4b99-a73b-dcd5fab79841}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Reheat Coil Outlet Water Node, !- Name
  {3c194d4b-cedc-4a60-a581-df76aa31bc76}, !- Inlet Port
  {3c4efe78-fe65-421a-8c3c-dcb7c6a45b4e}; !- Outlet Port

OS:Connection,
  {f3254ad9-61fc-4228-8bb8-69cb6f534deb}, !- Handle
  {31251b1b-b096-44a2-a7e1-f012a917a036}, !- Source Object
  3,                                      !- Outlet Port
  {c0c1e844-bb33-4041-9323-5229c0516801}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3c194d4b-cedc-4a60-a581-df76aa31bc76}, !- Handle
  {c0c1e844-bb33-4041-9323-5229c0516801}, !- Source Object
  6,                                      !- Outlet Port
  {87805e0b-f7bc-4b99-a73b-dcd5fab79841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c4efe78-fe65-421a-8c3c-dcb7c6a45b4e}, !- Handle
  {87805e0b-f7bc-4b99-a73b-dcd5fab79841}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  93;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d36e6955-cdef-41f1-9abf-83460db88346}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Reheat Coil Controller, !- Name
  {c0c1e844-bb33-4041-9323-5229c0516801}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {650eb8d2-536c-4ca1-90dd-ef43d55a66ba}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {49bd1f66-f823-4bf5-9970-5e4f5d3d2ee4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c0c1e844-bb33-4041-9323-5229c0516801}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {61effc87-3046-4e2a-8734-9998b40fdd26}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e0dc8760-6a7f-48ce-b2de-ce1aeab4b21e}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 VAV Terminal Outlet Air Node, !- Name
  {61effc87-3046-4e2a-8734-9998b40fdd26}, !- Inlet Port
  {55a9c777-159c-480c-bc04-dbde38b8d46a}; !- Outlet Port

OS:Node,
  {8d2bd55a-479a-422f-8dc9-888212d04707}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Return Air Node, !- Name
  {4d77624b-7ad3-46b8-ba1a-4c459039052c}, !- Inlet Port
  {b2608a3b-e5e2-4bff-ab95-6e5973de22ac}; !- Outlet Port

OS:Connection,
  {55a9c777-159c-480c-bc04-dbde38b8d46a}, !- Handle
  {e0dc8760-6a7f-48ce-b2de-ce1aeab4b21e}, !- Source Object
  3,                                      !- Outlet Port
  {f1bcb1f5-b1a4-4860-b1c7-ad23bb74ebad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d77624b-7ad3-46b8-ba1a-4c459039052c}, !- Handle
  {e9cd6946-98c4-44f2-b1f6-686e7ea5befa}, !- Source Object
  2,                                      !- Outlet Port
  {8d2bd55a-479a-422f-8dc9-888212d04707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2608a3b-e5e2-4bff-ab95-6e5973de22ac}, !- Handle
  {8d2bd55a-479a-422f-8dc9-888212d04707}, !- Source Object
  3,                                      !- Outlet Port
  {e2ec532e-3a79-427f-b482-9dbea18516c4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {505f853b-a7cd-409d-8a17-e76a8cab85aa}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 VAV Terminal Inlet Air Node, !- Name
  {b0e6f3a6-05ed-451d-9f55-76b607992f72}, !- Inlet Port
  {49bd1f66-f823-4bf5-9970-5e4f5d3d2ee4}; !- Outlet Port

OS:Connection,
  {b0e6f3a6-05ed-451d-9f55-76b607992f72}, !- Handle
  {ca7eb29d-f51e-482e-997c-ddee7b9d4f5c}, !- Source Object
  5,                                      !- Outlet Port
  {505f853b-a7cd-409d-8a17-e76a8cab85aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49bd1f66-f823-4bf5-9970-5e4f5d3d2ee4}, !- Handle
  {505f853b-a7cd-409d-8a17-e76a8cab85aa}, !- Source Object
  3,                                      !- Outlet Port
  {650eb8d2-536c-4ca1-90dd-ef43d55a66ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61effc87-3046-4e2a-8734-9998b40fdd26}, !- Handle
  {650eb8d2-536c-4ca1-90dd-ef43d55a66ba}, !- Source Object
  12,                                     !- Outlet Port
  {e0dc8760-6a7f-48ce-b2de-ce1aeab4b21e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9eabd4b7-2426-48c2-8c2c-8266eefdafb5}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b26c1341-ac9c-44a9-8e18-bc2fe572f4be}, !- Water Inlet Node Name
  {cf3818c0-2ed2-4cc1-b4f5-9ab65870c816}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7e84230f-b463-40f8-b25b-2172492c3d62}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Reheat Coil Inlet Water Node, !- Name
  {ab344dc1-2eb6-410d-9ae5-99c8b021160f}, !- Inlet Port
  {b26c1341-ac9c-44a9-8e18-bc2fe572f4be}; !- Outlet Port

OS:Connection,
  {ab344dc1-2eb6-410d-9ae5-99c8b021160f}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  94,                                     !- Outlet Port
  {7e84230f-b463-40f8-b25b-2172492c3d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7502a4de-24b3-45f1-b2b4-1f822c5fe5fb}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Reheat Coil Outlet Water Node, !- Name
  {cf3818c0-2ed2-4cc1-b4f5-9ab65870c816}, !- Inlet Port
  {d99e039f-7452-41f4-b550-fe2c0749d53b}; !- Outlet Port

OS:Connection,
  {b26c1341-ac9c-44a9-8e18-bc2fe572f4be}, !- Handle
  {7e84230f-b463-40f8-b25b-2172492c3d62}, !- Source Object
  3,                                      !- Outlet Port
  {9eabd4b7-2426-48c2-8c2c-8266eefdafb5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cf3818c0-2ed2-4cc1-b4f5-9ab65870c816}, !- Handle
  {9eabd4b7-2426-48c2-8c2c-8266eefdafb5}, !- Source Object
  6,                                      !- Outlet Port
  {7502a4de-24b3-45f1-b2b4-1f822c5fe5fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d99e039f-7452-41f4-b550-fe2c0749d53b}, !- Handle
  {7502a4de-24b3-45f1-b2b4-1f822c5fe5fb}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  94;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c1079e2a-0079-4033-b1a6-3c73c85d7b1e}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Reheat Coil Controller, !- Name
  {9eabd4b7-2426-48c2-8c2c-8266eefdafb5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c78122ee-f745-491e-8921-be5e2ce698cf}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {9800df36-31de-4042-b306-9317252143da}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9eabd4b7-2426-48c2-8c2c-8266eefdafb5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8f4c4467-e79f-42fa-956f-b6987194aaad}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8f004fc4-56be-4307-8ee6-27ebad00784c}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 VAV Terminal Outlet Air Node, !- Name
  {8f4c4467-e79f-42fa-956f-b6987194aaad}, !- Inlet Port
  {1f8c698b-73f5-4f8e-a8a0-5a6626e224a5}; !- Outlet Port

OS:Node,
  {792d7800-d344-4afd-9b67-c593b229b513}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Return Air Node, !- Name
  {27094723-be6f-4d8d-aca9-297f56399a6e}, !- Inlet Port
  {575fc1e7-03ac-4a2e-ad16-e6949420c933}; !- Outlet Port

OS:Connection,
  {1f8c698b-73f5-4f8e-a8a0-5a6626e224a5}, !- Handle
  {8f004fc4-56be-4307-8ee6-27ebad00784c}, !- Source Object
  3,                                      !- Outlet Port
  {8fca78ef-002a-447a-a0ef-4aaef976a00b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27094723-be6f-4d8d-aca9-297f56399a6e}, !- Handle
  {9f69a57f-2d59-4877-924c-f21dfb6a79a0}, !- Source Object
  2,                                      !- Outlet Port
  {792d7800-d344-4afd-9b67-c593b229b513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {575fc1e7-03ac-4a2e-ad16-e6949420c933}, !- Handle
  {792d7800-d344-4afd-9b67-c593b229b513}, !- Source Object
  3,                                      !- Outlet Port
  {e2ec532e-3a79-427f-b482-9dbea18516c4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {00a9b889-49f6-4304-b766-dafbfda73ebf}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 VAV Terminal Inlet Air Node, !- Name
  {4ebbe0d0-b374-4aed-899f-ed26449fe1e9}, !- Inlet Port
  {9800df36-31de-4042-b306-9317252143da}; !- Outlet Port

OS:Connection,
  {4ebbe0d0-b374-4aed-899f-ed26449fe1e9}, !- Handle
  {ca7eb29d-f51e-482e-997c-ddee7b9d4f5c}, !- Source Object
  6,                                      !- Outlet Port
  {00a9b889-49f6-4304-b766-dafbfda73ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9800df36-31de-4042-b306-9317252143da}, !- Handle
  {00a9b889-49f6-4304-b766-dafbfda73ebf}, !- Source Object
  3,                                      !- Outlet Port
  {c78122ee-f745-491e-8921-be5e2ce698cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f4c4467-e79f-42fa-956f-b6987194aaad}, !- Handle
  {c78122ee-f745-491e-8921-be5e2ce698cf}, !- Source Object
  12,                                     !- Outlet Port
  {8f004fc4-56be-4307-8ee6-27ebad00784c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {783e8fb4-ddb2-422a-bc72-b233982ae72e}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {12a22e13-820a-4a05-9d84-a39c523a0d02}, !- Water Inlet Node Name
  {ac167eea-8a8e-4028-b26b-a315d9297d31}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aa1c38ba-0d28-49cb-944d-d1c1c960d0e5}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Reheat Coil Inlet Water Node, !- Name
  {72877f45-3e59-459e-814d-4f93a8f2ca73}, !- Inlet Port
  {12a22e13-820a-4a05-9d84-a39c523a0d02}; !- Outlet Port

OS:Connection,
  {72877f45-3e59-459e-814d-4f93a8f2ca73}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  95,                                     !- Outlet Port
  {aa1c38ba-0d28-49cb-944d-d1c1c960d0e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {315747a1-a604-4ca9-8124-55f8f640cc02}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Reheat Coil Outlet Water Node, !- Name
  {ac167eea-8a8e-4028-b26b-a315d9297d31}, !- Inlet Port
  {30276bcb-45f4-45df-afe4-08dd81aa030c}; !- Outlet Port

OS:Connection,
  {12a22e13-820a-4a05-9d84-a39c523a0d02}, !- Handle
  {aa1c38ba-0d28-49cb-944d-d1c1c960d0e5}, !- Source Object
  3,                                      !- Outlet Port
  {783e8fb4-ddb2-422a-bc72-b233982ae72e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ac167eea-8a8e-4028-b26b-a315d9297d31}, !- Handle
  {783e8fb4-ddb2-422a-bc72-b233982ae72e}, !- Source Object
  6,                                      !- Outlet Port
  {315747a1-a604-4ca9-8124-55f8f640cc02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30276bcb-45f4-45df-afe4-08dd81aa030c}, !- Handle
  {315747a1-a604-4ca9-8124-55f8f640cc02}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  95;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {382238dd-5aab-4d1c-91bf-5572c0f48b7a}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Reheat Coil Controller, !- Name
  {783e8fb4-ddb2-422a-bc72-b233982ae72e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cb35ebe9-8625-4c8d-9e44-2631015a6d11}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {b9c57dc5-254e-49ff-b97d-1a8f561ce1eb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {783e8fb4-ddb2-422a-bc72-b233982ae72e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {183645f8-4c36-42b1-8dd8-3772b318fe95}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d4674c39-2c0e-4b72-943d-5fd9f9163484}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 VAV Terminal Outlet Air Node, !- Name
  {183645f8-4c36-42b1-8dd8-3772b318fe95}, !- Inlet Port
  {9407ced5-1d9e-4cb0-bf8e-b1655e2d89a1}; !- Outlet Port

OS:Node,
  {d9350b14-d3a3-4cc5-b676-8aa86bc9bd9a}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Return Air Node, !- Name
  {23d8b1b2-a7c7-4eb8-aea5-8f26c34f257d}, !- Inlet Port
  {91bae47d-d6fb-4290-8c0e-09c8373b17ff}; !- Outlet Port

OS:Connection,
  {9407ced5-1d9e-4cb0-bf8e-b1655e2d89a1}, !- Handle
  {d4674c39-2c0e-4b72-943d-5fd9f9163484}, !- Source Object
  3,                                      !- Outlet Port
  {db80b7fe-af72-4a57-862a-14fde55ce4f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23d8b1b2-a7c7-4eb8-aea5-8f26c34f257d}, !- Handle
  {7e09ae47-6ea2-4ed4-87ea-2a13db97ce6d}, !- Source Object
  2,                                      !- Outlet Port
  {d9350b14-d3a3-4cc5-b676-8aa86bc9bd9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91bae47d-d6fb-4290-8c0e-09c8373b17ff}, !- Handle
  {d9350b14-d3a3-4cc5-b676-8aa86bc9bd9a}, !- Source Object
  3,                                      !- Outlet Port
  {e2ec532e-3a79-427f-b482-9dbea18516c4}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {3eae3e99-82d2-4367-be07-f0628e642995}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 VAV Terminal Inlet Air Node, !- Name
  {85b8b0e0-e0f8-4625-8125-3eb2d6b1c748}, !- Inlet Port
  {b9c57dc5-254e-49ff-b97d-1a8f561ce1eb}; !- Outlet Port

OS:Connection,
  {85b8b0e0-e0f8-4625-8125-3eb2d6b1c748}, !- Handle
  {ca7eb29d-f51e-482e-997c-ddee7b9d4f5c}, !- Source Object
  7,                                      !- Outlet Port
  {3eae3e99-82d2-4367-be07-f0628e642995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9c57dc5-254e-49ff-b97d-1a8f561ce1eb}, !- Handle
  {3eae3e99-82d2-4367-be07-f0628e642995}, !- Source Object
  3,                                      !- Outlet Port
  {cb35ebe9-8625-4c8d-9e44-2631015a6d11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {183645f8-4c36-42b1-8dd8-3772b318fe95}, !- Handle
  {cb35ebe9-8625-4c8d-9e44-2631015a6d11}, !- Source Object
  12,                                     !- Outlet Port
  {d4674c39-2c0e-4b72-943d-5fd9f9163484}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {074937f5-9434-49f5-ba85-0077fd172522}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {722ccfa2-4777-4c59-ad86-a74c7feff40f}, !- Water Inlet Node Name
  {b5edc446-153a-4049-bcc2-bed38ece937f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {81ba39fd-0c8f-4025-95c0-c0958bc9fe46}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Reheat Coil Inlet Water Node, !- Name
  {b9bd121e-ba17-4b4d-9ca0-3f39cf340d91}, !- Inlet Port
  {722ccfa2-4777-4c59-ad86-a74c7feff40f}; !- Outlet Port

OS:Connection,
  {b9bd121e-ba17-4b4d-9ca0-3f39cf340d91}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  96,                                     !- Outlet Port
  {81ba39fd-0c8f-4025-95c0-c0958bc9fe46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac45c9cf-3ab0-47b2-81a2-652542165fe2}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Reheat Coil Outlet Water Node, !- Name
  {b5edc446-153a-4049-bcc2-bed38ece937f}, !- Inlet Port
  {5dbc5c86-a474-48af-9154-258435e5ee7b}; !- Outlet Port

OS:Connection,
  {722ccfa2-4777-4c59-ad86-a74c7feff40f}, !- Handle
  {81ba39fd-0c8f-4025-95c0-c0958bc9fe46}, !- Source Object
  3,                                      !- Outlet Port
  {074937f5-9434-49f5-ba85-0077fd172522}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b5edc446-153a-4049-bcc2-bed38ece937f}, !- Handle
  {074937f5-9434-49f5-ba85-0077fd172522}, !- Source Object
  6,                                      !- Outlet Port
  {ac45c9cf-3ab0-47b2-81a2-652542165fe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dbc5c86-a474-48af-9154-258435e5ee7b}, !- Handle
  {ac45c9cf-3ab0-47b2-81a2-652542165fe2}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  96;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c05c9140-eb3c-40cc-9608-f6ccac962931}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Reheat Coil Controller, !- Name
  {074937f5-9434-49f5-ba85-0077fd172522}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {186a117e-e1c5-4e65-935b-53315d67142c}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {12b2b352-2290-4f07-9b07-659e16dc0410}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {074937f5-9434-49f5-ba85-0077fd172522}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a277e15e-42cd-4ef1-9dbd-11cd7e55f48a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {62dd9484-63cc-4f0a-8c91-58bd83f5b7e3}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 VAV Terminal Outlet Air Node, !- Name
  {a277e15e-42cd-4ef1-9dbd-11cd7e55f48a}, !- Inlet Port
  {a556ad74-0ab7-4465-ace8-4fb20f86c286}; !- Outlet Port

OS:Node,
  {715ab0f1-3936-46d7-82a8-bc7007f4f0bf}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Return Air Node, !- Name
  {63d28690-81ab-4963-8678-0d1fed6b5d91}, !- Inlet Port
  {55379247-2dc1-47e2-9264-11b926432017}; !- Outlet Port

OS:Connection,
  {a556ad74-0ab7-4465-ace8-4fb20f86c286}, !- Handle
  {62dd9484-63cc-4f0a-8c91-58bd83f5b7e3}, !- Source Object
  3,                                      !- Outlet Port
  {640a3506-3f0c-43a4-b568-268e1473f533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63d28690-81ab-4963-8678-0d1fed6b5d91}, !- Handle
  {88f6b44b-d2e6-4b5b-ad95-e5eecf6f6d17}, !- Source Object
  2,                                      !- Outlet Port
  {715ab0f1-3936-46d7-82a8-bc7007f4f0bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55379247-2dc1-47e2-9264-11b926432017}, !- Handle
  {715ab0f1-3936-46d7-82a8-bc7007f4f0bf}, !- Source Object
  3,                                      !- Outlet Port
  {e2ec532e-3a79-427f-b482-9dbea18516c4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {539c4290-7655-4178-a093-07222f3876f5}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 VAV Terminal Inlet Air Node, !- Name
  {3122ae4f-e3b5-47b6-9b29-315af8a605eb}, !- Inlet Port
  {12b2b352-2290-4f07-9b07-659e16dc0410}; !- Outlet Port

OS:Connection,
  {3122ae4f-e3b5-47b6-9b29-315af8a605eb}, !- Handle
  {ca7eb29d-f51e-482e-997c-ddee7b9d4f5c}, !- Source Object
  8,                                      !- Outlet Port
  {539c4290-7655-4178-a093-07222f3876f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12b2b352-2290-4f07-9b07-659e16dc0410}, !- Handle
  {539c4290-7655-4178-a093-07222f3876f5}, !- Source Object
  3,                                      !- Outlet Port
  {186a117e-e1c5-4e65-935b-53315d67142c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a277e15e-42cd-4ef1-9dbd-11cd7e55f48a}, !- Handle
  {186a117e-e1c5-4e65-935b-53315d67142c}, !- Source Object
  12,                                     !- Outlet Port
  {62dd9484-63cc-4f0a-8c91-58bd83f5b7e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b1fedf65-c3ad-48d0-90fa-68a146284538}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6e6b462c-4665-4867-87bf-0d2210025ec8}, !- Water Inlet Node Name
  {6533977e-1dfd-4216-83b0-adf0bbcedb94}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d33d4331-8ead-4130-93a4-e291bfe9d793}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Reheat Coil Inlet Water Node, !- Name
  {66b8fffb-d47b-4d3a-ac2a-6ed0704bb99f}, !- Inlet Port
  {6e6b462c-4665-4867-87bf-0d2210025ec8}; !- Outlet Port

OS:Connection,
  {66b8fffb-d47b-4d3a-ac2a-6ed0704bb99f}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  97,                                     !- Outlet Port
  {d33d4331-8ead-4130-93a4-e291bfe9d793}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5fdf313-ea3b-488a-9034-03d2c38479dd}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Reheat Coil Outlet Water Node, !- Name
  {6533977e-1dfd-4216-83b0-adf0bbcedb94}, !- Inlet Port
  {cf1fbbb1-6ee2-41b1-8918-d9b5b06ff36b}; !- Outlet Port

OS:Connection,
  {6e6b462c-4665-4867-87bf-0d2210025ec8}, !- Handle
  {d33d4331-8ead-4130-93a4-e291bfe9d793}, !- Source Object
  3,                                      !- Outlet Port
  {b1fedf65-c3ad-48d0-90fa-68a146284538}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6533977e-1dfd-4216-83b0-adf0bbcedb94}, !- Handle
  {b1fedf65-c3ad-48d0-90fa-68a146284538}, !- Source Object
  6,                                      !- Outlet Port
  {a5fdf313-ea3b-488a-9034-03d2c38479dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf1fbbb1-6ee2-41b1-8918-d9b5b06ff36b}, !- Handle
  {a5fdf313-ea3b-488a-9034-03d2c38479dd}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  97;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {037960dd-cffe-4afd-92d4-f19e5ffccb72}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Reheat Coil Controller, !- Name
  {b1fedf65-c3ad-48d0-90fa-68a146284538}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {36deaf91-abe0-4dfb-87e1-a6d067bd8a00}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {af9caef8-649c-4e98-a6ab-58be0f103b05}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b1fedf65-c3ad-48d0-90fa-68a146284538}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a116c298-e031-4f01-b68a-cac35fa83547}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f48b3372-3a41-471e-b4da-b1d807861ae4}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 VAV Terminal Outlet Air Node, !- Name
  {a116c298-e031-4f01-b68a-cac35fa83547}, !- Inlet Port
  {d6079186-c2f7-4726-84ff-07094e5ed205}; !- Outlet Port

OS:Node,
  {3413e224-21d2-4b25-9543-c1ac32e083c9}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Return Air Node, !- Name
  {7e949713-d615-4e43-b51c-9a891af2ea4d}, !- Inlet Port
  {6c8e42bb-ba94-410e-b89c-594698f57fd8}; !- Outlet Port

OS:Connection,
  {d6079186-c2f7-4726-84ff-07094e5ed205}, !- Handle
  {f48b3372-3a41-471e-b4da-b1d807861ae4}, !- Source Object
  3,                                      !- Outlet Port
  {c88a909c-23b3-414b-8214-98e400e1cf4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e949713-d615-4e43-b51c-9a891af2ea4d}, !- Handle
  {4916f5ee-f4a5-4db6-a688-c8c35b1a0609}, !- Source Object
  2,                                      !- Outlet Port
  {3413e224-21d2-4b25-9543-c1ac32e083c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c8e42bb-ba94-410e-b89c-594698f57fd8}, !- Handle
  {3413e224-21d2-4b25-9543-c1ac32e083c9}, !- Source Object
  3,                                      !- Outlet Port
  {e2ec532e-3a79-427f-b482-9dbea18516c4}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {876cfd39-c374-4945-9d21-2d22f9435441}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 VAV Terminal Inlet Air Node, !- Name
  {9dfb7874-9b6a-47d0-a06e-ff313a79eb49}, !- Inlet Port
  {af9caef8-649c-4e98-a6ab-58be0f103b05}; !- Outlet Port

OS:Connection,
  {9dfb7874-9b6a-47d0-a06e-ff313a79eb49}, !- Handle
  {ca7eb29d-f51e-482e-997c-ddee7b9d4f5c}, !- Source Object
  9,                                      !- Outlet Port
  {876cfd39-c374-4945-9d21-2d22f9435441}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af9caef8-649c-4e98-a6ab-58be0f103b05}, !- Handle
  {876cfd39-c374-4945-9d21-2d22f9435441}, !- Source Object
  3,                                      !- Outlet Port
  {36deaf91-abe0-4dfb-87e1-a6d067bd8a00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a116c298-e031-4f01-b68a-cac35fa83547}, !- Handle
  {36deaf91-abe0-4dfb-87e1-a6d067bd8a00}, !- Source Object
  12,                                     !- Outlet Port
  {f48b3372-3a41-471e-b4da-b1d807861ae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e7a4364b-a106-4f39-ae43-38d3820bd218}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid8 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f61a8bcd-bcb3-4779-84fa-e19627834ee9}, !- Water Inlet Node Name
  {3ab5dc63-117c-413a-8a84-a8a7ddbb46dd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c9a352a7-3900-4345-8876-19f110a81915}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid8 Reheat Coil Inlet Water Node, !- Name
  {fa44407b-3403-41be-ad87-f51e1ed65582}, !- Inlet Port
  {f61a8bcd-bcb3-4779-84fa-e19627834ee9}; !- Outlet Port

OS:Connection,
  {fa44407b-3403-41be-ad87-f51e1ed65582}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  98,                                     !- Outlet Port
  {c9a352a7-3900-4345-8876-19f110a81915}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02d93989-edb6-421f-b555-317384cbb1d8}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid8 Reheat Coil Outlet Water Node, !- Name
  {3ab5dc63-117c-413a-8a84-a8a7ddbb46dd}, !- Inlet Port
  {9dfbb141-28c1-4ecb-842e-6662fe06abea}; !- Outlet Port

OS:Connection,
  {f61a8bcd-bcb3-4779-84fa-e19627834ee9}, !- Handle
  {c9a352a7-3900-4345-8876-19f110a81915}, !- Source Object
  3,                                      !- Outlet Port
  {e7a4364b-a106-4f39-ae43-38d3820bd218}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3ab5dc63-117c-413a-8a84-a8a7ddbb46dd}, !- Handle
  {e7a4364b-a106-4f39-ae43-38d3820bd218}, !- Source Object
  6,                                      !- Outlet Port
  {02d93989-edb6-421f-b555-317384cbb1d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dfbb141-28c1-4ecb-842e-6662fe06abea}, !- Handle
  {02d93989-edb6-421f-b555-317384cbb1d8}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  98;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {66aa658a-48e2-4979-8b86-180c0ef3d2ce}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid8 Reheat Coil Controller, !- Name
  {e7a4364b-a106-4f39-ae43-38d3820bd218}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c061e7ad-1670-4e1b-adeb-1a81882ef46d}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid8 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {c356fbe6-3d29-4382-819d-6ea9902dfc13}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e7a4364b-a106-4f39-ae43-38d3820bd218}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f0def361-9e22-4c68-8652-accbb645c1bb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {08ac0566-4b8f-4eb2-8dec-fb09b9513c4b}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid8 VAV Terminal Outlet Air Node, !- Name
  {f0def361-9e22-4c68-8652-accbb645c1bb}, !- Inlet Port
  {49ce15df-dfbc-4b4e-85bb-afa9cf863e7e}; !- Outlet Port

OS:Node,
  {ad021a49-2bc2-4a1e-ba1f-1702eb15b387}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid8 Return Air Node, !- Name
  {290e1fe6-1eea-4382-9341-0a0aa586939a}, !- Inlet Port
  {6ca0662c-63f3-4347-8fbd-0c96c6fcc443}; !- Outlet Port

OS:Connection,
  {49ce15df-dfbc-4b4e-85bb-afa9cf863e7e}, !- Handle
  {08ac0566-4b8f-4eb2-8dec-fb09b9513c4b}, !- Source Object
  3,                                      !- Outlet Port
  {b418a7ab-09ee-4762-96e8-a3ddb19478ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {290e1fe6-1eea-4382-9341-0a0aa586939a}, !- Handle
  {5bc1fa9d-b868-4f0a-bb22-2f8560898cb3}, !- Source Object
  2,                                      !- Outlet Port
  {ad021a49-2bc2-4a1e-ba1f-1702eb15b387}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ca0662c-63f3-4347-8fbd-0c96c6fcc443}, !- Handle
  {ad021a49-2bc2-4a1e-ba1f-1702eb15b387}, !- Source Object
  3,                                      !- Outlet Port
  {e2ec532e-3a79-427f-b482-9dbea18516c4}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {766e180f-1844-473d-883c-15c27399c04c}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid8 VAV Terminal Inlet Air Node, !- Name
  {e0cfef8f-abc8-4d06-86b6-50cd43fb0fcd}, !- Inlet Port
  {c356fbe6-3d29-4382-819d-6ea9902dfc13}; !- Outlet Port

OS:Connection,
  {e0cfef8f-abc8-4d06-86b6-50cd43fb0fcd}, !- Handle
  {ca7eb29d-f51e-482e-997c-ddee7b9d4f5c}, !- Source Object
  10,                                     !- Outlet Port
  {766e180f-1844-473d-883c-15c27399c04c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c356fbe6-3d29-4382-819d-6ea9902dfc13}, !- Handle
  {766e180f-1844-473d-883c-15c27399c04c}, !- Source Object
  3,                                      !- Outlet Port
  {c061e7ad-1670-4e1b-adeb-1a81882ef46d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0def361-9e22-4c68-8652-accbb645c1bb}, !- Handle
  {c061e7ad-1670-4e1b-adeb-1a81882ef46d}, !- Source Object
  12,                                     !- Outlet Port
  {08ac0566-4b8f-4eb2-8dec-fb09b9513c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7b00f3e5-2171-4bad-9412-d62693556360}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d34c0567-899f-4d2d-92f2-efab3a964cad}, !- Water Inlet Node Name
  {00eaa3d5-44cb-44bf-aa5e-e7532485110a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {103263dc-61c8-4cee-b80a-c373da1aee60}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Reheat Coil Inlet Water Node, !- Name
  {c8ee6ae0-9b7f-4491-b1b6-f481b6c4350e}, !- Inlet Port
  {d34c0567-899f-4d2d-92f2-efab3a964cad}; !- Outlet Port

OS:Connection,
  {c8ee6ae0-9b7f-4491-b1b6-f481b6c4350e}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  99,                                     !- Outlet Port
  {103263dc-61c8-4cee-b80a-c373da1aee60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b194f0b5-e0ae-4e15-8614-18b6a89b8d7e}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Reheat Coil Outlet Water Node, !- Name
  {00eaa3d5-44cb-44bf-aa5e-e7532485110a}, !- Inlet Port
  {9713eef6-86d7-4f6f-8fe2-ab14963bbb13}; !- Outlet Port

OS:Connection,
  {d34c0567-899f-4d2d-92f2-efab3a964cad}, !- Handle
  {103263dc-61c8-4cee-b80a-c373da1aee60}, !- Source Object
  3,                                      !- Outlet Port
  {7b00f3e5-2171-4bad-9412-d62693556360}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {00eaa3d5-44cb-44bf-aa5e-e7532485110a}, !- Handle
  {7b00f3e5-2171-4bad-9412-d62693556360}, !- Source Object
  6,                                      !- Outlet Port
  {b194f0b5-e0ae-4e15-8614-18b6a89b8d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9713eef6-86d7-4f6f-8fe2-ab14963bbb13}, !- Handle
  {b194f0b5-e0ae-4e15-8614-18b6a89b8d7e}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  99;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3a551470-70fe-45a5-87dc-b245046e4bc8}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Reheat Coil Controller, !- Name
  {7b00f3e5-2171-4bad-9412-d62693556360}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {819de91d-6f44-49e9-ba16-4a282d2c8c7c}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {7c359b76-afca-453a-8167-5c90b0e4f6c3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7b00f3e5-2171-4bad-9412-d62693556360}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {17f54c57-3f75-4a5c-9a0d-9a5cf5813058}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {48210b0c-8a8a-4720-963a-a04f3f8b77ff}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 VAV Terminal Outlet Air Node, !- Name
  {17f54c57-3f75-4a5c-9a0d-9a5cf5813058}, !- Inlet Port
  {fc008d6c-322b-46e1-b7b0-5bfa15f1595e}; !- Outlet Port

OS:Node,
  {5f947102-af74-45cc-b37e-6ca6e881191b}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Return Air Node, !- Name
  {473dd393-a73a-4f20-a026-adcac0d8c693}, !- Inlet Port
  {aa6a0d71-9f9a-4c01-8afd-f81bb6e48def}; !- Outlet Port

OS:Connection,
  {fc008d6c-322b-46e1-b7b0-5bfa15f1595e}, !- Handle
  {48210b0c-8a8a-4720-963a-a04f3f8b77ff}, !- Source Object
  3,                                      !- Outlet Port
  {c5496f65-d09d-4af8-ad98-b48ea1ea3aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {473dd393-a73a-4f20-a026-adcac0d8c693}, !- Handle
  {77900be7-e71e-47c6-ab12-9161f06a9eea}, !- Source Object
  2,                                      !- Outlet Port
  {5f947102-af74-45cc-b37e-6ca6e881191b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa6a0d71-9f9a-4c01-8afd-f81bb6e48def}, !- Handle
  {5f947102-af74-45cc-b37e-6ca6e881191b}, !- Source Object
  3,                                      !- Outlet Port
  {e2ec532e-3a79-427f-b482-9dbea18516c4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4583a9c7-4196-4da1-b42d-8b27dbddd015}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 VAV Terminal Inlet Air Node, !- Name
  {ec32f88d-5bc8-43f6-ad82-dcd6114374f3}, !- Inlet Port
  {7c359b76-afca-453a-8167-5c90b0e4f6c3}; !- Outlet Port

OS:Connection,
  {ec32f88d-5bc8-43f6-ad82-dcd6114374f3}, !- Handle
  {ca7eb29d-f51e-482e-997c-ddee7b9d4f5c}, !- Source Object
  11,                                     !- Outlet Port
  {4583a9c7-4196-4da1-b42d-8b27dbddd015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c359b76-afca-453a-8167-5c90b0e4f6c3}, !- Handle
  {4583a9c7-4196-4da1-b42d-8b27dbddd015}, !- Source Object
  3,                                      !- Outlet Port
  {819de91d-6f44-49e9-ba16-4a282d2c8c7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17f54c57-3f75-4a5c-9a0d-9a5cf5813058}, !- Handle
  {819de91d-6f44-49e9-ba16-4a282d2c8c7c}, !- Source Object
  12,                                     !- Outlet Port
  {48210b0c-8a8a-4720-963a-a04f3f8b77ff}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {aa4d5c20-4cf8-4401-b0f1-347ebb00a14b}, !- Handle
  9 Zone VAV 8,                           !- Name
  ,                                       !- Controller List Name
  {cfdec93f-a7cd-4535-90fe-85724a596048}, !- Availability Schedule
  {67ab21cb-ded8-4046-9de7-6ef763c3c8f0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {90d579bb-1742-42ee-8c73-b814ead51eb2}, !- Supply Side Inlet Node Name
  {1355e31e-7322-48f7-a047-fd28cdc81f4e}, !- Demand Side Outlet Node Name
  {0b9ef6e0-8d2d-4429-8f75-d99861b0d7eb}, !- Demand Side Inlet Node A
  {8bfdd83c-e3bf-4bc6-a53e-02f1228296eb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {69127dec-1dcb-42b1-bb61-6c9aba2df64c}, !- Demand Mixer Name
  {57402c66-62bd-4d51-9fc6-500f2a3b2d3d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8e628f2f-f569-4486-96d4-684e20b4221e}, !- Handle
  9 Zone VAV 8 Supply Inlet Node,         !- Name
  {90d579bb-1742-42ee-8c73-b814ead51eb2}, !- Inlet Port
  {814eb094-5203-4b5f-8557-63b2fdc581ac}; !- Outlet Port

OS:Node,
  {47699e7d-fa61-47fe-b587-b90b7b965fbd}, !- Handle
  9 Zone VAV 8 Supply Outlet Node,        !- Name
  {533b89e3-1dc1-4f29-97a1-5fe69abc8300}, !- Inlet Port
  {8bfdd83c-e3bf-4bc6-a53e-02f1228296eb}; !- Outlet Port

OS:Connection,
  {90d579bb-1742-42ee-8c73-b814ead51eb2}, !- Handle
  {aa4d5c20-4cf8-4401-b0f1-347ebb00a14b}, !- Source Object
  9,                                      !- Outlet Port
  {8e628f2f-f569-4486-96d4-684e20b4221e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bfdd83c-e3bf-4bc6-a53e-02f1228296eb}, !- Handle
  {47699e7d-fa61-47fe-b587-b90b7b965fbd}, !- Source Object
  3,                                      !- Outlet Port
  {aa4d5c20-4cf8-4401-b0f1-347ebb00a14b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fda16b85-b1ad-415f-9dd2-bb6c7c119478}, !- Handle
  9 Zone VAV 8 Demand Inlet Node,         !- Name
  {0b9ef6e0-8d2d-4429-8f75-d99861b0d7eb}, !- Inlet Port
  {edfaa888-1efb-4072-9b7a-51d0d461b7c6}; !- Outlet Port

OS:Node,
  {e8700456-ab4e-44df-9d1d-3e2da8bcd05b}, !- Handle
  9 Zone VAV 8 Demand Outlet Node,        !- Name
  {2b85804a-8505-4c09-a69e-4a0705856dd0}, !- Inlet Port
  {1355e31e-7322-48f7-a047-fd28cdc81f4e}; !- Outlet Port

OS:Node,
  {ddca1f77-4278-4f82-98d4-2fb8a500b8a3}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 VAV Terminal Outlet Air Node, !- Name
  {2a3f6bea-f7ff-4a30-a7f9-8d518b6b0785}, !- Inlet Port
  {bc9220de-a506-4a41-af26-1189437d4595}; !- Outlet Port

OS:Connection,
  {0b9ef6e0-8d2d-4429-8f75-d99861b0d7eb}, !- Handle
  {aa4d5c20-4cf8-4401-b0f1-347ebb00a14b}, !- Source Object
  11,                                     !- Outlet Port
  {fda16b85-b1ad-415f-9dd2-bb6c7c119478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1355e31e-7322-48f7-a047-fd28cdc81f4e}, !- Handle
  {e8700456-ab4e-44df-9d1d-3e2da8bcd05b}, !- Source Object
  3,                                      !- Outlet Port
  {aa4d5c20-4cf8-4401-b0f1-347ebb00a14b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {57402c66-62bd-4d51-9fc6-500f2a3b2d3d}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {edfaa888-1efb-4072-9b7a-51d0d461b7c6}, !- Inlet Node Name
  {30f17198-9f4d-4f87-af29-1b074dc5d828}, !- Outlet Node Name 1
  {3c846205-f981-4c2a-a12b-cdd7163261c9}, !- Outlet Node Name 2
  {8c70070b-f392-4d97-96fd-d56d7ada398e}, !- Outlet Node Name 3
  {549ec6d3-b1b5-47d2-a0b2-c36ce33ee633}, !- Outlet Node Name 4
  {829afa14-10f7-4eb8-a11d-b37219904d75}, !- Outlet Node Name 5
  {28661870-075e-4db3-b65e-5e50f0c4162c}, !- Outlet Node Name 6
  {869e58b1-0ff2-4d82-9c23-3ad13d25f7a3}, !- Outlet Node Name 7
  {5dd70291-cce6-42df-b6cd-b562eb2cbe14}, !- Outlet Node Name 8
  {71465c97-2f54-4b28-8612-5ec3b360d105}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {69127dec-1dcb-42b1-bb61-6c9aba2df64c}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {2b85804a-8505-4c09-a69e-4a0705856dd0}, !- Outlet Node Name
  {2379f2d7-f716-4be6-b345-1653b4f31ff1}, !- Inlet Node Name 1
  {cd7cca82-4d59-4164-bfa3-d9dca93f870b}, !- Inlet Node Name 2
  {61abfd24-5a42-4757-8d41-6ad3143a3044}, !- Inlet Node Name 3
  {c14bba0f-6fb1-4e21-b161-acf6e275cca7}, !- Inlet Node Name 4
  {5f6bb068-b049-4566-8829-bd5eb53f99de}, !- Inlet Node Name 5
  {b98aca69-9a15-470b-9ddd-e6a055db493f}, !- Inlet Node Name 6
  {6386f22a-2440-4fcb-94fd-7dcf3ecbfc92}, !- Inlet Node Name 7
  {ab58f20f-0518-4d7c-9901-839a1276ce1a}, !- Inlet Node Name 8
  {3f18de99-b2d6-40ec-b597-dfb621cee589}; !- Inlet Node Name 9

OS:Connection,
  {edfaa888-1efb-4072-9b7a-51d0d461b7c6}, !- Handle
  {fda16b85-b1ad-415f-9dd2-bb6c7c119478}, !- Source Object
  3,                                      !- Outlet Port
  {57402c66-62bd-4d51-9fc6-500f2a3b2d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b85804a-8505-4c09-a69e-4a0705856dd0}, !- Handle
  {69127dec-1dcb-42b1-bb61-6c9aba2df64c}, !- Source Object
  2,                                      !- Outlet Port
  {e8700456-ab4e-44df-9d1d-3e2da8bcd05b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b7b2421d-3bcf-44aa-ad6c-cfcc2173e9df}, !- Handle
  {aa4d5c20-4cf8-4401-b0f1-347ebb00a14b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {67ab21cb-ded8-4046-9de7-6ef763c3c8f0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {5c86b9ac-d4de-4f8c-9746-f22a0dfa1ced}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {c99170de-1748-48b6-8623-703f628370f8}, !- Handle
  9 Zone VAV 8 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {16f52fc4-e6e2-4a00-b034-7c8ffd9b8fdd}, !- Schedule Name
  {47699e7d-fa61-47fe-b587-b90b7b965fbd}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {bcef8528-a4af-4c64-9e62-1f9bc2a056d1}, !- Handle
  9 Zone VAV 8 Fan,                       !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a2a7bdf6-36af-4e09-9aa3-0f3843ce58b2}, !- Air Inlet Node Name
  {533b89e3-1dc1-4f29-97a1-5fe69abc8300}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {533b89e3-1dc1-4f29-97a1-5fe69abc8300}, !- Handle
  {bcef8528-a4af-4c64-9e62-1f9bc2a056d1}, !- Source Object
  17,                                     !- Outlet Port
  {47699e7d-fa61-47fe-b587-b90b7b965fbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f760033f-82e1-4347-af69-5a49b0528601}, !- Handle
  9 Zone VAV 8 Main Htg Coil,             !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5d463f32-b195-4d11-a270-14ca575b211f}, !- Water Inlet Node Name
  {34d79641-539e-4e0c-b597-0143850bb1b7}, !- Water Outlet Node Name
  {6cb0e599-56d5-447f-99ed-b3707c95a7cb}, !- Air Inlet Node Name
  {4aa57266-c6c6-4c78-8c89-cc22ddbd3354}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {638945b0-9412-4ce9-92d3-1e363d8a6f02}, !- Handle
  9 Zone VAV 8 Main Htg Coil Inlet Water Node, !- Name
  {02f714d7-f02d-4849-8353-b7a433435762}, !- Inlet Port
  {5d463f32-b195-4d11-a270-14ca575b211f}; !- Outlet Port

OS:Connection,
  {02f714d7-f02d-4849-8353-b7a433435762}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  100,                                    !- Outlet Port
  {638945b0-9412-4ce9-92d3-1e363d8a6f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {215c5563-ef09-4e3f-81b2-a6ed787b4a12}, !- Handle
  9 Zone VAV 8 Main Htg Coil Outlet Water Node, !- Name
  {34d79641-539e-4e0c-b597-0143850bb1b7}, !- Inlet Port
  {432dc214-3c2e-45a3-970b-423b8144a3d5}; !- Outlet Port

OS:Connection,
  {5d463f32-b195-4d11-a270-14ca575b211f}, !- Handle
  {638945b0-9412-4ce9-92d3-1e363d8a6f02}, !- Source Object
  3,                                      !- Outlet Port
  {f760033f-82e1-4347-af69-5a49b0528601}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {34d79641-539e-4e0c-b597-0143850bb1b7}, !- Handle
  {f760033f-82e1-4347-af69-5a49b0528601}, !- Source Object
  6,                                      !- Outlet Port
  {215c5563-ef09-4e3f-81b2-a6ed787b4a12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {432dc214-3c2e-45a3-970b-423b8144a3d5}, !- Handle
  {215c5563-ef09-4e3f-81b2-a6ed787b4a12}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  100;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {9f73b641-1a19-46c2-b163-3994870333b0}, !- Handle
  9 Zone VAV 8 Main Htg Coil Controller,  !- Name
  {f760033f-82e1-4347-af69-5a49b0528601}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a8bd9dcd-f20e-4ecb-9c13-332aafeb1cc9}, !- Handle
  9 Zone VAV 8 Main Htg Coil Outlet Air Node, !- Name
  {4aa57266-c6c6-4c78-8c89-cc22ddbd3354}, !- Inlet Port
  {a2a7bdf6-36af-4e09-9aa3-0f3843ce58b2}; !- Outlet Port

OS:Connection,
  {4aa57266-c6c6-4c78-8c89-cc22ddbd3354}, !- Handle
  {f760033f-82e1-4347-af69-5a49b0528601}, !- Source Object
  8,                                      !- Outlet Port
  {a8bd9dcd-f20e-4ecb-9c13-332aafeb1cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2a7bdf6-36af-4e09-9aa3-0f3843ce58b2}, !- Handle
  {a8bd9dcd-f20e-4ecb-9c13-332aafeb1cc9}, !- Source Object
  3,                                      !- Outlet Port
  {bcef8528-a4af-4c64-9e62-1f9bc2a056d1}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {5c75dbf1-1b84-408e-9d71-7b919472242b}, !- Handle
  9 Zone VAV 8 Clg Coil,                  !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d48f446d-3c29-4867-ae24-d1a58454585a}, !- Water Inlet Node Name
  {1ed5b7f5-996b-4c53-b542-94a487250210}, !- Water Outlet Node Name
  {d6ecb059-6550-47a9-a629-981905daeb55}, !- Air Inlet Node Name
  {a2fccb45-ae72-486a-9bad-b6f217daa247}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b9f229f7-a220-4d74-81ae-8e0c102d38b6}, !- Handle
  9 Zone VAV 8 Clg Coil Inlet Water Node, !- Name
  {be200bad-eb1a-43e1-aff4-d70adbdfb553}, !- Inlet Port
  {d48f446d-3c29-4867-ae24-d1a58454585a}; !- Outlet Port

OS:Connection,
  {be200bad-eb1a-43e1-aff4-d70adbdfb553}, !- Handle
  {593d6824-9a62-4be7-84f0-47201a4f1db5}, !- Source Object
  13,                                     !- Outlet Port
  {b9f229f7-a220-4d74-81ae-8e0c102d38b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {723e8b5e-bbac-43df-9fb8-375d3229829c}, !- Handle
  9 Zone VAV 8 Clg Coil Outlet Water Node, !- Name
  {1ed5b7f5-996b-4c53-b542-94a487250210}, !- Inlet Port
  {66a3aa92-ca6c-41c5-bce6-ebcce8a6e14a}; !- Outlet Port

OS:Connection,
  {d48f446d-3c29-4867-ae24-d1a58454585a}, !- Handle
  {b9f229f7-a220-4d74-81ae-8e0c102d38b6}, !- Source Object
  3,                                      !- Outlet Port
  {5c75dbf1-1b84-408e-9d71-7b919472242b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1ed5b7f5-996b-4c53-b542-94a487250210}, !- Handle
  {5c75dbf1-1b84-408e-9d71-7b919472242b}, !- Source Object
  11,                                     !- Outlet Port
  {723e8b5e-bbac-43df-9fb8-375d3229829c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66a3aa92-ca6c-41c5-bce6-ebcce8a6e14a}, !- Handle
  {723e8b5e-bbac-43df-9fb8-375d3229829c}, !- Source Object
  3,                                      !- Outlet Port
  {144b25e3-4a5f-40ca-b45c-47fe3cf7decb}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dc999d37-86a0-4ddf-ae2c-59dd53c12584}, !- Handle
  9 Zone VAV 8 Clg Coil Controller,       !- Name
  {5c75dbf1-1b84-408e-9d71-7b919472242b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a3f1cb21-44ba-464f-822c-9c17b5371524}, !- Handle
  9 Zone VAV 8 Clg Coil Outlet Air Node,  !- Name
  {a2fccb45-ae72-486a-9bad-b6f217daa247}, !- Inlet Port
  {6cb0e599-56d5-447f-99ed-b3707c95a7cb}; !- Outlet Port

OS:Connection,
  {a2fccb45-ae72-486a-9bad-b6f217daa247}, !- Handle
  {5c75dbf1-1b84-408e-9d71-7b919472242b}, !- Source Object
  13,                                     !- Outlet Port
  {a3f1cb21-44ba-464f-822c-9c17b5371524}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb0e599-56d5-447f-99ed-b3707c95a7cb}, !- Handle
  {a3f1cb21-44ba-464f-822c-9c17b5371524}, !- Source Object
  3,                                      !- Outlet Port
  {f760033f-82e1-4347-af69-5a49b0528601}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dee7a3a1-6f25-41b4-9c2c-b024df42fcdc}, !- Handle
  9 Zone VAV 8 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c2847a65-fa0c-4665-95ba-27b30405da72}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {62729a77-3c2c-4dae-8b4a-178e22d3eb10}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {62729a77-3c2c-4dae-8b4a-178e22d3eb10}, !- Handle
  9 Zone VAV 8 Vent Controller,           !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {784cf537-ca1e-41b5-962f-8e4b8c769014}, !- Handle
  9 Zone VAV 8 OA System,                 !- Name
  {dee7a3a1-6f25-41b4-9c2c-b024df42fcdc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7040ef45-d3d1-4b11-8b0b-db2fd4880267}, !- Mixed Air Node Name
  {c314ca1c-c046-4311-a976-5f22a18606ef}, !- Outdoor Air Stream Node Name
  {7c837a9e-4ec0-41a2-8b39-c950d16c7278}, !- Relief Air Stream Node Name
  {814eb094-5203-4b5f-8557-63b2fdc581ac}; !- Return Air Stream Node Name

OS:Node,
  {69fc3eac-c4b8-4c26-bd31-c804e9bc4fae}, !- Handle
  9 Zone VAV 8 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {c314ca1c-c046-4311-a976-5f22a18606ef}; !- Outlet Port

OS:Connection,
  {c314ca1c-c046-4311-a976-5f22a18606ef}, !- Handle
  {69fc3eac-c4b8-4c26-bd31-c804e9bc4fae}, !- Source Object
  3,                                      !- Outlet Port
  {784cf537-ca1e-41b5-962f-8e4b8c769014}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {86a05230-00f3-4faa-96ab-4d43e56c78d5}, !- Handle
  9 Zone VAV 8 Relief Air Node,           !- Name
  {7c837a9e-4ec0-41a2-8b39-c950d16c7278}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c837a9e-4ec0-41a2-8b39-c950d16c7278}, !- Handle
  {784cf537-ca1e-41b5-962f-8e4b8c769014}, !- Source Object
  7,                                      !- Outlet Port
  {86a05230-00f3-4faa-96ab-4d43e56c78d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9527a6ce-8b39-4a8d-b1b7-f19d2bf162e2}, !- Handle
  9 Zone VAV 8 Mixed Air Node,            !- Name
  {7040ef45-d3d1-4b11-8b0b-db2fd4880267}, !- Inlet Port
  {d6ecb059-6550-47a9-a629-981905daeb55}; !- Outlet Port

OS:Connection,
  {814eb094-5203-4b5f-8557-63b2fdc581ac}, !- Handle
  {8e628f2f-f569-4486-96d4-684e20b4221e}, !- Source Object
  3,                                      !- Outlet Port
  {784cf537-ca1e-41b5-962f-8e4b8c769014}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7040ef45-d3d1-4b11-8b0b-db2fd4880267}, !- Handle
  {784cf537-ca1e-41b5-962f-8e4b8c769014}, !- Source Object
  5,                                      !- Outlet Port
  {9527a6ce-8b39-4a8d-b1b7-f19d2bf162e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ecb059-6550-47a9-a629-981905daeb55}, !- Handle
  {9527a6ce-8b39-4a8d-b1b7-f19d2bf162e2}, !- Source Object
  3,                                      !- Outlet Port
  {5c75dbf1-1b84-408e-9d71-7b919472242b}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5c86b9ac-d4de-4f8c-9746-f22a0dfa1ced}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {aec5c322-bd3d-4525-b820-69949788b5d2}, !- Control Zone or Zone List Name
  {57c9d95d-fa81-431f-aae7-23ded9575baf}, !- Cooling Control Zone or Zone List Name
  {22380a45-bb3d-499a-b950-b9bdb51d0a11}, !- Heating Control Zone or Zone List Name
  {3ffcc947-fa57-4f75-a729-ab1f63f64a0e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aec5c322-bd3d-4525-b820-69949788b5d2}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {57c9d95d-fa81-431f-aae7-23ded9575baf}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {22380a45-bb3d-499a-b950-b9bdb51d0a11}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3ffcc947-fa57-4f75-a729-ab1f63f64a0e}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {f7082517-1759-419b-a14d-9179753ea709}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0013feb3-d2bc-47a8-9e1e-d89538608c39}, !- Water Inlet Node Name
  {7eaf0bb0-7a65-45fc-aedd-fa73e2411369}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2c6b1efe-b215-4be6-bc9b-6d463495354f}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Reheat Coil Inlet Water Node, !- Name
  {0ebe9b14-ff54-4945-a3eb-7d84584b6924}, !- Inlet Port
  {0013feb3-d2bc-47a8-9e1e-d89538608c39}; !- Outlet Port

OS:Connection,
  {0ebe9b14-ff54-4945-a3eb-7d84584b6924}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  101,                                    !- Outlet Port
  {2c6b1efe-b215-4be6-bc9b-6d463495354f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec3603d4-77d5-4396-8009-6fa64ff5d683}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Reheat Coil Outlet Water Node, !- Name
  {7eaf0bb0-7a65-45fc-aedd-fa73e2411369}, !- Inlet Port
  {80f8ef32-b569-4c99-bd31-065249bd8760}; !- Outlet Port

OS:Connection,
  {0013feb3-d2bc-47a8-9e1e-d89538608c39}, !- Handle
  {2c6b1efe-b215-4be6-bc9b-6d463495354f}, !- Source Object
  3,                                      !- Outlet Port
  {f7082517-1759-419b-a14d-9179753ea709}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7eaf0bb0-7a65-45fc-aedd-fa73e2411369}, !- Handle
  {f7082517-1759-419b-a14d-9179753ea709}, !- Source Object
  6,                                      !- Outlet Port
  {ec3603d4-77d5-4396-8009-6fa64ff5d683}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80f8ef32-b569-4c99-bd31-065249bd8760}, !- Handle
  {ec3603d4-77d5-4396-8009-6fa64ff5d683}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  101;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {8e99fce8-fbc8-4d8f-a7c2-d0ee47723bcc}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Reheat Coil Controller, !- Name
  {f7082517-1759-419b-a14d-9179753ea709}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6fe3fc9d-01cc-44f7-982f-1dea21624ea3}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {0299d822-1ff6-4436-8ad2-f220052ff548}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f7082517-1759-419b-a14d-9179753ea709}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2a3f6bea-f7ff-4a30-a7f9-8d518b6b0785}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {21f37ed9-f16b-43fb-a710-72095b0ccc4e}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Return Air Node, !- Name
  {9ec3b270-c3ec-465e-8024-da551507270d}, !- Inlet Port
  {2379f2d7-f716-4be6-b345-1653b4f31ff1}; !- Outlet Port

OS:Connection,
  {bc9220de-a506-4a41-af26-1189437d4595}, !- Handle
  {ddca1f77-4278-4f82-98d4-2fb8a500b8a3}, !- Source Object
  3,                                      !- Outlet Port
  {cc44c5d0-3a5e-4970-bede-6d4a7448f404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec3b270-c3ec-465e-8024-da551507270d}, !- Handle
  {3738ea01-fb6c-4df3-860a-2e4090b0175b}, !- Source Object
  2,                                      !- Outlet Port
  {21f37ed9-f16b-43fb-a710-72095b0ccc4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2379f2d7-f716-4be6-b345-1653b4f31ff1}, !- Handle
  {21f37ed9-f16b-43fb-a710-72095b0ccc4e}, !- Source Object
  3,                                      !- Outlet Port
  {69127dec-1dcb-42b1-bb61-6c9aba2df64c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dce5477f-4784-486a-95f5-ac2d0c7b1114}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 VAV Terminal Inlet Air Node, !- Name
  {30f17198-9f4d-4f87-af29-1b074dc5d828}, !- Inlet Port
  {0299d822-1ff6-4436-8ad2-f220052ff548}; !- Outlet Port

OS:Connection,
  {30f17198-9f4d-4f87-af29-1b074dc5d828}, !- Handle
  {57402c66-62bd-4d51-9fc6-500f2a3b2d3d}, !- Source Object
  3,                                      !- Outlet Port
  {dce5477f-4784-486a-95f5-ac2d0c7b1114}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0299d822-1ff6-4436-8ad2-f220052ff548}, !- Handle
  {dce5477f-4784-486a-95f5-ac2d0c7b1114}, !- Source Object
  3,                                      !- Outlet Port
  {6fe3fc9d-01cc-44f7-982f-1dea21624ea3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a3f6bea-f7ff-4a30-a7f9-8d518b6b0785}, !- Handle
  {6fe3fc9d-01cc-44f7-982f-1dea21624ea3}, !- Source Object
  12,                                     !- Outlet Port
  {ddca1f77-4278-4f82-98d4-2fb8a500b8a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {75d26281-b06b-4e40-bc7b-43b9d7fdd1a7}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fa44b343-2a74-47d9-a0fe-0cabcdb2ff2d}, !- Water Inlet Node Name
  {31e09cc1-dd22-481f-a5cd-73b99e551662}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4a144e46-a4d0-470f-815c-31c22931597c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Reheat Coil Inlet Water Node, !- Name
  {108c3036-0324-4aea-9056-cc827da7df43}, !- Inlet Port
  {fa44b343-2a74-47d9-a0fe-0cabcdb2ff2d}; !- Outlet Port

OS:Connection,
  {108c3036-0324-4aea-9056-cc827da7df43}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  102,                                    !- Outlet Port
  {4a144e46-a4d0-470f-815c-31c22931597c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2205e01-c8a6-45c8-8967-9a886f7eedfc}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Reheat Coil Outlet Water Node, !- Name
  {31e09cc1-dd22-481f-a5cd-73b99e551662}, !- Inlet Port
  {2c799b8e-682e-49e6-95e8-2a488eaf1017}; !- Outlet Port

OS:Connection,
  {fa44b343-2a74-47d9-a0fe-0cabcdb2ff2d}, !- Handle
  {4a144e46-a4d0-470f-815c-31c22931597c}, !- Source Object
  3,                                      !- Outlet Port
  {75d26281-b06b-4e40-bc7b-43b9d7fdd1a7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {31e09cc1-dd22-481f-a5cd-73b99e551662}, !- Handle
  {75d26281-b06b-4e40-bc7b-43b9d7fdd1a7}, !- Source Object
  6,                                      !- Outlet Port
  {e2205e01-c8a6-45c8-8967-9a886f7eedfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c799b8e-682e-49e6-95e8-2a488eaf1017}, !- Handle
  {e2205e01-c8a6-45c8-8967-9a886f7eedfc}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  102;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {f458092c-8ed9-42b3-b163-7dfb04363f7b}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Reheat Coil Controller, !- Name
  {75d26281-b06b-4e40-bc7b-43b9d7fdd1a7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {56141a39-c66d-4bc5-a87b-8f5b9788e76e}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {df7216cc-a2d3-4870-a640-0af822ce6c49}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {75d26281-b06b-4e40-bc7b-43b9d7fdd1a7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {96abe76b-0f44-46d1-b2ea-18753dfe426e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d320e7e3-1730-4486-9428-6f9f7a945261}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 VAV Terminal Outlet Air Node, !- Name
  {96abe76b-0f44-46d1-b2ea-18753dfe426e}, !- Inlet Port
  {b23b4a1c-f294-4b3e-97bc-f6743a7dec68}; !- Outlet Port

OS:Node,
  {2d607c92-698d-4057-8fae-1e0ce98cd1d9}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Return Air Node, !- Name
  {c1352a75-9490-4c26-a02b-4fbfb3d7b9ae}, !- Inlet Port
  {cd7cca82-4d59-4164-bfa3-d9dca93f870b}; !- Outlet Port

OS:Connection,
  {b23b4a1c-f294-4b3e-97bc-f6743a7dec68}, !- Handle
  {d320e7e3-1730-4486-9428-6f9f7a945261}, !- Source Object
  3,                                      !- Outlet Port
  {0ca9692d-7f7e-43c2-9383-548f8f9504d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1352a75-9490-4c26-a02b-4fbfb3d7b9ae}, !- Handle
  {627fa1c0-81f0-4725-b141-3f2eae9b6d19}, !- Source Object
  2,                                      !- Outlet Port
  {2d607c92-698d-4057-8fae-1e0ce98cd1d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd7cca82-4d59-4164-bfa3-d9dca93f870b}, !- Handle
  {2d607c92-698d-4057-8fae-1e0ce98cd1d9}, !- Source Object
  3,                                      !- Outlet Port
  {69127dec-1dcb-42b1-bb61-6c9aba2df64c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {20ed77aa-2c7e-42e0-98e1-39e903adc319}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 VAV Terminal Inlet Air Node, !- Name
  {3c846205-f981-4c2a-a12b-cdd7163261c9}, !- Inlet Port
  {df7216cc-a2d3-4870-a640-0af822ce6c49}; !- Outlet Port

OS:Connection,
  {3c846205-f981-4c2a-a12b-cdd7163261c9}, !- Handle
  {57402c66-62bd-4d51-9fc6-500f2a3b2d3d}, !- Source Object
  4,                                      !- Outlet Port
  {20ed77aa-2c7e-42e0-98e1-39e903adc319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df7216cc-a2d3-4870-a640-0af822ce6c49}, !- Handle
  {20ed77aa-2c7e-42e0-98e1-39e903adc319}, !- Source Object
  3,                                      !- Outlet Port
  {56141a39-c66d-4bc5-a87b-8f5b9788e76e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96abe76b-0f44-46d1-b2ea-18753dfe426e}, !- Handle
  {56141a39-c66d-4bc5-a87b-8f5b9788e76e}, !- Source Object
  12,                                     !- Outlet Port
  {d320e7e3-1730-4486-9428-6f9f7a945261}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bb65458f-ad86-4d78-a7e2-f9a22e46a14f}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a5a0b2b7-3cc7-46ad-921c-f5b243e85a1e}, !- Water Inlet Node Name
  {3c970186-bc00-4d7c-b9da-5d3df57308e1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6513964f-cf7e-409b-9a34-50726ebcebcc}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Reheat Coil Inlet Water Node, !- Name
  {587a6fa9-7203-4e17-bc31-59abe839715e}, !- Inlet Port
  {a5a0b2b7-3cc7-46ad-921c-f5b243e85a1e}; !- Outlet Port

OS:Connection,
  {587a6fa9-7203-4e17-bc31-59abe839715e}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  103,                                    !- Outlet Port
  {6513964f-cf7e-409b-9a34-50726ebcebcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93d2f69c-a9fa-4aa3-b483-76cbb3cb6377}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Reheat Coil Outlet Water Node, !- Name
  {3c970186-bc00-4d7c-b9da-5d3df57308e1}, !- Inlet Port
  {da6e5e04-8d96-4b32-929b-87994286ce83}; !- Outlet Port

OS:Connection,
  {a5a0b2b7-3cc7-46ad-921c-f5b243e85a1e}, !- Handle
  {6513964f-cf7e-409b-9a34-50726ebcebcc}, !- Source Object
  3,                                      !- Outlet Port
  {bb65458f-ad86-4d78-a7e2-f9a22e46a14f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3c970186-bc00-4d7c-b9da-5d3df57308e1}, !- Handle
  {bb65458f-ad86-4d78-a7e2-f9a22e46a14f}, !- Source Object
  6,                                      !- Outlet Port
  {93d2f69c-a9fa-4aa3-b483-76cbb3cb6377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da6e5e04-8d96-4b32-929b-87994286ce83}, !- Handle
  {93d2f69c-a9fa-4aa3-b483-76cbb3cb6377}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  103;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {0e3dbf6a-cd3b-47bf-bf1d-252cbebfe38b}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Reheat Coil Controller, !- Name
  {bb65458f-ad86-4d78-a7e2-f9a22e46a14f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5e4f1fa8-117b-40d2-8fa5-cdbd6f64897f}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {ba2ca5ef-a49b-4f78-844e-5d372424fcd1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bb65458f-ad86-4d78-a7e2-f9a22e46a14f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ddfd99da-2d8a-4da0-baeb-0fe52da7425a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {08816ac4-54ad-499d-8e61-57121fad98b7}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 VAV Terminal Outlet Air Node, !- Name
  {ddfd99da-2d8a-4da0-baeb-0fe52da7425a}, !- Inlet Port
  {556e7771-213b-4e21-b993-538e45e9245f}; !- Outlet Port

OS:Node,
  {69c66e63-42af-46ce-8c28-70e2aabff3fa}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Return Air Node, !- Name
  {1ff5dce7-bed8-47db-9c36-34a5a315f7ba}, !- Inlet Port
  {61abfd24-5a42-4757-8d41-6ad3143a3044}; !- Outlet Port

OS:Connection,
  {556e7771-213b-4e21-b993-538e45e9245f}, !- Handle
  {08816ac4-54ad-499d-8e61-57121fad98b7}, !- Source Object
  3,                                      !- Outlet Port
  {3f35995f-fd3f-4279-8cbf-8fa764cc175c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ff5dce7-bed8-47db-9c36-34a5a315f7ba}, !- Handle
  {78898d4d-edc7-4688-86a3-71e1fb6d8edb}, !- Source Object
  2,                                      !- Outlet Port
  {69c66e63-42af-46ce-8c28-70e2aabff3fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61abfd24-5a42-4757-8d41-6ad3143a3044}, !- Handle
  {69c66e63-42af-46ce-8c28-70e2aabff3fa}, !- Source Object
  3,                                      !- Outlet Port
  {69127dec-1dcb-42b1-bb61-6c9aba2df64c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dc940fb6-b7bb-4a69-9983-5c1cb88ffa05}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 VAV Terminal Inlet Air Node, !- Name
  {8c70070b-f392-4d97-96fd-d56d7ada398e}, !- Inlet Port
  {ba2ca5ef-a49b-4f78-844e-5d372424fcd1}; !- Outlet Port

OS:Connection,
  {8c70070b-f392-4d97-96fd-d56d7ada398e}, !- Handle
  {57402c66-62bd-4d51-9fc6-500f2a3b2d3d}, !- Source Object
  5,                                      !- Outlet Port
  {dc940fb6-b7bb-4a69-9983-5c1cb88ffa05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba2ca5ef-a49b-4f78-844e-5d372424fcd1}, !- Handle
  {dc940fb6-b7bb-4a69-9983-5c1cb88ffa05}, !- Source Object
  3,                                      !- Outlet Port
  {5e4f1fa8-117b-40d2-8fa5-cdbd6f64897f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddfd99da-2d8a-4da0-baeb-0fe52da7425a}, !- Handle
  {5e4f1fa8-117b-40d2-8fa5-cdbd6f64897f}, !- Source Object
  12,                                     !- Outlet Port
  {08816ac4-54ad-499d-8e61-57121fad98b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2fe3fa4d-e781-4778-918a-cb6cfdb8864d}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {154ea305-bedc-4f37-8139-ed7369df8d74}, !- Water Inlet Node Name
  {8f7fc43e-db57-46a6-aa37-44c11a8b0948}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bacb569e-50c1-40c1-8460-96ba0685e564}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Reheat Coil Inlet Water Node, !- Name
  {bcfebc1a-b488-4fd3-94d4-0cfe811406e9}, !- Inlet Port
  {154ea305-bedc-4f37-8139-ed7369df8d74}; !- Outlet Port

OS:Connection,
  {bcfebc1a-b488-4fd3-94d4-0cfe811406e9}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  104,                                    !- Outlet Port
  {bacb569e-50c1-40c1-8460-96ba0685e564}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c0dd6f8-9f2e-4737-9cb9-9081e40dcc82}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Reheat Coil Outlet Water Node, !- Name
  {8f7fc43e-db57-46a6-aa37-44c11a8b0948}, !- Inlet Port
  {a36d31fa-ddaf-4a7e-b041-ede039abc8b4}; !- Outlet Port

OS:Connection,
  {154ea305-bedc-4f37-8139-ed7369df8d74}, !- Handle
  {bacb569e-50c1-40c1-8460-96ba0685e564}, !- Source Object
  3,                                      !- Outlet Port
  {2fe3fa4d-e781-4778-918a-cb6cfdb8864d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8f7fc43e-db57-46a6-aa37-44c11a8b0948}, !- Handle
  {2fe3fa4d-e781-4778-918a-cb6cfdb8864d}, !- Source Object
  6,                                      !- Outlet Port
  {8c0dd6f8-9f2e-4737-9cb9-9081e40dcc82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a36d31fa-ddaf-4a7e-b041-ede039abc8b4}, !- Handle
  {8c0dd6f8-9f2e-4737-9cb9-9081e40dcc82}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  104;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {7065043f-af26-4019-a2b6-da32db277917}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Reheat Coil Controller, !- Name
  {2fe3fa4d-e781-4778-918a-cb6cfdb8864d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1bf26d08-00a7-4bbf-a63d-c0af5df10bb6}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {ab646dc3-69c9-48b9-b63f-9e5582159e07}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2fe3fa4d-e781-4778-918a-cb6cfdb8864d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {afd40580-ceec-413c-90f3-2fd7fb12f19e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1a0fb13d-ea96-4c55-8fb5-4e838d93f56d}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 VAV Terminal Outlet Air Node, !- Name
  {afd40580-ceec-413c-90f3-2fd7fb12f19e}, !- Inlet Port
  {67c9f471-eb58-4cb8-a251-ce1e00184ca4}; !- Outlet Port

OS:Node,
  {0ea2c49c-1c49-46fa-9267-7390281c1885}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Return Air Node, !- Name
  {1dd276a6-b130-478a-9032-9cb51ba658e4}, !- Inlet Port
  {c14bba0f-6fb1-4e21-b161-acf6e275cca7}; !- Outlet Port

OS:Connection,
  {67c9f471-eb58-4cb8-a251-ce1e00184ca4}, !- Handle
  {1a0fb13d-ea96-4c55-8fb5-4e838d93f56d}, !- Source Object
  3,                                      !- Outlet Port
  {7689056f-4eaa-4d70-a91a-42a041e5a6d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dd276a6-b130-478a-9032-9cb51ba658e4}, !- Handle
  {937d2e4e-9db1-405e-906f-e63e586ad57d}, !- Source Object
  2,                                      !- Outlet Port
  {0ea2c49c-1c49-46fa-9267-7390281c1885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c14bba0f-6fb1-4e21-b161-acf6e275cca7}, !- Handle
  {0ea2c49c-1c49-46fa-9267-7390281c1885}, !- Source Object
  3,                                      !- Outlet Port
  {69127dec-1dcb-42b1-bb61-6c9aba2df64c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b8f05c26-c9c3-474d-a619-73f70ad9834c}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 VAV Terminal Inlet Air Node, !- Name
  {549ec6d3-b1b5-47d2-a0b2-c36ce33ee633}, !- Inlet Port
  {ab646dc3-69c9-48b9-b63f-9e5582159e07}; !- Outlet Port

OS:Connection,
  {549ec6d3-b1b5-47d2-a0b2-c36ce33ee633}, !- Handle
  {57402c66-62bd-4d51-9fc6-500f2a3b2d3d}, !- Source Object
  6,                                      !- Outlet Port
  {b8f05c26-c9c3-474d-a619-73f70ad9834c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab646dc3-69c9-48b9-b63f-9e5582159e07}, !- Handle
  {b8f05c26-c9c3-474d-a619-73f70ad9834c}, !- Source Object
  3,                                      !- Outlet Port
  {1bf26d08-00a7-4bbf-a63d-c0af5df10bb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {afd40580-ceec-413c-90f3-2fd7fb12f19e}, !- Handle
  {1bf26d08-00a7-4bbf-a63d-c0af5df10bb6}, !- Source Object
  12,                                     !- Outlet Port
  {1a0fb13d-ea96-4c55-8fb5-4e838d93f56d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {56d06df4-cea3-40f4-9eb0-4c23c7061062}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {94c285f6-6815-4849-8f2f-a93e545112cf}, !- Water Inlet Node Name
  {b2e14df3-7497-47db-b2ac-971cbf4ef9f5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b9bc3500-26ab-4811-b97a-b49179c2b478}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Reheat Coil Inlet Water Node, !- Name
  {53eb65c3-e005-43e5-a503-8f1fecd9f730}, !- Inlet Port
  {94c285f6-6815-4849-8f2f-a93e545112cf}; !- Outlet Port

OS:Connection,
  {53eb65c3-e005-43e5-a503-8f1fecd9f730}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  105,                                    !- Outlet Port
  {b9bc3500-26ab-4811-b97a-b49179c2b478}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {037ae85f-d774-48bf-b606-67edca5a24b5}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Reheat Coil Outlet Water Node, !- Name
  {b2e14df3-7497-47db-b2ac-971cbf4ef9f5}, !- Inlet Port
  {7115751a-243d-40fc-a3e3-030dbcf676ce}; !- Outlet Port

OS:Connection,
  {94c285f6-6815-4849-8f2f-a93e545112cf}, !- Handle
  {b9bc3500-26ab-4811-b97a-b49179c2b478}, !- Source Object
  3,                                      !- Outlet Port
  {56d06df4-cea3-40f4-9eb0-4c23c7061062}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b2e14df3-7497-47db-b2ac-971cbf4ef9f5}, !- Handle
  {56d06df4-cea3-40f4-9eb0-4c23c7061062}, !- Source Object
  6,                                      !- Outlet Port
  {037ae85f-d774-48bf-b606-67edca5a24b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7115751a-243d-40fc-a3e3-030dbcf676ce}, !- Handle
  {037ae85f-d774-48bf-b606-67edca5a24b5}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  105;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {60cab8f5-9965-482c-b302-93a69e597a5d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Reheat Coil Controller, !- Name
  {56d06df4-cea3-40f4-9eb0-4c23c7061062}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e4de0f1f-1d35-43f4-8cb8-35f132f32bf4}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {61b1f40e-116b-42ad-934c-a9457dbb7e01}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {56d06df4-cea3-40f4-9eb0-4c23c7061062}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d1d4b7f3-2345-4259-a3d6-647664668f46}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {52e6407f-cc91-4f43-9be4-7efcfae67d08}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 VAV Terminal Outlet Air Node, !- Name
  {d1d4b7f3-2345-4259-a3d6-647664668f46}, !- Inlet Port
  {a200b11b-7884-4c6d-acab-464489eccf7e}; !- Outlet Port

OS:Node,
  {767f4a07-e7d9-491a-96ea-89315cf4a38e}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Return Air Node, !- Name
  {2a00be09-291e-4d80-b224-9dc1e786821b}, !- Inlet Port
  {5f6bb068-b049-4566-8829-bd5eb53f99de}; !- Outlet Port

OS:Connection,
  {a200b11b-7884-4c6d-acab-464489eccf7e}, !- Handle
  {52e6407f-cc91-4f43-9be4-7efcfae67d08}, !- Source Object
  3,                                      !- Outlet Port
  {dec0da55-68cc-4025-afcc-2d190c5a9336}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a00be09-291e-4d80-b224-9dc1e786821b}, !- Handle
  {8e3ca854-7921-4c94-9ab6-25621c7adc6a}, !- Source Object
  2,                                      !- Outlet Port
  {767f4a07-e7d9-491a-96ea-89315cf4a38e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f6bb068-b049-4566-8829-bd5eb53f99de}, !- Handle
  {767f4a07-e7d9-491a-96ea-89315cf4a38e}, !- Source Object
  3,                                      !- Outlet Port
  {69127dec-1dcb-42b1-bb61-6c9aba2df64c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {336f3f3d-9aa2-4f88-824f-37904d09788f}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 VAV Terminal Inlet Air Node, !- Name
  {829afa14-10f7-4eb8-a11d-b37219904d75}, !- Inlet Port
  {61b1f40e-116b-42ad-934c-a9457dbb7e01}; !- Outlet Port

OS:Connection,
  {829afa14-10f7-4eb8-a11d-b37219904d75}, !- Handle
  {57402c66-62bd-4d51-9fc6-500f2a3b2d3d}, !- Source Object
  7,                                      !- Outlet Port
  {336f3f3d-9aa2-4f88-824f-37904d09788f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61b1f40e-116b-42ad-934c-a9457dbb7e01}, !- Handle
  {336f3f3d-9aa2-4f88-824f-37904d09788f}, !- Source Object
  3,                                      !- Outlet Port
  {e4de0f1f-1d35-43f4-8cb8-35f132f32bf4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1d4b7f3-2345-4259-a3d6-647664668f46}, !- Handle
  {e4de0f1f-1d35-43f4-8cb8-35f132f32bf4}, !- Source Object
  12,                                     !- Outlet Port
  {52e6407f-cc91-4f43-9be4-7efcfae67d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2915e0fa-faf3-43df-9857-40e85dfbfdbe}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fe83bb11-c65f-4a84-b0cd-9bacbdee4488}, !- Water Inlet Node Name
  {aeaaae59-a4a4-464d-b72d-f7bef79e3488}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1e509ca6-b2dd-4b37-9c26-0b3a63288cbb}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Reheat Coil Inlet Water Node, !- Name
  {b0b0ce90-bca6-4044-8494-e14bcd541eba}, !- Inlet Port
  {fe83bb11-c65f-4a84-b0cd-9bacbdee4488}; !- Outlet Port

OS:Connection,
  {b0b0ce90-bca6-4044-8494-e14bcd541eba}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  106,                                    !- Outlet Port
  {1e509ca6-b2dd-4b37-9c26-0b3a63288cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c532f55c-d9cc-4224-8282-d7ff899e3b82}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Reheat Coil Outlet Water Node, !- Name
  {aeaaae59-a4a4-464d-b72d-f7bef79e3488}, !- Inlet Port
  {77a3c497-b770-422c-b923-253d08b0b9af}; !- Outlet Port

OS:Connection,
  {fe83bb11-c65f-4a84-b0cd-9bacbdee4488}, !- Handle
  {1e509ca6-b2dd-4b37-9c26-0b3a63288cbb}, !- Source Object
  3,                                      !- Outlet Port
  {2915e0fa-faf3-43df-9857-40e85dfbfdbe}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aeaaae59-a4a4-464d-b72d-f7bef79e3488}, !- Handle
  {2915e0fa-faf3-43df-9857-40e85dfbfdbe}, !- Source Object
  6,                                      !- Outlet Port
  {c532f55c-d9cc-4224-8282-d7ff899e3b82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77a3c497-b770-422c-b923-253d08b0b9af}, !- Handle
  {c532f55c-d9cc-4224-8282-d7ff899e3b82}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  106;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {672e0a03-a359-4608-82a3-b1fbdb0cc058}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Reheat Coil Controller, !- Name
  {2915e0fa-faf3-43df-9857-40e85dfbfdbe}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {495252ec-19bf-472c-8527-89881a86086d}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {83a059bf-41f6-4e3c-bf3f-153e72288cce}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2915e0fa-faf3-43df-9857-40e85dfbfdbe}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9ac66550-0b12-44ee-ac7f-790b2cfe72c2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {28de5b16-e462-4497-9088-779a7d022a2a}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 VAV Terminal Outlet Air Node, !- Name
  {9ac66550-0b12-44ee-ac7f-790b2cfe72c2}, !- Inlet Port
  {a31386af-b0a2-4dd7-b0bb-04d6e5a897fb}; !- Outlet Port

OS:Node,
  {3b419c9c-c627-4e1e-acdc-08e8639a6585}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Return Air Node, !- Name
  {58c14124-217c-4c9f-8bae-ff39da66f562}, !- Inlet Port
  {b98aca69-9a15-470b-9ddd-e6a055db493f}; !- Outlet Port

OS:Connection,
  {a31386af-b0a2-4dd7-b0bb-04d6e5a897fb}, !- Handle
  {28de5b16-e462-4497-9088-779a7d022a2a}, !- Source Object
  3,                                      !- Outlet Port
  {851a739b-43fe-4305-9714-97531f663579}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58c14124-217c-4c9f-8bae-ff39da66f562}, !- Handle
  {85866858-e3f1-4656-900b-c9539c748791}, !- Source Object
  2,                                      !- Outlet Port
  {3b419c9c-c627-4e1e-acdc-08e8639a6585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b98aca69-9a15-470b-9ddd-e6a055db493f}, !- Handle
  {3b419c9c-c627-4e1e-acdc-08e8639a6585}, !- Source Object
  3,                                      !- Outlet Port
  {69127dec-1dcb-42b1-bb61-6c9aba2df64c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {eb64bfc9-63c5-4875-b9dc-ba9fa41997de}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 VAV Terminal Inlet Air Node, !- Name
  {28661870-075e-4db3-b65e-5e50f0c4162c}, !- Inlet Port
  {83a059bf-41f6-4e3c-bf3f-153e72288cce}; !- Outlet Port

OS:Connection,
  {28661870-075e-4db3-b65e-5e50f0c4162c}, !- Handle
  {57402c66-62bd-4d51-9fc6-500f2a3b2d3d}, !- Source Object
  8,                                      !- Outlet Port
  {eb64bfc9-63c5-4875-b9dc-ba9fa41997de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83a059bf-41f6-4e3c-bf3f-153e72288cce}, !- Handle
  {eb64bfc9-63c5-4875-b9dc-ba9fa41997de}, !- Source Object
  3,                                      !- Outlet Port
  {495252ec-19bf-472c-8527-89881a86086d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ac66550-0b12-44ee-ac7f-790b2cfe72c2}, !- Handle
  {495252ec-19bf-472c-8527-89881a86086d}, !- Source Object
  12,                                     !- Outlet Port
  {28de5b16-e462-4497-9088-779a7d022a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f91e3e2b-8fa2-40c3-8f50-97c121cc9b28}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {59b236c1-33ca-44aa-a41a-0c7cdc255f87}, !- Water Inlet Node Name
  {c72350f6-c2bd-4cb7-896b-429228d3d402}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ea5d3eec-4dc2-40e6-84db-123105615dd1}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Reheat Coil Inlet Water Node, !- Name
  {34fef551-50fb-4bd5-8485-ae988b471740}, !- Inlet Port
  {59b236c1-33ca-44aa-a41a-0c7cdc255f87}; !- Outlet Port

OS:Connection,
  {34fef551-50fb-4bd5-8485-ae988b471740}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  107,                                    !- Outlet Port
  {ea5d3eec-4dc2-40e6-84db-123105615dd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dfe88c9b-d358-4510-915e-7630a0958b78}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Reheat Coil Outlet Water Node, !- Name
  {c72350f6-c2bd-4cb7-896b-429228d3d402}, !- Inlet Port
  {396b6621-d2ab-47e1-ae55-1b6aae7a1afc}; !- Outlet Port

OS:Connection,
  {59b236c1-33ca-44aa-a41a-0c7cdc255f87}, !- Handle
  {ea5d3eec-4dc2-40e6-84db-123105615dd1}, !- Source Object
  3,                                      !- Outlet Port
  {f91e3e2b-8fa2-40c3-8f50-97c121cc9b28}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c72350f6-c2bd-4cb7-896b-429228d3d402}, !- Handle
  {f91e3e2b-8fa2-40c3-8f50-97c121cc9b28}, !- Source Object
  6,                                      !- Outlet Port
  {dfe88c9b-d358-4510-915e-7630a0958b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {396b6621-d2ab-47e1-ae55-1b6aae7a1afc}, !- Handle
  {dfe88c9b-d358-4510-915e-7630a0958b78}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  107;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {b2e504ae-aff9-42d4-8a27-38a78c15af71}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Reheat Coil Controller, !- Name
  {f91e3e2b-8fa2-40c3-8f50-97c121cc9b28}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {84ae403a-ee0a-4bcc-88b4-8d47ea338547}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {ad19ba5a-86a2-4428-8e9e-640b3c7c3915}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f91e3e2b-8fa2-40c3-8f50-97c121cc9b28}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b3333844-a6a6-4a63-859d-6b32b091b416}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d85530f1-08e1-4fac-8f6f-ee6671e32d02}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 VAV Terminal Outlet Air Node, !- Name
  {b3333844-a6a6-4a63-859d-6b32b091b416}, !- Inlet Port
  {8a237d09-440c-47e8-813f-afd353627978}; !- Outlet Port

OS:Node,
  {c8e537a7-7739-4db8-8eeb-67001675bf3f}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Return Air Node, !- Name
  {4a4677b3-e400-4ed6-b3e2-e0288fb3e96c}, !- Inlet Port
  {6386f22a-2440-4fcb-94fd-7dcf3ecbfc92}; !- Outlet Port

OS:Connection,
  {8a237d09-440c-47e8-813f-afd353627978}, !- Handle
  {d85530f1-08e1-4fac-8f6f-ee6671e32d02}, !- Source Object
  3,                                      !- Outlet Port
  {278d9fdb-9b4c-4fea-8221-a2f66b05fd5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a4677b3-e400-4ed6-b3e2-e0288fb3e96c}, !- Handle
  {fc086f86-3a66-4e46-94d4-e7c99d39070d}, !- Source Object
  2,                                      !- Outlet Port
  {c8e537a7-7739-4db8-8eeb-67001675bf3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6386f22a-2440-4fcb-94fd-7dcf3ecbfc92}, !- Handle
  {c8e537a7-7739-4db8-8eeb-67001675bf3f}, !- Source Object
  3,                                      !- Outlet Port
  {69127dec-1dcb-42b1-bb61-6c9aba2df64c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1572980a-6a96-4ee5-a1f7-f2a62464020e}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 VAV Terminal Inlet Air Node, !- Name
  {869e58b1-0ff2-4d82-9c23-3ad13d25f7a3}, !- Inlet Port
  {ad19ba5a-86a2-4428-8e9e-640b3c7c3915}; !- Outlet Port

OS:Connection,
  {869e58b1-0ff2-4d82-9c23-3ad13d25f7a3}, !- Handle
  {57402c66-62bd-4d51-9fc6-500f2a3b2d3d}, !- Source Object
  9,                                      !- Outlet Port
  {1572980a-6a96-4ee5-a1f7-f2a62464020e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad19ba5a-86a2-4428-8e9e-640b3c7c3915}, !- Handle
  {1572980a-6a96-4ee5-a1f7-f2a62464020e}, !- Source Object
  3,                                      !- Outlet Port
  {84ae403a-ee0a-4bcc-88b4-8d47ea338547}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3333844-a6a6-4a63-859d-6b32b091b416}, !- Handle
  {84ae403a-ee0a-4bcc-88b4-8d47ea338547}, !- Source Object
  12,                                     !- Outlet Port
  {d85530f1-08e1-4fac-8f6f-ee6671e32d02}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fd87a4ee-fded-40c1-a2ad-94eadb149253}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid9 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fa1f1b36-4792-4dc6-9520-32f0f6b4eebf}, !- Water Inlet Node Name
  {9981edbe-af9b-4f0a-8e45-bf0bcba55e0a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7588c26e-ef2a-40df-942e-15be2af7548b}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid9 Reheat Coil Inlet Water Node, !- Name
  {cce1135c-d67c-4a44-acf4-009b8ae4e6e4}, !- Inlet Port
  {fa1f1b36-4792-4dc6-9520-32f0f6b4eebf}; !- Outlet Port

OS:Connection,
  {cce1135c-d67c-4a44-acf4-009b8ae4e6e4}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  108,                                    !- Outlet Port
  {7588c26e-ef2a-40df-942e-15be2af7548b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42039c51-94f9-4dc2-b17c-ba776155c1bf}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid9 Reheat Coil Outlet Water Node, !- Name
  {9981edbe-af9b-4f0a-8e45-bf0bcba55e0a}, !- Inlet Port
  {86e77fc1-5559-407d-bd1d-8204f2f3aa16}; !- Outlet Port

OS:Connection,
  {fa1f1b36-4792-4dc6-9520-32f0f6b4eebf}, !- Handle
  {7588c26e-ef2a-40df-942e-15be2af7548b}, !- Source Object
  3,                                      !- Outlet Port
  {fd87a4ee-fded-40c1-a2ad-94eadb149253}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9981edbe-af9b-4f0a-8e45-bf0bcba55e0a}, !- Handle
  {fd87a4ee-fded-40c1-a2ad-94eadb149253}, !- Source Object
  6,                                      !- Outlet Port
  {42039c51-94f9-4dc2-b17c-ba776155c1bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86e77fc1-5559-407d-bd1d-8204f2f3aa16}, !- Handle
  {42039c51-94f9-4dc2-b17c-ba776155c1bf}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  108;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {b2ac0512-d946-4238-b547-096fa2c53cfd}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid9 Reheat Coil Controller, !- Name
  {fd87a4ee-fded-40c1-a2ad-94eadb149253}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {98c8cb0a-a4e1-499e-baf8-b090464ad486}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid9 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {ad3b50b0-7fe9-4ddb-8dda-7caa34679d7f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fd87a4ee-fded-40c1-a2ad-94eadb149253}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3a4905ea-0a62-4d6a-b0a5-8a92363b59de}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {945e6221-2248-4cde-95af-32056c86c866}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid9 VAV Terminal Outlet Air Node, !- Name
  {3a4905ea-0a62-4d6a-b0a5-8a92363b59de}, !- Inlet Port
  {f7d918df-9718-4b3a-ae3e-012e0e76b68d}; !- Outlet Port

OS:Node,
  {c43ac1d8-13d6-40bc-8fd5-152b3fb94215}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid9 Return Air Node, !- Name
  {c5c11be3-ba46-4642-84a7-dde86fc5a718}, !- Inlet Port
  {ab58f20f-0518-4d7c-9901-839a1276ce1a}; !- Outlet Port

OS:Connection,
  {f7d918df-9718-4b3a-ae3e-012e0e76b68d}, !- Handle
  {945e6221-2248-4cde-95af-32056c86c866}, !- Source Object
  3,                                      !- Outlet Port
  {4e5fb98a-cf10-4afa-8d38-a9fd7885fc61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c11be3-ba46-4642-84a7-dde86fc5a718}, !- Handle
  {c4392179-9f02-421e-bf86-a1abdf943860}, !- Source Object
  2,                                      !- Outlet Port
  {c43ac1d8-13d6-40bc-8fd5-152b3fb94215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab58f20f-0518-4d7c-9901-839a1276ce1a}, !- Handle
  {c43ac1d8-13d6-40bc-8fd5-152b3fb94215}, !- Source Object
  3,                                      !- Outlet Port
  {69127dec-1dcb-42b1-bb61-6c9aba2df64c}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {a750ef93-c623-4f60-a031-c0aa821341cf}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid9 VAV Terminal Inlet Air Node, !- Name
  {5dd70291-cce6-42df-b6cd-b562eb2cbe14}, !- Inlet Port
  {ad3b50b0-7fe9-4ddb-8dda-7caa34679d7f}; !- Outlet Port

OS:Connection,
  {5dd70291-cce6-42df-b6cd-b562eb2cbe14}, !- Handle
  {57402c66-62bd-4d51-9fc6-500f2a3b2d3d}, !- Source Object
  10,                                     !- Outlet Port
  {a750ef93-c623-4f60-a031-c0aa821341cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad3b50b0-7fe9-4ddb-8dda-7caa34679d7f}, !- Handle
  {a750ef93-c623-4f60-a031-c0aa821341cf}, !- Source Object
  3,                                      !- Outlet Port
  {98c8cb0a-a4e1-499e-baf8-b090464ad486}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a4905ea-0a62-4d6a-b0a5-8a92363b59de}, !- Handle
  {98c8cb0a-a4e1-499e-baf8-b090464ad486}, !- Source Object
  12,                                     !- Outlet Port
  {945e6221-2248-4cde-95af-32056c86c866}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6a71a9f5-5434-4495-aed9-990404e67d37}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6726bace-3288-4124-82bc-ff1a1f04e045}, !- Water Inlet Node Name
  {819fc3a1-3396-4ea6-8069-b5253e95da95}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {515b5175-c1f6-4cbc-a27d-5af90cfd4ef9}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Reheat Coil Inlet Water Node, !- Name
  {752035bd-9cb4-4c60-9bf5-cc4b89614461}, !- Inlet Port
  {6726bace-3288-4124-82bc-ff1a1f04e045}; !- Outlet Port

OS:Connection,
  {752035bd-9cb4-4c60-9bf5-cc4b89614461}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  109,                                    !- Outlet Port
  {515b5175-c1f6-4cbc-a27d-5af90cfd4ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fd0ba7c-510f-46b0-83d1-17e9f43317ee}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Reheat Coil Outlet Water Node, !- Name
  {819fc3a1-3396-4ea6-8069-b5253e95da95}, !- Inlet Port
  {d8a70482-ba74-4af9-92bb-845ff2e98a39}; !- Outlet Port

OS:Connection,
  {6726bace-3288-4124-82bc-ff1a1f04e045}, !- Handle
  {515b5175-c1f6-4cbc-a27d-5af90cfd4ef9}, !- Source Object
  3,                                      !- Outlet Port
  {6a71a9f5-5434-4495-aed9-990404e67d37}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {819fc3a1-3396-4ea6-8069-b5253e95da95}, !- Handle
  {6a71a9f5-5434-4495-aed9-990404e67d37}, !- Source Object
  6,                                      !- Outlet Port
  {4fd0ba7c-510f-46b0-83d1-17e9f43317ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8a70482-ba74-4af9-92bb-845ff2e98a39}, !- Handle
  {4fd0ba7c-510f-46b0-83d1-17e9f43317ee}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  109;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {9c34288c-fcb1-4631-aa76-d4bfc071ff83}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Reheat Coil Controller, !- Name
  {6a71a9f5-5434-4495-aed9-990404e67d37}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1b236691-20d0-44b0-be8e-7e9b97f34931}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {5b11d5ba-f565-4ac7-a540-a29cf9688640}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6a71a9f5-5434-4495-aed9-990404e67d37}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {395ce0fc-f3bb-4ec5-bfd9-e48563e2e19d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e5357e9c-2ddd-44b1-b991-9969afe1cab2}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 VAV Terminal Outlet Air Node, !- Name
  {395ce0fc-f3bb-4ec5-bfd9-e48563e2e19d}, !- Inlet Port
  {e7a6574f-5649-4ec0-8051-f92da0d73083}; !- Outlet Port

OS:Node,
  {3d6500d5-fb87-4362-a59c-036c814a24c6}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Return Air Node, !- Name
  {3e9b6d42-f833-4d46-a5e6-87d6c6c60a26}, !- Inlet Port
  {3f18de99-b2d6-40ec-b597-dfb621cee589}; !- Outlet Port

OS:Connection,
  {e7a6574f-5649-4ec0-8051-f92da0d73083}, !- Handle
  {e5357e9c-2ddd-44b1-b991-9969afe1cab2}, !- Source Object
  3,                                      !- Outlet Port
  {bebf9e4b-bcdf-49ed-aca9-719493fc72c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e9b6d42-f833-4d46-a5e6-87d6c6c60a26}, !- Handle
  {4c6b1b66-fed0-4db6-ae2f-8a49683ac82a}, !- Source Object
  2,                                      !- Outlet Port
  {3d6500d5-fb87-4362-a59c-036c814a24c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f18de99-b2d6-40ec-b597-dfb621cee589}, !- Handle
  {3d6500d5-fb87-4362-a59c-036c814a24c6}, !- Source Object
  3,                                      !- Outlet Port
  {69127dec-1dcb-42b1-bb61-6c9aba2df64c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4cdfbaa9-60f5-4d1c-910b-935f24f1dbc6}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 VAV Terminal Inlet Air Node, !- Name
  {71465c97-2f54-4b28-8612-5ec3b360d105}, !- Inlet Port
  {5b11d5ba-f565-4ac7-a540-a29cf9688640}; !- Outlet Port

OS:Connection,
  {71465c97-2f54-4b28-8612-5ec3b360d105}, !- Handle
  {57402c66-62bd-4d51-9fc6-500f2a3b2d3d}, !- Source Object
  11,                                     !- Outlet Port
  {4cdfbaa9-60f5-4d1c-910b-935f24f1dbc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b11d5ba-f565-4ac7-a540-a29cf9688640}, !- Handle
  {4cdfbaa9-60f5-4d1c-910b-935f24f1dbc6}, !- Source Object
  3,                                      !- Outlet Port
  {1b236691-20d0-44b0-be8e-7e9b97f34931}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {395ce0fc-f3bb-4ec5-bfd9-e48563e2e19d}, !- Handle
  {1b236691-20d0-44b0-be8e-7e9b97f34931}, !- Source Object
  12,                                     !- Outlet Port
  {e5357e9c-2ddd-44b1-b991-9969afe1cab2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {745e4100-66ec-407f-b97e-9a021480f658}, !- Handle
  9 Zone VAV 9,                           !- Name
  ,                                       !- Controller List Name
  {f3d21c78-b5b4-4b58-a042-80c3faec99a7}, !- Availability Schedule
  {f099b824-e48d-4464-8426-e68ccbf12005}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5f382dab-384a-49d2-94a6-c7bd86a61ee4}, !- Supply Side Inlet Node Name
  {4f52eaa2-93df-45ad-aecd-f13e2c72f317}, !- Demand Side Outlet Node Name
  {89939133-b40c-4e62-ba4d-d150922affa8}, !- Demand Side Inlet Node A
  {a94db33d-7d13-4c4d-b079-578222a021f8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bdaaabb2-a597-4463-a017-cdae9c681a70}, !- Demand Mixer Name
  {59214ee4-f0e1-4c4a-be09-1441cd7cc75d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e3f4ebef-e330-4b93-986b-af23cd2b30c1}, !- Handle
  9 Zone VAV 9 Supply Inlet Node,         !- Name
  {5f382dab-384a-49d2-94a6-c7bd86a61ee4}, !- Inlet Port
  {fa355f8b-a0df-47cf-b34d-1c65d821890c}; !- Outlet Port

OS:Node,
  {f54b30a3-0cf4-4bcf-92f1-6b668357e2d2}, !- Handle
  9 Zone VAV 9 Supply Outlet Node,        !- Name
  {6790ff4c-56ae-4cad-b68a-baafc38f9cea}, !- Inlet Port
  {a94db33d-7d13-4c4d-b079-578222a021f8}; !- Outlet Port

OS:Connection,
  {5f382dab-384a-49d2-94a6-c7bd86a61ee4}, !- Handle
  {745e4100-66ec-407f-b97e-9a021480f658}, !- Source Object
  9,                                      !- Outlet Port
  {e3f4ebef-e330-4b93-986b-af23cd2b30c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a94db33d-7d13-4c4d-b079-578222a021f8}, !- Handle
  {f54b30a3-0cf4-4bcf-92f1-6b668357e2d2}, !- Source Object
  3,                                      !- Outlet Port
  {745e4100-66ec-407f-b97e-9a021480f658}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1ec02e98-eb6d-406c-8729-e95f33255718}, !- Handle
  9 Zone VAV 9 Demand Inlet Node,         !- Name
  {89939133-b40c-4e62-ba4d-d150922affa8}, !- Inlet Port
  {fbf4106a-c307-4f8e-b58b-00ed28d6cf0c}; !- Outlet Port

OS:Node,
  {fa0fa91b-6bc5-4e14-b6b1-f7f079bfa116}, !- Handle
  9 Zone VAV 9 Demand Outlet Node,        !- Name
  {be0aec88-f8df-431e-ba45-844f2d68df63}, !- Inlet Port
  {4f52eaa2-93df-45ad-aecd-f13e2c72f317}; !- Outlet Port

OS:Node,
  {0143c89a-c991-4451-a634-23df5fe5b2bb}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top VAV Terminal Outlet Air Node, !- Name
  {82204cb3-bd8b-4817-bfc4-cf966ecbc7ad}, !- Inlet Port
  {1e96351c-d6a6-444e-b3f5-c21e016ea7e2}; !- Outlet Port

OS:Connection,
  {89939133-b40c-4e62-ba4d-d150922affa8}, !- Handle
  {745e4100-66ec-407f-b97e-9a021480f658}, !- Source Object
  11,                                     !- Outlet Port
  {1ec02e98-eb6d-406c-8729-e95f33255718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f52eaa2-93df-45ad-aecd-f13e2c72f317}, !- Handle
  {fa0fa91b-6bc5-4e14-b6b1-f7f079bfa116}, !- Source Object
  3,                                      !- Outlet Port
  {745e4100-66ec-407f-b97e-9a021480f658}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {59214ee4-f0e1-4c4a-be09-1441cd7cc75d}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {fbf4106a-c307-4f8e-b58b-00ed28d6cf0c}, !- Inlet Node Name
  {8d21c482-0b6a-4a29-a539-743dc4bd26f3}, !- Outlet Node Name 1
  {b6b45796-e82b-4896-8f8a-cb80c1e2ad3f}, !- Outlet Node Name 2
  {93511f2f-479a-47de-b122-b5eda970d963}, !- Outlet Node Name 3
  {ff46f3f4-116b-4716-97a8-072269701dc6}, !- Outlet Node Name 4
  {548fcabc-4d07-4b2d-8e95-d533397b05c3}, !- Outlet Node Name 5
  {a716594e-67cc-4479-ba77-6ebef1db37d3}, !- Outlet Node Name 6
  {ec7bc02d-b36d-4141-9f14-998a5cee3cc5}, !- Outlet Node Name 7
  {6ad92420-78f6-409b-9ef7-193384c605bb}, !- Outlet Node Name 8
  {a997702a-59bf-411b-9812-3f0e07ee3457}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {bdaaabb2-a597-4463-a017-cdae9c681a70}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {be0aec88-f8df-431e-ba45-844f2d68df63}, !- Outlet Node Name
  {8196e63d-4f1d-41b1-a26d-b90908c7e0b0}, !- Inlet Node Name 1
  {cea5a9ae-670f-4566-83da-83cbd21350bd}, !- Inlet Node Name 2
  {8376e0d6-7fc0-45c2-b8dd-aa9b91a08bb7}, !- Inlet Node Name 3
  {d637874f-5ccb-4c3e-bfd4-960fa0136a8d}, !- Inlet Node Name 4
  {8e5de20d-e976-4fa3-bb58-eabd0a13d5f8}, !- Inlet Node Name 5
  {990a93b5-9fa7-4751-9397-6cf1e16eec72}, !- Inlet Node Name 6
  {51128f16-1c43-4d69-8140-d11f058a59e0}, !- Inlet Node Name 7
  {bb182e32-376c-419e-996b-66483e9e5692}, !- Inlet Node Name 8
  {bc639b7a-f6ba-4b63-9925-9b13f62f6571}; !- Inlet Node Name 9

OS:Connection,
  {fbf4106a-c307-4f8e-b58b-00ed28d6cf0c}, !- Handle
  {1ec02e98-eb6d-406c-8729-e95f33255718}, !- Source Object
  3,                                      !- Outlet Port
  {59214ee4-f0e1-4c4a-be09-1441cd7cc75d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be0aec88-f8df-431e-ba45-844f2d68df63}, !- Handle
  {bdaaabb2-a597-4463-a017-cdae9c681a70}, !- Source Object
  2,                                      !- Outlet Port
  {fa0fa91b-6bc5-4e14-b6b1-f7f079bfa116}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9901ea5e-5c36-48f8-a6bd-8312efd5f077}, !- Handle
  {745e4100-66ec-407f-b97e-9a021480f658}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f099b824-e48d-4464-8426-e68ccbf12005}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {a9b74030-2eeb-4235-9a8f-91926858ffb0}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {fbf33bef-4c1a-4350-8548-de9fa9335f41}, !- Handle
  9 Zone VAV 9 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {16f52fc4-e6e2-4a00-b034-7c8ffd9b8fdd}, !- Schedule Name
  {f54b30a3-0cf4-4bcf-92f1-6b668357e2d2}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {e841b5c7-f5d0-4912-9faa-b98b89ed0162}, !- Handle
  9 Zone VAV 9 Fan,                       !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {79bdd4cb-e6c2-49ab-838b-71d5135b5890}, !- Air Inlet Node Name
  {6790ff4c-56ae-4cad-b68a-baafc38f9cea}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {6790ff4c-56ae-4cad-b68a-baafc38f9cea}, !- Handle
  {e841b5c7-f5d0-4912-9faa-b98b89ed0162}, !- Source Object
  17,                                     !- Outlet Port
  {f54b30a3-0cf4-4bcf-92f1-6b668357e2d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2035eee6-03b8-4ba4-bfb4-e12287faddda}, !- Handle
  9 Zone VAV 9 Main Htg Coil,             !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7327ed95-80dd-46c7-bafc-0fc71cf045b1}, !- Water Inlet Node Name
  {880f2b3b-beb1-49cd-b07b-63ad9643f105}, !- Water Outlet Node Name
