  {23aa091a-488d-4db9-a827-e6dce224c341}, !- Air Inlet Node Name
  {6d01fb03-a946-4266-9eae-04fb31dc552c}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8a084223-03f5-4ff6-b0a9-cd0857b8375b}, !- Handle
  9 Zone VAV 9 Main Htg Coil Inlet Water Node, !- Name
  {57d65dca-a503-4440-bc2e-3d172a06f59c}, !- Inlet Port
  {7327ed95-80dd-46c7-bafc-0fc71cf045b1}; !- Outlet Port

OS:Connection,
  {57d65dca-a503-4440-bc2e-3d172a06f59c}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  110,                                    !- Outlet Port
  {8a084223-03f5-4ff6-b0a9-cd0857b8375b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9177539c-7496-4c6e-9b05-51840e7f40bc}, !- Handle
  9 Zone VAV 9 Main Htg Coil Outlet Water Node, !- Name
  {880f2b3b-beb1-49cd-b07b-63ad9643f105}, !- Inlet Port
  {84c82e45-2521-4f7f-9351-889c9b56aea8}; !- Outlet Port

OS:Connection,
  {7327ed95-80dd-46c7-bafc-0fc71cf045b1}, !- Handle
  {8a084223-03f5-4ff6-b0a9-cd0857b8375b}, !- Source Object
  3,                                      !- Outlet Port
  {2035eee6-03b8-4ba4-bfb4-e12287faddda}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {880f2b3b-beb1-49cd-b07b-63ad9643f105}, !- Handle
  {2035eee6-03b8-4ba4-bfb4-e12287faddda}, !- Source Object
  6,                                      !- Outlet Port
  {9177539c-7496-4c6e-9b05-51840e7f40bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84c82e45-2521-4f7f-9351-889c9b56aea8}, !- Handle
  {9177539c-7496-4c6e-9b05-51840e7f40bc}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  110;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {9e78f886-b707-4cdd-a8b3-0178bc0dcf11}, !- Handle
  9 Zone VAV 9 Main Htg Coil Controller,  !- Name
  {2035eee6-03b8-4ba4-bfb4-e12287faddda}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {645f923e-d78b-4489-83fd-1687c15234c3}, !- Handle
  9 Zone VAV 9 Main Htg Coil Outlet Air Node, !- Name
  {6d01fb03-a946-4266-9eae-04fb31dc552c}, !- Inlet Port
  {79bdd4cb-e6c2-49ab-838b-71d5135b5890}; !- Outlet Port

OS:Connection,
  {6d01fb03-a946-4266-9eae-04fb31dc552c}, !- Handle
  {2035eee6-03b8-4ba4-bfb4-e12287faddda}, !- Source Object
  8,                                      !- Outlet Port
  {645f923e-d78b-4489-83fd-1687c15234c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79bdd4cb-e6c2-49ab-838b-71d5135b5890}, !- Handle
  {645f923e-d78b-4489-83fd-1687c15234c3}, !- Source Object
  3,                                      !- Outlet Port
  {e841b5c7-f5d0-4912-9faa-b98b89ed0162}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {9a584adb-8232-4589-b387-c8ffa0aaf4c3}, !- Handle
  9 Zone VAV 9 Clg Coil,                  !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c5b9e4e2-f524-4dea-831f-dcffeb928f81}, !- Water Inlet Node Name
  {ba04e16c-9fc0-4f1c-b995-09e690560907}, !- Water Outlet Node Name
  {26e33aee-3346-4c11-9eea-6c6e39dbe78f}, !- Air Inlet Node Name
  {62ed0a3f-36b7-463d-aa91-d7005ff635fd}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b10d5d3d-319d-443e-b67d-f178828358d5}, !- Handle
  9 Zone VAV 9 Clg Coil Inlet Water Node, !- Name
  {1dd52736-8790-4c96-9172-c9916ea11273}, !- Inlet Port
  {c5b9e4e2-f524-4dea-831f-dcffeb928f81}; !- Outlet Port

OS:Connection,
  {1dd52736-8790-4c96-9172-c9916ea11273}, !- Handle
  {593d6824-9a62-4be7-84f0-47201a4f1db5}, !- Source Object
  14,                                     !- Outlet Port
  {b10d5d3d-319d-443e-b67d-f178828358d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2dc2bb69-aea8-45f8-94c7-5a1b191a8b89}, !- Handle
  9 Zone VAV 9 Clg Coil Outlet Water Node, !- Name
  {ba04e16c-9fc0-4f1c-b995-09e690560907}, !- Inlet Port
  {6c93e022-0cf6-4f96-9282-6b9209d81097}; !- Outlet Port

OS:Connection,
  {c5b9e4e2-f524-4dea-831f-dcffeb928f81}, !- Handle
  {b10d5d3d-319d-443e-b67d-f178828358d5}, !- Source Object
  3,                                      !- Outlet Port
  {9a584adb-8232-4589-b387-c8ffa0aaf4c3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ba04e16c-9fc0-4f1c-b995-09e690560907}, !- Handle
  {9a584adb-8232-4589-b387-c8ffa0aaf4c3}, !- Source Object
  11,                                     !- Outlet Port
  {2dc2bb69-aea8-45f8-94c7-5a1b191a8b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c93e022-0cf6-4f96-9282-6b9209d81097}, !- Handle
  {2dc2bb69-aea8-45f8-94c7-5a1b191a8b89}, !- Source Object
  3,                                      !- Outlet Port
  {144b25e3-4a5f-40ca-b45c-47fe3cf7decb}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4cef6fc0-badf-4219-962d-bac0f97319d0}, !- Handle
  9 Zone VAV 9 Clg Coil Controller,       !- Name
  {9a584adb-8232-4589-b387-c8ffa0aaf4c3}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {db9cde10-7e75-40f1-bb63-9eb3f9994c52}, !- Handle
  9 Zone VAV 9 Clg Coil Outlet Air Node,  !- Name
  {62ed0a3f-36b7-463d-aa91-d7005ff635fd}, !- Inlet Port
  {23aa091a-488d-4db9-a827-e6dce224c341}; !- Outlet Port

OS:Connection,
  {62ed0a3f-36b7-463d-aa91-d7005ff635fd}, !- Handle
  {9a584adb-8232-4589-b387-c8ffa0aaf4c3}, !- Source Object
  13,                                     !- Outlet Port
  {db9cde10-7e75-40f1-bb63-9eb3f9994c52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23aa091a-488d-4db9-a827-e6dce224c341}, !- Handle
  {db9cde10-7e75-40f1-bb63-9eb3f9994c52}, !- Source Object
  3,                                      !- Outlet Port
  {2035eee6-03b8-4ba4-bfb4-e12287faddda}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7d6a7733-15fb-4613-9725-76a184cc608e}, !- Handle
  9 Zone VAV 9 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8e46fe92-71f7-4a9e-a22b-ec6ad7a99b13}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ece74551-5df2-4fdf-ab05-264cdfd329ee}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ece74551-5df2-4fdf-ab05-264cdfd329ee}, !- Handle
  9 Zone VAV 9 Vent Controller,           !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4586e1d8-2773-4fa9-bc9a-84722854c8b5}, !- Handle
  9 Zone VAV 9 OA System,                 !- Name
  {7d6a7733-15fb-4613-9725-76a184cc608e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9d1deb41-635e-44fc-8bf8-fdacba8b244b}, !- Mixed Air Node Name
  {a3093abc-2bfb-4319-b390-bb2cdd5039c2}, !- Outdoor Air Stream Node Name
  {a9852b68-da0c-4fb4-abdd-dde37601f396}, !- Relief Air Stream Node Name
  {fa355f8b-a0df-47cf-b34d-1c65d821890c}; !- Return Air Stream Node Name

OS:Node,
  {d42955df-2233-4df2-9334-cf5cb64b137c}, !- Handle
  9 Zone VAV 9 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {a3093abc-2bfb-4319-b390-bb2cdd5039c2}; !- Outlet Port

OS:Connection,
  {a3093abc-2bfb-4319-b390-bb2cdd5039c2}, !- Handle
  {d42955df-2233-4df2-9334-cf5cb64b137c}, !- Source Object
  3,                                      !- Outlet Port
  {4586e1d8-2773-4fa9-bc9a-84722854c8b5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2ed0c567-2f38-47ab-8eba-85f7b30c5572}, !- Handle
  9 Zone VAV 9 Relief Air Node,           !- Name
  {a9852b68-da0c-4fb4-abdd-dde37601f396}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9852b68-da0c-4fb4-abdd-dde37601f396}, !- Handle
  {4586e1d8-2773-4fa9-bc9a-84722854c8b5}, !- Source Object
  7,                                      !- Outlet Port
  {2ed0c567-2f38-47ab-8eba-85f7b30c5572}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e90d7dee-a4a3-4936-b5c7-ef954569d560}, !- Handle
  9 Zone VAV 9 Mixed Air Node,            !- Name
  {9d1deb41-635e-44fc-8bf8-fdacba8b244b}, !- Inlet Port
  {26e33aee-3346-4c11-9eea-6c6e39dbe78f}; !- Outlet Port

OS:Connection,
  {fa355f8b-a0df-47cf-b34d-1c65d821890c}, !- Handle
  {e3f4ebef-e330-4b93-986b-af23cd2b30c1}, !- Source Object
  3,                                      !- Outlet Port
  {4586e1d8-2773-4fa9-bc9a-84722854c8b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9d1deb41-635e-44fc-8bf8-fdacba8b244b}, !- Handle
  {4586e1d8-2773-4fa9-bc9a-84722854c8b5}, !- Source Object
  5,                                      !- Outlet Port
  {e90d7dee-a4a3-4936-b5c7-ef954569d560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26e33aee-3346-4c11-9eea-6c6e39dbe78f}, !- Handle
  {e90d7dee-a4a3-4936-b5c7-ef954569d560}, !- Source Object
  3,                                      !- Outlet Port
  {9a584adb-8232-4589-b387-c8ffa0aaf4c3}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a9b74030-2eeb-4235-9a8f-91926858ffb0}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5ad7c67e-7972-43bf-820b-23ea53dc9a2e}, !- Control Zone or Zone List Name
  {ed0c6599-0367-450a-b4bf-022d929ac846}, !- Cooling Control Zone or Zone List Name
  {9abd112a-359f-421c-ab97-1b15e074c639}, !- Heating Control Zone or Zone List Name
  {efb4f846-a3a0-47f7-ba21-251806d3d0e1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5ad7c67e-7972-43bf-820b-23ea53dc9a2e}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {ed0c6599-0367-450a-b4bf-022d929ac846}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9abd112a-359f-421c-ab97-1b15e074c639}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {efb4f846-a3a0-47f7-ba21-251806d3d0e1}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {48b6e681-4c2c-46ff-90f7-da879882b435}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {622fb5e8-cc81-4508-a16f-3e4d064980a9}, !- Water Inlet Node Name
  {0f79e600-2201-4277-a106-2efd62844321}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b385a4c2-f1fa-4099-b5a4-b65eb8e539d1}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top Reheat Coil Inlet Water Node, !- Name
  {af6d969d-9123-46ab-8f9c-b26def758acf}, !- Inlet Port
  {622fb5e8-cc81-4508-a16f-3e4d064980a9}; !- Outlet Port

OS:Connection,
  {af6d969d-9123-46ab-8f9c-b26def758acf}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  111,                                    !- Outlet Port
  {b385a4c2-f1fa-4099-b5a4-b65eb8e539d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5893a7cc-4a18-47e8-956b-85faf6cbb1f6}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top Reheat Coil Outlet Water Node, !- Name
  {0f79e600-2201-4277-a106-2efd62844321}, !- Inlet Port
  {3eb90634-b26a-4fa2-9407-011bf73e7ca4}; !- Outlet Port

OS:Connection,
  {622fb5e8-cc81-4508-a16f-3e4d064980a9}, !- Handle
  {b385a4c2-f1fa-4099-b5a4-b65eb8e539d1}, !- Source Object
  3,                                      !- Outlet Port
  {48b6e681-4c2c-46ff-90f7-da879882b435}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0f79e600-2201-4277-a106-2efd62844321}, !- Handle
  {48b6e681-4c2c-46ff-90f7-da879882b435}, !- Source Object
  6,                                      !- Outlet Port
  {5893a7cc-4a18-47e8-956b-85faf6cbb1f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eb90634-b26a-4fa2-9407-011bf73e7ca4}, !- Handle
  {5893a7cc-4a18-47e8-956b-85faf6cbb1f6}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  111;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {fcc3da9d-d770-4534-9370-c8bcd9697101}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top Reheat Coil Controller, !- Name
  {48b6e681-4c2c-46ff-90f7-da879882b435}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {39644794-b618-4f8c-b006-ab2d187cc3b0}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {5e48d648-30e3-48b1-b192-03a6403990f9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {48b6e681-4c2c-46ff-90f7-da879882b435}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {82204cb3-bd8b-4817-bfc4-cf966ecbc7ad}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c75e5359-1bbb-4698-8036-b882e9789032}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top Return Air Node, !- Name
  {862693a0-e994-4b29-82c5-50811c786aca}, !- Inlet Port
  {8196e63d-4f1d-41b1-a26d-b90908c7e0b0}; !- Outlet Port

OS:Connection,
  {1e96351c-d6a6-444e-b3f5-c21e016ea7e2}, !- Handle
  {0143c89a-c991-4451-a634-23df5fe5b2bb}, !- Source Object
  3,                                      !- Outlet Port
  {5c22959a-109e-4ecd-877e-2a0460d6fc22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {862693a0-e994-4b29-82c5-50811c786aca}, !- Handle
  {e871b205-8000-427f-9b7f-d6f1710bebea}, !- Source Object
  2,                                      !- Outlet Port
  {c75e5359-1bbb-4698-8036-b882e9789032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8196e63d-4f1d-41b1-a26d-b90908c7e0b0}, !- Handle
  {c75e5359-1bbb-4698-8036-b882e9789032}, !- Source Object
  3,                                      !- Outlet Port
  {bdaaabb2-a597-4463-a017-cdae9c681a70}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ed56d7cb-5090-482c-8fd9-623af811bbc3}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Top VAV Terminal Inlet Air Node, !- Name
  {8d21c482-0b6a-4a29-a539-743dc4bd26f3}, !- Inlet Port
  {5e48d648-30e3-48b1-b192-03a6403990f9}; !- Outlet Port

OS:Connection,
  {8d21c482-0b6a-4a29-a539-743dc4bd26f3}, !- Handle
  {59214ee4-f0e1-4c4a-be09-1441cd7cc75d}, !- Source Object
  3,                                      !- Outlet Port
  {ed56d7cb-5090-482c-8fd9-623af811bbc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e48d648-30e3-48b1-b192-03a6403990f9}, !- Handle
  {ed56d7cb-5090-482c-8fd9-623af811bbc3}, !- Source Object
  3,                                      !- Outlet Port
  {39644794-b618-4f8c-b006-ab2d187cc3b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82204cb3-bd8b-4817-bfc4-cf966ecbc7ad}, !- Handle
  {39644794-b618-4f8c-b006-ab2d187cc3b0}, !- Source Object
  12,                                     !- Outlet Port
  {0143c89a-c991-4451-a634-23df5fe5b2bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0e93f596-420a-46c8-b6d6-52c36c05948c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e478baa3-40be-4c24-8cf7-50a5dc14e39e}, !- Water Inlet Node Name
  {aa11fa3b-f0b3-47f1-82cb-8cf99f361c35}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7ef8c8ef-a135-4ffb-823a-c9892baf2527}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {0f8b0b04-823f-4c1d-b1e7-dbf8d78e0850}, !- Inlet Port
  {e478baa3-40be-4c24-8cf7-50a5dc14e39e}; !- Outlet Port

OS:Connection,
  {0f8b0b04-823f-4c1d-b1e7-dbf8d78e0850}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  112,                                    !- Outlet Port
  {7ef8c8ef-a135-4ffb-823a-c9892baf2527}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7edf6c09-e4cc-493b-93ba-880da4c14150}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {aa11fa3b-f0b3-47f1-82cb-8cf99f361c35}, !- Inlet Port
  {f46ab46b-ba69-4f34-a904-ce3df0e8f1da}; !- Outlet Port

OS:Connection,
  {e478baa3-40be-4c24-8cf7-50a5dc14e39e}, !- Handle
  {7ef8c8ef-a135-4ffb-823a-c9892baf2527}, !- Source Object
  3,                                      !- Outlet Port
  {0e93f596-420a-46c8-b6d6-52c36c05948c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aa11fa3b-f0b3-47f1-82cb-8cf99f361c35}, !- Handle
  {0e93f596-420a-46c8-b6d6-52c36c05948c}, !- Source Object
  6,                                      !- Outlet Port
  {7edf6c09-e4cc-493b-93ba-880da4c14150}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f46ab46b-ba69-4f34-a904-ce3df0e8f1da}, !- Handle
  {7edf6c09-e4cc-493b-93ba-880da4c14150}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  112;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {80b1f5c1-8542-4f8c-a904-c11556a4c107}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Reheat Coil Controller, !- Name
  {0e93f596-420a-46c8-b6d6-52c36c05948c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d5a38aa0-1ac7-4ee0-a6c3-86aaa7fb8010}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {cda401ea-f1bc-4e0d-9ed9-5b1df8b9422c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0e93f596-420a-46c8-b6d6-52c36c05948c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d7e3b0f3-3eed-41a6-ae49-fad685eb863f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {db5229d9-d60c-4da5-88b6-050143a10929}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {d7e3b0f3-3eed-41a6-ae49-fad685eb863f}, !- Inlet Port
  {25cc3dd1-059c-4f19-a869-847932c06869}; !- Outlet Port

OS:Node,
  {21f31cf1-f0b1-45c1-8a58-498ab44417b2}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Return Air Node, !- Name
  {57e49eb8-45dc-4d44-950c-dc2fa859e9a8}, !- Inlet Port
  {cea5a9ae-670f-4566-83da-83cbd21350bd}; !- Outlet Port

OS:Connection,
  {25cc3dd1-059c-4f19-a869-847932c06869}, !- Handle
  {db5229d9-d60c-4da5-88b6-050143a10929}, !- Source Object
  3,                                      !- Outlet Port
  {528f4ca2-b4d5-4b5e-a195-7a0d18952348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57e49eb8-45dc-4d44-950c-dc2fa859e9a8}, !- Handle
  {abbef33c-4194-49a2-9aad-bdbab56a74c6}, !- Source Object
  2,                                      !- Outlet Port
  {21f31cf1-f0b1-45c1-8a58-498ab44417b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cea5a9ae-670f-4566-83da-83cbd21350bd}, !- Handle
  {21f31cf1-f0b1-45c1-8a58-498ab44417b2}, !- Source Object
  3,                                      !- Outlet Port
  {bdaaabb2-a597-4463-a017-cdae9c681a70}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6376e3a7-7f2c-403b-b741-ccf0aab2beaf}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {b6b45796-e82b-4896-8f8a-cb80c1e2ad3f}, !- Inlet Port
  {cda401ea-f1bc-4e0d-9ed9-5b1df8b9422c}; !- Outlet Port

OS:Connection,
  {b6b45796-e82b-4896-8f8a-cb80c1e2ad3f}, !- Handle
  {59214ee4-f0e1-4c4a-be09-1441cd7cc75d}, !- Source Object
  4,                                      !- Outlet Port
  {6376e3a7-7f2c-403b-b741-ccf0aab2beaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cda401ea-f1bc-4e0d-9ed9-5b1df8b9422c}, !- Handle
  {6376e3a7-7f2c-403b-b741-ccf0aab2beaf}, !- Source Object
  3,                                      !- Outlet Port
  {d5a38aa0-1ac7-4ee0-a6c3-86aaa7fb8010}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7e3b0f3-3eed-41a6-ae49-fad685eb863f}, !- Handle
  {d5a38aa0-1ac7-4ee0-a6c3-86aaa7fb8010}, !- Source Object
  12,                                     !- Outlet Port
  {db5229d9-d60c-4da5-88b6-050143a10929}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9ce9a8ae-ebe5-4261-a70e-f95920c6cc3a}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8e0543bb-6ead-4241-a169-dc66fc6ad42c}, !- Water Inlet Node Name
  {d8703ccb-7a35-4255-b6bf-2e4c96bccd5f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c029379b-9d7a-442e-9a29-40deb3d20001}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Reheat Coil Inlet Water Node, !- Name
  {e3e12149-af68-4b94-8a71-0e418eb38c09}, !- Inlet Port
  {8e0543bb-6ead-4241-a169-dc66fc6ad42c}; !- Outlet Port

OS:Connection,
  {e3e12149-af68-4b94-8a71-0e418eb38c09}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  113,                                    !- Outlet Port
  {c029379b-9d7a-442e-9a29-40deb3d20001}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19ff7b59-8679-4965-a562-4c1642c0561d}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Reheat Coil Outlet Water Node, !- Name
  {d8703ccb-7a35-4255-b6bf-2e4c96bccd5f}, !- Inlet Port
  {2edca7bc-116d-4575-afd1-2bc20c7c293c}; !- Outlet Port

OS:Connection,
  {8e0543bb-6ead-4241-a169-dc66fc6ad42c}, !- Handle
  {c029379b-9d7a-442e-9a29-40deb3d20001}, !- Source Object
  3,                                      !- Outlet Port
  {9ce9a8ae-ebe5-4261-a70e-f95920c6cc3a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d8703ccb-7a35-4255-b6bf-2e4c96bccd5f}, !- Handle
  {9ce9a8ae-ebe5-4261-a70e-f95920c6cc3a}, !- Source Object
  6,                                      !- Outlet Port
  {19ff7b59-8679-4965-a562-4c1642c0561d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2edca7bc-116d-4575-afd1-2bc20c7c293c}, !- Handle
  {19ff7b59-8679-4965-a562-4c1642c0561d}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  113;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {74f2f186-a4bd-433e-9d59-941beb0abdf2}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Reheat Coil Controller, !- Name
  {9ce9a8ae-ebe5-4261-a70e-f95920c6cc3a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1a4dd751-4701-4250-95e4-4c4d92b856d9}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {86e4c7d0-d5ca-4de9-a680-77e7ac6d406f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9ce9a8ae-ebe5-4261-a70e-f95920c6cc3a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {97f578bd-1de5-428d-86c1-7c5111689c31}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3808af45-052f-412c-a256-d9c29d66721d}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {97f578bd-1de5-428d-86c1-7c5111689c31}, !- Inlet Port
  {6c7a32d8-7f3f-4442-bf6f-fced9afbae86}; !- Outlet Port

OS:Node,
  {94582d7e-1281-4944-a933-de450865d6fa}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Return Air Node, !- Name
  {853b334a-a02e-4196-bc72-d8fc4f5e5e85}, !- Inlet Port
  {8376e0d6-7fc0-45c2-b8dd-aa9b91a08bb7}; !- Outlet Port

OS:Connection,
  {6c7a32d8-7f3f-4442-bf6f-fced9afbae86}, !- Handle
  {3808af45-052f-412c-a256-d9c29d66721d}, !- Source Object
  3,                                      !- Outlet Port
  {24bc771e-2689-4cef-8d0f-129bcba81c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {853b334a-a02e-4196-bc72-d8fc4f5e5e85}, !- Handle
  {3f416103-c3d5-4281-9306-d92d755c30da}, !- Source Object
  2,                                      !- Outlet Port
  {94582d7e-1281-4944-a933-de450865d6fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8376e0d6-7fc0-45c2-b8dd-aa9b91a08bb7}, !- Handle
  {94582d7e-1281-4944-a933-de450865d6fa}, !- Source Object
  3,                                      !- Outlet Port
  {bdaaabb2-a597-4463-a017-cdae9c681a70}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b5fc127f-d859-42c4-ba03-2afbef0c2d07}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {93511f2f-479a-47de-b122-b5eda970d963}, !- Inlet Port
  {86e4c7d0-d5ca-4de9-a680-77e7ac6d406f}; !- Outlet Port

OS:Connection,
  {93511f2f-479a-47de-b122-b5eda970d963}, !- Handle
  {59214ee4-f0e1-4c4a-be09-1441cd7cc75d}, !- Source Object
  5,                                      !- Outlet Port
  {b5fc127f-d859-42c4-ba03-2afbef0c2d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86e4c7d0-d5ca-4de9-a680-77e7ac6d406f}, !- Handle
  {b5fc127f-d859-42c4-ba03-2afbef0c2d07}, !- Source Object
  3,                                      !- Outlet Port
  {1a4dd751-4701-4250-95e4-4c4d92b856d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97f578bd-1de5-428d-86c1-7c5111689c31}, !- Handle
  {1a4dd751-4701-4250-95e4-4c4d92b856d9}, !- Source Object
  12,                                     !- Outlet Port
  {3808af45-052f-412c-a256-d9c29d66721d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b9049f65-3b53-4ad5-99b7-f214db5f5c44}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {028c86aa-5db1-428e-938e-e2c5d12523b4}, !- Water Inlet Node Name
  {5693a6f7-9b19-45f2-be75-297244a0f473}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2c62d0d9-8474-4b37-9ed0-38d2244f0ac5}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top Reheat Coil Inlet Water Node, !- Name
  {58f064de-bd9e-46b3-b998-5a011699602f}, !- Inlet Port
  {028c86aa-5db1-428e-938e-e2c5d12523b4}; !- Outlet Port

OS:Connection,
  {58f064de-bd9e-46b3-b998-5a011699602f}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  114,                                    !- Outlet Port
  {2c62d0d9-8474-4b37-9ed0-38d2244f0ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c90aad8-dbb1-42db-9cb5-88d2596459d3}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top Reheat Coil Outlet Water Node, !- Name
  {5693a6f7-9b19-45f2-be75-297244a0f473}, !- Inlet Port
  {f50ca173-d240-46eb-ab40-dbac1566551e}; !- Outlet Port

OS:Connection,
  {028c86aa-5db1-428e-938e-e2c5d12523b4}, !- Handle
  {2c62d0d9-8474-4b37-9ed0-38d2244f0ac5}, !- Source Object
  3,                                      !- Outlet Port
  {b9049f65-3b53-4ad5-99b7-f214db5f5c44}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5693a6f7-9b19-45f2-be75-297244a0f473}, !- Handle
  {b9049f65-3b53-4ad5-99b7-f214db5f5c44}, !- Source Object
  6,                                      !- Outlet Port
  {4c90aad8-dbb1-42db-9cb5-88d2596459d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f50ca173-d240-46eb-ab40-dbac1566551e}, !- Handle
  {4c90aad8-dbb1-42db-9cb5-88d2596459d3}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  114;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {5fc4703e-13dc-4f87-aa3b-368654e476ec}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top Reheat Coil Controller, !- Name
  {b9049f65-3b53-4ad5-99b7-f214db5f5c44}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {01a0bf49-c471-41e9-8d30-36880a918fa6}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {23a4203d-10f9-4508-af9f-269278c0b887}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b9049f65-3b53-4ad5-99b7-f214db5f5c44}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0fa39f3e-ac19-4b0a-ad5e-d5f70fab8fc3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3d457cb7-a470-45a5-a484-986e7276663d}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top VAV Terminal Outlet Air Node, !- Name
  {0fa39f3e-ac19-4b0a-ad5e-d5f70fab8fc3}, !- Inlet Port
  {45f8d7c5-2056-4d40-a988-cfc7c5c8ba7c}; !- Outlet Port

OS:Node,
  {0e37672e-8372-43f5-96f3-9e68faec9fb0}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top Return Air Node, !- Name
  {f87728b9-2eb0-47e1-94bf-ebb1e62fef82}, !- Inlet Port
  {d637874f-5ccb-4c3e-bfd4-960fa0136a8d}; !- Outlet Port

OS:Connection,
  {45f8d7c5-2056-4d40-a988-cfc7c5c8ba7c}, !- Handle
  {3d457cb7-a470-45a5-a484-986e7276663d}, !- Source Object
  3,                                      !- Outlet Port
  {b9738993-a499-4412-afc4-2f085375db63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f87728b9-2eb0-47e1-94bf-ebb1e62fef82}, !- Handle
  {9abebd6d-8ada-4a75-a255-2c7b13f84fdc}, !- Source Object
  2,                                      !- Outlet Port
  {0e37672e-8372-43f5-96f3-9e68faec9fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d637874f-5ccb-4c3e-bfd4-960fa0136a8d}, !- Handle
  {0e37672e-8372-43f5-96f3-9e68faec9fb0}, !- Source Object
  3,                                      !- Outlet Port
  {bdaaabb2-a597-4463-a017-cdae9c681a70}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05b602e9-a30b-4084-b03c-12f36c32356c}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Top VAV Terminal Inlet Air Node, !- Name
  {ff46f3f4-116b-4716-97a8-072269701dc6}, !- Inlet Port
  {23a4203d-10f9-4508-af9f-269278c0b887}; !- Outlet Port

OS:Connection,
  {ff46f3f4-116b-4716-97a8-072269701dc6}, !- Handle
  {59214ee4-f0e1-4c4a-be09-1441cd7cc75d}, !- Source Object
  6,                                      !- Outlet Port
  {05b602e9-a30b-4084-b03c-12f36c32356c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23a4203d-10f9-4508-af9f-269278c0b887}, !- Handle
  {05b602e9-a30b-4084-b03c-12f36c32356c}, !- Source Object
  3,                                      !- Outlet Port
  {01a0bf49-c471-41e9-8d30-36880a918fa6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0fa39f3e-ac19-4b0a-ad5e-d5f70fab8fc3}, !- Handle
  {01a0bf49-c471-41e9-8d30-36880a918fa6}, !- Source Object
  12,                                     !- Outlet Port
  {3d457cb7-a470-45a5-a484-986e7276663d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {66d46490-9f64-4a58-81f9-1efc2d5ea5fd}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bc52f309-28b0-4d07-8d1b-8031596804fa}, !- Water Inlet Node Name
  {15b22307-ed98-4609-829b-2d3cf78e88ab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cf014a10-4bf1-420a-9550-421bb5346b28}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {c4eb4c1b-6632-4923-84b3-fc6599871dd3}, !- Inlet Port
  {bc52f309-28b0-4d07-8d1b-8031596804fa}; !- Outlet Port

OS:Connection,
  {c4eb4c1b-6632-4923-84b3-fc6599871dd3}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  115,                                    !- Outlet Port
  {cf014a10-4bf1-420a-9550-421bb5346b28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05c0cdaf-3340-4ba4-a644-f9f3fe426985}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {15b22307-ed98-4609-829b-2d3cf78e88ab}, !- Inlet Port
  {9211bfec-6adc-4c35-b43a-888cfb7c12a8}; !- Outlet Port

OS:Connection,
  {bc52f309-28b0-4d07-8d1b-8031596804fa}, !- Handle
  {cf014a10-4bf1-420a-9550-421bb5346b28}, !- Source Object
  3,                                      !- Outlet Port
  {66d46490-9f64-4a58-81f9-1efc2d5ea5fd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {15b22307-ed98-4609-829b-2d3cf78e88ab}, !- Handle
  {66d46490-9f64-4a58-81f9-1efc2d5ea5fd}, !- Source Object
  6,                                      !- Outlet Port
  {05c0cdaf-3340-4ba4-a644-f9f3fe426985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9211bfec-6adc-4c35-b43a-888cfb7c12a8}, !- Handle
  {05c0cdaf-3340-4ba4-a644-f9f3fe426985}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  115;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {d9df3158-1271-4f87-858c-b1bcaf4d3724}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Reheat Coil Controller, !- Name
  {66d46490-9f64-4a58-81f9-1efc2d5ea5fd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1aa4f8d6-f0bb-424e-ae8a-b01d04cd34ab}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {ece43fe1-0d83-4a41-a913-bd95a127d17c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {66d46490-9f64-4a58-81f9-1efc2d5ea5fd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0b6c7afe-f05c-4ab1-94ba-4a0a7cc0ec18}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {590835aa-1f87-4326-9d2c-383c51df3343}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {0b6c7afe-f05c-4ab1-94ba-4a0a7cc0ec18}, !- Inlet Port
  {85bd378c-7648-4228-bb1b-10226ce29001}; !- Outlet Port

OS:Node,
  {d084b358-c9e3-4da4-a3fe-d07fcab78dee}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Return Air Node, !- Name
  {187e44b7-2ade-45e9-b5a9-611ee696d996}, !- Inlet Port
  {8e5de20d-e976-4fa3-bb58-eabd0a13d5f8}; !- Outlet Port

OS:Connection,
  {85bd378c-7648-4228-bb1b-10226ce29001}, !- Handle
  {590835aa-1f87-4326-9d2c-383c51df3343}, !- Source Object
  3,                                      !- Outlet Port
  {42ec981b-1c4b-4399-9900-858198929307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {187e44b7-2ade-45e9-b5a9-611ee696d996}, !- Handle
  {88edeed2-b9a6-40d1-9916-33490535a45f}, !- Source Object
  2,                                      !- Outlet Port
  {d084b358-c9e3-4da4-a3fe-d07fcab78dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e5de20d-e976-4fa3-bb58-eabd0a13d5f8}, !- Handle
  {d084b358-c9e3-4da4-a3fe-d07fcab78dee}, !- Source Object
  3,                                      !- Outlet Port
  {bdaaabb2-a597-4463-a017-cdae9c681a70}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {89231e83-6ebf-46ff-ab0b-aa5e6044a9cb}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {548fcabc-4d07-4b2d-8e95-d533397b05c3}, !- Inlet Port
  {ece43fe1-0d83-4a41-a913-bd95a127d17c}; !- Outlet Port

OS:Connection,
  {548fcabc-4d07-4b2d-8e95-d533397b05c3}, !- Handle
  {59214ee4-f0e1-4c4a-be09-1441cd7cc75d}, !- Source Object
  7,                                      !- Outlet Port
  {89231e83-6ebf-46ff-ab0b-aa5e6044a9cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ece43fe1-0d83-4a41-a913-bd95a127d17c}, !- Handle
  {89231e83-6ebf-46ff-ab0b-aa5e6044a9cb}, !- Source Object
  3,                                      !- Outlet Port
  {1aa4f8d6-f0bb-424e-ae8a-b01d04cd34ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b6c7afe-f05c-4ab1-94ba-4a0a7cc0ec18}, !- Handle
  {1aa4f8d6-f0bb-424e-ae8a-b01d04cd34ab}, !- Source Object
  12,                                     !- Outlet Port
  {590835aa-1f87-4326-9d2c-383c51df3343}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9ab822f9-c3ae-4c0b-a547-6f39bd4db79c}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6d8a3b83-9b2f-45ef-882b-8ca88cb6fcc8}, !- Water Inlet Node Name
  {ae8505ab-2f53-4b0a-9481-740314fb33fa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e63ed494-1749-44c0-9b67-2155c6820795}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Reheat Coil Inlet Water Node, !- Name
  {ff923c04-f930-427b-a766-6a6bef4058d0}, !- Inlet Port
  {6d8a3b83-9b2f-45ef-882b-8ca88cb6fcc8}; !- Outlet Port

OS:Connection,
  {ff923c04-f930-427b-a766-6a6bef4058d0}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  116,                                    !- Outlet Port
  {e63ed494-1749-44c0-9b67-2155c6820795}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3524c93-21a5-4213-82c9-48481949c877}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Reheat Coil Outlet Water Node, !- Name
  {ae8505ab-2f53-4b0a-9481-740314fb33fa}, !- Inlet Port
  {96e4b6bb-8598-49ac-aefd-06f835908959}; !- Outlet Port

OS:Connection,
  {6d8a3b83-9b2f-45ef-882b-8ca88cb6fcc8}, !- Handle
  {e63ed494-1749-44c0-9b67-2155c6820795}, !- Source Object
  3,                                      !- Outlet Port
  {9ab822f9-c3ae-4c0b-a547-6f39bd4db79c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ae8505ab-2f53-4b0a-9481-740314fb33fa}, !- Handle
  {9ab822f9-c3ae-4c0b-a547-6f39bd4db79c}, !- Source Object
  6,                                      !- Outlet Port
  {f3524c93-21a5-4213-82c9-48481949c877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96e4b6bb-8598-49ac-aefd-06f835908959}, !- Handle
  {f3524c93-21a5-4213-82c9-48481949c877}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  116;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {17acd242-af37-4955-b9e3-bc2b22600a97}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Reheat Coil Controller, !- Name
  {9ab822f9-c3ae-4c0b-a547-6f39bd4db79c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a3becb47-1af7-4a68-888a-ea88e5cfc59b}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {d0db3ab5-8d94-4ff0-977b-d2853d451181}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9ab822f9-c3ae-4c0b-a547-6f39bd4db79c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8fa9075f-08dc-4f90-99e9-49183244ae93}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {915ca36f-efe7-4128-8172-7e485df586b3}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {8fa9075f-08dc-4f90-99e9-49183244ae93}, !- Inlet Port
  {39234418-4866-4348-8746-7b47b10e32fa}; !- Outlet Port

OS:Node,
  {4253308b-8a61-4192-b3f6-7e561c0f78b2}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Return Air Node, !- Name
  {83b230ed-9cce-4ed1-a227-53afb14c406a}, !- Inlet Port
  {990a93b5-9fa7-4751-9397-6cf1e16eec72}; !- Outlet Port

OS:Connection,
  {39234418-4866-4348-8746-7b47b10e32fa}, !- Handle
  {915ca36f-efe7-4128-8172-7e485df586b3}, !- Source Object
  3,                                      !- Outlet Port
  {2b9ff2b3-d0de-4286-a782-18ef3ef4934c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83b230ed-9cce-4ed1-a227-53afb14c406a}, !- Handle
  {f02b277e-ee27-43b0-968b-78691718cc43}, !- Source Object
  2,                                      !- Outlet Port
  {4253308b-8a61-4192-b3f6-7e561c0f78b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {990a93b5-9fa7-4751-9397-6cf1e16eec72}, !- Handle
  {4253308b-8a61-4192-b3f6-7e561c0f78b2}, !- Source Object
  3,                                      !- Outlet Port
  {bdaaabb2-a597-4463-a017-cdae9c681a70}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0eeb03b6-9084-43ae-bfc7-a8b9c3b0b0cb}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {a716594e-67cc-4479-ba77-6ebef1db37d3}, !- Inlet Port
  {d0db3ab5-8d94-4ff0-977b-d2853d451181}; !- Outlet Port

OS:Connection,
  {a716594e-67cc-4479-ba77-6ebef1db37d3}, !- Handle
  {59214ee4-f0e1-4c4a-be09-1441cd7cc75d}, !- Source Object
  8,                                      !- Outlet Port
  {0eeb03b6-9084-43ae-bfc7-a8b9c3b0b0cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0db3ab5-8d94-4ff0-977b-d2853d451181}, !- Handle
  {0eeb03b6-9084-43ae-bfc7-a8b9c3b0b0cb}, !- Source Object
  3,                                      !- Outlet Port
  {a3becb47-1af7-4a68-888a-ea88e5cfc59b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fa9075f-08dc-4f90-99e9-49183244ae93}, !- Handle
  {a3becb47-1af7-4a68-888a-ea88e5cfc59b}, !- Source Object
  12,                                     !- Outlet Port
  {915ca36f-efe7-4128-8172-7e485df586b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {96f9978c-5ad6-4f4b-a8d0-1fd40da56fc4}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f49b48b0-72c1-48ed-989c-68477c35876e}, !- Water Inlet Node Name
  {4abb05df-b38d-4569-b5b8-b95a49b73269}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0bba29cd-6d4a-481d-85c1-99755f4bb9b7}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top Reheat Coil Inlet Water Node, !- Name
  {50c72afe-6d35-46a5-bf38-f08446437fb2}, !- Inlet Port
  {f49b48b0-72c1-48ed-989c-68477c35876e}; !- Outlet Port

OS:Connection,
  {50c72afe-6d35-46a5-bf38-f08446437fb2}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  117,                                    !- Outlet Port
  {0bba29cd-6d4a-481d-85c1-99755f4bb9b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cea58898-0620-42c0-987d-8ed88ca55f8b}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top Reheat Coil Outlet Water Node, !- Name
  {4abb05df-b38d-4569-b5b8-b95a49b73269}, !- Inlet Port
  {8bc44131-34be-4bd2-a9f8-001e48b6b618}; !- Outlet Port

OS:Connection,
  {f49b48b0-72c1-48ed-989c-68477c35876e}, !- Handle
  {0bba29cd-6d4a-481d-85c1-99755f4bb9b7}, !- Source Object
  3,                                      !- Outlet Port
  {96f9978c-5ad6-4f4b-a8d0-1fd40da56fc4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4abb05df-b38d-4569-b5b8-b95a49b73269}, !- Handle
  {96f9978c-5ad6-4f4b-a8d0-1fd40da56fc4}, !- Source Object
  6,                                      !- Outlet Port
  {cea58898-0620-42c0-987d-8ed88ca55f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bc44131-34be-4bd2-a9f8-001e48b6b618}, !- Handle
  {cea58898-0620-42c0-987d-8ed88ca55f8b}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  117;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {f981be8b-7b25-453f-9de7-2de3bbaeda5a}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top Reheat Coil Controller, !- Name
  {96f9978c-5ad6-4f4b-a8d0-1fd40da56fc4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a605a379-c3ca-4f6f-a451-c1e8bfa5b22d}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {7d14d837-d85e-4aa3-b3ab-8db7d1297484}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {96f9978c-5ad6-4f4b-a8d0-1fd40da56fc4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6b4cda4d-e3c6-46ef-956b-221150c6bf4f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e69b3f33-565b-4e82-bcf8-d06c4853cf6e}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top VAV Terminal Outlet Air Node, !- Name
  {6b4cda4d-e3c6-46ef-956b-221150c6bf4f}, !- Inlet Port
  {5313fe12-e59e-4cd2-bccc-cff6a60bbeac}; !- Outlet Port

OS:Node,
  {add4c8ba-12e0-407d-8127-108a7777fd27}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top Return Air Node, !- Name
  {01db4ce7-cc5c-46a2-a397-5949b356a09b}, !- Inlet Port
  {51128f16-1c43-4d69-8140-d11f058a59e0}; !- Outlet Port

OS:Connection,
  {5313fe12-e59e-4cd2-bccc-cff6a60bbeac}, !- Handle
  {e69b3f33-565b-4e82-bcf8-d06c4853cf6e}, !- Source Object
  3,                                      !- Outlet Port
  {17c0c5f6-46de-41be-9d46-a7e78ae50e32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01db4ce7-cc5c-46a2-a397-5949b356a09b}, !- Handle
  {ff48b039-92e3-4324-a225-b37fe99edc71}, !- Source Object
  2,                                      !- Outlet Port
  {add4c8ba-12e0-407d-8127-108a7777fd27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51128f16-1c43-4d69-8140-d11f058a59e0}, !- Handle
  {add4c8ba-12e0-407d-8127-108a7777fd27}, !- Source Object
  3,                                      !- Outlet Port
  {bdaaabb2-a597-4463-a017-cdae9c681a70}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ef5542c2-017f-4c9c-aae5-55d684557ca1}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Top VAV Terminal Inlet Air Node, !- Name
  {ec7bc02d-b36d-4141-9f14-998a5cee3cc5}, !- Inlet Port
  {7d14d837-d85e-4aa3-b3ab-8db7d1297484}; !- Outlet Port

OS:Connection,
  {ec7bc02d-b36d-4141-9f14-998a5cee3cc5}, !- Handle
  {59214ee4-f0e1-4c4a-be09-1441cd7cc75d}, !- Source Object
  9,                                      !- Outlet Port
  {ef5542c2-017f-4c9c-aae5-55d684557ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d14d837-d85e-4aa3-b3ab-8db7d1297484}, !- Handle
  {ef5542c2-017f-4c9c-aae5-55d684557ca1}, !- Source Object
  3,                                      !- Outlet Port
  {a605a379-c3ca-4f6f-a451-c1e8bfa5b22d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b4cda4d-e3c6-46ef-956b-221150c6bf4f}, !- Handle
  {a605a379-c3ca-4f6f-a451-c1e8bfa5b22d}, !- Source Object
  12,                                     !- Outlet Port
  {e69b3f33-565b-4e82-bcf8-d06c4853cf6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {aaa59b4a-e85b-424d-b3d5-468051b5927e}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e87e0c23-8a34-4931-9c38-0867138eafc9}, !- Water Inlet Node Name
  {a0ecf3dc-d531-45d6-ae00-e6397bd90fec}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e113f1a2-66da-4759-8099-300a349d8d59}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Reheat Coil Inlet Water Node, !- Name
  {f54ae130-cd12-42df-b0a4-6be055fc4f0a}, !- Inlet Port
  {e87e0c23-8a34-4931-9c38-0867138eafc9}; !- Outlet Port

OS:Connection,
  {f54ae130-cd12-42df-b0a4-6be055fc4f0a}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  118,                                    !- Outlet Port
  {e113f1a2-66da-4759-8099-300a349d8d59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d18d4d24-71fd-4e89-ab55-a29dbb75069e}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Reheat Coil Outlet Water Node, !- Name
  {a0ecf3dc-d531-45d6-ae00-e6397bd90fec}, !- Inlet Port
  {f1c4e8a5-ffce-4f43-8872-a593d0072948}; !- Outlet Port

OS:Connection,
  {e87e0c23-8a34-4931-9c38-0867138eafc9}, !- Handle
  {e113f1a2-66da-4759-8099-300a349d8d59}, !- Source Object
  3,                                      !- Outlet Port
  {aaa59b4a-e85b-424d-b3d5-468051b5927e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a0ecf3dc-d531-45d6-ae00-e6397bd90fec}, !- Handle
  {aaa59b4a-e85b-424d-b3d5-468051b5927e}, !- Source Object
  6,                                      !- Outlet Port
  {d18d4d24-71fd-4e89-ab55-a29dbb75069e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1c4e8a5-ffce-4f43-8872-a593d0072948}, !- Handle
  {d18d4d24-71fd-4e89-ab55-a29dbb75069e}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  118;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {35228af6-67ec-43ba-b0dc-9bfd74c5db1e}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Reheat Coil Controller, !- Name
  {aaa59b4a-e85b-424d-b3d5-468051b5927e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5ac7ef00-c81e-4fd6-8c6b-efe8be50ba60}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {751deac3-94de-40c6-9364-076c0aebc739}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aaa59b4a-e85b-424d-b3d5-468051b5927e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bad56170-6d70-42e1-8d5c-b9b136a0f763}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {685758e1-2f87-40f9-b8d9-c32e855ca33e}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top VAV Terminal Outlet Air Node, !- Name
  {bad56170-6d70-42e1-8d5c-b9b136a0f763}, !- Inlet Port
  {1e64ee17-db65-4b93-acbf-fb5713961fab}; !- Outlet Port

OS:Node,
  {6e5119bc-d9c4-451c-a807-693fc036f38d}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Return Air Node, !- Name
  {73bec061-1bbd-40e1-9fee-7e06d720b6a8}, !- Inlet Port
  {bb182e32-376c-419e-996b-66483e9e5692}; !- Outlet Port

OS:Connection,
  {1e64ee17-db65-4b93-acbf-fb5713961fab}, !- Handle
  {685758e1-2f87-40f9-b8d9-c32e855ca33e}, !- Source Object
  3,                                      !- Outlet Port
  {dd2b45d8-79c3-43b0-89d5-6c111541a20c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73bec061-1bbd-40e1-9fee-7e06d720b6a8}, !- Handle
  {718a5b45-e1ba-41af-8962-b28d268bf5ac}, !- Source Object
  2,                                      !- Outlet Port
  {6e5119bc-d9c4-451c-a807-693fc036f38d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb182e32-376c-419e-996b-66483e9e5692}, !- Handle
  {6e5119bc-d9c4-451c-a807-693fc036f38d}, !- Source Object
  3,                                      !- Outlet Port
  {bdaaabb2-a597-4463-a017-cdae9c681a70}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {3e866dba-8e2b-4af8-bd87-6b9ae6b11296}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Top VAV Terminal Inlet Air Node, !- Name
  {6ad92420-78f6-409b-9ef7-193384c605bb}, !- Inlet Port
  {751deac3-94de-40c6-9364-076c0aebc739}; !- Outlet Port

OS:Connection,
  {6ad92420-78f6-409b-9ef7-193384c605bb}, !- Handle
  {59214ee4-f0e1-4c4a-be09-1441cd7cc75d}, !- Source Object
  10,                                     !- Outlet Port
  {3e866dba-8e2b-4af8-bd87-6b9ae6b11296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {751deac3-94de-40c6-9364-076c0aebc739}, !- Handle
  {3e866dba-8e2b-4af8-bd87-6b9ae6b11296}, !- Source Object
  3,                                      !- Outlet Port
  {5ac7ef00-c81e-4fd6-8c6b-efe8be50ba60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bad56170-6d70-42e1-8d5c-b9b136a0f763}, !- Handle
  {5ac7ef00-c81e-4fd6-8c6b-efe8be50ba60}, !- Source Object
  12,                                     !- Outlet Port
  {685758e1-2f87-40f9-b8d9-c32e855ca33e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9ad60b72-fd01-4dd5-8784-7066f14bc0c3}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Reheat Coil, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b5b8054c-1b3a-491d-9696-406e6666588b}, !- Water Inlet Node Name
  {f3525351-b1d9-4a93-a11f-8b7e878bf2ad}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f36556ca-221b-4334-88ea-4f21cbbd917e}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Reheat Coil Inlet Water Node, !- Name
  {a95237b9-bec0-401d-9a4d-966ac7f2c82f}, !- Inlet Port
  {b5b8054c-1b3a-491d-9696-406e6666588b}; !- Outlet Port

OS:Connection,
  {a95237b9-bec0-401d-9a4d-966ac7f2c82f}, !- Handle
  {86bb3a62-cbcd-48eb-8cb2-1f6bf4636ed4}, !- Source Object
  119,                                    !- Outlet Port
  {f36556ca-221b-4334-88ea-4f21cbbd917e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51e176d3-e176-432b-a44c-bcb96cc8c6d6}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Reheat Coil Outlet Water Node, !- Name
  {f3525351-b1d9-4a93-a11f-8b7e878bf2ad}, !- Inlet Port
  {08ae08b5-f268-4aa0-8c2e-57a95a48e95a}; !- Outlet Port

OS:Connection,
  {b5b8054c-1b3a-491d-9696-406e6666588b}, !- Handle
  {f36556ca-221b-4334-88ea-4f21cbbd917e}, !- Source Object
  3,                                      !- Outlet Port
  {9ad60b72-fd01-4dd5-8784-7066f14bc0c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f3525351-b1d9-4a93-a11f-8b7e878bf2ad}, !- Handle
  {9ad60b72-fd01-4dd5-8784-7066f14bc0c3}, !- Source Object
  6,                                      !- Outlet Port
  {51e176d3-e176-432b-a44c-bcb96cc8c6d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08ae08b5-f268-4aa0-8c2e-57a95a48e95a}, !- Handle
  {51e176d3-e176-432b-a44c-bcb96cc8c6d6}, !- Source Object
  3,                                      !- Outlet Port
  {db561e52-78c9-4756-9d7f-03bf46b2c6be}, !- Target Object
  119;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {a0526d3b-9dbd-4aa0-829b-59fab4678fcb}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Reheat Coil Controller, !- Name
  {9ad60b72-fd01-4dd5-8784-7066f14bc0c3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {890ba3aa-9945-4a71-9035-e4626f904c2f}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top VAV Terminal, !- Name
  {22969e73-c987-4785-ae6f-13b4fd99c053}, !- Availability Schedule Name
  {a78fa172-6233-4c56-8de4-2d6106f0d20e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9ad60b72-fd01-4dd5-8784-7066f14bc0c3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e16d2ddd-0324-4482-8be5-62be50d705ee}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {faadbaff-d680-4836-825c-b2546032b1d7}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top VAV Terminal Outlet Air Node, !- Name
  {e16d2ddd-0324-4482-8be5-62be50d705ee}, !- Inlet Port
  {819586a0-19ac-4bf2-8528-5b444b70d49d}; !- Outlet Port

OS:Node,
  {dc13fea3-de79-432b-8e16-c3995664fc85}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Return Air Node, !- Name
  {6897a805-51db-412d-8981-e8e9c04a9b32}, !- Inlet Port
  {bc639b7a-f6ba-4b63-9925-9b13f62f6571}; !- Outlet Port

OS:Connection,
  {819586a0-19ac-4bf2-8528-5b444b70d49d}, !- Handle
  {faadbaff-d680-4836-825c-b2546032b1d7}, !- Source Object
  3,                                      !- Outlet Port
  {2d676b55-d38a-4070-b78d-effdfb8f059e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6897a805-51db-412d-8981-e8e9c04a9b32}, !- Handle
  {80f5a3ac-f640-4c2c-aabc-04405d320355}, !- Source Object
  2,                                      !- Outlet Port
  {dc13fea3-de79-432b-8e16-c3995664fc85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc639b7a-f6ba-4b63-9925-9b13f62f6571}, !- Handle
  {dc13fea3-de79-432b-8e16-c3995664fc85}, !- Source Object
  3,                                      !- Outlet Port
  {bdaaabb2-a597-4463-a017-cdae9c681a70}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {27bb36a2-e1f5-4109-9adf-c9cdb5b9a9b8}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Top VAV Terminal Inlet Air Node, !- Name
  {a997702a-59bf-411b-9812-3f0e07ee3457}, !- Inlet Port
  {a78fa172-6233-4c56-8de4-2d6106f0d20e}; !- Outlet Port

OS:Connection,
  {a997702a-59bf-411b-9812-3f0e07ee3457}, !- Handle
  {59214ee4-f0e1-4c4a-be09-1441cd7cc75d}, !- Source Object
  11,                                     !- Outlet Port
  {27bb36a2-e1f5-4109-9adf-c9cdb5b9a9b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a78fa172-6233-4c56-8de4-2d6106f0d20e}, !- Handle
  {27bb36a2-e1f5-4109-9adf-c9cdb5b9a9b8}, !- Source Object
  3,                                      !- Outlet Port
  {890ba3aa-9945-4a71-9035-e4626f904c2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e16d2ddd-0324-4482-8be5-62be50d705ee}, !- Handle
  {890ba3aa-9945-4a71-9035-e4626f904c2f}, !- Source Object
  12,                                     !- Outlet Port
  {faadbaff-d680-4836-825c-b2546032b1d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4d883fe0-1c69-4b1f-a70d-43e6100abbd4}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {90900293-32f1-4546-82f5-57c28df54542}, !- Schedule Type Limits Name
  {1a8ba642-a2ee-4dbc-8e3c-203671b600f2}, !- Default Day Schedule Name
  {420fd4d3-ba2a-45cc-bb23-6676a4f83c26}, !- Summer Design Day Schedule Name
  {9ef9e750-ff0e-420a-954a-d8cb0aad0325}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a8ba642-a2ee-4dbc-8e3c-203671b600f2}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {90900293-32f1-4546-82f5-57c28df54542}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {bf0891ea-a0fa-437e-ab9d-67d0466f178e}, !- Handle
  {4d883fe0-1c69-4b1f-a70d-43e6100abbd4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  730.2749999999993,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  105,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:57:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:57:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9ef9e750-ff0e-420a-954a-d8cb0aad0325}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {90900293-32f1-4546-82f5-57c28df54542}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {420fd4d3-ba2a-45cc-bb23-6676a4f83c26}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {90900293-32f1-4546-82f5-57c28df54542}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dec6dc99-85f1-49a7-a477-dc1a502a7194}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {4d883fe0-1c69-4b1f-a70d-43e6100abbd4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {21f4d9cd-4b42-4eda-95fc-2051359ca06b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21f4d9cd-4b42-4eda-95fc-2051359ca06b}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {90900293-32f1-4546-82f5-57c28df54542}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {79cfb583-89f7-4fcd-bae9-50b18a65eba9}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {4d883fe0-1c69-4b1f-a70d-43e6100abbd4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6693f9e7-7ebf-4e4f-b555-4c069c601d16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6693f9e7-7ebf-4e4f-b555-4c069c601d16}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {90900293-32f1-4546-82f5-57c28df54542}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {7322ae32-c171-4aaf-8ff2-59157bd03e4c}, !- Handle
  Building Default Schedule Set,          !- Name
  {4d883fe0-1c69-4b1f-a70d-43e6100abbd4}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {ae97279a-ef39-42b6-bd35-f9625fa5bd6b}, !- Handle
  {bbbfd57e-b1d2-4932-9ba6-26de465c4bc4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ef47107d-5df1-4a57-bdf1-56ac19d4366a}, !- Handle
  {8ea77bb6-c8d9-4138-b105-2d2a7ebeba3d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.02794519 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.11178076 | hoo_start + 0.5 ~ 0.0 | mid + 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.11178076 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0 | hoo_end + 2.5 ~ 0.02794519 | hoo_end + 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {538f4012-35ae-4113-9a3b-1a67e509f1cf}, !- Handle
  {5a501e95-9881-437c-8a6c-8a6dcb4bac35}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.0 | hoo_start - 2.0 ~ 0.02794519 | hoo_start - 1.5 ~ 0.02794519 | hoo_start - 0.5 ~ 0.209588925 | hoo_start + 0.5 ~ 0.0 | hoo_start + 2.0 ~ 0.0 | mid - 2.0 ~ 0.125753355 | mid ~ 0.0 | mid + 1.5 ~ 0.0 | mid + 2.5 ~ 0.0698629749999999 | hoo_end - 2.5 ~ 0.0838355699999999 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0838355699999999 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.013972595 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a0b1ec0f-5ca1-4e20-ac4e-d7a0c0f19ac3}, !- Handle
  {8ab53c03-6ecb-4d21-a383-306c6c7ffbce}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {c0ce8c20-982d-4504-ae41-172d5b474c7d}, !- Handle
  {bee5ff81-0e48-42a0-82da-461081a0b648}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c59cfe95-66cd-4cfc-a8ed-f1723b9ec949}, !- Handle
  {c9db88fc-91d7-4db9-9563-a1586792cf52}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {2454d459-4350-4cac-8c37-85d45b60acef}, !- Handle
  {54777234-7262-4a5f-8eac-54f00d74a6c8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ac0fc0d9-a6c8-4a42-90f4-8889f313f339}, !- Handle
  {7971f237-af16-4d2c-b280-833b912fdeff}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {31cc0e96-ce99-4d65-9d5d-989cedda24d6}, !- Handle
  {772ae49e-983e-43a3-bf00-ea726d09fd0f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4a1c8ba7-7c5d-4544-8fdd-f09e1b1086fa}, !- Handle
  {86e518e3-ec7d-4a01-9246-464332dedfc1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0c48aa4f-eb90-4e39-998c-1fb89d410ae9}, !- Handle
  {b10b6b3c-0049-4fa9-bc67-8f0b7a1fa919}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2b0a42f5-b4ea-474a-be1b-285ef8eccfe6}, !- Handle
  {00ff954c-78b8-439a-b2c9-44c557c60587}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {e6b91a82-7943-4b74-a567-329b5f9c248c}, !- Handle
  {05238965-4bb4-49a6-aadd-573aff5643c3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {33b120bd-f43c-4e47-89c0-5c4acec18f1b}, !- Handle
  {97eeb00e-bcea-44d2-9270-78f1ddd39669}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.0 | hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.5 | mid + 1.5 ~ 0.5 | hoo_end + 1.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {9cafe041-50c2-4bc2-aebb-b3e632377bde}, !- Handle
  {1720d712-8715-4825-97b5-98230474ec44}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 2.5 ~ 0.95 | mid - 1.5 ~ 0.5 | mid - 0.5 ~ 0.95 | mid + 2.5 ~ 0.95 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.4 | hoo_end - 1.0 ~ 0.4 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {266570f0-2d70-40e0-b08a-d326c86db7b3}, !- Handle
  {4fa19b53-4e9d-407e-8aa1-e62351f5a965}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {e76a4e73-5b97-4d9f-9d43-2cf96e28df46}, !- Handle
  {373423bb-691c-441a-8cf6-4ee7a50eb28e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {95793f07-1168-4ed4-88d8-f2171d8deab7}, !- Handle
  {7d7b43f2-c445-48e5-884f-9f77e37efa2c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.046190000000000002,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.83142000000000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {ee15282d-75a9-4674-acb5-a2a76e8d44d6}, !- Handle
  {ee7219ee-a8c9-4f88-8840-91586e90e2ba}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.05 | hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.1 | hoo_start - 1.5 ~ 0.09238 | hoo_start - 0.5 ~ 0.27714 | hoo_start + 0.5 ~ 0.83142 | mid + 2.5 ~ 0.83142 | hoo_end - 2.5 ~ 0.4619 | hoo_end - 1.5 ~ 0.27714 | hoo_end - 1.0 ~ 0.27714 | hoo_end + 1.0 ~ 0.18476 | hoo_end + 1.5 ~ 0.18476 | hoo_end + 2.5 ~ 0.09238 | hoo_end + 3.5 ~ 0.04619, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4035e6f7-6bc5-483f-b6e2-905beb13366a}, !- Handle
  {65f31f97-89b3-4b17-aafe-7868d1cc1db1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start - 1.0 ~ 0.09238 | hoo_start + 1.0 ~ 0.27714 | mid - 1.0 ~ 0.27714 | hoo_end ~ 0.13857 | hoo_end + 2.0 ~ 0.13857 | hoo_end + 4.0 ~ 0.04619 | hoo_end + 6.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {14ef8a7e-7996-4435-a769-1a68c61cd027}, !- Handle
  {2e92dddf-63e9-4768-805f-0b4de9fcf3af}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.05 ~ 0.05,                !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1804f13c-da15-4383-bf36-9cba4bad3717}, !- Handle
  {3d29c9f5-1a83-4e4d-8cef-2751904a3bc4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {f291ac83-1a28-472b-b5a0-621842a328ed}, !- Handle
  {b3d807e0-9803-4e1d-a80a-3ff5d01024d5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7ac3e825-af91-4b19-abb1-6222053f6c31}, !- Handle
  {dbffd075-bb13-40c3-97e5-c66a3f35b769}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  18;                                     !- Feature Value 3

OS:AdditionalProperties,
  {eb1ecbe0-d40d-48cb-b10d-74620293f94a}, !- Handle
  {88b41488-1595-45b8-b033-5c763260d4c3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8cc41886-f5a5-4fdf-a795-304dc424aeef}, !- Handle
  {5025f8f7-c029-4361-bf57-3eadf8a726ad}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  27,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  27;                                     !- Feature Value 3

OS:AdditionalProperties,
  {d330bb00-331b-451a-b017-04c2f1fbfd99}, !- Handle
  {f582d646-a291-4f92-ab8b-b8eb545c363a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {30b8b740-fffa-4174-8467-ab4b1fdf25b2}, !- Handle
  {87e038bf-7a68-4697-a89f-445f3c1534c4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {d71435e8-ba7e-4e5f-bb26-8374dd2c05e4}, !- Handle
  {dfbb991d-853b-437b-999f-6d235d9c4189}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {178f78b9-d6dc-4479-b35e-b96f2dde7437}, !- Handle
  {d4ac4512-a1ee-4a30-883d-ac0d7250ccaa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {6b4dbc57-005f-48bb-b8e9-8abbc520bd3e}, !- Handle
  {3a79c83a-4344-469e-a374-dcb4ae94a46c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9039c9dd-17a4-4b56-84e6-9a34092c38a9}, !- Handle
  {6c81bf1c-d932-45c9-9f7d-d576fae250e8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {c2a3e528-a26d-4722-acc8-ec973e241e3a}, !- Handle
  {9c9447ab-8782-4c2c-a4fe-f2776285cb1e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {77da63f3-7cb0-403d-9494-5672f5e42cbc}, !- Handle
  {6f72fe6f-99e2-4146-9961-d2dada1c5d35}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {b2a008cf-6500-4521-ad20-e3c76ac8611d}, !- Handle
  {f19a9a84-b146-403f-b49f-5cac678b5311}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1ae5b32d-7f66-4623-95ac-bd4efd0b3731}, !- Handle
  {16f52fc4-e6e2-4a00-b034-7c8ffd9b8fdd}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {23046bd1-2f5c-498c-87a4-7047efe9d36f}, !- Handle
  {9df0a4df-fc1c-4d4b-902b-3fb5f11bf597}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f87337e1-b31d-4eab-acfd-6b04748791b1}, !- Handle
  {c067cd2a-ad8e-4ed8-aa06-8fab4829712e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.56999999999999995;                    !- Feature Value 3

OS:AdditionalProperties,
  {1ebfb041-4e48-4ab6-8204-b29081e1da14}, !- Handle
  {a8596b72-88ad-45ee-974f-55378b3f792e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.07 | hoo_start - 0.5 ~ 0.11 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.21 | mid - 0.5 ~ 0.19 | mid + 0.5 ~ 0.23 | mid + 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.19 | hoo_end + 0.5 ~ 0.15 | hoo_end + 1.5 ~ 0.13 | hoo_end + 2.5 ~ 0.14 | hoo_end + 3.5 ~ 0.07 | hoo_end + 6.5 ~ 0.07 | hoo_end + 7.5 ~ 0.09 | hoo_end + 8.5 ~ 0.05 | hoo_start - 9.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {4b6d1099-b42e-42ee-83b0-7954a2a7479b}, !- Handle
  {d502378c-0b02-4163-975e-a3c23540de19}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.07 | hoo_start - 0.5 ~ 0.19 | hoo_start + 0.5 ~ 0.35 | hoo_start + 1.5 ~ 0.38 | hoo_start + 2.5 ~ 0.39 | mid - 2.5 ~ 0.47 | mid - 1.5 ~ 0.57 | mid - 0.5 ~ 0.54 | mid + 0.5 ~ 0.34 | mid + 1.5 ~ 0.33 | mid + 2.5 ~ 0.44 | hoo_end - 2.5 ~ 0.26 | hoo_end - 1.5 ~ 0.21 | hoo_end - 0.5 ~ 0.15 | hoo_end + 0.5 ~ 0.17 | hoo_end + 1.5 ~ 0.08 | hoo_end + 2.5 ~ 0.05 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bcc6c3c4-8f03-4dbf-bf24-a0c8f92b6f6b}, !- Handle
  {db88cb1b-9455-4cd0-b249-4d2621032f6a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.0 ~ 0.0 | hoo_start + 5.5 ~ 0.0 | hoo_start + 6.5 ~ 0.07 | hoo_start + 7.5 ~ 0.04 | hoo_start + 10.0 ~ 0.04 | hoo_start - 12.0 ~ 0.06 | hoo_start - 11.5 ~ 0.06 | hoo_start - 10.5 ~ 0.09 | hoo_start - 9.5 ~ 0.06 | hoo_start - 8.5 ~ 0.04 | hoo_start - 3.5 ~ 0.04 | hoo_start - 2.5 ~ 0.07 | hoo_start - 1.5 ~ 0.04 | hoo_start - 1.0 ~ 0.04, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {856fc869-8abf-4670-9782-c5b2f12f9ee8}, !- Handle
  autogen Large Office Activity 0,        !- Name
  {4fa19b53-4e9d-407e-8aa1-e62351f5a965}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81345f30-66b9-40cc-a089-4931f0a21645}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {81345f30-66b9-40cc-a089-4931f0a21645}, !- Handle
  autogen Large Office Activity 0_day_sch, !- Name
  {0ae7e9a9-f935-4b13-a0d9-a89329e1aac9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {64b8b467-2301-434e-8c54-a96f855c3903}, !- Handle
  {81345f30-66b9-40cc-a089-4931f0a21645}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e7796706-a5ab-4b98-bec3-3b48e1b32d4e}, !- Handle
  autogen Large Office Activity 1,        !- Name
  {4fa19b53-4e9d-407e-8aa1-e62351f5a965}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {71d9b1be-9492-4a50-9b03-5bca120f85f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {71d9b1be-9492-4a50-9b03-5bca120f85f3}, !- Handle
  autogen Large Office Activity 1_day_sch, !- Name
  {0ae7e9a9-f935-4b13-a0d9-a89329e1aac9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {d908b5e2-af8c-41cd-be1f-0b42e9e6055a}, !- Handle
  {71d9b1be-9492-4a50-9b03-5bca120f85f3}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {87e955ca-632e-44f0-8fdd-ecdc3bd99058}, !- Handle
  autogen OfficeLarge ALWAYS_ON 0,        !- Name
  {3d29c9f5-1a83-4e4d-8cef-2751904a3bc4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee2ad360-d5a4-40e1-a89f-46734e302a2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {ee2ad360-d5a4-40e1-a89f-46734e302a2e}, !- Handle
  autogen OfficeLarge ALWAYS_ON 0_day_sch, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {6c1b8dfa-01e0-4ca7-9a21-fce86d9d1e91}, !- Handle
  {ee2ad360-d5a4-40e1-a89f-46734e302a2e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c3af9cb1-91b6-4091-a81b-8c3a2a378a9e}, !- Handle
  autogen OfficeLarge ALWAYS_ON 1,        !- Name
  {3d29c9f5-1a83-4e4d-8cef-2751904a3bc4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b8c62b45-dfd8-4b2e-8b95-58db5bf987bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {b8c62b45-dfd8-4b2e-8b95-58db5bf987bf}, !- Handle
  autogen OfficeLarge ALWAYS_ON 1_day_sch, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {90aab7cd-1d54-48b2-95d5-3ab7d7a9c963}, !- Handle
  {b8c62b45-dfd8-4b2e-8b95-58db5bf987bf}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {63bfd917-c636-45dc-89f2-55bfded315b7}, !- Handle
  autogen OfficeLarge CLGSETP_DC_SCH 0,   !- Name
  {5025f8f7-c029-4361-bf57-3eadf8a726ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3cc6716d-f329-4ff7-842b-f16bf1e67bc8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {3cc6716d-f329-4ff7-842b-f16bf1e67bc8}, !- Handle
  autogen OfficeLarge CLGSETP_DC_SCH 0_day_sch, !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {f50e5214-1398-4387-8859-5b7599857ee6}, !- Handle
  {3cc6716d-f329-4ff7-842b-f16bf1e67bc8}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {62a098bd-a1a5-4245-9f4e-fc0f63888f3d}, !- Handle
  autogen OfficeLarge CLGSETP_DC_SCH 1,   !- Name
  {5025f8f7-c029-4361-bf57-3eadf8a726ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {56ebace7-4967-4e4a-95e9-d66e51b425c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {56ebace7-4967-4e4a-95e9-d66e51b425c9}, !- Handle
  autogen OfficeLarge CLGSETP_DC_SCH 1_day_sch, !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {ae8ef5cf-cba2-4e0b-bed3-a9ec64c6b1dd}, !- Handle
  {56ebace7-4967-4e4a-95e9-d66e51b425c9}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3fa2c68b-8722-4a7f-95d1-cb0f48579129}, !- Handle
  autogen OfficeLarge HTGSETP_DC_SCH 0,   !- Name
  {dbffd075-bb13-40c3-97e5-c66a3f35b769}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2240c76c-59ff-479a-a505-dd32b1cfab78}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {2240c76c-59ff-479a-a505-dd32b1cfab78}, !- Handle
  autogen OfficeLarge HTGSETP_DC_SCH 0_day_sch, !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {ffa28f20-7197-4b92-a93c-b34a172b4584}, !- Handle
  {2240c76c-59ff-479a-a505-dd32b1cfab78}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {8f7b7dd2-04ab-4e51-b242-22d2ace3723a}, !- Handle
  autogen OfficeLarge HTGSETP_DC_SCH 1,   !- Name
  {dbffd075-bb13-40c3-97e5-c66a3f35b769}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8d0dc779-89ab-4d2c-be37-3e2b5b1eeecd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {8d0dc779-89ab-4d2c-be37-3e2b5b1eeecd}, !- Handle
  autogen OfficeLarge HTGSETP_DC_SCH 1_day_sch, !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {c6225a2f-0600-49ca-b70c-671e1bbc8595}, !- Handle
  {8d0dc779-89ab-4d2c-be37-3e2b5b1eeecd}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3789a9d3-d2af-4eca-aa31-2cbc9c632e0f}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {16f52fc4-e6e2-4a00-b034-7c8ffd9b8fdd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b2ee2f4-56d3-452d-824f-7a99ca553f34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {8b2ee2f4-56d3-452d-824f-7a99ca553f34}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {aab78765-d79e-40ce-80b1-c718eefa4302}, !- Handle
  {8b2ee2f4-56d3-452d-824f-7a99ca553f34}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b587ac43-2c9e-4440-8562-b9af30dbc4f3}, !- Handle
  autogen Supply Air Temp - 55.0F 1,      !- Name
  {16f52fc4-e6e2-4a00-b034-7c8ffd9b8fdd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {68b98b10-4cbc-4e72-a2f4-2133b6c4da61}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {68b98b10-4cbc-4e72-a2f4-2133b6c4da61}, !- Handle
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {dd90a931-f66b-45d4-9e67-1a03d95d77d7}, !- Handle
  {68b98b10-4cbc-4e72-a2f4-2133b6c4da61}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {01bf79f9-8a90-42ff-906e-99d3a12b7397}, !- Handle
  9 Zone VAV Occ Sch,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {6ed7797c-49b9-4d14-adac-4f7d675ea816}, !- Default Day Schedule Name
  {0267fddf-0bd0-4427-9711-3330523817e8}, !- Summer Design Day Schedule Name
  {eb953b93-c423-4030-b4b3-f002b25507f0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ed7797c-49b9-4d14-adac-4f7d675ea816}, !- Handle
  9 Zone VAV Occ Sch Default,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fc535805-5be2-4f20-8dde-a579f327acb0}, !- Handle
  {01bf79f9-8a90-42ff-906e-99d3a12b7397}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eb953b93-c423-4030-b4b3-f002b25507f0}, !- Handle
  9 Zone VAV Occ Sch Winter Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0267fddf-0bd0-4427-9711-3330523817e8}, !- Handle
  9 Zone VAV Occ Sch Summer Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {61371b6b-f02c-47f5-badf-a37154d145dd}, !- Handle
  9 Zone VAV Occ Sch Saturday Rule,       !- Name
  {01bf79f9-8a90-42ff-906e-99d3a12b7397}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {83d09ed8-9127-4237-a824-b01815efffcd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83d09ed8-9127-4237-a824-b01815efffcd}, !- Handle
  9 Zone VAV Occ Sch Saturday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {87f69e0d-e025-47ab-b51f-f6dd7100fe52}, !- Handle
  9 Zone VAV Occ Sch Sunday Rule,         !- Name
  {01bf79f9-8a90-42ff-906e-99d3a12b7397}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2101d68a-0eb1-46f8-a4f4-4825572f0088}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2101d68a-0eb1-46f8-a4f4-4825572f0088}, !- Handle
  9 Zone VAV Occ Sch Sunday,              !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f1a8436-85bd-4830-ac48-c05a32676b04}, !- Handle
  9 Zone VAV 1 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2468b53f-59ac-424d-81ae-217a9b44e1f2}, !- Default Day Schedule Name
  {b98bc313-8a8e-4e30-b326-36b051e5d53d}, !- Summer Design Day Schedule Name
  {25f5ccbf-9a7c-4e9f-8f58-8c4a82923ef2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2468b53f-59ac-424d-81ae-217a9b44e1f2}, !- Handle
  9 Zone VAV 1 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {585df5ba-2f16-4eae-9534-35ccdcaeda80}, !- Handle
  {0f1a8436-85bd-4830-ac48-c05a32676b04}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {25f5ccbf-9a7c-4e9f-8f58-8c4a82923ef2}, !- Handle
  9 Zone VAV 1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b98bc313-8a8e-4e30-b326-36b051e5d53d}, !- Handle
  9 Zone VAV 1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {388607f3-5ffc-4efe-b181-97de1a2af665}, !- Handle
  9 Zone VAV 1 Occ Sch Saturday Rule,     !- Name
  {0f1a8436-85bd-4830-ac48-c05a32676b04}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {52f55575-d86b-4aa4-9507-1cabdcec0a61}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52f55575-d86b-4aa4-9507-1cabdcec0a61}, !- Handle
  9 Zone VAV 1 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fcd30d23-c46f-47b3-bc71-eee0b175604c}, !- Handle
  9 Zone VAV 1 Occ Sch Sunday Rule,       !- Name
  {0f1a8436-85bd-4830-ac48-c05a32676b04}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d71980ab-b163-4a2f-8198-e85fe07ef80b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d71980ab-b163-4a2f-8198-e85fe07ef80b}, !- Handle
  9 Zone VAV 1 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {33d4b1f0-0e56-4e26-87e8-d80a0df4cb83}, !- Handle
  9 Zone VAV 2 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6b01a3e9-ddd9-42b6-b605-7e024a28f806}, !- Default Day Schedule Name
  {25bf3db9-bfb9-4633-825a-45704261cc67}, !- Summer Design Day Schedule Name
  {e93aa1b3-5378-4407-a032-3691b5f34027}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b01a3e9-ddd9-42b6-b605-7e024a28f806}, !- Handle
  9 Zone VAV 2 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {937ac700-3c09-42af-852b-a04bea4a2198}, !- Handle
  {33d4b1f0-0e56-4e26-87e8-d80a0df4cb83}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e93aa1b3-5378-4407-a032-3691b5f34027}, !- Handle
  9 Zone VAV 2 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25bf3db9-bfb9-4633-825a-45704261cc67}, !- Handle
  9 Zone VAV 2 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {391235c6-0dd1-4023-895b-d798259336fe}, !- Handle
  9 Zone VAV 2 Occ Sch Saturday Rule,     !- Name
  {33d4b1f0-0e56-4e26-87e8-d80a0df4cb83}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {80d23fa4-9707-479d-b09f-8a8889e31dfa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80d23fa4-9707-479d-b09f-8a8889e31dfa}, !- Handle
  9 Zone VAV 2 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e76f8f55-784c-4d35-b890-bad3be5252ce}, !- Handle
  9 Zone VAV 2 Occ Sch Sunday Rule,       !- Name
  {33d4b1f0-0e56-4e26-87e8-d80a0df4cb83}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {550800c8-186c-472b-87bc-ad44fd8e7e73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {550800c8-186c-472b-87bc-ad44fd8e7e73}, !- Handle
  9 Zone VAV 2 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bac4c1bb-923a-4077-80e0-fe73aff0218b}, !- Handle
  9 Zone VAV 3 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4e4e2283-a458-4be9-b497-7b20cbf0248e}, !- Default Day Schedule Name
  {876ff62f-1534-4f88-a2dc-4d5190972d64}, !- Summer Design Day Schedule Name
  {9f1403bc-7954-4fc1-b8d0-b26f6057588b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e4e2283-a458-4be9-b497-7b20cbf0248e}, !- Handle
  9 Zone VAV 3 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b712d764-f8a8-4739-b8ad-c437bd850837}, !- Handle
  {bac4c1bb-923a-4077-80e0-fe73aff0218b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9f1403bc-7954-4fc1-b8d0-b26f6057588b}, !- Handle
  9 Zone VAV 3 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {876ff62f-1534-4f88-a2dc-4d5190972d64}, !- Handle
  9 Zone VAV 3 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {538a5b2e-5b64-4dad-b79a-4c39fcefba22}, !- Handle
  9 Zone VAV 3 Occ Sch Saturday Rule,     !- Name
  {bac4c1bb-923a-4077-80e0-fe73aff0218b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d47b850a-27e3-4618-98e4-b713d05801fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d47b850a-27e3-4618-98e4-b713d05801fa}, !- Handle
  9 Zone VAV 3 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d3fd9131-3535-455f-9682-12181239aa57}, !- Handle
  9 Zone VAV 3 Occ Sch Sunday Rule,       !- Name
  {bac4c1bb-923a-4077-80e0-fe73aff0218b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d6789d5e-325d-4fc8-8ccd-9869e49f5ec6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6789d5e-325d-4fc8-8ccd-9869e49f5ec6}, !- Handle
  9 Zone VAV 3 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d1ecdf5-fc06-461c-bbba-443b9ddd2f07}, !- Handle
  9 Zone VAV 4 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d4f18b35-b557-4f4d-849a-f296c432549d}, !- Default Day Schedule Name
  {abd2013d-0849-4b1e-82b1-00e5c03b3550}, !- Summer Design Day Schedule Name
  {d0febab0-6d30-41f0-881c-2ebaa52a130d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d4f18b35-b557-4f4d-849a-f296c432549d}, !- Handle
  9 Zone VAV 4 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d775a868-d913-468b-8884-5cf5eba92cea}, !- Handle
  {6d1ecdf5-fc06-461c-bbba-443b9ddd2f07}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d0febab0-6d30-41f0-881c-2ebaa52a130d}, !- Handle
  9 Zone VAV 4 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {abd2013d-0849-4b1e-82b1-00e5c03b3550}, !- Handle
  9 Zone VAV 4 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2bb1a578-b054-43c4-8f08-7f5b924436e4}, !- Handle
  9 Zone VAV 4 Occ Sch Saturday Rule,     !- Name
  {6d1ecdf5-fc06-461c-bbba-443b9ddd2f07}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e88f2f42-d32f-473b-82f3-759e6198a7c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e88f2f42-d32f-473b-82f3-759e6198a7c8}, !- Handle
  9 Zone VAV 4 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {36c583f9-f4e1-4d4d-9140-cc52e02c7351}, !- Handle
  9 Zone VAV 4 Occ Sch Sunday Rule,       !- Name
  {6d1ecdf5-fc06-461c-bbba-443b9ddd2f07}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ce3df87b-a330-4ead-b5cb-d5767575e793}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce3df87b-a330-4ead-b5cb-d5767575e793}, !- Handle
  9 Zone VAV 4 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7850242-4f29-4047-8e8a-5f89bf0656ee}, !- Handle
  9 Zone VAV 5 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1a77d8a7-ba4e-454b-81f9-65dcd79154b5}, !- Default Day Schedule Name
  {6f92f68f-62f0-44e3-993d-3044f59836e9}, !- Summer Design Day Schedule Name
  {fd5f7e51-ee63-482d-a2fd-c786f255c17f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a77d8a7-ba4e-454b-81f9-65dcd79154b5}, !- Handle
  9 Zone VAV 5 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4ad66136-686e-4b86-9953-f480b3cb860a}, !- Handle
  {a7850242-4f29-4047-8e8a-5f89bf0656ee}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fd5f7e51-ee63-482d-a2fd-c786f255c17f}, !- Handle
  9 Zone VAV 5 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f92f68f-62f0-44e3-993d-3044f59836e9}, !- Handle
  9 Zone VAV 5 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7683f5df-57a9-4105-b19c-9e2b6cd11451}, !- Handle
  9 Zone VAV 5 Occ Sch Saturday Rule,     !- Name
  {a7850242-4f29-4047-8e8a-5f89bf0656ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f408156-0bb5-40da-bb0e-508da48385d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f408156-0bb5-40da-bb0e-508da48385d1}, !- Handle
  9 Zone VAV 5 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3a80dd8b-250a-4584-a77e-6145ce80ed28}, !- Handle
  9 Zone VAV 5 Occ Sch Sunday Rule,       !- Name
  {a7850242-4f29-4047-8e8a-5f89bf0656ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {38fa6e57-d4f2-44f9-a3e7-740c1903a440}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38fa6e57-d4f2-44f9-a3e7-740c1903a440}, !- Handle
  9 Zone VAV 5 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {88d8a153-99f3-44a4-9355-f6c86ac312b5}, !- Handle
  9 Zone VAV 6 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1c0353a6-6d75-4c96-8990-c6acb9a82e4f}, !- Default Day Schedule Name
  {41e67ed3-75d5-4c4f-af31-4e28b1ee08f5}, !- Summer Design Day Schedule Name
  {adb46f97-5c45-4f83-b3ae-3c0c0f61a7bf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c0353a6-6d75-4c96-8990-c6acb9a82e4f}, !- Handle
  9 Zone VAV 6 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {46e8ec89-c885-4f52-af9e-520fad0adb59}, !- Handle
  {88d8a153-99f3-44a4-9355-f6c86ac312b5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {adb46f97-5c45-4f83-b3ae-3c0c0f61a7bf}, !- Handle
  9 Zone VAV 6 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41e67ed3-75d5-4c4f-af31-4e28b1ee08f5}, !- Handle
  9 Zone VAV 6 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a992246-eaa4-4bf6-943b-cf143f6e6c72}, !- Handle
  9 Zone VAV 6 Occ Sch Saturday Rule,     !- Name
  {88d8a153-99f3-44a4-9355-f6c86ac312b5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8719a287-11bf-460a-b2ae-94627c50cc40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8719a287-11bf-460a-b2ae-94627c50cc40}, !- Handle
  9 Zone VAV 6 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {79b80623-fe25-45d3-b835-278004a72da9}, !- Handle
  9 Zone VAV 6 Occ Sch Sunday Rule,       !- Name
  {88d8a153-99f3-44a4-9355-f6c86ac312b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {173bd844-4765-4caa-96c9-7b9f00f0d1e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {173bd844-4765-4caa-96c9-7b9f00f0d1e6}, !- Handle
  9 Zone VAV 6 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f3e66375-06db-4098-baaa-50b1480f4099}, !- Handle
  9 Zone VAV 7 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2a6d5ff1-cdb7-4316-a80e-286f401864b6}, !- Default Day Schedule Name
  {cdfbf29e-d2bd-42a1-958b-ac2fa75b5bdf}, !- Summer Design Day Schedule Name
  {652d96af-b158-4cfe-b49b-8cacd8adddf6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a6d5ff1-cdb7-4316-a80e-286f401864b6}, !- Handle
  9 Zone VAV 7 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {56f8138e-7bac-4d84-8c7f-4dc6deda7e29}, !- Handle
  {f3e66375-06db-4098-baaa-50b1480f4099}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {652d96af-b158-4cfe-b49b-8cacd8adddf6}, !- Handle
  9 Zone VAV 7 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cdfbf29e-d2bd-42a1-958b-ac2fa75b5bdf}, !- Handle
  9 Zone VAV 7 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e80bb90-0a30-4036-867e-7eee74a39210}, !- Handle
  9 Zone VAV 7 Occ Sch Saturday Rule,     !- Name
  {f3e66375-06db-4098-baaa-50b1480f4099}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d195e18d-531e-46bd-9dd9-f20006ed4240}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d195e18d-531e-46bd-9dd9-f20006ed4240}, !- Handle
  9 Zone VAV 7 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {30a9ddb1-0042-4795-a2d0-c4556ad5ff5e}, !- Handle
  9 Zone VAV 7 Occ Sch Sunday Rule,       !- Name
  {f3e66375-06db-4098-baaa-50b1480f4099}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d25f2be5-b688-4bc2-b035-fd6268060fca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d25f2be5-b688-4bc2-b035-fd6268060fca}, !- Handle
  9 Zone VAV 7 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cfdec93f-a7cd-4535-90fe-85724a596048}, !- Handle
  9 Zone VAV 8 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d44041df-9287-419a-80e0-ab6215091a3a}, !- Default Day Schedule Name
  {7d9db432-ee94-4044-8372-56cc687409fe}, !- Summer Design Day Schedule Name
  {5607d52a-3500-4466-8ad8-40ff3bbdd33f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d44041df-9287-419a-80e0-ab6215091a3a}, !- Handle
  9 Zone VAV 8 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {48e28ea6-0b1b-4129-9715-d5e9d07622b6}, !- Handle
  {cfdec93f-a7cd-4535-90fe-85724a596048}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5607d52a-3500-4466-8ad8-40ff3bbdd33f}, !- Handle
  9 Zone VAV 8 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d9db432-ee94-4044-8372-56cc687409fe}, !- Handle
  9 Zone VAV 8 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e06977ec-816d-42b5-b6db-35816a26f60d}, !- Handle
  9 Zone VAV 8 Occ Sch Saturday Rule,     !- Name
  {cfdec93f-a7cd-4535-90fe-85724a596048}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce1a29c8-6e8a-4a8e-aa46-66da38d079e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce1a29c8-6e8a-4a8e-aa46-66da38d079e6}, !- Handle
  9 Zone VAV 8 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d28bf68c-44ed-409f-b61c-9bf4fae61527}, !- Handle
  9 Zone VAV 8 Occ Sch Sunday Rule,       !- Name
  {cfdec93f-a7cd-4535-90fe-85724a596048}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1217206b-f713-4f8a-a6f1-f617133cba9c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1217206b-f713-4f8a-a6f1-f617133cba9c}, !- Handle
  9 Zone VAV 8 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f3d21c78-b5b4-4b58-a042-80c3faec99a7}, !- Handle
  9 Zone VAV 9 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0ba5094b-1fde-44f0-9ce2-d643f30de007}, !- Default Day Schedule Name
  {d37bcd7d-3b2f-44a9-a584-96b915de2f97}, !- Summer Design Day Schedule Name
  {a3ce2e93-e9f8-4ec8-a186-f1e8fcfa727a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ba5094b-1fde-44f0-9ce2-d643f30de007}, !- Handle
  9 Zone VAV 9 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5a54fc97-440f-4edd-964e-33f84180f1d9}, !- Handle
  {f3d21c78-b5b4-4b58-a042-80c3faec99a7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a3ce2e93-e9f8-4ec8-a186-f1e8fcfa727a}, !- Handle
  9 Zone VAV 9 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d37bcd7d-3b2f-44a9-a584-96b915de2f97}, !- Handle
  9 Zone VAV 9 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9d6e66c8-1eef-4220-be19-8c962211315e}, !- Handle
  9 Zone VAV 9 Occ Sch Saturday Rule,     !- Name
  {f3d21c78-b5b4-4b58-a042-80c3faec99a7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a67ebb4a-6d93-4c62-bf02-8683469bbc71}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a67ebb4a-6d93-4c62-bf02-8683469bbc71}, !- Handle
  9 Zone VAV 9 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {32098a61-3014-44ea-be9d-e4ab265188e4}, !- Handle
  9 Zone VAV 9 Occ Sch Sunday Rule,       !- Name
  {f3d21c78-b5b4-4b58-a042-80c3faec99a7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {73a6eda0-76f3-48f8-ad75-aaf3446412e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73a6eda0-76f3-48f8-ad75-aaf3446412e6}, !- Handle
  9 Zone VAV 9 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Material,
  {1a29c411-c732-4322-8cbd-c27b58f067d5}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3fa1b0fc-59e8-4860-8fd2-4291bba3e16a}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {1a29c411-c732-4322-8cbd-c27b58f067d5}; !- Layer 1

OS:InternalMass:Definition,
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Handle
  Internal Mass Definition 2,             !- Name
  {3fa1b0fc-59e8-4860-8fd2-4291bba3e16a}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2b47ec89-9911-4036-bb80-498a27a9b532}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {48877b1b-c22e-4b0d-b449-39f5a133d875}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d6a3d4d4-83ed-4126-9b3d-71b1bcaa4d85}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {4d152a09-0bb3-4f0f-b311-0b787cb7931d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {480621ab-f9f6-4646-94f2-e50ffa83974b}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Top Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {475a9b0f-b749-4615-bcc8-8d9e4664530c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {50c09ece-ffb4-4de5-b86a-e3706d3da0ee}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Top Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {bae9ca93-3b5d-4def-b1d2-a4fc75f31abc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3c3b5998-7d2f-4b3a-b7d0-43968200d003}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid9 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {1ee37cc6-3569-4ae8-a624-d9595875cd5a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {448e5862-55a2-4f70-ad83-ec5ba7cb01ba}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid9 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {4eab9b28-0a18-40a4-88ab-34ab7f8182b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {49c8c84d-bde1-477e-b152-d2b55b815fc1}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid9 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {d48be661-a36e-4d0a-8603-d07e5ae47c0a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4706fd03-d287-49d2-a506-7776a4a01c25}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid9 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {9454c719-5d9d-4469-ae53-eacb2f9a753b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cbc81b02-969d-4f32-b632-61003ecf8f59}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid8 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {5281dcc0-ad4b-4898-bd48-4d0cbab5b737}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7b87b98b-c184-4cb1-bf47-3542569de4d2}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid8 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {b494836c-6c09-492c-adaa-84eca8570013}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0aa7dca2-9f4b-4933-a38c-f893675f26fe}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid8 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {8a98db6b-9617-408e-92fe-bb0d766fe4af}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d1c5649b-2ac0-43f0-9932-f11feeb935dc}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid8 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {6eacfb21-0b36-4ac4-bb71-a4a4062d6bf6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3b680fd3-647e-432a-b0d7-e2b492a65837}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid8 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {98e4d5c0-b050-4893-9392-3a400c83c238}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {06c0ded9-c0eb-4bc1-86ea-6ac5c6a9f91a}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid8 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {e5cb8ae1-f9a1-4e56-a610-ff2df611fd70}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {063f8e98-8a3a-4894-877e-70b873479528}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Top Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {d52a5cdd-eba7-41e6-a7ec-714f0e8df213}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {61ed504c-fa89-41f6-a049-56a39bfc73a6}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid8 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {142ceb56-51e9-4a10-af3b-72dd736cb123}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2ab5898c-b1da-4d05-806c-3b2267ca4c5a}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid8 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {272b8d6c-464c-47b8-8ed0-55d7c30e5a99}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {682dd5c8-5866-4597-b09b-ccd7b3b03450}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid8 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {e146d482-1a08-45d4-a258-6d4790d45f7f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {238c159a-da39-4452-a0f4-1f2c98948309}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid9 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {db3f57f4-a3d0-43ee-883a-071a98800247}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {63698237-5181-4552-886f-8a1b6ba5a415}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid7 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {2f159824-10a0-474b-929b-e549633db2fc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b81d0d6c-fad0-44c5-8f8f-0cd47f94c8c6}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid7 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {44cf1d9a-0d40-4f81-a896-ae8432a6ff7b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a2558681-37a0-43f8-ad13-7095dea63f0e}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid9 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {4616ec37-0b2b-4e0f-8cd8-450c2b2bdcfa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {100c16bb-6901-423f-bb4c-f75469ef5f68}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid7 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {48a66986-ff41-4fa0-ad74-30fb2ffa543d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {db48e49b-6b35-4493-9065-0369f6e6a4a6}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid7 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {5288aed9-b1b3-43bd-b783-ff4723f97a4f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {25fa0bfc-0631-4015-9947-5c82809738ea}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid7 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {f25b36ed-099a-488a-90ca-385fd4fe74ab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3893451b-bd1c-48b2-9e20-cae92fa522cf}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Top Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {c5468257-da63-433a-984e-d09239362f19}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5a5eb67d-d689-4e45-9054-1253261f060c}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid7 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {15218e5a-a191-4426-84d1-c1e16fa53690}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {48a67f38-0d0d-415a-8b06-7f6bb014d76e}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid6 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {5c88321f-f9fd-46bc-a6b5-ea9ceb85fc0d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {57bd45f1-8e65-4f97-a8cf-07d8cfe6b2b7}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid6 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {b7d887d6-99b8-4634-a15a-6126339c620e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {45e71a9b-1d54-41b8-9144-a2d819227b62}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid6 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {d5b18744-1cc0-49a0-a2f6-b381a4a90fa2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {304afa64-6216-45fc-afc0-98ee1e1db34f}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid6 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {d33c7e07-eefa-41f3-ac7e-865f8ec22336}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {46aa4ddb-5d1c-494a-bdeb-dde2b75aa089}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid7 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {19d147ee-a321-4c5c-8e95-7257da88685e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7e906eee-d999-4b4c-a9ab-64f2ea13c1ba}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid5 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {f5f77bab-3ecd-4304-9455-14bb07541678}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3e7e7162-d2dd-4891-a446-e46c072342b3}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Top Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {ec4cdd8b-0eb2-421a-95e9-42986e61094b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6b858c34-de6b-4294-9552-28813b412398}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid2 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {6dec951c-1fa4-4879-8630-1cc83bce5e23}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0dd97cc5-cfab-4e69-be18-7e2326e5a2a5}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid2 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {8f826db5-fefd-4d34-b245-b2503cdf79aa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b9506873-ed50-49ce-968d-e783b3c3f2c5}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid2 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {06f116aa-798e-46fa-a42d-b73043edef4c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {663c2050-3e69-41ab-a83f-0ea5de783b4e}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid2 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {caf581d9-08d0-40d7-bf81-59b424c55f22}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cb1ecc38-3017-4f75-9a55-452ff136ad71}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid4 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {e349f37d-58f6-421e-9d2c-c3a8861f64e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6d796dae-f9f1-4228-ba06-24db23f3a5dd}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Ground Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {bb8edd4b-928c-40eb-917b-e9fe8f601bd3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1298d473-a9d6-497f-8995-ed67acd436cc}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {c798e706-e908-4f13-a555-2e094b7acefb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9bf71ad5-8970-4204-a60a-465ec3becace}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {57cb7a48-37e6-4a97-9fcc-5781da081053}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c19de44c-8088-42ea-b717-c73403cc37f1}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {573275b2-5d12-486f-816b-a859fa4be903}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dfa1c895-86cd-4155-8ae2-7ce24c2787da}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {1b099528-1969-43ab-b780-11cb301eb87a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cf81c69f-18c5-4793-8354-6e1009cedb8d}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {a0d12728-c0bf-4227-ae79-757dc58f20eb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {81b1d5ee-6ee0-4ddc-869e-a31b780438d8}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Ground Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {0ffd13b4-c2de-4e01-b808-148558b09bd7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {780493b4-7daf-4a15-81af-3e5f0b0130a7}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid6 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {0ecd9a27-f76e-451d-bbdc-d326c14cd3f9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7cefe140-72dd-43cb-9c20-02e334340c59}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Ground Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {8a4dd308-f4ed-4b74-a793-996c695efaeb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b05121ee-dd9c-45c6-91b3-b1e4637706f6}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid3 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {0f1a5ea1-b9b2-4a5b-aaa7-00518e01ffd6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b4bf7d9e-70bc-4b01-a632-157550ff87ee}, !- Handle
  Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {c80070c5-f9d2-484c-b50f-ffbc8bbeef2a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6f834010-70e7-469e-a071-cfad421c3eaf}, !- Handle
  Office OfficeLarge Main Data Center B end_b - Story Ground Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {fb53f76c-2b8b-4087-8cc2-26180f1c2813}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9e2e8dae-7d7b-47ba-8ed6-ba33e8a2c8f6}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Ground Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {59af6f03-6126-4507-a7dc-702cc7821e13}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {25cc3db5-4012-48db-b4d8-07145b10b5c9}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Ground Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {5ac072e4-98ef-4173-b02a-d2ac4fd0bb2a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f82408c4-a17c-42e2-a9cb-7ef924c1f88a}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid2 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {6faaa308-840b-47c0-881e-a317e94024a3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {92872d93-5c76-41f3-a0b9-5eee4b062c32}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Ground Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {827de2a7-bcfa-491a-b684-6243d1c9f4e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4151ae3c-27ec-4acf-9865-5fabb1dbcd96}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid3 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {40fd8234-cf06-41a1-962f-d7880d146334}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {29d3a5c2-2879-4b29-8979-46e50a0f8b3e}, !- Handle
  Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {6b1f6623-6388-442a-b638-673f97e22d0b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2aa3e42e-81fd-4232-a791-eb1d14fde7dd}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {e804eeda-053c-4e00-b3d6-500059ec5719}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {58931800-4c99-403c-8a4f-30d5898a0756}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid6 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {0be2ee2b-8db6-4d30-96c9-38d5e1e7c384}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {067ddf99-3565-46a3-a6df-d99fcf12a601}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {012a5097-be96-46d3-bb10-c22a784e3b28}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {07749981-b936-4e40-a308-c9c53efc44f7}, !- Handle
  Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {09bc3c95-c5c5-4be5-a5c6-2db11c3c5854}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {70feeab7-ff7b-4df6-9cc9-55a8ccf15f1d}, !- Handle
  Office OfficeLarge Main Data Center A end_b - Story Ground Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {1b556dd3-4e19-430b-96d6-acb5e984d4e3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4edd23d1-f2b1-4e5c-a994-fe0a8a95fe64}, !- Handle
  Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {265b101d-db9e-4999-a45c-9fa64f3102b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c3708e59-8475-485b-90d5-3374ff58424f}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid9 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {9e1a1038-e811-4f89-8cc3-75291fe6595e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2f3f3ad7-0736-4201-b25e-6965b5b490df}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid7 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {cb8e164a-5c57-49ab-9bc9-0c34e7ea5fe3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f421e3ce-f1d2-4b02-b411-ee88790a2a3f}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid2 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {757f3d77-9961-4f4f-aebc-80d48e118d49}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ac89af7d-da22-48e3-9e83-2a84fd9d4e53}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid2 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {cbce5281-a1b6-4c58-a45e-5ede0db804a7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d6f041aa-e9f6-4d41-8389-3c9dfae0a045}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Top Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {401f6cb0-54c7-404d-9f1b-647ab9aedf25}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7aee95e8-4e64-4518-bfb5-a15780017769}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid6 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {56928936-30fb-478a-84f8-b08a4ef2ffe1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ead25aff-603f-46e3-afeb-abae969a57ca}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid6 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {1ddf2faf-fd3a-48e1-9733-56a2797e879e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {30608dec-9f23-441f-b266-6d6518361930}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid3 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {dddaa351-090d-4d9e-87d9-6945eb86d5c4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {758e81ec-987a-46bf-83a8-d83f88716919}, !- Handle
  Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {0385ff4a-e1d2-4aae-9621-f35f56d63aa3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {97604d90-8ab3-40e9-88b0-7403fecf8b8d}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {04502f97-9e76-40cd-b749-63e42297fa42}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {90f28941-3bf0-4dbd-b0d7-e9346ccf2467}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid9 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {cdcda401-debc-4248-a1ec-c7fd792b12ed}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f6499c72-110b-4366-a421-07b22a41ac48}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid5 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {cc8b8c85-cd54-454a-acc4-3cdbc249c9f9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ebb5407e-d79d-4b05-bb07-b06be581c93e}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid2 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {2b3b8c7b-78ed-4d9b-bfc4-f61d45ea7b89}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d4ab9bfa-e270-44b4-9558-3747971c0897}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid5 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {ec9f81ed-26b4-4390-9d9a-2e1672f7dc79}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {506d0ecc-9351-48ff-8482-ed0adefefbb9}, !- Handle
  Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {3f320f6d-f94a-419c-a275-c4e258abd9e2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bce5d011-5a15-4808-a1db-54b81920ed0f}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid3 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {d791a231-cbb4-43b4-8bab-fa70c4ce5bf1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f2db1556-c8ab-4cb5-a3a6-33134bae05b2}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Top Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {f625bce2-f77d-40db-9161-540a6f9908f8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cc6b36a2-984c-4339-914a-b17d51d78de8}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid3 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {7625d1ca-a059-4bc4-baac-ed05812e36e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c86d562e-b14b-4ada-adc6-f7164a07265b}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {89dbb218-f95b-42c5-9bdb-eec585494d25}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5314e63c-9e37-453a-877b-0a59480f0aa5}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid3 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {407e60c3-452b-4298-a479-8e343118c0b1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ed1f6234-90cc-48b7-8843-710e5fe34320}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid3 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {a3c452a4-ef93-4796-b036-3a28c08322ff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {df63a9bb-1cf0-4c9a-bce7-54a2702296df}, !- Handle
  Office OfficeLarge Main Data Center C end_b - Story Ground Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {53a94a83-2dda-4b89-8a96-2c42dab034b4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6c9ac7ed-e339-4575-8c77-86b3f913f1a6}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid3 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {ccbb84da-ec1d-4352-bd2b-f5f58e693d70}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {49618e30-c046-41ef-bb8e-eb19432345bf}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid4 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {cf258442-8489-491d-aa24-426050071219}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f487e63c-c76d-4ea3-927c-951e7573761a}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid5 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {ef44d9c1-bad5-4bae-bafa-b86105c2e692}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cc28e236-6221-4e62-8cac-4f6e07865f2a}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid5 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {f81f275a-53df-4253-9ebd-0782ad859637}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b7cb121d-e153-45e6-9c55-17676734e01b}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid3 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {9ff10bda-59b8-49e6-bcc2-9bd76d2bd608}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c7a2d0a9-2042-4f78-92ff-7908a66472f6}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid6 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {cbe7f22b-3a78-4d99-a783-a47252c9562f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {13bd4772-83e6-440c-97bb-77c34bd169f9}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid4 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {95a81eea-baee-4df4-a398-a5db606c6aa9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5efc5526-9c9b-40a7-a5ff-f22278e11c39}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid4 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {d1ac3f6e-f46a-4853-8d50-49d72e4c238f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {12b8bd44-9dd4-4300-9ec0-de854c04f073}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid7 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {ef192bde-5128-4120-ae0a-c70a08f44c33}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {497b00e7-56c5-42ad-96c2-251882404610}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid4 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {1df27fd6-3cba-48e8-91a1-b836da1fd936}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3041157e-3749-47bb-92ca-17240855bbcf}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid4 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {e7a9111b-9a5c-4c9f-bd54-9daf3ab7a7e6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2a8c1834-70f0-4347-bf1e-f6bfa37f6348}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid4 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {f4b6e5d5-749f-46db-99d1-6179352b8dfa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b04ea98c-d16c-4c2d-8d0e-f61b23bf6549}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid9 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {c64e2e41-6adb-468a-8f54-9286647468b9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e1aa2ebf-02ad-44bf-adcd-25b57c5dbf57}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid4 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {985acb1e-aa65-4283-b9b2-84a9beb18383}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b6226234-5882-4190-b113-c2457bec33b4}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Mid5 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {7cd74f7a-b48e-478f-8cef-e3df7eab3061}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dadb3511-367b-4da8-8a1e-542aafe03856}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid5 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {f3277c07-8ece-4614-9842-75cfee64953f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3af15b50-493f-49ba-b087-b84502b391c7}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid2 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {e536a550-a132-4400-a975-2d4eb61c82d2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {edcee97e-593f-4f1d-8ca4-abc92f17e863}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid5 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {a0b3d4dc-7536-42dc-85bb-88d53d84cb59}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {61bbb5a4-cc58-498c-883c-0639770b739d}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid4 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {00abecd1-1e31-4df4-bdf2-17784147ef3f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2b1bda54-dee0-4d79-8835-668c4d662b33}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid5 Mass, !- Name
  {5d513870-3294-4e33-9ccb-94d82f30deac}, !- Internal Mass Definition Name
  {014ce9d2-6461-4d3e-a057-e777c85bff7a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {0252f5dc-f652-420c-a176-6771c8a547bd}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {21d2c5e5-e62a-413b-8aec-4bd05f10e363}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {14f91c6e-a231-4fcd-a51c-b4a9f9a0b29b}, !- Handle
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_office,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:AdditionalProperties,
  {32e9f04d-94c7-490e-b681-b0ca3d98a474}, !- Handle
  {c7b3833c-b945-40d1-bf7b-740c2796698c}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  server_room,                            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  copy_print_room;                        !- Feature Value 2

OS:AdditionalProperties,
  {02d94de8-4001-4a56-ade7-86ac349c2a36}, !- Handle
  {8ed20f55-ce9a-4b67-84cd-5757ba4c3416}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  server_room,                            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  copy_print_room;                        !- Feature Value 2

OS:Lights:Definition,
  {fbbcaa71-843a-4f6b-9b4f-7519ae582bc6}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.13658444780088,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4a000c83-5793-4ead-9965-994ae549ad63}, !- Handle
  {fbbcaa71-843a-4f6b-9b4f-7519ae582bc6}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {5b56223c-de38-44b3-8c7b-e34fb598361d}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {fbbcaa71-843a-4f6b-9b4f-7519ae582bc6}, !- Lights Definition Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space or SpaceType Name
  {28d8c293-98d9-4be3-9573-ebe030215705}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8f35058a-3db7-435a-8ef9-43ce2ef17ad0}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.958728863026777,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c9f71ac0-e89d-47e6-9de3-d4fec0aa076e}, !- Handle
  {8f35058a-3db7-435a-8ef9-43ce2ef17ad0}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {138b70a3-7f28-40b1-9975-ca8e72ccb6ce}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {8f35058a-3db7-435a-8ef9-43ce2ef17ad0}, !- Lights Definition Name
  {cc5d5b08-c96e-4bcd-8d7f-f01ccf980243}, !- Space or SpaceType Name
  {28d8c293-98d9-4be3-9573-ebe030215705}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2e88d374-61da-44f0-8063-a30a4a9cf4d6}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.138036390394,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5541978e-774e-4be3-8e40-cb125291f7af}, !- Handle
  {2e88d374-61da-44f0-8063-a30a4a9cf4d6}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {54b66dad-8e79-4135-af34-3a690020c8d9}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {2e88d374-61da-44f0-8063-a30a4a9cf4d6}, !- Lights Definition Name
  {c7b3833c-b945-40d1-bf7b-740c2796698c}, !- Space or SpaceType Name
  {4efa6c1f-579c-407b-9c17-fc20f2c1572e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8ca59e3d-f653-4260-9a83-a0516176b5bd}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.138036390394,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {71c3d0ed-c8ec-431c-ae81-5e58d1ba3c6d}, !- Handle
  {8ca59e3d-f653-4260-9a83-a0516176b5bd}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {c3500d5e-992e-4bb3-9494-84468cc06660}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {8ca59e3d-f653-4260-9a83-a0516176b5bd}, !- Lights Definition Name
  {8ed20f55-ce9a-4b67-84cd-5757ba4c3416}, !- Space or SpaceType Name
  {4efa6c1f-579c-407b-9c17-fc20f2c1572e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {28d8c293-98d9-4be3-9573-ebe030215705}, !- Handle
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {ec09447d-df11-422f-9c32-39b8dc4ea763}, !- Default Day Schedule Name
  {2552d2fc-0442-42c6-8d10-6df74075da72}, !- Summer Design Day Schedule Name
  {a333184e-6ae1-45ca-a9f2-98e41c32afac}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {09ac3d97-2f38-4fa7-b2e0-4eba736bd4b2}, !- Handle
  {28d8c293-98d9-4be3-9573-ebe030215705}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {ec09447d-df11-422f-9c32-39b8dc4ea763}, !- Handle
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.000793245471163738,                   !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.000892401155059272,                   !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.000991556838954695,                   !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.00109071252285023,                    !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.00118986820674566,                    !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.00128902389064119,                    !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.00138817957453662,                    !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.00148733525843205,                    !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.00158649094232758,                    !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.00168564662622301,                    !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00178480231011854,                    !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.00188395799401397,                    !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.0019831136779095,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.00208226936180493,                    !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.00218142504570036,                    !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.00228058072959589,                    !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.00237973641349132,                    !- Value Until Time 17
  2,                                      !- Hour 18
  55,                                     !- Minute 18
  0.00247889209738685,                    !- Value Until Time 18
  3,                                      !- Hour 19
  5,                                      !- Minute 19
  0.00257804778128228,                    !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  0.00267720346517782,                    !- Value Until Time 20
  3,                                      !- Hour 21
  25,                                     !- Minute 21
  0.00277635914907325,                    !- Value Until Time 21
  3,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00282593699102095,                    !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.00521301319195401,                    !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.00760008939288716,                    !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.00998716559382021,                    !- Value Until Time 25
  4,                                      !- Hour 26
  9,                                      !- Minute 26
  0.0123742417947533,                     !- Value Until Time 26
  4,                                      !- Hour 27
  19,                                     !- Minute 27
  0.0147613179956864,                     !- Value Until Time 27
  4,                                      !- Hour 28
  30,                                     !- Minute 28
  0.0171483941966194,                     !- Value Until Time 28
  4,                                      !- Hour 29
  40,                                     !- Minute 29
  0.0152066045274574,                     !- Value Until Time 29
  4,                                      !- Hour 30
  50,                                     !- Minute 30
  0.0132648148582953,                     !- Value Until Time 30
  5,                                      !- Hour 31
  0,                                      !- Minute 31
  0.0113230251891332,                     !- Value Until Time 31
  5,                                      !- Hour 32
  10,                                     !- Minute 32
  0.00938123551997113,                    !- Value Until Time 32
  5,                                      !- Hour 33
  20,                                     !- Minute 33
  0.00743944585080905,                    !- Value Until Time 33
  5,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00549765618164697,                    !- Value Until Time 34
  5,                                      !- Hour 35
  40,                                     !- Minute 35
  0.00574200803429978,                    !- Value Until Time 35
  5,                                      !- Hour 36
  50,                                     !- Minute 36
  0.00598635988695258,                    !- Value Until Time 36
  6,                                      !- Hour 37
  0,                                      !- Minute 37
  0.00623071173960539,                    !- Value Until Time 37
  6,                                      !- Hour 38
  10,                                     !- Minute 38
  0.0064750635922582,                     !- Value Until Time 38
  6,                                      !- Hour 39
  20,                                     !- Minute 39
  0.00671941544491102,                    !- Value Until Time 39
  6,                                      !- Hour 40
  30,                                     !- Minute 40
  0.00696376729756382,                    !- Value Until Time 40
  6,                                      !- Hour 41
  40,                                     !- Minute 41
  0.014794662384961,                      !- Value Until Time 41
  6,                                      !- Hour 42
  50,                                     !- Minute 42
  0.0226255574723582,                     !- Value Until Time 42
  7,                                      !- Hour 43
  0,                                      !- Minute 43
  0.0304564525597552,                     !- Value Until Time 43
  7,                                      !- Hour 44
  10,                                     !- Minute 44
  0.0382873476471524,                     !- Value Until Time 44
  7,                                      !- Hour 45
  20,                                     !- Minute 45
  0.0461182427345496,                     !- Value Until Time 45
  7,                                      !- Hour 46
  30,                                     !- Minute 46
  0.0539491378219466,                     !- Value Until Time 46
  7,                                      !- Hour 47
  40,                                     !- Minute 47
  0.0714863762247424,                     !- Value Until Time 47
  7,                                      !- Hour 48
  50,                                     !- Minute 48
  0.0890236146275372,                     !- Value Until Time 48
  8,                                      !- Hour 49
  0,                                      !- Minute 49
  0.106560853030333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  9,                                      !- Minute 50
  0.124098091433129,                      !- Value Until Time 50
  8,                                      !- Hour 51
  19,                                     !- Minute 51
  0.141635329835924,                      !- Value Until Time 51
  8,                                      !- Hour 52
  29,                                     !- Minute 52
  0.159172568238719,                      !- Value Until Time 52
  8,                                      !- Hour 53
  30,                                     !- Minute 53
  0.159172568238719,                      !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.220882960001713,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.282593351764707,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.344303743527701,                      !- Value Until Time 56
  9,                                      !- Hour 57
  9,                                      !- Minute 57
  0.406014135290696,                      !- Value Until Time 57
  9,                                      !- Hour 58
  19,                                     !- Minute 58
  0.46772452705369,                       !- Value Until Time 58
  9,                                      !- Hour 59
  29,                                     !- Minute 59
  0.529434918816684,                      !- Value Until Time 59
  9,                                      !- Hour 60
  30,                                     !- Minute 60
  0.529434918816685,                      !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.569550129469644,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.609665340122603,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.649780550775564,                      !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.689895761428523,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.730010972081482,                      !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.770126182734441,                      !- Value Until Time 66
  10,                                     !- Hour 67
  30,                                     !- Minute 67
  0.770126182734442,                      !- Value Until Time 67
  10,                                     !- Hour 68
  39,                                     !- Minute 68
  0.791782128590904,                      !- Value Until Time 68
  10,                                     !- Hour 69
  49,                                     !- Minute 69
  0.813438074447366,                      !- Value Until Time 69
  10,                                     !- Hour 70
  59,                                     !- Minute 70
  0.835094020303827,                      !- Value Until Time 70
  11,                                     !- Hour 71
  3,                                      !- Minute 71
  0.843215,                               !- Value Until Time 71
  11,                                     !- Hour 72
  13,                                     !- Minute 72
  0.840386400089002,                      !- Value Until Time 72
  11,                                     !- Hour 73
  23,                                     !- Minute 73
  0.830487747639628,                      !- Value Until Time 73
  11,                                     !- Hour 74
  33,                                     !- Minute 74
  0.820589095190253,                      !- Value Until Time 74
  11,                                     !- Hour 75
  37,                                     !- Minute 75
  0.816877100521738,                      !- Value Until Time 75
  11,                                     !- Hour 76
  47,                                     !- Minute 76
  0.808211032684229,                      !- Value Until Time 76
  11,                                     !- Hour 77
  57,                                     !- Minute 77
  0.799544964846721,                      !- Value Until Time 77
  12,                                     !- Hour 78
  7,                                      !- Minute 78
  0.790878897009211,                      !- Value Until Time 78
  12,                                     !- Hour 79
  17,                                     !- Minute 79
  0.782212829171702,                      !- Value Until Time 79
  12,                                     !- Hour 80
  27,                                     !- Minute 80
  0.773546761334194,                      !- Value Until Time 80
  12,                                     !- Hour 81
  37,                                     !- Minute 81
  0.764880693496685,                      !- Value Until Time 81
  12,                                     !- Hour 82
  47,                                     !- Minute 82
  0.769074618791434,                      !- Value Until Time 82
  12,                                     !- Hour 83
  57,                                     !- Minute 83
  0.773268544086184,                      !- Value Until Time 83
  13,                                     !- Hour 84
  7,                                      !- Minute 84
  0.777462469380933,                      !- Value Until Time 84
  13,                                     !- Hour 85
  17,                                     !- Minute 85
  0.781656394675682,                      !- Value Until Time 85
  13,                                     !- Hour 86
  27,                                     !- Minute 86
  0.785850319970433,                      !- Value Until Time 86
  13,                                     !- Hour 87
  37,                                     !- Minute 87
  0.790044245265182,                      !- Value Until Time 87
  13,                                     !- Hour 88
  47,                                     !- Minute 88
  0.785357621885161,                      !- Value Until Time 88
  13,                                     !- Hour 89
  57,                                     !- Minute 89
  0.780670998505142,                      !- Value Until Time 89
  14,                                     !- Hour 90
  7,                                      !- Minute 90
  0.775984375125121,                      !- Value Until Time 90
  14,                                     !- Hour 91
  17,                                     !- Minute 91
  0.7712977517451,                        !- Value Until Time 91
  14,                                     !- Hour 92
  27,                                     !- Minute 92
  0.76661112836508,                       !- Value Until Time 92
  14,                                     !- Hour 93
  37,                                     !- Minute 93
  0.76192450498506,                       !- Value Until Time 93
  14,                                     !- Hour 94
  47,                                     !- Minute 94
  0.725351884837744,                      !- Value Until Time 94
  14,                                     !- Hour 95
  57,                                     !- Minute 95
  0.688779264690429,                      !- Value Until Time 95
  15,                                     !- Hour 96
  7,                                      !- Minute 96
  0.652206644543113,                      !- Value Until Time 96
  15,                                     !- Hour 97
  11,                                     !- Minute 97
  0.63849191198787,                       !- Value Until Time 97
  15,                                     !- Hour 98
  21,                                     !- Minute 98
  0.226267499973912,                      !- Value Until Time 98
  15,                                     !- Hour 99
  31,                                     !- Minute 99
  0.175477511477474,                      !- Value Until Time 99
  15,                                     !- Hour 100
  41,                                     !- Minute 100
  0.124687522981035,                      !- Value Until Time 100
  15,                                     !- Hour 101
  45,                                     !- Minute 101
  0.10564127729487,                       !- Value Until Time 101
  15,                                     !- Hour 102
  54,                                     !- Minute 102
  0.0980087118561792,                     !- Value Until Time 102
  16,                                     !- Hour 103
  4,                                      !- Minute 103
  0.0903761464174875,                     !- Value Until Time 103
  16,                                     !- Hour 104
  15,                                     !- Minute 104
  0.0827435809787968,                     !- Value Until Time 104
  16,                                     !- Hour 105
  25,                                     !- Minute 105
  0.0751110155401061,                     !- Value Until Time 105
  16,                                     !- Hour 106
  35,                                     !- Minute 106
  0.0674784501014146,                     !- Value Until Time 106
  16,                                     !- Hour 107
  45,                                     !- Minute 107
  0.0598458846627238,                     !- Value Until Time 107
  16,                                     !- Hour 108
  55,                                     !- Minute 108
  0.0589546169244052,                     !- Value Until Time 108
  17,                                     !- Hour 109
  5,                                      !- Minute 109
  0.0580633491860866,                     !- Value Until Time 109
  17,                                     !- Hour 110
  15,                                     !- Minute 110
  0.0571720814477681,                     !- Value Until Time 110
  17,                                     !- Hour 111
  25,                                     !- Minute 111
  0.0562808137094496,                     !- Value Until Time 111
  17,                                     !- Hour 112
  35,                                     !- Minute 112
  0.0553895459711309,                     !- Value Until Time 112
  17,                                     !- Hour 113
  45,                                     !- Minute 113
  0.0544982782328124,                     !- Value Until Time 113
  17,                                     !- Hour 114
  55,                                     !- Minute 114
  0.054682193379905,                      !- Value Until Time 114
  18,                                     !- Hour 115
  5,                                      !- Minute 115
  0.0548661085269977,                     !- Value Until Time 115
  18,                                     !- Hour 116
  15,                                     !- Minute 116
  0.0550500236740903,                     !- Value Until Time 116
  18,                                     !- Hour 117
  25,                                     !- Minute 117
  0.0552339388211829,                     !- Value Until Time 117
  18,                                     !- Hour 118
  35,                                     !- Minute 118
  0.0554178539682755,                     !- Value Until Time 118
  18,                                     !- Hour 119
  45,                                     !- Minute 119
  0.0556017691153682,                     !- Value Until Time 119
  18,                                     !- Hour 120
  55,                                     !- Minute 120
  0.0555046883153447,                     !- Value Until Time 120
  19,                                     !- Hour 121
  5,                                      !- Minute 121
  0.0554076075153214,                     !- Value Until Time 121
  19,                                     !- Hour 122
  15,                                     !- Minute 122
  0.055310526715298,                      !- Value Until Time 122
  19,                                     !- Hour 123
  25,                                     !- Minute 123
  0.0552134459152746,                     !- Value Until Time 123
  19,                                     !- Hour 124
  35,                                     !- Minute 124
  0.0551163651152512,                     !- Value Until Time 124
  19,                                     !- Hour 125
  45,                                     !- Minute 125
  0.0550192843152278,                     !- Value Until Time 125
  19,                                     !- Hour 126
  55,                                     !- Minute 126
  0.0493144413814736,                     !- Value Until Time 126
  20,                                     !- Hour 127
  5,                                      !- Minute 127
  0.0436095984477194,                     !- Value Until Time 127
  20,                                     !- Hour 128
  15,                                     !- Minute 128
  0.0379047555139652,                     !- Value Until Time 128
  20,                                     !- Hour 129
  25,                                     !- Minute 129
  0.032199912580211,                      !- Value Until Time 129
  20,                                     !- Hour 130
  35,                                     !- Minute 130
  0.0264950696464568,                     !- Value Until Time 130
  20,                                     !- Hour 131
  45,                                     !- Minute 131
  0.0207902267127029,                     !- Value Until Time 131
  20,                                     !- Hour 132
  55,                                     !- Minute 132
  0.0199887456892539,                     !- Value Until Time 132
  21,                                     !- Hour 133
  5,                                      !- Minute 133
  0.019187264665805,                      !- Value Until Time 133
  21,                                     !- Hour 134
  15,                                     !- Minute 134
  0.0183857836423559,                     !- Value Until Time 134
  21,                                     !- Hour 135
  25,                                     !- Minute 135
  0.0175843026189069,                     !- Value Until Time 135
  21,                                     !- Hour 136
  35,                                     !- Minute 136
  0.0167828215954579,                     !- Value Until Time 136
  21,                                     !- Hour 137
  45,                                     !- Minute 137
  0.015981340572009,                      !- Value Until Time 137
  21,                                     !- Hour 138
  55,                                     !- Minute 138
  0.0133177838100075,                     !- Value Until Time 138
  22,                                     !- Hour 139
  5,                                      !- Minute 139
  0.0106542270480059,                     !- Value Until Time 139
  22,                                     !- Hour 140
  15,                                     !- Minute 140
  0.00799067028600441,                    !- Value Until Time 140
  22,                                     !- Hour 141
  25,                                     !- Minute 141
  0.00532711352400297,                    !- Value Until Time 141
  22,                                     !- Hour 142
  35,                                     !- Minute 142
  0.00266355676200144,                    !- Value Until Time 142
  22,                                     !- Hour 143
  45,                                     !- Minute 143
  0,                                      !- Value Until Time 143
  22,                                     !- Hour 144
  55,                                     !- Minute 144
  9.91556838954299e-05,                   !- Value Until Time 144
  23,                                     !- Hour 145
  5,                                      !- Minute 145
  0.000198311367790957,                   !- Value Until Time 145
  23,                                     !- Hour 146
  15,                                     !- Minute 146
  0.000297467051686387,                   !- Value Until Time 146
  23,                                     !- Hour 147
  25,                                     !- Minute 147
  0.000396622735581921,                   !- Value Until Time 147
  23,                                     !- Hour 148
  35,                                     !- Minute 148
  0.000495778419477344,                   !- Value Until Time 148
  23,                                     !- Hour 149
  45,                                     !- Minute 149
  0.000594934103372878,                   !- Value Until Time 149
  23,                                     !- Hour 150
  55,                                     !- Minute 150
  0.000694089787268308,                   !- Value Until Time 150
  24,                                     !- Hour 151
  0,                                      !- Minute 151
  0.000793245471163738;                   !- Value Until Time 151

OS:AdditionalProperties,
  {15b5660f-37ca-4bb1-bd11-617c8d2a6e2e}, !- Handle
  {ec09447d-df11-422f-9c32-39b8dc4ea763}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {2552d2fc-0442-42c6-8d10-6df74075da72}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a333184e-6ae1-45ca-a9f2-98e41c32afac}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {13e6cb82-0bc8-4e93-914a-ebfa1709d772}, !- Handle
  Schedule Rule 20,                       !- Name
  {28d8c293-98d9-4be3-9573-ebe030215705}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bee5ff81-0e48-42a0-82da-461081a0b648}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7dea6efc-ed4f-4e4b-b022-2d34b762fe8a}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0430254464,                           !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0430516128,                           !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.052687315,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.053451118,                            !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.054214921,                            !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.054978724,                            !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.055742527,                            !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.05650633,                             !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.057270133,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0582832343333333,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0592963356666667,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.060309437,                            !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0613225383333333,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0623356396666667,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.063348741,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.063348741,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0434179424,                           !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0434441088,                           !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0434702752,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0434964416,                           !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.043522608,                            !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.0435487744,                           !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.063698685,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0435749408,                           !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0436011072,                           !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0436272736,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.04365344,                             !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0436796064,                           !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.0437057728,                           !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.063840708,                            !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.0437319392,                           !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.063841966,                            !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.0437581056,                           !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.063843224,                            !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.043784272,                            !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.0438104384,                           !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.0438366048,                           !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0438627712,                           !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.0438889376,                           !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.043915104,                            !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.0439412704,                           !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.0439674368,                           !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.0439936032,                           !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.0440197696,                           !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.044045936,                            !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.0440721024,                           !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.0440982688,                           !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.0441244352,                           !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.0441506016,                           !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.044176768,                            !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.0442029344,                           !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.0442291008,                           !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.0442552672,                           !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.0438350803333333,                     !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.0442814336,                           !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.0435905641666667,                     !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.0443076,                              !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.043346048,                            !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.0443337664,                           !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.0433891485,                           !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.0443599328,                           !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.043432249,                            !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.0443860992,                           !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.0434753495,                           !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.0444122656,                           !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.04351845,                             !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.044438432,                            !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.0435615505,                           !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.0444645984,                           !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.043604651,                            !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.043604651,                            !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.0436371283333333,                     !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.0436696056666667,                     !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.043702083,                            !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.0437345603333333,                     !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.0437670376666667,                     !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.043799515,                            !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.043799515,                            !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.0446739296,                           !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.044700096,                            !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.0447262624,                           !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.0447524288,                           !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.0447785952,                           !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.0448047616,                           !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.044830928,                            !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.0448570944,                           !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.0448832608,                           !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.0449094272,                           !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.0449355936,                           !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.04496176,                             !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.0449879264,                           !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.0450140928,                           !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.0450402592,                           !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.0450664256,                           !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.045092592,                            !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.0451187584,                           !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.0451449248,                           !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.0451710912,                           !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.0451972576,                           !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.045223424,                            !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.0452495904,                           !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.0452757568,                           !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.0453019232,                           !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.0453280896,                           !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.045354256,                            !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.0453804224,                           !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.0454065888,                           !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.0454327552,                           !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.0454589216,                           !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.045485088,                            !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.0455112544,                           !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.0455374208,                           !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.0455635872,                           !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.0455897536,                           !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.04561592,                             !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.0456420864,                           !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.0456682528,                           !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.0456944192,                           !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.0457205856,                           !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.045746752,                            !- Value Until Time 120
  17,                                     !- Hour 121
  30,                                     !- Minute 121
  0.045746752,                            !- Value Until Time 121
  17,                                     !- Hour 122
  40,                                     !- Minute 122
  0.0487933125,                           !- Value Until Time 122
  17,                                     !- Hour 123
  50,                                     !- Minute 123
  0.051839873,                            !- Value Until Time 123
  18,                                     !- Hour 124
  0,                                      !- Minute 124
  0.0548864335000001,                     !- Value Until Time 124
  18,                                     !- Hour 125
  10,                                     !- Minute 125
  0.0579329940000001,                     !- Value Until Time 125
  18,                                     !- Hour 126
  20,                                     !- Minute 126
  0.0609795545000001,                     !- Value Until Time 126
  18,                                     !- Hour 127
  30,                                     !- Minute 127
  0.064026115,                            !- Value Until Time 127
  18,                                     !- Hour 128
  40,                                     !- Minute 128
  0.0639004113333333,                     !- Value Until Time 128
  18,                                     !- Hour 129
  50,                                     !- Minute 129
  0.0637747076666667,                     !- Value Until Time 129
  19,                                     !- Hour 130
  0,                                      !- Minute 130
  0.063649004,                            !- Value Until Time 130
  19,                                     !- Hour 131
  10,                                     !- Minute 131
  0.0635233003333333,                     !- Value Until Time 131
  19,                                     !- Hour 132
  20,                                     !- Minute 132
  0.0633975966666667,                     !- Value Until Time 132
  19,                                     !- Hour 133
  30,                                     !- Minute 133
  0.063271893,                            !- Value Until Time 133
  19,                                     !- Hour 134
  40,                                     !- Minute 134
  0.0632742743333333,                     !- Value Until Time 134
  19,                                     !- Hour 135
  50,                                     !- Minute 135
  0.0632766556666667,                     !- Value Until Time 135
  20,                                     !- Hour 136
  0,                                      !- Minute 136
  0.063279037,                            !- Value Until Time 136
  20,                                     !- Hour 137
  10,                                     !- Minute 137
  0.0632814183333333,                     !- Value Until Time 137
  20,                                     !- Hour 138
  20,                                     !- Minute 138
  0.0632837996666667,                     !- Value Until Time 138
  20,                                     !- Hour 139
  30,                                     !- Minute 139
  0.063286181,                            !- Value Until Time 139
  20,                                     !- Hour 140
  40,                                     !- Minute 140
  0.0633949433333333,                     !- Value Until Time 140
  20,                                     !- Hour 141
  50,                                     !- Minute 141
  0.0635037056666667,                     !- Value Until Time 141
  21,                                     !- Hour 142
  0,                                      !- Minute 142
  0.063612468,                            !- Value Until Time 142
  21,                                     !- Hour 143
  10,                                     !- Minute 143
  0.0637212303333333,                     !- Value Until Time 143
  21,                                     !- Hour 144
  20,                                     !- Minute 144
  0.0638299926666667,                     !- Value Until Time 144
  21,                                     !- Hour 145
  30,                                     !- Minute 145
  0.063938755,                            !- Value Until Time 145
  21,                                     !- Hour 146
  40,                                     !- Minute 146
  0.0635075175,                           !- Value Until Time 146
  21,                                     !- Hour 147
  50,                                     !- Minute 147
  0.06307628,                             !- Value Until Time 147
  22,                                     !- Hour 148
  0,                                      !- Minute 148
  0.0626450425,                           !- Value Until Time 148
  22,                                     !- Hour 149
  10,                                     !- Minute 149
  0.062213805,                            !- Value Until Time 149
  22,                                     !- Hour 150
  20,                                     !- Minute 150
  0.0617825675,                           !- Value Until Time 150
  22,                                     !- Hour 151
  30,                                     !- Minute 151
  0.06135133,                             !- Value Until Time 151
  22,                                     !- Hour 152
  40,                                     !- Minute 152
  0.0617463476666667,                     !- Value Until Time 152
  22,                                     !- Hour 153
  50,                                     !- Minute 153
  0.0621413653333334,                     !- Value Until Time 153
  23,                                     !- Hour 154
  0,                                      !- Minute 154
  0.062536383,                            !- Value Until Time 154
  23,                                     !- Hour 155
  10,                                     !- Minute 155
  0.0629314006666667,                     !- Value Until Time 155
  23,                                     !- Hour 156
  20,                                     !- Minute 156
  0.0633264183333334,                     !- Value Until Time 156
  23,                                     !- Hour 157
  30,                                     !- Minute 157
  0.063721436,                            !- Value Until Time 157
  23,                                     !- Hour 158
  40,                                     !- Minute 158
  0.0618824158333333,                     !- Value Until Time 158
  23,                                     !- Hour 159
  50,                                     !- Minute 159
  0.0600433956666666,                     !- Value Until Time 159
  24,                                     !- Hour 160
  0,                                      !- Minute 160
  0.0582043755;                           !- Value Until Time 160

OS:AdditionalProperties,
  {d594fd76-55ba-404e-864a-09717aa7d524}, !- Handle
  {7dea6efc-ed4f-4e4b-b022-2d34b762fe8a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {c7d759c9-74eb-45b0-aabd-991e89d0a59e}, !- Handle
  Schedule Rule 21,                       !- Name
  {28d8c293-98d9-4be3-9573-ebe030215705}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c9db88fc-91d7-4db9-9563-a1586792cf52}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12a1198b-9448-430f-a680-632cd726f5eb}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0440687994285714,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0440713398571429,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.044439702,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0438753173333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0433109326666667,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.042746548,                            !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0421821633333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0416177786666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.041053394,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0414932978333333,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0419332016666667,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0423731055,                           !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0428130093333333,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0432529131666667,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.043692817,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.043692817,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0441069058571429,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0441094462857143,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0441119867142857,                     !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0441145271428571,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0441170675714286,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.044119608,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.041740259,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0441221484285714,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0441246888571429,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0441272292857143,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0441297697142857,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0441323101428571,                     !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.0441348505714286,                     !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.042359092,                            !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.044137391,                            !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.0437415218333333,                     !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.0441399314285714,                     !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.0451239516666667,                     !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.0441424718571429,                     !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.0441450122857143,                     !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.0441475527142857,                     !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0441500931428571,                     !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.0441526335714286,                     !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.044155174,                            !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.0441577144285714,                     !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.0441602548571429,                     !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.0441627952857143,                     !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.0441653357142857,                     !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.0441678761428571,                     !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.0441704165714286,                     !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.044172957,                            !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.0441754974285714,                     !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.0441780378571429,                     !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.0441805782857143,                     !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.0441831187142857,                     !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.0441856591428571,                     !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.0441881995714286,                     !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.0630241103333333,                     !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.04419074,                             !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.0656143401666666,                     !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.0441932804285714,                     !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.06820457,                             !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.0441958208571428,                     !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.0710717537333333,                     !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.0441983612857143,                     !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.0739389374666666,                     !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.0442009017142857,                     !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.0768061212,                           !- Value Until Time 64
