  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.0442034421428571,                     !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.0796733049333333,                     !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.0442059825714286,                     !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.0825404886666666,                     !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.044208523,                            !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.0854076723999999,                     !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.0442110634285714,                     !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.0442136038571428,                     !- Value Until Time 72
  9,                                      !- Hour 73
  45,                                     !- Minute 73
  0.089708448,                            !- Value Until Time 73
  9,                                      !- Hour 74
  49,                                     !- Minute 74
  0.0442161442857143,                     !- Value Until Time 74
  9,                                      !- Hour 75
  59,                                     !- Minute 75
  0.0442186847142857,                     !- Value Until Time 75
  10,                                     !- Hour 76
  9,                                      !- Minute 76
  0.0442212251428571,                     !- Value Until Time 76
  10,                                     !- Hour 77
  19,                                     !- Minute 77
  0.0442237655714286,                     !- Value Until Time 77
  10,                                     !- Hour 78
  29,                                     !- Minute 78
  0.044226306,                            !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.0442288464285714,                     !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.0442313868571428,                     !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.0442339272857143,                     !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.0442364677142857,                     !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.0442390081428571,                     !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.0442415485714286,                     !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.044244089,                            !- Value Until Time 85
  11,                                     !- Hour 86
  45,                                     !- Minute 86
  0.089708448,                            !- Value Until Time 86
  11,                                     !- Hour 87
  49,                                     !- Minute 87
  0.0442466294285714,                     !- Value Until Time 87
  11,                                     !- Hour 88
  54,                                     !- Minute 88
  0.0890113937333333,                     !- Value Until Time 88
  11,                                     !- Hour 89
  59,                                     !- Minute 89
  0.0442491698571428,                     !- Value Until Time 89
  12,                                     !- Hour 90
  4,                                      !- Minute 90
  0.0883143394666667,                     !- Value Until Time 90
  12,                                     !- Hour 91
  9,                                      !- Minute 91
  0.0442517102857143,                     !- Value Until Time 91
  12,                                     !- Hour 92
  14,                                     !- Minute 92
  0.0876172852,                           !- Value Until Time 92
  12,                                     !- Hour 93
  19,                                     !- Minute 93
  0.0442542507142857,                     !- Value Until Time 93
  12,                                     !- Hour 94
  24,                                     !- Minute 94
  0.0869202309333333,                     !- Value Until Time 94
  12,                                     !- Hour 95
  29,                                     !- Minute 95
  0.0442567911428571,                     !- Value Until Time 95
  12,                                     !- Hour 96
  34,                                     !- Minute 96
  0.0862231766666667,                     !- Value Until Time 96
  12,                                     !- Hour 97
  39,                                     !- Minute 97
  0.0442593315714285,                     !- Value Until Time 97
  12,                                     !- Hour 98
  44,                                     !- Minute 98
  0.0855261224,                           !- Value Until Time 98
  12,                                     !- Hour 99
  49,                                     !- Minute 99
  0.044261872,                            !- Value Until Time 99
  12,                                     !- Hour 100
  54,                                     !- Minute 100
  0.0848290681333334,                     !- Value Until Time 100
  12,                                     !- Hour 101
  59,                                     !- Minute 101
  0.0442644124285714,                     !- Value Until Time 101
  13,                                     !- Hour 102
  0,                                      !- Minute 102
  0.084480541,                            !- Value Until Time 102
  13,                                     !- Hour 103
  9,                                      !- Minute 103
  0.0442669528571428,                     !- Value Until Time 103
  13,                                     !- Hour 104
  19,                                     !- Minute 104
  0.0442694932857143,                     !- Value Until Time 104
  13,                                     !- Hour 105
  29,                                     !- Minute 105
  0.0442720337142857,                     !- Value Until Time 105
  13,                                     !- Hour 106
  39,                                     !- Minute 106
  0.0442745741428571,                     !- Value Until Time 106
  13,                                     !- Hour 107
  49,                                     !- Minute 107
  0.0442771145714285,                     !- Value Until Time 107
  13,                                     !- Hour 108
  59,                                     !- Minute 108
  0.044279655,                            !- Value Until Time 108
  14,                                     !- Hour 109
  0,                                      !- Minute 109
  0.0704679,                              !- Value Until Time 109
  14,                                     !- Hour 110
  9,                                      !- Minute 110
  0.0442821954285714,                     !- Value Until Time 110
  14,                                     !- Hour 111
  19,                                     !- Minute 111
  0.0442847358571428,                     !- Value Until Time 111
  14,                                     !- Hour 112
  29,                                     !- Minute 112
  0.0442872762857143,                     !- Value Until Time 112
  14,                                     !- Hour 113
  39,                                     !- Minute 113
  0.0442898167142857,                     !- Value Until Time 113
  14,                                     !- Hour 114
  49,                                     !- Minute 114
  0.0442923571428571,                     !- Value Until Time 114
  14,                                     !- Hour 115
  59,                                     !- Minute 115
  0.0442948975714286,                     !- Value Until Time 115
  15,                                     !- Hour 116
  0,                                      !- Minute 116
  0.068030468,                            !- Value Until Time 116
  15,                                     !- Hour 117
  9,                                      !- Minute 117
  0.044297438,                            !- Value Until Time 117
  15,                                     !- Hour 118
  19,                                     !- Minute 118
  0.0442999784285714,                     !- Value Until Time 118
  15,                                     !- Hour 119
  29,                                     !- Minute 119
  0.0443025188571428,                     !- Value Until Time 119
  15,                                     !- Hour 120
  39,                                     !- Minute 120
  0.0443050592857143,                     !- Value Until Time 120
  15,                                     !- Hour 121
  49,                                     !- Minute 121
  0.0443075997142857,                     !- Value Until Time 121
  15,                                     !- Hour 122
  59,                                     !- Minute 122
  0.0443101401428571,                     !- Value Until Time 122
  16,                                     !- Hour 123
  0,                                      !- Minute 123
  0.067899891,                            !- Value Until Time 123
  16,                                     !- Hour 124
  9,                                      !- Minute 124
  0.0443126805714286,                     !- Value Until Time 124
  16,                                     !- Hour 125
  10,                                     !- Minute 125
  0.0672117506666667,                     !- Value Until Time 125
  16,                                     !- Hour 126
  19,                                     !- Minute 126
  0.044315221,                            !- Value Until Time 126
  16,                                     !- Hour 127
  20,                                     !- Minute 127
  0.0665236103333333,                     !- Value Until Time 127
  16,                                     !- Hour 128
  29,                                     !- Minute 128
  0.0443177614285714,                     !- Value Until Time 128
  16,                                     !- Hour 129
  30,                                     !- Minute 129
  0.06583547,                             !- Value Until Time 129
  16,                                     !- Hour 130
  39,                                     !- Minute 130
  0.0443203018571428,                     !- Value Until Time 130
  16,                                     !- Hour 131
  40,                                     !- Minute 131
  0.0651473296666666,                     !- Value Until Time 131
  16,                                     !- Hour 132
  49,                                     !- Minute 132
  0.0443228422857143,                     !- Value Until Time 132
  16,                                     !- Hour 133
  50,                                     !- Minute 133
  0.0644591893333333,                     !- Value Until Time 133
  16,                                     !- Hour 134
  59,                                     !- Minute 134
  0.0443253827142857,                     !- Value Until Time 134
  17,                                     !- Hour 135
  0,                                      !- Minute 135
  0.063771049,                            !- Value Until Time 135
  17,                                     !- Hour 136
  9,                                      !- Minute 136
  0.0443279231428571,                     !- Value Until Time 136
  17,                                     !- Hour 137
  10,                                     !- Minute 137
  0.063922374,                            !- Value Until Time 137
  17,                                     !- Hour 138
  19,                                     !- Minute 138
  0.0443304635714285,                     !- Value Until Time 138
  17,                                     !- Hour 139
  20,                                     !- Minute 139
  0.064073699,                            !- Value Until Time 139
  17,                                     !- Hour 140
  29,                                     !- Minute 140
  0.044333004,                            !- Value Until Time 140
  17,                                     !- Hour 141
  30,                                     !- Minute 141
  0.064225024,                            !- Value Until Time 141
  17,                                     !- Hour 142
  39,                                     !- Minute 142
  0.0443355444285714,                     !- Value Until Time 142
  17,                                     !- Hour 143
  40,                                     !- Minute 143
  0.064376349,                            !- Value Until Time 143
  17,                                     !- Hour 144
  49,                                     !- Minute 144
  0.0443380848571428,                     !- Value Until Time 144
  17,                                     !- Hour 145
  50,                                     !- Minute 145
  0.064527674,                            !- Value Until Time 145
  17,                                     !- Hour 146
  59,                                     !- Minute 146
  0.0443406252857143,                     !- Value Until Time 146
  18,                                     !- Hour 147
  0,                                      !- Minute 147
  0.064678999,                            !- Value Until Time 147
  18,                                     !- Hour 148
  9,                                      !- Minute 148
  0.0443431657142857,                     !- Value Until Time 148
  18,                                     !- Hour 149
  10,                                     !- Minute 149
  0.0645417998333333,                     !- Value Until Time 149
  18,                                     !- Hour 150
  19,                                     !- Minute 150
  0.0443457061428571,                     !- Value Until Time 150
  18,                                     !- Hour 151
  20,                                     !- Minute 151
  0.0644046006666667,                     !- Value Until Time 151
  18,                                     !- Hour 152
  29,                                     !- Minute 152
  0.0443482465714285,                     !- Value Until Time 152
  18,                                     !- Hour 153
  30,                                     !- Minute 153
  0.0642674015,                           !- Value Until Time 153
  18,                                     !- Hour 154
  39,                                     !- Minute 154
  0.044350787,                            !- Value Until Time 154
  18,                                     !- Hour 155
  40,                                     !- Minute 155
  0.0641302023333333,                     !- Value Until Time 155
  18,                                     !- Hour 156
  49,                                     !- Minute 156
  0.0443533274285714,                     !- Value Until Time 156
  18,                                     !- Hour 157
  50,                                     !- Minute 157
  0.0639930031666667,                     !- Value Until Time 157
  18,                                     !- Hour 158
  59,                                     !- Minute 158
  0.0443558678571428,                     !- Value Until Time 158
  19,                                     !- Hour 159
  0,                                      !- Minute 159
  0.063855804,                            !- Value Until Time 159
  19,                                     !- Hour 160
  9,                                      !- Minute 160
  0.0443584082857143,                     !- Value Until Time 160
  19,                                     !- Hour 161
  10,                                     !- Minute 161
  0.063840708,                            !- Value Until Time 161
  19,                                     !- Hour 162
  19,                                     !- Minute 162
  0.0443609487142857,                     !- Value Until Time 162
  19,                                     !- Hour 163
  20,                                     !- Minute 163
  0.063825612,                            !- Value Until Time 163
  19,                                     !- Hour 164
  30,                                     !- Minute 164
  0.0443634891428571,                     !- Value Until Time 164
  19,                                     !- Hour 165
  40,                                     !- Minute 165
  0.0443660295714286,                     !- Value Until Time 165
  19,                                     !- Hour 166
  50,                                     !- Minute 166
  0.04436857,                             !- Value Until Time 166
  20,                                     !- Hour 167
  0,                                      !- Minute 167
  0.0443711104285714,                     !- Value Until Time 167
  20,                                     !- Hour 168
  10,                                     !- Minute 168
  0.0443736508571428,                     !- Value Until Time 168
  20,                                     !- Hour 169
  20,                                     !- Minute 169
  0.0443761912857143,                     !- Value Until Time 169
  20,                                     !- Hour 170
  30,                                     !- Minute 170
  0.0443787317142857,                     !- Value Until Time 170
  20,                                     !- Hour 171
  40,                                     !- Minute 171
  0.0443812721428571,                     !- Value Until Time 171
  20,                                     !- Hour 172
  50,                                     !- Minute 172
  0.0443838125714286,                     !- Value Until Time 172
  21,                                     !- Hour 173
  0,                                      !- Minute 173
  0.044386353,                            !- Value Until Time 173
  21,                                     !- Hour 174
  10,                                     !- Minute 174
  0.0443888934285714,                     !- Value Until Time 174
  21,                                     !- Hour 175
  20,                                     !- Minute 175
  0.0443914338571429,                     !- Value Until Time 175
  21,                                     !- Hour 176
  30,                                     !- Minute 176
  0.0443939742857143,                     !- Value Until Time 176
  21,                                     !- Hour 177
  40,                                     !- Minute 177
  0.0443965147142857,                     !- Value Until Time 177
  21,                                     !- Hour 178
  50,                                     !- Minute 178
  0.0443990551428571,                     !- Value Until Time 178
  22,                                     !- Hour 179
  0,                                      !- Minute 179
  0.0444015955714286,                     !- Value Until Time 179
  22,                                     !- Hour 180
  10,                                     !- Minute 180
  0.044404136,                            !- Value Until Time 180
  22,                                     !- Hour 181
  20,                                     !- Minute 181
  0.0444066764285714,                     !- Value Until Time 181
  22,                                     !- Hour 182
  30,                                     !- Minute 182
  0.0444092168571429,                     !- Value Until Time 182
  22,                                     !- Hour 183
  40,                                     !- Minute 183
  0.0444117572857143,                     !- Value Until Time 183
  22,                                     !- Hour 184
  50,                                     !- Minute 184
  0.0444142977142857,                     !- Value Until Time 184
  23,                                     !- Hour 185
  0,                                      !- Minute 185
  0.0444168381428571,                     !- Value Until Time 185
  23,                                     !- Hour 186
  10,                                     !- Minute 186
  0.0444193785714286,                     !- Value Until Time 186
  23,                                     !- Hour 187
  20,                                     !- Minute 187
  0.044421919,                            !- Value Until Time 187
  23,                                     !- Hour 188
  30,                                     !- Minute 188
  0.0444244594285714,                     !- Value Until Time 188
  23,                                     !- Hour 189
  40,                                     !- Minute 189
  0.0444269998571429,                     !- Value Until Time 189
  23,                                     !- Hour 190
  50,                                     !- Minute 190
  0.0444295402857143,                     !- Value Until Time 190
  24,                                     !- Hour 191
  0,                                      !- Minute 191
  0.0444320807142857;                     !- Value Until Time 191

OS:AdditionalProperties,
  {3d76c653-f9dd-4d6c-b6fa-d1a6926faebd}, !- Handle
  {12a1198b-9448-430f-a680-632cd726f5eb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {4efa6c1f-579c-407b-9c17-fc20f2c1572e}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH BPR Adjusted, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {56bb9f34-6db4-4f3e-85ca-983ebb31db20}, !- Default Day Schedule Name
  {575453c2-c1e7-4d18-98c6-8ad3146295d0}, !- Summer Design Day Schedule Name
  {89148c48-67b1-4d2c-a125-2b74331d1441}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a7e70513-da20-4abb-9ec4-1f0826c4676e}, !- Handle
  {4efa6c1f-579c-407b-9c17-fc20f2c1572e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.046190000000000002,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.83142000000000005;                    !- Feature Value 3

OS:Schedule:Day,
  {56bb9f34-6db4-4f3e-85ca-983ebb31db20}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Default 1,   !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ca22e183-4cfa-40e8-91d2-1d144dd026ae}, !- Handle
  {56bb9f34-6db4-4f3e-85ca-983ebb31db20}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.05 ~ 0.05,                !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {575453c2-c1e7-4d18-98c6-8ad3146295d0}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day 1, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89148c48-67b1-4d2c-a125-2b74331d1441}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day 1, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0e61b8e2-2207-40fb-9fc1-d9d75119df02}, !- Handle
  Schedule Rule 22,                       !- Name
  {4efa6c1f-579c-407b-9c17-fc20f2c1572e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee7219ee-a8c9-4f88-8840-91586e90e2ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4ffa240-55d2-4a92-82a6-73dfe7b861dc}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day 1,  !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0583333333333334,                     !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0666666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0750000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0833333333333334,                     !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0916666666666668,                     !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.09873,                                !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.09746,                                !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.09619,                                !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.09492,                                !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.09365,                                !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.09238,                                !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.123173333333333,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.153966666666667,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.18476,                                !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.215553333333333,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.246346666666666,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.27714,                                !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.27714,                                !- Value Until Time 20
  8,                                      !- Hour 21
  39,                                     !- Minute 21
  0.36952,                                !- Value Until Time 21
  8,                                      !- Hour 22
  49,                                     !- Minute 22
  0.461899999999999,                      !- Value Until Time 22
  8,                                      !- Hour 23
  59,                                     !- Minute 23
  0.554279999999999,                      !- Value Until Time 23
  9,                                      !- Hour 24
  9,                                      !- Minute 24
  0.646659999999999,                      !- Value Until Time 24
  9,                                      !- Hour 25
  19,                                     !- Minute 25
  0.739039999999998,                      !- Value Until Time 25
  9,                                      !- Hour 26
  29,                                     !- Minute 26
  0.831419999999998,                      !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.83142,                                !- Value Until Time 27
  15,                                     !- Hour 28
  11,                                     !- Minute 28
  0.83142,                                !- Value Until Time 28
  15,                                     !- Hour 29
  21,                                     !- Minute 29
  0.407156296296297,                      !- Value Until Time 29
  15,                                     !- Hour 30
  31,                                     !- Minute 30
  0.352412592592593,                      !- Value Until Time 30
  15,                                     !- Hour 31
  41,                                     !- Minute 31
  0.297668888888889,                      !- Value Until Time 31
  15,                                     !- Hour 32
  45,                                     !- Minute 32
  0.27714,                                !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.27714,                                !- Value Until Time 33
  16,                                     !- Hour 34
  25,                                     !- Minute 34
  0.269441666666667,                      !- Value Until Time 34
  16,                                     !- Hour 35
  35,                                     !- Minute 35
  0.261743333333333,                      !- Value Until Time 35
  16,                                     !- Hour 36
  45,                                     !- Minute 36
  0.254045,                               !- Value Until Time 36
  16,                                     !- Hour 37
  55,                                     !- Minute 37
  0.246346666666666,                      !- Value Until Time 37
  17,                                     !- Hour 38
  5,                                      !- Minute 38
  0.238648333333333,                      !- Value Until Time 38
  17,                                     !- Hour 39
  15,                                     !- Minute 39
  0.23095,                                !- Value Until Time 39
  17,                                     !- Hour 40
  25,                                     !- Minute 40
  0.223251666666666,                      !- Value Until Time 40
  17,                                     !- Hour 41
  35,                                     !- Minute 41
  0.215553333333333,                      !- Value Until Time 41
  17,                                     !- Hour 42
  45,                                     !- Minute 42
  0.207855,                               !- Value Until Time 42
  17,                                     !- Hour 43
  55,                                     !- Minute 43
  0.200156666666666,                      !- Value Until Time 43
  18,                                     !- Hour 44
  5,                                      !- Minute 44
  0.192458333333333,                      !- Value Until Time 44
  18,                                     !- Hour 45
  15,                                     !- Minute 45
  0.18476,                                !- Value Until Time 45
  18,                                     !- Hour 46
  45,                                     !- Minute 46
  0.18476,                                !- Value Until Time 46
  18,                                     !- Hour 47
  55,                                     !- Minute 47
  0.169363333333333,                      !- Value Until Time 47
  19,                                     !- Hour 48
  5,                                      !- Minute 48
  0.153966666666666,                      !- Value Until Time 48
  19,                                     !- Hour 49
  15,                                     !- Minute 49
  0.13857,                                !- Value Until Time 49
  19,                                     !- Hour 50
  25,                                     !- Minute 50
  0.123173333333333,                      !- Value Until Time 50
  19,                                     !- Hour 51
  35,                                     !- Minute 51
  0.107776666666666,                      !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.09238,                                !- Value Until Time 52
  19,                                     !- Hour 53
  55,                                     !- Minute 53
  0.0846816666666666,                     !- Value Until Time 53
  20,                                     !- Hour 54
  5,                                      !- Minute 54
  0.0769833333333332,                     !- Value Until Time 54
  20,                                     !- Hour 55
  15,                                     !- Minute 55
  0.0692849999999998,                     !- Value Until Time 55
  20,                                     !- Hour 56
  25,                                     !- Minute 56
  0.0615866666666664,                     !- Value Until Time 56
  20,                                     !- Hour 57
  35,                                     !- Minute 57
  0.0538883333333331,                     !- Value Until Time 57
  20,                                     !- Hour 58
  45,                                     !- Minute 58
  0.04619,                                !- Value Until Time 58
  20,                                     !- Hour 59
  55,                                     !- Minute 59
  0.046825,                               !- Value Until Time 59
  21,                                     !- Hour 60
  5,                                      !- Minute 60
  0.04746,                                !- Value Until Time 60
  21,                                     !- Hour 61
  15,                                     !- Minute 61
  0.048095,                               !- Value Until Time 61
  21,                                     !- Hour 62
  25,                                     !- Minute 62
  0.04873,                                !- Value Until Time 62
  21,                                     !- Hour 63
  35,                                     !- Minute 63
  0.049365,                               !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.05,                                   !- Value Until Time 64
  24,                                     !- Hour 65
  0,                                      !- Minute 65
  0.05;                                   !- Value Until Time 65

OS:AdditionalProperties,
  {84c75360-e600-4ad5-ab25-2f3892053615}, !- Handle
  {a4ffa240-55d2-4a92-82a6-73dfe7b861dc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.05 | hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.1 | hoo_start - 1.5 ~ 0.09238 | hoo_start - 0.5 ~ 0.27714 | hoo_start + 0.5 ~ 0.83142 | mid + 2.5 ~ 0.83142 | hoo_end - 2.5 ~ 0.4619 | hoo_end - 1.5 ~ 0.27714 | hoo_end - 1.0 ~ 0.27714 | hoo_end + 1.0 ~ 0.18476 | hoo_end + 1.5 ~ 0.18476 | hoo_end + 2.5 ~ 0.09238 | hoo_end + 3.5 ~ 0.04619, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {172b3260-4af1-40b8-8070-f74670e63c8d}, !- Handle
  Schedule Rule 23,                       !- Name
  {4efa6c1f-579c-407b-9c17-fc20f2c1572e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {65f31f97-89b3-4b17-aafe-7868d1cc1db1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1553943e-23f0-4d1a-8e11-79ebf24c8166}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Sat Day 1,   !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0535316666666667,                     !- Value Until Time 2
  4,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0570633333333333,                     !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.060595,                               !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0641266666666667,                     !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0676583333333334,                     !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07119,                                !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.0747216666666667,                     !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.0782533333333334,                     !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0817850000000001,                     !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0853166666666667,                     !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0888483333333334,                     !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.09238,                                !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.107776666666667,                      !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.123173333333333,                      !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.13857,                                !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.153966666666667,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.169363333333333,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.18476,                                !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.200156666666667,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.215553333333334,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.23095,                                !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.246346666666667,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.261743333333334,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.27714,                                !- Value Until Time 25
  9,                                      !- Hour 26
  15,                                     !- Minute 26
  0.27714,                                !- Value Until Time 26
  9,                                      !- Hour 27
  24,                                     !- Minute 27
  0.271705882352941,                      !- Value Until Time 27
  9,                                      !- Hour 28
  34,                                     !- Minute 28
  0.266271764705882,                      !- Value Until Time 28
  9,                                      !- Hour 29
  44,                                     !- Minute 29
  0.260837647058824,                      !- Value Until Time 29
  9,                                      !- Hour 30
  54,                                     !- Minute 30
  0.255403529411765,                      !- Value Until Time 30
  10,                                     !- Hour 31
  4,                                      !- Minute 31
  0.249969411764706,                      !- Value Until Time 31
  10,                                     !- Hour 32
  14,                                     !- Minute 32
  0.244535294117647,                      !- Value Until Time 32
  10,                                     !- Hour 33
  24,                                     !- Minute 33
  0.239101176470588,                      !- Value Until Time 33
  10,                                     !- Hour 34
  34,                                     !- Minute 34
  0.23366705882353,                       !- Value Until Time 34
  10,                                     !- Hour 35
  44,                                     !- Minute 35
  0.228232941176471,                      !- Value Until Time 35
  10,                                     !- Hour 36
  54,                                     !- Minute 36
  0.222798823529412,                      !- Value Until Time 36
  11,                                     !- Hour 37
  4,                                      !- Minute 37
  0.217364705882353,                      !- Value Until Time 37
  11,                                     !- Hour 38
  14,                                     !- Minute 38
  0.211930588235294,                      !- Value Until Time 38
  11,                                     !- Hour 39
  24,                                     !- Minute 39
  0.206496470588236,                      !- Value Until Time 39
  11,                                     !- Hour 40
  34,                                     !- Minute 40
  0.201062352941177,                      !- Value Until Time 40
  11,                                     !- Hour 41
  44,                                     !- Minute 41
  0.195628235294118,                      !- Value Until Time 41
  11,                                     !- Hour 42
  54,                                     !- Minute 42
  0.190194117647059,                      !- Value Until Time 42
  12,                                     !- Hour 43
  4,                                      !- Minute 43
  0.18476,                                !- Value Until Time 43
  12,                                     !- Hour 44
  14,                                     !- Minute 44
  0.179325882352942,                      !- Value Until Time 44
  12,                                     !- Hour 45
  24,                                     !- Minute 45
  0.173891764705883,                      !- Value Until Time 45
  12,                                     !- Hour 46
  34,                                     !- Minute 46
  0.168457647058824,                      !- Value Until Time 46
  12,                                     !- Hour 47
  44,                                     !- Minute 47
  0.163023529411765,                      !- Value Until Time 47
  12,                                     !- Hour 48
  54,                                     !- Minute 48
  0.157589411764706,                      !- Value Until Time 48
  13,                                     !- Hour 49
  4,                                      !- Minute 49
  0.152155294117647,                      !- Value Until Time 49
  13,                                     !- Hour 50
  14,                                     !- Minute 50
  0.146721176470589,                      !- Value Until Time 50
  13,                                     !- Hour 51
  24,                                     !- Minute 51
  0.14128705882353,                       !- Value Until Time 51
  13,                                     !- Hour 52
  30,                                     !- Minute 52
  0.13857,                                !- Value Until Time 52
  15,                                     !- Hour 53
  30,                                     !- Minute 53
  0.13857,                                !- Value Until Time 53
  15,                                     !- Hour 54
  39,                                     !- Minute 54
  0.130871666666667,                      !- Value Until Time 54
  15,                                     !- Hour 55
  49,                                     !- Minute 55
  0.123173333333333,                      !- Value Until Time 55
  15,                                     !- Hour 56
  59,                                     !- Minute 56
  0.115475,                               !- Value Until Time 56
  16,                                     !- Hour 57
  9,                                      !- Minute 57
  0.107776666666667,                      !- Value Until Time 57
  16,                                     !- Hour 58
  19,                                     !- Minute 58
  0.100078333333333,                      !- Value Until Time 58
  16,                                     !- Hour 59
  30,                                     !- Minute 59
  0.09238,                                !- Value Until Time 59
  16,                                     !- Hour 60
  40,                                     !- Minute 60
  0.0846816666666666,                     !- Value Until Time 60
  16,                                     !- Hour 61
  50,                                     !- Minute 61
  0.0769833333333332,                     !- Value Until Time 61
  17,                                     !- Hour 62
  0,                                      !- Minute 62
  0.0692849999999998,                     !- Value Until Time 62
  17,                                     !- Hour 63
  10,                                     !- Minute 63
  0.0615866666666664,                     !- Value Until Time 63
  17,                                     !- Hour 64
  20,                                     !- Minute 64
  0.0538883333333331,                     !- Value Until Time 64
  17,                                     !- Hour 65
  30,                                     !- Minute 65
  0.04619,                                !- Value Until Time 65
  17,                                     !- Hour 66
  40,                                     !- Minute 66
  0.0465075,                              !- Value Until Time 66
  17,                                     !- Hour 67
  50,                                     !- Minute 67
  0.046825,                               !- Value Until Time 67
  18,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0471425,                              !- Value Until Time 68
  18,                                     !- Hour 69
  10,                                     !- Minute 69
  0.04746,                                !- Value Until Time 69
  18,                                     !- Hour 70
  20,                                     !- Minute 70
  0.0477775,                              !- Value Until Time 70
  18,                                     !- Hour 71
  30,                                     !- Minute 71
  0.048095,                               !- Value Until Time 71
  18,                                     !- Hour 72
  40,                                     !- Minute 72
  0.0484125,                              !- Value Until Time 72
  18,                                     !- Hour 73
  50,                                     !- Minute 73
  0.04873,                                !- Value Until Time 73
  19,                                     !- Hour 74
  0,                                      !- Minute 74
  0.0490475,                              !- Value Until Time 74
  19,                                     !- Hour 75
  10,                                     !- Minute 75
  0.049365,                               !- Value Until Time 75
  19,                                     !- Hour 76
  20,                                     !- Minute 76
  0.0496825,                              !- Value Until Time 76
  19,                                     !- Hour 77
  30,                                     !- Minute 77
  0.05,                                   !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0.05;                                   !- Value Until Time 78

OS:AdditionalProperties,
  {baa900ff-ed88-4c35-96de-9ede9c33991c}, !- Handle
  {1553943e-23f0-4d1a-8e11-79ebf24c8166}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start - 1.0 ~ 0.09238 | hoo_start + 1.0 ~ 0.27714 | mid - 1.0 ~ 0.27714 | hoo_end ~ 0.13857 | hoo_end + 2.0 ~ 0.13857 | hoo_end + 4.0 ~ 0.04619 | hoo_end + 6.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {37f9b72d-f0b5-4015-b0a1-c28c7b180d62}, !- Handle
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {1cffeacf-ac84-4d1d-88b7-2b97dc93d922}, !- Default Day Schedule Name
  {9a485803-614e-4e5c-b241-032df174c009}, !- Summer Design Day Schedule Name
  {85ce3bb1-0a3a-4f03-98be-804be167cb9a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b3d1a406-a5bf-42fb-9f2e-f9f03a6c6bde}, !- Handle
  {37f9b72d-f0b5-4015-b0a1-c28c7b180d62}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {1cffeacf-ac84-4d1d-88b7-2b97dc93d922}, !- Handle
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.69142641506818,                       !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.69141748852742,                       !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.691408561986661,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.691399635445902,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.691390708905142,                      !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.691381782364382,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.691372855823623,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.691363929282863,                      !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.691355002742103,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.691346076201344,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.691337149660585,                      !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.691328223119825,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.691319296579065,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.691310370038306,                      !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.691301443497546,                      !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.691292516956786,                      !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.691283590416027,                      !- Value Until Time 17
  2,                                      !- Hour 18
  55,                                     !- Minute 18
  0.691274663875268,                      !- Value Until Time 18
  3,                                      !- Hour 19
  5,                                      !- Minute 19
  0.691265737334507,                      !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  0.691256810793748,                      !- Value Until Time 20
  3,                                      !- Hour 21
  25,                                     !- Minute 21
  0.691247884252989,                      !- Value Until Time 21
  3,                                      !- Hour 22
  30,                                     !- Minute 22
  0.691243420982609,                      !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.689430775299615,                      !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.687618129616621,                      !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.685805483933627,                      !- Value Until Time 25
  4,                                      !- Hour 26
  9,                                      !- Minute 26
  0.683992838250634,                      !- Value Until Time 26
  4,                                      !- Hour 27
  19,                                     !- Minute 27
  0.68218019256764,                       !- Value Until Time 27
  4,                                      !- Hour 28
  30,                                     !- Minute 28
  0.680367546884646,                      !- Value Until Time 28
  4,                                      !- Hour 29
  40,                                     !- Minute 29
  0.678660903873172,                      !- Value Until Time 29
  4,                                      !- Hour 30
  50,                                     !- Minute 30
  0.676954260861698,                      !- Value Until Time 30
  5,                                      !- Hour 31
  0,                                      !- Minute 31
  0.675247617850225,                      !- Value Until Time 31
  5,                                      !- Hour 32
  10,                                     !- Minute 32
  0.673540974838751,                      !- Value Until Time 32
  5,                                      !- Hour 33
  20,                                     !- Minute 33
  0.671834331827277,                      !- Value Until Time 33
  5,                                      !- Hour 34
  30,                                     !- Minute 34
  0.670127688815804,                      !- Value Until Time 34
  5,                                      !- Hour 35
  40,                                     !- Minute 35
  0.669099462902058,                      !- Value Until Time 35
  5,                                      !- Hour 36
  50,                                     !- Minute 36
  0.668071236988314,                      !- Value Until Time 36
  6,                                      !- Hour 37
  0,                                      !- Minute 37
  0.667043011074569,                      !- Value Until Time 37
  6,                                      !- Hour 38
  10,                                     !- Minute 38
  0.666014785160823,                      !- Value Until Time 38
  6,                                      !- Hour 39
  20,                                     !- Minute 39
  0.664986559247079,                      !- Value Until Time 39
  6,                                      !- Hour 40
  30,                                     !- Minute 40
  0.663958333333334,                      !- Value Until Time 40
  6,                                      !- Hour 41
  40,                                     !- Minute 41
  0.66409613680631,                       !- Value Until Time 41
  6,                                      !- Hour 42
  50,                                     !- Minute 42
  0.664233940279286,                      !- Value Until Time 42
  7,                                      !- Hour 43
  0,                                      !- Minute 43
  0.664371743752262,                      !- Value Until Time 43
  7,                                      !- Hour 44
  10,                                     !- Minute 44
  0.664509547225238,                      !- Value Until Time 44
  7,                                      !- Hour 45
  20,                                     !- Minute 45
  0.664647350698214,                      !- Value Until Time 45
  7,                                      !- Hour 46
  30,                                     !- Minute 46
  0.66478515417119,                       !- Value Until Time 46
  7,                                      !- Hour 47
  40,                                     !- Minute 47
  0.671081712859485,                      !- Value Until Time 47
  7,                                      !- Hour 48
  50,                                     !- Minute 48
  0.677378271547779,                      !- Value Until Time 48
  8,                                      !- Hour 49
  0,                                      !- Minute 49
  0.683674830236073,                      !- Value Until Time 49
  8,                                      !- Hour 50
  9,                                      !- Minute 50
  0.689971388924367,                      !- Value Until Time 50
  8,                                      !- Hour 51
  19,                                     !- Minute 51
  0.696267947612662,                      !- Value Until Time 51
  8,                                      !- Hour 52
  29,                                     !- Minute 52
  0.702564506300956,                      !- Value Until Time 52
  8,                                      !- Hour 53
  30,                                     !- Minute 53
  0.702564506300956,                      !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.711807939257509,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.721051372214063,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.730294805170616,                      !- Value Until Time 56
  9,                                      !- Hour 57
  9,                                      !- Minute 57
  0.739538238127169,                      !- Value Until Time 57
  9,                                      !- Hour 58
  19,                                     !- Minute 58
  0.748781671083722,                      !- Value Until Time 58
  9,                                      !- Hour 59
  29,                                     !- Minute 59
  0.758025104040275,                      !- Value Until Time 59
  9,                                      !- Hour 60
  30,                                     !- Minute 60
  0.758025104040275,                      !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.768158959437597,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.77829281483492,                       !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.788426670232241,                      !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.798560525629563,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.808694381026885,                      !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.818828236424208,                      !- Value Until Time 66
  10,                                     !- Hour 67
  30,                                     !- Minute 67
  0.818828236424208,                      !- Value Until Time 67
  10,                                     !- Hour 68
  39,                                     !- Minute 68
  0.834771038220832,                      !- Value Until Time 68
  10,                                     !- Hour 69
  49,                                     !- Minute 69
  0.850713840017455,                      !- Value Until Time 69
  10,                                     !- Hour 70
  59,                                     !- Minute 70
  0.866656641814079,                      !- Value Until Time 70
  11,                                     !- Hour 71
  3,                                      !- Minute 71
  0.872635192487813,                      !- Value Until Time 71
  11,                                     !- Hour 72
  13,                                     !- Minute 72
  0.885277777777778,                      !- Value Until Time 72
  11,                                     !- Hour 73
  23,                                     !- Minute 73
  0.884373221647473,                      !- Value Until Time 73
  11,                                     !- Hour 74
  33,                                     !- Minute 74
  0.883468665517168,                      !- Value Until Time 74
  11,                                     !- Hour 75
  37,                                     !- Minute 75
  0.883129456968304,                      !- Value Until Time 75
  11,                                     !- Hour 76
  47,                                     !- Minute 76
  0.876642093471273,                      !- Value Until Time 76
  11,                                     !- Hour 77
  57,                                     !- Minute 77
  0.870154729974243,                      !- Value Until Time 77
  12,                                     !- Hour 78
  7,                                      !- Minute 78
  0.863667366477212,                      !- Value Until Time 78
  12,                                     !- Hour 79
  17,                                     !- Minute 79
  0.857180002980182,                      !- Value Until Time 79
  12,                                     !- Hour 80
  27,                                     !- Minute 80
  0.850692639483151,                      !- Value Until Time 80
  12,                                     !- Hour 81
  37,                                     !- Minute 81
  0.844205275986121,                      !- Value Until Time 81
  12,                                     !- Hour 82
  47,                                     !- Minute 82
  0.839965169125317,                      !- Value Until Time 82
  12,                                     !- Hour 83
  57,                                     !- Minute 83
  0.835725062264513,                      !- Value Until Time 83
  13,                                     !- Hour 84
  7,                                      !- Minute 84
  0.831484955403708,                      !- Value Until Time 84
  13,                                     !- Hour 85
  17,                                     !- Minute 85
  0.827244848542904,                      !- Value Until Time 85
  13,                                     !- Hour 86
  27,                                     !- Minute 86
  0.8230047416821,                        !- Value Until Time 86
  13,                                     !- Hour 87
  37,                                     !- Minute 87
  0.818764634821296,                      !- Value Until Time 87
  13,                                     !- Hour 88
  47,                                     !- Minute 88
  0.813952113534283,                      !- Value Until Time 88
  13,                                     !- Hour 89
  57,                                     !- Minute 89
  0.80913959224727,                       !- Value Until Time 89
  14,                                     !- Hour 90
  7,                                      !- Minute 90
  0.804327070960257,                      !- Value Until Time 90
  14,                                     !- Hour 91
  17,                                     !- Minute 91
  0.799514549673245,                      !- Value Until Time 91
  14,                                     !- Hour 92
  27,                                     !- Minute 92
  0.794702028386232,                      !- Value Until Time 92
  14,                                     !- Hour 93
  37,                                     !- Minute 93
  0.789889507099219,                      !- Value Until Time 93
  14,                                     !- Hour 94
  47,                                     !- Minute 94
  0.777621464581959,                      !- Value Until Time 94
  14,                                     !- Hour 95
  57,                                     !- Minute 95
  0.765353422064698,                      !- Value Until Time 95
  15,                                     !- Hour 96
  7,                                      !- Minute 96
  0.753085379547439,                      !- Value Until Time 96
  15,                                     !- Hour 97
  11,                                     !- Minute 97
  0.748484863603466,                      !- Value Until Time 97
  15,                                     !- Hour 98
  21,                                     !- Minute 98
  0.699577586579012,                      !- Value Until Time 98
  15,                                     !- Hour 99
  31,                                     !- Minute 99
  0.692265757859047,                      !- Value Until Time 99
  15,                                     !- Hour 100
  41,                                     !- Minute 100
  0.684953929139082,                      !- Value Until Time 100
  15,                                     !- Hour 101
  45,                                     !- Minute 101
  0.682211993369096,                      !- Value Until Time 101
  15,                                     !- Hour 102
  54,                                     !- Minute 102
  0.683070615008409,                      !- Value Until Time 102
  16,                                     !- Hour 103
  4,                                      !- Minute 103
  0.683929236647721,                      !- Value Until Time 103
  16,                                     !- Hour 104
  15,                                     !- Minute 104
  0.684787858287034,                      !- Value Until Time 104
  16,                                     !- Hour 105
  25,                                     !- Minute 105
  0.685646479926347,                      !- Value Until Time 105
  16,                                     !- Hour 106
  35,                                     !- Minute 106
  0.68650510156566,                       !- Value Until Time 106
  16,                                     !- Hour 107
  45,                                     !- Minute 107
  0.687363723204973,                      !- Value Until Time 107
  16,                                     !- Hour 108
  55,                                     !- Minute 108
  0.691455426325649,                      !- Value Until Time 108
  17,                                     !- Hour 109
  5,                                      !- Minute 109
  0.695547129446325,                      !- Value Until Time 109
  17,                                     !- Hour 110
  15,                                     !- Minute 110
  0.699638832567001,                      !- Value Until Time 110
  17,                                     !- Hour 111
  25,                                     !- Minute 111
  0.703730535687678,                      !- Value Until Time 111
  17,                                     !- Hour 112
  35,                                     !- Minute 112
  0.707822238808353,                      !- Value Until Time 112
  17,                                     !- Hour 113
  45,                                     !- Minute 113
  0.711913941929029,                      !- Value Until Time 113
  17,                                     !- Hour 114
  55,                                     !- Minute 114
  0.716747663750346,                      !- Value Until Time 114
  18,                                     !- Hour 115
  5,                                      !- Minute 115
  0.721581385571663,                      !- Value Until Time 115
  18,                                     !- Hour 116
  15,                                     !- Minute 116
  0.72641510739298,                       !- Value Until Time 116
  18,                                     !- Hour 117
  25,                                     !- Minute 117
  0.731248829214297,                      !- Value Until Time 117
  18,                                     !- Hour 118
  35,                                     !- Minute 118
  0.736082551035613,                      !- Value Until Time 118
  18,                                     !- Hour 119
  45,                                     !- Minute 119
  0.74091627285693,                       !- Value Until Time 119
  18,                                     !- Hour 120
  55,                                     !- Minute 120
  0.742516913196884,                      !- Value Until Time 120
  19,                                     !- Hour 121
  5,                                      !- Minute 121
  0.744117553536837,                      !- Value Until Time 121
  19,                                     !- Hour 122
  15,                                     !- Minute 122
  0.745718193876791,                      !- Value Until Time 122
  19,                                     !- Hour 123
  25,                                     !- Minute 123
  0.747318834216745,                      !- Value Until Time 123
  19,                                     !- Hour 124
  35,                                     !- Minute 124
  0.748919474556698,                      !- Value Until Time 124
  19,                                     !- Hour 125
  45,                                     !- Minute 125
  0.750520114896652,                      !- Value Until Time 125
  19,                                     !- Hour 126
  55,                                     !- Minute 126
  0.744752509539243,                      !- Value Until Time 126
  20,                                     !- Hour 127
  5,                                      !- Minute 127
  0.738984904181834,                      !- Value Until Time 127
  20,                                     !- Hour 128
  15,                                     !- Minute 128
  0.733217298824425,                      !- Value Until Time 128
  20,                                     !- Hour 129
  25,                                     !- Minute 129
  0.727449693467015,                      !- Value Until Time 129
  20,                                     !- Hour 130
  35,                                     !- Minute 130
  0.721682088109607,                      !- Value Until Time 130
  20,                                     !- Hour 131
  45,                                     !- Minute 131
  0.715914482752198,                      !- Value Until Time 131
  20,                                     !- Hour 132
  55,                                     !- Minute 132
  0.707509530927369,                      !- Value Until Time 132
  21,                                     !- Hour 133
  5,                                      !- Minute 133
  0.69910457910254,                       !- Value Until Time 133
  21,                                     !- Hour 134
  15,                                     !- Minute 134
  0.690699627277711,                      !- Value Until Time 134
  21,                                     !- Hour 135
  25,                                     !- Minute 135
  0.682294675452881,                      !- Value Until Time 135
  21,                                     !- Hour 136
  35,                                     !- Minute 136
  0.673889723628052,                      !- Value Until Time 136
  21,                                     !- Hour 137
  45,                                     !- Minute 137
  0.665484771803223,                      !- Value Until Time 137
  21,                                     !- Hour 138
  55,                                     !- Minute 138
  0.669820281068396,                      !- Value Until Time 138
  22,                                     !- Hour 139
  5,                                      !- Minute 139
  0.674155790333568,                      !- Value Until Time 139
  22,                                     !- Hour 140
  15,                                     !- Minute 140
  0.67849129959874,                       !- Value Until Time 140
  22,                                     !- Hour 141
  25,                                     !- Minute 141
  0.682826808863912,                      !- Value Until Time 141
  22,                                     !- Hour 142
  35,                                     !- Minute 142
  0.687162318129085,                      !- Value Until Time 142
  22,                                     !- Hour 143
  45,                                     !- Minute 143
  0.691497827394257,                      !- Value Until Time 143
  22,                                     !- Hour 144
  55,                                     !- Minute 144
  0.691488900853498,                      !- Value Until Time 144
  23,                                     !- Hour 145
  5,                                      !- Minute 145
  0.691479974312738,                      !- Value Until Time 145
  23,                                     !- Hour 146
  15,                                     !- Minute 146
  0.691471047771978,                      !- Value Until Time 146
  23,                                     !- Hour 147
  25,                                     !- Minute 147
  0.691462121231219,                      !- Value Until Time 147
  23,                                     !- Hour 148
  35,                                     !- Minute 148
  0.691453194690459,                      !- Value Until Time 148
  23,                                     !- Hour 149
  45,                                     !- Minute 149
  0.691444268149699,                      !- Value Until Time 149
  23,                                     !- Hour 150
  55,                                     !- Minute 150
  0.69143534160894,                       !- Value Until Time 150
  24,                                     !- Hour 151
  0,                                      !- Minute 151
  0.69142641506818;                       !- Value Until Time 151

OS:AdditionalProperties,
  {5e207a2c-01a5-4c7c-9020-a1aec93762a8}, !- Handle
  {1cffeacf-ac84-4d1d-88b7-2b97dc93d922}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {9a485803-614e-4e5c-b241-032df174c009}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85ce3bb1-0a3a-4f03-98be-804be167cb9a}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c60367c7-a29b-4816-988d-7aea26b76f1a}, !- Handle
  Schedule Rule 24,                       !- Name
  {37f9b72d-f0b5-4015-b0a1-c28c7b180d62}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {772ae49e-983e-43a3-bf00-ea726d09fd0f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4f99bfd-b803-4409-8b4e-91853a4c117a}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.456526666666667,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.456453333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.4713,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.475916666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.480533333333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.48515,                                !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.489766666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.494383333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.499,                                  !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.506933333333333,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.514866666666667,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5228,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.530733333333333,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.538666666666667,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.5466,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.5466,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.455426666666667,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.455353333333333,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.45528,                                !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.455206666666667,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.455133333333333,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.45506,                                !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.5992,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.454986666666667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.454913333333333,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.45484,                                !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.454766666666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.454693333333333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.45462,                                !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.6383,                                 !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.454546666666667,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.638166666666667,                      !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.454473333333333,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.638033333333333,                      !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.4544,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.454326666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.454253333333333,                      !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.45418,                                !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.454106666666667,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.454033333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.45396,                                !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.453886666666667,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.453813333333333,                      !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.45374,                                !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.453666666666667,                      !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.453593333333333,                      !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.45352,                                !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.453446666666667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.453373333333333,                      !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.4533,                                 !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.453226666666667,                      !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.453153333333333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.45308,                                !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.5605,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.453006666666666,                      !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.5567,                                 !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.452933333333333,                      !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.5529,                                 !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.45286,                                !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.553966666666667,                      !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.452786666666666,                      !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.555033333333333,                      !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.452713333333333,                      !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.5561,                                 !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.45264,                                !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.557166666666667,                      !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.452566666666667,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.558233333333333,                      !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.452493333333333,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.5593,                                 !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.5593,                                 !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.561733333333333,                      !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.564166666666667,                      !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.5666,                                 !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.569033333333333,                      !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.571466666666667,                      !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.5739,                                 !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.5739,                                 !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.451906666666667,                      !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.451833333333333,                      !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.45176,                                !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.451686666666667,                      !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.451613333333333,                      !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.45154,                                !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.451466666666667,                      !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.451393333333333,                      !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.45132,                                !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.451246666666667,                      !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.451173333333333,                      !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.4511,                                 !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.451026666666667,                      !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.450953333333333,                      !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.45088,                                !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.450806666666667,                      !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.450733333333333,                      !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.45066,                                !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.450586666666667,                      !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.450513333333333,                      !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.45044,                                !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.450366666666667,                      !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.450293333333333,                      !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.45022,                                !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.450146666666667,                      !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.450073333333333,                      !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.45,                                   !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.449926666666667,                      !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.449853333333333,                      !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.44978,                                !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.449706666666667,                      !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.449633333333333,                      !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.44956,                                !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.449486666666667,                      !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.449413333333333,                      !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.44934,                                !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.449266666666667,                      !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.449193333333333,                      !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.44912,                                !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.449046666666667,                      !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.448973333333333,                      !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.4489,                                 !- Value Until Time 120
  17,                                     !- Hour 121
  30,                                     !- Minute 121
  0.4489,                                 !- Value Until Time 121
  17,                                     !- Hour 122
  40,                                     !- Minute 122
  0.44945,                                !- Value Until Time 122
  17,                                     !- Hour 123
  50,                                     !- Minute 123
  0.45,                                   !- Value Until Time 123
  18,                                     !- Hour 124
  0,                                      !- Minute 124
  0.45055,                                !- Value Until Time 124
  18,                                     !- Hour 125
  10,                                     !- Minute 125
  0.4511,                                 !- Value Until Time 125
  18,                                     !- Hour 126
  20,                                     !- Minute 126
  0.45165,                                !- Value Until Time 126
  18,                                     !- Hour 127
  30,                                     !- Minute 127
  0.4522,                                 !- Value Until Time 127
  18,                                     !- Hour 128
  40,                                     !- Minute 128
  0.455883333333333,                      !- Value Until Time 128
  18,                                     !- Hour 129
  50,                                     !- Minute 129
  0.459566666666667,                      !- Value Until Time 129
  19,                                     !- Hour 130
  0,                                      !- Minute 130
  0.46325,                                !- Value Until Time 130
  19,                                     !- Hour 131
  10,                                     !- Minute 131
  0.466933333333333,                      !- Value Until Time 131
  19,                                     !- Hour 132
  20,                                     !- Minute 132
  0.470616666666667,                      !- Value Until Time 132
  19,                                     !- Hour 133
  30,                                     !- Minute 133
  0.4743,                                 !- Value Until Time 133
  19,                                     !- Hour 134
  40,                                     !- Minute 134
  0.473616666666667,                      !- Value Until Time 134
  19,                                     !- Hour 135
  50,                                     !- Minute 135
  0.472933333333333,                      !- Value Until Time 135
  20,                                     !- Hour 136
  0,                                      !- Minute 136
  0.47225,                                !- Value Until Time 136
  20,                                     !- Hour 137
  10,                                     !- Minute 137
  0.471566666666667,                      !- Value Until Time 137
  20,                                     !- Hour 138
  20,                                     !- Minute 138
  0.470883333333333,                      !- Value Until Time 138
  20,                                     !- Hour 139
  30,                                     !- Minute 139
  0.4702,                                 !- Value Until Time 139
  20,                                     !- Hour 140
  40,                                     !- Minute 140
  0.4706,                                 !- Value Until Time 140
  20,                                     !- Hour 141
  50,                                     !- Minute 141
  0.471,                                  !- Value Until Time 141
  21,                                     !- Hour 142
  0,                                      !- Minute 142
  0.4714,                                 !- Value Until Time 142
  21,                                     !- Hour 143
  10,                                     !- Minute 143
  0.4718,                                 !- Value Until Time 143
  21,                                     !- Hour 144
  20,                                     !- Minute 144
  0.4722,                                 !- Value Until Time 144
  21,                                     !- Hour 145
  30,                                     !- Minute 145
  0.4726,                                 !- Value Until Time 145
  21,                                     !- Hour 146
  40,                                     !- Minute 146
  0.47045,                                !- Value Until Time 146
  21,                                     !- Hour 147
  50,                                     !- Minute 147
  0.4683,                                 !- Value Until Time 147
  22,                                     !- Hour 148
  0,                                      !- Minute 148
  0.46615,                                !- Value Until Time 148
  22,                                     !- Hour 149
  10,                                     !- Minute 149
  0.464,                                  !- Value Until Time 149
  22,                                     !- Hour 150
  20,                                     !- Minute 150
  0.46185,                                !- Value Until Time 150
  22,                                     !- Hour 151
  30,                                     !- Minute 151
  0.4597,                                 !- Value Until Time 151
  22,                                     !- Hour 152
  40,                                     !- Minute 152
  0.4595,                                 !- Value Until Time 152
  22,                                     !- Hour 153
  50,                                     !- Minute 153
  0.4593,                                 !- Value Until Time 153
  23,                                     !- Hour 154
  0,                                      !- Minute 154
  0.4591,                                 !- Value Until Time 154
  23,                                     !- Hour 155
  10,                                     !- Minute 155
  0.4589,                                 !- Value Until Time 155
  23,                                     !- Hour 156
  20,                                     !- Minute 156
  0.4587,                                 !- Value Until Time 156
  23,                                     !- Hour 157
  30,                                     !- Minute 157
  0.4585,                                 !- Value Until Time 157
  23,                                     !- Hour 158
  40,                                     !- Minute 158
  0.460633333333333,                      !- Value Until Time 158
  23,                                     !- Hour 159
  50,                                     !- Minute 159
  0.462766666666667,                      !- Value Until Time 159
  24,                                     !- Hour 160
  0,                                      !- Minute 160
  0.4649;                                 !- Value Until Time 160

OS:AdditionalProperties,
  {cf655f37-c01c-4791-bac6-c18be4ef5eb7}, !- Handle
  {b4f99bfd-b803-4409-8b4e-91853a4c117a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {bf7a2d10-0ebd-414e-89d0-bb99b68def38}, !- Handle
  Schedule Rule 25,                       !- Name
  {37f9b72d-f0b5-4015-b0a1-c28c7b180d62}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86e518e3-ec7d-4a01-9246-464332dedfc1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91356299-2dc4-4a71-804a-fa142eed31dc}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.605355102040816,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.605110204081633,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5696,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.566783333333333,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.563966666666667,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.56115,                                !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.558333333333333,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.555516666666667,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5527,                                 !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.551783333333333,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.550866666666667,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.54995,                                !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.549033333333333,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.548116666666667,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.5472,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.5472,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.601681632653061,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.601436734693877,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.601191836734694,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.60094693877551,                       !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.600702040816326,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.600457142857143,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.5466,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.600212244897959,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.599967346938775,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.599722448979592,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.599477551020408,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.599232653061224,                      !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.598987755102041,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5455,                                 !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.598742857142857,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.544883333333333,                      !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.598497959183673,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.544266666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.59825306122449,                       !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.598008163265306,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.597763265306122,                      !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.597518367346939,                      !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.597273469387755,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.597028571428571,                      !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.596783673469388,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.596538775510204,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.59629387755102,                       !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.596048979591837,                      !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.595804081632653,                      !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.595559183673469,                      !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.595314285714286,                      !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.595069387755102,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.594824489795919,                      !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.594579591836735,                      !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.594334693877551,                      !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.594089795918367,                      !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.593844897959184,                      !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.465866666666667,                      !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.5936,                                 !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.458783333333333,                      !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.593355102040816,                      !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.4517,                                 !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.593110204081633,                      !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.450286666666667,                      !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.592865306122449,                      !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.448873333333333,                      !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.592620408163265,                      !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.44746,                                !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.592375510204082,                      !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.446046666666667,                      !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.592130612244898,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.444633333333333,                      !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.591885714285714,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.44322,                                !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.591640816326531,                      !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.591395918367347,                      !- Value Until Time 72
  9,                                      !- Hour 73
  45,                                     !- Minute 73
  0.4411,                                 !- Value Until Time 73
  9,                                      !- Hour 74
  49,                                     !- Minute 74
  0.591151020408163,                      !- Value Until Time 74
  9,                                      !- Hour 75
  54,                                     !- Minute 75
  0.442533333333333,                      !- Value Until Time 75
  9,                                      !- Hour 76
  59,                                     !- Minute 76
  0.59090612244898,                       !- Value Until Time 76
  10,                                     !- Hour 77
  4,                                      !- Minute 77
  0.443966666666667,                      !- Value Until Time 77
  10,                                     !- Hour 78
  9,                                      !- Minute 78
  0.590661224489796,                      !- Value Until Time 78
  10,                                     !- Hour 79
  14,                                     !- Minute 79
  0.4454,                                 !- Value Until Time 79
  10,                                     !- Hour 80
  19,                                     !- Minute 80
  0.590416326530612,                      !- Value Until Time 80
  10,                                     !- Hour 81
  24,                                     !- Minute 81
  0.446833333333333,                      !- Value Until Time 81
  10,                                     !- Hour 82
  29,                                     !- Minute 82
  0.590171428571429,                      !- Value Until Time 82
  10,                                     !- Hour 83
  34,                                     !- Minute 83
  0.448266666666667,                      !- Value Until Time 83
  10,                                     !- Hour 84
  39,                                     !- Minute 84
  0.589926530612245,                      !- Value Until Time 84
  10,                                     !- Hour 85
  44,                                     !- Minute 85
  0.4497,                                 !- Value Until Time 85
  10,                                     !- Hour 86
  45,                                     !- Minute 86
  0.4497,                                 !- Value Until Time 86
  10,                                     !- Hour 87
  49,                                     !- Minute 87
  0.589681632653061,                      !- Value Until Time 87
  10,                                     !- Hour 88
  54,                                     !- Minute 88
  0.4519,                                 !- Value Until Time 88
  10,                                     !- Hour 89
  59,                                     !- Minute 89
  0.589436734693878,                      !- Value Until Time 89
  11,                                     !- Hour 90
  4,                                      !- Minute 90
  0.4541,                                 !- Value Until Time 90
  11,                                     !- Hour 91
  9,                                      !- Minute 91
  0.589191836734694,                      !- Value Until Time 91
  11,                                     !- Hour 92
  14,                                     !- Minute 92
  0.4563,                                 !- Value Until Time 92
  11,                                     !- Hour 93
  19,                                     !- Minute 93
  0.58894693877551,                       !- Value Until Time 93
  11,                                     !- Hour 94
  24,                                     !- Minute 94
  0.4585,                                 !- Value Until Time 94
  11,                                     !- Hour 95
  29,                                     !- Minute 95
  0.588702040816327,                      !- Value Until Time 95
  11,                                     !- Hour 96
  34,                                     !- Minute 96
  0.4607,                                 !- Value Until Time 96
  11,                                     !- Hour 97
  39,                                     !- Minute 97
  0.588457142857143,                      !- Value Until Time 97
  11,                                     !- Hour 98
  44,                                     !- Minute 98
  0.4629,                                 !- Value Until Time 98
  11,                                     !- Hour 99
  45,                                     !- Minute 99
  0.4629,                                 !- Value Until Time 99
  11,                                     !- Hour 100
  49,                                     !- Minute 100
  0.588212244897959,                      !- Value Until Time 100
  11,                                     !- Hour 101
  54,                                     !- Minute 101
  0.464313333333333,                      !- Value Until Time 101
  11,                                     !- Hour 102
  59,                                     !- Minute 102
  0.587967346938776,                      !- Value Until Time 102
  12,                                     !- Hour 103
  4,                                      !- Minute 103
  0.465726666666667,                      !- Value Until Time 103
  12,                                     !- Hour 104
  9,                                      !- Minute 104
  0.587722448979592,                      !- Value Until Time 104
  12,                                     !- Hour 105
  14,                                     !- Minute 105
  0.46714,                                !- Value Until Time 105
  12,                                     !- Hour 106
  19,                                     !- Minute 106
  0.587477551020408,                      !- Value Until Time 106
  12,                                     !- Hour 107
  24,                                     !- Minute 107
  0.468553333333333,                      !- Value Until Time 107
  12,                                     !- Hour 108
  29,                                     !- Minute 108
  0.587232653061225,                      !- Value Until Time 108
  12,                                     !- Hour 109
  34,                                     !- Minute 109
  0.469966666666667,                      !- Value Until Time 109
  12,                                     !- Hour 110
  39,                                     !- Minute 110
  0.586987755102041,                      !- Value Until Time 110
  12,                                     !- Hour 111
  44,                                     !- Minute 111
  0.47138,                                !- Value Until Time 111
  12,                                     !- Hour 112
  49,                                     !- Minute 112
  0.586742857142857,                      !- Value Until Time 112
  12,                                     !- Hour 113
  54,                                     !- Minute 113
  0.472793333333333,                      !- Value Until Time 113
  12,                                     !- Hour 114
  59,                                     !- Minute 114
  0.586497959183674,                      !- Value Until Time 114
  13,                                     !- Hour 115
  0,                                      !- Minute 115
  0.4735,                                 !- Value Until Time 115
  13,                                     !- Hour 116
  9,                                      !- Minute 116
  0.58625306122449,                       !- Value Until Time 116
  13,                                     !- Hour 117
  19,                                     !- Minute 117
  0.586008163265306,                      !- Value Until Time 117
  13,                                     !- Hour 118
  29,                                     !- Minute 118
  0.585763265306123,                      !- Value Until Time 118
  13,                                     !- Hour 119
  39,                                     !- Minute 119
  0.585518367346939,                      !- Value Until Time 119
  13,                                     !- Hour 120
  49,                                     !- Minute 120
  0.585273469387755,                      !- Value Until Time 120
  13,                                     !- Hour 121
  59,                                     !- Minute 121
  0.585028571428572,                      !- Value Until Time 121
  14,                                     !- Hour 122
  0,                                      !- Minute 122
  0.4944,                                 !- Value Until Time 122
  14,                                     !- Hour 123
  9,                                      !- Minute 123
  0.584783673469388,                      !- Value Until Time 123
  14,                                     !- Hour 124
  19,                                     !- Minute 124
  0.584538775510204,                      !- Value Until Time 124
  14,                                     !- Hour 125
  29,                                     !- Minute 125
  0.58429387755102,                       !- Value Until Time 125
  14,                                     !- Hour 126
  39,                                     !- Minute 126
  0.584048979591837,                      !- Value Until Time 126
  14,                                     !- Hour 127
  49,                                     !- Minute 127
  0.583804081632653,                      !- Value Until Time 127
  14,                                     !- Hour 128
  59,                                     !- Minute 128
  0.583559183673469,                      !- Value Until Time 128
  15,                                     !- Hour 129
  0,                                      !- Minute 129
  0.4948,                                 !- Value Until Time 129
  15,                                     !- Hour 130
  9,                                      !- Minute 130
  0.583314285714286,                      !- Value Until Time 130
  15,                                     !- Hour 131
  19,                                     !- Minute 131
  0.583069387755102,                      !- Value Until Time 131
  15,                                     !- Hour 132
  29,                                     !- Minute 132
  0.582824489795918,                      !- Value Until Time 132
  15,                                     !- Hour 133
  39,                                     !- Minute 133
  0.582579591836735,                      !- Value Until Time 133
  15,                                     !- Hour 134
  49,                                     !- Minute 134
  0.582334693877551,                      !- Value Until Time 134
  15,                                     !- Hour 135
  59,                                     !- Minute 135
  0.582089795918367,                      !- Value Until Time 135
  16,                                     !- Hour 136
  0,                                      !- Minute 136
  0.4918,                                 !- Value Until Time 136
  16,                                     !- Hour 137
  9,                                      !- Minute 137
  0.581844897959184,                      !- Value Until Time 137
  16,                                     !- Hour 138
  10,                                     !- Minute 138
  0.49365,                                !- Value Until Time 138
  16,                                     !- Hour 139
  19,                                     !- Minute 139
  0.5816,                                 !- Value Until Time 139
  16,                                     !- Hour 140
  20,                                     !- Minute 140
  0.4955,                                 !- Value Until Time 140
  16,                                     !- Hour 141
  29,                                     !- Minute 141
  0.581355102040816,                      !- Value Until Time 141
  16,                                     !- Hour 142
  30,                                     !- Minute 142
  0.49735,                                !- Value Until Time 142
  16,                                     !- Hour 143
  39,                                     !- Minute 143
  0.581110204081633,                      !- Value Until Time 143
  16,                                     !- Hour 144
  40,                                     !- Minute 144
  0.4992,                                 !- Value Until Time 144
  16,                                     !- Hour 145
  49,                                     !- Minute 145
  0.580865306122449,                      !- Value Until Time 145
  16,                                     !- Hour 146
  50,                                     !- Minute 146
  0.50105,                                !- Value Until Time 146
  16,                                     !- Hour 147
  59,                                     !- Minute 147
  0.580620408163265,                      !- Value Until Time 147
  17,                                     !- Hour 148
  0,                                      !- Minute 148
  0.5029,                                 !- Value Until Time 148
  17,                                     !- Hour 149
  9,                                      !- Minute 149
  0.580375510204082,                      !- Value Until Time 149
  17,                                     !- Hour 150
  10,                                     !- Minute 150
  0.506883333333333,                      !- Value Until Time 150
  17,                                     !- Hour 151
  19,                                     !- Minute 151
  0.580130612244898,                      !- Value Until Time 151
  17,                                     !- Hour 152
  20,                                     !- Minute 152
  0.510866666666667,                      !- Value Until Time 152
  17,                                     !- Hour 153
  29,                                     !- Minute 153
  0.579885714285714,                      !- Value Until Time 153
  17,                                     !- Hour 154
  30,                                     !- Minute 154
  0.51485,                                !- Value Until Time 154
  17,                                     !- Hour 155
  39,                                     !- Minute 155
  0.579640816326531,                      !- Value Until Time 155
  17,                                     !- Hour 156
  40,                                     !- Minute 156
  0.518833333333333,                      !- Value Until Time 156
  17,                                     !- Hour 157
  49,                                     !- Minute 157
  0.579395918367347,                      !- Value Until Time 157
  17,                                     !- Hour 158
  50,                                     !- Minute 158
  0.522816666666667,                      !- Value Until Time 158
  17,                                     !- Hour 159
  59,                                     !- Minute 159
  0.579151020408163,                      !- Value Until Time 159
  18,                                     !- Hour 160
  0,                                      !- Minute 160
  0.5268,                                 !- Value Until Time 160
  18,                                     !- Hour 161
  9,                                      !- Minute 161
  0.578906122448979,                      !- Value Until Time 161
  18,                                     !- Hour 162
  10,                                     !- Minute 162
  0.532283333333333,                      !- Value Until Time 162
  18,                                     !- Hour 163
  19,                                     !- Minute 163
  0.578661224489796,                      !- Value Until Time 163
  18,                                     !- Hour 164
  20,                                     !- Minute 164
  0.537766666666667,                      !- Value Until Time 164
  18,                                     !- Hour 165
  29,                                     !- Minute 165
  0.578416326530612,                      !- Value Until Time 165
  18,                                     !- Hour 166
  30,                                     !- Minute 166
  0.54325,                                !- Value Until Time 166
  18,                                     !- Hour 167
  39,                                     !- Minute 167
  0.578171428571428,                      !- Value Until Time 167
  18,                                     !- Hour 168
  40,                                     !- Minute 168
  0.548733333333334,                      !- Value Until Time 168
  18,                                     !- Hour 169
  49,                                     !- Minute 169
  0.577926530612245,                      !- Value Until Time 169
  18,                                     !- Hour 170
  50,                                     !- Minute 170
  0.554216666666667,                      !- Value Until Time 170
  18,                                     !- Hour 171
  59,                                     !- Minute 171
  0.577681632653061,                      !- Value Until Time 171
  19,                                     !- Hour 172
  0,                                      !- Minute 172
  0.5597,                                 !- Value Until Time 172
  19,                                     !- Hour 173
  9,                                      !- Minute 173
  0.577436734693877,                      !- Value Until Time 173
  19,                                     !- Hour 174
  10,                                     !- Minute 174
  0.5655,                                 !- Value Until Time 174
  19,                                     !- Hour 175
  19,                                     !- Minute 175
  0.577191836734694,                      !- Value Until Time 175
  19,                                     !- Hour 176
  20,                                     !- Minute 176
  0.5713,                                 !- Value Until Time 176
  19,                                     !- Hour 177
  30,                                     !- Minute 177
  0.57694693877551,                       !- Value Until Time 177
  19,                                     !- Hour 178
  40,                                     !- Minute 178
  0.576702040816326,                      !- Value Until Time 178
  19,                                     !- Hour 179
  50,                                     !- Minute 179
  0.576457142857143,                      !- Value Until Time 179
  20,                                     !- Hour 180
  0,                                      !- Minute 180
  0.576212244897959,                      !- Value Until Time 180
  20,                                     !- Hour 181
  10,                                     !- Minute 181
  0.575967346938775,                      !- Value Until Time 181
  20,                                     !- Hour 182
  20,                                     !- Minute 182
  0.575722448979592,                      !- Value Until Time 182
  20,                                     !- Hour 183
  30,                                     !- Minute 183
  0.575477551020408,                      !- Value Until Time 183
  20,                                     !- Hour 184
  40,                                     !- Minute 184
  0.575232653061224,                      !- Value Until Time 184
  20,                                     !- Hour 185
  50,                                     !- Minute 185
  0.574987755102041,                      !- Value Until Time 185
  21,                                     !- Hour 186
  0,                                      !- Minute 186
  0.574742857142857,                      !- Value Until Time 186
  21,                                     !- Hour 187
  10,                                     !- Minute 187
  0.574497959183673,                      !- Value Until Time 187
  21,                                     !- Hour 188
  20,                                     !- Minute 188
  0.574253061224489,                      !- Value Until Time 188
  21,                                     !- Hour 189
  30,                                     !- Minute 189
  0.574008163265306,                      !- Value Until Time 189
  21,                                     !- Hour 190
  40,                                     !- Minute 190
  0.573763265306122,                      !- Value Until Time 190
  21,                                     !- Hour 191
  50,                                     !- Minute 191
  0.573518367346939,                      !- Value Until Time 191
  22,                                     !- Hour 192
  0,                                      !- Minute 192
  0.573273469387755,                      !- Value Until Time 192
  22,                                     !- Hour 193
  10,                                     !- Minute 193
  0.573028571428571,                      !- Value Until Time 193
  22,                                     !- Hour 194
  20,                                     !- Minute 194
  0.572783673469388,                      !- Value Until Time 194
  22,                                     !- Hour 195
  30,                                     !- Minute 195
  0.572538775510204,                      !- Value Until Time 195
  22,                                     !- Hour 196
  40,                                     !- Minute 196
  0.57229387755102,                       !- Value Until Time 196
  22,                                     !- Hour 197
  50,                                     !- Minute 197
  0.572048979591837,                      !- Value Until Time 197
  23,                                     !- Hour 198
  0,                                      !- Minute 198
  0.571804081632653,                      !- Value Until Time 198
  23,                                     !- Hour 199
  10,                                     !- Minute 199
  0.571559183673469,                      !- Value Until Time 199
  23,                                     !- Hour 200
  20,                                     !- Minute 200
  0.571314285714286,                      !- Value Until Time 200
  23,                                     !- Hour 201
  30,                                     !- Minute 201
  0.571069387755102,                      !- Value Until Time 201
  23,                                     !- Hour 202
  40,                                     !- Minute 202
  0.570824489795918,                      !- Value Until Time 202
  23,                                     !- Hour 203
  50,                                     !- Minute 203
  0.570579591836735,                      !- Value Until Time 203
  24,                                     !- Hour 204
  0,                                      !- Minute 204
  0.570334693877551;                      !- Value Until Time 204

OS:AdditionalProperties,
  {cb2865be-18f8-48e7-8533-07c6bd262e3d}, !- Handle
  {91356299-2dc4-4a71-804a-fa142eed31dc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {9329f7b2-e3dc-4396-af4d-ef83356f6224}, !- Handle
  OfficeLarge ALWAYS_ON BPR Adjusted,     !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {1cab52c2-8607-494f-a885-9e58359ae185}, !- Default Day Schedule Name
  {3733dd7d-d431-40ea-9682-e61c33dd3e80}, !- Summer Design Day Schedule Name
  {03821210-ae85-47a2-ad95-e11fe81a0a0e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4e6a3a96-2bc3-4a75-8505-10b94e2c6366}, !- Handle
  {9329f7b2-e3dc-4396-af4d-ef83356f6224}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Day,
  {1cab52c2-8607-494f-a885-9e58359ae185}, !- Handle
  OfficeLarge ALWAYS_ON Default 1,        !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {71fded81-4cbe-43cb-962e-a5d4d99a3c44}, !- Handle
  {1cab52c2-8607-494f-a885-9e58359ae185}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {3733dd7d-d431-40ea-9682-e61c33dd3e80}, !- Handle
  OfficeLarge ALWAYS_ON Summer Design Day 1, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03821210-ae85-47a2-ad95-e11fe81a0a0e}, !- Handle
  OfficeLarge ALWAYS_ON Winter Design Day 1, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b17d00e5-0b56-42f2-9bb9-33e7e404a8a5}, !- Handle
  autogen OfficeLarge ALWAYS_ON 0 1,      !- Name
  {9329f7b2-e3dc-4396-af4d-ef83356f6224}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee2ad360-d5a4-40e1-a89f-46734e302a2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {b620ae24-d5a9-4e67-9fba-75bd28f0d0df}, !- Handle
  autogen OfficeLarge ALWAYS_ON 0_day_sch 1, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ebd5e4dd-5070-45e6-aa2c-5cece6765503}, !- Handle
  {b620ae24-d5a9-4e67-9fba-75bd28f0d0df}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e04be763-aea1-4bad-8427-324b563479ca}, !- Handle
  autogen OfficeLarge ALWAYS_ON 2,        !- Name
  {9329f7b2-e3dc-4396-af4d-ef83356f6224}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b8c62b45-dfd8-4b2e-8b95-58db5bf987bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {c5deab05-5f1e-4a34-a97b-54a8eb04ab59}, !- Handle
  autogen OfficeLarge ALWAYS_ON 1_day_sch 1, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {7079748d-7612-4e62-93ac-be872b82088a}, !- Handle
  {c5deab05-5f1e-4a34-a97b-54a8eb04ab59}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Constant,
  {24b37dbf-e012-49d1-aeb8-f7b4c6217b33}, !- Handle
  Always On Discrete 1,                   !- Name
  {90900293-32f1-4546-82f5-57c28df54542}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {503a7190-7d88-486b-9a59-1c9bc99ed424}, !- Handle
  9 Zone VAV Occ Sch 1,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2b67ba1f-6b09-4ea3-ac38-30f83c5db5cb}, !- Default Day Schedule Name
  {681c0f62-9e44-4309-9345-d5cfaaf271ad}, !- Summer Design Day Schedule Name
  {da8dd6cf-f6d2-4371-b885-b6a94866b1b9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {02f91cba-8f33-4dc9-b061-9e741ea73439}, !- Handle
  {503a7190-7d88-486b-9a59-1c9bc99ed424}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2b67ba1f-6b09-4ea3-ac38-30f83c5db5cb}, !- Handle
  9 Zone VAV Occ Sch Default 1,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {681c0f62-9e44-4309-9345-d5cfaaf271ad}, !- Handle
  9 Zone VAV Occ Sch Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da8dd6cf-f6d2-4371-b885-b6a94866b1b9}, !- Handle
  9 Zone VAV Occ Sch Winter Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23feff5d-0a14-49e3-85f5-88a87871ec16}, !- Handle
  9 Zone VAV Occ Sch Sunday Rule 1,       !- Name
  {503a7190-7d88-486b-9a59-1c9bc99ed424}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e06b269-c566-42b9-8a89-0a680626ae42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e06b269-c566-42b9-8a89-0a680626ae42}, !- Handle
  9 Zone VAV Occ Sch Sunday 1,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {849f11bd-f8d5-4b5d-b7c8-e37c6bdb669a}, !- Handle
  9 Zone VAV Occ Sch Saturday Rule 1,     !- Name
  {503a7190-7d88-486b-9a59-1c9bc99ed424}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2b114155-33d4-497f-97ef-bc7f17290972}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b114155-33d4-497f-97ef-bc7f17290972}, !- Handle
  9 Zone VAV Occ Sch Saturday 1,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {05e8f5f5-af3d-4edc-8a8a-855a1d0020bc}, !- Handle
  9 Zone VAV_night_novent_schedule,       !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {66912bed-1c42-411a-9b0c-7bac0c399b41}, !- Default Day Schedule Name
  {971f4a5f-1abe-4239-a187-da1f7e353dda}, !- Summer Design Day Schedule Name
  {97750315-3c82-422e-991e-b949587edeca}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {56d61be1-f764-4048-9151-ba1bbeebd172}, !- Handle
  {05e8f5f5-af3d-4edc-8a8a-855a1d0020bc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {66912bed-1c42-411a-9b0c-7bac0c399b41}, !- Handle
  9 Zone VAV Occ Sch Default 2,           !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {971f4a5f-1abe-4239-a187-da1f7e353dda}, !- Handle
  9 Zone VAV Occ Sch Summer Design Day 2, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97750315-3c82-422e-991e-b949587edeca}, !- Handle
  9 Zone VAV Occ Sch Winter Design Day 2, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fe4c7bb-d3f4-4c28-872b-a5d4bcdfc13e}, !- Handle
  9 Zone VAV Occ Sch Sunday Rule 2,       !- Name
  {05e8f5f5-af3d-4edc-8a8a-855a1d0020bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87ed3298-99fd-4301-8870-099d23b03410}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87ed3298-99fd-4301-8870-099d23b03410}, !- Handle
  9 Zone VAV Occ Sch Sunday 2,            !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0a9f465b-2858-4736-8d82-12dc0bd6ab98}, !- Handle
  9 Zone VAV Occ Sch Saturday Rule 2,     !- Name
  {05e8f5f5-af3d-4edc-8a8a-855a1d0020bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bff5a4d4-2c86-4968-84d1-cbcaf39c907b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bff5a4d4-2c86-4968-84d1-cbcaf39c907b}, !- Handle
  9 Zone VAV Occ Sch Saturday 2,          !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ce62ad5f-8d7c-4902-a3ff-4f7f5ba5ad2f}, !- Handle
  9 Zone VAV 1 Occ Sch 1,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {83311fa4-5a7b-4bfb-be9b-fcb99be3aa60}, !- Default Day Schedule Name
  {ae150c84-261c-4ad3-bf0c-b69125450de1}, !- Summer Design Day Schedule Name
  {43f63161-bd42-46f5-bd7e-eba673454cf8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {eaa00971-a60e-470a-902f-6a307daf7440}, !- Handle
  {ce62ad5f-8d7c-4902-a3ff-4f7f5ba5ad2f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {83311fa4-5a7b-4bfb-be9b-fcb99be3aa60}, !- Handle
  9 Zone VAV 1 Occ Sch Default 1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ae150c84-261c-4ad3-bf0c-b69125450de1}, !- Handle
  9 Zone VAV 1 Occ Sch Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43f63161-bd42-46f5-bd7e-eba673454cf8}, !- Handle
  9 Zone VAV 1 Occ Sch Winter Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cea53560-2074-49ef-9d5e-322542bc6b8a}, !- Handle
  9 Zone VAV 1 Occ Sch Sunday Rule 1,     !- Name
  {ce62ad5f-8d7c-4902-a3ff-4f7f5ba5ad2f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da26462b-5f98-4095-8298-910468d1260a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da26462b-5f98-4095-8298-910468d1260a}, !- Handle
  9 Zone VAV 1 Occ Sch Sunday 1,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d3cc3d1e-cb0e-46ac-8ba2-647d75df595d}, !- Handle
  9 Zone VAV 1 Occ Sch Saturday Rule 1,   !- Name
  {ce62ad5f-8d7c-4902-a3ff-4f7f5ba5ad2f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {08329540-002c-4cab-aeeb-1a5d7926b1f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08329540-002c-4cab-aeeb-1a5d7926b1f4}, !- Handle
  9 Zone VAV 1 Occ Sch Saturday 1,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f25aed74-ec9a-4149-bdfb-eea3acbeaa92}, !- Handle
  9 Zone VAV 1_night_novent_schedule,     !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {1d034079-0ba9-44f8-8988-5f852f977788}, !- Default Day Schedule Name
  {1022570a-ae01-456a-9d66-67b41da492cc}, !- Summer Design Day Schedule Name
  {4eb974d7-d457-480f-bfa2-06933434b4a9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b02dd6fc-ada1-4aca-8dc0-a65e0b8d3187}, !- Handle
  {f25aed74-ec9a-4149-bdfb-eea3acbeaa92}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1d034079-0ba9-44f8-8988-5f852f977788}, !- Handle
  9 Zone VAV 1 Occ Sch Default 2,         !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1022570a-ae01-456a-9d66-67b41da492cc}, !- Handle
  9 Zone VAV 1 Occ Sch Summer Design Day 2, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4eb974d7-d457-480f-bfa2-06933434b4a9}, !- Handle
  9 Zone VAV 1 Occ Sch Winter Design Day 2, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cb289197-79e2-4bf4-9db8-329b3d4a3a2a}, !- Handle
  9 Zone VAV 1 Occ Sch Sunday Rule 2,     !- Name
  {f25aed74-ec9a-4149-bdfb-eea3acbeaa92}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1967160-99bc-4b8d-a101-84cf9a4b722c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1967160-99bc-4b8d-a101-84cf9a4b722c}, !- Handle
  9 Zone VAV 1 Occ Sch Sunday 2,          !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {79312007-7272-4822-8365-6245e85afa05}, !- Handle
  9 Zone VAV 1 Occ Sch Saturday Rule 2,   !- Name
  {f25aed74-ec9a-4149-bdfb-eea3acbeaa92}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8649a998-a220-49b7-ba89-392d681abf27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8649a998-a220-49b7-ba89-392d681abf27}, !- Handle
  9 Zone VAV 1 Occ Sch Saturday 2,        !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {47d84be8-4652-42f4-9b72-e8380f43eda2}, !- Handle
  9 Zone VAV 2 Occ Sch 1,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {638ac2d2-4944-4293-b197-4a7ff9a0ce6d}, !- Default Day Schedule Name
  {955f6d71-c1fb-461e-821b-3d45fd19fbb0}, !- Summer Design Day Schedule Name
  {6a6df6ed-36e7-459d-99ee-f2b1714ed786}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a87529a6-4611-428a-b843-875b13074974}, !- Handle
  {47d84be8-4652-42f4-9b72-e8380f43eda2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {638ac2d2-4944-4293-b197-4a7ff9a0ce6d}, !- Handle
  9 Zone VAV 2 Occ Sch Default 1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {955f6d71-c1fb-461e-821b-3d45fd19fbb0}, !- Handle
  9 Zone VAV 2 Occ Sch Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a6df6ed-36e7-459d-99ee-f2b1714ed786}, !- Handle
  9 Zone VAV 2 Occ Sch Winter Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0945a083-fa1b-4cef-baca-65d5ec8699aa}, !- Handle
  9 Zone VAV 2 Occ Sch Sunday Rule 1,     !- Name
  {47d84be8-4652-42f4-9b72-e8380f43eda2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0d1b0df-9bf9-4316-a8aa-2c95cd80f3f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0d1b0df-9bf9-4316-a8aa-2c95cd80f3f0}, !- Handle
  9 Zone VAV 2 Occ Sch Sunday 1,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3e943f5d-10cd-4558-be89-2d7521a01286}, !- Handle
  9 Zone VAV 2 Occ Sch Saturday Rule 1,   !- Name
  {47d84be8-4652-42f4-9b72-e8380f43eda2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {90a63fd6-e38d-4dbb-b334-a0a9a08665b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90a63fd6-e38d-4dbb-b334-a0a9a08665b3}, !- Handle
  9 Zone VAV 2 Occ Sch Saturday 1,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {383fa730-7305-4b63-850b-7f0c0238bc05}, !- Handle
  9 Zone VAV 2_night_novent_schedule,     !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {7acdc4e1-cdf9-4f0a-b4f4-7d650a3d911c}, !- Default Day Schedule Name
  {e4db2e72-b3eb-4163-9ab9-f6786d87e2e4}, !- Summer Design Day Schedule Name
  {d6abcee0-5298-4cf6-9d39-bf0beb0690e0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {781b6673-c9be-4f8a-b274-9ebb37b38bc4}, !- Handle
  {383fa730-7305-4b63-850b-7f0c0238bc05}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7acdc4e1-cdf9-4f0a-b4f4-7d650a3d911c}, !- Handle
  9 Zone VAV 2 Occ Sch Default 2,         !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e4db2e72-b3eb-4163-9ab9-f6786d87e2e4}, !- Handle
  9 Zone VAV 2 Occ Sch Summer Design Day 2, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6abcee0-5298-4cf6-9d39-bf0beb0690e0}, !- Handle
  9 Zone VAV 2 Occ Sch Winter Design Day 2, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {292ac14f-d97f-4455-af37-0aec7f191448}, !- Handle
  9 Zone VAV 2 Occ Sch Sunday Rule 2,     !- Name
  {383fa730-7305-4b63-850b-7f0c0238bc05}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9efa5bd8-74fb-4301-937a-cbba1539d445}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9efa5bd8-74fb-4301-937a-cbba1539d445}, !- Handle
  9 Zone VAV 2 Occ Sch Sunday 2,          !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {30dc0a14-b6cd-4b16-b682-12a0fbb19fa3}, !- Handle
  9 Zone VAV 2 Occ Sch Saturday Rule 2,   !- Name
  {383fa730-7305-4b63-850b-7f0c0238bc05}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4490a8b2-21fc-41eb-acf2-0a8e5c71468f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4490a8b2-21fc-41eb-acf2-0a8e5c71468f}, !- Handle
  9 Zone VAV 2 Occ Sch Saturday 2,        !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a260a606-ddfe-4db4-94f4-fe19dd856855}, !- Handle
  9 Zone VAV 3 Occ Sch 1,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {752d7084-f48d-4e51-9d83-e3533f5101d6}, !- Default Day Schedule Name
  {6ab13cee-3437-4b26-ba67-c288bb681e71}, !- Summer Design Day Schedule Name
  {f1208cc9-e979-4bab-bc79-2fd859c7bd5b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {46770b40-4c51-4069-890b-6561e7cb8f66}, !- Handle
  {a260a606-ddfe-4db4-94f4-fe19dd856855}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {752d7084-f48d-4e51-9d83-e3533f5101d6}, !- Handle
  9 Zone VAV 3 Occ Sch Default 1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6ab13cee-3437-4b26-ba67-c288bb681e71}, !- Handle
  9 Zone VAV 3 Occ Sch Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1208cc9-e979-4bab-bc79-2fd859c7bd5b}, !- Handle
  9 Zone VAV 3 Occ Sch Winter Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f94197e-3e7f-4c79-8bb7-ad42b90ea7e9}, !- Handle
  9 Zone VAV 3 Occ Sch Sunday Rule 1,     !- Name
  {a260a606-ddfe-4db4-94f4-fe19dd856855}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b2b42b6-df0e-4ca5-9b18-27449f348d72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b2b42b6-df0e-4ca5-9b18-27449f348d72}, !- Handle
  9 Zone VAV 3 Occ Sch Sunday 1,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a057d5d4-f3c7-4cd3-b120-95bce71d3261}, !- Handle
  9 Zone VAV 3 Occ Sch Saturday Rule 1,   !- Name
  {a260a606-ddfe-4db4-94f4-fe19dd856855}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9d33647f-4bd2-4a62-9ee6-251d85d5a25e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d33647f-4bd2-4a62-9ee6-251d85d5a25e}, !- Handle
  9 Zone VAV 3 Occ Sch Saturday 1,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {cd39409f-1646-4203-96fb-5e5ae24e10e1}, !- Handle
  9 Zone VAV 3_night_novent_schedule,     !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {7c5d11ad-b8a3-4b26-a269-cbe35fb34f57}, !- Default Day Schedule Name
  {83730b87-9cb8-4214-81b6-3be259c00f40}, !- Summer Design Day Schedule Name
  {5a22e015-4f79-4f0f-821b-f924460328b5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0d27de47-2336-472c-8f2f-42aca37428c5}, !- Handle
  {cd39409f-1646-4203-96fb-5e5ae24e10e1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7c5d11ad-b8a3-4b26-a269-cbe35fb34f57}, !- Handle
  9 Zone VAV 3 Occ Sch Default 2,         !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {83730b87-9cb8-4214-81b6-3be259c00f40}, !- Handle
  9 Zone VAV 3 Occ Sch Summer Design Day 2, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a22e015-4f79-4f0f-821b-f924460328b5}, !- Handle
  9 Zone VAV 3 Occ Sch Winter Design Day 2, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {62e5c342-3fa3-4015-80b9-194a66eb98e3}, !- Handle
  9 Zone VAV 3 Occ Sch Sunday Rule 2,     !- Name
  {cd39409f-1646-4203-96fb-5e5ae24e10e1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91a50fe4-7639-474a-a9df-b7ea80730139}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91a50fe4-7639-474a-a9df-b7ea80730139}, !- Handle
  9 Zone VAV 3 Occ Sch Sunday 2,          !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dcf63a7f-6d05-4a4d-87ab-9bcc8d6050ef}, !- Handle
  9 Zone VAV 3 Occ Sch Saturday Rule 2,   !- Name
  {cd39409f-1646-4203-96fb-5e5ae24e10e1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {47f2c46a-2624-4aa3-b3c2-9dcfadd21dfd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47f2c46a-2624-4aa3-b3c2-9dcfadd21dfd}, !- Handle
  9 Zone VAV 3 Occ Sch Saturday 2,        !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c15c994f-d63d-4537-acbd-0d82f8a34821}, !- Handle
  9 Zone VAV 4 Occ Sch 1,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {7a22635b-bb00-4315-966d-124814a0de9b}, !- Default Day Schedule Name
  {1f7eb236-be16-482c-816b-35ae0ab2eadd}, !- Summer Design Day Schedule Name
  {c0a8f762-114f-4d0f-8b6a-b189357462f9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c1d547ad-29e0-4097-b7e4-b68fe1c532af}, !- Handle
  {c15c994f-d63d-4537-acbd-0d82f8a34821}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7a22635b-bb00-4315-966d-124814a0de9b}, !- Handle
  9 Zone VAV 4 Occ Sch Default 1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1f7eb236-be16-482c-816b-35ae0ab2eadd}, !- Handle
  9 Zone VAV 4 Occ Sch Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0a8f762-114f-4d0f-8b6a-b189357462f9}, !- Handle
  9 Zone VAV 4 Occ Sch Winter Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6c204228-9177-47e2-a46c-f622c33b993b}, !- Handle
  9 Zone VAV 4 Occ Sch Sunday Rule 1,     !- Name
  {c15c994f-d63d-4537-acbd-0d82f8a34821}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de1f385f-bd24-44c0-bb2d-0db683a3dd95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de1f385f-bd24-44c0-bb2d-0db683a3dd95}, !- Handle
  9 Zone VAV 4 Occ Sch Sunday 1,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {95760541-8317-48c7-bf88-f8546d6f02e2}, !- Handle
  9 Zone VAV 4 Occ Sch Saturday Rule 1,   !- Name
  {c15c994f-d63d-4537-acbd-0d82f8a34821}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e0c75dbe-b104-439d-ab43-fe86576fa235}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0c75dbe-b104-439d-ab43-fe86576fa235}, !- Handle
  9 Zone VAV 4 Occ Sch Saturday 1,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {54020ba7-6b4c-4624-874c-7db68008c283}, !- Handle
  9 Zone VAV 4_night_novent_schedule,     !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {abb57814-7d29-442d-926a-e5dd6012fc77}, !- Default Day Schedule Name
  {00c62b2b-4de6-48c9-9ade-6fd7de1de96c}, !- Summer Design Day Schedule Name
  {1e2091a8-6c5a-4c6a-8eb8-d0df18b423b7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {34140494-cbae-4f5f-bbf9-e98c701378a6}, !- Handle
  {54020ba7-6b4c-4624-874c-7db68008c283}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {abb57814-7d29-442d-926a-e5dd6012fc77}, !- Handle
  9 Zone VAV 4 Occ Sch Default 2,         !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00c62b2b-4de6-48c9-9ade-6fd7de1de96c}, !- Handle
  9 Zone VAV 4 Occ Sch Summer Design Day 2, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e2091a8-6c5a-4c6a-8eb8-d0df18b423b7}, !- Handle
  9 Zone VAV 4 Occ Sch Winter Design Day 2, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7b356b23-46e9-4f5f-8e27-98bf748babcf}, !- Handle
  9 Zone VAV 4 Occ Sch Sunday Rule 2,     !- Name
  {54020ba7-6b4c-4624-874c-7db68008c283}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8517885a-08c5-4d9b-bce5-c9680871478a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8517885a-08c5-4d9b-bce5-c9680871478a}, !- Handle
  9 Zone VAV 4 Occ Sch Sunday 2,          !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ad348a0e-39c1-469f-97e9-b143bae5fa8c}, !- Handle
  9 Zone VAV 4 Occ Sch Saturday Rule 2,   !- Name
  {54020ba7-6b4c-4624-874c-7db68008c283}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a0abbd7b-282d-4f19-bf31-4739a762bc9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0abbd7b-282d-4f19-bf31-4739a762bc9e}, !- Handle
  9 Zone VAV 4 Occ Sch Saturday 2,        !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {faef2fac-68ef-40b9-97a6-bc3a468b6453}, !- Handle
  9 Zone VAV 5 Occ Sch 1,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {762cb4bc-cdc2-4a29-b91d-1291663f207c}, !- Default Day Schedule Name
  {d8517581-53ca-48fa-8be2-0ee32f5f9f5a}, !- Summer Design Day Schedule Name
  {bf929827-fc33-490e-af33-5c99b467949d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4495cb68-0b58-431d-8220-75e4f2c803f7}, !- Handle
  {faef2fac-68ef-40b9-97a6-bc3a468b6453}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {762cb4bc-cdc2-4a29-b91d-1291663f207c}, !- Handle
  9 Zone VAV 5 Occ Sch Default 1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d8517581-53ca-48fa-8be2-0ee32f5f9f5a}, !- Handle
  9 Zone VAV 5 Occ Sch Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf929827-fc33-490e-af33-5c99b467949d}, !- Handle
  9 Zone VAV 5 Occ Sch Winter Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {577dd71e-ed30-4afe-afa5-4eab3409bfc7}, !- Handle
  9 Zone VAV 5 Occ Sch Sunday Rule 1,     !- Name
  {faef2fac-68ef-40b9-97a6-bc3a468b6453}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ca9a29de-1f05-454c-b6c1-2dd9420590b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca9a29de-1f05-454c-b6c1-2dd9420590b3}, !- Handle
  9 Zone VAV 5 Occ Sch Sunday 1,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ccd7c98b-79e6-4a51-8efa-4b71cf95c6bd}, !- Handle
  9 Zone VAV 5 Occ Sch Saturday Rule 1,   !- Name
  {faef2fac-68ef-40b9-97a6-bc3a468b6453}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {32886ea1-2bde-42eb-a2ce-f9b53f37020a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32886ea1-2bde-42eb-a2ce-f9b53f37020a}, !- Handle
  9 Zone VAV 5 Occ Sch Saturday 1,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {79e655c1-693c-44c9-bd2a-e7817f939742}, !- Handle
  9 Zone VAV 5_night_novent_schedule,     !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {6aa68cbc-2fd2-4f00-b402-1402d3ba459e}, !- Default Day Schedule Name
  {a3741b99-394c-4013-adb6-5c145a947c3f}, !- Summer Design Day Schedule Name
  {e2d8c2cb-e0f3-42e5-84cd-1229ff82b2c3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e3d680e7-8515-4f34-aff2-37195ca90db9}, !- Handle
  {79e655c1-693c-44c9-bd2a-e7817f939742}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6aa68cbc-2fd2-4f00-b402-1402d3ba459e}, !- Handle
  9 Zone VAV 5 Occ Sch Default 2,         !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a3741b99-394c-4013-adb6-5c145a947c3f}, !- Handle
  9 Zone VAV 5 Occ Sch Summer Design Day 2, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e2d8c2cb-e0f3-42e5-84cd-1229ff82b2c3}, !- Handle
  9 Zone VAV 5 Occ Sch Winter Design Day 2, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6744384f-dc88-43a2-a8e5-d7c7fdc5d716}, !- Handle
  9 Zone VAV 5 Occ Sch Sunday Rule 2,     !- Name
  {79e655c1-693c-44c9-bd2a-e7817f939742}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0d7575e0-8470-46c6-aace-47edfe8565aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d7575e0-8470-46c6-aace-47edfe8565aa}, !- Handle
  9 Zone VAV 5 Occ Sch Sunday 2,          !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {743525b9-0ff2-4038-841e-857e5ca7fd81}, !- Handle
  9 Zone VAV 5 Occ Sch Saturday Rule 2,   !- Name
  {79e655c1-693c-44c9-bd2a-e7817f939742}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {defccd98-c63e-4f4f-af6c-da4620fba86a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {defccd98-c63e-4f4f-af6c-da4620fba86a}, !- Handle
  9 Zone VAV 5 Occ Sch Saturday 2,        !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {97238503-936b-4fb3-85c7-9b16d695495d}, !- Handle
  9 Zone VAV 6 Occ Sch 1,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {76f92e49-8fef-4757-a474-2f7dfaef186d}, !- Default Day Schedule Name
  {4372e6c4-7e4b-4aa4-8d81-dc5522bf5a6c}, !- Summer Design Day Schedule Name
  {fc61cd49-d470-40f6-8add-0ec234ef0c60}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2c767af8-d317-4265-b1e6-f60bd3002d32}, !- Handle
  {97238503-936b-4fb3-85c7-9b16d695495d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {76f92e49-8fef-4757-a474-2f7dfaef186d}, !- Handle
  9 Zone VAV 6 Occ Sch Default 1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4372e6c4-7e4b-4aa4-8d81-dc5522bf5a6c}, !- Handle
  9 Zone VAV 6 Occ Sch Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc61cd49-d470-40f6-8add-0ec234ef0c60}, !- Handle
  9 Zone VAV 6 Occ Sch Winter Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18b9ebf3-e087-4195-af15-718d6528d26e}, !- Handle
  9 Zone VAV 6 Occ Sch Sunday Rule 1,     !- Name
  {97238503-936b-4fb3-85c7-9b16d695495d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7762f624-e777-4ab8-81d1-bc457f1218ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7762f624-e777-4ab8-81d1-bc457f1218ce}, !- Handle
  9 Zone VAV 6 Occ Sch Sunday 1,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c82c18f-2083-4d36-b1f6-45307fddbf38}, !- Handle
  9 Zone VAV 6 Occ Sch Saturday Rule 1,   !- Name
  {97238503-936b-4fb3-85c7-9b16d695495d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eb0629a2-4ac7-462d-baec-989ecdf16a50}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb0629a2-4ac7-462d-baec-989ecdf16a50}, !- Handle
  9 Zone VAV 6 Occ Sch Saturday 1,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {210a557b-b3e0-441b-af04-4fd207c345b5}, !- Handle
  9 Zone VAV 6_night_novent_schedule,     !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {53e4ed6d-cbfa-490a-be29-a42b30a54798}, !- Default Day Schedule Name
  {a5d3fce6-f22b-475b-a8c4-dcb153c51eae}, !- Summer Design Day Schedule Name
  {904505d4-3204-4131-b448-4a44643d2d45}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2b3f02c9-803d-4e8e-a9d4-bef7902ec24e}, !- Handle
  {210a557b-b3e0-441b-af04-4fd207c345b5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {53e4ed6d-cbfa-490a-be29-a42b30a54798}, !- Handle
  9 Zone VAV 6 Occ Sch Default 2,         !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a5d3fce6-f22b-475b-a8c4-dcb153c51eae}, !- Handle
  9 Zone VAV 6 Occ Sch Summer Design Day 2, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {904505d4-3204-4131-b448-4a44643d2d45}, !- Handle
  9 Zone VAV 6 Occ Sch Winter Design Day 2, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7ca259e5-3ec4-4374-9b98-d4e3678bf1dd}, !- Handle
  9 Zone VAV 6 Occ Sch Sunday Rule 2,     !- Name
  {210a557b-b3e0-441b-af04-4fd207c345b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3db0d4d6-8978-4542-a3a7-448834c60684}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3db0d4d6-8978-4542-a3a7-448834c60684}, !- Handle
  9 Zone VAV 6 Occ Sch Sunday 2,          !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {005bd340-949e-4399-ab1f-3a4716fa3d7f}, !- Handle
  9 Zone VAV 6 Occ Sch Saturday Rule 2,   !- Name
  {210a557b-b3e0-441b-af04-4fd207c345b5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f817ad86-7082-474f-825e-cfac99cfbfeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f817ad86-7082-474f-825e-cfac99cfbfeb}, !- Handle
  9 Zone VAV 6 Occ Sch Saturday 2,        !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {165b6162-45a3-46f8-9aff-83186a2e0d1a}, !- Handle
  9 Zone VAV 7 Occ Sch 1,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {955444b2-e128-4741-be8d-d7a1bc778c52}, !- Default Day Schedule Name
  {9400c1ec-a834-4788-8a52-9afc50603bed}, !- Summer Design Day Schedule Name
  {a7eb3a84-c4ad-4d6f-a79b-e36f2bf7fa9e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {590a69b3-6ac7-4318-b80b-ba8d7a25b7bb}, !- Handle
  {165b6162-45a3-46f8-9aff-83186a2e0d1a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {955444b2-e128-4741-be8d-d7a1bc778c52}, !- Handle
  9 Zone VAV 7 Occ Sch Default 1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9400c1ec-a834-4788-8a52-9afc50603bed}, !- Handle
  9 Zone VAV 7 Occ Sch Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7eb3a84-c4ad-4d6f-a79b-e36f2bf7fa9e}, !- Handle
  9 Zone VAV 7 Occ Sch Winter Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {51d5275c-80f1-4a86-bc56-ea6c2ff8ccfb}, !- Handle
  9 Zone VAV 7 Occ Sch Sunday Rule 1,     !- Name
  {165b6162-45a3-46f8-9aff-83186a2e0d1a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4291407-bbbd-4e19-bcb6-432e6f7732b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4291407-bbbd-4e19-bcb6-432e6f7732b5}, !- Handle
  9 Zone VAV 7 Occ Sch Sunday 1,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db4a30a1-1a65-4f67-82da-8519b5921213}, !- Handle
  9 Zone VAV 7 Occ Sch Saturday Rule 1,   !- Name
  {165b6162-45a3-46f8-9aff-83186a2e0d1a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3f5dc9c9-2191-443a-91f2-fec559087b2e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f5dc9c9-2191-443a-91f2-fec559087b2e}, !- Handle
  9 Zone VAV 7 Occ Sch Saturday 1,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2b45967a-821e-4ec9-b43a-07a09688e4d9}, !- Handle
  9 Zone VAV 7_night_novent_schedule,     !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {80a746b3-ae8c-4d4e-b59f-a84d90b3c849}, !- Default Day Schedule Name
  {fb135384-7d5e-490d-a19a-21d9c4c49793}, !- Summer Design Day Schedule Name
  {e07f1667-884c-4699-afdf-22315cbcb963}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0a21de30-aaa8-4b9f-b4c7-d028072a6133}, !- Handle
  {2b45967a-821e-4ec9-b43a-07a09688e4d9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {80a746b3-ae8c-4d4e-b59f-a84d90b3c849}, !- Handle
  9 Zone VAV 7 Occ Sch Default 2,         !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fb135384-7d5e-490d-a19a-21d9c4c49793}, !- Handle
  9 Zone VAV 7 Occ Sch Summer Design Day 2, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e07f1667-884c-4699-afdf-22315cbcb963}, !- Handle
  9 Zone VAV 7 Occ Sch Winter Design Day 2, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {651848d2-e481-4b73-9738-29db4c5aaadf}, !- Handle
  9 Zone VAV 7 Occ Sch Sunday Rule 2,     !- Name
  {2b45967a-821e-4ec9-b43a-07a09688e4d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bab169de-138e-4365-9e13-c27ce6793914}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bab169de-138e-4365-9e13-c27ce6793914}, !- Handle
  9 Zone VAV 7 Occ Sch Sunday 2,          !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f6b28bd8-58e1-43e6-a445-0cb12ff411d4}, !- Handle
  9 Zone VAV 7 Occ Sch Saturday Rule 2,   !- Name
  {2b45967a-821e-4ec9-b43a-07a09688e4d9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9d66dd5a-460e-40d9-8958-33a9d64ab132}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d66dd5a-460e-40d9-8958-33a9d64ab132}, !- Handle
  9 Zone VAV 7 Occ Sch Saturday 2,        !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0d2cf6d9-efa1-4f81-b612-de1412c8d5de}, !- Handle
  9 Zone VAV 8 Occ Sch 1,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {59f6de66-5132-4ad2-97aa-7a9e3de8e92b}, !- Default Day Schedule Name
  {8bcddedd-0a9b-4df4-8b16-ac342747b29a}, !- Summer Design Day Schedule Name
  {0e4a040c-dfc6-40ff-86f3-10ece6946fc8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {df5b5215-a8d9-4f55-bf0d-81dee711eec9}, !- Handle
  {0d2cf6d9-efa1-4f81-b612-de1412c8d5de}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {59f6de66-5132-4ad2-97aa-7a9e3de8e92b}, !- Handle
  9 Zone VAV 8 Occ Sch Default 1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8bcddedd-0a9b-4df4-8b16-ac342747b29a}, !- Handle
  9 Zone VAV 8 Occ Sch Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e4a040c-dfc6-40ff-86f3-10ece6946fc8}, !- Handle
  9 Zone VAV 8 Occ Sch Winter Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2f1a068c-1b2e-4ab6-b979-bdece8c712a3}, !- Handle
  9 Zone VAV 8 Occ Sch Sunday Rule 1,     !- Name
  {0d2cf6d9-efa1-4f81-b612-de1412c8d5de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ae50fc9-c5c0-47a2-bece-3809094bb98c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ae50fc9-c5c0-47a2-bece-3809094bb98c}, !- Handle
  9 Zone VAV 8 Occ Sch Sunday 1,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d2c523cc-a939-4ea9-9958-926a8e4f235a}, !- Handle
  9 Zone VAV 8 Occ Sch Saturday Rule 1,   !- Name
  {0d2cf6d9-efa1-4f81-b612-de1412c8d5de}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cd2bdd65-5430-4c79-b0d2-dc8d230aab2a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd2bdd65-5430-4c79-b0d2-dc8d230aab2a}, !- Handle
  9 Zone VAV 8 Occ Sch Saturday 1,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c2847a65-fa0c-4665-95ba-27b30405da72}, !- Handle
  9 Zone VAV 8_night_novent_schedule,     !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {eb016f6e-2472-4c8b-a035-7ae66c538b05}, !- Default Day Schedule Name
  {6c5dc27e-4ce9-4fd4-9ac1-d4e915a83fc2}, !- Summer Design Day Schedule Name
  {ce0d70c8-dd84-45f3-8d92-1cf280a0a649}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9ede56f3-d027-4c76-bb94-9a625624782e}, !- Handle
  {c2847a65-fa0c-4665-95ba-27b30405da72}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eb016f6e-2472-4c8b-a035-7ae66c538b05}, !- Handle
  9 Zone VAV 8 Occ Sch Default 2,         !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6c5dc27e-4ce9-4fd4-9ac1-d4e915a83fc2}, !- Handle
  9 Zone VAV 8 Occ Sch Summer Design Day 2, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce0d70c8-dd84-45f3-8d92-1cf280a0a649}, !- Handle
  9 Zone VAV 8 Occ Sch Winter Design Day 2, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7170a65b-d252-4875-ab97-b4a681177799}, !- Handle
  9 Zone VAV 8 Occ Sch Sunday Rule 2,     !- Name
  {c2847a65-fa0c-4665-95ba-27b30405da72}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad67c296-5091-415f-8994-804acf318336}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad67c296-5091-415f-8994-804acf318336}, !- Handle
  9 Zone VAV 8 Occ Sch Sunday 2,          !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a8adcb8-408e-4e19-8cd8-f26e99ada2ca}, !- Handle
  9 Zone VAV 8 Occ Sch Saturday Rule 2,   !- Name
  {c2847a65-fa0c-4665-95ba-27b30405da72}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {408530cd-f77b-4aff-ac34-3ee32052475d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {408530cd-f77b-4aff-ac34-3ee32052475d}, !- Handle
  9 Zone VAV 8 Occ Sch Saturday 2,        !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f4bedb47-7654-4e8a-b756-e6d775e6d2b2}, !- Handle
  9 Zone VAV 9 Occ Sch 1,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {230aca41-91c3-44d4-b6d2-3a35ea107a01}, !- Default Day Schedule Name
  {3eea6547-fc4b-4dc6-8c1d-e737564ae1d4}, !- Summer Design Day Schedule Name
  {92c7f5e8-25cb-487c-ac23-c9d6809eac97}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {66837cd6-d65f-45a0-b510-8c89ea27e9fd}, !- Handle
  {f4bedb47-7654-4e8a-b756-e6d775e6d2b2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {230aca41-91c3-44d4-b6d2-3a35ea107a01}, !- Handle
  9 Zone VAV 9 Occ Sch Default 1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3eea6547-fc4b-4dc6-8c1d-e737564ae1d4}, !- Handle
  9 Zone VAV 9 Occ Sch Summer Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92c7f5e8-25cb-487c-ac23-c9d6809eac97}, !- Handle
  9 Zone VAV 9 Occ Sch Winter Design Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d9c68801-34f6-40f0-afaa-8ad3009e79b1}, !- Handle
  9 Zone VAV 9 Occ Sch Sunday Rule 1,     !- Name
  {f4bedb47-7654-4e8a-b756-e6d775e6d2b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2f25c32-a3a2-4973-a102-4de3e1c4cd93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2f25c32-a3a2-4973-a102-4de3e1c4cd93}, !- Handle
  9 Zone VAV 9 Occ Sch Sunday 1,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4d619c37-6c92-4d64-861f-a98a5751fa73}, !- Handle
  9 Zone VAV 9 Occ Sch Saturday Rule 1,   !- Name
  {f4bedb47-7654-4e8a-b756-e6d775e6d2b2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ae8ed7d-534d-4b74-8b2a-06ec2cfb0a29}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ae8ed7d-534d-4b74-8b2a-06ec2cfb0a29}, !- Handle
  9 Zone VAV 9 Occ Sch Saturday 1,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8e46fe92-71f7-4a9e-a22b-ec6ad7a99b13}, !- Handle
  9 Zone VAV 9_night_novent_schedule,     !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  {8455c4d4-2a6e-4ebc-b391-860982cc2966}, !- Default Day Schedule Name
  {dc430c88-c464-4f52-9776-fcc9b30b33f6}, !- Summer Design Day Schedule Name
  {9cb215a9-95f8-4af8-8be6-d27e70cb949e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3fdff467-3440-45b4-8a7e-3d1c3dd9b7cb}, !- Handle
  {8e46fe92-71f7-4a9e-a22b-ec6ad7a99b13}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  68.181818181818116,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8455c4d4-2a6e-4ebc-b391-860982cc2966}, !- Handle
  9 Zone VAV 9 Occ Sch Default 2,         !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dc430c88-c464-4f52-9776-fcc9b30b33f6}, !- Handle
  9 Zone VAV 9 Occ Sch Summer Design Day 2, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9cb215a9-95f8-4af8-8be6-d27e70cb949e}, !- Handle
  9 Zone VAV 9 Occ Sch Winter Design Day 2, !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9d7ba10b-2ee4-40e0-8076-9305b42f2057}, !- Handle
  9 Zone VAV 9 Occ Sch Sunday Rule 2,     !- Name
  {8e46fe92-71f7-4a9e-a22b-ec6ad7a99b13}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe9cb818-28a6-4cc1-bcb5-96433416586b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe9cb818-28a6-4cc1-bcb5-96433416586b}, !- Handle
  9 Zone VAV 9 Occ Sch Sunday 2,          !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a99034c3-7fcd-4e6e-be87-a063129a4f94}, !- Handle
  9 Zone VAV 9 Occ Sch Saturday Rule 2,   !- Name
  {8e46fe92-71f7-4a9e-a22b-ec6ad7a99b13}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee703be3-48e8-4f75-816d-abfb2f829f53}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee703be3-48e8-4f75-816d-abfb2f829f53}, !- Handle
  9 Zone VAV 9 Occ Sch Saturday 2,        !- Name
  {3f9693ef-c76a-4a4a-ba73-9739d636321f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  34,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {47407559-ea08-4e77-8666-b850e232b6e6}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {e8866d1f-c441-4b13-be51-c4469431adf3}, !- Handle
  Schedule Day 2,                         !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {a9d1b188-4888-4cdf-9216-79ce44029142}, !- Handle
  Schedule Day 3,                         !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {d0852af8-c755-46bf-a210-676ee096462e}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {3d4f1d40-e122-4520-9e48-18a5451ce680}, !- Handle
  Schedule Day 5,                         !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {8d430be9-5cec-469b-ad59-1f996dce1bfc}, !- Handle
  Schedule Day 6,                         !- Name
  {e4a9aa47-2ad6-4c35-89bd-06adb84c60bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f8f3cf34-7831-40db-b812-ee88a0233179}, !- Handle
  Simple Glazing Single - No LowE - Tinted/Reflective - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.579,                                  !- Solar Heat Gain Coefficient
  0.455;                                  !- Visible Transmittance

OS:Construction,
  {a7460a0b-c258-47a2-b6ee-5c78aea74685}, !- Handle
  Window U-1.01 SHGC 0.58,                !- Name
  ,                                       !- Surface Rendering Name
  {f8f3cf34-7831-40db-b812-ee88a0233179}; !- Layer 1

