
OS:Version,
  {8fc758cb-9d96-41b9-8f22-79bbb7c0a2eb}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:Facility,
  {72ce2c07-4522-431c-be9a-b176734bf216}; !- Handle

OS:Site,
  {2d51c577-10f7-4dbb-885c-372db6640ff7}, !- Handle
  Riverside Muni_CA_USA,                  !- Name
  33.95,                                  !- Latitude {deg}
  -117.44,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  253,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {ae1017a0-5faf-47af-959d-004183e3fea3}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {6e93c962-6340-4a97-9e77-df5ec81721be}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {3001a86d-30d9-4a95-a8ea-7c815a4c056f}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {60e0c7f1-ef09-4be6-bbb2-8e47a744f3b7}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {4d0de516-cf02-41f4-9225-c6fe035aba1e}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {2de9db66-63b0-4000-af36-96a2c080598c}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {13f734f1-9ea9-4aa8-808e-90a5e7da5e20}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {ac01251d-a47e-48a9-827e-cc598ca4ef98}, !- Handle
  Riverside Muni,                         !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722869,                                 !- WMO Number
  33.95,                                  !- Latitude {deg}
  -117.44,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  253,                                    !- Elevation {m}
  /weather/G0600650.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {6479eb6c-4fa4-4aec-a584-acdd7ddde77a}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  19.1308333333333,                       !- Annual Average Outdoor Air Temperature {C}
  14.95;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {ebdd3186-ba7c-486d-8870-8f877c0fb4eb}, !- Handle
  Riverside Muni Ann Clg .4% Condns DB=>MWB 1, !- Name
  37.8,                                   !- Maximum Dry-Bulb Temperature {C}
  16.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.471;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f5502a79-22ea-4bbf-bca6-585ffce74d06}, !- Handle
  Riverside Muni Ann Clg .4% Condns WB=>MDB 1, !- Name
  34.3,                                   !- Maximum Dry-Bulb Temperature {C}
  16.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.471;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1de0fc6b-404c-4e39-b22b-5d01d7ee53ce}, !- Handle
  Riverside Muni Ann Clg 1% Condns DB=>MWB 1, !- Name
  36.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.471;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {47d9e098-5e90-46dd-9328-4c68089bf49e}, !- Handle
  Riverside Muni Ann Clg 2% Condns DP=>MDB 1, !- Name
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  16.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.471;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a24f705c-7c7a-4a4e-84df-ffa16ad3a59b}, !- Handle
  Riverside Muni Ann Htg 99% Condns DB 1, !- Name
  2.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  1.1,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  2.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {b796e2fb-100e-4349-8981-d12ab5fcce97}, !- Handle
  Riverside Muni Ann Htg 99.6% Condns DB 1, !- Name
  2.3,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  1.1,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  2.3,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {0fe3dfb5-63b9-4ef2-bb98-221f53686984}, !- Handle
  Riverside Muni Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  17,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  11.6,                                   !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {3b3535d2-3e70-4a62-ae82-8d6e627ed536}, !- Handle
  Riverside Muni April .4% Condns DB=>MCWB 1, !- Name
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.495;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8bf494ac-ee40-4519-9428-322b1c929aa8}, !- Handle
  Riverside Muni April .4% Condns WB=>MCDB 1, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  13.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.495;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {40d436c4-efa7-4bf4-9451-ea9c71898ab7}, !- Handle
  Riverside Muni August .4% Condns DB=>MCWB 1, !- Name
  39.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.471;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7f5c68a0-e1dc-44fe-8d07-9ea1fb17de65}, !- Handle
  Riverside Muni August .4% Condns WB=>MCDB 1, !- Name
  35.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.471;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2906805c-cb99-4c5b-be27-2933c0d03a4a}, !- Handle
  Riverside Muni December .4% Condns DB=>MCWB 1, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  13.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.323,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.601;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d7d70896-0170-4343-b553-8080b4a4b4f3}, !- Handle
  Riverside Muni December .4% Condns WB=>MCDB 1, !- Name
  22.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.323,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.601;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9608c26b-beaa-4222-8269-5628584787dc}, !- Handle
  Riverside Muni February .4% Condns DB=>MCWB 1, !- Name
  29,                                     !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.321,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.592;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e31fe915-d839-44fc-aabf-af55e3a55fe3}, !- Handle
  Riverside Muni February .4% Condns WB=>MCDB 1, !- Name
  23.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.321,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.592;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a7527930-6620-409a-b081-0f1b595c1f28}, !- Handle
  Riverside Muni January .4% Condns DB=>MCWB 1, !- Name
  28,                                     !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.595;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2eb3232d-2074-43b8-9b9a-cb936ad05995}, !- Handle
  Riverside Muni January .4% Condns WB=>MCDB 1, !- Name
  22.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.595;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c86dae04-2f18-4234-9482-d36aaefaabab}, !- Handle
  Riverside Muni July .4% Condns DB=>MCWB 1, !- Name
  38.8,                                   !- Maximum Dry-Bulb Temperature {C}
  16.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.453;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6f780b49-fa0d-4a07-b8e0-515fef753f9c}, !- Handle
  Riverside Muni July .4% Condns WB=>MCDB 1, !- Name
  36.5,                                   !- Maximum Dry-Bulb Temperature {C}
  16.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.453;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {12ca40d9-e706-4963-874a-740466b8af82}, !- Handle
  Riverside Muni June .4% Condns DB=>MCWB 1, !- Name
  37.1,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.313,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.454;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {06ab2216-c208-4fe3-bb57-b71ca84fbc61}, !- Handle
  Riverside Muni June .4% Condns WB=>MCDB 1, !- Name
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.313,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.454;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {eaf98d68-f785-449c-a485-31e4c2094c80}, !- Handle
  Riverside Muni March .4% Condns DB=>MCWB 1, !- Name
  32,                                     !- Maximum Dry-Bulb Temperature {C}
  13.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.329,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.505;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f4dbfb49-6b3f-484d-a273-aa2814861233}, !- Handle
  Riverside Muni March .4% Condns WB=>MCDB 1, !- Name
  26.8,                                   !- Maximum Dry-Bulb Temperature {C}
  13.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.329,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.505;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8159c3a1-8992-4d2e-8936-02d48f95a249}, !- Handle
  Riverside Muni May .4% Condns DB=>MCWB 1, !- Name
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  14.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.315,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.463;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b51e60a7-8325-4e6f-b023-89424306aed3}, !- Handle
  Riverside Muni May .4% Condns WB=>MCDB 1, !- Name
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  14.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.315,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.463;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {dcf5ddf6-3bc4-4c9c-9dfc-f78b4f7839a1}, !- Handle
  Riverside Muni November .4% Condns DB=>MCWB 1, !- Name
  32.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.599;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f1f5e5fe-3900-430d-b52d-ceed578216b1}, !- Handle
  Riverside Muni November .4% Condns WB=>MCDB 1, !- Name
  23.1,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.599;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0b5539fb-40e8-479a-9b4d-c4379d45a263}, !- Handle
  Riverside Muni October .4% Condns DB=>MCWB 1, !- Name
  37.1,                                   !- Maximum Dry-Bulb Temperature {C}
  14.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.467;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1ea2fd69-a558-434c-9a25-33864d276e2a}, !- Handle
  Riverside Muni October .4% Condns WB=>MCDB 1, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  14.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.467;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {154242d6-15a0-4398-b702-0f5eb0bb25ba}, !- Handle
  Riverside Muni September .4% Condns DB=>MCWB 1, !- Name
  40.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.508;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d91c0b66-7409-4307-8929-99c41eb50e40}, !- Handle
  Riverside Muni September .4% Condns WB=>MCDB 1, !- Name
  35.7,                                   !- Maximum Dry-Bulb Temperature {C}
  16.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98322,                                  !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.508;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {91a13134-5eaf-4762-8bc0-7ac2569a6307}, !- Handle
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  10;                                     !- Climate Zone Value 1

OS:Building,
  {7de5f7af-8b8e-41a1-8d01-e975bdae206e}, !- Handle
  ComStock DEER Pre-1975|Htl,             !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {35592eba-7686-4c65-b7eb-2405fae14de3}, !- Default Construction Set Name
  {eecb3ada-cec5-432b-aab7-a00fe3f2db2f}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Htl;                                    !- Standards Building Type

OS:AdditionalProperties,
  {3d75f670-65cb-46b5-975a-8a8a6137fa91}, !- Handle
  {7de5f7af-8b8e-41a1-8d01-e975bdae206e}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CAMXc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  DOAS with fan coil chiller with boiler, !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DEER Pre-1975,                 !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DEER Pre-1975,                 !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DEER Pre-1975,                 !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DEER Pre-1975,                 !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DEER Pre-1975,                 !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DEER 2003,                     !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DEER Pre-1975,                 !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DEER 2014,                     !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DEER Pre-1975,                 !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DEER 2011,                     !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DEER Pre-1975,                 !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DEER 2007;                     !- Feature Value 14

OS:SpaceType,
  {bcd16ee6-edf4-4d17-bd65-11857d76756c}, !- Handle
  Htl Dining - ComStock DEER Pre-1975,    !- Name
  ,                                       !- Default Construction Set Name
  {658a8619-a6f6-4cac-9416-1b51dd095262}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {ec051f3d-448c-4723-8b35-771fbf6eade5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Htl,                                    !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:SpaceType,
  {84c6bcf9-5a48-4ec7-87ad-fda7b82d5dbc}, !- Handle
  Htl BarCasino - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {36a7bd61-58f0-4a58-8a6e-1c4c1fbf4e5b}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {4a678b2a-aacf-41b4-a6db-714c89d69858}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Htl,                                    !- Standards Building Type
  BarCasino;                              !- Standards Space Type

OS:SpaceType,
  {53956b80-db8c-421d-991a-d9a28721306e}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975,   !- Name
  ,                                       !- Default Construction Set Name
  {55640081-72e7-4fcb-b2d2-837ed11117f2}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {88bab9cf-08a8-427d-a115-e0711eb20584}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Htl,                                    !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:SpaceType,
  {d3470a1b-07e5-4e1b-a0d4-9cd5c95d62fa}, !- Handle
  Htl OfficeGeneral - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {83801e8c-11a9-434c-ae5a-0eab53ef537a}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {3ac16f34-7284-4f84-83d9-39322b4ba275}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Htl,                                    !- Standards Building Type
  OfficeGeneral;                          !- Standards Space Type

OS:SpaceType,
  {24b87157-d445-4238-b97a-d3b4e6d4961e}, !- Handle
  Htl Laundry - ComStock DEER Pre-1975,   !- Name
  ,                                       !- Default Construction Set Name
  {baaab442-8211-44de-8d3e-8e59aab2af73}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {668ddcc8-e505-4369-8441-ece83d5b5d41}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Htl,                                    !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:SpaceType,
  {21e7327a-15bd-44de-9a56-a5e3883b45b8}, !- Handle
  Htl HotelLobby - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {ed4e6c23-9298-4d05-9e94-e839921552bd}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {8982c94e-a5c3-4166-a974-6cce5827ec2c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Htl,                                    !- Standards Building Type
  HotelLobby;                             !- Standards Space Type

OS:SpaceType,
  {83215d1e-599f-46a6-b37c-f531818ba703}, !- Handle
  Htl GuestRmCorrid - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {939733e9-a311-4284-a1a2-3b2576d538ea}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {6bb02856-3d91-48ed-8433-feec44407c70}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Htl,                                    !- Standards Building Type
  GuestRmCorrid;                          !- Standards Space Type

OS:SpaceType,
  {0d514360-e9e0-4457-8847-b9dda9b32ce2}, !- Handle
  Htl GuestRmUnOcc - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {7fdc19a2-e936-420c-b7ff-67c8426c327c}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {55181c83-b672-4393-b220-9248d591aa95}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Htl,                                    !- Standards Building Type
  GuestRmUnOcc;                           !- Standards Space Type

OS:SpaceType,
  {79062f6c-f6b8-4738-8789-5e7da14a3964}, !- Handle
  Htl GuestRmOcc - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {aa7f301b-3efe-4ca3-8486-9a1fdedc38d6}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {4b284cca-bb2b-4e0b-b701-e889a038554b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Htl,                                    !- Standards Building Type
  GuestRmOcc;                             !- Standards Space Type

OS:BuildingStory,
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.8956,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {1bf4fa36-04ac-48bd-9320-051a48f15a9c}, !- Handle
  Htl GuestRmUnOcc A end_a - Story Ground, !- Name
  {0d514360-e9e0-4457-8847-b9dda9b32ce2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -152.4,                                 !- X Origin {m}
  -38.1,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {140f6eaa-ef92-4264-9098-132520a93936}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {59a312ff-a361-4b37-9ed3-24465c2706dd}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {86fa7f73-72de-4921-8cf3-3f486c0fee29}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {b7af91df-715e-476c-9868-849fffe0156c}, !- Construction Name
  {1bf4fa36-04ac-48bd-9320-051a48f15a9c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae18d4ea-5ebf-404e-a765-79b4b77b6fbc}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bf4fa36-04ac-48bd-9320-051a48f15a9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d256521b-2be0-4fc2-9575-0559d78241d3}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bf4fa36-04ac-48bd-9320-051a48f15a9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63015db3-1fd2-4a94-bfdb-7bc09a7753fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 2.8956;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b9923e3-4841-4093-92f6-134bf3275508}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bf4fa36-04ac-48bd-9320-051a48f15a9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {875e28b7-81ec-490f-91fd-4afb3c38c6aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3ded9c1-8a63-4395-ab12-4977c5491956}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bf4fa36-04ac-48bd-9320-051a48f15a9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed55a855-da7c-430e-828f-f1b70a456e2f}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {1bf4fa36-04ac-48bd-9320-051a48f15a9c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {140f6eaa-ef92-4264-9098-132520a93936}, !- Handle
  Zone Htl GuestRmUnOcc A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0814b067-c3b8-43b9-a731-c0a3ab134698}, !- Zone Air Inlet Port List
  {5b6c6d8b-00cb-4031-8473-20bc3b80dcc3}, !- Zone Air Exhaust Port List
  {56379249-a1f6-4d55-90aa-68509a538a97}, !- Zone Air Node Name
  {ae4faac9-f278-4897-b2cb-5738d5659307}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2e6044af-95f0-4b56-915e-7bac9a8cbc69}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d078302f-d4b5-42ec-8cf9-eb10cdf4acae}, !- Handle
  Zone Htl GuestRmUnOcc A end_a - Story Ground Zone Air Node, !- Name
  {56379249-a1f6-4d55-90aa-68509a538a97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56379249-a1f6-4d55-90aa-68509a538a97}, !- Handle
  {140f6eaa-ef92-4264-9098-132520a93936}, !- Source Object
  11,                                     !- Outlet Port
  {d078302f-d4b5-42ec-8cf9-eb10cdf4acae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0814b067-c3b8-43b9-a731-c0a3ab134698}, !- Handle
  {140f6eaa-ef92-4264-9098-132520a93936}, !- HVAC Component
  {87850ca2-1a86-49b5-9b9c-0a5d5370a825}, !- Port 1
  {ebe4d0a0-5807-4235-8042-8f4fdfb0108c}; !- Port 2

OS:PortList,
  {5b6c6d8b-00cb-4031-8473-20bc3b80dcc3}, !- Handle
  {140f6eaa-ef92-4264-9098-132520a93936}, !- HVAC Component
  {1c1b022d-373c-41d2-ac2c-7cd9e444a0de}; !- Port 1

OS:PortList,
  {ae4faac9-f278-4897-b2cb-5738d5659307}, !- Handle
  {140f6eaa-ef92-4264-9098-132520a93936}, !- HVAC Component
  {ea18bca2-41f1-4220-88ea-1e8e4b8df03b}; !- Port 1

OS:Sizing:Zone,
  {46da5da7-3b48-4cc8-adaf-3978f1050472}, !- Handle
  {140f6eaa-ef92-4264-9098-132520a93936}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f40d45f0-e10f-4148-98a1-16272f845f72}, !- Handle
  Zone Htl GuestRmUnOcc A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {140f6eaa-ef92-4264-9098-132520a93936}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {78268807-12e7-4ba2-af1e-925a58a24b0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c77f4bb2-a413-4c4c-aa85-ba618607910d}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c37d3178-648c-44a0-b614-70a1ebfe466d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {966094e8-70a2-4491-8bec-a6dec453778a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {33411d48-6c8b-471d-bbae-07a211c65e9c}, !- Handle
  Htl GuestRmUnOcc B end_a - Story Ground, !- Name
  {0d514360-e9e0-4457-8847-b9dda9b32ce2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -152.4,                                 !- X Origin {m}
  -33.528,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {9f41f094-6868-466b-a3ae-61277f2b90ac}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {59a312ff-a361-4b37-9ed3-24465c2706dd}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2c501ec6-d5b9-402b-acc3-5f626dc3b6ed}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {8eeba888-1ac0-4684-9a13-7cbf49075382}, !- Construction Name
  {33411d48-6c8b-471d-bbae-07a211c65e9c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 67.056, 0,            !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1db938d-ae17-46f0-b800-d61a7123cf96}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33411d48-6c8b-471d-bbae-07a211c65e9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 67.056, 2.8956,   !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b8607ff-b4a9-491b-b094-1b3993df8e2e}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33411d48-6c8b-471d-bbae-07a211c65e9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4a2ae5e-1021-4035-9fb3-dd8263c20f91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 67.056, 2.8956,       !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 67.056, 0,            !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 67.056, 2.8956;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b582902-9d13-4ee9-a86e-039b05e907bd}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33411d48-6c8b-471d-bbae-07a211c65e9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0e3e51d-cde5-4efa-a6d4-6b7184864ba3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 67.056, 0,            !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 67.056, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63015db3-1fd2-4a94-bfdb-7bc09a7753fe}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33411d48-6c8b-471d-bbae-07a211c65e9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d256521b-2be0-4fc2-9575-0559d78241d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06ab8475-a3a2-4805-8d34-221570d026e2}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {33411d48-6c8b-471d-bbae-07a211c65e9c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 67.056, 2.8956,       !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 67.056, 2.8956,   !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9f41f094-6868-466b-a3ae-61277f2b90ac}, !- Handle
  Zone Htl GuestRmUnOcc B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e0b3a63-52b2-4812-90af-ab69895c2e69}, !- Zone Air Inlet Port List
  {2a30dd5c-dcd3-4b4d-b0af-4b6566ea67da}, !- Zone Air Exhaust Port List
  {0a8409c7-8c43-4259-912e-e3bbf659909e}, !- Zone Air Node Name
  {a2eee3f4-850c-4b83-ab5a-aeef788bff02}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9d64ad0c-cd30-4d1f-bae7-716cde110e0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8bce54dd-73f1-4217-80c0-1b7c04543e15}, !- Handle
  Zone Htl GuestRmUnOcc B end_a - Story Ground Zone Air Node, !- Name
  {0a8409c7-8c43-4259-912e-e3bbf659909e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a8409c7-8c43-4259-912e-e3bbf659909e}, !- Handle
  {9f41f094-6868-466b-a3ae-61277f2b90ac}, !- Source Object
  11,                                     !- Outlet Port
  {8bce54dd-73f1-4217-80c0-1b7c04543e15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e0b3a63-52b2-4812-90af-ab69895c2e69}, !- Handle
  {9f41f094-6868-466b-a3ae-61277f2b90ac}, !- HVAC Component
  {c5d213b1-8d4b-4afd-bdb8-69f3da536a13}, !- Port 1
  {e03362f4-3618-4d78-82f6-dabbafe21583}; !- Port 2

OS:PortList,
  {2a30dd5c-dcd3-4b4d-b0af-4b6566ea67da}, !- Handle
  {9f41f094-6868-466b-a3ae-61277f2b90ac}, !- HVAC Component
  {212f3478-e0ad-492f-895c-0b98ff44097b}; !- Port 1

OS:PortList,
  {a2eee3f4-850c-4b83-ab5a-aeef788bff02}, !- Handle
  {9f41f094-6868-466b-a3ae-61277f2b90ac}, !- HVAC Component
  {ef51311f-59c5-4765-8d08-4d889d23f2fa}; !- Port 1

OS:Sizing:Zone,
  {7bd384a4-6536-43a5-aea8-3de56d02fa0e}, !- Handle
  {9f41f094-6868-466b-a3ae-61277f2b90ac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0ab5aebc-1e91-429f-9dfb-a146265d23f7}, !- Handle
  Zone Htl GuestRmUnOcc B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {9f41f094-6868-466b-a3ae-61277f2b90ac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a8a23931-3ebb-4f6a-8899-347de1181a9d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a8c9af5d-8f52-458e-94af-2c1a532e43cf}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {9cbedd26-7dd8-46c7-a799-d8b0936066fa}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4be0b393-f81a-4300-b2f9-b569ec4663f6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a6bdd157-668f-4403-9f2d-d6956cbceb1d}, !- Handle
  Htl GuestRmUnOcc C end_a - Story Ground, !- Name
  {0d514360-e9e0-4457-8847-b9dda9b32ce2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -152.4,                                 !- X Origin {m}
  33.528,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {7f491ecd-61fd-4e9b-a174-a53ced5a2e98}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {59a312ff-a361-4b37-9ed3-24465c2706dd}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bf3da611-bed0-430c-abaf-4cfb130059b7}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {b7af91df-715e-476c-9868-849fffe0156c}, !- Construction Name
  {a6bdd157-668f-4403-9f2d-d6956cbceb1d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33a2575a-ca23-443c-961c-0db7b5c23750}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6bdd157-668f-4403-9f2d-d6956cbceb1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9350abe4-fbe2-43ea-9593-84b917b6e008}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6bdd157-668f-4403-9f2d-d6956cbceb1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 2.8956;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88891064-ea5e-450c-b08e-2429dac23050}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6bdd157-668f-4403-9f2d-d6956cbceb1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed9c90de-c735-4e94-94d1-0895d81cc732}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4a2ae5e-1021-4035-9fb3-dd8263c20f91}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6bdd157-668f-4403-9f2d-d6956cbceb1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b8607ff-b4a9-491b-b094-1b3993df8e2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf7c3c45-3c8b-4567-906f-5836c7c6e0a8}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {a6bdd157-668f-4403-9f2d-d6956cbceb1d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7f491ecd-61fd-4e9b-a174-a53ced5a2e98}, !- Handle
  Zone Htl GuestRmUnOcc C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c4f1470-b5cf-4b87-9343-75da7203785b}, !- Zone Air Inlet Port List
  {5a96ca86-82f3-4b92-81ae-c207bcac696f}, !- Zone Air Exhaust Port List
  {4f1a60f7-1eb5-464a-a571-3a5928f3ae59}, !- Zone Air Node Name
  {ec539604-7302-446e-b2f3-d7c5e5c5596a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3c9fe00f-fb89-4446-864b-24022a6f5cc5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24d849a4-0567-44df-a96c-9643de9a1dee}, !- Handle
  Zone Htl GuestRmUnOcc C end_a - Story Ground Zone Air Node, !- Name
  {4f1a60f7-1eb5-464a-a571-3a5928f3ae59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f1a60f7-1eb5-464a-a571-3a5928f3ae59}, !- Handle
  {7f491ecd-61fd-4e9b-a174-a53ced5a2e98}, !- Source Object
  11,                                     !- Outlet Port
  {24d849a4-0567-44df-a96c-9643de9a1dee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c4f1470-b5cf-4b87-9343-75da7203785b}, !- Handle
  {7f491ecd-61fd-4e9b-a174-a53ced5a2e98}, !- HVAC Component
  {a5c7681c-d356-4a13-b629-1c4f918079f2}, !- Port 1
  {4533c46e-d0df-428f-9604-246e5bb2ee27}; !- Port 2

OS:PortList,
  {5a96ca86-82f3-4b92-81ae-c207bcac696f}, !- Handle
  {7f491ecd-61fd-4e9b-a174-a53ced5a2e98}, !- HVAC Component
  {ffbc2a04-1989-4709-a5e9-074a3796df53}; !- Port 1

OS:PortList,
  {ec539604-7302-446e-b2f3-d7c5e5c5596a}, !- Handle
  {7f491ecd-61fd-4e9b-a174-a53ced5a2e98}, !- HVAC Component
  {e3b3096b-5813-46f8-93ec-661ee9e6f3bd}; !- Port 1

OS:Sizing:Zone,
  {7067672f-5554-4e1f-9cae-7f2efda9d3d2}, !- Handle
  {7f491ecd-61fd-4e9b-a174-a53ced5a2e98}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {944e8264-ea5d-4e84-9265-9cf088f94f92}, !- Handle
  Zone Htl GuestRmUnOcc C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {7f491ecd-61fd-4e9b-a174-a53ced5a2e98}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3d1e059a-4985-4c71-a399-a025297ac5a2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {641bab17-d73a-4730-8c74-df67932570ab}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {d097ab5a-f13a-49f4-9acb-05eb23517d1f}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {21a85a2e-dead-4da6-b180-74c31a08f05b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e6934133-f8ca-4652-84d2-423c019c8634}, !- Handle
  Htl GuestRmUnOcc A  - Story Ground,     !- Name
  {0d514360-e9e0-4457-8847-b9dda9b32ce2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -147.828,                               !- X Origin {m}
  -38.1,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {35e4513a-6342-4017-950e-b2f405229d87}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {59a312ff-a361-4b37-9ed3-24465c2706dd}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {79a7e6ea-141b-44f0-a4b7-88c4868886ca}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {9caa4610-f400-4a2a-b13e-a69326e8dc7a}, !- Construction Name
  {e6934133-f8ca-4652-84d2-423c019c8634}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  119.90832, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  119.90832, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {875e28b7-81ec-490f-91fd-4afb3c38c6aa}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6934133-f8ca-4652-84d2-423c019c8634}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b9923e3-4841-4093-92f6-134bf3275508}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ff5c564-a441-49fb-8020-f6e96c05fa9f}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6934133-f8ca-4652-84d2-423c019c8634}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f582eece-8591-4c22-9af3-f167820002cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  119.90832, 4.572, 2.8956,               !- X,Y,Z Vertex 1 {m}
  119.90832, 4.572, 0,                    !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 2.8956;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cddc01cf-84f3-4280-af9b-069cb47ebc46}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6934133-f8ca-4652-84d2-423c019c8634}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {521e8a01-84ca-47aa-bafd-3bc170384ea8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  119.90832, 0, 2.8956,                   !- X,Y,Z Vertex 1 {m}
  119.90832, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  119.90832, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  119.90832, 4.572, 2.8956;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {473685c1-2709-4175-b95b-40ee92784f56}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6934133-f8ca-4652-84d2-423c019c8634}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  119.90832, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  119.90832, 0, 2.8956;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a119b693-cdb1-477a-b3a7-15a098beef66}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {e6934133-f8ca-4652-84d2-423c019c8634}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  119.90832, 0, 2.8956,                   !- X,Y,Z Vertex 1 {m}
  119.90832, 4.572, 2.8956,               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {35e4513a-6342-4017-950e-b2f405229d87}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7be8bc1f-c54b-48e6-b8a5-cb9e8ad11aed}, !- Zone Air Inlet Port List
  {878f0c35-9dac-4780-821c-df251899f795}, !- Zone Air Exhaust Port List
  {7f2b8b43-791b-40c3-b9b3-63e36294ff3f}, !- Zone Air Node Name
  {789ad182-88fa-4b12-a382-ade6eda3ea24}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bf627a7c-4fce-4711-98cc-e2b32c68155c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6ed3d25-b3d7-450a-808f-e0027e8d91ce}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Ground Zone Air Node, !- Name
  {7f2b8b43-791b-40c3-b9b3-63e36294ff3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f2b8b43-791b-40c3-b9b3-63e36294ff3f}, !- Handle
  {35e4513a-6342-4017-950e-b2f405229d87}, !- Source Object
  11,                                     !- Outlet Port
  {c6ed3d25-b3d7-450a-808f-e0027e8d91ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7be8bc1f-c54b-48e6-b8a5-cb9e8ad11aed}, !- Handle
  {35e4513a-6342-4017-950e-b2f405229d87}, !- HVAC Component
  {10ae7c4d-7ebe-4f87-893b-b1e6a2fc0335}, !- Port 1
  {0c2f74b1-c5da-4b89-80af-3ddffe85df61}; !- Port 2

OS:PortList,
  {878f0c35-9dac-4780-821c-df251899f795}, !- Handle
  {35e4513a-6342-4017-950e-b2f405229d87}, !- HVAC Component
  {6214dada-3be4-4f8d-98a8-fe14672477fd}; !- Port 1

OS:PortList,
  {789ad182-88fa-4b12-a382-ade6eda3ea24}, !- Handle
  {35e4513a-6342-4017-950e-b2f405229d87}, !- HVAC Component
  {a31ce094-9365-416b-9199-6337ef8b457f}; !- Port 1

OS:Sizing:Zone,
  {a64c2273-f546-425f-9436-5f1707a75b68}, !- Handle
  {35e4513a-6342-4017-950e-b2f405229d87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b4aac54f-fbed-470c-9ee3-8fb89a89db56}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Ground Zone HVAC Equipment List, !- Name
  {35e4513a-6342-4017-950e-b2f405229d87}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f661f27d-83e3-4300-8660-4d5a8d4e8873}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {81e5291b-be4a-4d9f-b067-acfd61a7b0d4}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {7129b1fd-31a4-4f9f-b520-e83307b0c8f5}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {49307a86-5ec3-4439-9940-dfca90f11bb9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {44c01353-5f1f-47bb-8cfb-9f81ffb93815}, !- Handle
  Htl GuestRmUnOcc B  - Story Ground,     !- Name
  {0d514360-e9e0-4457-8847-b9dda9b32ce2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -147.828,                               !- X Origin {m}
  -33.528,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {91d61b66-8576-45ad-8f47-b747e1a8d8c3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {59a312ff-a361-4b37-9ed3-24465c2706dd}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ef242c1c-37b2-4dcf-8549-8ab09fb90cbb}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {0947d3c0-17bd-4c70-943c-e812ff548fd5}, !- Construction Name
  {44c01353-5f1f-47bb-8cfb-9f81ffb93815}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 2 {m}
  119.90832, 67.056, 0,                   !- X,Y,Z Vertex 3 {m}
  119.90832, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0e3e51d-cde5-4efa-a6d4-6b7184864ba3}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44c01353-5f1f-47bb-8cfb-9f81ffb93815}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b582902-9d13-4ee9-a86e-039b05e907bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 67.056, 2.8956,   !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5da11f25-5a15-42f7-8820-6ba91a9bbc9e}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44c01353-5f1f-47bb-8cfb-9f81ffb93815}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1cf7f1f-6edf-4e1e-b24a-0ccdaa764c44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  119.90832, 67.056, 2.8956,              !- X,Y,Z Vertex 1 {m}
  119.90832, 67.056, 0,                   !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 67.056, 2.8956;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3688aab1-2581-4709-ab67-67f52c7de6be}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44c01353-5f1f-47bb-8cfb-9f81ffb93815}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf5f5718-b10d-461a-85d8-477bf16c1669}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  119.90832, 0, 2.8956,                   !- X,Y,Z Vertex 1 {m}
  119.90832, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  119.90832, 67.056, 0,                   !- X,Y,Z Vertex 3 {m}
  119.90832, 67.056, 2.8956;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f582eece-8591-4c22-9af3-f167820002cb}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44c01353-5f1f-47bb-8cfb-9f81ffb93815}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ff5c564-a441-49fb-8020-f6e96c05fa9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  119.90832, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  119.90832, 0, 2.8956;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04181a5d-124f-414d-b05a-d5ed566fb1ba}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {44c01353-5f1f-47bb-8cfb-9f81ffb93815}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  119.90832, 0, 2.8956,                   !- X,Y,Z Vertex 1 {m}
  119.90832, 67.056, 2.8956,              !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 67.056, 2.8956,   !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {91d61b66-8576-45ad-8f47-b747e1a8d8c3}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19d11363-d435-4def-8186-586acca468ce}, !- Zone Air Inlet Port List
  {990753e0-576e-41f3-b6d6-85ac38daf376}, !- Zone Air Exhaust Port List
  {3b2cc0a8-371a-4a4a-98b3-be3d5fd17073}, !- Zone Air Node Name
  {0e64a811-86f0-47df-82c2-fbaea5f3bc33}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec91eacf-ede2-40e1-942a-9651a3985c91}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a142c3b6-ba0d-461e-a9f6-39cb59241c57}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Ground Zone Air Node, !- Name
  {3b2cc0a8-371a-4a4a-98b3-be3d5fd17073}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b2cc0a8-371a-4a4a-98b3-be3d5fd17073}, !- Handle
  {91d61b66-8576-45ad-8f47-b747e1a8d8c3}, !- Source Object
  11,                                     !- Outlet Port
  {a142c3b6-ba0d-461e-a9f6-39cb59241c57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19d11363-d435-4def-8186-586acca468ce}, !- Handle
  {91d61b66-8576-45ad-8f47-b747e1a8d8c3}, !- HVAC Component
  {adb9e028-c0a4-4782-9ba3-bb0432c224cf}, !- Port 1
  {ba1a6a55-de95-4967-824b-a0253a3ca03c}; !- Port 2

OS:PortList,
  {990753e0-576e-41f3-b6d6-85ac38daf376}, !- Handle
  {91d61b66-8576-45ad-8f47-b747e1a8d8c3}, !- HVAC Component
  {52e9a0a5-4a64-4552-9503-aadbd9550bf4}; !- Port 1

OS:PortList,
  {0e64a811-86f0-47df-82c2-fbaea5f3bc33}, !- Handle
  {91d61b66-8576-45ad-8f47-b747e1a8d8c3}, !- HVAC Component
  {08c42536-bfb4-40d1-add2-c3a56818543c}; !- Port 1

OS:Sizing:Zone,
  {c5e8013d-1a2f-49df-aa6d-fe1d656c6e3a}, !- Handle
  {91d61b66-8576-45ad-8f47-b747e1a8d8c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e12701cd-f65d-4963-aae2-052ff76fd39c}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Ground Zone HVAC Equipment List, !- Name
  {91d61b66-8576-45ad-8f47-b747e1a8d8c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f8682631-8d6d-43d4-9346-04c02e8856e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4fa1eb10-9770-4384-9202-c64aa7bc8a9f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f1370b21-0ce9-4968-b141-ba16f64ca4c7}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ade1fc29-7013-42d2-9786-5ab9f42a8e7e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {65050172-f4de-4174-8e6b-b772c091f304}, !- Handle
  Htl GuestRmUnOcc C  - Story Ground,     !- Name
  {0d514360-e9e0-4457-8847-b9dda9b32ce2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -147.828,                               !- X Origin {m}
  33.528,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {cfed5b1a-e13b-410c-9bc2-668fb8346c17}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {59a312ff-a361-4b37-9ed3-24465c2706dd}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {71f13c68-2c38-4585-953d-74aabceee805}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {9caa4610-f400-4a2a-b13e-a69326e8dc7a}, !- Construction Name
  {65050172-f4de-4174-8e6b-b772c091f304}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  119.90832, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  119.90832, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed9c90de-c735-4e94-94d1-0895d81cc732}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65050172-f4de-4174-8e6b-b772c091f304}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88891064-ea5e-450c-b08e-2429dac23050}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {061bbeae-1df4-42b7-8fcb-65b55358340a}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65050172-f4de-4174-8e6b-b772c091f304}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  119.90832, 4.572, 2.8956,               !- X,Y,Z Vertex 1 {m}
  119.90832, 4.572, 0,                    !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 2.8956;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {112f79ae-ef4a-46d7-a36b-ee5d00610ac5}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65050172-f4de-4174-8e6b-b772c091f304}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d74bdb7-a3bd-4ac8-bcb1-e360968c34ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  119.90832, 0, 2.8956,                   !- X,Y,Z Vertex 1 {m}
  119.90832, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  119.90832, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  119.90832, 4.572, 2.8956;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1cf7f1f-6edf-4e1e-b24a-0ccdaa764c44}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65050172-f4de-4174-8e6b-b772c091f304}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5da11f25-5a15-42f7-8820-6ba91a9bbc9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  119.90832, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  119.90832, 0, 2.8956;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9686532-00d7-4926-b261-f313a7e84cab}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {65050172-f4de-4174-8e6b-b772c091f304}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  119.90832, 0, 2.8956,                   !- X,Y,Z Vertex 1 {m}
  119.90832, 4.572, 2.8956,               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cfed5b1a-e13b-410c-9bc2-668fb8346c17}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c276c866-8c31-46fe-ab03-bd3913f2c7bf}, !- Zone Air Inlet Port List
  {722a10f7-b675-4522-9b95-13477320e573}, !- Zone Air Exhaust Port List
  {83aa4556-2330-4a5d-bad6-3b69e5ab9890}, !- Zone Air Node Name
  {615c777b-2585-4a6e-a777-ede6f47ec295}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4ea6a22a-1e4c-4e2a-b719-f2325e1a4529}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06acfd4a-25f0-4412-8a21-143a2d63a468}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Ground Zone Air Node, !- Name
  {83aa4556-2330-4a5d-bad6-3b69e5ab9890}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83aa4556-2330-4a5d-bad6-3b69e5ab9890}, !- Handle
  {cfed5b1a-e13b-410c-9bc2-668fb8346c17}, !- Source Object
  11,                                     !- Outlet Port
  {06acfd4a-25f0-4412-8a21-143a2d63a468}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c276c866-8c31-46fe-ab03-bd3913f2c7bf}, !- Handle
  {cfed5b1a-e13b-410c-9bc2-668fb8346c17}, !- HVAC Component
  {23f68439-0317-4b28-ae90-07360fe5351a}, !- Port 1
  {e5c96ac4-01d0-4717-bd3b-0d477021fcee}; !- Port 2

OS:PortList,
  {722a10f7-b675-4522-9b95-13477320e573}, !- Handle
  {cfed5b1a-e13b-410c-9bc2-668fb8346c17}, !- HVAC Component
  {c89c1bbc-2d33-47e4-918e-f1ec7b38b42f}; !- Port 1

OS:PortList,
  {615c777b-2585-4a6e-a777-ede6f47ec295}, !- Handle
  {cfed5b1a-e13b-410c-9bc2-668fb8346c17}, !- HVAC Component
  {bdca24bf-d64c-426d-9b86-d97456e2da76}; !- Port 1

OS:Sizing:Zone,
  {e9b4a0f8-2ab8-4dca-8e66-431794123039}, !- Handle
  {cfed5b1a-e13b-410c-9bc2-668fb8346c17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {de7ce7ca-3b5c-4fde-a960-232f46e38075}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Ground Zone HVAC Equipment List, !- Name
  {cfed5b1a-e13b-410c-9bc2-668fb8346c17}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {85b301a9-b7fd-4ab5-a7b9-c9630e778d4a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5fe28d9c-d0c2-46fa-bfa2-601d473db426}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {2f6f9f04-2956-4985-af27-93d831611215}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e0ebcffa-3c70-4f17-bedb-7c721b51dca1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e8603965-7ef3-4b00-a802-2d483c347cf5}, !- Handle
  Htl Dining A  - Story Ground,           !- Name
  {bcd16ee6-edf4-4d17-bd65-11857d76756c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -27.91968,                              !- X Origin {m}
  -38.1,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {d001cc0f-fd0b-4a85-97af-484d15d3c74b}; !- Thermal Zone Name

OS:Surface,
  {ec48f251-ed39-4246-b2e7-13894c7b90e2}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {cd9cd7f5-c7d8-4e05-a6f4-5dde11bade44}, !- Construction Name
  {e8603965-7ef3-4b00-a802-2d483c347cf5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {521e8a01-84ca-47aa-bafd-3bc170384ea8}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8603965-7ef3-4b00-a802-2d483c347cf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cddc01cf-84f3-4280-af9b-069cb47ebc46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c33b53d-5c62-4ae7-bbb0-928f7443cfdd}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8603965-7ef3-4b00-a802-2d483c347cf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e736c91-ba14-4b57-8a4e-fe63e719eca9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 2.8956;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bc75083-ef0c-4244-973f-de69ffd9198a}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8603965-7ef3-4b00-a802-2d483c347cf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {590cead8-db56-455b-be4c-88cf741e7504}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 4.572, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e6b7463-c432-4a47-bf3e-2a636edf6da6}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8603965-7ef3-4b00-a802-2d483c347cf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a0a4f75-25c0-4988-9aad-fe37b663f9c0}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {e8603965-7ef3-4b00-a802-2d483c347cf5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d001cc0f-fd0b-4a85-97af-484d15d3c74b}, !- Handle
  Zone Htl Dining A  - Story Ground,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a675bcff-5652-40ad-a187-0b97f982ffcb}, !- Zone Air Inlet Port List
  {a7fa8673-d988-4e7e-bcc6-190026994685}, !- Zone Air Exhaust Port List
  {ee00b1a1-7b1d-41d6-9f55-d65dbe32bb61}, !- Zone Air Node Name
  {ea86c944-f3bd-48c3-89f8-64515b5e0cd8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63fc1fef-7c1f-4faf-8b95-2ebf2c318a9a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {daa05799-0e99-4238-97c6-b02b55ec49b3}, !- Handle
  Zone Htl Dining A  - Story Ground Zone Air Node, !- Name
  {ee00b1a1-7b1d-41d6-9f55-d65dbe32bb61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee00b1a1-7b1d-41d6-9f55-d65dbe32bb61}, !- Handle
  {d001cc0f-fd0b-4a85-97af-484d15d3c74b}, !- Source Object
  11,                                     !- Outlet Port
  {daa05799-0e99-4238-97c6-b02b55ec49b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a675bcff-5652-40ad-a187-0b97f982ffcb}, !- Handle
  {d001cc0f-fd0b-4a85-97af-484d15d3c74b}, !- HVAC Component
  {0f82107a-6016-4c51-9575-8d6f1189004a}, !- Port 1
  {e53589e2-e367-41a7-b44c-732fcfc873a5}; !- Port 2

OS:PortList,
  {a7fa8673-d988-4e7e-bcc6-190026994685}, !- Handle
  {d001cc0f-fd0b-4a85-97af-484d15d3c74b}, !- HVAC Component
  {c6083531-f881-42ea-abce-8117c79d35d4}; !- Port 1

OS:PortList,
  {ea86c944-f3bd-48c3-89f8-64515b5e0cd8}, !- Handle
  {d001cc0f-fd0b-4a85-97af-484d15d3c74b}, !- HVAC Component
  {90138c76-b84f-4567-876d-0461c3661ead}; !- Port 1

OS:Sizing:Zone,
  {606e6b06-4211-4db1-8d97-b041445a8733}, !- Handle
  {d001cc0f-fd0b-4a85-97af-484d15d3c74b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {63b3ad31-3ff5-4051-85c0-972f035241eb}, !- Handle
  Zone Htl Dining A  - Story Ground Zone HVAC Equipment List, !- Name
  {d001cc0f-fd0b-4a85-97af-484d15d3c74b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ce477ca-6e83-4a7a-8737-a3baea7ac2a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b1f6b763-a332-4155-9ba8-c1d61f7a98dc}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {4a582840-62ae-40c7-8a5d-ec82f886d12e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5dd3230a-90c1-46a7-8c48-16662e3d634c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4f584ce4-8f13-4412-863b-87ff20d8e0ce}, !- Handle
  Htl Dining B  - Story Ground,           !- Name
  {bcd16ee6-edf4-4d17-bd65-11857d76756c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -27.91968,                              !- X Origin {m}
  -33.528,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {9bc90a0e-a4d9-47eb-97bc-e3c54ab71b3c}; !- Thermal Zone Name

OS:Surface,
  {2f90e81f-2b93-450e-886f-6faf126ae080}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {3bb297e3-ccbf-4542-be0d-c29466ec7546}, !- Construction Name
  {4f584ce4-8f13-4412-863b-87ff20d8e0ce}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 67.056, 0,            !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5f5718-b10d-461a-85d8-477bf16c1669}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f584ce4-8f13-4412-863b-87ff20d8e0ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3688aab1-2581-4709-ab67-67f52c7de6be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 67.056, 2.8956,   !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b2fc692-3e70-46f0-b27c-89a14aac2304}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f584ce4-8f13-4412-863b-87ff20d8e0ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae601802-e49e-4385-ac18-3dbd913b618d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 67.056, 2.8956,       !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 67.056, 0,            !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 67.056, 2.8956;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2c0f90b-09cd-4d29-974a-9c7cbe7a1a6d}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f584ce4-8f13-4412-863b-87ff20d8e0ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {410d572f-1e44-4e55-991b-6fdec712d38d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 67.056, 0,            !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 67.056, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e736c91-ba14-4b57-8a4e-fe63e719eca9}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f584ce4-8f13-4412-863b-87ff20d8e0ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c33b53d-5c62-4ae7-bbb0-928f7443cfdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9d01230-bae9-4863-b01c-c0a1a16666e2}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {4f584ce4-8f13-4412-863b-87ff20d8e0ce}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 67.056, 2.8956,       !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 67.056, 2.8956,   !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9bc90a0e-a4d9-47eb-97bc-e3c54ab71b3c}, !- Handle
  Zone Htl Dining B  - Story Ground,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2a48bc9-b4d4-47f7-8d56-67e72a26436f}, !- Zone Air Inlet Port List
  {cde5f289-b2dd-4bfc-ae4a-ec76908c9819}, !- Zone Air Exhaust Port List
  {22c693b1-9f78-4636-9f99-5b373102cb67}, !- Zone Air Node Name
  {059a1e4e-6d8c-477d-8765-3b4f3f4e0ea8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d4e7881-2683-4ef0-9f3a-4e125924432f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3555c7fc-fe2d-43ac-a30a-0e8b79cd6ef1}, !- Handle
  Zone Htl Dining B  - Story Ground Zone Air Node, !- Name
  {22c693b1-9f78-4636-9f99-5b373102cb67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22c693b1-9f78-4636-9f99-5b373102cb67}, !- Handle
  {9bc90a0e-a4d9-47eb-97bc-e3c54ab71b3c}, !- Source Object
  11,                                     !- Outlet Port
  {3555c7fc-fe2d-43ac-a30a-0e8b79cd6ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2a48bc9-b4d4-47f7-8d56-67e72a26436f}, !- Handle
  {9bc90a0e-a4d9-47eb-97bc-e3c54ab71b3c}, !- HVAC Component
  {005b55aa-e367-4de2-bf15-f0bd8cbb97c0}, !- Port 1
  {23f40c8a-f191-48e7-8720-cdf6d42bacd4}; !- Port 2

OS:PortList,
  {cde5f289-b2dd-4bfc-ae4a-ec76908c9819}, !- Handle
  {9bc90a0e-a4d9-47eb-97bc-e3c54ab71b3c}, !- HVAC Component
  {4e1a6d5a-feb0-4243-a61c-da1d7b468240}; !- Port 1

OS:PortList,
  {059a1e4e-6d8c-477d-8765-3b4f3f4e0ea8}, !- Handle
  {9bc90a0e-a4d9-47eb-97bc-e3c54ab71b3c}, !- HVAC Component
  {eb0b463d-e14c-462e-9092-5bd9e5805404}; !- Port 1

OS:Sizing:Zone,
  {14846f12-703c-4a63-a9d8-fdbe284b1c92}, !- Handle
  {9bc90a0e-a4d9-47eb-97bc-e3c54ab71b3c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6992dfed-61d7-495c-b977-5418ff790f1c}, !- Handle
  Zone Htl Dining B  - Story Ground Zone HVAC Equipment List, !- Name
  {9bc90a0e-a4d9-47eb-97bc-e3c54ab71b3c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9ca5fade-1176-44f2-ba8c-794cb0b523b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d6cedc46-dba3-4ded-bbfc-824896227856}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {513bebd8-7a81-436b-b4db-77561025b3e2}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c8aac47f-da3f-479d-80bf-b60d2f3baaf5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c739cc63-274c-4759-bc12-37bf48f1ed37}, !- Handle
  Htl Dining C  - Story Ground,           !- Name
  {bcd16ee6-edf4-4d17-bd65-11857d76756c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -27.91968,                              !- X Origin {m}
  33.528,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {d83f214d-1c4e-44c6-b2a4-09c97ffe8336}; !- Thermal Zone Name

OS:Surface,
  {c5f489ea-b26b-4735-8c76-77e4883ee7a4}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {cd9cd7f5-c7d8-4e05-a6f4-5dde11bade44}, !- Construction Name
  {c739cc63-274c-4759-bc12-37bf48f1ed37}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d74bdb7-a3bd-4ac8-bcb1-e360968c34ac}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c739cc63-274c-4759-bc12-37bf48f1ed37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {112f79ae-ef4a-46d7-a36b-ee5d00610ac5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d780863e-38b7-4d9a-9d66-fe088ed8deed}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c739cc63-274c-4759-bc12-37bf48f1ed37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 2.8956;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c274a95-b478-4a8e-be37-a67cdeac9fb7}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c739cc63-274c-4759-bc12-37bf48f1ed37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c64d438c-92ff-46ce-a842-57e448791ef9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 4.572, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae601802-e49e-4385-ac18-3dbd913b618d}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c739cc63-274c-4759-bc12-37bf48f1ed37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b2fc692-3e70-46f0-b27c-89a14aac2304}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  3.65759999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.65759999999997, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d571354-3fbd-42f1-b320-46caa434df5e}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {c739cc63-274c-4759-bc12-37bf48f1ed37}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  3.65759999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d83f214d-1c4e-44c6-b2a4-09c97ffe8336}, !- Handle
  Zone Htl Dining C  - Story Ground,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5400c4dc-6a2e-4a2c-b36a-be37e56acc68}, !- Zone Air Inlet Port List
  {35d927c1-d7c6-4d4f-a293-4c05544783a4}, !- Zone Air Exhaust Port List
  {0d1de142-65b3-40cd-90dc-bcb3de41a8df}, !- Zone Air Node Name
  {59aaabfa-7c01-4a1a-9a86-00926577a6dd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a00a726d-e971-4882-99b4-dea2d152a937}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4dc0a1d-739d-48f0-a6c1-b38d54d2457e}, !- Handle
  Zone Htl Dining C  - Story Ground Zone Air Node, !- Name
  {0d1de142-65b3-40cd-90dc-bcb3de41a8df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d1de142-65b3-40cd-90dc-bcb3de41a8df}, !- Handle
  {d83f214d-1c4e-44c6-b2a4-09c97ffe8336}, !- Source Object
  11,                                     !- Outlet Port
  {f4dc0a1d-739d-48f0-a6c1-b38d54d2457e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5400c4dc-6a2e-4a2c-b36a-be37e56acc68}, !- Handle
  {d83f214d-1c4e-44c6-b2a4-09c97ffe8336}, !- HVAC Component
  {8554adcc-d600-4902-a2c8-d3557621bfb4}, !- Port 1
  {d409860e-5a3e-4278-95bf-89f66f8952af}; !- Port 2

OS:PortList,
  {35d927c1-d7c6-4d4f-a293-4c05544783a4}, !- Handle
  {d83f214d-1c4e-44c6-b2a4-09c97ffe8336}, !- HVAC Component
  {34a2aceb-f9ec-4f3b-b9a0-10f8def91d41}; !- Port 1

OS:PortList,
  {59aaabfa-7c01-4a1a-9a86-00926577a6dd}, !- Handle
  {d83f214d-1c4e-44c6-b2a4-09c97ffe8336}, !- HVAC Component
  {2eac7117-b652-4fbe-b31f-6e9aac02b249}; !- Port 1

OS:Sizing:Zone,
  {ee729dd0-fb1f-45db-8e85-f4a9ca170638}, !- Handle
  {d83f214d-1c4e-44c6-b2a4-09c97ffe8336}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fefc2528-a103-442d-b25b-108cc95a29e3}, !- Handle
  Zone Htl Dining C  - Story Ground Zone HVAC Equipment List, !- Name
  {d83f214d-1c4e-44c6-b2a4-09c97ffe8336}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {12b40a1d-1c72-43ec-93c7-97766f3cf601}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {29fd4dd1-170b-46b9-a252-c84fe1f324b1}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {de0700ac-0abf-4fc2-859a-57ff67ec86ec}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {92b8de79-aff4-4d77-afec-657621ccdea7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a0a7c703-49aa-4c65-89b4-dc4be32bef2e}, !- Handle
  Htl BarCasino A  - Story Ground,        !- Name
  {84c6bcf9-5a48-4ec7-87ad-fda7b82d5dbc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.26208,                              !- X Origin {m}
  -38.1,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {373f038e-fb44-4a4d-b363-3b9f9078f17d}; !- Thermal Zone Name

OS:Surface,
  {d04334a3-9ed8-48b3-8b68-751b50f26ff6}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {b99b8959-8eee-409b-a926-e02a9d3a82ec}, !- Construction Name
  {a0a7c703-49aa-4c65-89b4-dc4be32bef2e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {590cead8-db56-455b-be4c-88cf741e7504}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0a7c703-49aa-4c65-89b4-dc4be32bef2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bc75083-ef0c-4244-973f-de69ffd9198a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95b47668-035c-4e09-a012-82b8e877d75d}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0a7c703-49aa-4c65-89b4-dc4be32bef2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3cbd5f5-3758-480f-aa7c-339ca05188a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 2.8956;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2e59063-ca0c-47bc-9ec9-3e8dc2cc7e51}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0a7c703-49aa-4c65-89b4-dc4be32bef2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cc19bd8-d932-4333-9abc-b3b3a88eb533}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95bad8a7-0d69-438a-827a-f986061e4b95}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0a7c703-49aa-4c65-89b4-dc4be32bef2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {037b5b26-2fa9-48c8-8159-57cbea7219a0}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {a0a7c703-49aa-4c65-89b4-dc4be32bef2e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {373f038e-fb44-4a4d-b363-3b9f9078f17d}, !- Handle
  Zone Htl BarCasino A  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {059c6127-cada-4175-a848-4fede1657ff9}, !- Zone Air Inlet Port List
  {1f3ebba8-661c-43b4-a522-0a6c2412cae9}, !- Zone Air Exhaust Port List
  {fe12814d-d3cd-4921-a908-729ce8907a93}, !- Zone Air Node Name
  {6ff2c9a0-8e0b-4c26-8123-34a69e4238d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {43698829-b56e-4c79-aee7-f1b052e4561b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {396d13cf-6e38-409b-a8e3-d2b4c8adc9a8}, !- Handle
  Zone Htl BarCasino A  - Story Ground Zone Air Node, !- Name
  {fe12814d-d3cd-4921-a908-729ce8907a93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe12814d-d3cd-4921-a908-729ce8907a93}, !- Handle
  {373f038e-fb44-4a4d-b363-3b9f9078f17d}, !- Source Object
  11,                                     !- Outlet Port
  {396d13cf-6e38-409b-a8e3-d2b4c8adc9a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {059c6127-cada-4175-a848-4fede1657ff9}, !- Handle
  {373f038e-fb44-4a4d-b363-3b9f9078f17d}, !- HVAC Component
  {60b78de2-d769-4a55-845d-0394af1e7b4e}, !- Port 1
  {eedee803-6cb8-4e26-ab81-76761758f59f}; !- Port 2

OS:PortList,
  {1f3ebba8-661c-43b4-a522-0a6c2412cae9}, !- Handle
  {373f038e-fb44-4a4d-b363-3b9f9078f17d}, !- HVAC Component
  {ac72edb1-3045-44dc-bc95-1b56dedf9391}, !- Port 1
  {87a1070a-c7a7-41d1-ba43-676c8c8153a9}; !- Port 2

OS:PortList,
  {6ff2c9a0-8e0b-4c26-8123-34a69e4238d0}, !- Handle
  {373f038e-fb44-4a4d-b363-3b9f9078f17d}, !- HVAC Component
  {78d83113-54ea-4283-a364-2be4ce20abe7}; !- Port 1

OS:Sizing:Zone,
  {868ceba4-67e6-4056-81eb-b1c08444a8dd}, !- Handle
  {373f038e-fb44-4a4d-b363-3b9f9078f17d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3d27cd67-ade4-45a8-bf41-c4c7a68eb200}, !- Handle
  Zone Htl BarCasino A  - Story Ground Zone HVAC Equipment List, !- Name
  {373f038e-fb44-4a4d-b363-3b9f9078f17d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {921f1c96-a1e1-410f-8a68-6e0a04b9e08e}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2f50cca6-e8da-4442-a4c6-205cd9968818}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {24d4fab1-5207-42a4-8951-142b488c3437}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {2a5e2056-d32d-4641-9665-74ec1e84e175}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {43fac5f2-9882-4ae0-a37e-50bf7f134a40}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {f4661084-b907-4687-b4f1-80ec60a93e63}, !- Handle
  Htl BarCasino B  - Story Ground,        !- Name
  {84c6bcf9-5a48-4ec7-87ad-fda7b82d5dbc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.26208,                              !- X Origin {m}
  -33.528,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {b53d606b-7241-4265-a645-5c08f41f9493}; !- Thermal Zone Name

OS:Surface,
  {07a94f28-1cc1-473e-8fe6-3970a512bb4f}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {75de5659-7a06-4420-8c59-4fb050ff8b28}, !- Construction Name
  {f4661084-b907-4687-b4f1-80ec60a93e63}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 67.056, 0,            !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {410d572f-1e44-4e55-991b-6fdec712d38d}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4661084-b907-4687-b4f1-80ec60a93e63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2c0f90b-09cd-4d29-974a-9c7cbe7a1a6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 67.056, 2.8956,   !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d67222d6-8af5-4532-bc25-ca11addead72}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4661084-b907-4687-b4f1-80ec60a93e63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a93d531e-a56d-4275-abbd-092a57d0e6f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 67.056, 2.8956,       !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 67.056, 0,            !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 67.056, 2.8956;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d706fc1-81f8-4f01-a923-df3cbbc676d6}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4661084-b907-4687-b4f1-80ec60a93e63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4a4de00-4ab1-413c-8f2f-d58fc8868a27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 67.056, 0,            !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 67.056, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3cbd5f5-3758-480f-aa7c-339ca05188a5}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4661084-b907-4687-b4f1-80ec60a93e63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95b47668-035c-4e09-a012-82b8e877d75d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2d5a01d-1fdf-4aa9-b44d-988e948bcb12}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {f4661084-b907-4687-b4f1-80ec60a93e63}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 67.056, 2.8956,       !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 67.056, 2.8956,   !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b53d606b-7241-4265-a645-5c08f41f9493}, !- Handle
  Zone Htl BarCasino B  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e81facbc-1202-491b-ad9f-132e513ba7df}, !- Zone Air Inlet Port List
  {988a4563-ab04-476d-a61e-092d05f9a782}, !- Zone Air Exhaust Port List
  {43aa9139-fb52-4ba3-a01f-bb75a990fb3c}, !- Zone Air Node Name
  {80b246ac-7e8a-4a90-8069-272c209a29fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {446a520c-87e7-4616-8f46-60fe9942bcfa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {429d8441-4420-4585-a3f3-ab74789027d9}, !- Handle
  Zone Htl BarCasino B  - Story Ground Zone Air Node, !- Name
  {43aa9139-fb52-4ba3-a01f-bb75a990fb3c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43aa9139-fb52-4ba3-a01f-bb75a990fb3c}, !- Handle
  {b53d606b-7241-4265-a645-5c08f41f9493}, !- Source Object
  11,                                     !- Outlet Port
  {429d8441-4420-4585-a3f3-ab74789027d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e81facbc-1202-491b-ad9f-132e513ba7df}, !- Handle
  {b53d606b-7241-4265-a645-5c08f41f9493}, !- HVAC Component
  {1b5d1c33-2eae-470d-b7c1-70f630a9c7ef}, !- Port 1
  {649cce91-3e02-4ef5-afa4-b13419117970}; !- Port 2

OS:PortList,
  {988a4563-ab04-476d-a61e-092d05f9a782}, !- Handle
  {b53d606b-7241-4265-a645-5c08f41f9493}, !- HVAC Component
  {e5b074f6-c590-428f-a05b-ef6765ed514b}, !- Port 1
  {398c55d0-5c47-4f8b-9e02-c3cadc378364}; !- Port 2

OS:PortList,
  {80b246ac-7e8a-4a90-8069-272c209a29fd}, !- Handle
  {b53d606b-7241-4265-a645-5c08f41f9493}, !- HVAC Component
  {708880f5-923b-46d7-ac6f-ff170fecc5cd}; !- Port 1

OS:Sizing:Zone,
  {a06df340-5245-462f-a1e9-138efe93d7e4}, !- Handle
  {b53d606b-7241-4265-a645-5c08f41f9493}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {75f03443-068a-4200-80be-7f79d5da32c8}, !- Handle
  Zone Htl BarCasino B  - Story Ground Zone HVAC Equipment List, !- Name
  {b53d606b-7241-4265-a645-5c08f41f9493}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {911f6435-6120-4e76-90e1-8f72c22eafdd}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bc8b56d5-d40a-4d87-8640-223a7a8c03cc}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {f1a088ba-c939-4df2-b063-e68790b7868f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {fc08fb6c-a6b0-485c-8fac-7ec4ba9ac39b}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {5d1ad441-562a-4cc9-b9f5-f2181b96396c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {4d4f76c0-c826-4445-aa01-967a70e6382a}, !- Handle
  Htl BarCasino C  - Story Ground,        !- Name
  {84c6bcf9-5a48-4ec7-87ad-fda7b82d5dbc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.26208,                              !- X Origin {m}
  33.528,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {31ece5e4-2924-4a48-9788-4b5d367816e6}; !- Thermal Zone Name

OS:Surface,
  {f4ba85cc-6019-4671-80b6-cd32f956d89d}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {b99b8959-8eee-409b-a926-e02a9d3a82ec}, !- Construction Name
  {4d4f76c0-c826-4445-aa01-967a70e6382a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c64d438c-92ff-46ce-a842-57e448791ef9}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4f76c0-c826-4445-aa01-967a70e6382a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c274a95-b478-4a8e-be37-a67cdeac9fb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc03a5c2-c211-4451-b15c-3a0779f53b0f}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4f76c0-c826-4445-aa01-967a70e6382a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 2.8956;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e67900da-6318-45d9-ae52-c4844998b513}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4f76c0-c826-4445-aa01-967a70e6382a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e63acaf-f804-4b86-a1e1-c337621f070c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a93d531e-a56d-4275-abbd-092a57d0e6f2}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d4f76c0-c826-4445-aa01-967a70e6382a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d67222d6-8af5-4532-bc25-ca11addead72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9375522-87d7-4e06-b701-53430fce9efd}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {4d4f76c0-c826-4445-aa01-967a70e6382a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {31ece5e4-2924-4a48-9788-4b5d367816e6}, !- Handle
  Zone Htl BarCasino C  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d352bf0-1b3b-4d3b-b7a6-b6e2645795e2}, !- Zone Air Inlet Port List
  {a609a804-1e15-4457-a46f-2d105a597eaf}, !- Zone Air Exhaust Port List
  {db7685c1-3116-415c-96ab-d82dd45a7c8a}, !- Zone Air Node Name
  {d489cd25-a25d-417c-b128-6e72e87245de}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {702932ae-84d3-43c0-880b-4345e60ead99}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f1da0f4-b7f4-4aed-8b47-db54a2fdad5b}, !- Handle
  Zone Htl BarCasino C  - Story Ground Zone Air Node, !- Name
  {db7685c1-3116-415c-96ab-d82dd45a7c8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db7685c1-3116-415c-96ab-d82dd45a7c8a}, !- Handle
  {31ece5e4-2924-4a48-9788-4b5d367816e6}, !- Source Object
  11,                                     !- Outlet Port
  {0f1da0f4-b7f4-4aed-8b47-db54a2fdad5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d352bf0-1b3b-4d3b-b7a6-b6e2645795e2}, !- Handle
  {31ece5e4-2924-4a48-9788-4b5d367816e6}, !- HVAC Component
  {b164dae7-7835-457c-8f26-45bcd4ded8fd}, !- Port 1
  {caad403a-484c-4037-9867-4bf21033f2a7}; !- Port 2

OS:PortList,
  {a609a804-1e15-4457-a46f-2d105a597eaf}, !- Handle
  {31ece5e4-2924-4a48-9788-4b5d367816e6}, !- HVAC Component
  {a580211a-c3a4-4de2-97f1-35195a6b46fc}, !- Port 1
  {6a661c21-1a9e-487e-a96a-af4ee704ed0f}; !- Port 2

OS:PortList,
  {d489cd25-a25d-417c-b128-6e72e87245de}, !- Handle
  {31ece5e4-2924-4a48-9788-4b5d367816e6}, !- HVAC Component
  {cabc78f6-e2ec-46c8-867d-1d5ba90a224d}; !- Port 1

OS:Sizing:Zone,
  {84676f3e-fff1-4087-8fff-afc54b377c6f}, !- Handle
  {31ece5e4-2924-4a48-9788-4b5d367816e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7fe81717-c9c0-4b6c-a81c-ccfa0c612038}, !- Handle
  Zone Htl BarCasino C  - Story Ground Zone HVAC Equipment List, !- Name
  {31ece5e4-2924-4a48-9788-4b5d367816e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47f13dc1-1c5f-4e42-844d-d2bd698a0049}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4576909f-2c7e-4d14-8ec0-c77dbb99efd6}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e8f441f7-5cbd-4869-8a9a-0ac708c30c0e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {e0673f03-d770-4414-9850-d0c9504f206e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {1c1eb9eb-153a-4ef0-a2eb-d2376426cd39}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {79270451-c61f-40f2-8ead-f414ed29af79}, !- Handle
  Htl Kitchen A  - Story Ground,          !- Name
  {53956b80-db8c-421d-991a-d9a28721306e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -19.69008,                              !- X Origin {m}
  -38.1,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {cec48bd0-0a95-4840-910d-7d2ff67e0c60}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b742c441-db23-4c21-9a85-2728deb7617c}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f8c531c7-81fe-4e25-815f-1ecbe1618d1d}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {b99b8959-8eee-409b-a926-e02a9d3a82ec}, !- Construction Name
  {79270451-c61f-40f2-8ead-f414ed29af79}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cc19bd8-d932-4333-9abc-b3b3a88eb533}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79270451-c61f-40f2-8ead-f414ed29af79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2e59063-ca0c-47bc-9ec9-3e8dc2cc7e51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, 4.572, 2.8956,   !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, 0, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b2ea958-add4-4960-b191-dc66babf00b9}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79270451-c61f-40f2-8ead-f414ed29af79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0f62525-d971-4812-944a-a77c36931287}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, 4.572, 2.8956;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86caa977-12c6-4259-b369-775feb7c875d}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79270451-c61f-40f2-8ead-f414ed29af79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3da1acb-0338-4159-93e3-dc148e768a56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3512201d-5ee7-4760-b0b5-f3a1501119bc}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79270451-c61f-40f2-8ead-f414ed29af79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, 0, 2.8956,       !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, 0, 0,            !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11e9121d-2677-4bb8-92ce-d0953da93e98}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {79270451-c61f-40f2-8ead-f414ed29af79}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, 4.572, 2.8956,   !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, 0, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cec48bd0-0a95-4840-910d-7d2ff67e0c60}, !- Handle
  Zone Htl Kitchen A  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f981bee-4c0f-432b-bbd1-0a8545b5d81b}, !- Zone Air Inlet Port List
  {a7ec798a-6742-48d0-a3bb-2d6b6b376ab2}, !- Zone Air Exhaust Port List
  {e39f0186-2018-4dad-94b0-67148a78531b}, !- Zone Air Node Name
  {f6a42d0c-bee4-468c-a2d6-e3bebbc561c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9b6a0e4c-2ffd-4f9c-a660-64ea04b8d032}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {554422e8-80c9-4cbf-b711-f49f0fa41207}, !- Handle
  Zone Htl Kitchen A  - Story Ground Zone Air Node, !- Name
  {e39f0186-2018-4dad-94b0-67148a78531b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e39f0186-2018-4dad-94b0-67148a78531b}, !- Handle
  {cec48bd0-0a95-4840-910d-7d2ff67e0c60}, !- Source Object
  11,                                     !- Outlet Port
  {554422e8-80c9-4cbf-b711-f49f0fa41207}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f981bee-4c0f-432b-bbd1-0a8545b5d81b}, !- Handle
  {cec48bd0-0a95-4840-910d-7d2ff67e0c60}, !- HVAC Component
  {ee1a01d0-ab49-486e-b7c8-642085ad1560}, !- Port 1
  {da6cd8a5-2ad8-4a7a-bd8c-0ed7ee959017}; !- Port 2

OS:PortList,
  {a7ec798a-6742-48d0-a3bb-2d6b6b376ab2}, !- Handle
  {cec48bd0-0a95-4840-910d-7d2ff67e0c60}, !- HVAC Component
  {d31823bc-c7e8-40c3-9f6c-2fc910800f30}, !- Port 1
  {188cfc2e-975a-42d8-ae2d-1d358dacfda6}; !- Port 2

OS:PortList,
  {f6a42d0c-bee4-468c-a2d6-e3bebbc561c9}, !- Handle
  {cec48bd0-0a95-4840-910d-7d2ff67e0c60}, !- HVAC Component
  {5431820b-cc66-48bd-a323-0b993acce9ab}; !- Port 1

OS:Sizing:Zone,
  {f872b53b-a348-46b6-920c-17678ee4d0e5}, !- Handle
  {cec48bd0-0a95-4840-910d-7d2ff67e0c60}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1cac580b-038d-4dec-acc7-3f4921876247}, !- Handle
  Zone Htl Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {cec48bd0-0a95-4840-910d-7d2ff67e0c60}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cbc2c7c9-1465-4d09-bad2-789c4adb62e2}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {de6f777e-cc67-443c-b99e-4ba2804b3a0e}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {c031385f-8724-422e-84ff-07054ab19ce9}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {8aa6102e-fad1-424f-82af-4584e71436c7}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {f57d2b4e-ade9-4771-938e-d446549b3904}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {c47a3267-b81b-47e6-a9f2-aae89e1e0d5f}, !- Handle
  Htl Kitchen B  - Story Ground,          !- Name
  {53956b80-db8c-421d-991a-d9a28721306e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -19.69008,                              !- X Origin {m}
  -33.528,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {d2bd30c3-365e-4e77-bb85-c164be65b38c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b742c441-db23-4c21-9a85-2728deb7617c}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f9a80fc2-df60-43e8-a57a-879d47dd31fb}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {75de5659-7a06-4420-8c59-4fb050ff8b28}, !- Construction Name
  {c47a3267-b81b-47e6-a9f2-aae89e1e0d5f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, 67.056, 0,       !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 67.056, 0,            !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4a4de00-4ab1-413c-8f2f-d58fc8868a27}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c47a3267-b81b-47e6-a9f2-aae89e1e0d5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d706fc1-81f8-4f01-a923-df3cbbc676d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, 67.056, 2.8956,  !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, 67.056, 0,       !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, 0, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {417b014e-1471-4025-9a3f-54c416beb126}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c47a3267-b81b-47e6-a9f2-aae89e1e0d5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d049557-68ad-44cb-93e0-4775bc853cd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 67.056, 2.8956,       !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 67.056, 0,            !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, 67.056, 0,       !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, 67.056, 2.8956;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e4b78e8-4594-4dfc-9a19-9dbe8569cf0b}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c47a3267-b81b-47e6-a9f2-aae89e1e0d5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94086a6c-3122-4808-8098-11f448178d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 67.056, 0,            !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 67.056, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0f62525-d971-4812-944a-a77c36931287}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c47a3267-b81b-47e6-a9f2-aae89e1e0d5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b2ea958-add4-4960-b191-dc66babf00b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, 0, 2.8956,       !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, 0, 0,            !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff5d309d-bb10-4131-82b5-262b6d453b5e}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {c47a3267-b81b-47e6-a9f2-aae89e1e0d5f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 67.056, 2.8956,       !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, 67.056, 2.8956,  !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, 0, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d2bd30c3-365e-4e77-bb85-c164be65b38c}, !- Handle
  Zone Htl Kitchen B  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5ea591f-2d2c-4065-bc9e-d4644df55d4b}, !- Zone Air Inlet Port List
  {d79a7cc2-9de4-46de-baa5-b7e560783667}, !- Zone Air Exhaust Port List
  {490e1cae-0361-4ed8-9ae1-86c3f53c1376}, !- Zone Air Node Name
  {0a289da7-cf8f-4d77-a8b2-54121e65c709}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2604159f-279d-4175-a535-d0ce80ebf32e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {257820af-f86e-4661-a438-bda04b69f9a1}, !- Handle
  Zone Htl Kitchen B  - Story Ground Zone Air Node, !- Name
  {490e1cae-0361-4ed8-9ae1-86c3f53c1376}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {490e1cae-0361-4ed8-9ae1-86c3f53c1376}, !- Handle
  {d2bd30c3-365e-4e77-bb85-c164be65b38c}, !- Source Object
  11,                                     !- Outlet Port
  {257820af-f86e-4661-a438-bda04b69f9a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5ea591f-2d2c-4065-bc9e-d4644df55d4b}, !- Handle
  {d2bd30c3-365e-4e77-bb85-c164be65b38c}, !- HVAC Component
  {0a157fb4-90af-42f6-88cb-720edc6935cc}, !- Port 1
  {22c04a13-49f4-42b2-b21a-965efc3a7708}; !- Port 2

OS:PortList,
  {d79a7cc2-9de4-46de-baa5-b7e560783667}, !- Handle
  {d2bd30c3-365e-4e77-bb85-c164be65b38c}, !- HVAC Component
  {21e7841f-65b7-48f8-b322-2da08ec68a18}, !- Port 1
  {e541a507-e466-441a-a758-225592cdc63c}; !- Port 2

OS:PortList,
  {0a289da7-cf8f-4d77-a8b2-54121e65c709}, !- Handle
  {d2bd30c3-365e-4e77-bb85-c164be65b38c}, !- HVAC Component
  {8fc0d940-a209-4ced-8fef-38fcbbc848e4}; !- Port 1

OS:Sizing:Zone,
  {e4e84067-fcb7-41c9-808b-1d3d91652024}, !- Handle
  {d2bd30c3-365e-4e77-bb85-c164be65b38c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1e364b26-a1f1-4f7a-92f8-54721c1e1665}, !- Handle
  Zone Htl Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {d2bd30c3-365e-4e77-bb85-c164be65b38c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a1323516-a317-4283-9cb0-af0113784b8c}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {13358c49-8b9f-4bdc-b043-62b48f3e6a18}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {6437b2ca-9881-4be6-a399-dcf386f1cc99}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {114a672f-fd6f-4dcd-9f3e-845e1953d670}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {40e7592b-ec1a-4038-9e41-7a9598512e41}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {831f0fde-a31d-40dd-a32b-2ffc006525dd}, !- Handle
  Htl Kitchen C  - Story Ground,          !- Name
  {53956b80-db8c-421d-991a-d9a28721306e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -19.69008,                              !- X Origin {m}
  33.528,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {35e2a2c6-cedf-450e-b4f0-62f2b9cc70f6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b742c441-db23-4c21-9a85-2728deb7617c}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2da2c51f-863c-425e-bf0d-04828c215c58}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {b99b8959-8eee-409b-a926-e02a9d3a82ec}, !- Construction Name
  {831f0fde-a31d-40dd-a32b-2ffc006525dd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e63acaf-f804-4b86-a1e1-c337621f070c}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {831f0fde-a31d-40dd-a32b-2ffc006525dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e67900da-6318-45d9-ae52-c4844998b513}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, 4.572, 2.8956,   !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, 0, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f512a0dc-6b92-4f69-866f-a2ed8c71ad09}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {831f0fde-a31d-40dd-a32b-2ffc006525dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, 4.572, 2.8956;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92ab80fd-688c-481d-80ae-9e0721d1c72b}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {831f0fde-a31d-40dd-a32b-2ffc006525dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc5a76bc-4558-47a4-8fbc-3d249c8491de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d049557-68ad-44cb-93e0-4775bc853cd2}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {831f0fde-a31d-40dd-a32b-2ffc006525dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {417b014e-1471-4025-9a3f-54c416beb126}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, 0, 2.8956,       !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, 0, 0,            !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c33daa8a-d1f1-49eb-b2a2-f046570a8700}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {831f0fde-a31d-40dd-a32b-2ffc006525dd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, 4.572, 2.8956,   !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, 0, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {35e2a2c6-cedf-450e-b4f0-62f2b9cc70f6}, !- Handle
  Zone Htl Kitchen C  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c173b1b-1bf5-4662-b7a1-b26dd7d51d5f}, !- Zone Air Inlet Port List
  {8f7f11d0-9f93-4339-8517-c868e97fc703}, !- Zone Air Exhaust Port List
  {3dc46db4-7b1d-4f9a-b7db-9377a3c5b4ca}, !- Zone Air Node Name
  {3cc5f0ec-9001-406c-8a54-f9050f6b766a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3581acc2-cf42-4393-a0dd-2fa9ed473090}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {174c3b0f-e9b2-415c-af18-4d0d7aa3ee10}, !- Handle
  Zone Htl Kitchen C  - Story Ground Zone Air Node, !- Name
  {3dc46db4-7b1d-4f9a-b7db-9377a3c5b4ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3dc46db4-7b1d-4f9a-b7db-9377a3c5b4ca}, !- Handle
  {35e2a2c6-cedf-450e-b4f0-62f2b9cc70f6}, !- Source Object
  11,                                     !- Outlet Port
  {174c3b0f-e9b2-415c-af18-4d0d7aa3ee10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c173b1b-1bf5-4662-b7a1-b26dd7d51d5f}, !- Handle
  {35e2a2c6-cedf-450e-b4f0-62f2b9cc70f6}, !- HVAC Component
  {a7d6798e-5acd-4c00-b95f-7dae5be8ada7}, !- Port 1
  {7748690b-51d1-4989-8641-a6277b766c7e}; !- Port 2

OS:PortList,
  {8f7f11d0-9f93-4339-8517-c868e97fc703}, !- Handle
  {35e2a2c6-cedf-450e-b4f0-62f2b9cc70f6}, !- HVAC Component
  {443c759b-7bd4-46e0-a1a1-9f150fc8b17a}, !- Port 1
  {ac2014b5-a711-4384-bcd5-585a001d1e36}; !- Port 2

OS:PortList,
  {3cc5f0ec-9001-406c-8a54-f9050f6b766a}, !- Handle
  {35e2a2c6-cedf-450e-b4f0-62f2b9cc70f6}, !- HVAC Component
  {79395008-7f30-4e88-b648-7899f6bba7d0}; !- Port 1

OS:Sizing:Zone,
  {4084ca0c-fb12-4635-9140-92339123dd56}, !- Handle
  {35e2a2c6-cedf-450e-b4f0-62f2b9cc70f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {43383cb6-4b3d-424b-9e8e-0cc040c0d106}, !- Handle
  Zone Htl Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {35e2a2c6-cedf-450e-b4f0-62f2b9cc70f6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e90be320-99ee-4cd7-afc2-9a66f937e3aa}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {12a82cfe-42ba-454e-a16d-6350a3d16af3}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {54e59474-b7a1-4fc6-a360-15ebc745a173}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {f2c81d18-3a22-4381-8a92-f25d0c1caeaf}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {903ac3ec-6f9e-40a8-8374-2c57a562c7de}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {8718b44e-7bf7-4159-8a79-c7f5bf127399}, !- Handle
  Htl OfficeGeneral A  - Story Ground,    !- Name
  {d3470a1b-07e5-4e1b-a0d4-9cd5c95d62fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.11808,                              !- X Origin {m}
  -38.1,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {478bc826-bfcb-4781-9160-4b7367183440}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f41f220b-b041-4844-8ee7-374bafc46ad6}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f1ec5234-7b64-4580-ab38-dbbcb951d8d0}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {e05e3762-7496-4efa-a909-d89fc0c33bbc}, !- Construction Name
  {8718b44e-7bf7-4159-8a79-c7f5bf127399}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  18.7452, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  18.7452, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3da1acb-0338-4159-93e3-dc148e768a56}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8718b44e-7bf7-4159-8a79-c7f5bf127399}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86caa977-12c6-4259-b369-775feb7c875d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-14, 4.572, 2.8956,   !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-14, 0, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36037808-da90-44cf-b231-8f2785abcfba}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8718b44e-7bf7-4159-8a79-c7f5bf127399}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08a32843-4cdc-4036-aa2b-072602dc325d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7452, 4.572, 2.8956,                 !- X,Y,Z Vertex 1 {m}
  18.7452, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, 4.572, 2.8956;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {065cb348-f791-49c0-b908-80d957fa6865}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8718b44e-7bf7-4159-8a79-c7f5bf127399}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {985fd6e0-f6ab-488e-8bee-899aa18d4fc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7452, 0, 2.8956,                     !- X,Y,Z Vertex 1 {m}
  18.7452, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  18.7452, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  18.7452, 4.572, 2.8956;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8840356-de44-45f9-b5a4-96cf99fedf46}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8718b44e-7bf7-4159-8a79-c7f5bf127399}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-14, 0, 2.8956,       !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-14, 0, 0,            !- X,Y,Z Vertex 2 {m}
  18.7452, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  18.7452, 0, 2.8956;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee8839f5-2942-4e97-89f6-32c9aa945be1}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {8718b44e-7bf7-4159-8a79-c7f5bf127399}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7452, 0, 2.8956,                     !- X,Y,Z Vertex 1 {m}
  18.7452, 4.572, 2.8956,                 !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-14, 4.572, 2.8956,   !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-14, 0, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {478bc826-bfcb-4781-9160-4b7367183440}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b795df2-adb2-4018-92a8-a38ceb7c64d4}, !- Zone Air Inlet Port List
  {185a5791-ebc4-4870-82ed-24dc2087e7ec}, !- Zone Air Exhaust Port List
  {4dd2283f-97fb-4d70-ae6d-d04e5a4d3a8b}, !- Zone Air Node Name
  {1d837e1d-79d6-4fbf-9ac1-d3904d01646c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bda25f29-5d74-4c31-90e0-f675aa02277b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03bec7bd-3aa6-4601-9cdc-8dff96bbf81f}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground Zone Air Node, !- Name
  {4dd2283f-97fb-4d70-ae6d-d04e5a4d3a8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4dd2283f-97fb-4d70-ae6d-d04e5a4d3a8b}, !- Handle
  {478bc826-bfcb-4781-9160-4b7367183440}, !- Source Object
  11,                                     !- Outlet Port
  {03bec7bd-3aa6-4601-9cdc-8dff96bbf81f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b795df2-adb2-4018-92a8-a38ceb7c64d4}, !- Handle
  {478bc826-bfcb-4781-9160-4b7367183440}, !- HVAC Component
  {7a6ee241-ccdd-4ce2-af8d-2caa8bf41eb9}, !- Port 1
  {745b37be-8cb5-471a-bb06-03763223adfd}; !- Port 2

OS:PortList,
  {185a5791-ebc4-4870-82ed-24dc2087e7ec}, !- Handle
  {478bc826-bfcb-4781-9160-4b7367183440}, !- HVAC Component
  {8c83b104-8675-4b92-a681-aca98299982b}; !- Port 1

OS:PortList,
  {1d837e1d-79d6-4fbf-9ac1-d3904d01646c}, !- Handle
  {478bc826-bfcb-4781-9160-4b7367183440}, !- HVAC Component
  {e41de86c-9c0d-4514-922e-f5f665b42819}; !- Port 1

OS:Sizing:Zone,
  {6b763e41-5375-4265-ad20-a872d1fe4488}, !- Handle
  {478bc826-bfcb-4781-9160-4b7367183440}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {baf32bff-1ddd-46a8-8541-282dc82f052f}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground Zone HVAC Equipment List, !- Name
  {478bc826-bfcb-4781-9160-4b7367183440}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {48dd433e-15c5-4d31-91ab-6d16c67a3146}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {756ea58f-ba0e-4c54-ad50-4643ccb4be70}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {762c8820-b09b-41d3-9943-11eae5bb0de9}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7e04f430-279e-4436-a318-71330b095d99}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0dfd9b2d-0e9c-489e-8ac9-ced50524ce83}, !- Handle
  Htl OfficeGeneral B  - Story Ground,    !- Name
  {d3470a1b-07e5-4e1b-a0d4-9cd5c95d62fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.11808,                              !- X Origin {m}
  -33.528,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {81e4557a-8784-4ccc-aa3d-b3e36b30c112}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f41f220b-b041-4844-8ee7-374bafc46ad6}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {18a1e7bf-a0b4-4105-9699-81567c6c3c1e}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {eb741e2c-708a-44f6-8658-b0a8846ea69f}, !- Construction Name
  {0dfd9b2d-0e9c-489e-8ac9-ced50524ce83}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-14, 67.056, 0,       !- X,Y,Z Vertex 2 {m}
  18.7452, 67.056, 0,                     !- X,Y,Z Vertex 3 {m}
  18.7452, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94086a6c-3122-4808-8098-11f448178d28}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dfd9b2d-0e9c-489e-8ac9-ced50524ce83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e4b78e8-4594-4dfc-9a19-9dbe8569cf0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-14, 67.056, 2.8956,  !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-14, 67.056, 0,       !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-14, 0, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de0f0b58-c011-4dee-b037-1dfced12fc27}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dfd9b2d-0e9c-489e-8ac9-ced50524ce83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f26bc348-4d87-42e9-9d48-12f68be7061d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7452, 67.056, 2.8956,                !- X,Y,Z Vertex 1 {m}
  18.7452, 67.056, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-14, 67.056, 0,       !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-14, 67.056, 2.8956;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0c2a11e-931c-4246-85bd-f649120d36c6}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dfd9b2d-0e9c-489e-8ac9-ced50524ce83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dcba5bf-0872-468f-9956-4cf20fb578cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7452, 0, 2.8956,                     !- X,Y,Z Vertex 1 {m}
  18.7452, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  18.7452, 67.056, 0,                     !- X,Y,Z Vertex 3 {m}
  18.7452, 67.056, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08a32843-4cdc-4036-aa2b-072602dc325d}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dfd9b2d-0e9c-489e-8ac9-ced50524ce83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36037808-da90-44cf-b231-8f2785abcfba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, 0, 2.8956,       !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, 0, 0,            !- X,Y,Z Vertex 2 {m}
  18.7452, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  18.7452, 0, 2.8956;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {760028fa-4947-4204-8467-1dbecc8d682a}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {0dfd9b2d-0e9c-489e-8ac9-ced50524ce83}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7452, 0, 2.8956,                     !- X,Y,Z Vertex 1 {m}
  18.7452, 67.056, 2.8956,                !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-14, 67.056, 2.8956,  !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-14, 0, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {81e4557a-8784-4ccc-aa3d-b3e36b30c112}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c1b4048-1c76-4605-80a2-a28114ae45bc}, !- Zone Air Inlet Port List
  {f8f28881-2c7a-49e3-8253-aceec9aa81e8}, !- Zone Air Exhaust Port List
  {cad94d20-0c0a-4900-a854-96aee98c0804}, !- Zone Air Node Name
  {29711962-ea3c-4092-b541-dab777ef4bed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0149feca-ef1f-4662-8ef3-992b26873a9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eecb1f78-f992-4597-a96e-984606f8e098}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground Zone Air Node, !- Name
  {cad94d20-0c0a-4900-a854-96aee98c0804}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cad94d20-0c0a-4900-a854-96aee98c0804}, !- Handle
  {81e4557a-8784-4ccc-aa3d-b3e36b30c112}, !- Source Object
  11,                                     !- Outlet Port
  {eecb1f78-f992-4597-a96e-984606f8e098}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c1b4048-1c76-4605-80a2-a28114ae45bc}, !- Handle
  {81e4557a-8784-4ccc-aa3d-b3e36b30c112}, !- HVAC Component
  {e92ce81d-c3a9-44d3-b894-ca566aca93ab}, !- Port 1
  {06f5efed-48e0-462d-a6cc-4a0e152c155b}; !- Port 2

OS:PortList,
  {f8f28881-2c7a-49e3-8253-aceec9aa81e8}, !- Handle
  {81e4557a-8784-4ccc-aa3d-b3e36b30c112}, !- HVAC Component
  {d5e11f50-9a4b-4d21-bf37-39aebdeaaa5e}; !- Port 1

OS:PortList,
  {29711962-ea3c-4092-b541-dab777ef4bed}, !- Handle
  {81e4557a-8784-4ccc-aa3d-b3e36b30c112}, !- HVAC Component
  {4f53f86e-48b0-4aa5-8815-ca119bd40024}; !- Port 1

OS:Sizing:Zone,
  {a680a1ec-0b8f-4d7f-9db1-db9fdc0bda93}, !- Handle
  {81e4557a-8784-4ccc-aa3d-b3e36b30c112}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {07f916df-a549-4038-8d02-1478395b9008}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground Zone HVAC Equipment List, !- Name
  {81e4557a-8784-4ccc-aa3d-b3e36b30c112}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {efafc237-dc24-47c7-a4e5-e13bfb1a1cac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a63e0e8d-77a4-48d5-860e-a4c5a2e7348b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a986f845-711a-46e9-a8eb-71ad021dbfbb}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a48712d4-62a9-4b22-9d20-6ee4afdee5d8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {aabe92f4-da37-4163-9d7a-f11d6d70e567}, !- Handle
  Htl OfficeGeneral C  - Story Ground,    !- Name
  {d3470a1b-07e5-4e1b-a0d4-9cd5c95d62fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.11808,                              !- X Origin {m}
  33.528,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {fff35d8b-5b00-4bda-a190-2f4916679053}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f41f220b-b041-4844-8ee7-374bafc46ad6}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {84bbe537-ab45-4519-8672-a4c5e84cd44b}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {e05e3762-7496-4efa-a909-d89fc0c33bbc}, !- Construction Name
  {aabe92f4-da37-4163-9d7a-f11d6d70e567}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-14, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  18.7452, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  18.7452, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc5a76bc-4558-47a4-8fbc-3d249c8491de}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aabe92f4-da37-4163-9d7a-f11d6d70e567}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92ab80fd-688c-481d-80ae-9e0721d1c72b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-14, 4.572, 2.8956,   !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-14, 0, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {050a2247-d834-4968-a6f1-d43de12f0a67}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aabe92f4-da37-4163-9d7a-f11d6d70e567}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7452, 4.572, 2.8956,                 !- X,Y,Z Vertex 1 {m}
  18.7452, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-14, 4.572, 2.8956;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2679312-4cd9-4965-9e3a-63c4917f155a}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aabe92f4-da37-4163-9d7a-f11d6d70e567}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e506beb7-82d1-48f1-a0d7-be6872cf8d97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7452, 0, 2.8956,                     !- X,Y,Z Vertex 1 {m}
  18.7452, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  18.7452, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  18.7452, 4.572, 2.8956;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f26bc348-4d87-42e9-9d48-12f68be7061d}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aabe92f4-da37-4163-9d7a-f11d6d70e567}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de0f0b58-c011-4dee-b037-1dfced12fc27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-14, 0, 2.8956,       !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-14, 0, 0,            !- X,Y,Z Vertex 2 {m}
  18.7452, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  18.7452, 0, 2.8956;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1ed5f87-26ed-4738-863c-829098d48eb3}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {aabe92f4-da37-4163-9d7a-f11d6d70e567}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7452, 0, 2.8956,                     !- X,Y,Z Vertex 1 {m}
  18.7452, 4.572, 2.8956,                 !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-14, 4.572, 2.8956,   !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-14, 0, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fff35d8b-5b00-4bda-a190-2f4916679053}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fccc443f-15c2-4de1-9983-077f6d0f9586}, !- Zone Air Inlet Port List
  {9c89d7e1-ca73-4a20-9e36-3a3c947600d3}, !- Zone Air Exhaust Port List
  {440f95a2-af32-4738-92c7-ddd9c95cab8f}, !- Zone Air Node Name
  {ac2a61b4-4d18-497c-a535-28acbfc62940}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bd273eba-e618-47fe-ac71-f829126d3d87}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e27074cd-9df4-4601-8427-2a54c24d17e4}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground Zone Air Node, !- Name
  {440f95a2-af32-4738-92c7-ddd9c95cab8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {440f95a2-af32-4738-92c7-ddd9c95cab8f}, !- Handle
  {fff35d8b-5b00-4bda-a190-2f4916679053}, !- Source Object
  11,                                     !- Outlet Port
  {e27074cd-9df4-4601-8427-2a54c24d17e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fccc443f-15c2-4de1-9983-077f6d0f9586}, !- Handle
  {fff35d8b-5b00-4bda-a190-2f4916679053}, !- HVAC Component
  {d52d2e2c-4c67-4ef5-afc7-8e8a7fb74dea}, !- Port 1
  {b8ce044d-7aba-4ff2-8750-50d484eba833}; !- Port 2

OS:PortList,
  {9c89d7e1-ca73-4a20-9e36-3a3c947600d3}, !- Handle
  {fff35d8b-5b00-4bda-a190-2f4916679053}, !- HVAC Component
  {acd731e6-7616-46df-a50e-4c82aaf1a7ca}; !- Port 1

OS:PortList,
  {ac2a61b4-4d18-497c-a535-28acbfc62940}, !- Handle
  {fff35d8b-5b00-4bda-a190-2f4916679053}, !- HVAC Component
  {af100e37-0126-49a4-8c59-0fb8aedae411}; !- Port 1

OS:Sizing:Zone,
  {4c6bdd5c-9786-4e53-bda6-b0caebfd106d}, !- Handle
  {fff35d8b-5b00-4bda-a190-2f4916679053}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {042107b9-8a50-42c0-9309-902279599f0e}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground Zone HVAC Equipment List, !- Name
  {fff35d8b-5b00-4bda-a190-2f4916679053}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9add11b6-c2e6-4aba-8668-4c5b55b64191}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {da92a7d4-6b21-4256-9b97-764d7b1822f9}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {780a21de-b023-4fb7-a53d-745f3f12b53a}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {af9538c2-1e8e-4bde-9485-595749dbcdad}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e8869a08-123b-420b-a0d0-adcf84bd38e0}, !- Handle
  Htl Laundry A  - Story Ground,          !- Name
  {24b87157-d445-4238-b97a-d3b4e6d4961e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.62712000000003,                       !- X Origin {m}
  -38.1,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {755fa33c-89b2-4f81-972f-f07bc4bb676c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {1e3f202f-343e-42f1-851b-d65dc6f4eec0}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {81757dfb-f7a3-402d-84fb-d369a78b4594}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {e05e3762-7496-4efa-a909-d89fc0c33bbc}, !- Construction Name
  {e8869a08-123b-420b-a0d0-adcf84bd38e0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  18.7452, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  18.7452, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {985fd6e0-f6ab-488e-8bee-899aa18d4fc2}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8869a08-123b-420b-a0d0-adcf84bd38e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {065cb348-f791-49c0-b908-80d957fa6865}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 2.8956,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d1f178f-e98b-40d9-aea0-27fade481a98}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8869a08-123b-420b-a0d0-adcf84bd38e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25b4d22f-4d42-4176-b6ec-a1701be9a481}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7452, 4.572, 2.8956,                 !- X,Y,Z Vertex 1 {m}
  18.7452, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 2.8956;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {155f4aec-a472-4645-acd3-b84f3ae4d89b}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8869a08-123b-420b-a0d0-adcf84bd38e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8370ee5f-a43b-42fd-854a-aaf0a37695d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7452, 0, 2.8956,                     !- X,Y,Z Vertex 1 {m}
  18.7452, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  18.7452, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  18.7452, 4.572, 2.8956;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {727aba48-d966-4256-982d-9e9d7bd8c478}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8869a08-123b-420b-a0d0-adcf84bd38e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 2.8956,         !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  18.7452, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  18.7452, 0, 2.8956;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0f7979f-9e4b-40df-a616-d350dcf4d11d}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {e8869a08-123b-420b-a0d0-adcf84bd38e0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7452, 0, 2.8956,                     !- X,Y,Z Vertex 1 {m}
  18.7452, 4.572, 2.8956,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 2.8956,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {755fa33c-89b2-4f81-972f-f07bc4bb676c}, !- Handle
  Zone Htl Laundry A  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab4ff08b-06c6-4a63-b354-93fd10833631}, !- Zone Air Inlet Port List
  {9e58ba5d-7140-4ef0-882c-76fccbd8c2e5}, !- Zone Air Exhaust Port List
  {97742887-9879-4346-8afc-62283c3f3cb1}, !- Zone Air Node Name
  {735bd772-ae47-4727-a74d-71f598f8daf7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {694dcef2-f8c7-45e1-aa79-fd73412e657a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {206c94bc-a370-4a96-9003-1183d3c5574a}, !- Handle
  Zone Htl Laundry A  - Story Ground Zone Air Node, !- Name
  {97742887-9879-4346-8afc-62283c3f3cb1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97742887-9879-4346-8afc-62283c3f3cb1}, !- Handle
  {755fa33c-89b2-4f81-972f-f07bc4bb676c}, !- Source Object
  11,                                     !- Outlet Port
  {206c94bc-a370-4a96-9003-1183d3c5574a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab4ff08b-06c6-4a63-b354-93fd10833631}, !- Handle
  {755fa33c-89b2-4f81-972f-f07bc4bb676c}, !- HVAC Component
  {08332d0e-06a9-4bda-a256-ac73480e59f7}, !- Port 1
  {10b95214-d396-414b-8afd-94c9b94f1b4c}; !- Port 2

OS:PortList,
  {9e58ba5d-7140-4ef0-882c-76fccbd8c2e5}, !- Handle
  {755fa33c-89b2-4f81-972f-f07bc4bb676c}, !- HVAC Component
  {6f402b5f-0348-485d-8a77-f06e23a1a67a}, !- Port 1
  {844c39d5-1a3d-4953-a417-8cf7c65fc671}; !- Port 2

OS:PortList,
  {735bd772-ae47-4727-a74d-71f598f8daf7}, !- Handle
  {755fa33c-89b2-4f81-972f-f07bc4bb676c}, !- HVAC Component
  {2a6fe193-7db9-4690-9bcd-4451b50a92e3}; !- Port 1

OS:Sizing:Zone,
  {8d3fcf83-e538-4538-9585-df542cc1c1fb}, !- Handle
  {755fa33c-89b2-4f81-972f-f07bc4bb676c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4b7ab7ef-e06f-4238-8098-b149fee2ee1f}, !- Handle
  Zone Htl Laundry A  - Story Ground Zone HVAC Equipment List, !- Name
  {755fa33c-89b2-4f81-972f-f07bc4bb676c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aee1f785-4b5e-47e1-a042-cdff4305cdba}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9c104182-e458-4a3e-b8f4-25fb6e115efb}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {8903241e-3f40-45cf-be03-e8e1b0cdb239}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {86941353-14a3-4bc3-b1d6-d8f822fd0271}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b4c96def-af74-4a5e-8fc5-b7b7724afb49}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {2bcdff43-e165-42db-85e2-82e265cf0129}, !- Handle
  Htl Laundry B  - Story Ground,          !- Name
  {24b87157-d445-4238-b97a-d3b4e6d4961e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.62712000000003,                       !- X Origin {m}
  -33.528,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {c43cd09f-3cc5-4038-a23e-9aeeda995dc4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {1e3f202f-343e-42f1-851b-d65dc6f4eec0}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8386097f-496c-4b6c-9250-f125dbc415d1}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {eb741e2c-708a-44f6-8658-b0a8846ea69f}, !- Construction Name
  {2bcdff43-e165-42db-85e2-82e265cf0129}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 67.056, 0,         !- X,Y,Z Vertex 2 {m}
  18.7452, 67.056, 0,                     !- X,Y,Z Vertex 3 {m}
  18.7452, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dcba5bf-0872-468f-9956-4cf20fb578cd}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bcdff43-e165-42db-85e2-82e265cf0129}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0c2a11e-931c-4246-85bd-f649120d36c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 67.056, 2.8956,    !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 67.056, 0,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4b774c1-3843-414a-8ada-9448dede469f}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bcdff43-e165-42db-85e2-82e265cf0129}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e284e57-65ec-4cd9-b59d-792c9bb8f346}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7452, 67.056, 2.8956,                !- X,Y,Z Vertex 1 {m}
  18.7452, 67.056, 0,                     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 67.056, 0,         !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 67.056, 2.8956;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eca88009-e678-41ba-af8f-9522b350d116}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bcdff43-e165-42db-85e2-82e265cf0129}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd3c1116-77d2-45c5-83e7-a283aaef5b5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7452, 0, 2.8956,                     !- X,Y,Z Vertex 1 {m}
  18.7452, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  18.7452, 67.056, 0,                     !- X,Y,Z Vertex 3 {m}
  18.7452, 67.056, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25b4d22f-4d42-4176-b6ec-a1701be9a481}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bcdff43-e165-42db-85e2-82e265cf0129}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d1f178f-e98b-40d9-aea0-27fade481a98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 2.8956,         !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  18.7452, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  18.7452, 0, 2.8956;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c489ff1-4d68-4346-b105-fefd636ae7e3}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {2bcdff43-e165-42db-85e2-82e265cf0129}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7452, 0, 2.8956,                     !- X,Y,Z Vertex 1 {m}
  18.7452, 67.056, 2.8956,                !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 67.056, 2.8956,    !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c43cd09f-3cc5-4038-a23e-9aeeda995dc4}, !- Handle
  Zone Htl Laundry B  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2765e8f-1140-4f96-9c98-b94891035357}, !- Zone Air Inlet Port List
  {59d91717-6974-49fb-b184-6cb02d355c31}, !- Zone Air Exhaust Port List
  {be8b3aa4-aa20-4008-a93d-8f2b13e3800c}, !- Zone Air Node Name
  {45b9a71b-507f-4f29-aae7-5b7eccbf287d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2bda3d12-77d8-48cd-a6db-e72e00513219}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aead94e8-69c0-4325-a949-7c3f1bba1cd3}, !- Handle
  Zone Htl Laundry B  - Story Ground Zone Air Node, !- Name
  {be8b3aa4-aa20-4008-a93d-8f2b13e3800c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be8b3aa4-aa20-4008-a93d-8f2b13e3800c}, !- Handle
  {c43cd09f-3cc5-4038-a23e-9aeeda995dc4}, !- Source Object
  11,                                     !- Outlet Port
  {aead94e8-69c0-4325-a949-7c3f1bba1cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2765e8f-1140-4f96-9c98-b94891035357}, !- Handle
  {c43cd09f-3cc5-4038-a23e-9aeeda995dc4}, !- HVAC Component
  {a726373a-a477-4a87-8af6-36689e5b977e}, !- Port 1
  {c5ba49bc-54cc-4b0b-aa41-2dea2c1706bb}; !- Port 2

OS:PortList,
  {59d91717-6974-49fb-b184-6cb02d355c31}, !- Handle
  {c43cd09f-3cc5-4038-a23e-9aeeda995dc4}, !- HVAC Component
  {6ac2df6d-0e69-4f78-b4cb-0088d295eeb0}, !- Port 1
  {885b763f-d1c5-4f78-9591-6b65fa419e08}; !- Port 2

OS:PortList,
  {45b9a71b-507f-4f29-aae7-5b7eccbf287d}, !- Handle
  {c43cd09f-3cc5-4038-a23e-9aeeda995dc4}, !- HVAC Component
  {cdeee629-6f3b-4edf-b388-5b9ca789f88f}; !- Port 1

OS:Sizing:Zone,
  {c192eb92-d971-4e4b-bcd4-415af64388eb}, !- Handle
  {c43cd09f-3cc5-4038-a23e-9aeeda995dc4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7c397a7f-7f88-4ce7-886f-2abcdd9b6b2b}, !- Handle
  Zone Htl Laundry B  - Story Ground Zone HVAC Equipment List, !- Name
  {c43cd09f-3cc5-4038-a23e-9aeeda995dc4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9ee5f4e6-e697-4de7-9370-d8c348e1119b}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b8a4643f-e29c-428c-809f-bd1657743dcb}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {546e816e-1f2b-4aca-a732-7a80e5cb8a84}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {7918216e-5606-4ebf-8dff-e3ae40d2b1f6}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {1bc52989-35cb-4e9c-8e58-dfd32fbdb0d2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {8ed4108c-0dcb-4661-986e-b1a0f1ca2dff}, !- Handle
  Htl Laundry C  - Story Ground,          !- Name
  {24b87157-d445-4238-b97a-d3b4e6d4961e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.62712000000003,                       !- X Origin {m}
  33.528,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {6b904d6d-b538-4769-9026-0d2a60ad9fe2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {1e3f202f-343e-42f1-851b-d65dc6f4eec0}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {213eb0c9-e739-4003-97dc-7fa5cc2cfa2b}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {e05e3762-7496-4efa-a909-d89fc0c33bbc}, !- Construction Name
  {8ed4108c-0dcb-4661-986e-b1a0f1ca2dff}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  18.7452, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  18.7452, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e506beb7-82d1-48f1-a0d7-be6872cf8d97}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ed4108c-0dcb-4661-986e-b1a0f1ca2dff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2679312-4cd9-4965-9e3a-63c4917f155a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 2.8956,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b74d794-a62c-4679-9746-b5b25ef5461a}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ed4108c-0dcb-4661-986e-b1a0f1ca2dff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7452, 4.572, 2.8956,                 !- X,Y,Z Vertex 1 {m}
  18.7452, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 2.8956;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15fe6760-aaf6-4688-a6dd-254d45532b72}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ed4108c-0dcb-4661-986e-b1a0f1ca2dff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e9dc1c2-0bc8-468f-a24f-10fb42874633}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7452, 0, 2.8956,                     !- X,Y,Z Vertex 1 {m}
  18.7452, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  18.7452, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  18.7452, 4.572, 2.8956;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e284e57-65ec-4cd9-b59d-792c9bb8f346}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ed4108c-0dcb-4661-986e-b1a0f1ca2dff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4b774c1-3843-414a-8ada-9448dede469f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 2.8956,         !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  18.7452, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  18.7452, 0, 2.8956;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d144937c-3c64-40d5-a30e-d0e9f4a93759}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {8ed4108c-0dcb-4661-986e-b1a0f1ca2dff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7452, 0, 2.8956,                     !- X,Y,Z Vertex 1 {m}
  18.7452, 4.572, 2.8956,                 !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 2.8956,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6b904d6d-b538-4769-9026-0d2a60ad9fe2}, !- Handle
  Zone Htl Laundry C  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a441a95c-b275-480a-8d8a-d6b22e6a5593}, !- Zone Air Inlet Port List
  {72569d46-5a32-4a34-bb1b-7ae9b4d54f56}, !- Zone Air Exhaust Port List
  {9d96de49-6074-4b66-97c4-77a52e3759cd}, !- Zone Air Node Name
  {92fb2ccb-ef7f-485a-92f3-2d3b7d8d5dd7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {88a48af1-aedc-4f82-96f8-2e445dbc5d4f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df363010-e79b-4297-949a-9bfcf846d809}, !- Handle
  Zone Htl Laundry C  - Story Ground Zone Air Node, !- Name
  {9d96de49-6074-4b66-97c4-77a52e3759cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d96de49-6074-4b66-97c4-77a52e3759cd}, !- Handle
  {6b904d6d-b538-4769-9026-0d2a60ad9fe2}, !- Source Object
  11,                                     !- Outlet Port
  {df363010-e79b-4297-949a-9bfcf846d809}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a441a95c-b275-480a-8d8a-d6b22e6a5593}, !- Handle
  {6b904d6d-b538-4769-9026-0d2a60ad9fe2}, !- HVAC Component
  {9a2678ce-452d-4793-b6e7-e4fab00b2ac6}, !- Port 1
  {217b7568-84ee-418c-91ea-c98bacfa967d}; !- Port 2

OS:PortList,
  {72569d46-5a32-4a34-bb1b-7ae9b4d54f56}, !- Handle
  {6b904d6d-b538-4769-9026-0d2a60ad9fe2}, !- HVAC Component
  {e4fc529d-5d73-4468-8977-7feb1981ea20}, !- Port 1
  {2f55beb4-156d-4710-b987-3841265eee19}; !- Port 2

OS:PortList,
  {92fb2ccb-ef7f-485a-92f3-2d3b7d8d5dd7}, !- Handle
  {6b904d6d-b538-4769-9026-0d2a60ad9fe2}, !- HVAC Component
  {2068a5eb-0c2f-44e7-9aab-fada0fec9dbe}; !- Port 1

OS:Sizing:Zone,
  {14ddb123-71f7-4670-b0a2-a1c23e244467}, !- Handle
  {6b904d6d-b538-4769-9026-0d2a60ad9fe2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {566c8b41-96f4-431b-9846-24e558e0df1a}, !- Handle
  Zone Htl Laundry C  - Story Ground Zone HVAC Equipment List, !- Name
  {6b904d6d-b538-4769-9026-0d2a60ad9fe2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3da82679-caf5-4e90-9ea2-293ebcd9ef0f}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5b6db3b3-21a5-4a32-a20e-0405cc14cba2}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {d5f6e636-29c4-4c01-8ff8-018b897f6d5d}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {0f917dfe-6e8e-4227-a917-1bcf20795ddc}, !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {cda461f3-9525-4c59-b9a5-18ec7cb5d6df}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Space,
  {b411b472-d713-4e14-8ed6-8f2715625803}, !- Handle
  Htl HotelLobby A  - Story Ground,       !- Name
  {21e7327a-15bd-44de-9a56-a5e3883b45b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22.37232,                               !- X Origin {m}
  -38.1,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {0cec0714-4012-44b3-8da3-275c64ec67fa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d6fb87f8-c73a-4d40-ab69-d54eaa9668bc}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1c5f5d57-f494-4e8c-9d1c-6b6f854cd004}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {de8b3972-1544-4559-8661-4889819d81af}, !- Construction Name
  {b411b472-d713-4e14-8ed6-8f2715625803}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  37.58184, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  37.58184, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8370ee5f-a43b-42fd-854a-aaf0a37695d1}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b411b472-d713-4e14-8ed6-8f2715625803}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {155f4aec-a472-4645-acd3-b84f3ae4d89b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26ee1001-2e0e-4b73-bb6c-5f071d3e1eb1}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b411b472-d713-4e14-8ed6-8f2715625803}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {162023df-f96b-46d9-b41b-ff66413916f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.58184, 4.572, 2.8956,                !- X,Y,Z Vertex 1 {m}
  37.58184, 4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.48689957516035e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.48689957516035e-14, 4.572, 2.8956;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {125d7c7b-26ee-4cce-b7ea-634ab64cfe32}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b411b472-d713-4e14-8ed6-8f2715625803}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84317acc-325a-46d0-81e3-e6c85d5202ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.58184, 0, 2.8956,                    !- X,Y,Z Vertex 1 {m}
  37.58184, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  37.58184, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  37.58184, 4.572, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9783c43-7db1-411f-bb1e-703cba9ef3d2}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b411b472-d713-4e14-8ed6-8f2715625803}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  37.58184, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  37.58184, 0, 2.8956;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e93ff39-d9bc-44ab-89ef-539ceb60abd0}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {b411b472-d713-4e14-8ed6-8f2715625803}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.58184, 0, 2.8956,                    !- X,Y,Z Vertex 1 {m}
  37.58184, 4.572, 2.8956,                !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0cec0714-4012-44b3-8da3-275c64ec67fa}, !- Handle
  Zone Htl HotelLobby A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9d66003-4027-44a3-bdd7-6d80c00d9b04}, !- Zone Air Inlet Port List
  {15ac879d-1c6c-43b2-a082-e0c37b99593d}, !- Zone Air Exhaust Port List
  {1c07c387-ed7a-448d-92f6-d4f33fa3037a}, !- Zone Air Node Name
  {ecaf5802-15e1-4eab-ab9f-42ee8d7b327d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {50cfb6ea-44ab-495e-93e7-1b32ea696724}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28ffbc73-5ed3-4a0e-82cb-2226a8877276}, !- Handle
  Zone Htl HotelLobby A  - Story Ground Zone Air Node, !- Name
  {1c07c387-ed7a-448d-92f6-d4f33fa3037a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c07c387-ed7a-448d-92f6-d4f33fa3037a}, !- Handle
  {0cec0714-4012-44b3-8da3-275c64ec67fa}, !- Source Object
  11,                                     !- Outlet Port
  {28ffbc73-5ed3-4a0e-82cb-2226a8877276}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9d66003-4027-44a3-bdd7-6d80c00d9b04}, !- Handle
  {0cec0714-4012-44b3-8da3-275c64ec67fa}, !- HVAC Component
  {f3e5f3d1-8859-42e2-a2f8-542954b24ef0}, !- Port 1
  {ae511795-5633-43a9-919c-5027285c94d8}; !- Port 2

OS:PortList,
  {15ac879d-1c6c-43b2-a082-e0c37b99593d}, !- Handle
  {0cec0714-4012-44b3-8da3-275c64ec67fa}, !- HVAC Component
  {13c2d6df-c662-492d-9af2-eb8d6495eb80}; !- Port 1

OS:PortList,
  {ecaf5802-15e1-4eab-ab9f-42ee8d7b327d}, !- Handle
  {0cec0714-4012-44b3-8da3-275c64ec67fa}, !- HVAC Component
  {2a1c7b10-03cf-4b36-8902-20761a1c9266}; !- Port 1

OS:Sizing:Zone,
  {03cfab76-1146-49f5-b500-7c36a8fd4666}, !- Handle
  {0cec0714-4012-44b3-8da3-275c64ec67fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e6ada126-6626-433b-9817-bcfdc85a3ccc}, !- Handle
  Zone Htl HotelLobby A  - Story Ground Zone HVAC Equipment List, !- Name
  {0cec0714-4012-44b3-8da3-275c64ec67fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {70976847-8eb8-4f64-b0f5-e195add53c8d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0773f766-ef28-4e3e-9c5c-8b2e1ce11ae4}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {daa57d88-54af-41a6-9d01-77dd7ca2d486}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {aeea501b-5072-440c-911d-16dd3630256f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {61fd060c-5ac3-42d9-a5c0-bb544f1a62f1}, !- Handle
  Htl HotelLobby B  - Story Ground,       !- Name
  {21e7327a-15bd-44de-9a56-a5e3883b45b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22.37232,                               !- X Origin {m}
  -33.528,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {7784c986-2b35-44ba-b6fa-54ee0df7e1cb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d6fb87f8-c73a-4d40-ab69-d54eaa9668bc}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a4381cd8-a4f8-41e0-af7a-a0541a88032a}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {8e767627-2fac-4da9-ae61-bee1bf27ca79}, !- Construction Name
  {61fd060c-5ac3-42d9-a5c0-bb544f1a62f1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 2 {m}
  37.58184, 67.056, 0,                    !- X,Y,Z Vertex 3 {m}
  37.58184, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd3c1116-77d2-45c5-83e7-a283aaef5b5f}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61fd060c-5ac3-42d9-a5c0-bb544f1a62f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eca88009-e678-41ba-af8f-9522b350d116}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 67.056, 2.8956,   !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 67.056, 0,        !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f32e7889-f024-4dbb-b46c-a9b815444e34}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61fd060c-5ac3-42d9-a5c0-bb544f1a62f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {144cb3c4-6758-48c0-b276-cf7f5f1630e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.58184, 67.056, 2.8956,               !- X,Y,Z Vertex 1 {m}
  37.58184, 67.056, 0,                    !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 67.056, 2.8956;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {751670f0-30cf-417c-a6a2-fe3467c9d4ab}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61fd060c-5ac3-42d9-a5c0-bb544f1a62f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e99021ea-2dcc-4f08-95d1-f7e19585fcf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.58184, 0, 2.8956,                    !- X,Y,Z Vertex 1 {m}
  37.58184, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  37.58184, 67.056, 0,                    !- X,Y,Z Vertex 3 {m}
  37.58184, 67.056, 2.8956;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {162023df-f96b-46d9-b41b-ff66413916f4}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61fd060c-5ac3-42d9-a5c0-bb544f1a62f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26ee1001-2e0e-4b73-bb6c-5f071d3e1eb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48689957516035e-14, 0, 2.8956,       !- X,Y,Z Vertex 1 {m}
  -2.48689957516035e-14, 0, 0,            !- X,Y,Z Vertex 2 {m}
  37.58184, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  37.58184, 0, 2.8956;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {002330a9-1c65-4093-a818-f621e7d8e3cc}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {61fd060c-5ac3-42d9-a5c0-bb544f1a62f1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.58184, 0, 2.8956,                    !- X,Y,Z Vertex 1 {m}
  37.58184, 67.056, 2.8956,               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 67.056, 2.8956,   !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7784c986-2b35-44ba-b6fa-54ee0df7e1cb}, !- Handle
  Zone Htl HotelLobby B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {816d2657-7c9d-401d-a9bb-6f15013d8ded}, !- Zone Air Inlet Port List
  {de32b754-03db-472e-b08f-810de50de043}, !- Zone Air Exhaust Port List
  {7233fd6b-ce27-4727-b93b-dd6f2db2e450}, !- Zone Air Node Name
  {99174e6c-f54e-4274-acd6-920d58cffdb9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a73e28b8-6ab7-47ac-a0ad-674391aead7d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f21e44f-8a07-4bf6-9574-76eaf72bcf4d}, !- Handle
  Zone Htl HotelLobby B  - Story Ground Zone Air Node, !- Name
  {7233fd6b-ce27-4727-b93b-dd6f2db2e450}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7233fd6b-ce27-4727-b93b-dd6f2db2e450}, !- Handle
  {7784c986-2b35-44ba-b6fa-54ee0df7e1cb}, !- Source Object
  11,                                     !- Outlet Port
  {2f21e44f-8a07-4bf6-9574-76eaf72bcf4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {816d2657-7c9d-401d-a9bb-6f15013d8ded}, !- Handle
  {7784c986-2b35-44ba-b6fa-54ee0df7e1cb}, !- HVAC Component
  {33769d2a-307b-429f-beb8-e178bfe40890}, !- Port 1
  {931aa2c6-1c48-418d-a1a2-fcee42c61190}; !- Port 2

OS:PortList,
  {de32b754-03db-472e-b08f-810de50de043}, !- Handle
  {7784c986-2b35-44ba-b6fa-54ee0df7e1cb}, !- HVAC Component
  {4b041388-9200-4bc0-8395-b43fadbcfdb1}; !- Port 1

OS:PortList,
  {99174e6c-f54e-4274-acd6-920d58cffdb9}, !- Handle
  {7784c986-2b35-44ba-b6fa-54ee0df7e1cb}, !- HVAC Component
  {f8a409af-0223-45c9-8169-6a83f40c55bb}; !- Port 1

OS:Sizing:Zone,
  {a1e8de92-5c92-4d9b-af23-5bf100bf4095}, !- Handle
  {7784c986-2b35-44ba-b6fa-54ee0df7e1cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f90365d0-a96d-49e3-8ccd-b05f65170de3}, !- Handle
  Zone Htl HotelLobby B  - Story Ground Zone HVAC Equipment List, !- Name
  {7784c986-2b35-44ba-b6fa-54ee0df7e1cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6871614-1133-4005-a1ff-521c077dd90e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d83f7c50-eb3f-492f-8e81-edfd9bfde8b2}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {aebb9af8-c52c-474e-9cb8-69456b9911a7}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7c387b3a-8bdc-48cf-bbac-be1a77f58e0b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a3da4db9-1c3b-45fa-84bc-4d838bedc43e}, !- Handle
  Htl HotelLobby C  - Story Ground,       !- Name
  {21e7327a-15bd-44de-9a56-a5e3883b45b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22.37232,                               !- X Origin {m}
  33.528,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {77f01749-0e91-484f-a7a3-76349f65477b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d6fb87f8-c73a-4d40-ab69-d54eaa9668bc}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {33ded39d-7b4c-4023-8b7c-a6296f1f80e1}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {de8b3972-1544-4559-8661-4889819d81af}, !- Construction Name
  {a3da4db9-1c3b-45fa-84bc-4d838bedc43e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  37.58184, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  37.58184, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e9dc1c2-0bc8-468f-a24f-10fb42874633}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3da4db9-1c3b-45fa-84bc-4d838bedc43e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15fe6760-aaf6-4688-a6dd-254d45532b72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcefb39c-d3a6-45cd-8a41-e1dac29562f3}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3da4db9-1c3b-45fa-84bc-4d838bedc43e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.58184, 4.572, 2.8956,                !- X,Y,Z Vertex 1 {m}
  37.58184, 4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 2.8956;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3a7817b-942e-4b1c-a6ae-bf5d82b0cfbc}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3da4db9-1c3b-45fa-84bc-4d838bedc43e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26cf1866-6e3d-41f9-8451-6fbc61e91f2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.58184, 0, 2.8956,                    !- X,Y,Z Vertex 1 {m}
  37.58184, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  37.58184, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  37.58184, 4.572, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {144cb3c4-6758-48c0-b276-cf7f5f1630e4}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3da4db9-1c3b-45fa-84bc-4d838bedc43e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f32e7889-f024-4dbb-b46c-a9b815444e34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  37.58184, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  37.58184, 0, 2.8956;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95b65062-9809-4214-9979-3f6ab2b794d8}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {a3da4db9-1c3b-45fa-84bc-4d838bedc43e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.58184, 0, 2.8956,                    !- X,Y,Z Vertex 1 {m}
  37.58184, 4.572, 2.8956,                !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {77f01749-0e91-484f-a7a3-76349f65477b}, !- Handle
  Zone Htl HotelLobby C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6527ec6-035b-4052-ac44-84b77d5df033}, !- Zone Air Inlet Port List
  {616d9911-3388-4ca0-a2b3-2e056f577e58}, !- Zone Air Exhaust Port List
  {9feec5bd-1750-4247-a43b-97807c2c00ad}, !- Zone Air Node Name
  {7431b235-9044-4678-9704-c356753ef6c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {60226833-b46a-4cc1-91ad-89c680fa81d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7dd020a-9537-468f-b3c9-404a72c4c8f9}, !- Handle
  Zone Htl HotelLobby C  - Story Ground Zone Air Node, !- Name
  {9feec5bd-1750-4247-a43b-97807c2c00ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9feec5bd-1750-4247-a43b-97807c2c00ad}, !- Handle
  {77f01749-0e91-484f-a7a3-76349f65477b}, !- Source Object
  11,                                     !- Outlet Port
  {e7dd020a-9537-468f-b3c9-404a72c4c8f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6527ec6-035b-4052-ac44-84b77d5df033}, !- Handle
  {77f01749-0e91-484f-a7a3-76349f65477b}, !- HVAC Component
  {7fe803e6-2978-4092-b7c2-369443f35646}, !- Port 1
  {41d2d220-ed4d-49ff-b541-dfb6c0101fa0}; !- Port 2

OS:PortList,
  {616d9911-3388-4ca0-a2b3-2e056f577e58}, !- Handle
  {77f01749-0e91-484f-a7a3-76349f65477b}, !- HVAC Component
  {fec82792-a9aa-4789-ad6b-20477ae88b67}; !- Port 1

OS:PortList,
  {7431b235-9044-4678-9704-c356753ef6c5}, !- Handle
  {77f01749-0e91-484f-a7a3-76349f65477b}, !- HVAC Component
  {f3e5a84f-22f8-4d7a-91a8-69f665c0b0b5}; !- Port 1

OS:Sizing:Zone,
  {dc410b83-b679-4a8c-a3f0-61d1ea7a9beb}, !- Handle
  {77f01749-0e91-484f-a7a3-76349f65477b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
