  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a25b2594-4f48-4d54-b9cf-acabef8ec086}, !- Handle
  Zone Htl HotelLobby C  - Story Ground Zone HVAC Equipment List, !- Name
  {77f01749-0e91-484f-a7a3-76349f65477b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b3738758-549d-4103-9ab7-025d5c43c137}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d77f476b-3ed7-4f22-9f9e-6fe258475a1e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a8ec0b17-01c9-4afa-904d-cc0988111aaf}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {16e60ad5-a0b5-4e39-94a7-e0385d680b42}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {53ee5779-a89f-4400-9eba-f26dc9db6409}, !- Handle
  Htl GuestRmCorrid A  - Story Ground,    !- Name
  {83215d1e-599f-46a6-b37c-f531818ba703}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  59.95416,                               !- X Origin {m}
  -38.1,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {64472a77-082f-4006-b465-057c6d8261dd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {fd43e460-243b-4df8-b930-aaf13802a52e}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ddd095a0-1cd3-4b3c-8af4-1ecb4ed15b08}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {a0a96c15-dd74-4c36-9c6d-54f6e5cf405b}, !- Construction Name
  {53ee5779-a89f-4400-9eba-f26dc9db6409}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  87.87384, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  87.87384, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84317acc-325a-46d0-81e3-e6c85d5202ab}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53ee5779-a89f-4400-9eba-f26dc9db6409}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {125d7c7b-26ee-4cce-b7ea-634ab64cfe32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 2.8956,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.8956;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c099ba53-d635-4727-a731-dbaad9b5c4ed}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53ee5779-a89f-4400-9eba-f26dc9db6409}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45fde3a1-ad74-4190-aa8b-2d874b63d825}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.87384, 4.572, 2.8956,                !- X,Y,Z Vertex 1 {m}
  87.87384, 4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 2.8956;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dcddeaa-0467-4b6b-ab5d-7ef33ebc0f2d}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53ee5779-a89f-4400-9eba-f26dc9db6409}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab1676e1-7ae7-4d97-9bd4-8b5e069c028a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.87384, 0, 2.8956,                    !- X,Y,Z Vertex 1 {m}
  87.87384, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  87.87384, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  87.87384, 4.572, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3eb6f19-9427-4466-8ae1-bf1dcd4d8b95}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53ee5779-a89f-4400-9eba-f26dc9db6409}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  87.87384, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  87.87384, 0, 2.8956;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e220604-bcc1-4e19-93c6-51a2a4d56ae0}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {53ee5779-a89f-4400-9eba-f26dc9db6409}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.87384, 0, 2.8956,                    !- X,Y,Z Vertex 1 {m}
  87.87384, 4.572, 2.8956,                !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {64472a77-082f-4006-b465-057c6d8261dd}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1543f79-60d8-47db-84b0-9fca55aad42a}, !- Zone Air Inlet Port List
  {4bb55fe9-4ad3-4d02-aa15-85a444b03722}, !- Zone Air Exhaust Port List
  {0169c387-454b-4551-9ff8-9927674e8e1f}, !- Zone Air Node Name
  {6766c27d-620d-4cab-a33a-0518324793c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b4c054be-343f-4dd9-8522-68f68abb41b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4bfb1dfd-62e2-4a27-bbce-4b8fe9eeb04d}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground Zone Air Node, !- Name
  {0169c387-454b-4551-9ff8-9927674e8e1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0169c387-454b-4551-9ff8-9927674e8e1f}, !- Handle
  {64472a77-082f-4006-b465-057c6d8261dd}, !- Source Object
  11,                                     !- Outlet Port
  {4bfb1dfd-62e2-4a27-bbce-4b8fe9eeb04d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1543f79-60d8-47db-84b0-9fca55aad42a}, !- Handle
  {64472a77-082f-4006-b465-057c6d8261dd}, !- HVAC Component
  {566a0c78-c841-459d-8a4a-f3186b124e51}, !- Port 1
  {632755e1-fcb8-4985-872d-80249d67d18a}; !- Port 2

OS:PortList,
  {4bb55fe9-4ad3-4d02-aa15-85a444b03722}, !- Handle
  {64472a77-082f-4006-b465-057c6d8261dd}, !- HVAC Component
  {b6e2c189-81c4-42dc-bed5-40c85746c6be}; !- Port 1

OS:PortList,
  {6766c27d-620d-4cab-a33a-0518324793c6}, !- Handle
  {64472a77-082f-4006-b465-057c6d8261dd}, !- HVAC Component
  {95acc9aa-43d0-4d1c-86b6-c88e5e3289fe}; !- Port 1

OS:Sizing:Zone,
  {9c14a456-323d-4200-9f53-a6a2763d43e9}, !- Handle
  {64472a77-082f-4006-b465-057c6d8261dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0762919b-8a59-4356-b0e8-8c2c495536a0}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground Zone HVAC Equipment List, !- Name
  {64472a77-082f-4006-b465-057c6d8261dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6120ab52-c71c-420c-b375-90fac08a3e5f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8716f6ad-769f-4186-9db8-51bd20cfd4ce}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {071c933c-03ac-4b58-b803-bcb43cbded8f}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f077fff4-f12f-49d5-a999-0145b9b6e843}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {68a211d0-ab76-489a-a8ef-e462d037c202}, !- Handle
  Htl GuestRmCorrid B  - Story Ground,    !- Name
  {83215d1e-599f-46a6-b37c-f531818ba703}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  59.95416,                               !- X Origin {m}
  -33.528,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {e6783b22-18e4-4cf0-b101-36a24122dc62}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {fd43e460-243b-4df8-b930-aaf13802a52e}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2d3721e3-48a1-4aec-9f67-741142d58447}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {340190dc-1995-4934-aa9d-7288b48daad4}, !- Construction Name
  {68a211d0-ab76-489a-a8ef-e462d037c202}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 2 {m}
  87.87384, 67.056, 0,                    !- X,Y,Z Vertex 3 {m}
  87.87384, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e99021ea-2dcc-4f08-95d1-f7e19585fcf0}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68a211d0-ab76-489a-a8ef-e462d037c202}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {751670f0-30cf-417c-a6a2-fe3467c9d4ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 67.056, 2.8956,                      !- X,Y,Z Vertex 1 {m}
  0, 67.056, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.8956;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84b53920-f027-44e8-8ba4-4bfe174d608d}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68a211d0-ab76-489a-a8ef-e462d037c202}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f6456fe-417b-4dec-bc4c-a9239d6a349a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.87384, 67.056, 2.8956,               !- X,Y,Z Vertex 1 {m}
  87.87384, 67.056, 0,                    !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 67.056, 2.8956;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88f44470-ebf5-48d9-8002-6e989abf0ad9}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68a211d0-ab76-489a-a8ef-e462d037c202}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e6e192f-a18c-41db-8466-1bd9459467bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.87384, 0, 2.8956,                    !- X,Y,Z Vertex 1 {m}
  87.87384, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  87.87384, 67.056, 0,                    !- X,Y,Z Vertex 3 {m}
  87.87384, 67.056, 2.8956;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45fde3a1-ad74-4190-aa8b-2d874b63d825}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68a211d0-ab76-489a-a8ef-e462d037c202}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c099ba53-d635-4727-a731-dbaad9b5c4ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  87.87384, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  87.87384, 0, 2.8956;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33c6c796-7d59-4dc4-9e45-e6453ece7cf8}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {68a211d0-ab76-489a-a8ef-e462d037c202}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.87384, 0, 2.8956,                    !- X,Y,Z Vertex 1 {m}
  87.87384, 67.056, 2.8956,               !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 67.056, 2.8956,   !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e6783b22-18e4-4cf0-b101-36a24122dc62}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b37f9f06-ac48-40f7-87f4-903e4b0660e2}, !- Zone Air Inlet Port List
  {23ac3bf3-e0ce-4123-a832-c93219b49e4f}, !- Zone Air Exhaust Port List
  {f845895a-e481-4ae0-bf14-8f397b2b5463}, !- Zone Air Node Name
  {48a68f24-e58e-4643-a6cd-bab944b954c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1dcc9287-05a3-4d0a-8d18-46c19a3b7c59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b75f33fd-549b-4a68-95bc-98860ba3949f}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground Zone Air Node, !- Name
  {f845895a-e481-4ae0-bf14-8f397b2b5463}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f845895a-e481-4ae0-bf14-8f397b2b5463}, !- Handle
  {e6783b22-18e4-4cf0-b101-36a24122dc62}, !- Source Object
  11,                                     !- Outlet Port
  {b75f33fd-549b-4a68-95bc-98860ba3949f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b37f9f06-ac48-40f7-87f4-903e4b0660e2}, !- Handle
  {e6783b22-18e4-4cf0-b101-36a24122dc62}, !- HVAC Component
  {4dee00a2-ea8f-4673-affa-6ff54d48cfbe}, !- Port 1
  {b7b323e2-f328-45e1-a55e-734c66e03f89}; !- Port 2

OS:PortList,
  {23ac3bf3-e0ce-4123-a832-c93219b49e4f}, !- Handle
  {e6783b22-18e4-4cf0-b101-36a24122dc62}, !- HVAC Component
  {3c5fae99-db42-4832-8f47-f90ec0d22a53}; !- Port 1

OS:PortList,
  {48a68f24-e58e-4643-a6cd-bab944b954c4}, !- Handle
  {e6783b22-18e4-4cf0-b101-36a24122dc62}, !- HVAC Component
  {eb75e158-02ca-4ecd-9014-29bb375de92d}; !- Port 1

OS:Sizing:Zone,
  {6200831b-6e71-4d9c-9f3d-5c7d012d4eba}, !- Handle
  {e6783b22-18e4-4cf0-b101-36a24122dc62}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d0ecb4f7-78f4-4871-b85b-a9337c378213}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground Zone HVAC Equipment List, !- Name
  {e6783b22-18e4-4cf0-b101-36a24122dc62}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07060eda-efc9-45a0-ad92-73da76e99c26}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6170da46-dfbb-4c3f-9c64-e51901b9200f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a44395cc-3fe4-4d3c-86d4-0cacc59a73ca}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6bfb759a-f3f4-481b-bc6a-c67dc86deb59}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {30002f9e-6651-4b37-b09e-635e7eefd413}, !- Handle
  Htl GuestRmCorrid C  - Story Ground,    !- Name
  {83215d1e-599f-46a6-b37c-f531818ba703}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  59.95416,                               !- X Origin {m}
  33.528,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {cdbefb86-d02f-459c-bf40-a5116d2dab12}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {fd43e460-243b-4df8-b930-aaf13802a52e}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ff5b439f-4279-476c-9959-6a5ba43b3e5a}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {a0a96c15-dd74-4c36-9c6d-54f6e5cf405b}, !- Construction Name
  {30002f9e-6651-4b37-b09e-635e7eefd413}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  87.87384, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  87.87384, 0, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26cf1866-6e3d-41f9-8451-6fbc61e91f2b}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30002f9e-6651-4b37-b09e-635e7eefd413}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3a7817b-942e-4b1c-a6ae-bf5d82b0cfbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 2.8956,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.8956;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c921cd3-2b30-422a-a1fd-51417c2e33c9}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30002f9e-6651-4b37-b09e-635e7eefd413}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.87384, 4.572, 2.8956,                !- X,Y,Z Vertex 1 {m}
  87.87384, 4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 2.8956;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12c265aa-fa86-418a-9401-c3ad8500e1be}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30002f9e-6651-4b37-b09e-635e7eefd413}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f162f186-9b65-4b1a-a490-7453f44ccdf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.87384, 0, 2.8956,                    !- X,Y,Z Vertex 1 {m}
  87.87384, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  87.87384, 4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  87.87384, 4.572, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f6456fe-417b-4dec-bc4c-a9239d6a349a}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30002f9e-6651-4b37-b09e-635e7eefd413}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84b53920-f027-44e8-8ba4-4bfe174d608d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  87.87384, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  87.87384, 0, 2.8956;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a74a1d90-334a-456b-b5c6-ca8d1411ae55}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {30002f9e-6651-4b37-b09e-635e7eefd413}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  87.87384, 0, 2.8956,                    !- X,Y,Z Vertex 1 {m}
  87.87384, 4.572, 2.8956,                !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cdbefb86-d02f-459c-bf40-a5116d2dab12}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fca06faf-b93b-43ec-96af-75bc073699f2}, !- Zone Air Inlet Port List
  {6b7cf4da-a8b2-41e1-89c9-e2c76b58b8fd}, !- Zone Air Exhaust Port List
  {76709789-0ab3-4a33-8865-b5f23437c526}, !- Zone Air Node Name
  {33dbdc5f-15e8-4c75-bef8-c81ea6f774bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cb57489c-8721-4cf1-93ea-5daf2344b5ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff8b395f-1cbb-4009-b1cd-a9b483ccc40d}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground Zone Air Node, !- Name
  {76709789-0ab3-4a33-8865-b5f23437c526}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76709789-0ab3-4a33-8865-b5f23437c526}, !- Handle
  {cdbefb86-d02f-459c-bf40-a5116d2dab12}, !- Source Object
  11,                                     !- Outlet Port
  {ff8b395f-1cbb-4009-b1cd-a9b483ccc40d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fca06faf-b93b-43ec-96af-75bc073699f2}, !- Handle
  {cdbefb86-d02f-459c-bf40-a5116d2dab12}, !- HVAC Component
  {a99133db-cfb0-401b-8d06-4e9e94927fde}, !- Port 1
  {479d34fa-a902-490c-b638-44b80c4404e0}; !- Port 2

OS:PortList,
  {6b7cf4da-a8b2-41e1-89c9-e2c76b58b8fd}, !- Handle
  {cdbefb86-d02f-459c-bf40-a5116d2dab12}, !- HVAC Component
  {e20bd24c-daf8-4387-9f4e-43859098e433}; !- Port 1

OS:PortList,
  {33dbdc5f-15e8-4c75-bef8-c81ea6f774bb}, !- Handle
  {cdbefb86-d02f-459c-bf40-a5116d2dab12}, !- HVAC Component
  {8d27a717-e504-4d16-8128-d9a3c2d32c69}; !- Port 1

OS:Sizing:Zone,
  {34290c85-0492-424e-ba2e-477807039f48}, !- Handle
  {cdbefb86-d02f-459c-bf40-a5116d2dab12}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1fedbaa3-1b98-4623-a6a7-41b66dee5c0e}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground Zone HVAC Equipment List, !- Name
  {cdbefb86-d02f-459c-bf40-a5116d2dab12}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7776a499-0465-486b-8432-32602c1ac77e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fe3efbbd-27b0-402f-be73-055bd2753303}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {27852fc1-b010-47bd-9426-554cb06b6e29}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cfe4ba28-4c6c-4ea3-8359-e400b9bdf043}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5eff8033-86aa-4612-847a-167479ad17ec}, !- Handle
  Htl GuestRmCorrid A end_b - Story Ground, !- Name
  {83215d1e-599f-46a6-b37c-f531818ba703}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  147.828,                                !- X Origin {m}
  -38.1,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {43f562eb-22b7-4910-be09-c37b61bf29e0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {fd43e460-243b-4df8-b930-aaf13802a52e}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3d883979-17a5-47f7-8500-f421ccba9f60}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {b7af91df-715e-476c-9868-849fffe0156c}, !- Construction Name
  {5eff8033-86aa-4612-847a-167479ad17ec}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab1676e1-7ae7-4d97-9bd4-8b5e069c028a}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5eff8033-86aa-4612-847a-167479ad17ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dcddeaa-0467-4b6b-ab5d-7ef33ebc0f2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 2.8956,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.8956;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {314c3d31-cb87-42ee-ab19-a0d239236e24}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5eff8033-86aa-4612-847a-167479ad17ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87ab8c7a-625c-4d36-b0ab-7a51c0474a55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 2.8956,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 2.8956;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {025bc27f-abba-433a-8e55-7d294ffb3e84}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5eff8033-86aa-4612-847a-167479ad17ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 2.8956,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 2.8956;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f819a57f-56d6-47a9-a0db-6786cf32ce52}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5eff8033-86aa-4612-847a-167479ad17ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.8956,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 2.8956;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4730675e-62be-4a6b-9dab-da20ac3b5ac0}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {5eff8033-86aa-4612-847a-167479ad17ec}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 2.8956,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 2.8956,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 2.8956,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 2.8956;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {43f562eb-22b7-4910-be09-c37b61bf29e0}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {330becb6-c30b-496a-acfd-456f1091a939}, !- Zone Air Inlet Port List
  {f79413c6-caf7-4b5e-879f-edca5fb54504}, !- Zone Air Exhaust Port List
  {4b99db8a-a906-4b66-8245-8f0b3b2f83b3}, !- Zone Air Node Name
  {dfb86ea5-0a68-4bca-a419-1c01d2b91883}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {783a3f06-af1b-4f8c-828d-6920db77f6c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {458e1bea-8654-4615-8cb3-578a0699949c}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground Zone Air Node, !- Name
  {4b99db8a-a906-4b66-8245-8f0b3b2f83b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b99db8a-a906-4b66-8245-8f0b3b2f83b3}, !- Handle
  {43f562eb-22b7-4910-be09-c37b61bf29e0}, !- Source Object
  11,                                     !- Outlet Port
  {458e1bea-8654-4615-8cb3-578a0699949c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {330becb6-c30b-496a-acfd-456f1091a939}, !- Handle
  {43f562eb-22b7-4910-be09-c37b61bf29e0}, !- HVAC Component
  {2691dd0c-b094-4487-b4c5-4e911a7038d4}, !- Port 1
  {df1819a0-6a37-4f04-aa44-706e7fdecca9}; !- Port 2

OS:PortList,
  {f79413c6-caf7-4b5e-879f-edca5fb54504}, !- Handle
  {43f562eb-22b7-4910-be09-c37b61bf29e0}, !- HVAC Component
  {22ca72c9-1d3e-4e93-89ff-08ff4fbfdca2}; !- Port 1

OS:PortList,
  {dfb86ea5-0a68-4bca-a419-1c01d2b91883}, !- Handle
  {43f562eb-22b7-4910-be09-c37b61bf29e0}, !- HVAC Component
  {e7026c7b-fb82-47ce-8f10-b1f2e30cd641}; !- Port 1

OS:Sizing:Zone,
  {eb244dce-b240-4366-9ad0-57cda465b32c}, !- Handle
  {43f562eb-22b7-4910-be09-c37b61bf29e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9ee9038b-d425-477c-afc1-65fe0c04c19a}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {43f562eb-22b7-4910-be09-c37b61bf29e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a5e464f-04e0-4224-817b-a063b1b54143}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3aecf41b-1b5b-4f13-abad-e55388fdc828}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {61c686a3-484a-456d-b623-3d547f33ee3e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7794a1d7-0ef4-4a97-a0e9-e3477b03f157}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {35a17ce1-c1f9-4da6-a8e0-80ab68b94544}, !- Handle
  Htl GuestRmCorrid B end_b - Story Ground, !- Name
  {83215d1e-599f-46a6-b37c-f531818ba703}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  147.828,                                !- X Origin {m}
  -33.528,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {1a35a1e5-a7ff-4e83-aebd-89cd3b91bec5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {fd43e460-243b-4df8-b930-aaf13802a52e}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b9970c30-4ccd-4166-b71b-cc3e66ab07d6}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {8eeba888-1ac0-4684-9a13-7cbf49075382}, !- Construction Name
  {35a17ce1-c1f9-4da6-a8e0-80ab68b94544}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 67.056, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, 67.056, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e6e192f-a18c-41db-8466-1bd9459467bc}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35a17ce1-c1f9-4da6-a8e0-80ab68b94544}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88f44470-ebf5-48d9-8002-6e989abf0ad9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 67.056, 2.8956,                      !- X,Y,Z Vertex 1 {m}
  0, 67.056, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.8956;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0100d7fb-10ba-4221-b2f9-fc6ff8c0561f}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35a17ce1-c1f9-4da6-a8e0-80ab68b94544}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1396985b-5224-470e-a86b-e00f39b4dcae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 67.056, 2.8956,                  !- X,Y,Z Vertex 1 {m}
  4.572, 67.056, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 67.056, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 67.056, 2.8956;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a7e785c-2526-47d2-8218-d5e8ea217ddf}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35a17ce1-c1f9-4da6-a8e0-80ab68b94544}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 2.8956,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 67.056, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 67.056, 2.8956;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87ab8c7a-625c-4d36-b0ab-7a51c0474a55}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {35a17ce1-c1f9-4da6-a8e0-80ab68b94544}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {314c3d31-cb87-42ee-ab19-a0d239236e24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.8956,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 2.8956;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edef6df6-981f-4b7f-9050-e0226de81714}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {35a17ce1-c1f9-4da6-a8e0-80ab68b94544}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 2.8956,                       !- X,Y,Z Vertex 1 {m}
  4.572, 67.056, 2.8956,                  !- X,Y,Z Vertex 2 {m}
  0, 67.056, 2.8956,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.8956;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1a35a1e5-a7ff-4e83-aebd-89cd3b91bec5}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3530e507-34f6-4a65-9d0a-400d0d166c39}, !- Zone Air Inlet Port List
  {e70e046a-2cd8-4a7e-9f70-a31f81da0f6c}, !- Zone Air Exhaust Port List
  {8194ddfc-a136-48b6-8435-2b927d647fe6}, !- Zone Air Node Name
  {ba948257-5e90-4bd4-83b7-5dd7df04f4c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7f5a04fb-f78f-4eac-9652-02349d70c569}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9631665-1428-4d8e-b570-aa03aa5d6348}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground Zone Air Node, !- Name
  {8194ddfc-a136-48b6-8435-2b927d647fe6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8194ddfc-a136-48b6-8435-2b927d647fe6}, !- Handle
  {1a35a1e5-a7ff-4e83-aebd-89cd3b91bec5}, !- Source Object
  11,                                     !- Outlet Port
  {c9631665-1428-4d8e-b570-aa03aa5d6348}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3530e507-34f6-4a65-9d0a-400d0d166c39}, !- Handle
  {1a35a1e5-a7ff-4e83-aebd-89cd3b91bec5}, !- HVAC Component
  {9027413e-9221-438e-9177-f93b183b9373}, !- Port 1
  {a66d94da-93d4-4571-ac94-f8cb7dcb3eaa}; !- Port 2

OS:PortList,
  {e70e046a-2cd8-4a7e-9f70-a31f81da0f6c}, !- Handle
  {1a35a1e5-a7ff-4e83-aebd-89cd3b91bec5}, !- HVAC Component
  {7bdab2be-4f9f-4339-a609-c25e61a9d894}; !- Port 1

OS:PortList,
  {ba948257-5e90-4bd4-83b7-5dd7df04f4c5}, !- Handle
  {1a35a1e5-a7ff-4e83-aebd-89cd3b91bec5}, !- HVAC Component
  {8d6feeb3-f57c-43c0-89bc-d46fdaa7036f}; !- Port 1

OS:Sizing:Zone,
  {7d32654c-3384-4259-92d8-8ad9e5fd6a4f}, !- Handle
  {1a35a1e5-a7ff-4e83-aebd-89cd3b91bec5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bf58d54a-1867-4f16-b6f3-4d8bd2349039}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {1a35a1e5-a7ff-4e83-aebd-89cd3b91bec5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c96f8417-2ff8-451d-8f3b-b2a2ae94ce91}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {33b69702-c1c0-4ba7-805c-7a646084d8d5}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b7951f46-b9c2-4699-b158-f2e4d980b3b1}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e8f1e8a4-6992-4bd7-a3d4-f226572de678}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f19c5ab8-fe11-4a04-9a14-5f1b68072508}, !- Handle
  Htl GuestRmCorrid C end_b - Story Ground, !- Name
  {83215d1e-599f-46a6-b37c-f531818ba703}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  147.828,                                !- X Origin {m}
  33.528,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cf99bad1-f6ff-4ed9-a110-deeb2e0ce5a5}, !- Building Story Name
  {0fc4d59d-5447-44ba-8489-d7fe1a23420f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {fd43e460-243b-4df8-b930-aaf13802a52e}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f8b528e8-39ad-41cc-acf7-d464d5dd5a21}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {b7af91df-715e-476c-9868-849fffe0156c}, !- Construction Name
  {f19c5ab8-fe11-4a04-9a14-5f1b68072508}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f162f186-9b65-4b1a-a490-7453f44ccdf0}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f19c5ab8-fe11-4a04-9a14-5f1b68072508}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12c265aa-fa86-418a-9401-c3ad8500e1be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 2.8956,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.8956;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a87921b-7e12-40ff-aa80-7bef009d709f}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f19c5ab8-fe11-4a04-9a14-5f1b68072508}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 2.8956,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 2.8956;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b535b14e-6d29-422a-a5c6-b4ed9f9f114b}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f19c5ab8-fe11-4a04-9a14-5f1b68072508}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 2.8956,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 2.8956;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1396985b-5224-470e-a86b-e00f39b4dcae}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f19c5ab8-fe11-4a04-9a14-5f1b68072508}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0100d7fb-10ba-4221-b2f9-fc6ff8c0561f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.8956,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 2.8956;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec6f08b4-7af5-4549-815e-d7f71344781a}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {f19c5ab8-fe11-4a04-9a14-5f1b68072508}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 2.8956,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 2.8956,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 2.8956,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 2.8956;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0fc4d59d-5447-44ba-8489-d7fe1a23420f}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {632ede53-c32a-4261-b673-50674644cf51}, !- Zone Air Inlet Port List
  {650a6551-101e-4b93-a5e2-c587428c20dc}, !- Zone Air Exhaust Port List
  {985d3ec1-124d-454a-8712-d3be51cb29f9}, !- Zone Air Node Name
  {ac3ded20-b328-41f7-80fb-a463252a2571}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2d7a0fe5-beff-49e0-87cf-b5c50b16aabf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {523b9e0a-7195-48f0-8031-0a2da7883ae6}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground Zone Air Node, !- Name
  {985d3ec1-124d-454a-8712-d3be51cb29f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {985d3ec1-124d-454a-8712-d3be51cb29f9}, !- Handle
  {0fc4d59d-5447-44ba-8489-d7fe1a23420f}, !- Source Object
  11,                                     !- Outlet Port
  {523b9e0a-7195-48f0-8031-0a2da7883ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {632ede53-c32a-4261-b673-50674644cf51}, !- Handle
  {0fc4d59d-5447-44ba-8489-d7fe1a23420f}, !- HVAC Component
  {15ba2b97-756d-49cc-8ef3-55ddd739d41f}, !- Port 1
  {9e6feaaf-85bd-44b8-9adf-3c53628986af}; !- Port 2

OS:PortList,
  {650a6551-101e-4b93-a5e2-c587428c20dc}, !- Handle
  {0fc4d59d-5447-44ba-8489-d7fe1a23420f}, !- HVAC Component
  {ffdf99c5-b888-4078-abc7-3629eee4abaa}; !- Port 1

OS:PortList,
  {ac3ded20-b328-41f7-80fb-a463252a2571}, !- Handle
  {0fc4d59d-5447-44ba-8489-d7fe1a23420f}, !- HVAC Component
  {668baa3b-308f-423f-b106-fc422085b4b1}; !- Port 1

OS:Sizing:Zone,
  {956b723f-05ca-4137-9d61-9fef1f9ff25c}, !- Handle
  {0fc4d59d-5447-44ba-8489-d7fe1a23420f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f2570111-3bd2-435f-9fd8-8b5cdb7a47c9}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {0fc4d59d-5447-44ba-8489-d7fe1a23420f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d72a4da1-dce9-456d-bac0-37b174d0ab41}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {43bf1817-b5e7-459e-b4a4-d4e2d1e5e6b8}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {57b92eac-f637-4a02-840f-fa46f549a16c}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ce504a29-9a1d-46bf-b140-78e612950e6f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:BuildingStory,
  {7aa7e6d3-dde0-4f3e-846a-93b0fb3f5a5c}, !- Handle
  Story Mid,                              !- Name
  2.8956,                                 !- Nominal Z Coordinate {m}
  2.8956,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {87d18100-c990-4cd1-9412-9f33751f1ad9}, !- Handle
  Htl GuestRmOcc A end_a - Story Mid,     !- Name
  {79062f6c-f6b8-4738-8789-5e7da14a3964}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -152.4,                                 !- X Origin {m}
  -38.1,                                  !- Y Origin {m}
  2.8956,                                 !- Z Origin {m}
  {7aa7e6d3-dde0-4f3e-846a-93b0fb3f5a5c}, !- Building Story Name
  {67ca08f3-d3f4-4ad6-8d02-9d87c8076d7a}; !- Thermal Zone Name

OS:Surface,
  {7bb778bb-f26b-481b-beb3-3582b67149d4}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {87d18100-c990-4cd1-9412-9f33751f1ad9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a6555b9-4b48-4f1d-abf1-02f378e26c03}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87d18100-c990-4cd1-9412-9f33751f1ad9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d427ad7f-8469-4a5b-abe0-bb4a4d1b6694}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87d18100-c990-4cd1-9412-9f33751f1ad9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c040310-9f07-4275-9db7-53dfc63ac930}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 2.8956;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79787b5f-2807-47ba-80f9-8c5c4d436ba0}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87d18100-c990-4cd1-9412-9f33751f1ad9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ba2a921-3369-46f1-b697-1080d9060956}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a32c1cba-c697-443a-969b-05db2f3726ac}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87d18100-c990-4cd1-9412-9f33751f1ad9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21e18fa1-86ca-46a2-9055-de18f0258193}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {87d18100-c990-4cd1-9412-9f33751f1ad9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {67ca08f3-d3f4-4ad6-8d02-9d87c8076d7a}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {709e8b6b-edda-4154-ab10-1f12a21de2f6}, !- Zone Air Inlet Port List
  {708fd4ff-b7d1-4a00-942e-49a3bc80908c}, !- Zone Air Exhaust Port List
  {8819cd6c-b2e0-411d-9e21-285b8af407b5}, !- Zone Air Node Name
  {a8bb32f0-4430-4193-a7ad-e6c5c73c2efe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {86a1552d-4c90-46ab-975a-78ed785e69e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d43066ef-674a-4517-aafa-0f2071c82f00}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid Zone Air Node, !- Name
  {8819cd6c-b2e0-411d-9e21-285b8af407b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8819cd6c-b2e0-411d-9e21-285b8af407b5}, !- Handle
  {67ca08f3-d3f4-4ad6-8d02-9d87c8076d7a}, !- Source Object
  11,                                     !- Outlet Port
  {d43066ef-674a-4517-aafa-0f2071c82f00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {709e8b6b-edda-4154-ab10-1f12a21de2f6}, !- Handle
  {67ca08f3-d3f4-4ad6-8d02-9d87c8076d7a}, !- HVAC Component
  {3e47d1f0-7458-4997-9494-1767767669ea}, !- Port 1
  {37170dd3-d0bb-46d7-9063-673534892e2c}; !- Port 2

OS:PortList,
  {708fd4ff-b7d1-4a00-942e-49a3bc80908c}, !- Handle
  {67ca08f3-d3f4-4ad6-8d02-9d87c8076d7a}, !- HVAC Component
  {6d3e5775-feb3-4561-8554-d97a1c979aa9}; !- Port 1

OS:PortList,
  {a8bb32f0-4430-4193-a7ad-e6c5c73c2efe}, !- Handle
  {67ca08f3-d3f4-4ad6-8d02-9d87c8076d7a}, !- HVAC Component
  {d5c01093-b8b3-44eb-87eb-d9316cefdfac}; !- Port 1

OS:Sizing:Zone,
  {5d77c500-36b5-45da-969f-df2d2c6ef5ba}, !- Handle
  {67ca08f3-d3f4-4ad6-8d02-9d87c8076d7a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {47d37c8f-1e7d-477d-b6b3-8ff11e8bfa4c}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid Zone HVAC Equipment List, !- Name
  {67ca08f3-d3f4-4ad6-8d02-9d87c8076d7a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {212e9949-b8df-429c-842a-a539ef7384f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b5915b09-4de7-4b3d-9575-e3bc16a47ae9}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {2ca793f5-c371-47a5-9b0e-554e89235c33}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7559cef2-69ef-40bb-a10b-9567f22b7a6b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {aa4e65ba-c090-4c01-997f-5dcbaee7696d}, !- Handle
  Htl GuestRmOcc B end_a - Story Mid,     !- Name
  {79062f6c-f6b8-4738-8789-5e7da14a3964}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -152.4,                                 !- X Origin {m}
  -33.528,                                !- Y Origin {m}
  2.8956,                                 !- Z Origin {m}
  {7aa7e6d3-dde0-4f3e-846a-93b0fb3f5a5c}, !- Building Story Name
  {f2304ea0-7c19-4b93-9fcc-e7825ef6d4e7}; !- Thermal Zone Name

OS:Surface,
  {611f7f86-612f-4ede-b6c1-62cb8162c486}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {aa4e65ba-c090-4c01-997f-5dcbaee7696d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 67.056, 0,            !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2164daac-11f3-41fe-9baf-092cdb7ba915}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa4e65ba-c090-4c01-997f-5dcbaee7696d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 67.056, 2.8956,   !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9ab0d22-ad74-472d-8ba6-0b7444af292b}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa4e65ba-c090-4c01-997f-5dcbaee7696d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59452937-d5cd-4875-ab01-b20187ff2410}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 67.056, 2.8956,       !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 67.056, 0,            !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 67.056, 2.8956;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5a22340-5f62-4b50-b1d2-fdf98568d647}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa4e65ba-c090-4c01-997f-5dcbaee7696d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09731b5b-4b62-4c1f-a6f7-b38f89ae7a20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 67.056, 0,            !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 67.056, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c040310-9f07-4275-9db7-53dfc63ac930}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa4e65ba-c090-4c01-997f-5dcbaee7696d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d427ad7f-8469-4a5b-abe0-bb4a4d1b6694}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e61869ad-9b02-4086-bcd4-419cb376450c}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {aa4e65ba-c090-4c01-997f-5dcbaee7696d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 67.056, 2.8956,       !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 67.056, 2.8956,   !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f2304ea0-7c19-4b93-9fcc-e7825ef6d4e7}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0415f8cd-963c-4163-9fc0-892b795785a9}, !- Zone Air Inlet Port List
  {a0e39324-001d-49ab-be4c-d7c1b1edd401}, !- Zone Air Exhaust Port List
  {191363c8-39c0-411f-a76f-c6bccec16790}, !- Zone Air Node Name
  {99894846-e11e-4cca-808f-81a6fa7749d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0775c00c-9a21-4596-b48c-ca830a2a039a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb5968f8-988a-4d63-bd2a-6b83436e694f}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid Zone Air Node, !- Name
  {191363c8-39c0-411f-a76f-c6bccec16790}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {191363c8-39c0-411f-a76f-c6bccec16790}, !- Handle
  {f2304ea0-7c19-4b93-9fcc-e7825ef6d4e7}, !- Source Object
  11,                                     !- Outlet Port
  {eb5968f8-988a-4d63-bd2a-6b83436e694f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0415f8cd-963c-4163-9fc0-892b795785a9}, !- Handle
  {f2304ea0-7c19-4b93-9fcc-e7825ef6d4e7}, !- HVAC Component
  {08e86326-18cc-44e6-a264-5943d395c976}, !- Port 1
  {1d7f0d75-0198-4adb-925c-f61fa274a8b9}; !- Port 2

OS:PortList,
  {a0e39324-001d-49ab-be4c-d7c1b1edd401}, !- Handle
  {f2304ea0-7c19-4b93-9fcc-e7825ef6d4e7}, !- HVAC Component
  {62067ecf-67d1-456b-97e5-8b09e7ecf27d}; !- Port 1

OS:PortList,
  {99894846-e11e-4cca-808f-81a6fa7749d0}, !- Handle
  {f2304ea0-7c19-4b93-9fcc-e7825ef6d4e7}, !- HVAC Component
  {c1930113-027c-4429-b4bb-e6292e69554e}; !- Port 1

OS:Sizing:Zone,
  {a6cdbb1d-6b2b-41b8-bc9d-9d19894a1322}, !- Handle
  {f2304ea0-7c19-4b93-9fcc-e7825ef6d4e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {51a30257-dffd-429f-a0a6-5a9393a3179e}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid Zone HVAC Equipment List, !- Name
  {f2304ea0-7c19-4b93-9fcc-e7825ef6d4e7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {98700372-2d93-4c65-af1f-be623f47e2a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ec3c50ca-5993-4e9d-bba0-8eee3516f1d3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {8b88bb18-2443-4ca9-8c5c-0d43677f30ef}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {05b96143-2235-475c-abdb-1969d7df57e6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2ca9b55f-d0e6-474d-94c3-5505bf14377a}, !- Handle
  Htl GuestRmOcc C end_a - Story Mid,     !- Name
  {79062f6c-f6b8-4738-8789-5e7da14a3964}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -152.4,                                 !- X Origin {m}
  33.528,                                 !- Y Origin {m}
  2.8956,                                 !- Z Origin {m}
  {7aa7e6d3-dde0-4f3e-846a-93b0fb3f5a5c}, !- Building Story Name
  {f8874ca6-8808-4369-b63b-cb491a360116}; !- Thermal Zone Name

OS:Surface,
  {25f28065-ed11-43ea-aa71-2cbf8c2b509f}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {2ca9b55f-d0e6-474d-94c3-5505bf14377a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16c339b7-37ef-4e58-8f8a-17a346546238}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ca9b55f-d0e6-474d-94c3-5505bf14377a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cf1b5bb-a90a-4f52-b55f-73531a5af95d}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ca9b55f-d0e6-474d-94c3-5505bf14377a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 2.8956;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df0f8861-4e82-4f94-81b9-2cdb6de6f3ee}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ca9b55f-d0e6-474d-94c3-5505bf14377a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0b337ed-a8a8-495a-aec8-1eca7bfe7843}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59452937-d5cd-4875-ab01-b20187ff2410}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ca9b55f-d0e6-474d-94c3-5505bf14377a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9ab0d22-ad74-472d-8ba6-0b7444af292b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fe1b011-ecf1-4bb6-b81d-bfb4d667146b}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {2ca9b55f-d0e6-474d-94c3-5505bf14377a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f8874ca6-8808-4369-b63b-cb491a360116}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70e4e48f-7b08-409a-91ce-ecdf4bc3ff91}, !- Zone Air Inlet Port List
  {355591a3-53a8-4b2d-ab4e-d60eb27f8f72}, !- Zone Air Exhaust Port List
  {9b193322-ba3f-4960-a8f6-1f2b90788f9f}, !- Zone Air Node Name
  {ce8df3b5-aa01-4799-a8f3-b00999a1f937}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e46029b5-cf29-4680-84d5-0f22f5aa8220}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {731e034f-9271-408d-8866-42e8148721a9}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid Zone Air Node, !- Name
  {9b193322-ba3f-4960-a8f6-1f2b90788f9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b193322-ba3f-4960-a8f6-1f2b90788f9f}, !- Handle
  {f8874ca6-8808-4369-b63b-cb491a360116}, !- Source Object
  11,                                     !- Outlet Port
  {731e034f-9271-408d-8866-42e8148721a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70e4e48f-7b08-409a-91ce-ecdf4bc3ff91}, !- Handle
  {f8874ca6-8808-4369-b63b-cb491a360116}, !- HVAC Component
  {c8314cd6-0ddd-40ec-99f8-fcdf5f926579}, !- Port 1
  {9b8dbb30-0053-4274-8169-4f3033982213}; !- Port 2

OS:PortList,
  {355591a3-53a8-4b2d-ab4e-d60eb27f8f72}, !- Handle
  {f8874ca6-8808-4369-b63b-cb491a360116}, !- HVAC Component
  {79584605-9c7b-4f53-93d3-0190b2de86a8}; !- Port 1

OS:PortList,
  {ce8df3b5-aa01-4799-a8f3-b00999a1f937}, !- Handle
  {f8874ca6-8808-4369-b63b-cb491a360116}, !- HVAC Component
  {8a937f8d-a266-47d6-ac3c-b356c0ede63d}; !- Port 1

OS:Sizing:Zone,
  {be383cee-9efe-4701-a2bb-210fe5fbbdde}, !- Handle
  {f8874ca6-8808-4369-b63b-cb491a360116}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d2fd43d9-2a48-4112-b9ec-e7b1a08752d9}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid Zone HVAC Equipment List, !- Name
  {f8874ca6-8808-4369-b63b-cb491a360116}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28ab67c0-861f-4adf-a0c0-da87c251e14e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {77d56906-459f-4334-a9b5-4371cf039c5b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {d0d144a8-d5d3-4051-8844-7341682f08f2}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5c48ca84-b210-426a-8cff-54414543204f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {33900d13-eb50-4da5-bf87-62466e90aea0}, !- Handle
  Htl GuestRmOcc A  - Story Mid,          !- Name
  {79062f6c-f6b8-4738-8789-5e7da14a3964}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -147.828,                               !- X Origin {m}
  -38.1,                                  !- Y Origin {m}
  2.8956,                                 !- Z Origin {m}
  {7aa7e6d3-dde0-4f3e-846a-93b0fb3f5a5c}, !- Building Story Name
  {2a7f61c0-f865-4998-ac4c-0c41ff3117cc}; !- Thermal Zone Name

OS:Surface,
  {a6dabaa2-39c4-4658-abae-099e5fe9d2aa}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {33900d13-eb50-4da5-bf87-62466e90aea0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  277.892256, 4.572, 0,                   !- X,Y,Z Vertex 3 {m}
  277.892256, 0, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ba2a921-3369-46f1-b697-1080d9060956}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33900d13-eb50-4da5-bf87-62466e90aea0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79787b5f-2807-47ba-80f9-8c5c4d436ba0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7dcbc37-57a1-42f3-88a8-b9429f4fe714}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33900d13-eb50-4da5-bf87-62466e90aea0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5774e35-c064-4b7a-b6b1-aaa1a5fee29c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  277.892256, 4.572, 2.8956,              !- X,Y,Z Vertex 1 {m}
  277.892256, 4.572, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 2.8956;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5aeb8ce-b46e-4388-8ae7-4d36c15cc10f}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33900d13-eb50-4da5-bf87-62466e90aea0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d287eaa-4ac1-4c94-ad94-0941de6f2c03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  277.892256, 0, 2.8956,                  !- X,Y,Z Vertex 1 {m}
  277.892256, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  277.892256, 4.572, 0,                   !- X,Y,Z Vertex 3 {m}
  277.892256, 4.572, 2.8956;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0d05ae8-1b85-4c57-97af-7f53282784ef}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33900d13-eb50-4da5-bf87-62466e90aea0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  277.892256, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  277.892256, 0, 2.8956;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1913a4d8-fc36-4ad5-8c54-c129edb30471}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {33900d13-eb50-4da5-bf87-62466e90aea0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  277.892256, 0, 2.8956,                  !- X,Y,Z Vertex 1 {m}
  277.892256, 4.572, 2.8956,              !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2a7f61c0-f865-4998-ac4c-0c41ff3117cc}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c587c00-37c1-4266-816d-18429aba0c81}, !- Zone Air Inlet Port List
  {0c04bc5b-12fc-4e39-aedf-2409b690ccac}, !- Zone Air Exhaust Port List
  {d3bdd1d5-5f7c-4e96-95a2-078b46c42b2d}, !- Zone Air Node Name
  {d4742792-05a6-48b3-8a96-03640f0082a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c6f650e-360d-4703-92a9-688f6c017a37}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d53b8497-37fe-4b57-be0b-df5c59413f4f}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid Zone Air Node, !- Name
  {d3bdd1d5-5f7c-4e96-95a2-078b46c42b2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3bdd1d5-5f7c-4e96-95a2-078b46c42b2d}, !- Handle
  {2a7f61c0-f865-4998-ac4c-0c41ff3117cc}, !- Source Object
  11,                                     !- Outlet Port
  {d53b8497-37fe-4b57-be0b-df5c59413f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c587c00-37c1-4266-816d-18429aba0c81}, !- Handle
  {2a7f61c0-f865-4998-ac4c-0c41ff3117cc}, !- HVAC Component
  {d16fa6c5-45e8-45b0-b944-9bd31feb1dda}, !- Port 1
  {cf6e1818-5faa-4f35-9e5d-7b332eaf256d}; !- Port 2

OS:PortList,
  {0c04bc5b-12fc-4e39-aedf-2409b690ccac}, !- Handle
  {2a7f61c0-f865-4998-ac4c-0c41ff3117cc}, !- HVAC Component
  {d5b2f80a-8ee9-45c2-9539-8757a4088f3f}; !- Port 1

OS:PortList,
  {d4742792-05a6-48b3-8a96-03640f0082a9}, !- Handle
  {2a7f61c0-f865-4998-ac4c-0c41ff3117cc}, !- HVAC Component
  {2d3d5809-bb07-4487-9e9c-2114fa45dd8c}; !- Port 1

OS:Sizing:Zone,
  {9881c5e9-1fde-474d-86d7-467ea0be5066}, !- Handle
  {2a7f61c0-f865-4998-ac4c-0c41ff3117cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9aa3ec59-11c2-4e5f-8b77-aeba9722f15f}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid Zone HVAC Equipment List, !- Name
  {2a7f61c0-f865-4998-ac4c-0c41ff3117cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2b2ed4f2-0c49-4a00-86f3-16cb83db754d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e54d9291-f44d-41c7-8063-52dd7c027429}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {57cf4e32-3c0b-46dc-b695-22e5c5c4c700}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {55fcc4cb-184b-4e42-b7fa-c66da62ec6c2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e664ad3b-7048-4325-bd5e-37aefbccef18}, !- Handle
  Htl GuestRmOcc B  - Story Mid,          !- Name
  {79062f6c-f6b8-4738-8789-5e7da14a3964}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -147.828,                               !- X Origin {m}
  -33.528,                                !- Y Origin {m}
  2.8956,                                 !- Z Origin {m}
  {7aa7e6d3-dde0-4f3e-846a-93b0fb3f5a5c}, !- Building Story Name
  {721ef787-25c8-47ef-bda6-8cb3dae3d57b}; !- Thermal Zone Name

OS:Surface,
  {2f93b085-314c-4748-ba12-9a92b74166b5}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {e664ad3b-7048-4325-bd5e-37aefbccef18}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 2 {m}
  277.892256, 67.056, 0,                  !- X,Y,Z Vertex 3 {m}
  277.892256, 0, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09731b5b-4b62-4c1f-a6f7-b38f89ae7a20}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e664ad3b-7048-4325-bd5e-37aefbccef18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5a22340-5f62-4b50-b1d2-fdf98568d647}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 67.056, 2.8956,   !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ec4c4cf-a6e4-4416-bce7-b8a43723808c}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e664ad3b-7048-4325-bd5e-37aefbccef18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af358497-823a-4972-ab0f-74c7baa180b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  277.892256, 67.056, 2.8956,             !- X,Y,Z Vertex 1 {m}
  277.892256, 67.056, 0,                  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 67.056, 2.8956;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c559bd1-c151-4d16-ac05-2db8f6e1eb38}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e664ad3b-7048-4325-bd5e-37aefbccef18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9cb5d50-5e3a-45aa-ab12-325800c1713d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  277.892256, 0, 2.8956,                  !- X,Y,Z Vertex 1 {m}
  277.892256, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  277.892256, 67.056, 0,                  !- X,Y,Z Vertex 3 {m}
  277.892256, 67.056, 2.8956;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5774e35-c064-4b7a-b6b1-aaa1a5fee29c}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e664ad3b-7048-4325-bd5e-37aefbccef18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7dcbc37-57a1-42f3-88a8-b9429f4fe714}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.8956,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  277.892256, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  277.892256, 0, 2.8956;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72a56c00-4153-408d-b104-2befa32dcdca}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {e664ad3b-7048-4325-bd5e-37aefbccef18}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  277.892256, 0, 2.8956,                  !- X,Y,Z Vertex 1 {m}
  277.892256, 67.056, 2.8956,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 67.056, 2.8956,   !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {721ef787-25c8-47ef-bda6-8cb3dae3d57b}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9694df0a-96d2-45fa-a2f2-6c89e4e3f188}, !- Zone Air Inlet Port List
  {73765abf-e017-4f36-b60b-a62beae85e3c}, !- Zone Air Exhaust Port List
  {9c93596e-2f6b-4368-9811-4c8b31815cd7}, !- Zone Air Node Name
  {8e409251-c4b8-4a2c-87f2-cc60df50e811}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b0b4c936-10c3-4c82-9644-f533ce089bce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f36e0437-279a-4ddf-b9cc-f6ef7672ff69}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid Zone Air Node, !- Name
  {9c93596e-2f6b-4368-9811-4c8b31815cd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c93596e-2f6b-4368-9811-4c8b31815cd7}, !- Handle
  {721ef787-25c8-47ef-bda6-8cb3dae3d57b}, !- Source Object
  11,                                     !- Outlet Port
  {f36e0437-279a-4ddf-b9cc-f6ef7672ff69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9694df0a-96d2-45fa-a2f2-6c89e4e3f188}, !- Handle
  {721ef787-25c8-47ef-bda6-8cb3dae3d57b}, !- HVAC Component
  {4e430ff3-bf8b-4fe2-a15a-5600568221cd}, !- Port 1
  {32d98fe3-1971-4fd9-9547-13a53022856a}; !- Port 2

OS:PortList,
  {73765abf-e017-4f36-b60b-a62beae85e3c}, !- Handle
  {721ef787-25c8-47ef-bda6-8cb3dae3d57b}, !- HVAC Component
  {f20540d2-ef35-4991-bb21-ee0437cf44ec}; !- Port 1

OS:PortList,
  {8e409251-c4b8-4a2c-87f2-cc60df50e811}, !- Handle
  {721ef787-25c8-47ef-bda6-8cb3dae3d57b}, !- HVAC Component
  {080796f7-c2a2-4642-a4e5-f9f6531e1386}; !- Port 1

OS:Sizing:Zone,
  {49daed3e-6026-43d6-9a78-fdea7676618e}, !- Handle
  {721ef787-25c8-47ef-bda6-8cb3dae3d57b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {48cecfec-2719-4a81-aea6-660e22e851f6}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid Zone HVAC Equipment List, !- Name
  {721ef787-25c8-47ef-bda6-8cb3dae3d57b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6d87333e-4c83-456e-b5ca-5593bdbd890e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {62e20548-6729-4245-b81e-5d11e550a656}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c687e074-6770-4e8b-93c1-282f1d76ec8a}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d592f7b7-6de3-44ad-9200-8aaaaf7feea0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a75833d0-0776-4b00-a335-f12a02cbab95}, !- Handle
  Htl GuestRmOcc C  - Story Mid,          !- Name
  {79062f6c-f6b8-4738-8789-5e7da14a3964}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -147.828,                               !- X Origin {m}
  33.528,                                 !- Y Origin {m}
  2.8956,                                 !- Z Origin {m}
  {7aa7e6d3-dde0-4f3e-846a-93b0fb3f5a5c}, !- Building Story Name
  {114a980e-2a65-4ba7-afd7-ddd51a988cbc}; !- Thermal Zone Name

OS:Surface,
  {f30fe933-5389-4e34-a238-7f2007f13278}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {a75833d0-0776-4b00-a335-f12a02cbab95}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  277.892256, 4.572, 0,                   !- X,Y,Z Vertex 3 {m}
  277.892256, 0, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0b337ed-a8a8-495a-aec8-1eca7bfe7843}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a75833d0-0776-4b00-a335-f12a02cbab95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df0f8861-4e82-4f94-81b9-2cdb6de6f3ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea801ee9-4fae-4871-a4fa-55e87ff7d302}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a75833d0-0776-4b00-a335-f12a02cbab95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  277.892256, 4.572, 2.8956,              !- X,Y,Z Vertex 1 {m}
  277.892256, 4.572, 0,                   !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 2.8956;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fcaf7ff-b61a-4d6f-9d5a-a2a525dd2155}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a75833d0-0776-4b00-a335-f12a02cbab95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b33d01a-2ccc-4d40-aa2a-36b5f10bec12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  277.892256, 0, 2.8956,                  !- X,Y,Z Vertex 1 {m}
  277.892256, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  277.892256, 4.572, 0,                   !- X,Y,Z Vertex 3 {m}
  277.892256, 4.572, 2.8956;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af358497-823a-4972-ab0f-74c7baa180b5}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a75833d0-0776-4b00-a335-f12a02cbab95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ec4c4cf-a6e4-4416-bce7-b8a43723808c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  277.892256, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  277.892256, 0, 2.8956;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fccc957b-8afe-4d6e-b7cf-1019ec03c401}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {a75833d0-0776-4b00-a335-f12a02cbab95}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  277.892256, 0, 2.8956,                  !- X,Y,Z Vertex 1 {m}
  277.892256, 4.572, 2.8956,              !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {114a980e-2a65-4ba7-afd7-ddd51a988cbc}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b00ca4d-baa8-4261-b197-c7060d3c0552}, !- Zone Air Inlet Port List
  {181f658e-6e7e-4bec-ac92-8648bb2938b2}, !- Zone Air Exhaust Port List
  {cae770a1-2b8b-4421-a7a8-3d7f2aa4a055}, !- Zone Air Node Name
  {2ce7d80a-6115-435d-89fc-9a59c5e92380}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {43e58311-9b11-4cc7-bf5e-335af644d5b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74f5253b-dfbe-4fb0-9e75-a5c3c797f116}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid Zone Air Node, !- Name
  {cae770a1-2b8b-4421-a7a8-3d7f2aa4a055}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cae770a1-2b8b-4421-a7a8-3d7f2aa4a055}, !- Handle
  {114a980e-2a65-4ba7-afd7-ddd51a988cbc}, !- Source Object
  11,                                     !- Outlet Port
  {74f5253b-dfbe-4fb0-9e75-a5c3c797f116}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b00ca4d-baa8-4261-b197-c7060d3c0552}, !- Handle
  {114a980e-2a65-4ba7-afd7-ddd51a988cbc}, !- HVAC Component
  {e818d71c-042d-452c-ae3d-abbcc494b365}, !- Port 1
  {8d33038a-5280-4815-9fcf-5c3a428d370d}; !- Port 2

OS:PortList,
  {181f658e-6e7e-4bec-ac92-8648bb2938b2}, !- Handle
  {114a980e-2a65-4ba7-afd7-ddd51a988cbc}, !- HVAC Component
  {84e1f1b4-0077-4088-89f7-7bafa2aea3bb}; !- Port 1

OS:PortList,
  {2ce7d80a-6115-435d-89fc-9a59c5e92380}, !- Handle
  {114a980e-2a65-4ba7-afd7-ddd51a988cbc}, !- HVAC Component
  {1bf1d678-3940-4bcc-9cf2-3670a268e527}; !- Port 1

OS:Sizing:Zone,
  {23f3464f-0136-45a9-92eb-eb30ff2b7173}, !- Handle
  {114a980e-2a65-4ba7-afd7-ddd51a988cbc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {37df042f-1369-4754-99da-1dc2130b6d98}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid Zone HVAC Equipment List, !- Name
  {114a980e-2a65-4ba7-afd7-ddd51a988cbc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9690ce71-1a74-4c65-9d28-d7892709a18d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {77edf210-fa45-4640-9762-c3322b1a4f34}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {dfd553e1-b21e-4656-a9ec-2ac7caa0307d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {391b9922-7f4e-47a7-bb1d-bedbec512e34}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {d5892ea2-8863-4f83-ace3-d73a8a9225ca}, !- Handle
  Htl GuestRmUnOcc A  - Story Mid,        !- Name
  {0d514360-e9e0-4457-8847-b9dda9b32ce2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  130.064256,                             !- X Origin {m}
  -38.1,                                  !- Y Origin {m}
  2.8956,                                 !- Z Origin {m}
  {7aa7e6d3-dde0-4f3e-846a-93b0fb3f5a5c}, !- Building Story Name
  {57f8f4f6-be74-4aac-abf9-5567fca39669}; !- Thermal Zone Name

OS:Surface,
  {6806e715-fdbc-4adf-a953-71f58017cb86}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {d5892ea2-8863-4f83-ace3-d73a8a9225ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  17.7637440000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.7637440000001, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d287eaa-4ac1-4c94-ad94-0941de6f2c03}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5892ea2-8863-4f83-ace3-d73a8a9225ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5aeb8ce-b46e-4388-8ae7-4d36c15cc10f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 4.572, 2.8956,     !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78a05091-d283-475d-9d80-26a73f89a275}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5892ea2-8863-4f83-ace3-d73a8a9225ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04a90f58-90af-4b27-bb58-2c140ded662a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7637440000001, 4.572, 2.8956,        !- X,Y,Z Vertex 1 {m}
  17.7637440000001, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 4.572, 2.8956;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b27d4cd-c68a-4e7f-af73-a2cda8e8065e}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5892ea2-8863-4f83-ace3-d73a8a9225ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ca5bb28-7003-4e93-aac6-f4fb236d8fd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7637440000001, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  17.7637440000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  17.7637440000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.7637440000001, 4.572, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91e456a2-0b43-43c2-a122-83959691efa9}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5892ea2-8863-4f83-ace3-d73a8a9225ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 0, 2.8956,         !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  17.7637440000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  17.7637440000001, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcb2974b-9a0c-4dc2-a62e-8231d537bf7d}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {d5892ea2-8863-4f83-ace3-d73a8a9225ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7637440000001, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  17.7637440000001, 4.572, 2.8956,        !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 4.572, 2.8956,     !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {57f8f4f6-be74-4aac-abf9-5567fca39669}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Mid,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ee5fd0a-df95-485f-926b-e3b2e96c9ea7}, !- Zone Air Inlet Port List
  {40a7c819-215d-408b-a58f-1f329eae37db}, !- Zone Air Exhaust Port List
  {fe457039-1fd1-4a12-ab74-443d2fd998db}, !- Zone Air Node Name
  {661bd445-9f70-413e-8e59-26809980c3bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b38eea2-a4c7-4a95-b050-9135adfdf0c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0648fbfa-98ad-4d8d-b617-d2a9b6e2d592}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Mid Zone Air Node, !- Name
  {fe457039-1fd1-4a12-ab74-443d2fd998db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe457039-1fd1-4a12-ab74-443d2fd998db}, !- Handle
  {57f8f4f6-be74-4aac-abf9-5567fca39669}, !- Source Object
  11,                                     !- Outlet Port
  {0648fbfa-98ad-4d8d-b617-d2a9b6e2d592}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ee5fd0a-df95-485f-926b-e3b2e96c9ea7}, !- Handle
  {57f8f4f6-be74-4aac-abf9-5567fca39669}, !- HVAC Component
  {37408f50-6d3e-4ec8-9281-5b669166d8ec}, !- Port 1
  {a4500e8e-9bad-4bf8-904a-2cff84929b29}; !- Port 2

OS:PortList,
  {40a7c819-215d-408b-a58f-1f329eae37db}, !- Handle
  {57f8f4f6-be74-4aac-abf9-5567fca39669}, !- HVAC Component
  {83ff2ff7-be64-4925-a84f-45c99492e699}; !- Port 1

OS:PortList,
  {661bd445-9f70-413e-8e59-26809980c3bb}, !- Handle
  {57f8f4f6-be74-4aac-abf9-5567fca39669}, !- HVAC Component
  {047dea55-d0c3-48cf-a676-1d114d7225cd}; !- Port 1

OS:Sizing:Zone,
  {44c9dc69-26bf-4d6a-a586-222d8bf5cf94}, !- Handle
  {57f8f4f6-be74-4aac-abf9-5567fca39669}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b0118edf-2a61-4aa1-a862-479c9eacb15b}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Mid Zone HVAC Equipment List, !- Name
  {57f8f4f6-be74-4aac-abf9-5567fca39669}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {312438bd-64e6-48ec-96f7-ac0b7b731308}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1946acf8-de76-4b5a-8c16-26ab326a69b2}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {7d13447f-8df5-4cbc-bf35-d53a8e5c0f06}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6fb8e0a9-337a-4816-b88b-58a07938f216}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {15e28137-6b74-4304-bd5a-e5a323def25f}, !- Handle
  Htl GuestRmUnOcc B  - Story Mid,        !- Name
  {0d514360-e9e0-4457-8847-b9dda9b32ce2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  130.064256,                             !- X Origin {m}
  -33.528,                                !- Y Origin {m}
  2.8956,                                 !- Z Origin {m}
  {7aa7e6d3-dde0-4f3e-846a-93b0fb3f5a5c}, !- Building Story Name
  {4a49557e-498c-4e1f-a84b-124df967c5fb}; !- Thermal Zone Name

OS:Surface,
  {b48a4621-4158-47f0-846a-ad7141e05e5e}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {15e28137-6b74-4304-bd5a-e5a323def25f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 67.056, 0,         !- X,Y,Z Vertex 2 {m}
  17.7637440000001, 67.056, 0,            !- X,Y,Z Vertex 3 {m}
  17.7637440000001, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9cb5d50-5e3a-45aa-ab12-325800c1713d}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15e28137-6b74-4304-bd5a-e5a323def25f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c559bd1-c151-4d16-ac05-2db8f6e1eb38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 67.056, 2.8956,    !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 67.056, 0,         !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4373a619-4b2e-4c64-890d-33351343fb0d}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15e28137-6b74-4304-bd5a-e5a323def25f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c53b5270-8af2-478a-b4e3-9b007eb3763c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7637440000001, 67.056, 2.8956,       !- X,Y,Z Vertex 1 {m}
  17.7637440000001, 67.056, 0,            !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 67.056, 0,         !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 67.056, 2.8956;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {699a636b-b9d3-4edb-884c-b305a6885db7}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15e28137-6b74-4304-bd5a-e5a323def25f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88051dbe-ae63-48f5-bd1b-5a26c1d95b3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7637440000001, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  17.7637440000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  17.7637440000001, 67.056, 0,            !- X,Y,Z Vertex 3 {m}
  17.7637440000001, 67.056, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04a90f58-90af-4b27-bb58-2c140ded662a}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15e28137-6b74-4304-bd5a-e5a323def25f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78a05091-d283-475d-9d80-26a73f89a275}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 0, 2.8956,         !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  17.7637440000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  17.7637440000001, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7600b7e1-23c2-4632-9766-b4b521f5adac}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {15e28137-6b74-4304-bd5a-e5a323def25f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7637440000001, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  17.7637440000001, 67.056, 2.8956,       !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 67.056, 2.8956,    !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4a49557e-498c-4e1f-a84b-124df967c5fb}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Mid,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {489f2ec4-3f3e-4524-a925-db9cdce663aa}, !- Zone Air Inlet Port List
  {12cb2e2e-1e3e-4e31-ae08-2144240f89a8}, !- Zone Air Exhaust Port List
  {fb4ef789-058a-43c3-a55a-316811c4a8aa}, !- Zone Air Node Name
  {8110acf4-c411-44e5-b283-e26007e0e3bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {008ffa41-8db6-463b-b6a8-99087ddd523d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {234aa079-37af-40e7-9579-79db73a3dcd9}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Mid Zone Air Node, !- Name
  {fb4ef789-058a-43c3-a55a-316811c4a8aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb4ef789-058a-43c3-a55a-316811c4a8aa}, !- Handle
  {4a49557e-498c-4e1f-a84b-124df967c5fb}, !- Source Object
  11,                                     !- Outlet Port
  {234aa079-37af-40e7-9579-79db73a3dcd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {489f2ec4-3f3e-4524-a925-db9cdce663aa}, !- Handle
  {4a49557e-498c-4e1f-a84b-124df967c5fb}, !- HVAC Component
  {becb1722-7600-4549-9f5f-6b81dbd59ce5}, !- Port 1
  {5faf077f-3226-4893-b9c4-0b4d621cdb9b}; !- Port 2

OS:PortList,
  {12cb2e2e-1e3e-4e31-ae08-2144240f89a8}, !- Handle
  {4a49557e-498c-4e1f-a84b-124df967c5fb}, !- HVAC Component
  {afa86fa4-937e-4a8a-9892-2a7d2c4961f0}; !- Port 1

OS:PortList,
  {8110acf4-c411-44e5-b283-e26007e0e3bd}, !- Handle
  {4a49557e-498c-4e1f-a84b-124df967c5fb}, !- HVAC Component
  {046093f5-3c5e-4c74-b890-cf268925b184}; !- Port 1

OS:Sizing:Zone,
  {10d7bde9-4a77-4b20-a037-b9c24a7b3092}, !- Handle
  {4a49557e-498c-4e1f-a84b-124df967c5fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e710556f-04d8-4683-b8df-103d361e617d}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Mid Zone HVAC Equipment List, !- Name
  {4a49557e-498c-4e1f-a84b-124df967c5fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {64fe8ee8-28c4-45c2-89cb-45c7e9f1ee86}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {16f5729e-75fa-4199-9724-ff31e7580026}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {3796fd31-d1e3-4f06-a587-9b54d910a6de}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {67785dd2-252d-4cf4-a9ac-a50745b0cff8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a30cead2-740d-466f-9112-0cf345a8433b}, !- Handle
  Htl GuestRmUnOcc C  - Story Mid,        !- Name
  {0d514360-e9e0-4457-8847-b9dda9b32ce2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  130.064256,                             !- X Origin {m}
  33.528,                                 !- Y Origin {m}
  2.8956,                                 !- Z Origin {m}
  {7aa7e6d3-dde0-4f3e-846a-93b0fb3f5a5c}, !- Building Story Name
  {d51af504-480e-4638-9884-2351f7421594}; !- Thermal Zone Name

OS:Surface,
  {4e426a51-7691-470a-8b33-8ddc54c883fd}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {a30cead2-740d-466f-9112-0cf345a8433b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  17.7637440000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.7637440000001, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b33d01a-2ccc-4d40-aa2a-36b5f10bec12}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a30cead2-740d-466f-9112-0cf345a8433b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fcaf7ff-b61a-4d6f-9d5a-a2a525dd2155}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 4.572, 2.8956,     !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a4af001-be5c-46dd-a0df-7c069bbf382b}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a30cead2-740d-466f-9112-0cf345a8433b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7637440000001, 4.572, 2.8956,        !- X,Y,Z Vertex 1 {m}
  17.7637440000001, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 4.572, 2.8956;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6423580d-355e-4396-91bf-744fcfd0a3c6}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a30cead2-740d-466f-9112-0cf345a8433b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d7d54a9-5fee-4791-8ac8-758073565bae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7637440000001, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  17.7637440000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  17.7637440000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.7637440000001, 4.572, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c53b5270-8af2-478a-b4e3-9b007eb3763c}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a30cead2-740d-466f-9112-0cf345a8433b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4373a619-4b2e-4c64-890d-33351343fb0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 0, 2.8956,         !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  17.7637440000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  17.7637440000001, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b967106-1a1b-49a4-9d27-ff3308185f92}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {a30cead2-740d-466f-9112-0cf345a8433b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7637440000001, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  17.7637440000001, 4.572, 2.8956,        !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 4.572, 2.8956,     !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d51af504-480e-4638-9884-2351f7421594}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Mid,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a6714e3-ebe2-46d2-a955-b5bc04109bc9}, !- Zone Air Inlet Port List
  {d726fa0b-ce24-48ff-b5a7-1848f443ebc9}, !- Zone Air Exhaust Port List
  {ae94dd32-63f4-4298-b343-911027afcdd0}, !- Zone Air Node Name
  {75fa0db9-0b52-4feb-892f-6746c5dc90ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dfebfcce-b9a7-41d7-84db-0b45c4e4f66e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e245d6bb-d74b-4b88-aa2d-53e0bc95875a}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Mid Zone Air Node, !- Name
  {ae94dd32-63f4-4298-b343-911027afcdd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae94dd32-63f4-4298-b343-911027afcdd0}, !- Handle
  {d51af504-480e-4638-9884-2351f7421594}, !- Source Object
  11,                                     !- Outlet Port
  {e245d6bb-d74b-4b88-aa2d-53e0bc95875a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a6714e3-ebe2-46d2-a955-b5bc04109bc9}, !- Handle
  {d51af504-480e-4638-9884-2351f7421594}, !- HVAC Component
  {d0b08d04-e273-4932-9cf5-6059f07ca981}, !- Port 1
  {2a18bb2f-6678-4faf-91f1-59899d44ba8e}; !- Port 2

OS:PortList,
  {d726fa0b-ce24-48ff-b5a7-1848f443ebc9}, !- Handle
  {d51af504-480e-4638-9884-2351f7421594}, !- HVAC Component
  {f6e5aa03-1ebc-4b9c-9956-f66646e2f7e3}; !- Port 1

OS:PortList,
  {75fa0db9-0b52-4feb-892f-6746c5dc90ac}, !- Handle
  {d51af504-480e-4638-9884-2351f7421594}, !- HVAC Component
  {bc3eb32e-ff7a-4626-80d7-8b3dad9a60d3}; !- Port 1

OS:Sizing:Zone,
  {9c999aed-41e8-4d41-ae2c-4b32a65a8753}, !- Handle
  {d51af504-480e-4638-9884-2351f7421594}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {547409a1-2a11-43e4-86c4-1db6d54960bb}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Mid Zone HVAC Equipment List, !- Name
  {d51af504-480e-4638-9884-2351f7421594}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10988386-9671-4f68-9a2f-64324b396269}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {74d1f33e-e444-43f5-aec4-a49affb04222}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {528bf0b6-316a-4707-addc-71213b68b265}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3575dc9a-d83a-4e57-8c2c-cb546e9ef9db}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {eea2e34e-61a2-4a95-8c3f-195c2c25771e}, !- Handle
  Htl GuestRmUnOcc A end_b - Story Mid,   !- Name
  {0d514360-e9e0-4457-8847-b9dda9b32ce2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  147.828,                                !- X Origin {m}
  -38.1,                                  !- Y Origin {m}
  2.8956,                                 !- Z Origin {m}
  {7aa7e6d3-dde0-4f3e-846a-93b0fb3f5a5c}, !- Building Story Name
  {c4e48b8b-5c7b-4fff-a129-cbe71a22ab06}; !- Thermal Zone Name

OS:Surface,
  {856f69dc-be97-4122-b716-c6a90aa7f138}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {eea2e34e-61a2-4a95-8c3f-195c2c25771e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000006, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000006, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ca5bb28-7003-4e93-aac6-f4fb236d8fd5}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eea2e34e-61a2-4a95-8c3f-195c2c25771e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b27d4cd-c68a-4e7f-af73-a2cda8e8065e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 4.572, 2.8956,     !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {067dd89e-3495-40cf-baf4-d04b8bd58cbb}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eea2e34e-61a2-4a95-8c3f-195c2c25771e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a670059-8386-475e-a0f9-1fd5d8fc26fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000006, 4.572, 2.8956,        !- X,Y,Z Vertex 1 {m}
  4.57200000000006, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 4.572, 2.8956;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6f88aaa-5b8f-43b8-8065-1adf3aafe9f8}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eea2e34e-61a2-4a95-8c3f-195c2c25771e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000006, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57200000000006, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57200000000006, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000006, 4.572, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa0dd430-d63e-4d6d-84a2-ed1d3d6229e6}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eea2e34e-61a2-4a95-8c3f-195c2c25771e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 0, 2.8956,         !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57200000000006, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000006, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {695639c4-fca4-4547-9461-a637511f52e6}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {eea2e34e-61a2-4a95-8c3f-195c2c25771e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000006, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57200000000006, 4.572, 2.8956,        !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 4.572, 2.8956,     !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c4e48b8b-5c7b-4fff-a129-cbe71a22ab06}, !- Handle
  Zone Htl GuestRmUnOcc A end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4189734f-c496-4897-afd5-8db1d6aadd79}, !- Zone Air Inlet Port List
  {0c2c9093-3b56-4427-bc2f-c2010a17a7f2}, !- Zone Air Exhaust Port List
  {eabda3bc-9460-40f7-a5ff-6d4c232356a2}, !- Zone Air Node Name
  {4de34e7e-5a56-4c2a-b347-de9c921eb5ba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8a439a12-14f4-4bed-b31c-39d8872c72f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {450fb57f-c947-4b04-8943-063fada9c864}, !- Handle
  Zone Htl GuestRmUnOcc A end_b - Story Mid Zone Air Node, !- Name
  {eabda3bc-9460-40f7-a5ff-6d4c232356a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eabda3bc-9460-40f7-a5ff-6d4c232356a2}, !- Handle
  {c4e48b8b-5c7b-4fff-a129-cbe71a22ab06}, !- Source Object
  11,                                     !- Outlet Port
  {450fb57f-c947-4b04-8943-063fada9c864}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4189734f-c496-4897-afd5-8db1d6aadd79}, !- Handle
  {c4e48b8b-5c7b-4fff-a129-cbe71a22ab06}, !- HVAC Component
  {09cf7328-df7f-4f54-ac48-cd2e5df9dc80}, !- Port 1
  {8cb668e8-78f8-4998-8fc7-b8a65f4dee98}; !- Port 2

OS:PortList,
  {0c2c9093-3b56-4427-bc2f-c2010a17a7f2}, !- Handle
  {c4e48b8b-5c7b-4fff-a129-cbe71a22ab06}, !- HVAC Component
  {cb04d107-f6c0-4f47-8dea-65eb26d51f29}; !- Port 1

OS:PortList,
  {4de34e7e-5a56-4c2a-b347-de9c921eb5ba}, !- Handle
  {c4e48b8b-5c7b-4fff-a129-cbe71a22ab06}, !- HVAC Component
  {fd51abe5-78fe-473b-889b-fb390218c531}; !- Port 1

OS:Sizing:Zone,
  {b797d07c-dc56-4032-9d88-d9bf169596d7}, !- Handle
  {c4e48b8b-5c7b-4fff-a129-cbe71a22ab06}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {40317c9d-f2d6-4203-87c0-510c381f09c7}, !- Handle
  Zone Htl GuestRmUnOcc A end_b - Story Mid Zone HVAC Equipment List, !- Name
  {c4e48b8b-5c7b-4fff-a129-cbe71a22ab06}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {933008fc-4aaa-4ab7-9610-c4259fb50d07}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {50190c47-5833-4967-aef9-44c42de342bf}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c49ebc09-6cd2-4640-bf0f-ee0a569fee56}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e5e8150b-fc79-4ae8-a8ba-ed52eed375dc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5ad8bfc5-4ff9-4203-b558-31ce6650b0ba}, !- Handle
  Htl GuestRmUnOcc B end_b - Story Mid,   !- Name
  {0d514360-e9e0-4457-8847-b9dda9b32ce2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  147.828,                                !- X Origin {m}
  -33.528,                                !- Y Origin {m}
  2.8956,                                 !- Z Origin {m}
  {7aa7e6d3-dde0-4f3e-846a-93b0fb3f5a5c}, !- Building Story Name
  {c7baff60-ac03-4f00-a2f2-7b1a0c6bb0db}; !- Thermal Zone Name

OS:Surface,
  {fd8c0f2b-0655-4750-b767-a6442e3de039}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {5ad8bfc5-4ff9-4203-b558-31ce6650b0ba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 67.056, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000006, 67.056, 0,            !- X,Y,Z Vertex 3 {m}
  4.57200000000006, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88051dbe-ae63-48f5-bd1b-5a26c1d95b3c}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ad8bfc5-4ff9-4203-b558-31ce6650b0ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {699a636b-b9d3-4edb-884c-b305a6885db7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 67.056, 2.8956,    !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 67.056, 0,         !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f5a9a45-458b-4d6f-95a0-91b7ff917a0e}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ad8bfc5-4ff9-4203-b558-31ce6650b0ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbbeab00-beef-432f-9ec0-83825fe0c1e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000006, 67.056, 2.8956,       !- X,Y,Z Vertex 1 {m}
  4.57200000000006, 67.056, 0,            !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 67.056, 0,         !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 67.056, 2.8956;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7544346-a4af-4bea-be97-54c621e93147}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ad8bfc5-4ff9-4203-b558-31ce6650b0ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000006, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57200000000006, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57200000000006, 67.056, 0,            !- X,Y,Z Vertex 3 {m}
  4.57200000000006, 67.056, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a670059-8386-475e-a0f9-1fd5d8fc26fd}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ad8bfc5-4ff9-4203-b558-31ce6650b0ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {067dd89e-3495-40cf-baf4-d04b8bd58cbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 0, 2.8956,         !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57200000000006, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000006, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2e3535b-c182-4d86-ac45-17b3b2a74a36}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {5ad8bfc5-4ff9-4203-b558-31ce6650b0ba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000006, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57200000000006, 67.056, 2.8956,       !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 67.056, 2.8956,    !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c7baff60-ac03-4f00-a2f2-7b1a0c6bb0db}, !- Handle
  Zone Htl GuestRmUnOcc B end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e35c934c-2d98-4ebc-a405-3dd834f6eaba}, !- Zone Air Inlet Port List
  {f4ee0157-cc26-4a41-8ac5-ba07af3df1a5}, !- Zone Air Exhaust Port List
  {f746f671-f866-4f45-81e2-de8a6b9dd916}, !- Zone Air Node Name
  {f2b68661-47df-4105-87e4-3a94f733cf21}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6530a18-b654-4ff4-a495-c40c5a9c7bb1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3cb471e2-74de-4b4f-b642-63fd92db1427}, !- Handle
  Zone Htl GuestRmUnOcc B end_b - Story Mid Zone Air Node, !- Name
  {f746f671-f866-4f45-81e2-de8a6b9dd916}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f746f671-f866-4f45-81e2-de8a6b9dd916}, !- Handle
  {c7baff60-ac03-4f00-a2f2-7b1a0c6bb0db}, !- Source Object
  11,                                     !- Outlet Port
  {3cb471e2-74de-4b4f-b642-63fd92db1427}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e35c934c-2d98-4ebc-a405-3dd834f6eaba}, !- Handle
  {c7baff60-ac03-4f00-a2f2-7b1a0c6bb0db}, !- HVAC Component
  {0e366dca-5cf1-4e49-ac4d-9a370617c688}, !- Port 1
  {d66abcae-6c16-4922-b872-d5b3b45f0e53}; !- Port 2

OS:PortList,
  {f4ee0157-cc26-4a41-8ac5-ba07af3df1a5}, !- Handle
  {c7baff60-ac03-4f00-a2f2-7b1a0c6bb0db}, !- HVAC Component
  {96646974-78ca-4c81-8d52-b909840d0d43}; !- Port 1

OS:PortList,
  {f2b68661-47df-4105-87e4-3a94f733cf21}, !- Handle
  {c7baff60-ac03-4f00-a2f2-7b1a0c6bb0db}, !- HVAC Component
  {5e25d09e-5c7d-4dc8-98f1-44a4a6339f73}; !- Port 1

OS:Sizing:Zone,
  {9734ea61-81ee-4de5-a541-dd6938e9893c}, !- Handle
  {c7baff60-ac03-4f00-a2f2-7b1a0c6bb0db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ed1ad2cf-ba17-4a69-9cee-8656996815f6}, !- Handle
  Zone Htl GuestRmUnOcc B end_b - Story Mid Zone HVAC Equipment List, !- Name
  {c7baff60-ac03-4f00-a2f2-7b1a0c6bb0db}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {11f0a985-0ac3-4741-b5a1-a0ad53b86070}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6ea415bb-7001-4fa9-b0d4-906a7f004ab9}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {46ff6507-7e78-4459-bc44-c601956fad28}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3d90e282-f54a-49de-a16b-da8faeb8ddab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {63d4e45b-a2f4-4e5c-b86d-b1358c861519}, !- Handle
  Htl GuestRmUnOcc C end_b - Story Mid,   !- Name
  {0d514360-e9e0-4457-8847-b9dda9b32ce2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  147.828,                                !- X Origin {m}
  33.528,                                 !- Y Origin {m}
  2.8956,                                 !- Z Origin {m}
  {7aa7e6d3-dde0-4f3e-846a-93b0fb3f5a5c}, !- Building Story Name
  {e790cfff-6b3b-4759-952f-2baa3e12ab0b}; !- Thermal Zone Name

OS:Surface,
  {37a6382c-e777-48c1-9edd-339497430857}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {63d4e45b-a2f4-4e5c-b86d-b1358c861519}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000006, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000006, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d7d54a9-5fee-4791-8ac8-758073565bae}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63d4e45b-a2f4-4e5c-b86d-b1358c861519}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6423580d-355e-4396-91bf-744fcfd0a3c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 4.572, 2.8956,     !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63303600-f08f-4c86-8cf4-f620677601cb}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63d4e45b-a2f4-4e5c-b86d-b1358c861519}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000006, 4.572, 2.8956,        !- X,Y,Z Vertex 1 {m}
  4.57200000000006, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 4.572, 2.8956;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b294a629-8f96-4c01-be90-8cb50f45922c}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63d4e45b-a2f4-4e5c-b86d-b1358c861519}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000006, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57200000000006, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57200000000006, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000006, 4.572, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbbeab00-beef-432f-9ec0-83825fe0c1e7}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63d4e45b-a2f4-4e5c-b86d-b1358c861519}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f5a9a45-458b-4d6f-95a0-91b7ff917a0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 0, 2.8956,         !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57200000000006, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000006, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d003e4d-dbec-4827-85d4-7676a56bb44a}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {63d4e45b-a2f4-4e5c-b86d-b1358c861519}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000006, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57200000000006, 4.572, 2.8956,        !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 4.572, 2.8956,     !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e790cfff-6b3b-4759-952f-2baa3e12ab0b}, !- Handle
  Zone Htl GuestRmUnOcc C end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39cf82fc-faa4-4d34-afb5-51fbbc72b966}, !- Zone Air Inlet Port List
  {3f70f323-15d3-49eb-8cd7-49b4c9f26684}, !- Zone Air Exhaust Port List
  {282f7ece-eed9-4a93-a260-d64752258ac0}, !- Zone Air Node Name
  {007db89a-c416-4c15-9848-dc5238067c7b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7ae74f28-fe68-4459-ab8e-abb481da596e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d47ec9f-5baf-4050-b561-fe6840f17192}, !- Handle
  Zone Htl GuestRmUnOcc C end_b - Story Mid Zone Air Node, !- Name
  {282f7ece-eed9-4a93-a260-d64752258ac0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {282f7ece-eed9-4a93-a260-d64752258ac0}, !- Handle
  {e790cfff-6b3b-4759-952f-2baa3e12ab0b}, !- Source Object
  11,                                     !- Outlet Port
  {6d47ec9f-5baf-4050-b561-fe6840f17192}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39cf82fc-faa4-4d34-afb5-51fbbc72b966}, !- Handle
  {e790cfff-6b3b-4759-952f-2baa3e12ab0b}, !- HVAC Component
  {52c7b5e8-73cc-41cf-a113-f4c1afa8977f}, !- Port 1
  {5c22603c-1df9-45d3-8914-e72924ed5d06}; !- Port 2

OS:PortList,
  {3f70f323-15d3-49eb-8cd7-49b4c9f26684}, !- Handle
  {e790cfff-6b3b-4759-952f-2baa3e12ab0b}, !- HVAC Component
  {05e0283b-de11-465f-b75c-cdd8e6fc042f}; !- Port 1

OS:PortList,
  {007db89a-c416-4c15-9848-dc5238067c7b}, !- Handle
  {e790cfff-6b3b-4759-952f-2baa3e12ab0b}, !- HVAC Component
  {142a25b7-61f7-49eb-9c5c-d6b9a4ef9f3b}; !- Port 1

OS:Sizing:Zone,
  {433cd477-cb33-4380-ad99-9c6a9abe6ded}, !- Handle
  {e790cfff-6b3b-4759-952f-2baa3e12ab0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {03030656-c44b-4fbd-bcfd-ac044febaa91}, !- Handle
  Zone Htl GuestRmUnOcc C end_b - Story Mid Zone HVAC Equipment List, !- Name
  {e790cfff-6b3b-4759-952f-2baa3e12ab0b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5afc163d-b2c0-4088-9b3f-f8375562bf91}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a08ad1aa-e000-45ac-acf6-6d9c7b82e9d3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {26f9dfcd-df62-44f3-b36e-536084624b36}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9a537595-f1b6-4a87-9789-4c7150e800a9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:BuildingStory,
  {a6202a86-1eee-471f-b660-01854ba1c98a}, !- Handle
  Story Top,                              !- Name
  5.7912,                                 !- Nominal Z Coordinate {m}
  2.8956,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {0d6a29bb-8230-43bd-877d-b3d4661605f5}, !- Handle
  Htl GuestRmOcc A end_a - Story Top,     !- Name
  {79062f6c-f6b8-4738-8789-5e7da14a3964}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -152.4,                                 !- X Origin {m}
  -38.1,                                  !- Y Origin {m}
  5.7912,                                 !- Z Origin {m}
  {a6202a86-1eee-471f-b660-01854ba1c98a}, !- Building Story Name
  {a9b7570e-949d-4aa7-97e5-0faac3ab1f5d}; !- Thermal Zone Name

OS:Surface,
  {257ff6ce-71a2-41a8-9d87-dc2409705a5d}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {0d6a29bb-8230-43bd-877d-b3d4661605f5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {059e63f7-81c8-4c73-8f9d-5162da725360}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d6a29bb-8230-43bd-877d-b3d4661605f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bc7bca3-3be0-4c67-a1b5-8eb45ae91a30}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d6a29bb-8230-43bd-877d-b3d4661605f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4687cdfd-8a08-4968-bb5d-1804546ecef2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 2.8956;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9573a88f-488f-4f61-ae45-7b873a34e51b}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d6a29bb-8230-43bd-877d-b3d4661605f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bd328a3-c64a-4f49-bf53-f996f86a9df9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e05a2213-0f4e-4425-ad6f-51f242c84096}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d6a29bb-8230-43bd-877d-b3d4661605f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbfcf7d1-c41a-4efd-ba67-68ec23b29ff5}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d6a29bb-8230-43bd-877d-b3d4661605f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a9b7570e-949d-4aa7-97e5-0faac3ab1f5d}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d015870c-da1c-4255-b811-389ec2a86255}, !- Zone Air Inlet Port List
  {e1d9b4d2-dc99-45eb-aeaf-f787d5c12812}, !- Zone Air Exhaust Port List
  {b0326eed-7e07-4239-a85c-56134ed47eba}, !- Zone Air Node Name
  {aca82feb-717a-4c6c-92a5-7e389595c970}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c96ea77e-345b-46f6-ae3f-74a785687780}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12db79fc-d34d-441b-87b3-e8166cc305fc}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top Zone Air Node, !- Name
  {b0326eed-7e07-4239-a85c-56134ed47eba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0326eed-7e07-4239-a85c-56134ed47eba}, !- Handle
  {a9b7570e-949d-4aa7-97e5-0faac3ab1f5d}, !- Source Object
  11,                                     !- Outlet Port
  {12db79fc-d34d-441b-87b3-e8166cc305fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d015870c-da1c-4255-b811-389ec2a86255}, !- Handle
  {a9b7570e-949d-4aa7-97e5-0faac3ab1f5d}, !- HVAC Component
  {f9d1a9ad-70b1-4799-8103-839a25f371ca}, !- Port 1
  {c4e1956b-44ea-430e-8e5c-93442b35bee2}; !- Port 2

OS:PortList,
  {e1d9b4d2-dc99-45eb-aeaf-f787d5c12812}, !- Handle
  {a9b7570e-949d-4aa7-97e5-0faac3ab1f5d}, !- HVAC Component
  {5fc07d1d-0d30-48d9-abbe-36d103bc4866}; !- Port 1

OS:PortList,
  {aca82feb-717a-4c6c-92a5-7e389595c970}, !- Handle
  {a9b7570e-949d-4aa7-97e5-0faac3ab1f5d}, !- HVAC Component
  {cea5399a-c076-4a80-b340-68f7090efe55}; !- Port 1

OS:Sizing:Zone,
  {373ff8cb-6d00-4373-a719-d803be96742a}, !- Handle
  {a9b7570e-949d-4aa7-97e5-0faac3ab1f5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5dba8330-fda2-4858-af1a-3cfa7d36fa0b}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top Zone HVAC Equipment List, !- Name
  {a9b7570e-949d-4aa7-97e5-0faac3ab1f5d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a133990f-3bf0-4b4e-a23b-6e018d2fb06a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {408705c6-3c8a-4533-9bbd-1f39b9cf853d}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {7f85c526-4e57-41f9-944a-fd2a92bf680b}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a61cb152-1b9a-4ca9-a2cd-939496eee0a7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {eb2e5b15-ad8a-499b-96ff-d976d1963db6}, !- Handle
  Htl GuestRmOcc B end_a - Story Top,     !- Name
  {79062f6c-f6b8-4738-8789-5e7da14a3964}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -152.4,                                 !- X Origin {m}
  -33.528,                                !- Y Origin {m}
  5.7912,                                 !- Z Origin {m}
  {a6202a86-1eee-471f-b660-01854ba1c98a}, !- Building Story Name
  {d2c5b153-0cb9-4a88-bf24-6a63c3ffb4e8}; !- Thermal Zone Name

OS:Surface,
  {db7216d9-7bb5-4acf-90a5-3d726f47c710}, !- Handle
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {eb2e5b15-ad8a-499b-96ff-d976d1963db6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 67.056, 0,            !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5230ee0-bcae-4dd9-b6c0-5142a25e453c}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb2e5b15-ad8a-499b-96ff-d976d1963db6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 67.056, 2.8956,   !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {064e6d7d-37cb-4186-b40d-ea81d4075c55}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb2e5b15-ad8a-499b-96ff-d976d1963db6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ec4cb8a-b991-4782-83e2-84b294755211}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 67.056, 2.8956,       !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 67.056, 0,            !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 67.056, 2.8956;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f98cc49-6f61-4940-b468-431b1b50928a}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb2e5b15-ad8a-499b-96ff-d976d1963db6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc5f220d-1960-44fb-b70a-2a20b8b79865}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 67.056, 0,            !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 67.056, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4687cdfd-8a08-4968-bb5d-1804546ecef2}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb2e5b15-ad8a-499b-96ff-d976d1963db6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bc7bca3-3be0-4c67-a1b5-8eb45ae91a30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f20f0a83-51b3-4855-b312-8c1fdd8137b3}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb2e5b15-ad8a-499b-96ff-d976d1963db6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 67.056, 2.8956,       !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 67.056, 2.8956,   !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d2c5b153-0cb9-4a88-bf24-6a63c3ffb4e8}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0db3b47f-a3d5-4843-af7e-6867e3a52fd2}, !- Zone Air Inlet Port List
  {c104a427-7cd9-4513-8679-58d89814cf30}, !- Zone Air Exhaust Port List
  {3f730767-3c8d-4877-ab69-fca69408a744}, !- Zone Air Node Name
  {21022097-6f0a-4cf1-9d1b-bb5b4f367acb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {beccda76-91b2-422e-a114-ccdb99bf69de}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {475bee5f-9740-4ec1-a4b8-a9e74bd65385}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top Zone Air Node, !- Name
  {3f730767-3c8d-4877-ab69-fca69408a744}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f730767-3c8d-4877-ab69-fca69408a744}, !- Handle
  {d2c5b153-0cb9-4a88-bf24-6a63c3ffb4e8}, !- Source Object
  11,                                     !- Outlet Port
  {475bee5f-9740-4ec1-a4b8-a9e74bd65385}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0db3b47f-a3d5-4843-af7e-6867e3a52fd2}, !- Handle
  {d2c5b153-0cb9-4a88-bf24-6a63c3ffb4e8}, !- HVAC Component
  {151cfe03-8e61-48c0-9575-a3992ca1bfd1}, !- Port 1
  {5c8d109a-d783-4dcc-af19-95eb73d6d35f}; !- Port 2

OS:PortList,
  {c104a427-7cd9-4513-8679-58d89814cf30}, !- Handle
  {d2c5b153-0cb9-4a88-bf24-6a63c3ffb4e8}, !- HVAC Component
  {9a09f638-178d-4e0e-a520-a350b7c62b80}; !- Port 1

OS:PortList,
  {21022097-6f0a-4cf1-9d1b-bb5b4f367acb}, !- Handle
  {d2c5b153-0cb9-4a88-bf24-6a63c3ffb4e8}, !- HVAC Component
  {0318043d-4ad9-4e29-aed3-60821276b696}; !- Port 1

OS:Sizing:Zone,
  {9c4006e0-7675-4779-844b-9d0cf3ef58aa}, !- Handle
  {d2c5b153-0cb9-4a88-bf24-6a63c3ffb4e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4f1d479c-52db-49b9-a294-4215cf010e9f}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top Zone HVAC Equipment List, !- Name
  {d2c5b153-0cb9-4a88-bf24-6a63c3ffb4e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ac50dbda-09b9-4500-aa61-562cf2312419}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0c62ae60-5ffa-4d2e-a2ac-b025e6f1d2aa}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {e88f2b50-0560-4a2a-9192-ee5d1a0bb682}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8e4f5f2a-f6bb-413e-acac-49bd6ddbbbfd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f7e7ed81-cbea-49d6-aecb-bd4089ae3fef}, !- Handle
  Htl GuestRmOcc C end_a - Story Top,     !- Name
  {79062f6c-f6b8-4738-8789-5e7da14a3964}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -152.4,                                 !- X Origin {m}
  33.528,                                 !- Y Origin {m}
  5.7912,                                 !- Z Origin {m}
  {a6202a86-1eee-471f-b660-01854ba1c98a}, !- Building Story Name
  {b49de82b-8b90-47de-af02-67c19504ae75}; !- Thermal Zone Name

OS:Surface,
  {ed11827b-c523-4eb9-8ed5-205821ab5bd5}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {f7e7ed81-cbea-49d6-aecb-bd4089ae3fef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35eb52a7-9e31-4c07-bdc4-a6020b8f619e}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7e7ed81-cbea-49d6-aecb-bd4089ae3fef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3af10eb1-84ab-464e-9997-2022b671cf11}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7e7ed81-cbea-49d6-aecb-bd4089ae3fef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 2.8956;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51d98718-959c-43eb-b1c5-4ea85f547c03}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7e7ed81-cbea-49d6-aecb-bd4089ae3fef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ecb1336-9464-4880-8198-cce5d9903fd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ec4cb8a-b991-4782-83e2-84b294755211}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7e7ed81-cbea-49d6-aecb-bd4089ae3fef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {064e6d7d-37cb-4186-b40d-ea81d4075c55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b9d4ce1-bf87-4188-9cd1-da44dac10ebb}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7e7ed81-cbea-49d6-aecb-bd4089ae3fef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 2.8956,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b49de82b-8b90-47de-af02-67c19504ae75}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fe7fe78-cf93-4858-b0d5-49985e95b9ba}, !- Zone Air Inlet Port List
  {836c76dc-ce18-41ad-bfa3-c20f04b85241}, !- Zone Air Exhaust Port List
  {b82aca60-067a-49d9-be46-1c186e22f918}, !- Zone Air Node Name
  {04321db0-26cb-4d3c-8e1b-3349841e11b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c6c18ae2-a9db-4240-8075-48ebf9832c71}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fabce118-69b8-44ae-ac00-b9cf7fe65f51}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top Zone Air Node, !- Name
  {b82aca60-067a-49d9-be46-1c186e22f918}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b82aca60-067a-49d9-be46-1c186e22f918}, !- Handle
  {b49de82b-8b90-47de-af02-67c19504ae75}, !- Source Object
  11,                                     !- Outlet Port
  {fabce118-69b8-44ae-ac00-b9cf7fe65f51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fe7fe78-cf93-4858-b0d5-49985e95b9ba}, !- Handle
  {b49de82b-8b90-47de-af02-67c19504ae75}, !- HVAC Component
  {086a7c90-e573-499b-aa72-fd15000e0fb7}, !- Port 1
  {a7fba6f8-740d-424c-9138-411050868bb4}; !- Port 2

OS:PortList,
  {836c76dc-ce18-41ad-bfa3-c20f04b85241}, !- Handle
  {b49de82b-8b90-47de-af02-67c19504ae75}, !- HVAC Component
  {6795d649-0010-4506-8862-367f1ed074c2}; !- Port 1

OS:PortList,
  {04321db0-26cb-4d3c-8e1b-3349841e11b2}, !- Handle
  {b49de82b-8b90-47de-af02-67c19504ae75}, !- HVAC Component
  {093e2183-779d-40fa-9dd6-4212691f31a0}; !- Port 1

OS:Sizing:Zone,
  {88d4a01d-79b0-4468-9401-89d125ac395f}, !- Handle
  {b49de82b-8b90-47de-af02-67c19504ae75}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {02a5c890-5b18-4e9f-a127-848f1bfa2cb7}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top Zone HVAC Equipment List, !- Name
  {b49de82b-8b90-47de-af02-67c19504ae75}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4552c149-739a-4acb-a63b-f2fadb8cb283}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1081d924-c927-4c10-b3ba-07ba301a69e5}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {80b132c3-ea53-4c24-a5a8-07b99ff346da}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {24952195-5ffc-49a5-a7bd-039b6c9468f6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {edcef912-06dc-4fe8-8f9c-f641e7da6ddb}, !- Handle
  Htl GuestRmOcc A  - Story Top,          !- Name
  {79062f6c-f6b8-4738-8789-5e7da14a3964}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -147.828,                               !- X Origin {m}
  -38.1,                                  !- Y Origin {m}
  5.7912,                                 !- Z Origin {m}
  {a6202a86-1eee-471f-b660-01854ba1c98a}, !- Building Story Name
  {d077cc49-d44f-4678-b147-b9748726fa8f}; !- Thermal Zone Name

OS:Surface,
  {d8c29986-d19f-4e45-9e3c-a5fa01308847}, !- Handle
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {edcef912-06dc-4fe8-8f9c-f641e7da6ddb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  295.656, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  295.656, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bd328a3-c64a-4f49-bf53-f996f86a9df9}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edcef912-06dc-4fe8-8f9c-f641e7da6ddb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9573a88f-488f-4f61-ae45-7b873a34e51b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45be9db2-7411-43cc-86ce-e327ba5738af}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edcef912-06dc-4fe8-8f9c-f641e7da6ddb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2c71a5c-6286-4395-b71a-ca1d4fa656fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  295.656, 4.572, 2.8956,                 !- X,Y,Z Vertex 1 {m}
  295.656, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, 4.572, 2.8956;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8718824c-562e-45a5-9527-9c8cb5ecfe51}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edcef912-06dc-4fe8-8f9c-f641e7da6ddb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b92d1508-73c1-4ac3-b87e-3053b4b5a385}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  295.656, 0, 2.8956,                     !- X,Y,Z Vertex 1 {m}
  295.656, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  295.656, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  295.656, 4.572, 2.8956;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd323166-aae0-4dbb-8bad-ce4b7146d593}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edcef912-06dc-4fe8-8f9c-f641e7da6ddb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  295.656, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  295.656, 0, 2.8956;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4649a85-426f-4b23-ad7e-1162f4785e80}, !- Handle
  Surface 276,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {edcef912-06dc-4fe8-8f9c-f641e7da6ddb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  295.656, 0, 2.8956,                     !- X,Y,Z Vertex 1 {m}
  295.656, 4.572, 2.8956,                 !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d077cc49-d44f-4678-b147-b9748726fa8f}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41c37e91-4675-4c7d-b368-d060b505967c}, !- Zone Air Inlet Port List
  {785d4da1-cbad-4f6c-af1c-69f4643e024c}, !- Zone Air Exhaust Port List
  {318bdc76-2d81-4892-b6b1-451ec2dd8f20}, !- Zone Air Node Name
  {36820411-df00-4378-a968-a51e2e5c9b12}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4df358b3-c1a7-4f45-8de8-c07df721d57e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf0ce7d4-91a0-43ef-b855-ce28ab095a48}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top Zone Air Node, !- Name
  {318bdc76-2d81-4892-b6b1-451ec2dd8f20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {318bdc76-2d81-4892-b6b1-451ec2dd8f20}, !- Handle
  {d077cc49-d44f-4678-b147-b9748726fa8f}, !- Source Object
  11,                                     !- Outlet Port
  {cf0ce7d4-91a0-43ef-b855-ce28ab095a48}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41c37e91-4675-4c7d-b368-d060b505967c}, !- Handle
  {d077cc49-d44f-4678-b147-b9748726fa8f}, !- HVAC Component
  {e2cb2b24-6981-418b-9053-fc8ba52db5ed}, !- Port 1
  {59ed1ddf-cdb9-42de-9387-9b74cc42174d}; !- Port 2

OS:PortList,
  {785d4da1-cbad-4f6c-af1c-69f4643e024c}, !- Handle
  {d077cc49-d44f-4678-b147-b9748726fa8f}, !- HVAC Component
  {cb76e008-c66a-4644-a711-4b422a81775a}; !- Port 1

OS:PortList,
  {36820411-df00-4378-a968-a51e2e5c9b12}, !- Handle
  {d077cc49-d44f-4678-b147-b9748726fa8f}, !- HVAC Component
  {c73eb310-38a8-4738-9611-a028d394981e}; !- Port 1

OS:Sizing:Zone,
  {61fd591b-cc4c-44e3-8e57-ed7fc190e9be}, !- Handle
  {d077cc49-d44f-4678-b147-b9748726fa8f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3ab34dc0-090f-4380-846a-172ddd93e8d6}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top Zone HVAC Equipment List, !- Name
  {d077cc49-d44f-4678-b147-b9748726fa8f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00ea1a00-dd23-449b-aede-175b9c053633}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ef748d88-563d-47d4-8a7e-eb0993e6e3db}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {53d10f67-b086-433b-9163-26f5c992d0fe}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1c09cf93-ad3b-4997-85dc-54101d9eeb39}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c423fce9-20ff-4fa2-880a-143887b5a188}, !- Handle
  Htl GuestRmOcc B  - Story Top,          !- Name
  {79062f6c-f6b8-4738-8789-5e7da14a3964}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -147.828,                               !- X Origin {m}
  -33.528,                                !- Y Origin {m}
  5.7912,                                 !- Z Origin {m}
  {a6202a86-1eee-471f-b660-01854ba1c98a}, !- Building Story Name
  {fd8fad83-dde7-4cb8-9639-10499aa4dfb7}; !- Thermal Zone Name

OS:Surface,
  {ee677fcc-8b32-43c0-a196-1bf2b73dbc43}, !- Handle
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {c423fce9-20ff-4fa2-880a-143887b5a188}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 2 {m}
  295.656, 67.056, 0,                     !- X,Y,Z Vertex 3 {m}
  295.656, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc5f220d-1960-44fb-b70a-2a20b8b79865}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c423fce9-20ff-4fa2-880a-143887b5a188}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f98cc49-6f61-4940-b468-431b1b50928a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 67.056, 2.8956,   !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c505edc-f3ac-405b-8e8f-1f7604c42539}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c423fce9-20ff-4fa2-880a-143887b5a188}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f699d5b-e04e-488e-8358-73fe83226e81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  295.656, 67.056, 2.8956,                !- X,Y,Z Vertex 1 {m}
  295.656, 67.056, 0,                     !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 67.056, 0,        !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 67.056, 2.8956;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d843af3c-f3c9-4ff0-b9ad-b37eae1ddb88}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c423fce9-20ff-4fa2-880a-143887b5a188}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2f68206-1114-4894-b261-563b2173c6e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  295.656, 0, 2.8956,                     !- X,Y,Z Vertex 1 {m}
  295.656, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  295.656, 67.056, 0,                     !- X,Y,Z Vertex 3 {m}
  295.656, 67.056, 2.8956;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2c71a5c-6286-4395-b71a-ca1d4fa656fb}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c423fce9-20ff-4fa2-880a-143887b5a188}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45be9db2-7411-43cc-86ce-e327ba5738af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  295.656, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  295.656, 0, 2.8956;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f777ce55-d4fa-4b86-95be-21f7103b0cba}, !- Handle
  Surface 282,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c423fce9-20ff-4fa2-880a-143887b5a188}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  295.656, 0, 2.8956,                     !- X,Y,Z Vertex 1 {m}
  295.656, 67.056, 2.8956,                !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 67.056, 2.8956,   !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fd8fad83-dde7-4cb8-9639-10499aa4dfb7}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44f6b644-1b06-4f68-93d0-72d15974bf95}, !- Zone Air Inlet Port List
  {02d6bda3-197d-47af-adf5-0d2b6224ca25}, !- Zone Air Exhaust Port List
  {531d2f5d-6b3d-4f30-8f5a-e165c9113bed}, !- Zone Air Node Name
  {750b0f90-b53d-4165-8a5e-e1c4fe12c717}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c16bd1b1-05b5-4b58-912d-952a6cd2e50b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4921b8b7-264f-4bce-83bb-d63dbdc867a9}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top Zone Air Node, !- Name
  {531d2f5d-6b3d-4f30-8f5a-e165c9113bed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {531d2f5d-6b3d-4f30-8f5a-e165c9113bed}, !- Handle
  {fd8fad83-dde7-4cb8-9639-10499aa4dfb7}, !- Source Object
  11,                                     !- Outlet Port
  {4921b8b7-264f-4bce-83bb-d63dbdc867a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44f6b644-1b06-4f68-93d0-72d15974bf95}, !- Handle
  {fd8fad83-dde7-4cb8-9639-10499aa4dfb7}, !- HVAC Component
  {39a705e1-f6c0-4046-9301-5d99137eea68}, !- Port 1
  {0faadeb2-889b-4cc1-8f13-04a4e36eaa68}; !- Port 2

OS:PortList,
  {02d6bda3-197d-47af-adf5-0d2b6224ca25}, !- Handle
  {fd8fad83-dde7-4cb8-9639-10499aa4dfb7}, !- HVAC Component
  {43dd5f21-8c0b-4612-998e-4f09f0c3a2b5}; !- Port 1

OS:PortList,
  {750b0f90-b53d-4165-8a5e-e1c4fe12c717}, !- Handle
  {fd8fad83-dde7-4cb8-9639-10499aa4dfb7}, !- HVAC Component
  {19985cea-ae17-492b-8b32-b2a84e3e2c40}; !- Port 1

OS:Sizing:Zone,
  {a4b592f2-0cb9-483c-87d1-0e1bde08ee8e}, !- Handle
  {fd8fad83-dde7-4cb8-9639-10499aa4dfb7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7c8a06e3-721c-4f0a-bc23-1288c000e3c1}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top Zone HVAC Equipment List, !- Name
  {fd8fad83-dde7-4cb8-9639-10499aa4dfb7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8b6fb7b0-8eff-4dfe-8406-7fbededad7d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9f22c936-c299-4f37-bff3-bf6916cf1cd2}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {e14b169f-57fa-42d0-9d1f-c1673070db80}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d3ce3a73-d165-4257-b619-0f50a60e3872}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0824cfe4-7d4c-4629-9dfd-4873483631bd}, !- Handle
  Htl GuestRmOcc C  - Story Top,          !- Name
  {79062f6c-f6b8-4738-8789-5e7da14a3964}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -147.828,                               !- X Origin {m}
  33.528,                                 !- Y Origin {m}
  5.7912,                                 !- Z Origin {m}
  {a6202a86-1eee-471f-b660-01854ba1c98a}, !- Building Story Name
  {91c1f9cf-df03-41b7-933f-11d867c34853}; !- Thermal Zone Name

OS:Surface,
  {cc0fa93c-0ee3-437c-91d4-9f738a374e4c}, !- Handle
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {0824cfe4-7d4c-4629-9dfd-4873483631bd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  295.656, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  295.656, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ecb1336-9464-4880-8198-cce5d9903fd6}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0824cfe4-7d4c-4629-9dfd-4873483631bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51d98718-959c-43eb-b1c5-4ea85f547c03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f45c664c-a152-4afd-84de-3cb10cba764a}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0824cfe4-7d4c-4629-9dfd-4873483631bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  295.656, 4.572, 2.8956,                 !- X,Y,Z Vertex 1 {m}
  295.656, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 2.8956;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1631087c-b8a0-4bcd-b535-0387fd228a0b}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0824cfe4-7d4c-4629-9dfd-4873483631bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb66b36a-ed76-4670-958d-16bda283705e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  295.656, 0, 2.8956,                     !- X,Y,Z Vertex 1 {m}
  295.656, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  295.656, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  295.656, 4.572, 2.8956;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f699d5b-e04e-488e-8358-73fe83226e81}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0824cfe4-7d4c-4629-9dfd-4873483631bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c505edc-f3ac-405b-8e8f-1f7604c42539}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0, 2.8956,        !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  295.656, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  295.656, 0, 2.8956;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddc1d5cb-7a9f-4065-a2ee-7937166d0ae8}, !- Handle
  Surface 288,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0824cfe4-7d4c-4629-9dfd-4873483631bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  295.656, 0, 2.8956,                     !- X,Y,Z Vertex 1 {m}
  295.656, 4.572, 2.8956,                 !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 2.8956,    !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {91c1f9cf-df03-41b7-933f-11d867c34853}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b92d559a-7a24-4e4f-bfa0-210e662c0097}, !- Zone Air Inlet Port List
  {134a19e8-4037-4976-9919-e61b5e56a3da}, !- Zone Air Exhaust Port List
  {98bb6350-9cd0-4492-8750-a1707bc8522c}, !- Zone Air Node Name
  {11b6f863-96c4-4f13-8452-9fcab0b96838}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a4588e76-c769-4067-b677-bc474fa3428e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca5f557a-abf9-4442-87ac-60ab93c99d4b}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top Zone Air Node, !- Name
  {98bb6350-9cd0-4492-8750-a1707bc8522c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98bb6350-9cd0-4492-8750-a1707bc8522c}, !- Handle
  {91c1f9cf-df03-41b7-933f-11d867c34853}, !- Source Object
  11,                                     !- Outlet Port
  {ca5f557a-abf9-4442-87ac-60ab93c99d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b92d559a-7a24-4e4f-bfa0-210e662c0097}, !- Handle
  {91c1f9cf-df03-41b7-933f-11d867c34853}, !- HVAC Component
  {9b12613c-976e-48f6-a9dd-ab9dc5fe121c}, !- Port 1
  {cd03c6ef-2c6b-4db9-9089-38f23ae70f92}; !- Port 2

OS:PortList,
  {134a19e8-4037-4976-9919-e61b5e56a3da}, !- Handle
  {91c1f9cf-df03-41b7-933f-11d867c34853}, !- HVAC Component
  {67784f0e-7be9-4919-b736-7547bb5c196d}; !- Port 1

OS:PortList,
  {11b6f863-96c4-4f13-8452-9fcab0b96838}, !- Handle
  {91c1f9cf-df03-41b7-933f-11d867c34853}, !- HVAC Component
  {55c7dddf-f3f1-4a0b-882d-bed6df4bed3d}; !- Port 1

OS:Sizing:Zone,
  {8b7d0343-98da-4b93-9151-9e75d418f174}, !- Handle
  {91c1f9cf-df03-41b7-933f-11d867c34853}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5fd725ab-bf35-44f2-bc31-eb34e8ac111f}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top Zone HVAC Equipment List, !- Name
  {91c1f9cf-df03-41b7-933f-11d867c34853}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {70bde71f-1d94-4b05-82b9-c13019894f91}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {12927944-2cdc-443a-af53-f1f51fc4ebf4}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {3b4e6a08-563c-428f-8e8d-0763d12abad2}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9b448b8c-c7fc-48f8-9fdc-a8db15e754c0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c1f1fc0d-ae8a-4789-a912-b4a5eb7257c5}, !- Handle
  Htl GuestRmOcc A end_b - Story Top,     !- Name
  {79062f6c-f6b8-4738-8789-5e7da14a3964}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  147.828,                                !- X Origin {m}
  -38.1,                                  !- Y Origin {m}
  5.7912,                                 !- Z Origin {m}
  {a6202a86-1eee-471f-b660-01854ba1c98a}, !- Building Story Name
  {7e51b745-660c-412a-8546-15373ae10f3d}; !- Thermal Zone Name

OS:Surface,
  {e67d2efd-bb3d-4467-b23d-cb1d6857d4d5}, !- Handle
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {c1f1fc0d-ae8a-4789-a912-b4a5eb7257c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b92d1508-73c1-4ac3-b87e-3053b4b5a385}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1f1fc0d-ae8a-4789-a912-b4a5eb7257c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8718824c-562e-45a5-9527-9c8cb5ecfe51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.572, 2.8956,     !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ec06946-c887-42c1-b789-f77a382df613}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1f1fc0d-ae8a-4789-a912-b4a5eb7257c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce1cb22f-e82a-45ab-baa2-d3d760357a53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 2.8956,        !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.572, 2.8956;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f221a6ef-b246-4eae-8230-910b8a39e6c5}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1f1fc0d-ae8a-4789-a912-b4a5eb7257c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24c31778-840d-432d-a822-572a146f0c4b}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1f1fc0d-ae8a-4789-a912-b4a5eb7257c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 2.8956,         !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6efdfe6-9e55-4601-84df-30d7160ac353}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c1f1fc0d-ae8a-4789-a912-b4a5eb7257c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 2.8956,        !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.572, 2.8956,     !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7e51b745-660c-412a-8546-15373ae10f3d}, !- Handle
  Zone Htl GuestRmOcc A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf99c890-c0ff-44cd-9e5a-1366bedc09d1}, !- Zone Air Inlet Port List
  {deb9a95b-3e56-47cb-bea3-59b7c5a4c3bc}, !- Zone Air Exhaust Port List
  {25f9b3f1-a356-430a-bee0-d6230b73c6ec}, !- Zone Air Node Name
  {8468847e-9bfd-442d-ba6a-0471c6732cca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d7e728b7-fa97-496e-826e-5d897fa6244a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e350af3-c89c-4c8f-b7bb-19a849461f98}, !- Handle
  Zone Htl GuestRmOcc A end_b - Story Top Zone Air Node, !- Name
  {25f9b3f1-a356-430a-bee0-d6230b73c6ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25f9b3f1-a356-430a-bee0-d6230b73c6ec}, !- Handle
  {7e51b745-660c-412a-8546-15373ae10f3d}, !- Source Object
  11,                                     !- Outlet Port
  {7e350af3-c89c-4c8f-b7bb-19a849461f98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf99c890-c0ff-44cd-9e5a-1366bedc09d1}, !- Handle
  {7e51b745-660c-412a-8546-15373ae10f3d}, !- HVAC Component
  {cf2517bc-aa48-4446-a611-1c8f15c5f5e0}, !- Port 1
  {a2d568fc-3a49-48b3-83e5-b4692b343c38}; !- Port 2

OS:PortList,
  {deb9a95b-3e56-47cb-bea3-59b7c5a4c3bc}, !- Handle
  {7e51b745-660c-412a-8546-15373ae10f3d}, !- HVAC Component
  {16b15930-8261-4f24-8e37-dc1e1fc5d32c}; !- Port 1

OS:PortList,
  {8468847e-9bfd-442d-ba6a-0471c6732cca}, !- Handle
  {7e51b745-660c-412a-8546-15373ae10f3d}, !- HVAC Component
  {43d623fc-5fc9-4bdf-b911-614a0c0c14de}; !- Port 1

OS:Sizing:Zone,
  {4c4aa262-c59e-46da-b3bd-cb21851bbf40}, !- Handle
  {7e51b745-660c-412a-8546-15373ae10f3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6dcafe74-e0b4-4fff-9895-b7d479fe0453}, !- Handle
  Zone Htl GuestRmOcc A end_b - Story Top Zone HVAC Equipment List, !- Name
  {7e51b745-660c-412a-8546-15373ae10f3d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b6b376ad-ffb5-491a-975f-34fa84807a34}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {18acfd57-0626-43db-883a-6f807dc8cdfe}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {585dcda9-7530-4638-8ed8-379600a0a3c1}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {024f7d98-3644-4ad3-b494-a7e1bd22d97e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b79752f2-d0af-4dc9-86c4-f9d2f105d1f5}, !- Handle
  Htl GuestRmOcc B end_b - Story Top,     !- Name
  {79062f6c-f6b8-4738-8789-5e7da14a3964}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  147.828,                                !- X Origin {m}
  -33.528,                                !- Y Origin {m}
  5.7912,                                 !- Z Origin {m}
  {a6202a86-1eee-471f-b660-01854ba1c98a}, !- Building Story Name
  {aa61e3f7-e885-4779-b155-ed7a7b16f711}; !- Thermal Zone Name

OS:Surface,
  {162c44b2-7faf-4fa4-b22b-68ea42e55fc6}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {b79752f2-d0af-4dc9-86c4-f9d2f105d1f5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 67.056, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 67.056, 0,            !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2f68206-1114-4894-b261-563b2173c6e0}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b79752f2-d0af-4dc9-86c4-f9d2f105d1f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d843af3c-f3c9-4ff0-b9ad-b37eae1ddb88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 67.056, 2.8956,    !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 67.056, 0,         !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10e8053a-ba1b-4781-9c48-0c2f945d082d}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b79752f2-d0af-4dc9-86c4-f9d2f105d1f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64f5c36e-191f-4d53-bb49-45e61ea003f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 67.056, 2.8956,       !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 67.056, 0,            !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 67.056, 0,         !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 67.056, 2.8956;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abde6ebe-0de2-4ae8-8444-25c59a7aa24a}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b79752f2-d0af-4dc9-86c4-f9d2f105d1f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 67.056, 0,            !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 67.056, 2.8956;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce1cb22f-e82a-45ab-baa2-d3d760357a53}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b79752f2-d0af-4dc9-86c4-f9d2f105d1f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ec06946-c887-42c1-b789-f77a382df613}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 2.8956,         !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a746b9b-5cce-499e-80d4-01bb1e805a90}, !- Handle
  Surface 300,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b79752f2-d0af-4dc9-86c4-f9d2f105d1f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 67.056, 2.8956,       !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 67.056, 2.8956,    !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aa61e3f7-e885-4779-b155-ed7a7b16f711}, !- Handle
  Zone Htl GuestRmOcc B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {437a23f1-e647-473a-b6ab-c436cfe1d495}, !- Zone Air Inlet Port List
  {3a2c6183-1443-4995-b4fe-34e05cfaa5e2}, !- Zone Air Exhaust Port List
  {dca4643f-f09b-4909-a041-e4bc2b11e226}, !- Zone Air Node Name
  {355774a3-a6c3-4830-b9da-2f81b5bf5ad1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2ce3a140-6dff-459b-99ea-79b3c7462028}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be13d922-8295-47f4-964f-ee996aa5c43b}, !- Handle
  Zone Htl GuestRmOcc B end_b - Story Top Zone Air Node, !- Name
  {dca4643f-f09b-4909-a041-e4bc2b11e226}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dca4643f-f09b-4909-a041-e4bc2b11e226}, !- Handle
  {aa61e3f7-e885-4779-b155-ed7a7b16f711}, !- Source Object
  11,                                     !- Outlet Port
  {be13d922-8295-47f4-964f-ee996aa5c43b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {437a23f1-e647-473a-b6ab-c436cfe1d495}, !- Handle
  {aa61e3f7-e885-4779-b155-ed7a7b16f711}, !- HVAC Component
  {ec79cf59-3f41-42f8-a797-5b465f7cdc4c}, !- Port 1
  {40657023-8c23-43b4-a92b-e2dfb635f6a7}; !- Port 2

OS:PortList,
  {3a2c6183-1443-4995-b4fe-34e05cfaa5e2}, !- Handle
  {aa61e3f7-e885-4779-b155-ed7a7b16f711}, !- HVAC Component
  {a8d1137b-41d1-4a66-9438-7a5a0ee0dfdd}; !- Port 1

OS:PortList,
  {355774a3-a6c3-4830-b9da-2f81b5bf5ad1}, !- Handle
  {aa61e3f7-e885-4779-b155-ed7a7b16f711}, !- HVAC Component
  {5fe9ac36-f2d3-4eff-a4c1-451216761052}; !- Port 1

OS:Sizing:Zone,
  {8a6256d8-de3d-41ce-89d9-735e82281d19}, !- Handle
  {aa61e3f7-e885-4779-b155-ed7a7b16f711}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b54ea62d-6287-47d2-a23f-b8c495fc02d9}, !- Handle
  Zone Htl GuestRmOcc B end_b - Story Top Zone HVAC Equipment List, !- Name
  {aa61e3f7-e885-4779-b155-ed7a7b16f711}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {53a81033-1528-448a-8284-813c057d60e5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9e60f4bb-2b93-4e36-b7b1-8ea9bddcada1}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {0ee81cc8-d5b9-4724-82a8-0a04c61aeb23}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c0c7a9ae-4024-4f87-8484-d9d10e959005}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {2eb226e5-3cfc-4f30-baf2-1003304dadbb}, !- Handle
  Htl GuestRmOcc C end_b - Story Top,     !- Name
  {79062f6c-f6b8-4738-8789-5e7da14a3964}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  147.828,                                !- X Origin {m}
  33.528,                                 !- Y Origin {m}
  5.7912,                                 !- Z Origin {m}
  {a6202a86-1eee-471f-b660-01854ba1c98a}, !- Building Story Name
  {78ae64f4-4515-47da-bf4e-763fce22ac14}; !- Thermal Zone Name

OS:Surface,
  {52ee01ce-bed3-4d3c-851b-08507fcfcce1}, !- Handle
  Surface 301,                            !- Name
  Floor,                                  !- Surface Type
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  {2eb226e5-3cfc-4f30-baf2-1003304dadbb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb66b36a-ed76-4670-958d-16bda283705e}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eb226e5-3cfc-4f30-baf2-1003304dadbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1631087c-b8a0-4bcd-b535-0387fd228a0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.572, 2.8956,     !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd4ef523-9f6f-4222-ac58-673ff1c0fd8b}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eb226e5-3cfc-4f30-baf2-1003304dadbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 2.8956,        !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.572, 2.8956;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65066f6c-dc5b-4d3a-805d-ed15d3a42ee8}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eb226e5-3cfc-4f30-baf2-1003304dadbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 2.8956;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64f5c36e-191f-4d53-bb49-45e61ea003f8}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2eb226e5-3cfc-4f30-baf2-1003304dadbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10e8053a-ba1b-4781-9c48-0c2f945d082d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 2.8956,         !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 0, 2.8956;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0f57a6a-5e7b-416e-a64f-444ff6d98275}, !- Handle
  Surface 306,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2eb226e5-3cfc-4f30-baf2-1003304dadbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 0, 2.8956,            !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 2.8956,        !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.572, 2.8956,     !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 2.8956;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {78ae64f4-4515-47da-bf4e-763fce22ac14}, !- Handle
  Zone Htl GuestRmOcc C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {438d6924-6b95-471b-a450-419ef9e6c691}, !- Zone Air Inlet Port List
  {41d43dd2-faa4-4f32-8f1e-652641135126}, !- Zone Air Exhaust Port List
  {85e7f30e-8c2e-42b0-bbc1-a58a083e4231}, !- Zone Air Node Name
  {fcbeb488-0449-4667-8b7e-9a8884f17dea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b0ccc617-3bfc-41d9-a201-7f164bff60c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32dd87d6-4a7f-4224-9d80-43622758a579}, !- Handle
  Zone Htl GuestRmOcc C end_b - Story Top Zone Air Node, !- Name
  {85e7f30e-8c2e-42b0-bbc1-a58a083e4231}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85e7f30e-8c2e-42b0-bbc1-a58a083e4231}, !- Handle
  {78ae64f4-4515-47da-bf4e-763fce22ac14}, !- Source Object
  11,                                     !- Outlet Port
  {32dd87d6-4a7f-4224-9d80-43622758a579}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {438d6924-6b95-471b-a450-419ef9e6c691}, !- Handle
  {78ae64f4-4515-47da-bf4e-763fce22ac14}, !- HVAC Component
  {e45c021e-4887-4d85-b600-6c3d9da855a9}, !- Port 1
  {f8e41ad7-1e9e-4557-b261-3a937f07b112}; !- Port 2

OS:PortList,
  {41d43dd2-faa4-4f32-8f1e-652641135126}, !- Handle
  {78ae64f4-4515-47da-bf4e-763fce22ac14}, !- HVAC Component
  {1343dd8a-1dc2-4d18-94b8-c87eb3dd7cd4}; !- Port 1

OS:PortList,
  {fcbeb488-0449-4667-8b7e-9a8884f17dea}, !- Handle
  {78ae64f4-4515-47da-bf4e-763fce22ac14}, !- HVAC Component
  {e7a8abc2-d3cb-40e2-817c-03325ac9199a}; !- Port 1

OS:Sizing:Zone,
  {2da51daf-be18-4444-ae24-efc00f153288}, !- Handle
  {78ae64f4-4515-47da-bf4e-763fce22ac14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.556,                                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.111,                                 !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dd17789a-f242-4561-bd8f-ee9ead43c1d3}, !- Handle
  Zone Htl GuestRmOcc C end_b - Story Top Zone HVAC Equipment List, !- Name
  {78ae64f4-4515-47da-bf4e-763fce22ac14}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {63cba800-2351-40e1-a0fb-38c15b58c4ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {398e7927-e71a-4b3a-bd13-00bcb12288b9}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {43b29bcb-5736-4f77-9fc4-866d6fc7b315}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7450a6e9-f012-4c09-972c-5c0fc7e47848}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SubSurface,
  {f07d1c8f-4cec-4158-b710-b1e85a6a77c7}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {ae18d4ea-5ebf-404e-a765-79b4b77b6fbc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.5466, 2.8702,   !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.5466, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.0253999999999994, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.0253999999999994, 2.8702; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {750729c1-fcb6-41a5-878f-ff39cc7e8419}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {f3ded9c1-8a63-4395-ab12-4977c5491956}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, 0, 2.8702,          !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, 0, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, 0, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, 0, 2.8702;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5070c58-fdae-4486-ad82-2b03d82a32b6}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {f1db938d-ae17-46f0-b800-d61a7123cf96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 67.0306, 2.8702,  !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 67.0306, 0.320140136467021, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.0253999999999905, 0.320140136467021, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.0253999999999905, 2.8702; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc87e742-713f-4fdf-8261-5d8e1f860e5d}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {473685c1-2709-4175-b95b-40ee92784f56}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, 0, 2.8702,          !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, 0, 0.320992010172078, !- X,Y,Z Vertex 2 {m}
  119.88292, 0, 0.320992010172078,        !- X,Y,Z Vertex 3 {m}
  119.88292, 0, 2.8702;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {054f741c-3e81-424a-b1be-303f0b5eac8e}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {061bbeae-1df4-42b7-8fcb-65b55358340a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  119.88292, 4.572, 2.8702,               !- X,Y,Z Vertex 1 {m}
  119.88292, 4.572, 0.320992010172078,    !- X,Y,Z Vertex 2 {m}
  0.0253999999999621, 4.572, 0.320992010172078, !- X,Y,Z Vertex 3 {m}
  0.0253999999999621, 4.572, 2.8702;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a691128-2a5a-4188-8132-02385fdd162c}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {33a2575a-ca23-443c-961c-0db7b5c23750}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.5466, 2.8702,   !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.5466, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.0253999999999994, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.0253999999999994, 2.8702; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9867f19-7634-4bbb-aafd-09cd27b95c54}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {9350abe4-fbe2-43ea-9593-84b917b6e008}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.572, 2.8702,        !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.572, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.572, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.572, 2.8702;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb99051f-7044-40d5-af6f-9bb3362ae3f4}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {1e6b7463-c432-4a47-bf3e-2a636edf6da6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, 0, 2.8702,          !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, 0, 0.286182873239436, !- X,Y,Z Vertex 2 {m}
  3.63219999999997, 0, 0.286182873239436, !- X,Y,Z Vertex 3 {m}
  3.63219999999997, 0, 2.8702;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43a39c3c-1e59-4596-ad9a-ae6b87888546}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {d780863e-38b7-4d9a-9d66-fe088ed8deed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.63219999999997, 4.572, 2.8702,        !- X,Y,Z Vertex 1 {m}
  3.63219999999997, 4.572, 0.286182873239436, !- X,Y,Z Vertex 2 {m}
  0.0253999999999719, 4.572, 0.286182873239436, !- X,Y,Z Vertex 3 {m}
  0.0253999999999719, 4.572, 2.8702;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db137c94-acca-4a82-a8ff-444ded8d0d36}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {95bad8a7-0d69-438a-827a-f986061e4b95}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, 0, 2.8702,          !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, 0, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, 0, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, 0, 2.8702;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3244bb5d-48cb-4b16-98ea-a5fcf4e7385d}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {dc03a5c2-c211-4451-b15c-3a0779f53b0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.572, 2.8702,        !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.572, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.572, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.572, 2.8702;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9562e89-f3a5-4edd-8194-47b704c2a882}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {3512201d-5ee7-4760-b0b5-f3a1501119bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999751, 0, 2.8702,          !- X,Y,Z Vertex 1 {m}
  0.0253999999999751, 0, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, 0, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, 0, 2.8702;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e13b099-92e3-4289-8929-701682df2d48}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {f512a0dc-6b92-4f69-866f-a2ed8c71ad09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.572, 2.8702,        !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.572, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  0.0253999999999746, 4.572, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  0.0253999999999746, 4.572, 2.8702;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd508572-b766-496d-b9d3-9b9c1398e73c}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {d8840356-de44-45f9-b5a4-96cf99fedf46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999734, 0, 2.8702,          !- X,Y,Z Vertex 1 {m}
  0.0253999999999734, 0, 0.315147739130435, !- X,Y,Z Vertex 2 {m}
  18.7198, 0, 0.315147739130435,          !- X,Y,Z Vertex 3 {m}
  18.7198, 0, 2.8702;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20a079b3-a442-4452-83b5-a43e69eefb9d}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {050a2247-d834-4968-a6f1-d43de12f0a67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.7198, 4.572, 2.8702,                 !- X,Y,Z Vertex 1 {m}
  18.7198, 4.572, 0.315147739130435,      !- X,Y,Z Vertex 2 {m}
  0.0253999999999692, 4.572, 0.315147739130435, !- X,Y,Z Vertex 3 {m}
  0.0253999999999692, 4.572, 2.8702;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e18d4b28-6f4d-40a0-a182-30e53875680a}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {727aba48-d966-4256-982d-9e9d7bd8c478}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 0, 2.8702,          !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 0, 0.315147739130435, !- X,Y,Z Vertex 2 {m}
  18.7198, 0, 0.315147739130435,          !- X,Y,Z Vertex 3 {m}
  18.7198, 0, 2.8702;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45c7e743-3596-4ec9-9aad-e0b406a4f6b2}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {0b74d794-a62c-4679-9746-b5b25ef5461a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.7198, 4.572, 2.8702,                 !- X,Y,Z Vertex 1 {m}
  18.7198, 4.572, 0.315147739130435,      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.572, 0.315147739130435, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.572, 2.8702;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69259304-5677-47fc-8dcc-2bc9546d6418}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {e9783c43-7db1-411f-bb1e-703cba9ef3d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, 0, 2.8702,          !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, 0, 0.318622990795885, !- X,Y,Z Vertex 2 {m}
  37.55644, 0, 0.318622990795885,         !- X,Y,Z Vertex 3 {m}
  37.55644, 0, 2.8702;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8070425f-9c02-4720-a334-309576320ba0}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {fcefb39c-d3a6-45cd-8a41-e1dac29562f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.55644, 4.572, 2.8702,                !- X,Y,Z Vertex 1 {m}
  37.55644, 4.572, 0.318622990795885,     !- X,Y,Z Vertex 2 {m}
  0.0253999999999763, 4.572, 0.318622990795885, !- X,Y,Z Vertex 3 {m}
  0.0253999999999763, 4.572, 2.8702;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5ce2dae-21c2-45ca-bf1c-cb126f37f502}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {a3eb6f19-9427-4466-8ae1-bf1dcd4d8b95}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, 0, 2.8702,          !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, 0, 0.320598071263304, !- X,Y,Z Vertex 2 {m}
  87.84844, 0, 0.320598071263304,         !- X,Y,Z Vertex 3 {m}
  87.84844, 0, 2.8702;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00876244-554e-434f-be90-82a95f74fb21}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {1c921cd3-2b30-422a-a1fd-51417c2e33c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87.84844, 4.572, 2.8702,                !- X,Y,Z Vertex 1 {m}
  87.84844, 4.572, 0.320598071263304,     !- X,Y,Z Vertex 2 {m}
  0.0253999999999621, 4.572, 0.320598071263304, !- X,Y,Z Vertex 3 {m}
  0.0253999999999621, 4.572, 2.8702;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac9e0545-a239-49ac-b236-2caa3d7f2ab3}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {f819a57f-56d6-47a9-a0db-6786cf32ce52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.8702,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.293441348314607,           !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.293441348314607,           !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 2.8702;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c206dbe-28ad-47f3-afe4-24aac4752fac}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {025bc27f-abba-433a-8e55-7d294ffb3e84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254, 2.8702,                  !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254, 0.293441348314607,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.293441348314607,       !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 2.8702;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fed6ec8b-8817-470b-83f8-afee6e4bb36e}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {9a7e785c-2526-47d2-8218-d5e8ea217ddf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254, 2.8702,                  !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254, 0.320140136467021,       !- X,Y,Z Vertex 2 {m}
  4.572, 67.0306, 0.320140136467021,      !- X,Y,Z Vertex 3 {m}
  4.572, 67.0306, 2.8702;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bdec664d-20c3-4570-90c5-43d38553efd4}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {9a87921b-7e12-40ff-aa80-7bef009d709f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 2.8702,                  !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.293441348314607,       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 2.8702;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1382a44-a3f1-44e1-a9e9-1dddf99e7fc8}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {b535b14e-6d29-422a-a5c6-b4ed9f9f114b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254, 2.8702,                  !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254, 0.293441348314607,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.293441348314607,       !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 2.8702;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09712b86-fb04-4704-9602-36b3a7c2b675}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {2a6555b9-4b48-4f1d-abf1-02f378e26c03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.5466, 2.8702,   !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.5466, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.0253999999999994, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.0253999999999994, 2.8702; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cdae322-9d0a-40d4-a13c-a2bb7db6a499}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {a32c1cba-c697-443a-969b-05db2f3726ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, 0, 2.8702,          !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, 0, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, 0, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, 0, 2.8702;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7717753f-5751-43a9-b0bf-cde12929829f}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {2164daac-11f3-41fe-9baf-092cdb7ba915}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 67.0306, 2.8702,  !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 67.0306, 0.320140136467021, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.0253999999999905, 0.320140136467021, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.0253999999999905, 2.8702; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94fd1faa-f4c5-4c3b-abec-24902c5e9b0d}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {16c339b7-37ef-4e58-8f8a-17a346546238}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.5466, 2.8702,   !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.5466, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.0253999999999994, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.0253999999999994, 2.8702; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29e58649-f077-4e3f-9d9e-15bc64a05cb1}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {3cf1b5bb-a90a-4f52-b55f-73531a5af95d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.572, 2.8702,        !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.572, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.572, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.572, 2.8702;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3021c35-99bd-4d2b-a102-942bb10a7427}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {f0d05ae8-1b85-4c57-97af-7f53282784ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, 0, 2.8702,          !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, 0, 0.32160610515384, !- X,Y,Z Vertex 2 {m}
  277.866856, 0, 0.32160610515384,        !- X,Y,Z Vertex 3 {m}
  277.866856, 0, 2.8702;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9f8462b-ebbc-4d23-a232-b78365410bd5}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {ea801ee9-4fae-4871-a4fa-55e87ff7d302}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  277.866856, 4.572, 2.8702,              !- X,Y,Z Vertex 1 {m}
  277.866856, 4.572, 0.32160610515384,    !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.572, 0.32160610515384, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.572, 2.8702;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b6ff03a-3a1d-4fa6-9f18-855230a87f8b}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {91e456a2-0b43-43c2-a122-83959691efa9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000568, 0, 2.8702,          !- X,Y,Z Vertex 1 {m}
  0.0254000000000568, 0, 0.314764072960881, !- X,Y,Z Vertex 2 {m}
  17.7383440000001, 0, 0.314764072960881, !- X,Y,Z Vertex 3 {m}
  17.7383440000001, 0, 2.8702;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de98c198-6c23-443b-8b6c-156f5380b5ae}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {4a4af001-be5c-46dd-a0df-7c069bbf382b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.7383440000001, 4.572, 2.8702,        !- X,Y,Z Vertex 1 {m}
  17.7383440000001, 4.572, 0.314764072960881, !- X,Y,Z Vertex 2 {m}
  0.0254000000000545, 4.572, 0.314764072960881, !- X,Y,Z Vertex 3 {m}
  0.0254000000000545, 4.572, 2.8702;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4f0820a-4f57-4e30-9c25-a34be4a439df}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {fa0dd430-d63e-4d6d-84a2-ed1d3d6229e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000568, 0, 2.8702,          !- X,Y,Z Vertex 1 {m}
  0.0254000000000568, 0, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  4.54660000000006, 0, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  4.54660000000006, 0, 2.8702;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2dbb9df8-bd98-4754-a058-93b63461cc0c}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {a6f88aaa-5b8f-43b8-8065-1adf3aafe9f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000006, 0.0254, 2.8702,       !- X,Y,Z Vertex 1 {m}
  4.57200000000006, 0.0254, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  4.57200000000006, 4.5466, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  4.57200000000006, 4.5466, 2.8702;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef6b6eee-e999-486c-ae06-b68af77c9c2e}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {d7544346-a4af-4bea-be97-54c621e93147}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000006, 0.0254, 2.8702,       !- X,Y,Z Vertex 1 {m}
  4.57200000000006, 0.0254, 0.320140136467021, !- X,Y,Z Vertex 2 {m}
  4.57200000000006, 67.0306, 0.320140136467021, !- X,Y,Z Vertex 3 {m}
  4.57200000000006, 67.0306, 2.8702;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f770f090-a499-4b06-baf2-d0398a70c0b1}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {63303600-f08f-4c86-8cf4-f620677601cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000006, 4.572, 2.8702,        !- X,Y,Z Vertex 1 {m}
  4.54660000000006, 4.572, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  0.0254000000000563, 4.572, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  0.0254000000000563, 4.572, 2.8702;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ab7ec04-e866-4473-835b-083af5aca52a}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {b294a629-8f96-4c01-be90-8cb50f45922c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000006, 0.0254, 2.8702,       !- X,Y,Z Vertex 1 {m}
  4.57200000000006, 0.0254, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  4.57200000000006, 4.5466, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  4.57200000000006, 4.5466, 2.8702;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eae0f053-c0e9-42d1-9864-4f97a0e3f19e}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {059e63f7-81c8-4c73-8f9d-5162da725360}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.5466, 2.8702,   !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.5466, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.0253999999999994, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.0253999999999994, 2.8702; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {670955f2-9284-4b76-addc-6c52008a7f3f}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {e05a2213-0f4e-4425-ad6f-51f242c84096}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, 0, 2.8702,          !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, 0, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, 0, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, 0, 2.8702;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e84f0cf7-c2a7-4e4a-a95f-fdd31c1cb4a1}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {e5230ee0-bcae-4dd9-b6c0-5142a25e453c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 67.0306, 2.8702,  !- X,Y,Z Vertex 1 {m}
