  -2.8421709430404e-14, 67.0306, 0.320140136467021, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.0253999999999905, 0.320140136467021, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.0253999999999905, 2.8702; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b26a267d-7353-412b-9bcf-0182f91d7840}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {35eb52a7-9e31-4c07-bdc4-a6020b8f619e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.5466, 2.8702,   !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.5466, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.0253999999999994, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.0253999999999994, 2.8702; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd8d1f7e-61bf-4c11-a23d-586fc54ddeb5}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {3af10eb1-84ab-464e-9997-2022b671cf11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.572, 2.8702,        !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.572, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.572, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.572, 2.8702;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb84a0a8-3e55-4b7c-9288-abffb512b539}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {bd323166-aae0-4dbb-8bad-ce4b7146d593}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, 0, 2.8702,          !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, 0, 0.321634102079396, !- X,Y,Z Vertex 2 {m}
  295.6306, 0, 0.321634102079396,         !- X,Y,Z Vertex 3 {m}
  295.6306, 0, 2.8702;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81dd07bc-09aa-4634-b24c-08ae83abe4d8}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {f45c664c-a152-4afd-84de-3cb10cba764a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  295.6306, 4.572, 2.8702,                !- X,Y,Z Vertex 1 {m}
  295.6306, 4.572, 0.321634102079396,     !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.572, 0.321634102079396, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.572, 2.8702;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {685a2c83-0454-4bfa-bd80-0f9cde22b89f}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {24c31778-840d-432d-a822-572a146f0c4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, 0, 2.8702,          !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, 0, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, 0, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, 0, 2.8702;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06daa742-fbe9-466f-9284-abe3385e8012}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {f221a6ef-b246-4eae-8230-910b8a39e6c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.0254, 2.8702,       !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.0254, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.5466, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.5466, 2.8702;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {178211ec-356a-4a1a-abd3-529db28e1b33}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {abde6ebe-0de2-4ae8-8444-25c59a7aa24a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.0254, 2.8702,       !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.0254, 0.320140136467021, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 67.0306, 0.320140136467021, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 67.0306, 2.8702;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4ce4bb0-c49b-4157-87be-932814b41cf2}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {65066f6c-dc5b-4d3a-805d-ed15d3a42ee8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.0254, 2.8702,       !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.0254, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.5466, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.5466, 2.8702;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4dbc21a8-aac7-45aa-b46e-dc75a37fc831}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Construction Name
  {bd4ef523-9f6f-4222-ac58-673ff1c0fd8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.572, 2.8702,        !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.572, 0.293441348314607, !- X,Y,Z Vertex 2 {m}
  0.0254000000000278, 4.572, 0.293441348314607, !- X,Y,Z Vertex 3 {m}
  0.0254000000000278, 4.572, 2.8702;      !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {e6d2b4a0-c841-4228-928e-b4682028761b}, !- Handle
  Htl BarCasino People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.477917622501912,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {79d92ca9-e1cf-4161-aea6-61cb72eaab35}, !- Handle
  Htl BarCasino People,                   !- Name
  {e6d2b4a0-c841-4228-928e-b4682028761b}, !- People Definition Name
  {84c6bcf9-5a48-4ec7-87ad-fda7b82d5dbc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f9b799d-543a-42f5-ab1c-905c8806792c}, !- Work Efficiency Schedule Name
  {6364265c-ffd1-4bbb-87ef-0a72d7ab21cd}, !- Clothing Insulation Schedule Name
  {1fd7576f-a490-4ad8-8a63-dba37143540b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6364265c-ffd1-4bbb-87ef-0a72d7ab21cd}, !- Handle
  Clothing Schedule,                      !- Name
  {f11274f0-3cb3-49d1-9ef1-2b47fe681785}, !- Schedule Type Limits Name
  {38121b87-a65b-4bff-9868-19944f545a7c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38121b87-a65b-4bff-9868-19944f545a7c}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {f11274f0-3cb3-49d1-9ef1-2b47fe681785}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5e9f2012-6d05-47f7-93c5-b00c0edcd281}, !- Handle
  Schedule Rule 1,                        !- Name
  {6364265c-ffd1-4bbb-87ef-0a72d7ab21cd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55deff0c-651c-4d2b-9ab0-7fd95894ba24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {55deff0c-651c-4d2b-9ab0-7fd95894ba24}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {f11274f0-3cb3-49d1-9ef1-2b47fe681785}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f11274f0-3cb3-49d1-9ef1-2b47fe681785}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {1fd7576f-a490-4ad8-8a63-dba37143540b}, !- Handle
  Air Velocity Schedule,                  !- Name
  {69bfec46-6900-4a41-9f7f-bbe070440612}, !- Schedule Type Limits Name
  {bc33dea2-753d-429d-84c9-8c507c6fb04d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc33dea2-753d-429d-84c9-8c507c6fb04d}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {69bfec46-6900-4a41-9f7f-bbe070440612}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {69bfec46-6900-4a41-9f7f-bbe070440612}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {4f9b799d-543a-42f5-ab1c-905c8806792c}, !- Handle
  Work Efficiency Schedule,               !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {f5bea1c1-d097-493a-9567-e56e51afe559}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5bea1c1-d097-493a-9567-e56e51afe559}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {726a71e7-f6ae-4749-ad17-bca5f4b31c6a}, !- Handle
  Htl BarCasino Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {f59d9c84-3f51-423c-93bb-599123234946}, !- Handle
  {726a71e7-f6ae-4749-ad17-bca5f4b31c6a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.246,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f7d10f9f-07bb-4c36-8f38-3fe56ac8b092}, !- Handle
  Htl BarCasino Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {67db69e7-1ce2-4e39-8863-c1464a4b3ff8}, !- Handle
  Htl BarCasino Elec Equip,               !- Name
  {f7d10f9f-07bb-4c36-8f38-3fe56ac8b092}, !- Electric Equipment Definition Name
  {84c6bcf9-5a48-4ec7-87ad-fda7b82d5dbc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4a678b2a-aacf-41b4-a6db-714c89d69858}, !- Handle
  Htl BarCasino Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.001016,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {36a7bd61-58f0-4a58-8a6e-1c4c1fbf4e5b}, !- Handle
  Htl BarCasino Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bed1814a-fd48-4306-aa14-ec53a705422a}, !- Number of People Schedule Name
  {0498a256-4a65-49ea-bfd6-df432d04a0d3}, !- People Activity Level Schedule Name
  {8088ec69-825c-4c13-bcc5-f2042522b7c3}, !- Lighting Schedule Name
  {de0b2682-c3ca-4eca-be02-8fad9f481d98}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7276d38e-6c84-4676-84c3-d85fc0cf2b22}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bed1814a-fd48-4306-aa14-ec53a705422a}, !- Handle
  D_Htl_Din_Occup_Yr,                     !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {7e5c285c-c728-41e2-9964-cacfa13182c8}, !- Default Day Schedule Name
  {43b81101-0d33-4651-aa6e-9fc283e3762b}, !- Summer Design Day Schedule Name
  {7c9b4544-2ad2-4931-b164-cdd5bf573d70}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7e5c285c-c728-41e2-9964-cacfa13182c8}, !- Handle
  D_Htl_Din_Occup_Yr Default,             !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.701666666666667,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.703333333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.705,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.706666666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.708333333333333,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.796666666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.793333333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.79,                                   !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.786666666666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.783333333333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.78,                                   !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.775,                                  !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.77,                                   !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.765,                                  !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.76,                                   !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.755,                                  !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.75,                                   !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.75,                                   !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.741666666666667,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.733333333333333,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.725,                                  !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.716666666666667,                      !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.708333333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.7,                                    !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.7,                                    !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.685,                                  !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.67,                                   !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.655,                                  !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.64,                                   !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.625,                                  !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.61,                                   !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.591666666666667,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.573333333333333,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.555,                                  !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.536666666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.518333333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.5,                                    !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.493333333333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.486666666666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.48,                                   !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.473333333333333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.466666666666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.46,                                   !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.45,                                   !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.44,                                   !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.43,                                   !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.42,                                   !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.41,                                   !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4,                                    !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.398333333333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.396666666666667,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.395,                                  !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.393333333333333,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.391666666666667,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.39,                                   !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.39,                                   !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.383333333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.376666666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.37,                                   !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.363333333333334,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.356666666666667,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.35,                                   !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.343333333333334,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.336666666666667,                      !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.33,                                   !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.323333333333334,                      !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.316666666666667,                      !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.31,                                   !- Value Until Time 69
  11,                                     !- Hour 70
  0,                                      !- Minute 70
  0.31,                                   !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.306666666666667,                      !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.303333333333333,                      !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.3,                                    !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.296666666666667,                      !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.293333333333333,                      !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  0.29,                                   !- Value Until Time 76
  12,                                     !- Hour 77
  0,                                      !- Minute 77
  0.29,                                   !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.283333333333333,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.276666666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.27,                                   !- Value Until Time 80
  12,                                     !- Hour 81
  39,                                     !- Minute 81
  0.263333333333333,                      !- Value Until Time 81
  12,                                     !- Hour 82
  49,                                     !- Minute 82
  0.256666666666667,                      !- Value Until Time 82
  12,                                     !- Hour 83
  59,                                     !- Minute 83
  0.25,                                   !- Value Until Time 83
  13,                                     !- Hour 84
  0,                                      !- Minute 84
  0.25,                                   !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.248333333333333,                      !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.246666666666667,                      !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.245,                                  !- Value Until Time 87
  13,                                     !- Hour 88
  39,                                     !- Minute 88
  0.243333333333333,                      !- Value Until Time 88
  13,                                     !- Hour 89
  49,                                     !- Minute 89
  0.241666666666667,                      !- Value Until Time 89
  13,                                     !- Hour 90
  59,                                     !- Minute 90
  0.24,                                   !- Value Until Time 90
  14,                                     !- Hour 91
  0,                                      !- Minute 91
  0.24,                                   !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.238333333333333,                      !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.236666666666667,                      !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.235,                                  !- Value Until Time 94
  14,                                     !- Hour 95
  39,                                     !- Minute 95
  0.233333333333333,                      !- Value Until Time 95
  14,                                     !- Hour 96
  49,                                     !- Minute 96
  0.231666666666667,                      !- Value Until Time 96
  14,                                     !- Hour 97
  59,                                     !- Minute 97
  0.23,                                   !- Value Until Time 97
  15,                                     !- Hour 98
  0,                                      !- Minute 98
  0.23,                                   !- Value Until Time 98
  16,                                     !- Hour 99
  0,                                      !- Minute 99
  0.23,                                   !- Value Until Time 99
  16,                                     !- Hour 100
  10,                                     !- Minute 100
  0.231666666666667,                      !- Value Until Time 100
  16,                                     !- Hour 101
  20,                                     !- Minute 101
  0.233333333333333,                      !- Value Until Time 101
  16,                                     !- Hour 102
  30,                                     !- Minute 102
  0.235,                                  !- Value Until Time 102
  16,                                     !- Hour 103
  40,                                     !- Minute 103
  0.236666666666667,                      !- Value Until Time 103
  16,                                     !- Hour 104
  50,                                     !- Minute 104
  0.238333333333333,                      !- Value Until Time 104
  17,                                     !- Hour 105
  0,                                      !- Minute 105
  0.24,                                   !- Value Until Time 105
  17,                                     !- Hour 106
  10,                                     !- Minute 106
  0.241666666666667,                      !- Value Until Time 106
  17,                                     !- Hour 107
  20,                                     !- Minute 107
  0.243333333333333,                      !- Value Until Time 107
  17,                                     !- Hour 108
  30,                                     !- Minute 108
  0.245,                                  !- Value Until Time 108
  17,                                     !- Hour 109
  40,                                     !- Minute 109
  0.246666666666667,                      !- Value Until Time 109
  17,                                     !- Hour 110
  50,                                     !- Minute 110
  0.248333333333333,                      !- Value Until Time 110
  18,                                     !- Hour 111
  0,                                      !- Minute 111
  0.25,                                   !- Value Until Time 111
  18,                                     !- Hour 112
  10,                                     !- Minute 112
  0.251666666666667,                      !- Value Until Time 112
  18,                                     !- Hour 113
  20,                                     !- Minute 113
  0.253333333333333,                      !- Value Until Time 113
  18,                                     !- Hour 114
  30,                                     !- Minute 114
  0.255,                                  !- Value Until Time 114
  18,                                     !- Hour 115
  40,                                     !- Minute 115
  0.256666666666667,                      !- Value Until Time 115
  18,                                     !- Hour 116
  50,                                     !- Minute 116
  0.258333333333333,                      !- Value Until Time 116
  19,                                     !- Hour 117
  0,                                      !- Minute 117
  0.26,                                   !- Value Until Time 117
  19,                                     !- Hour 118
  10,                                     !- Minute 118
  0.271666666666667,                      !- Value Until Time 118
  19,                                     !- Hour 119
  20,                                     !- Minute 119
  0.283333333333333,                      !- Value Until Time 119
  19,                                     !- Hour 120
  30,                                     !- Minute 120
  0.295,                                  !- Value Until Time 120
  19,                                     !- Hour 121
  40,                                     !- Minute 121
  0.306666666666667,                      !- Value Until Time 121
  19,                                     !- Hour 122
  50,                                     !- Minute 122
  0.318333333333334,                      !- Value Until Time 122
  20,                                     !- Hour 123
  0,                                      !- Minute 123
  0.33,                                   !- Value Until Time 123
  20,                                     !- Hour 124
  10,                                     !- Minute 124
  0.343333333333333,                      !- Value Until Time 124
  20,                                     !- Hour 125
  20,                                     !- Minute 125
  0.356666666666667,                      !- Value Until Time 125
  20,                                     !- Hour 126
  30,                                     !- Minute 126
  0.37,                                   !- Value Until Time 126
  20,                                     !- Hour 127
  40,                                     !- Minute 127
  0.383333333333334,                      !- Value Until Time 127
  20,                                     !- Hour 128
  50,                                     !- Minute 128
  0.396666666666667,                      !- Value Until Time 128
  21,                                     !- Hour 129
  0,                                      !- Minute 129
  0.41,                                   !- Value Until Time 129
  21,                                     !- Hour 130
  10,                                     !- Minute 130
  0.425,                                  !- Value Until Time 130
  21,                                     !- Hour 131
  20,                                     !- Minute 131
  0.44,                                   !- Value Until Time 131
  21,                                     !- Hour 132
  30,                                     !- Minute 132
  0.455,                                  !- Value Until Time 132
  21,                                     !- Hour 133
  40,                                     !- Minute 133
  0.47,                                   !- Value Until Time 133
  21,                                     !- Hour 134
  50,                                     !- Minute 134
  0.485000000000001,                      !- Value Until Time 134
  22,                                     !- Hour 135
  0,                                      !- Minute 135
  0.5,                                    !- Value Until Time 135
  22,                                     !- Hour 136
  10,                                     !- Minute 136
  0.516666666666667,                      !- Value Until Time 136
  22,                                     !- Hour 137
  20,                                     !- Minute 137
  0.533333333333334,                      !- Value Until Time 137
  22,                                     !- Hour 138
  30,                                     !- Minute 138
  0.55,                                   !- Value Until Time 138
  22,                                     !- Hour 139
  40,                                     !- Minute 139
  0.566666666666667,                      !- Value Until Time 139
  22,                                     !- Hour 140
  50,                                     !- Minute 140
  0.583333333333334,                      !- Value Until Time 140
  23,                                     !- Hour 141
  0,                                      !- Minute 141
  0.6,                                    !- Value Until Time 141
  23,                                     !- Hour 142
  10,                                     !- Minute 142
  0.616666666666667,                      !- Value Until Time 142
  23,                                     !- Hour 143
  20,                                     !- Minute 143
  0.633333333333334,                      !- Value Until Time 143
  23,                                     !- Hour 144
  30,                                     !- Minute 144
  0.65,                                   !- Value Until Time 144
  23,                                     !- Hour 145
  40,                                     !- Minute 145
  0.666666666666667,                      !- Value Until Time 145
  23,                                     !- Hour 146
  50,                                     !- Minute 146
  0.683333333333334,                      !- Value Until Time 146
  24,                                     !- Hour 147
  0,                                      !- Minute 147
  0.7;                                    !- Value Until Time 147

OS:Schedule:Day,
  {43b81101-0d33-4651-aa6e-9fc283e3762b}, !- Handle
  D_Htl_Din_Occup_Yr Summer Design Day,   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c9b4544-2ad2-4931-b164-cdd5bf573d70}, !- Handle
  D_Htl_Din_Occup_Yr Winter Design Day,   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0498a256-4a65-49ea-bfd6-df432d04a0d3}, !- Handle
  DEER Activity 161W/person,              !- Name
  {815dbcd0-5f89-42c6-b7d8-9c55157c4710}, !- Schedule Type Limits Name
  {64cad337-1df7-41c9-b57b-b178f1c2b3a8}, !- Default Day Schedule Name
  {853be0ec-9a81-43b0-92ee-5c6dd54ab943}, !- Summer Design Day Schedule Name
  {666abe7c-34b0-4b29-94bd-e0432b8360d1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {64cad337-1df7-41c9-b57b-b178f1c2b3a8}, !- Handle
  DEER Activity 161W/person Default,      !- Name
  {815dbcd0-5f89-42c6-b7d8-9c55157c4710}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  12,                                     !- Hour 1
  30,                                     !- Minute 1
  161,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  161;                                    !- Value Until Time 2

OS:Schedule:Day,
  {666abe7c-34b0-4b29-94bd-e0432b8360d1}, !- Handle
  DEER Activity 161W/person Winter Design Day, !- Name
  {815dbcd0-5f89-42c6-b7d8-9c55157c4710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161;                                    !- Value Until Time 1

OS:Schedule:Day,
  {853be0ec-9a81-43b0-92ee-5c6dd54ab943}, !- Handle
  DEER Activity 161W/person Summer Design Day, !- Name
  {815dbcd0-5f89-42c6-b7d8-9c55157c4710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {815dbcd0-5f89-42c6-b7d8-9c55157c4710}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {8088ec69-825c-4c13-bcc5-f2042522b7c3}, !- Handle
  D17_Htl_Bar_LF_Yr,                      !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {cb185881-2dee-4dfd-a825-73952b000c4a}, !- Default Day Schedule Name
  {057f8eeb-6dab-4b73-adcb-8d9f10685b9a}, !- Summer Design Day Schedule Name
  {c36ea9ad-4ec1-4f2f-9373-822063b9434e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb185881-2dee-4dfd-a825-73952b000c4a}, !- Handle
  D17_Htl_Bar_LF_Yr Default,              !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.7706,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.7728,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.775,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.7772,                                 !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.7794,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.895616666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.891233333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.88685,                                !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.882466666666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.878083333333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.8737,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.867116666666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.860533333333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.85395,                                !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.847366666666667,                      !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.840783333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.8342,                                 !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.8342,                                 !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.823233333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.812266666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.8013,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.790333333333333,                      !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.779366666666667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.7684,                                 !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.7684,                                 !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.748666666666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.728933333333333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.7092,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.689466666666666,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.669733333333333,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.65,                                   !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.625883333333333,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.601766666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.57765,                                !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.553533333333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.529416666666666,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.5053,                                 !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.496516666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.487733333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.47895,                                !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.470166666666667,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.461383333333333,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.4526,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.43945,                                !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.4263,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.41315,                                !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.4,                                    !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.38685,                                !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.3737,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.3715,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.3693,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.3671,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.3649,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.3627,                                 !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.3605,                                 !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.3605,                                 !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.351733333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.342966666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.3342,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.325433333333333,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.316666666666667,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.3079,                                 !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.299133333333334,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.290366666666667,                      !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.2816,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.272833333333334,                      !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.264066666666667,                      !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.2553,                                 !- Value Until Time 69
  11,                                     !- Hour 70
  0,                                      !- Minute 70
  0.2553,                                 !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.2509,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.2465,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.2421,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.2377,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.2333,                                 !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  0.2289,                                 !- Value Until Time 76
  12,                                     !- Hour 77
  0,                                      !- Minute 77
  0.2289,                                 !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.220133333333333,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.211366666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.2026,                                 !- Value Until Time 80
  12,                                     !- Hour 81
  39,                                     !- Minute 81
  0.193833333333333,                      !- Value Until Time 81
  12,                                     !- Hour 82
  49,                                     !- Minute 82
  0.185066666666667,                      !- Value Until Time 82
  12,                                     !- Hour 83
  59,                                     !- Minute 83
  0.1763,                                 !- Value Until Time 83
  13,                                     !- Hour 84
  0,                                      !- Minute 84
  0.1763,                                 !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.174116666666667,                      !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.171933333333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.16975,                                !- Value Until Time 87
  13,                                     !- Hour 88
  39,                                     !- Minute 88
  0.167566666666667,                      !- Value Until Time 88
  13,                                     !- Hour 89
  49,                                     !- Minute 89
  0.165383333333333,                      !- Value Until Time 89
  13,                                     !- Hour 90
  59,                                     !- Minute 90
  0.1632,                                 !- Value Until Time 90
  14,                                     !- Hour 91
  0,                                      !- Minute 91
  0.1632,                                 !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.161,                                  !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.1588,                                 !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.1566,                                 !- Value Until Time 94
  14,                                     !- Hour 95
  39,                                     !- Minute 95
  0.1544,                                 !- Value Until Time 95
  14,                                     !- Hour 96
  49,                                     !- Minute 96
  0.1522,                                 !- Value Until Time 96
  14,                                     !- Hour 97
  59,                                     !- Minute 97
  0.15,                                   !- Value Until Time 97
  15,                                     !- Hour 98
  0,                                      !- Minute 98
  0.15,                                   !- Value Until Time 98
  16,                                     !- Hour 99
  0,                                      !- Minute 99
  0.15,                                   !- Value Until Time 99
  16,                                     !- Hour 100
  10,                                     !- Minute 100
  0.1522,                                 !- Value Until Time 100
  16,                                     !- Hour 101
  20,                                     !- Minute 101
  0.1544,                                 !- Value Until Time 101
  16,                                     !- Hour 102
  30,                                     !- Minute 102
  0.1566,                                 !- Value Until Time 102
  16,                                     !- Hour 103
  40,                                     !- Minute 103
  0.1588,                                 !- Value Until Time 103
  16,                                     !- Hour 104
  50,                                     !- Minute 104
  0.161,                                  !- Value Until Time 104
  17,                                     !- Hour 105
  0,                                      !- Minute 105
  0.1632,                                 !- Value Until Time 105
  17,                                     !- Hour 106
  10,                                     !- Minute 106
  0.165391666666667,                      !- Value Until Time 106
  17,                                     !- Hour 107
  20,                                     !- Minute 107
  0.167583333333333,                      !- Value Until Time 107
  17,                                     !- Hour 108
  30,                                     !- Minute 108
  0.169775,                               !- Value Until Time 108
  17,                                     !- Hour 109
  40,                                     !- Minute 109
  0.171966666666667,                      !- Value Until Time 109
  17,                                     !- Hour 110
  50,                                     !- Minute 110
  0.174158333333333,                      !- Value Until Time 110
  18,                                     !- Hour 111
  0,                                      !- Minute 111
  0.17635,                                !- Value Until Time 111
  18,                                     !- Hour 112
  10,                                     !- Minute 112
  0.178541666666667,                      !- Value Until Time 112
  18,                                     !- Hour 113
  20,                                     !- Minute 113
  0.180733333333333,                      !- Value Until Time 113
  18,                                     !- Hour 114
  30,                                     !- Minute 114
  0.182925,                               !- Value Until Time 114
  18,                                     !- Hour 115
  40,                                     !- Minute 115
  0.185116666666667,                      !- Value Until Time 115
  18,                                     !- Hour 116
  50,                                     !- Minute 116
  0.187308333333334,                      !- Value Until Time 116
  19,                                     !- Hour 117
  0,                                      !- Minute 117
  0.1895,                                 !- Value Until Time 117
  19,                                     !- Hour 118
  10,                                     !- Minute 118
  0.20485,                                !- Value Until Time 118
  19,                                     !- Hour 119
  20,                                     !- Minute 119
  0.2202,                                 !- Value Until Time 119
  19,                                     !- Hour 120
  30,                                     !- Minute 120
  0.23555,                                !- Value Until Time 120
  19,                                     !- Hour 121
  40,                                     !- Minute 121
  0.2509,                                 !- Value Until Time 121
  19,                                     !- Hour 122
  50,                                     !- Minute 122
  0.266250000000001,                      !- Value Until Time 122
  20,                                     !- Hour 123
  0,                                      !- Minute 123
  0.2816,                                 !- Value Until Time 123
  20,                                     !- Hour 124
  10,                                     !- Minute 124
  0.299133333333333,                      !- Value Until Time 124
  20,                                     !- Hour 125
  20,                                     !- Minute 125
  0.316666666666667,                      !- Value Until Time 125
  20,                                     !- Hour 126
  30,                                     !- Minute 126
  0.3342,                                 !- Value Until Time 126
  20,                                     !- Hour 127
  40,                                     !- Minute 127
  0.351733333333334,                      !- Value Until Time 127
  20,                                     !- Hour 128
  50,                                     !- Minute 128
  0.369266666666667,                      !- Value Until Time 128
  21,                                     !- Hour 129
  0,                                      !- Minute 129
  0.3868,                                 !- Value Until Time 129
  21,                                     !- Hour 130
  10,                                     !- Minute 130
  0.40655,                                !- Value Until Time 130
  21,                                     !- Hour 131
  20,                                     !- Minute 131
  0.4263,                                 !- Value Until Time 131
  21,                                     !- Hour 132
  30,                                     !- Minute 132
  0.44605,                                !- Value Until Time 132
  21,                                     !- Hour 133
  40,                                     !- Minute 133
  0.465800000000001,                      !- Value Until Time 133
  21,                                     !- Hour 134
  50,                                     !- Minute 134
  0.485550000000001,                      !- Value Until Time 134
  22,                                     !- Hour 135
  0,                                      !- Minute 135
  0.5053,                                 !- Value Until Time 135
  22,                                     !- Hour 136
  10,                                     !- Minute 136
  0.527216666666667,                      !- Value Until Time 136
  22,                                     !- Hour 137
  20,                                     !- Minute 137
  0.549133333333334,                      !- Value Until Time 137
  22,                                     !- Hour 138
  30,                                     !- Minute 138
  0.571050000000001,                      !- Value Until Time 138
  22,                                     !- Hour 139
  40,                                     !- Minute 139
  0.592966666666667,                      !- Value Until Time 139
  22,                                     !- Hour 140
  50,                                     !- Minute 140
  0.614883333333334,                      !- Value Until Time 140
  23,                                     !- Hour 141
  0,                                      !- Minute 141
  0.6368,                                 !- Value Until Time 141
  23,                                     !- Hour 142
  10,                                     !- Minute 142
  0.658733333333334,                      !- Value Until Time 142
  23,                                     !- Hour 143
  20,                                     !- Minute 143
  0.680666666666667,                      !- Value Until Time 143
  23,                                     !- Hour 144
  30,                                     !- Minute 144
  0.7026,                                 !- Value Until Time 144
  23,                                     !- Hour 145
  40,                                     !- Minute 145
  0.724533333333334,                      !- Value Until Time 145
  23,                                     !- Hour 146
  50,                                     !- Minute 146
  0.746466666666667,                      !- Value Until Time 146
  24,                                     !- Hour 147
  0,                                      !- Minute 147
  0.7684;                                 !- Value Until Time 147

OS:Schedule:Day,
  {057f8eeb-6dab-4b73-adcb-8d9f10685b9a}, !- Handle
  D17_Htl_Bar_LF_Yr Summer Design Day,    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {649ef33a-60c3-4540-8952-1060b2311267}, !- Handle
  Schedule Rule 3,                        !- Name
  {8088ec69-825c-4c13-bcc5-f2042522b7c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb615859-2ecd-4adf-b2c5-79d07b88d3b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb615859-2ecd-4adf-b2c5-79d07b88d3b4}, !- Handle
  D17_Htl_Bar_LF_Yr Wknd Day,             !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.382733333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.383866666666667,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.385,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.386133333333333,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.387266666666667,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.447716666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.445433333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.44315,                                !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.440866666666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.438583333333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4363,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.432883333333333,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.429466666666667,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.42605,                                !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.422633333333333,                      !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.419216666666667,                      !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.4158,                                 !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.4158,                                 !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.4101,                                 !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.4044,                                 !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.3987,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.393,                                  !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.3873,                                 !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.3816,                                 !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.3816,                                 !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.371333333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.361066666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.3508,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.340533333333333,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.330266666666667,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.32,                                   !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.30745,                                !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.2949,                                 !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.28235,                                !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.2698,                                 !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.25725,                                !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.2447,                                 !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.24015,                                !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.2356,                                 !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.23105,                                !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.2265,                                 !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.22195,                                !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.2174,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.21055,                                !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.2037,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.19685,                                !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.19,                                   !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.18315,                                !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.1763,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.175166666666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.174033333333333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.1729,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.171766666666667,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.170633333333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.1695,                                 !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.1695,                                 !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.164933333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.160366666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.1558,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.151233333333333,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.146666666666667,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.1421,                                 !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.137533333333333,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.132966666666667,                      !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.1284,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.123833333333333,                      !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.119266666666667,                      !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.1147,                                 !- Value Until Time 69
  11,                                     !- Hour 70
  0,                                      !- Minute 70
  0.1147,                                 !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.112433333333333,                      !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.110166666666667,                      !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.1079,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.105633333333333,                      !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.103366666666667,                      !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  0.1011,                                 !- Value Until Time 76
  12,                                     !- Hour 77
  0,                                      !- Minute 77
  0.1011,                                 !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.0965333333333333,                     !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.0919666666666667,                     !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.0874,                                 !- Value Until Time 80
  12,                                     !- Hour 81
  39,                                     !- Minute 81
  0.0828333333333334,                     !- Value Until Time 81
  12,                                     !- Hour 82
  49,                                     !- Minute 82
  0.0782666666666668,                     !- Value Until Time 82
  12,                                     !- Hour 83
  59,                                     !- Minute 83
  0.0737000000000001,                     !- Value Until Time 83
  13,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0737,                                 !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.07255,                                !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.0714,                                 !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.07025,                                !- Value Until Time 87
  13,                                     !- Hour 88
  39,                                     !- Minute 88
  0.0691,                                 !- Value Until Time 88
  13,                                     !- Hour 89
  49,                                     !- Minute 89
  0.06795,                                !- Value Until Time 89
  13,                                     !- Hour 90
  59,                                     !- Minute 90
  0.0668,                                 !- Value Until Time 90
  14,                                     !- Hour 91
  0,                                      !- Minute 91
  0.0668,                                 !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.0656666666666667,                     !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.0645333333333333,                     !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.0634,                                 !- Value Until Time 94
  14,                                     !- Hour 95
  39,                                     !- Minute 95
  0.0622666666666667,                     !- Value Until Time 95
  14,                                     !- Hour 96
  49,                                     !- Minute 96
  0.0611333333333334,                     !- Value Until Time 96
  14,                                     !- Hour 97
  59,                                     !- Minute 97
  0.06,                                   !- Value Until Time 97
  15,                                     !- Hour 98
  0,                                      !- Minute 98
  0.06,                                   !- Value Until Time 98
  16,                                     !- Hour 99
  0,                                      !- Minute 99
  0.06,                                   !- Value Until Time 99
  16,                                     !- Hour 100
  10,                                     !- Minute 100
  0.0611333333333333,                     !- Value Until Time 100
  16,                                     !- Hour 101
  20,                                     !- Minute 101
  0.0622666666666667,                     !- Value Until Time 101
  16,                                     !- Hour 102
  30,                                     !- Minute 102
  0.0634,                                 !- Value Until Time 102
  16,                                     !- Hour 103
  40,                                     !- Minute 103
  0.0645333333333334,                     !- Value Until Time 103
  16,                                     !- Hour 104
  50,                                     !- Minute 104
  0.0656666666666667,                     !- Value Until Time 104
  17,                                     !- Hour 105
  0,                                      !- Minute 105
  0.0668,                                 !- Value Until Time 105
  17,                                     !- Hour 106
  10,                                     !- Minute 106
  0.0679416666666667,                     !- Value Until Time 106
  17,                                     !- Hour 107
  20,                                     !- Minute 107
  0.0690833333333333,                     !- Value Until Time 107
  17,                                     !- Hour 108
  30,                                     !- Minute 108
  0.070225,                               !- Value Until Time 108
  17,                                     !- Hour 109
  40,                                     !- Minute 109
  0.0713666666666667,                     !- Value Until Time 109
  17,                                     !- Hour 110
  50,                                     !- Minute 110
  0.0725083333333334,                     !- Value Until Time 110
  18,                                     !- Hour 111
  0,                                      !- Minute 111
  0.07365,                                !- Value Until Time 111
  18,                                     !- Hour 112
  10,                                     !- Minute 112
  0.0747916666666667,                     !- Value Until Time 112
  18,                                     !- Hour 113
  20,                                     !- Minute 113
  0.0759333333333334,                     !- Value Until Time 113
  18,                                     !- Hour 114
  30,                                     !- Minute 114
  0.0770750000000001,                     !- Value Until Time 114
  18,                                     !- Hour 115
  40,                                     !- Minute 115
  0.0782166666666668,                     !- Value Until Time 115
  18,                                     !- Hour 116
  50,                                     !- Minute 116
  0.0793583333333334,                     !- Value Until Time 116
  19,                                     !- Hour 117
  0,                                      !- Minute 117
  0.0805,                                 !- Value Until Time 117
  19,                                     !- Hour 118
  10,                                     !- Minute 118
  0.0884833333333334,                     !- Value Until Time 118
  19,                                     !- Hour 119
  20,                                     !- Minute 119
  0.0964666666666668,                     !- Value Until Time 119
  19,                                     !- Hour 120
  30,                                     !- Minute 120
  0.10445,                                !- Value Until Time 120
  19,                                     !- Hour 121
  40,                                     !- Minute 121
  0.112433333333334,                      !- Value Until Time 121
  19,                                     !- Hour 122
  50,                                     !- Minute 122
  0.120416666666667,                      !- Value Until Time 122
  20,                                     !- Hour 123
  0,                                      !- Minute 123
  0.1284,                                 !- Value Until Time 123
  20,                                     !- Hour 124
  10,                                     !- Minute 124
  0.137533333333333,                      !- Value Until Time 124
  20,                                     !- Hour 125
  20,                                     !- Minute 125
  0.146666666666667,                      !- Value Until Time 125
  20,                                     !- Hour 126
  30,                                     !- Minute 126
  0.1558,                                 !- Value Until Time 126
  20,                                     !- Hour 127
  40,                                     !- Minute 127
  0.164933333333334,                      !- Value Until Time 127
  20,                                     !- Hour 128
  50,                                     !- Minute 128
  0.174066666666667,                      !- Value Until Time 128
  21,                                     !- Hour 129
  0,                                      !- Minute 129
  0.1832,                                 !- Value Until Time 129
  21,                                     !- Hour 130
  10,                                     !- Minute 130
  0.19345,                                !- Value Until Time 130
  21,                                     !- Hour 131
  20,                                     !- Minute 131
  0.2037,                                 !- Value Until Time 131
  21,                                     !- Hour 132
  30,                                     !- Minute 132
  0.21395,                                !- Value Until Time 132
  21,                                     !- Hour 133
  40,                                     !- Minute 133
  0.2242,                                 !- Value Until Time 133
  21,                                     !- Hour 134
  50,                                     !- Minute 134
  0.23445,                                !- Value Until Time 134
  22,                                     !- Hour 135
  0,                                      !- Minute 135
  0.2447,                                 !- Value Until Time 135
  22,                                     !- Hour 136
  10,                                     !- Minute 136
  0.256116666666667,                      !- Value Until Time 136
  22,                                     !- Hour 137
  20,                                     !- Minute 137
  0.267533333333334,                      !- Value Until Time 137
  22,                                     !- Hour 138
  30,                                     !- Minute 138
  0.27895,                                !- Value Until Time 138
  22,                                     !- Hour 139
  40,                                     !- Minute 139
  0.290366666666667,                      !- Value Until Time 139
  22,                                     !- Hour 140
  50,                                     !- Minute 140
  0.301783333333334,                      !- Value Until Time 140
  23,                                     !- Hour 141
  0,                                      !- Minute 141
  0.3132,                                 !- Value Until Time 141
  23,                                     !- Hour 142
  10,                                     !- Minute 142
  0.3246,                                 !- Value Until Time 142
  23,                                     !- Hour 143
  20,                                     !- Minute 143
  0.336,                                  !- Value Until Time 143
  23,                                     !- Hour 144
  30,                                     !- Minute 144
  0.3474,                                 !- Value Until Time 144
  23,                                     !- Hour 145
  40,                                     !- Minute 145
  0.3588,                                 !- Value Until Time 145
  23,                                     !- Hour 146
  50,                                     !- Minute 146
  0.3702,                                 !- Value Until Time 146
  24,                                     !- Hour 147
  0,                                      !- Minute 147
  0.3816;                                 !- Value Until Time 147

OS:Schedule:Day,
  {c36ea9ad-4ec1-4f2f-9373-822063b9434e}, !- Handle
  D17_Htl_Bar_LF_Yr Winter Design Day,    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {de0b2682-c3ca-4eca-be02-8fad9f481d98}, !- Handle
  D_Htl_Din_Misc_Yr,                      !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {4fcdf278-4fb1-49d7-9530-19c5525c5229}, !- Default Day Schedule Name
  {58f1ab2a-2730-4f5a-aa75-1bfe9daa8774}, !- Summer Design Day Schedule Name
  {572f71ad-4a9f-41fa-8538-99c6f03916e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4fcdf278-4fb1-49d7-9530-19c5525c5229}, !- Handle
  D_Htl_Din_Misc_Yr Default,              !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.701666666666667,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.703333333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.705,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.706666666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.708333333333333,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.796666666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.793333333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.79,                                   !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.786666666666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.783333333333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.78,                                   !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.775,                                  !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.77,                                   !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.765,                                  !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.76,                                   !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.755,                                  !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.75,                                   !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.75,                                   !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.741666666666667,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.733333333333333,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.725,                                  !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.716666666666667,                      !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.708333333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.7,                                    !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.7,                                    !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.685,                                  !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.67,                                   !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.655,                                  !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.64,                                   !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.625,                                  !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.61,                                   !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.591666666666667,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.573333333333333,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.555,                                  !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.536666666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.518333333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.5,                                    !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.493333333333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.486666666666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.48,                                   !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.473333333333333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.466666666666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.46,                                   !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.45,                                   !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.44,                                   !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.43,                                   !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.42,                                   !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.41,                                   !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4,                                    !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.398333333333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.396666666666667,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.395,                                  !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.393333333333333,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.391666666666667,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.39,                                   !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.39,                                   !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.383333333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.376666666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.37,                                   !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.363333333333334,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.356666666666667,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.35,                                   !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.343333333333334,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.336666666666667,                      !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.33,                                   !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.323333333333334,                      !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.316666666666667,                      !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.31,                                   !- Value Until Time 69
  11,                                     !- Hour 70
  0,                                      !- Minute 70
  0.31,                                   !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.306666666666667,                      !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.303333333333333,                      !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.3,                                    !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.296666666666667,                      !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.293333333333333,                      !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  0.29,                                   !- Value Until Time 76
  12,                                     !- Hour 77
  0,                                      !- Minute 77
  0.29,                                   !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.283333333333333,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.276666666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.27,                                   !- Value Until Time 80
  12,                                     !- Hour 81
  39,                                     !- Minute 81
  0.263333333333333,                      !- Value Until Time 81
  12,                                     !- Hour 82
  49,                                     !- Minute 82
  0.256666666666667,                      !- Value Until Time 82
  12,                                     !- Hour 83
  59,                                     !- Minute 83
  0.25,                                   !- Value Until Time 83
  13,                                     !- Hour 84
  0,                                      !- Minute 84
  0.25,                                   !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.248333333333333,                      !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.246666666666667,                      !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.245,                                  !- Value Until Time 87
  13,                                     !- Hour 88
  39,                                     !- Minute 88
  0.243333333333333,                      !- Value Until Time 88
  13,                                     !- Hour 89
  49,                                     !- Minute 89
  0.241666666666667,                      !- Value Until Time 89
  13,                                     !- Hour 90
  59,                                     !- Minute 90
  0.24,                                   !- Value Until Time 90
  14,                                     !- Hour 91
  0,                                      !- Minute 91
  0.24,                                   !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.238333333333333,                      !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.236666666666667,                      !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.235,                                  !- Value Until Time 94
  14,                                     !- Hour 95
  39,                                     !- Minute 95
  0.233333333333333,                      !- Value Until Time 95
  14,                                     !- Hour 96
  49,                                     !- Minute 96
  0.231666666666667,                      !- Value Until Time 96
  14,                                     !- Hour 97
  59,                                     !- Minute 97
  0.23,                                   !- Value Until Time 97
  15,                                     !- Hour 98
  0,                                      !- Minute 98
  0.23,                                   !- Value Until Time 98
  16,                                     !- Hour 99
  0,                                      !- Minute 99
  0.23,                                   !- Value Until Time 99
  16,                                     !- Hour 100
  10,                                     !- Minute 100
  0.231666666666667,                      !- Value Until Time 100
  16,                                     !- Hour 101
  20,                                     !- Minute 101
  0.233333333333333,                      !- Value Until Time 101
  16,                                     !- Hour 102
  30,                                     !- Minute 102
  0.235,                                  !- Value Until Time 102
  16,                                     !- Hour 103
  40,                                     !- Minute 103
  0.236666666666667,                      !- Value Until Time 103
  16,                                     !- Hour 104
  50,                                     !- Minute 104
  0.238333333333333,                      !- Value Until Time 104
  17,                                     !- Hour 105
  0,                                      !- Minute 105
  0.24,                                   !- Value Until Time 105
  17,                                     !- Hour 106
  10,                                     !- Minute 106
  0.241666666666667,                      !- Value Until Time 106
  17,                                     !- Hour 107
  20,                                     !- Minute 107
  0.243333333333333,                      !- Value Until Time 107
  17,                                     !- Hour 108
  30,                                     !- Minute 108
  0.245,                                  !- Value Until Time 108
  17,                                     !- Hour 109
  40,                                     !- Minute 109
  0.246666666666667,                      !- Value Until Time 109
  17,                                     !- Hour 110
  50,                                     !- Minute 110
  0.248333333333333,                      !- Value Until Time 110
  18,                                     !- Hour 111
  0,                                      !- Minute 111
  0.25,                                   !- Value Until Time 111
  18,                                     !- Hour 112
  10,                                     !- Minute 112
  0.251666666666667,                      !- Value Until Time 112
  18,                                     !- Hour 113
  20,                                     !- Minute 113
  0.253333333333333,                      !- Value Until Time 113
  18,                                     !- Hour 114
  30,                                     !- Minute 114
  0.255,                                  !- Value Until Time 114
  18,                                     !- Hour 115
  40,                                     !- Minute 115
  0.256666666666667,                      !- Value Until Time 115
  18,                                     !- Hour 116
  50,                                     !- Minute 116
  0.258333333333333,                      !- Value Until Time 116
  19,                                     !- Hour 117
  0,                                      !- Minute 117
  0.26,                                   !- Value Until Time 117
  19,                                     !- Hour 118
  10,                                     !- Minute 118
  0.271666666666667,                      !- Value Until Time 118
  19,                                     !- Hour 119
  20,                                     !- Minute 119
  0.283333333333333,                      !- Value Until Time 119
  19,                                     !- Hour 120
  30,                                     !- Minute 120
  0.295,                                  !- Value Until Time 120
  19,                                     !- Hour 121
  40,                                     !- Minute 121
  0.306666666666667,                      !- Value Until Time 121
  19,                                     !- Hour 122
  50,                                     !- Minute 122
  0.318333333333334,                      !- Value Until Time 122
  20,                                     !- Hour 123
  0,                                      !- Minute 123
  0.33,                                   !- Value Until Time 123
  20,                                     !- Hour 124
  10,                                     !- Minute 124
  0.343333333333333,                      !- Value Until Time 124
  20,                                     !- Hour 125
  20,                                     !- Minute 125
  0.356666666666667,                      !- Value Until Time 125
  20,                                     !- Hour 126
  30,                                     !- Minute 126
  0.37,                                   !- Value Until Time 126
  20,                                     !- Hour 127
  40,                                     !- Minute 127
  0.383333333333334,                      !- Value Until Time 127
  20,                                     !- Hour 128
  50,                                     !- Minute 128
  0.396666666666667,                      !- Value Until Time 128
  21,                                     !- Hour 129
  0,                                      !- Minute 129
  0.41,                                   !- Value Until Time 129
  21,                                     !- Hour 130
  10,                                     !- Minute 130
  0.425,                                  !- Value Until Time 130
  21,                                     !- Hour 131
  20,                                     !- Minute 131
  0.44,                                   !- Value Until Time 131
  21,                                     !- Hour 132
  30,                                     !- Minute 132
  0.455,                                  !- Value Until Time 132
  21,                                     !- Hour 133
  40,                                     !- Minute 133
  0.47,                                   !- Value Until Time 133
  21,                                     !- Hour 134
  50,                                     !- Minute 134
  0.485000000000001,                      !- Value Until Time 134
  22,                                     !- Hour 135
  0,                                      !- Minute 135
  0.5,                                    !- Value Until Time 135
  22,                                     !- Hour 136
  10,                                     !- Minute 136
  0.516666666666667,                      !- Value Until Time 136
  22,                                     !- Hour 137
  20,                                     !- Minute 137
  0.533333333333334,                      !- Value Until Time 137
  22,                                     !- Hour 138
  30,                                     !- Minute 138
  0.55,                                   !- Value Until Time 138
  22,                                     !- Hour 139
  40,                                     !- Minute 139
  0.566666666666667,                      !- Value Until Time 139
  22,                                     !- Hour 140
  50,                                     !- Minute 140
  0.583333333333334,                      !- Value Until Time 140
  23,                                     !- Hour 141
  0,                                      !- Minute 141
  0.6,                                    !- Value Until Time 141
  23,                                     !- Hour 142
  10,                                     !- Minute 142
  0.616666666666667,                      !- Value Until Time 142
  23,                                     !- Hour 143
  20,                                     !- Minute 143
  0.633333333333334,                      !- Value Until Time 143
  23,                                     !- Hour 144
  30,                                     !- Minute 144
  0.65,                                   !- Value Until Time 144
  23,                                     !- Hour 145
  40,                                     !- Minute 145
  0.666666666666667,                      !- Value Until Time 145
  23,                                     !- Hour 146
  50,                                     !- Minute 146
  0.683333333333334,                      !- Value Until Time 146
  24,                                     !- Hour 147
  0,                                      !- Minute 147
  0.7;                                    !- Value Until Time 147

OS:Schedule:Day,
  {58f1ab2a-2730-4f5a-aa75-1bfe9daa8774}, !- Handle
  D_Htl_Din_Misc_Yr Summer Design Day,    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {572f71ad-4a9f-41fa-8538-99c6f03916e7}, !- Handle
  D_Htl_Din_Misc_Yr Winter Design Day,    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7276d38e-6c84-4676-84c3-d85fc0cf2b22}, !- Handle
  D_Htl_All_C_Inf_Yr,                     !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {50666573-0ded-480f-85f3-d13329934f51}, !- Default Day Schedule Name
  {a59cefd4-2ec9-4e45-8b7c-93f23e595df2}, !- Summer Design Day Schedule Name
  {e2229f5e-8bd4-4b72-acde-669a7e72b053}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {50666573-0ded-480f-85f3-d13329934f51}, !- Handle
  D_Htl_All_C_Inf_Yr Default,             !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e2229f5e-8bd4-4b72-acde-669a7e72b053}, !- Handle
  D_Htl_All_C_Inf_Yr Winter Design Day,   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a59cefd4-2ec9-4e45-8b7c-93f23e595df2}, !- Handle
  D_Htl_All_C_Inf_Yr Summer Design Day,   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {50e2106e-f36d-426c-b408-90bbb56b01bd}, !- Handle
  Htl Dining People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.477917622501912,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {28ef8a08-322c-4cab-8058-fa7c1ba5b3c8}, !- Handle
  Htl Dining People,                      !- Name
  {50e2106e-f36d-426c-b408-90bbb56b01bd}, !- People Definition Name
  {bcd16ee6-edf4-4d17-bd65-11857d76756c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f9b799d-543a-42f5-ab1c-905c8806792c}, !- Work Efficiency Schedule Name
  {6364265c-ffd1-4bbb-87ef-0a72d7ab21cd}, !- Clothing Insulation Schedule Name
  {1fd7576f-a490-4ad8-8a63-dba37143540b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {15b4036e-1faf-4bd2-93a8-7bebdf023c14}, !- Handle
  Htl Dining Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {aa9c04a8-8ec5-4075-a02b-06135013ed4c}, !- Handle
  {15b4036e-1faf-4bd2-93a8-7bebdf023c14}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {ed1c8187-dc58-4d56-8215-deaae91a54be}, !- Handle
  Htl Dining Elec Equip Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5f805913-5317-4486-9148-b7dc6079a033}, !- Handle
  Htl Dining Elec Equip,                  !- Name
  {ed1c8187-dc58-4d56-8215-deaae91a54be}, !- Electric Equipment Definition Name
  {bcd16ee6-edf4-4d17-bd65-11857d76756c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ec051f3d-448c-4723-8b35-771fbf6eade5}, !- Handle
  Htl Dining Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {658a8619-a6f6-4cac-9416-1b51dd095262}, !- Handle
  Htl Dining Schedule Set,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bed1814a-fd48-4306-aa14-ec53a705422a}, !- Number of People Schedule Name
  {0498a256-4a65-49ea-bfd6-df432d04a0d3}, !- People Activity Level Schedule Name
  {00ade49c-0984-4256-9e4c-01c7066ee2e5}, !- Lighting Schedule Name
  {de0b2682-c3ca-4eca-be02-8fad9f481d98}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7276d38e-6c84-4676-84c3-d85fc0cf2b22}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {00ade49c-0984-4256-9e4c-01c7066ee2e5}, !- Handle
  D17_Htl_Din_LF_Yr,                      !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {c62ecd62-12ba-4426-8311-affdb93ee277}, !- Default Day Schedule Name
  {25089ad3-900d-41bf-b981-d86d58ea7473}, !- Summer Design Day Schedule Name
  {4d457211-d2a9-4ebc-b35c-d72e18034747}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c62ecd62-12ba-4426-8311-affdb93ee277}, !- Handle
  D17_Htl_Din_LF_Yr Default,              !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.7706,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.7728,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.775,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.7772,                                 !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.7794,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.895616666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.891233333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.88685,                                !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.882466666666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.878083333333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.8737,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.867116666666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.860533333333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.85395,                                !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.847366666666667,                      !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.840783333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.8342,                                 !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.8342,                                 !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.823233333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.812266666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.8013,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.790333333333333,                      !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.779366666666667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.7684,                                 !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.7684,                                 !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.748666666666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.728933333333333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.7092,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.689466666666666,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.669733333333333,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.65,                                   !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.625883333333333,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.601766666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.57765,                                !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.553533333333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.529416666666666,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.5053,                                 !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.496516666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.487733333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.47895,                                !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.470166666666667,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.461383333333333,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.4526,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.43945,                                !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.4263,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.41315,                                !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.4,                                    !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.38685,                                !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.3737,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.3715,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.3693,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.3671,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.3649,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.3627,                                 !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.3605,                                 !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.3605,                                 !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.351733333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.342966666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.3342,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.325433333333333,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.316666666666667,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.3079,                                 !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.299133333333334,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.290366666666667,                      !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.2816,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.272833333333334,                      !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.264066666666667,                      !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.2553,                                 !- Value Until Time 69
  11,                                     !- Hour 70
  0,                                      !- Minute 70
  0.2553,                                 !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.2509,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.2465,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.2421,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.2377,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.2333,                                 !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  0.2289,                                 !- Value Until Time 76
  12,                                     !- Hour 77
  0,                                      !- Minute 77
  0.2289,                                 !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.220133333333333,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.211366666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.2026,                                 !- Value Until Time 80
  12,                                     !- Hour 81
  39,                                     !- Minute 81
  0.193833333333333,                      !- Value Until Time 81
  12,                                     !- Hour 82
  49,                                     !- Minute 82
  0.185066666666667,                      !- Value Until Time 82
  12,                                     !- Hour 83
  59,                                     !- Minute 83
  0.1763,                                 !- Value Until Time 83
  13,                                     !- Hour 84
  0,                                      !- Minute 84
  0.1763,                                 !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.174116666666667,                      !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.171933333333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.16975,                                !- Value Until Time 87
  13,                                     !- Hour 88
  39,                                     !- Minute 88
  0.167566666666667,                      !- Value Until Time 88
  13,                                     !- Hour 89
  49,                                     !- Minute 89
  0.165383333333333,                      !- Value Until Time 89
  13,                                     !- Hour 90
  59,                                     !- Minute 90
  0.1632,                                 !- Value Until Time 90
  14,                                     !- Hour 91
  0,                                      !- Minute 91
  0.1632,                                 !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.161,                                  !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.1588,                                 !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.1566,                                 !- Value Until Time 94
  14,                                     !- Hour 95
  39,                                     !- Minute 95
  0.1544,                                 !- Value Until Time 95
  14,                                     !- Hour 96
  49,                                     !- Minute 96
  0.1522,                                 !- Value Until Time 96
  14,                                     !- Hour 97
  59,                                     !- Minute 97
  0.15,                                   !- Value Until Time 97
  15,                                     !- Hour 98
  0,                                      !- Minute 98
  0.15,                                   !- Value Until Time 98
  16,                                     !- Hour 99
  0,                                      !- Minute 99
  0.15,                                   !- Value Until Time 99
  16,                                     !- Hour 100
  10,                                     !- Minute 100
  0.1522,                                 !- Value Until Time 100
  16,                                     !- Hour 101
  20,                                     !- Minute 101
  0.1544,                                 !- Value Until Time 101
  16,                                     !- Hour 102
  30,                                     !- Minute 102
  0.1566,                                 !- Value Until Time 102
  16,                                     !- Hour 103
  40,                                     !- Minute 103
  0.1588,                                 !- Value Until Time 103
  16,                                     !- Hour 104
  50,                                     !- Minute 104
  0.161,                                  !- Value Until Time 104
  17,                                     !- Hour 105
  0,                                      !- Minute 105
  0.1632,                                 !- Value Until Time 105
  17,                                     !- Hour 106
  10,                                     !- Minute 106
  0.165391666666667,                      !- Value Until Time 106
  17,                                     !- Hour 107
  20,                                     !- Minute 107
  0.167583333333333,                      !- Value Until Time 107
  17,                                     !- Hour 108
  30,                                     !- Minute 108
  0.169775,                               !- Value Until Time 108
  17,                                     !- Hour 109
  40,                                     !- Minute 109
  0.171966666666667,                      !- Value Until Time 109
  17,                                     !- Hour 110
  50,                                     !- Minute 110
  0.174158333333333,                      !- Value Until Time 110
  18,                                     !- Hour 111
  0,                                      !- Minute 111
  0.17635,                                !- Value Until Time 111
  18,                                     !- Hour 112
  10,                                     !- Minute 112
  0.178541666666667,                      !- Value Until Time 112
  18,                                     !- Hour 113
  20,                                     !- Minute 113
  0.180733333333333,                      !- Value Until Time 113
  18,                                     !- Hour 114
  30,                                     !- Minute 114
  0.182925,                               !- Value Until Time 114
  18,                                     !- Hour 115
  40,                                     !- Minute 115
  0.185116666666667,                      !- Value Until Time 115
  18,                                     !- Hour 116
  50,                                     !- Minute 116
  0.187308333333334,                      !- Value Until Time 116
  19,                                     !- Hour 117
  0,                                      !- Minute 117
  0.1895,                                 !- Value Until Time 117
  19,                                     !- Hour 118
  10,                                     !- Minute 118
  0.20485,                                !- Value Until Time 118
  19,                                     !- Hour 119
  20,                                     !- Minute 119
  0.2202,                                 !- Value Until Time 119
  19,                                     !- Hour 120
  30,                                     !- Minute 120
  0.23555,                                !- Value Until Time 120
  19,                                     !- Hour 121
  40,                                     !- Minute 121
  0.2509,                                 !- Value Until Time 121
  19,                                     !- Hour 122
  50,                                     !- Minute 122
  0.266250000000001,                      !- Value Until Time 122
  20,                                     !- Hour 123
  0,                                      !- Minute 123
  0.2816,                                 !- Value Until Time 123
  20,                                     !- Hour 124
  10,                                     !- Minute 124
  0.299133333333333,                      !- Value Until Time 124
  20,                                     !- Hour 125
  20,                                     !- Minute 125
  0.316666666666667,                      !- Value Until Time 125
  20,                                     !- Hour 126
  30,                                     !- Minute 126
  0.3342,                                 !- Value Until Time 126
  20,                                     !- Hour 127
  40,                                     !- Minute 127
  0.351733333333334,                      !- Value Until Time 127
  20,                                     !- Hour 128
  50,                                     !- Minute 128
  0.369266666666667,                      !- Value Until Time 128
  21,                                     !- Hour 129
  0,                                      !- Minute 129
  0.3868,                                 !- Value Until Time 129
  21,                                     !- Hour 130
  10,                                     !- Minute 130
  0.40655,                                !- Value Until Time 130
  21,                                     !- Hour 131
  20,                                     !- Minute 131
  0.4263,                                 !- Value Until Time 131
  21,                                     !- Hour 132
  30,                                     !- Minute 132
  0.44605,                                !- Value Until Time 132
  21,                                     !- Hour 133
  40,                                     !- Minute 133
  0.465800000000001,                      !- Value Until Time 133
  21,                                     !- Hour 134
  50,                                     !- Minute 134
  0.485550000000001,                      !- Value Until Time 134
  22,                                     !- Hour 135
  0,                                      !- Minute 135
  0.5053,                                 !- Value Until Time 135
  22,                                     !- Hour 136
  10,                                     !- Minute 136
  0.527216666666667,                      !- Value Until Time 136
  22,                                     !- Hour 137
  20,                                     !- Minute 137
  0.549133333333334,                      !- Value Until Time 137
  22,                                     !- Hour 138
  30,                                     !- Minute 138
  0.571050000000001,                      !- Value Until Time 138
  22,                                     !- Hour 139
  40,                                     !- Minute 139
  0.592966666666667,                      !- Value Until Time 139
  22,                                     !- Hour 140
  50,                                     !- Minute 140
  0.614883333333334,                      !- Value Until Time 140
  23,                                     !- Hour 141
  0,                                      !- Minute 141
  0.6368,                                 !- Value Until Time 141
  23,                                     !- Hour 142
  10,                                     !- Minute 142
  0.658733333333334,                      !- Value Until Time 142
  23,                                     !- Hour 143
  20,                                     !- Minute 143
  0.680666666666667,                      !- Value Until Time 143
  23,                                     !- Hour 144
  30,                                     !- Minute 144
  0.7026,                                 !- Value Until Time 144
  23,                                     !- Hour 145
  40,                                     !- Minute 145
  0.724533333333334,                      !- Value Until Time 145
  23,                                     !- Hour 146
  50,                                     !- Minute 146
  0.746466666666667,                      !- Value Until Time 146
  24,                                     !- Hour 147
  0,                                      !- Minute 147
  0.7684;                                 !- Value Until Time 147

OS:Schedule:Day,
  {25089ad3-900d-41bf-b981-d86d58ea7473}, !- Handle
  D17_Htl_Din_LF_Yr Summer Design Day,    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f8014548-ae3f-471b-bbd7-69fe8357b0e6}, !- Handle
  Schedule Rule 5,                        !- Name
  {00ade49c-0984-4256-9e4c-01c7066ee2e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {af2d3b46-3101-413f-905d-a5fed831a159}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af2d3b46-3101-413f-905d-a5fed831a159}, !- Handle
  D17_Htl_Din_LF_Yr Wknd Day,             !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.382733333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.383866666666667,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.385,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.386133333333333,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.387266666666667,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.447716666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.445433333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.44315,                                !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.440866666666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.438583333333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4363,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.432883333333333,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.429466666666667,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.42605,                                !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.422633333333333,                      !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.419216666666667,                      !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.4158,                                 !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.4158,                                 !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.4101,                                 !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.4044,                                 !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.3987,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.393,                                  !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.3873,                                 !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.3816,                                 !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.3816,                                 !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.371333333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.361066666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.3508,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.340533333333333,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.330266666666667,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.32,                                   !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.30745,                                !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.2949,                                 !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.28235,                                !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.2698,                                 !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.25725,                                !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.2447,                                 !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.24015,                                !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.2356,                                 !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.23105,                                !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.2265,                                 !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.22195,                                !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.2174,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.21055,                                !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.2037,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.19685,                                !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.19,                                   !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.18315,                                !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.1763,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.175166666666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.174033333333333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.1729,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.171766666666667,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.170633333333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.1695,                                 !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.1695,                                 !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.164933333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.160366666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.1558,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.151233333333333,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.146666666666667,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.1421,                                 !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.137533333333333,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.132966666666667,                      !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.1284,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.123833333333333,                      !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.119266666666667,                      !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.1147,                                 !- Value Until Time 69
  11,                                     !- Hour 70
  0,                                      !- Minute 70
  0.1147,                                 !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.112433333333333,                      !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.110166666666667,                      !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.1079,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.105633333333333,                      !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.103366666666667,                      !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  0.1011,                                 !- Value Until Time 76
  12,                                     !- Hour 77
  0,                                      !- Minute 77
  0.1011,                                 !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.0965333333333333,                     !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.0919666666666667,                     !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.0874,                                 !- Value Until Time 80
  12,                                     !- Hour 81
  39,                                     !- Minute 81
  0.0828333333333334,                     !- Value Until Time 81
  12,                                     !- Hour 82
  49,                                     !- Minute 82
  0.0782666666666668,                     !- Value Until Time 82
  12,                                     !- Hour 83
  59,                                     !- Minute 83
  0.0737000000000001,                     !- Value Until Time 83
  13,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0737,                                 !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.07255,                                !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.0714,                                 !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.07025,                                !- Value Until Time 87
  13,                                     !- Hour 88
  39,                                     !- Minute 88
  0.0691,                                 !- Value Until Time 88
  13,                                     !- Hour 89
  49,                                     !- Minute 89
  0.06795,                                !- Value Until Time 89
  13,                                     !- Hour 90
  59,                                     !- Minute 90
  0.0668,                                 !- Value Until Time 90
  14,                                     !- Hour 91
  0,                                      !- Minute 91
  0.0668,                                 !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.0656666666666667,                     !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.0645333333333333,                     !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.0634,                                 !- Value Until Time 94
  14,                                     !- Hour 95
  39,                                     !- Minute 95
  0.0622666666666667,                     !- Value Until Time 95
  14,                                     !- Hour 96
  49,                                     !- Minute 96
  0.0611333333333334,                     !- Value Until Time 96
  14,                                     !- Hour 97
  59,                                     !- Minute 97
  0.06,                                   !- Value Until Time 97
  15,                                     !- Hour 98
  0,                                      !- Minute 98
  0.06,                                   !- Value Until Time 98
  16,                                     !- Hour 99
  0,                                      !- Minute 99
  0.06,                                   !- Value Until Time 99
  16,                                     !- Hour 100
  10,                                     !- Minute 100
  0.0611333333333333,                     !- Value Until Time 100
  16,                                     !- Hour 101
  20,                                     !- Minute 101
  0.0622666666666667,                     !- Value Until Time 101
  16,                                     !- Hour 102
  30,                                     !- Minute 102
  0.0634,                                 !- Value Until Time 102
  16,                                     !- Hour 103
  40,                                     !- Minute 103
  0.0645333333333334,                     !- Value Until Time 103
  16,                                     !- Hour 104
  50,                                     !- Minute 104
  0.0656666666666667,                     !- Value Until Time 104
  17,                                     !- Hour 105
  0,                                      !- Minute 105
  0.0668,                                 !- Value Until Time 105
  17,                                     !- Hour 106
  10,                                     !- Minute 106
  0.0679416666666667,                     !- Value Until Time 106
  17,                                     !- Hour 107
  20,                                     !- Minute 107
  0.0690833333333333,                     !- Value Until Time 107
  17,                                     !- Hour 108
  30,                                     !- Minute 108
  0.070225,                               !- Value Until Time 108
  17,                                     !- Hour 109
  40,                                     !- Minute 109
  0.0713666666666667,                     !- Value Until Time 109
  17,                                     !- Hour 110
  50,                                     !- Minute 110
  0.0725083333333334,                     !- Value Until Time 110
  18,                                     !- Hour 111
  0,                                      !- Minute 111
  0.07365,                                !- Value Until Time 111
  18,                                     !- Hour 112
  10,                                     !- Minute 112
  0.0747916666666667,                     !- Value Until Time 112
  18,                                     !- Hour 113
  20,                                     !- Minute 113
  0.0759333333333334,                     !- Value Until Time 113
  18,                                     !- Hour 114
  30,                                     !- Minute 114
  0.0770750000000001,                     !- Value Until Time 114
  18,                                     !- Hour 115
  40,                                     !- Minute 115
  0.0782166666666668,                     !- Value Until Time 115
  18,                                     !- Hour 116
  50,                                     !- Minute 116
  0.0793583333333334,                     !- Value Until Time 116
  19,                                     !- Hour 117
  0,                                      !- Minute 117
  0.0805,                                 !- Value Until Time 117
  19,                                     !- Hour 118
  10,                                     !- Minute 118
  0.0884833333333334,                     !- Value Until Time 118
  19,                                     !- Hour 119
  20,                                     !- Minute 119
  0.0964666666666668,                     !- Value Until Time 119
  19,                                     !- Hour 120
  30,                                     !- Minute 120
  0.10445,                                !- Value Until Time 120
  19,                                     !- Hour 121
  40,                                     !- Minute 121
  0.112433333333334,                      !- Value Until Time 121
  19,                                     !- Hour 122
  50,                                     !- Minute 122
  0.120416666666667,                      !- Value Until Time 122
  20,                                     !- Hour 123
  0,                                      !- Minute 123
  0.1284,                                 !- Value Until Time 123
  20,                                     !- Hour 124
  10,                                     !- Minute 124
  0.137533333333333,                      !- Value Until Time 124
  20,                                     !- Hour 125
  20,                                     !- Minute 125
  0.146666666666667,                      !- Value Until Time 125
  20,                                     !- Hour 126
  30,                                     !- Minute 126
  0.1558,                                 !- Value Until Time 126
  20,                                     !- Hour 127
  40,                                     !- Minute 127
  0.164933333333334,                      !- Value Until Time 127
  20,                                     !- Hour 128
  50,                                     !- Minute 128
  0.174066666666667,                      !- Value Until Time 128
  21,                                     !- Hour 129
  0,                                      !- Minute 129
  0.1832,                                 !- Value Until Time 129
  21,                                     !- Hour 130
  10,                                     !- Minute 130
  0.19345,                                !- Value Until Time 130
  21,                                     !- Hour 131
  20,                                     !- Minute 131
  0.2037,                                 !- Value Until Time 131
  21,                                     !- Hour 132
  30,                                     !- Minute 132
  0.21395,                                !- Value Until Time 132
  21,                                     !- Hour 133
  40,                                     !- Minute 133
  0.2242,                                 !- Value Until Time 133
  21,                                     !- Hour 134
  50,                                     !- Minute 134
  0.23445,                                !- Value Until Time 134
  22,                                     !- Hour 135
  0,                                      !- Minute 135
  0.2447,                                 !- Value Until Time 135
  22,                                     !- Hour 136
  10,                                     !- Minute 136
  0.256116666666667,                      !- Value Until Time 136
  22,                                     !- Hour 137
  20,                                     !- Minute 137
  0.267533333333334,                      !- Value Until Time 137
  22,                                     !- Hour 138
  30,                                     !- Minute 138
  0.27895,                                !- Value Until Time 138
  22,                                     !- Hour 139
  40,                                     !- Minute 139
  0.290366666666667,                      !- Value Until Time 139
  22,                                     !- Hour 140
  50,                                     !- Minute 140
  0.301783333333334,                      !- Value Until Time 140
  23,                                     !- Hour 141
  0,                                      !- Minute 141
  0.3132,                                 !- Value Until Time 141
  23,                                     !- Hour 142
  10,                                     !- Minute 142
  0.3246,                                 !- Value Until Time 142
  23,                                     !- Hour 143
  20,                                     !- Minute 143
  0.336,                                  !- Value Until Time 143
  23,                                     !- Hour 144
  30,                                     !- Minute 144
  0.3474,                                 !- Value Until Time 144
  23,                                     !- Hour 145
  40,                                     !- Minute 145
  0.3588,                                 !- Value Until Time 145
  23,                                     !- Hour 146
  50,                                     !- Minute 146
  0.3702,                                 !- Value Until Time 146
  24,                                     !- Hour 147
  0,                                      !- Minute 147
  0.3816;                                 !- Value Until Time 147

OS:Schedule:Day,
  {4d457211-d2a9-4ebc-b35c-d72e18034747}, !- Handle
  D17_Htl_Din_LF_Yr Winter Design Day,    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {283f3cdf-3750-4cd5-a585-d19b22d873e5}, !- Handle
  Htl GuestRmCorrid People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {348b7057-c5e9-4062-b6aa-b15f77dcf06e}, !- Handle
  Htl GuestRmCorrid People,               !- Name
  {283f3cdf-3750-4cd5-a585-d19b22d873e5}, !- People Definition Name
  {83215d1e-599f-46a6-b37c-f531818ba703}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f9b799d-543a-42f5-ab1c-905c8806792c}, !- Work Efficiency Schedule Name
  {6364265c-ffd1-4bbb-87ef-0a72d7ab21cd}, !- Clothing Insulation Schedule Name
  {1fd7576f-a490-4ad8-8a63-dba37143540b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a042458d-c847-4b15-848b-5c270df3d928}, !- Handle
  Htl GuestRmCorrid Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {91afa1f5-7384-4b7d-89ce-a0b44974f8f1}, !- Handle
  {a042458d-c847-4b15-848b-5c270df3d928}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {8e737a71-071d-4edc-86c2-75e878ad5a2f}, !- Handle
  Htl GuestRmCorrid Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2ad1fdd8-3743-4709-b6c4-355b571548cc}, !- Handle
  Htl GuestRmCorrid Elec Equip,           !- Name
  {8e737a71-071d-4edc-86c2-75e878ad5a2f}, !- Electric Equipment Definition Name
  {83215d1e-599f-46a6-b37c-f531818ba703}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6bb02856-3d91-48ed-8433-feec44407c70}, !- Handle
  Htl GuestRmCorrid Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {939733e9-a311-4284-a1a2-3b2576d538ea}, !- Handle
  Htl GuestRmCorrid Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ae94884b-4fee-4f06-879f-2a994364690a}, !- Number of People Schedule Name
  {99461135-2fd0-46ac-a926-9773b6618cb9}, !- People Activity Level Schedule Name
  {9cc84cda-0305-4183-a802-c7d23d7d44f4}, !- Lighting Schedule Name
  {b86efade-b305-4674-8b69-57663dbf4c01}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7276d38e-6c84-4676-84c3-d85fc0cf2b22}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ae94884b-4fee-4f06-879f-2a994364690a}, !- Handle
  D_Htl_GRmCi_Occup_Yr,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {3a69bdf9-7447-4b78-809a-eb09c6a6f72c}, !- Default Day Schedule Name
  {07512bb2-85b7-4cc2-b60f-ea6459f70e13}, !- Summer Design Day Schedule Name
  {40ea46ff-0d39-458f-a4af-e9de1f25e1f3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a69bdf9-7447-4b78-809a-eb09c6a6f72c}, !- Handle
  D_Htl_GRmCi_Occup_Yr Default,           !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.685,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.69,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.695,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.7,                                    !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.705,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.795,                                  !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.79,                                   !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.785,                                  !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.78,                                   !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.775,                                  !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.77,                                   !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.768333333333333,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.766666666666667,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.765,                                  !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.763333333333333,                      !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.761666666666667,                      !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.76,                                   !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.76,                                   !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.748333333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.736666666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.725,                                  !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.713333333333333,                      !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.701666666666667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.69,                                   !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.69,                                   !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.686666666666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.683333333333333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.68,                                   !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.676666666666667,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.673333333333333,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.67,                                   !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.653333333333333,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.636666666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.62,                                   !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.603333333333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.586666666666666,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.57,                                   !- Value Until Time 38
  7,                                      !- Hour 39
  0,                                      !- Minute 39
  0.57,                                   !- Value Until Time 39
  7,                                      !- Hour 40
  10,                                     !- Minute 40
  0.558333333333333,                      !- Value Until Time 40
  7,                                      !- Hour 41
  20,                                     !- Minute 41
  0.546666666666667,                      !- Value Until Time 41
  7,                                      !- Hour 42
  30,                                     !- Minute 42
  0.535,                                  !- Value Until Time 42
  7,                                      !- Hour 43
  40,                                     !- Minute 43
  0.523333333333333,                      !- Value Until Time 43
  7,                                      !- Hour 44
  50,                                     !- Minute 44
  0.511666666666666,                      !- Value Until Time 44
  8,                                      !- Hour 45
  0,                                      !- Minute 45
  0.5,                                    !- Value Until Time 45
  8,                                      !- Hour 46
  9,                                      !- Minute 46
  0.498333333333333,                      !- Value Until Time 46
  8,                                      !- Hour 47
  19,                                     !- Minute 47
  0.496666666666667,                      !- Value Until Time 47
  8,                                      !- Hour 48
  29,                                     !- Minute 48
  0.495,                                  !- Value Until Time 48
  8,                                      !- Hour 49
  39,                                     !- Minute 49
  0.493333333333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  49,                                     !- Minute 50
  0.491666666666667,                      !- Value Until Time 50
  8,                                      !- Hour 51
  59,                                     !- Minute 51
  0.49,                                   !- Value Until Time 51
  9,                                      !- Hour 52
  0,                                      !- Minute 52
  0.49,                                   !- Value Until Time 52
  9,                                      !- Hour 53
  9,                                      !- Minute 53
  0.481666666666667,                      !- Value Until Time 53
  9,                                      !- Hour 54
  19,                                     !- Minute 54
  0.473333333333333,                      !- Value Until Time 54
  9,                                      !- Hour 55
  29,                                     !- Minute 55
  0.465,                                  !- Value Until Time 55
  9,                                      !- Hour 56
  39,                                     !- Minute 56
  0.456666666666667,                      !- Value Until Time 56
  9,                                      !- Hour 57
  49,                                     !- Minute 57
  0.448333333333333,                      !- Value Until Time 57
  9,                                      !- Hour 58
  59,                                     !- Minute 58
  0.44,                                   !- Value Until Time 58
  10,                                     !- Hour 59
  9,                                      !- Minute 59
  0.431666666666667,                      !- Value Until Time 59
  10,                                     !- Hour 60
  19,                                     !- Minute 60
  0.423333333333334,                      !- Value Until Time 60
  10,                                     !- Hour 61
  29,                                     !- Minute 61
  0.415,                                  !- Value Until Time 61
  10,                                     !- Hour 62
  39,                                     !- Minute 62
  0.406666666666667,                      !- Value Until Time 62
  10,                                     !- Hour 63
  49,                                     !- Minute 63
  0.398333333333334,                      !- Value Until Time 63
  10,                                     !- Hour 64
  59,                                     !- Minute 64
  0.39,                                   !- Value Until Time 64
  11,                                     !- Hour 65
  0,                                      !- Minute 65
  0.39,                                   !- Value Until Time 65
  11,                                     !- Hour 66
  9,                                      !- Minute 66
  0.386666666666667,                      !- Value Until Time 66
  11,                                     !- Hour 67
  19,                                     !- Minute 67
  0.383333333333333,                      !- Value Until Time 67
  11,                                     !- Hour 68
  29,                                     !- Minute 68
  0.38,                                   !- Value Until Time 68
  11,                                     !- Hour 69
  39,                                     !- Minute 69
  0.376666666666667,                      !- Value Until Time 69
  11,                                     !- Hour 70
  49,                                     !- Minute 70
  0.373333333333333,                      !- Value Until Time 70
  11,                                     !- Hour 71
  59,                                     !- Minute 71
  0.37,                                   !- Value Until Time 71
  12,                                     !- Hour 72
  0,                                      !- Minute 72
  0.37,                                   !- Value Until Time 72
  12,                                     !- Hour 73
  9,                                      !- Minute 73
  0.361666666666667,                      !- Value Until Time 73
  12,                                     !- Hour 74
  19,                                     !- Minute 74
  0.353333333333333,                      !- Value Until Time 74
  12,                                     !- Hour 75
  29,                                     !- Minute 75
  0.345,                                  !- Value Until Time 75
  12,                                     !- Hour 76
  39,                                     !- Minute 76
  0.336666666666667,                      !- Value Until Time 76
  12,                                     !- Hour 77
  49,                                     !- Minute 77
  0.328333333333333,                      !- Value Until Time 77
  12,                                     !- Hour 78
  59,                                     !- Minute 78
  0.32,                                   !- Value Until Time 78
  13,                                     !- Hour 79
  0,                                      !- Minute 79
  0.32,                                   !- Value Until Time 79
  13,                                     !- Hour 80
  9,                                      !- Minute 80
  0.318333333333333,                      !- Value Until Time 80
  13,                                     !- Hour 81
  19,                                     !- Minute 81
  0.316666666666667,                      !- Value Until Time 81
  13,                                     !- Hour 82
  29,                                     !- Minute 82
  0.315,                                  !- Value Until Time 82
  13,                                     !- Hour 83
  39,                                     !- Minute 83
  0.313333333333333,                      !- Value Until Time 83
  13,                                     !- Hour 84
  49,                                     !- Minute 84
  0.311666666666667,                      !- Value Until Time 84
  13,                                     !- Hour 85
  59,                                     !- Minute 85
  0.31,                                   !- Value Until Time 85
  14,                                     !- Hour 86
  0,                                      !- Minute 86
  0.31,                                   !- Value Until Time 86
  14,                                     !- Hour 87
  9,                                      !- Minute 87
  0.305,                                  !- Value Until Time 87
  14,                                     !- Hour 88
  19,                                     !- Minute 88
  0.3,                                    !- Value Until Time 88
  14,                                     !- Hour 89
  29,                                     !- Minute 89
  0.295,                                  !- Value Until Time 89
  14,                                     !- Hour 90
  39,                                     !- Minute 90
  0.29,                                   !- Value Until Time 90
  14,                                     !- Hour 91
  49,                                     !- Minute 91
  0.285,                                  !- Value Until Time 91
  14,                                     !- Hour 92
  59,                                     !- Minute 92
  0.28,                                   !- Value Until Time 92
  15,                                     !- Hour 93
  0,                                      !- Minute 93
  0.28,                                   !- Value Until Time 93
  16,                                     !- Hour 94
  0,                                      !- Minute 94
  0.28,                                   !- Value Until Time 94
  16,                                     !- Hour 95
  10,                                     !- Minute 95
  0.283333333333333,                      !- Value Until Time 95
  16,                                     !- Hour 96
  20,                                     !- Minute 96
  0.286666666666667,                      !- Value Until Time 96
  16,                                     !- Hour 97
  30,                                     !- Minute 97
  0.29,                                   !- Value Until Time 97
  16,                                     !- Hour 98
  40,                                     !- Minute 98
  0.293333333333333,                      !- Value Until Time 98
  16,                                     !- Hour 99
  50,                                     !- Minute 99
  0.296666666666667,                      !- Value Until Time 99
  17,                                     !- Hour 100
  0,                                      !- Minute 100
  0.3,                                    !- Value Until Time 100
  17,                                     !- Hour 101
  10,                                     !- Minute 101
  0.300833333333333,                      !- Value Until Time 101
  17,                                     !- Hour 102
  20,                                     !- Minute 102
  0.301666666666667,                      !- Value Until Time 102
  17,                                     !- Hour 103
  30,                                     !- Minute 103
  0.3025,                                 !- Value Until Time 103
  17,                                     !- Hour 104
  40,                                     !- Minute 104
  0.303333333333333,                      !- Value Until Time 104
  17,                                     !- Hour 105
  50,                                     !- Minute 105
  0.304166666666667,                      !- Value Until Time 105
  18,                                     !- Hour 106
  0,                                      !- Minute 106
  0.305,                                  !- Value Until Time 106
  18,                                     !- Hour 107
  10,                                     !- Minute 107
  0.305833333333333,                      !- Value Until Time 107
  18,                                     !- Hour 108
  20,                                     !- Minute 108
  0.306666666666667,                      !- Value Until Time 108
  18,                                     !- Hour 109
  30,                                     !- Minute 109
  0.3075,                                 !- Value Until Time 109
  18,                                     !- Hour 110
  40,                                     !- Minute 110
  0.308333333333333,                      !- Value Until Time 110
  18,                                     !- Hour 111
  50,                                     !- Minute 111
  0.309166666666667,                      !- Value Until Time 111
  19,                                     !- Hour 112
  0,                                      !- Minute 112
  0.31,                                   !- Value Until Time 112
  19,                                     !- Hour 113
  10,                                     !- Minute 113
  0.316666666666667,                      !- Value Until Time 113
  19,                                     !- Hour 114
  20,                                     !- Minute 114
  0.323333333333333,                      !- Value Until Time 114
  19,                                     !- Hour 115
  30,                                     !- Minute 115
  0.33,                                   !- Value Until Time 115
  19,                                     !- Hour 116
  40,                                     !- Minute 116
  0.336666666666667,                      !- Value Until Time 116
  19,                                     !- Hour 117
  50,                                     !- Minute 117
  0.343333333333334,                      !- Value Until Time 117
  20,                                     !- Hour 118
  0,                                      !- Minute 118
  0.35,                                   !- Value Until Time 118
  20,                                     !- Hour 119
  10,                                     !- Minute 119
  0.363333333333333,                      !- Value Until Time 119
  20,                                     !- Hour 120
  20,                                     !- Minute 120
  0.376666666666667,                      !- Value Until Time 120
  20,                                     !- Hour 121
  30,                                     !- Minute 121
  0.39,                                   !- Value Until Time 121
  20,                                     !- Hour 122
  40,                                     !- Minute 122
  0.403333333333334,                      !- Value Until Time 122
  20,                                     !- Hour 123
  50,                                     !- Minute 123
  0.416666666666667,                      !- Value Until Time 123
  21,                                     !- Hour 124
  0,                                      !- Minute 124
  0.43,                                   !- Value Until Time 124
  21,                                     !- Hour 125
  10,                                     !- Minute 125
  0.441666666666667,                      !- Value Until Time 125
  21,                                     !- Hour 126
  20,                                     !- Minute 126
  0.453333333333334,                      !- Value Until Time 126
  21,                                     !- Hour 127
  30,                                     !- Minute 127
  0.465,                                  !- Value Until Time 127
  21,                                     !- Hour 128
  40,                                     !- Minute 128
  0.476666666666667,                      !- Value Until Time 128
  21,                                     !- Hour 129
  50,                                     !- Minute 129
  0.488333333333334,                      !- Value Until Time 129
  22,                                     !- Hour 130
  0,                                      !- Minute 130
  0.5,                                    !- Value Until Time 130
  22,                                     !- Hour 131
  10,                                     !- Minute 131
  0.511666666666667,                      !- Value Until Time 131
  22,                                     !- Hour 132
  20,                                     !- Minute 132
  0.523333333333333,                      !- Value Until Time 132
  22,                                     !- Hour 133
  30,                                     !- Minute 133
  0.535,                                  !- Value Until Time 133
  22,                                     !- Hour 134
  40,                                     !- Minute 134
  0.546666666666667,                      !- Value Until Time 134
  22,                                     !- Hour 135
  50,                                     !- Minute 135
  0.558333333333334,                      !- Value Until Time 135
  23,                                     !- Hour 136
  0,                                      !- Minute 136
  0.57,                                   !- Value Until Time 136
  23,                                     !- Hour 137
  10,                                     !- Minute 137
  0.588333333333333,                      !- Value Until Time 137
  23,                                     !- Hour 138
  20,                                     !- Minute 138
  0.606666666666667,                      !- Value Until Time 138
  23,                                     !- Hour 139
  30,                                     !- Minute 139
  0.625,                                  !- Value Until Time 139
  23,                                     !- Hour 140
  40,                                     !- Minute 140
  0.643333333333334,                      !- Value Until Time 140
  23,                                     !- Hour 141
  50,                                     !- Minute 141
  0.661666666666667,                      !- Value Until Time 141
  24,                                     !- Hour 142
  0,                                      !- Minute 142
  0.68;                                   !- Value Until Time 142

OS:Schedule:Day,
  {07512bb2-85b7-4cc2-b60f-ea6459f70e13}, !- Handle
  D_Htl_GRmCi_Occup_Yr Summer Design Day, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40ea46ff-0d39-458f-a4af-e9de1f25e1f3}, !- Handle
  D_Htl_GRmCi_Occup_Yr Winter Design Day, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {99461135-2fd0-46ac-a926-9773b6618cb9}, !- Handle
  DEER Activity 147W/person,              !- Name
  {815dbcd0-5f89-42c6-b7d8-9c55157c4710}, !- Schedule Type Limits Name
  {f69eaf0d-bdbd-4055-aebe-dc250337f727}, !- Default Day Schedule Name
  {57e3ee94-9876-4c2b-a6e1-eff96f1b0532}, !- Summer Design Day Schedule Name
  {53c1d573-994b-43b1-95a2-6d1ad7a92818}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f69eaf0d-bdbd-4055-aebe-dc250337f727}, !- Handle
  DEER Activity 147W/person Default,      !- Name
  {815dbcd0-5f89-42c6-b7d8-9c55157c4710}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  12,                                     !- Hour 1
  30,                                     !- Minute 1
  147,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  147;                                    !- Value Until Time 2

OS:Schedule:Day,
  {53c1d573-994b-43b1-95a2-6d1ad7a92818}, !- Handle
  DEER Activity 147W/person Winter Design Day, !- Name
  {815dbcd0-5f89-42c6-b7d8-9c55157c4710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {57e3ee94-9876-4c2b-a6e1-eff96f1b0532}, !- Handle
  DEER Activity 147W/person Summer Design Day, !- Name
  {815dbcd0-5f89-42c6-b7d8-9c55157c4710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9cc84cda-0305-4183-a802-c7d23d7d44f4}, !- Handle
  D17_Htl_GRmCi_LF_Yr,                    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {82f7c19c-9f21-4cee-9227-3a830ed34d54}, !- Default Day Schedule Name
  {b0bd8280-f341-4d4c-a57d-22e15ffeee03}, !- Summer Design Day Schedule Name
  {1b8dcd8d-0e99-4f43-acbd-1a962217260f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82f7c19c-9f21-4cee-9227-3a830ed34d54}, !- Handle
  D17_Htl_GRmCi_LF_Yr Default,            !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  12,                                     !- Hour 1
  30,                                     !- Minute 1
  0.9,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9;                                    !- Value Until Time 2

OS:Schedule:Day,
  {b0bd8280-f341-4d4c-a57d-22e15ffeee03}, !- Handle
  D17_Htl_GRmCi_LF_Yr Summer Design Day,  !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b8dcd8d-0e99-4f43-acbd-1a962217260f}, !- Handle
  D17_Htl_GRmCi_LF_Yr Winter Design Day,  !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b86efade-b305-4674-8b69-57663dbf4c01}, !- Handle
  D_Htl_GRmCi_Misc_Yr,                    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {5af63371-5b41-4f59-8b9c-95abe6cd243c}, !- Default Day Schedule Name
  {7e116ab4-9c00-49a0-888b-eefeb387dc91}, !- Summer Design Day Schedule Name
  {d0fe4d38-d266-4211-93c0-363c47e1f92f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5af63371-5b41-4f59-8b9c-95abe6cd243c}, !- Handle
  D_Htl_GRmCi_Misc_Yr Default,            !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.6,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  0.595833333333333,                      !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  0.591666666666667,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5875,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  0.583333333333333,                      !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  0.579166666666667,                      !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.575,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.570833333333333,                      !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.566666666666667,                      !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.5625,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.558333333333333,                      !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.554166666666667,                      !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.55,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  10,                                     !- Minute 15
  0.525,                                  !- Value Until Time 15
  7,                                      !- Hour 16
  20,                                     !- Minute 16
  0.5,                                    !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.475,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  40,                                     !- Minute 18
  0.45,                                   !- Value Until Time 18
  7,                                      !- Hour 19
  50,                                     !- Minute 19
  0.425,                                  !- Value Until Time 19
  8,                                      !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  8,                                      !- Hour 21
  9,                                      !- Minute 21
  0.383333333333333,                      !- Value Until Time 21
  8,                                      !- Hour 22
  19,                                     !- Minute 22
  0.366666666666667,                      !- Value Until Time 22
  8,                                      !- Hour 23
  29,                                     !- Minute 23
  0.35,                                   !- Value Until Time 23
  8,                                      !- Hour 24
  39,                                     !- Minute 24
  0.333333333333334,                      !- Value Until Time 24
  8,                                      !- Hour 25
  49,                                     !- Minute 25
  0.316666666666667,                      !- Value Until Time 25
  8,                                      !- Hour 26
  59,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  9,                                      !- Hour 27
  0,                                      !- Minute 27
  0.3,                                    !- Value Until Time 27
  9,                                      !- Hour 28
  9,                                      !- Minute 28
  0.291666666666667,                      !- Value Until Time 28
  9,                                      !- Hour 29
  19,                                     !- Minute 29
  0.283333333333333,                      !- Value Until Time 29
  9,                                      !- Hour 30
  29,                                     !- Minute 30
  0.275,                                  !- Value Until Time 30
  9,                                      !- Hour 31
  39,                                     !- Minute 31
  0.266666666666667,                      !- Value Until Time 31
  9,                                      !- Hour 32
  49,                                     !- Minute 32
  0.258333333333333,                      !- Value Until Time 32
  9,                                      !- Hour 33
  59,                                     !- Minute 33
  0.25,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  9,                                      !- Minute 34
  0.241666666666667,                      !- Value Until Time 34
  10,                                     !- Hour 35
  19,                                     !- Minute 35
  0.233333333333334,                      !- Value Until Time 35
  10,                                     !- Hour 36
  29,                                     !- Minute 36
  0.225,                                  !- Value Until Time 36
  10,                                     !- Hour 37
  39,                                     !- Minute 37
  0.216666666666667,                      !- Value Until Time 37
  10,                                     !- Hour 38
  49,                                     !- Minute 38
  0.208333333333334,                      !- Value Until Time 38
  10,                                     !- Hour 39
  59,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  11,                                     !- Hour 40
  0,                                      !- Minute 40
  0.2,                                    !- Value Until Time 40
  11,                                     !- Hour 41
  9,                                      !- Minute 41
  0.216666666666667,                      !- Value Until Time 41
  11,                                     !- Hour 42
  19,                                     !- Minute 42
  0.233333333333333,                      !- Value Until Time 42
  11,                                     !- Hour 43
  29,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  39,                                     !- Minute 44
  0.266666666666666,                      !- Value Until Time 44
  11,                                     !- Hour 45
  49,                                     !- Minute 45
  0.283333333333333,                      !- Value Until Time 45
  11,                                     !- Hour 46
  59,                                     !- Minute 46
  0.3,                                    !- Value Until Time 46
  12,                                     !- Hour 47
  0,                                      !- Minute 47
  0.3,                                    !- Value Until Time 47
  12,                                     !- Hour 48
  9,                                      !- Minute 48
  0.35,                                   !- Value Until Time 48
  12,                                     !- Hour 49
  19,                                     !- Minute 49
  0.4,                                    !- Value Until Time 49
  12,                                     !- Hour 50
  29,                                     !- Minute 50
  0.449999999999999,                      !- Value Until Time 50
  12,                                     !- Hour 51
  39,                                     !- Minute 51
  0.499999999999999,                      !- Value Until Time 51
  12,                                     !- Hour 52
  49,                                     !- Minute 52
  0.549999999999999,                      !- Value Until Time 52
  12,                                     !- Hour 53
  59,                                     !- Minute 53
  0.599999999999999,                      !- Value Until Time 53
  13,                                     !- Hour 54
  0,                                      !- Minute 54
  0.6,                                    !- Value Until Time 54
  19,                                     !- Hour 55
  0,                                      !- Minute 55
  0.6,                                    !- Value Until Time 55
  19,                                     !- Hour 56
  10,                                     !- Minute 56
  0.566666666666666,                      !- Value Until Time 56
  19,                                     !- Hour 57
  20,                                     !- Minute 57
  0.533333333333333,                      !- Value Until Time 57
  19,                                     !- Hour 58
  30,                                     !- Minute 58
  0.499999999999999,                      !- Value Until Time 58
  19,                                     !- Hour 59
  40,                                     !- Minute 59
  0.466666666666666,                      !- Value Until Time 59
  19,                                     !- Hour 60
  50,                                     !- Minute 60
  0.433333333333332,                      !- Value Until Time 60
  20,                                     !- Hour 61
  0,                                      !- Minute 61
  0.4,                                    !- Value Until Time 61
  20,                                     !- Hour 62
  10,                                     !- Minute 62
  0.383333333333333,                      !- Value Until Time 62
  20,                                     !- Hour 63
  20,                                     !- Minute 63
  0.366666666666666,                      !- Value Until Time 63
  20,                                     !- Hour 64
  30,                                     !- Minute 64
  0.35,                                   !- Value Until Time 64
  20,                                     !- Hour 65
  40,                                     !- Minute 65
  0.333333333333333,                      !- Value Until Time 65
  20,                                     !- Hour 66
  50,                                     !- Minute 66
  0.316666666666666,                      !- Value Until Time 66
  21,                                     !- Hour 67
  0,                                      !- Minute 67
  0.3,                                    !- Value Until Time 67
  21,                                     !- Hour 68
  10,                                     !- Minute 68
  0.283333333333333,                      !- Value Until Time 68
  21,                                     !- Hour 69
  20,                                     !- Minute 69
  0.266666666666666,                      !- Value Until Time 69
  21,                                     !- Hour 70
  30,                                     !- Minute 70
  0.25,                                   !- Value Until Time 70
  21,                                     !- Hour 71
  40,                                     !- Minute 71
  0.233333333333333,                      !- Value Until Time 71
  21,                                     !- Hour 72
  50,                                     !- Minute 72
  0.216666666666666,                      !- Value Until Time 72
  22,                                     !- Hour 73
  0,                                      !- Minute 73
  0.2,                                    !- Value Until Time 73
  22,                                     !- Hour 74
  10,                                     !- Minute 74
  0.225,                                  !- Value Until Time 74
  22,                                     !- Hour 75
  20,                                     !- Minute 75
  0.25,                                   !- Value Until Time 75
  22,                                     !- Hour 76
  30,                                     !- Minute 76
  0.275000000000001,                      !- Value Until Time 76
  22,                                     !- Hour 77
  40,                                     !- Minute 77
  0.300000000000001,                      !- Value Until Time 77
  22,                                     !- Hour 78
  50,                                     !- Minute 78
  0.325000000000001,                      !- Value Until Time 78
  23,                                     !- Hour 79
  0,                                      !- Minute 79
  0.35,                                   !- Value Until Time 79
  23,                                     !- Hour 80
  10,                                     !- Minute 80
  0.391666666666667,                      !- Value Until Time 80
  23,                                     !- Hour 81
  20,                                     !- Minute 81
  0.433333333333334,                      !- Value Until Time 81
  23,                                     !- Hour 82
  30,                                     !- Minute 82
  0.475000000000001,                      !- Value Until Time 82
  23,                                     !- Hour 83
  40,                                     !- Minute 83
  0.516666666666668,                      !- Value Until Time 83
  23,                                     !- Hour 84
  50,                                     !- Minute 84
  0.558333333333335,                      !- Value Until Time 84
  24,                                     !- Hour 85
  0,                                      !- Minute 85
  0.6;                                    !- Value Until Time 85

OS:Schedule:Day,
  {7e116ab4-9c00-49a0-888b-eefeb387dc91}, !- Handle
  D_Htl_GRmCi_Misc_Yr Summer Design Day,  !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0fe4d38-d266-4211-93c0-363c47e1f92f}, !- Handle
  D_Htl_GRmCi_Misc_Yr Winter Design Day,  !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {d615d3cc-16c5-4318-b5bd-75dbf16f1b01}, !- Handle
  Htl GuestRmOcc People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0355209043751421,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f560e1f3-9333-4e73-9bee-00718fc9d600}, !- Handle
  Htl GuestRmOcc People,                  !- Name
  {d615d3cc-16c5-4318-b5bd-75dbf16f1b01}, !- People Definition Name
  {79062f6c-f6b8-4738-8789-5e7da14a3964}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f9b799d-543a-42f5-ab1c-905c8806792c}, !- Work Efficiency Schedule Name
  {6364265c-ffd1-4bbb-87ef-0a72d7ab21cd}, !- Clothing Insulation Schedule Name
  {1fd7576f-a490-4ad8-8a63-dba37143540b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a873e41b-a8a7-42b0-86d8-cd26131c901e}, !- Handle
  Htl GuestRmOcc Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {40659c12-552f-4da4-baed-81a2a9169064}, !- Handle
  {a873e41b-a8a7-42b0-86d8-cd26131c901e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24829999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.69540000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.056300000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0;                                      !- Feature Value 5

OS:ElectricEquipment:Definition,
  {853c9a85-a1cb-4ded-ae81-c5aef1e83d9f}, !- Handle
  Htl GuestRmOcc Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {440f6ad7-919e-4fd9-b063-dc24a8c532f5}, !- Handle
  Htl GuestRmOcc Elec Equip,              !- Name
  {853c9a85-a1cb-4ded-ae81-c5aef1e83d9f}, !- Electric Equipment Definition Name
  {79062f6c-f6b8-4738-8789-5e7da14a3964}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4b284cca-bb2b-4e0b-b701-e889a038554b}, !- Handle
  Htl GuestRmOcc Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {aa7f301b-3efe-4ca3-8486-9a1fdedc38d6}, !- Handle
  Htl GuestRmOcc Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8f674e84-262a-45ad-b2b4-3398b35bfde5}, !- Number of People Schedule Name
  {4620070a-85c6-48e8-98b4-8f89674347bd}, !- People Activity Level Schedule Name
  {b257e94a-12de-41aa-8409-bbac4b0c2b35}, !- Lighting Schedule Name
  {dc9193f1-9a54-4c37-939d-01cafe9e5bcd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7276d38e-6c84-4676-84c3-d85fc0cf2b22}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {8f674e84-262a-45ad-b2b4-3398b35bfde5}, !- Handle
  D_Htl_GRmO_Occup_Yr,                    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {3c932ccb-9896-410d-b913-64e3b39bd13a}, !- Default Day Schedule Name
  {824e3d9c-dcf9-41d1-8b13-e7d7da6cbe15}, !- Summer Design Day Schedule Name
  {813c6fb9-f7c8-4986-9bbd-71e56577dc98}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c932ccb-9896-410d-b913-64e3b39bd13a}, !- Handle
  D_Htl_GRmO_Occup_Yr Default,            !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  39,                                     !- Minute 2
  0.108333333333333,                      !- Value Until Time 2
  3,                                      !- Hour 3
  49,                                     !- Minute 3
  0.116666666666667,                      !- Value Until Time 3
  3,                                      !- Hour 4
  59,                                     !- Minute 4
  0.125,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  9,                                      !- Minute 5
  0.133333333333333,                      !- Value Until Time 5
  4,                                      !- Hour 6
  19,                                     !- Minute 6
  0.141666666666667,                      !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  40,                                     !- Minute 8
  0.158333333333333,                      !- Value Until Time 8
  4,                                      !- Hour 9
  50,                                     !- Minute 9
  0.166666666666667,                      !- Value Until Time 9
  5,                                      !- Hour 10
  0,                                      !- Minute 10
  0.175,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  10,                                     !- Minute 11
  0.183333333333333,                      !- Value Until Time 11
  5,                                      !- Hour 12
  20,                                     !- Minute 12
  0.191666666666667,                      !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  5,                                      !- Hour 14
  40,                                     !- Minute 14
  0.225,                                  !- Value Until Time 14
  5,                                      !- Hour 15
  50,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.275,                                  !- Value Until Time 16
  6,                                      !- Hour 17
  10,                                     !- Minute 17
  0.3,                                    !- Value Until Time 17
  6,                                      !- Hour 18
  20,                                     !- Minute 18
  0.325,                                  !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.35,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  40,                                     !- Minute 20
  0.375,                                  !- Value Until Time 20
  6,                                      !- Hour 21
  50,                                     !- Minute 21
  0.4,                                    !- Value Until Time 21
  7,                                      !- Hour 22
  0,                                      !- Minute 22
  0.425,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  10,                                     !- Minute 23
  0.45,                                   !- Value Until Time 23
  7,                                      !- Hour 24
  20,                                     !- Minute 24
  0.475,                                  !- Value Until Time 24
  7,                                      !- Hour 25
  30,                                     !- Minute 25
  0.5,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  0,                                      !- Minute 26
  0.5,                                    !- Value Until Time 26
  8,                                      !- Hour 27
  9,                                      !- Minute 27
  0.55,                                   !- Value Until Time 27
  8,                                      !- Hour 28
  19,                                     !- Minute 28
  0.6,                                    !- Value Until Time 28
  8,                                      !- Hour 29
  29,                                     !- Minute 29
  0.649999999999999,                      !- Value Until Time 29
  8,                                      !- Hour 30
  39,                                     !- Minute 30
  0.699999999999999,                      !- Value Until Time 30
  8,                                      !- Hour 31
  49,                                     !- Minute 31
  0.749999999999999,                      !- Value Until Time 31
  8,                                      !- Hour 32
  59,                                     !- Minute 32
  0.799999999999999,                      !- Value Until Time 32
  9,                                      !- Hour 33
  0,                                      !- Minute 33
  0.8,                                    !- Value Until Time 33
  9,                                      !- Hour 34
  9,                                      !- Minute 34
  0.808333333333333,                      !- Value Until Time 34
  9,                                      !- Hour 35
  19,                                     !- Minute 35
  0.816666666666667,                      !- Value Until Time 35
  9,                                      !- Hour 36
  29,                                     !- Minute 36
  0.825,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  39,                                     !- Minute 37
  0.833333333333333,                      !- Value Until Time 37
  9,                                      !- Hour 38
  49,                                     !- Minute 38
  0.841666666666667,                      !- Value Until Time 38
  9,                                      !- Hour 39
  59,                                     !- Minute 39
  0.85,                                   !- Value Until Time 39
  10,                                     !- Hour 40
  9,                                      !- Minute 40
  0.858333333333333,                      !- Value Until Time 40
  10,                                     !- Hour 41
  19,                                     !- Minute 41
  0.866666666666666,                      !- Value Until Time 41
  10,                                     !- Hour 42
  29,                                     !- Minute 42
  0.875,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  39,                                     !- Minute 43
  0.883333333333333,                      !- Value Until Time 43
  10,                                     !- Hour 44
  49,                                     !- Minute 44
  0.891666666666666,                      !- Value Until Time 44
  10,                                     !- Hour 45
  59,                                     !- Minute 45
  0.9,                                    !- Value Until Time 45
  11,                                     !- Hour 46
  0,                                      !- Minute 46
  0.9,                                    !- Value Until Time 46
  11,                                     !- Hour 47
  9,                                      !- Minute 47
  0.916666666666667,                      !- Value Until Time 47
  11,                                     !- Hour 48
  19,                                     !- Minute 48
  0.933333333333333,                      !- Value Until Time 48
  11,                                     !- Hour 49
  29,                                     !- Minute 49
  0.95,                                   !- Value Until Time 49
  11,                                     !- Hour 50
  39,                                     !- Minute 50
  0.966666666666667,                      !- Value Until Time 50
  11,                                     !- Hour 51
  49,                                     !- Minute 51
  0.983333333333333,                      !- Value Until Time 51
  11,                                     !- Hour 52
  59,                                     !- Minute 52
  1,                                      !- Value Until Time 52
  12,                                     !- Hour 53
  0,                                      !- Minute 53
  1,                                      !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  1,                                      !- Value Until Time 54
  19,                                     !- Hour 55
  10,                                     !- Minute 55
  0.983333333333333,                      !- Value Until Time 55
  19,                                     !- Hour 56
  20,                                     !- Minute 56
  0.966666666666666,                      !- Value Until Time 56
  19,                                     !- Hour 57
  30,                                     !- Minute 57
  0.95,                                   !- Value Until Time 57
  19,                                     !- Hour 58
  40,                                     !- Minute 58
  0.933333333333333,                      !- Value Until Time 58
  19,                                     !- Hour 59
  50,                                     !- Minute 59
  0.916666666666666,                      !- Value Until Time 59
  20,                                     !- Hour 60
  0,                                      !- Minute 60
  0.9,                                    !- Value Until Time 60
  20,                                     !- Hour 61
  10,                                     !- Minute 61
  0.866666666666666,                      !- Value Until Time 61
  20,                                     !- Hour 62
  20,                                     !- Minute 62
  0.833333333333333,                      !- Value Until Time 62
  20,                                     !- Hour 63
  30,                                     !- Minute 63
  0.799999999999999,                      !- Value Until Time 63
  20,                                     !- Hour 64
  40,                                     !- Minute 64
  0.766666666666666,                      !- Value Until Time 64
  20,                                     !- Hour 65
  50,                                     !- Minute 65
  0.733333333333332,                      !- Value Until Time 65
  21,                                     !- Hour 66
  0,                                      !- Minute 66
  0.7,                                    !- Value Until Time 66
  21,                                     !- Hour 67
  10,                                     !- Minute 67
  0.616666666666666,                      !- Value Until Time 67
  21,                                     !- Hour 68
  20,                                     !- Minute 68
  0.533333333333332,                      !- Value Until Time 68
  21,                                     !- Hour 69
  30,                                     !- Minute 69
  0.449999999999998,                      !- Value Until Time 69
  21,                                     !- Hour 70
  40,                                     !- Minute 70
  0.366666666666664,                      !- Value Until Time 70
  21,                                     !- Hour 71
  50,                                     !- Minute 71
  0.28333333333333,                       !- Value Until Time 71
  22,                                     !- Hour 72
  0,                                      !- Minute 72
  0.2,                                    !- Value Until Time 72
  22,                                     !- Hour 73
  10,                                     !- Minute 73
  0.183333333333333,                      !- Value Until Time 73
  22,                                     !- Hour 74
  20,                                     !- Minute 74
  0.166666666666666,                      !- Value Until Time 74
  22,                                     !- Hour 75
  30,                                     !- Minute 75
  0.15,                                   !- Value Until Time 75
  22,                                     !- Hour 76
  40,                                     !- Minute 76
  0.133333333333333,                      !- Value Until Time 76
  22,                                     !- Hour 77
  50,                                     !- Minute 77
  0.116666666666666,                      !- Value Until Time 77
  23,                                     !- Hour 78
  0,                                      !- Minute 78
  0.1,                                    !- Value Until Time 78
  24,                                     !- Hour 79
  0,                                      !- Minute 79
  0.1;                                    !- Value Until Time 79

OS:Schedule:Day,
  {824e3d9c-dcf9-41d1-8b13-e7d7da6cbe15}, !- Handle
  D_Htl_GRmO_Occup_Yr Summer Design Day,  !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {813c6fb9-f7c8-4986-9bbd-71e56577dc98}, !- Handle
  D_Htl_GRmO_Occup_Yr Winter Design Day,  !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4620070a-85c6-48e8-98b4-8f89674347bd}, !- Handle
  DEER Activity 117W/person,              !- Name
  {815dbcd0-5f89-42c6-b7d8-9c55157c4710}, !- Schedule Type Limits Name
  {c411505e-dd53-4d97-9ef5-67cff156d3ac}, !- Default Day Schedule Name
  {4e0b28b3-c1e8-4536-88ba-1f445f09cfda}, !- Summer Design Day Schedule Name
  {980c32ff-f8e2-45aa-8e28-f9377ff2e1d1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c411505e-dd53-4d97-9ef5-67cff156d3ac}, !- Handle
  DEER Activity 117W/person Default,      !- Name
  {815dbcd0-5f89-42c6-b7d8-9c55157c4710}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  12,                                     !- Hour 1
  30,                                     !- Minute 1
  117,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  117;                                    !- Value Until Time 2

OS:Schedule:Day,
  {980c32ff-f8e2-45aa-8e28-f9377ff2e1d1}, !- Handle
  DEER Activity 117W/person Winter Design Day, !- Name
  {815dbcd0-5f89-42c6-b7d8-9c55157c4710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4e0b28b3-c1e8-4536-88ba-1f445f09cfda}, !- Handle
  DEER Activity 117W/person Summer Design Day, !- Name
  {815dbcd0-5f89-42c6-b7d8-9c55157c4710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b257e94a-12de-41aa-8409-bbac4b0c2b35}, !- Handle
  D17_Htl_GRmO_LF_Yr,                     !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {0c1f275d-79c8-4d0c-8344-0def1ca943cd}, !- Default Day Schedule Name
  {357db190-abbf-4aea-9c4a-11673e9f7e75}, !- Summer Design Day Schedule Name
  {59ca2f52-3670-42ad-818a-682b48db9a9a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c1f275d-79c8-4d0c-8344-0def1ca943cd}, !- Handle
  D17_Htl_GRmO_LF_Yr Default,             !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.151683333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.148166666666667,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.14465,                                !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.141133333333333,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.137616666666667,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1213,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.119583333333333,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.117866666666667,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.11615,                                !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.114433333333333,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.112716666666667,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.111,                                  !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.1087,                                 !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.1064,                                 !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.1041,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.1018,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.0995,                                 !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.0972,                                 !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.0972,                                 !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.10075,                                !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.1043,                                 !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.10785,                                !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.1114,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.11495,                                !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.1185,                                 !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.1185,                                 !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.122333333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.126166666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.13,                                   !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.133833333333333,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.137666666666667,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1415,                                 !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.14715,                                !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.1528,                                 !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.15845,                                !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.1641,                                 !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.16975,                                !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.1754,                                 !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.17765,                                !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.1799,                                 !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.18215,                                !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.1844,                                 !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.18665,                                !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.1889,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.189716666666667,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.190533333333333,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.19135,                                !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.192166666666667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.192983333333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.1938,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.193366666666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.192933333333333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.1925,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.192066666666667,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.191633333333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.1912,                                 !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.1912,                                 !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.189325,                               !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.18745,                                !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.185575,                               !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.1837,                                 !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.181825,                               !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.17995,                                !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.178075,                               !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.1762,                                 !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.174325,                               !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.17245,                                !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.170575,                               !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.1687,                                 !- Value Until Time 69
  11,                                     !- Hour 70
  0,                                      !- Minute 70
  0.1687,                                 !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.1602,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.1517,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.1432,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.1347,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.1262,                                 !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  0.1177,                                 !- Value Until Time 76
  12,                                     !- Hour 77
  0,                                      !- Minute 77
  0.1177,                                 !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.11395,                                !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.1102,                                 !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.10645,                                !- Value Until Time 80
  12,                                     !- Hour 81
  39,                                     !- Minute 81
  0.1027,                                 !- Value Until Time 81
  12,                                     !- Hour 82
  49,                                     !- Minute 82
  0.0989500000000001,                     !- Value Until Time 82
  12,                                     !- Hour 83
  59,                                     !- Minute 83
  0.0952000000000001,                     !- Value Until Time 83
  13,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0952,                                 !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.0909,                                 !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.0866,                                 !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.0823000000000001,                     !- Value Until Time 87
  13,                                     !- Hour 88
  39,                                     !- Minute 88
  0.0780000000000001,                     !- Value Until Time 88
  13,                                     !- Hour 89
  49,                                     !- Minute 89
  0.0737000000000001,                     !- Value Until Time 89
  13,                                     !- Hour 90
  59,                                     !- Minute 90
  0.0694000000000001,                     !- Value Until Time 90
  14,                                     !- Hour 91
  0,                                      !- Minute 91
  0.0694,                                 !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.0672,                                 !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.065,                                  !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.0628,                                 !- Value Until Time 94
  14,                                     !- Hour 95
  39,                                     !- Minute 95
  0.0606,                                 !- Value Until Time 95
  14,                                     !- Hour 96
  49,                                     !- Minute 96
  0.0584,                                 !- Value Until Time 96
  14,                                     !- Hour 97
  59,                                     !- Minute 97
  0.0562,                                 !- Value Until Time 97
  15,                                     !- Hour 98
  0,                                      !- Minute 98
  0.0562,                                 !- Value Until Time 98
  15,                                     !- Hour 99
  9,                                      !- Minute 99
  0.05495,                                !- Value Until Time 99
  15,                                     !- Hour 100
  19,                                     !- Minute 100
  0.0537,                                 !- Value Until Time 100
  15,                                     !- Hour 101
  29,                                     !- Minute 101
  0.05245,                                !- Value Until Time 101
  15,                                     !- Hour 102
  39,                                     !- Minute 102
  0.0512,                                 !- Value Until Time 102
  15,                                     !- Hour 103
  49,                                     !- Minute 103
  0.04995,                                !- Value Until Time 103
  15,                                     !- Hour 104
  59,                                     !- Minute 104
  0.0487,                                 !- Value Until Time 104
  16,                                     !- Hour 105
  0,                                      !- Minute 105
  0.0487,                                 !- Value Until Time 105
  16,                                     !- Hour 106
  10,                                     !- Minute 106
  0.0483833333333333,                     !- Value Until Time 106
  16,                                     !- Hour 107
  20,                                     !- Minute 107
  0.0480666666666667,                     !- Value Until Time 107
  16,                                     !- Hour 108
  30,                                     !- Minute 108
  0.04775,                                !- Value Until Time 108
  16,                                     !- Hour 109
  40,                                     !- Minute 109
  0.0474333333333333,                     !- Value Until Time 109
  16,                                     !- Hour 110
  50,                                     !- Minute 110
  0.0471166666666667,                     !- Value Until Time 110
  17,                                     !- Hour 111
  0,                                      !- Minute 111
  0.0468,                                 !- Value Until Time 111
  17,                                     !- Hour 112
  10,                                     !- Minute 112
  0.048475,                               !- Value Until Time 112
  17,                                     !- Hour 113
  20,                                     !- Minute 113
  0.05015,                                !- Value Until Time 113
  17,                                     !- Hour 114
  30,                                     !- Minute 114
  0.051825,                               !- Value Until Time 114
  17,                                     !- Hour 115
  40,                                     !- Minute 115
  0.0535,                                 !- Value Until Time 115
  17,                                     !- Hour 116
  50,                                     !- Minute 116
  0.0551750000000001,                     !- Value Until Time 116
  18,                                     !- Hour 117
  0,                                      !- Minute 117
  0.0568500000000001,                     !- Value Until Time 117
  18,                                     !- Hour 118
  10,                                     !- Minute 118
  0.0585250000000001,                     !- Value Until Time 118
  18,                                     !- Hour 119
  20,                                     !- Minute 119
  0.0602000000000001,                     !- Value Until Time 119
  18,                                     !- Hour 120
  30,                                     !- Minute 120
  0.0618750000000001,                     !- Value Until Time 120
  18,                                     !- Hour 121
  40,                                     !- Minute 121
  0.0635500000000001,                     !- Value Until Time 121
  18,                                     !- Hour 122
  50,                                     !- Minute 122
  0.0652250000000001,                     !- Value Until Time 122
  19,                                     !- Hour 123
  0,                                      !- Minute 123
  0.0669,                                 !- Value Until Time 123
  19,                                     !- Hour 124
  10,                                     !- Minute 124
  0.0707333333333334,                     !- Value Until Time 124
  19,                                     !- Hour 125
  20,                                     !- Minute 125
  0.0745666666666667,                     !- Value Until Time 125
  19,                                     !- Hour 126
  30,                                     !- Minute 126
  0.0784000000000001,                     !- Value Until Time 126
  19,                                     !- Hour 127
  40,                                     !- Minute 127
  0.0822333333333334,                     !- Value Until Time 127
  19,                                     !- Hour 128
  50,                                     !- Minute 128
  0.0860666666666668,                     !- Value Until Time 128
  20,                                     !- Hour 129
  0,                                      !- Minute 129
  0.0899,                                 !- Value Until Time 129
  20,                                     !- Hour 130
  10,                                     !- Minute 130
  0.09365,                                !- Value Until Time 130
  20,                                     !- Hour 131
  20,                                     !- Minute 131
  0.0974,                                 !- Value Until Time 131
  20,                                     !- Hour 132
  30,                                     !- Minute 132
  0.10115,                                !- Value Until Time 132
  20,                                     !- Hour 133
  40,                                     !- Minute 133
  0.1049,                                 !- Value Until Time 133
  20,                                     !- Hour 134
  50,                                     !- Minute 134
  0.10865,                                !- Value Until Time 134
  21,                                     !- Hour 135
  0,                                      !- Minute 135
  0.1124,                                 !- Value Until Time 135
  21,                                     !- Hour 136
  10,                                     !- Minute 136
  0.11785,                                !- Value Until Time 136
  21,                                     !- Hour 137
  20,                                     !- Minute 137
  0.1233,                                 !- Value Until Time 137
  21,                                     !- Hour 138
  30,                                     !- Minute 138
  0.12875,                                !- Value Until Time 138
  21,                                     !- Hour 139
  40,                                     !- Minute 139
  0.1342,                                 !- Value Until Time 139
  21,                                     !- Hour 140
  50,                                     !- Minute 140
  0.13965,                                !- Value Until Time 140
  22,                                     !- Hour 141
  0,                                      !- Minute 141
  0.1451,                                 !- Value Until Time 141
  22,                                     !- Hour 142
  10,                                     !- Minute 142
  0.145783333333333,                      !- Value Until Time 142
  22,                                     !- Hour 143
  20,                                     !- Minute 143
  0.146466666666667,                      !- Value Until Time 143
  22,                                     !- Hour 144
  30,                                     !- Minute 144
  0.14715,                                !- Value Until Time 144
  22,                                     !- Hour 145
  40,                                     !- Minute 145
  0.147833333333333,                      !- Value Until Time 145
  22,                                     !- Hour 146
  50,                                     !- Minute 146
  0.148516666666667,                      !- Value Until Time 146
  23,                                     !- Hour 147
  0,                                      !- Minute 147
  0.1492,                                 !- Value Until Time 147
  23,                                     !- Hour 148
  10,                                     !- Minute 148
  0.1502,                                 !- Value Until Time 148
  23,                                     !- Hour 149
  20,                                     !- Minute 149
  0.1512,                                 !- Value Until Time 149
  23,                                     !- Hour 150
  30,                                     !- Minute 150
  0.1522,                                 !- Value Until Time 150
  23,                                     !- Hour 151
  40,                                     !- Minute 151
  0.1532,                                 !- Value Until Time 151
  23,                                     !- Hour 152
  50,                                     !- Minute 152
  0.1542,                                 !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.1552;                                 !- Value Until Time 153

OS:Schedule:Day,
  {357db190-abbf-4aea-9c4a-11673e9f7e75}, !- Handle
  D17_Htl_GRmO_LF_Yr Summer Design Day,   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59ca2f52-3670-42ad-818a-682b48db9a9a}, !- Handle
  D17_Htl_GRmO_LF_Yr Winter Design Day,   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc9193f1-9a54-4c37-939d-01cafe9e5bcd}, !- Handle
  D_Htl_GRmO_Misc_Yr,                     !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {5fb233c2-3e0c-42b3-99f5-be6048f0014e}, !- Default Day Schedule Name
  {f8f359fc-d87b-4b64-bdc7-be95f4a85915}, !- Summer Design Day Schedule Name
  {c9a0a198-4a55-4f81-8697-b7557e2cc4f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5fb233c2-3e0c-42b3-99f5-be6048f0014e}, !- Handle
  D_Htl_GRmO_Misc_Yr Default,             !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.566666666666666,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.558333333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.55,                                   !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.541666666666666,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.533333333333333,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.524999999999999,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.516666666666666,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.508333333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  3,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  3,                                      !- Hour 11
  39,                                     !- Minute 11
  0.5125,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  49,                                     !- Minute 12
  0.525,                                  !- Value Until Time 12
  3,                                      !- Hour 13
  59,                                     !- Minute 13
  0.5375,                                 !- Value Until Time 13
  4,                                      !- Hour 14
  9,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  4,                                      !- Hour 15
  19,                                     !- Minute 15
  0.5625,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  30,                                     !- Minute 16
  0.575,                                  !- Value Until Time 16
  4,                                      !- Hour 17
  40,                                     !- Minute 17
  0.5875,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  50,                                     !- Minute 18
  0.6,                                    !- Value Until Time 18
  5,                                      !- Hour 19
  0,                                      !- Minute 19
  0.6125,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  10,                                     !- Minute 20
  0.625,                                  !- Value Until Time 20
  5,                                      !- Hour 21
  20,                                     !- Minute 21
  0.6375,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.65,                                   !- Value Until Time 22
  5,                                      !- Hour 23
  40,                                     !- Minute 23
  0.6625,                                 !- Value Until Time 23
  5,                                      !- Hour 24
  50,                                     !- Minute 24
  0.675,                                  !- Value Until Time 24
  6,                                      !- Hour 25
  0,                                      !- Minute 25
  0.6875,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  10,                                     !- Minute 26
  0.7,                                    !- Value Until Time 26
  6,                                      !- Hour 27
  20,                                     !- Minute 27
  0.7125,                                 !- Value Until Time 27
  6,                                      !- Hour 28
  30,                                     !- Minute 28
  0.725000000000001,                      !- Value Until Time 28
  6,                                      !- Hour 29
  40,                                     !- Minute 29
  0.7375,                                 !- Value Until Time 29
  6,                                      !- Hour 30
  50,                                     !- Minute 30
  0.75,                                   !- Value Until Time 30
  7,                                      !- Hour 31
  0,                                      !- Minute 31
  0.7625,                                 !- Value Until Time 31
  7,                                      !- Hour 32
  10,                                     !- Minute 32
  0.775000000000001,                      !- Value Until Time 32
  7,                                      !- Hour 33
  20,                                     !- Minute 33
  0.787500000000001,                      !- Value Until Time 33
  7,                                      !- Hour 34
  30,                                     !- Minute 34
  0.8,                                    !- Value Until Time 34
  9,                                      !- Hour 35
  30,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  9,                                      !- Hour 36
  39,                                     !- Minute 36
  0.78,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  49,                                     !- Minute 37
  0.76,                                   !- Value Until Time 37
  9,                                      !- Hour 38
  59,                                     !- Minute 38
  0.74,                                   !- Value Until Time 38
  10,                                     !- Hour 39
  9,                                      !- Minute 39
  0.72,                                   !- Value Until Time 39
  10,                                     !- Hour 40
  19,                                     !- Minute 40
  0.7,                                    !- Value Until Time 40
  10,                                     !- Hour 41
  29,                                     !- Minute 41
  0.68,                                   !- Value Until Time 41
  10,                                     !- Hour 42
  39,                                     !- Minute 42
  0.660000000000001,                      !- Value Until Time 42
  10,                                     !- Hour 43
  49,                                     !- Minute 43
  0.640000000000001,                      !- Value Until Time 43
  10,                                     !- Hour 44
  59,                                     !- Minute 44
  0.620000000000001,                      !- Value Until Time 44
  11,                                     !- Hour 45
  9,                                      !- Minute 45
  0.600000000000001,                      !- Value Until Time 45
  11,                                     !- Hour 46
  19,                                     !- Minute 46
  0.580000000000001,                      !- Value Until Time 46
  11,                                     !- Hour 47
  29,                                     !- Minute 47
  0.560000000000001,                      !- Value Until Time 47
  11,                                     !- Hour 48
  39,                                     !- Minute 48
  0.540000000000001,                      !- Value Until Time 48
  11,                                     !- Hour 49
  49,                                     !- Minute 49
  0.520000000000001,                      !- Value Until Time 49
  11,                                     !- Hour 50
  59,                                     !- Minute 50
  0.500000000000001,                      !- Value Until Time 50
  12,                                     !- Hour 51
  9,                                      !- Minute 51
  0.480000000000001,                      !- Value Until Time 51
  12,                                     !- Hour 52
  19,                                     !- Minute 52
  0.460000000000001,                      !- Value Until Time 52
  12,                                     !- Hour 53
  29,                                     !- Minute 53
  0.440000000000001,                      !- Value Until Time 53
  12,                                     !- Hour 54
  39,                                     !- Minute 54
  0.420000000000001,                      !- Value Until Time 54
  12,                                     !- Hour 55
  49,                                     !- Minute 55
  0.400000000000002,                      !- Value Until Time 55
  12,                                     !- Hour 56
  59,                                     !- Minute 56
  0.380000000000002,                      !- Value Until Time 56
  13,                                     !- Hour 57
  9,                                      !- Minute 57
  0.360000000000002,                      !- Value Until Time 57
  13,                                     !- Hour 58
  19,                                     !- Minute 58
  0.340000000000002,                      !- Value Until Time 58
  13,                                     !- Hour 59
  29,                                     !- Minute 59
  0.320000000000002,                      !- Value Until Time 59
  13,                                     !- Hour 60
  39,                                     !- Minute 60
  0.300000000000002,                      !- Value Until Time 60
  13,                                     !- Hour 61
  49,                                     !- Minute 61
  0.280000000000002,                      !- Value Until Time 61
  13,                                     !- Hour 62
  59,                                     !- Minute 62
  0.260000000000002,                      !- Value Until Time 62
  14,                                     !- Hour 63
  9,                                      !- Minute 63
  0.240000000000002,                      !- Value Until Time 63
  14,                                     !- Hour 64
  19,                                     !- Minute 64
  0.220000000000002,                      !- Value Until Time 64
  14,                                     !- Hour 65
  29,                                     !- Minute 65
  0.200000000000002,                      !- Value Until Time 65
  14,                                     !- Hour 66
  30,                                     !- Minute 66
  0.2,                                    !- Value Until Time 66
  16,                                     !- Hour 67
  30,                                     !- Minute 67
  0.2,                                    !- Value Until Time 67
  16,                                     !- Hour 68
  40,                                     !- Minute 68
  0.213333333333333,                      !- Value Until Time 68
  16,                                     !- Hour 69
  50,                                     !- Minute 69
  0.226666666666667,                      !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.24,                                   !- Value Until Time 70
  17,                                     !- Hour 71
  10,                                     !- Minute 71
  0.253333333333334,                      !- Value Until Time 71
  17,                                     !- Hour 72
  20,                                     !- Minute 72
  0.266666666666667,                      !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  0.280000000000001,                      !- Value Until Time 73
  17,                                     !- Hour 74
  40,                                     !- Minute 74
  0.293333333333334,                      !- Value Until Time 74
  17,                                     !- Hour 75
  50,                                     !- Minute 75
  0.306666666666667,                      !- Value Until Time 75
  18,                                     !- Hour 76
  0,                                      !- Minute 76
  0.320000000000001,                      !- Value Until Time 76
  18,                                     !- Hour 77
  10,                                     !- Minute 77
  0.333333333333334,                      !- Value Until Time 77
  18,                                     !- Hour 78
  20,                                     !- Minute 78
  0.346666666666668,                      !- Value Until Time 78
  18,                                     !- Hour 79
  30,                                     !- Minute 79
  0.360000000000001,                      !- Value Until Time 79
  18,                                     !- Hour 80
  40,                                     !- Minute 80
  0.373333333333335,                      !- Value Until Time 80
  18,                                     !- Hour 81
  50,                                     !- Minute 81
  0.386666666666668,                      !- Value Until Time 81
  19,                                     !- Hour 82
  0,                                      !- Minute 82
  0.400000000000001,                      !- Value Until Time 82
  19,                                     !- Hour 83
  10,                                     !- Minute 83
  0.413333333333335,                      !- Value Until Time 83
  19,                                     !- Hour 84
  20,                                     !- Minute 84
  0.426666666666668,                      !- Value Until Time 84
  19,                                     !- Hour 85
  30,                                     !- Minute 85
  0.440000000000002,                      !- Value Until Time 85
  19,                                     !- Hour 86
  40,                                     !- Minute 86
  0.453333333333335,                      !- Value Until Time 86
  19,                                     !- Hour 87
  50,                                     !- Minute 87
  0.466666666666669,                      !- Value Until Time 87
  20,                                     !- Hour 88
  0,                                      !- Minute 88
  0.480000000000002,                      !- Value Until Time 88
  20,                                     !- Hour 89
  10,                                     !- Minute 89
  0.493333333333335,                      !- Value Until Time 89
  20,                                     !- Hour 90
  20,                                     !- Minute 90
  0.506666666666669,                      !- Value Until Time 90
  20,                                     !- Hour 91
  30,                                     !- Minute 91
  0.520000000000002,                      !- Value Until Time 91
  20,                                     !- Hour 92
  40,                                     !- Minute 92
  0.533333333333336,                      !- Value Until Time 92
  20,                                     !- Hour 93
  50,                                     !- Minute 93
  0.546666666666669,                      !- Value Until Time 93
  21,                                     !- Hour 94
  0,                                      !- Minute 94
  0.560000000000002,                      !- Value Until Time 94
  21,                                     !- Hour 95
  10,                                     !- Minute 95
  0.573333333333336,                      !- Value Until Time 95
  21,                                     !- Hour 96
  20,                                     !- Minute 96
  0.586666666666669,                      !- Value Until Time 96
  21,                                     !- Hour 97
  30,                                     !- Minute 97
  0.6,                                    !- Value Until Time 97
  23,                                     !- Hour 98
  30,                                     !- Minute 98
  0.6,                                    !- Value Until Time 98
  23,                                     !- Hour 99
  40,                                     !- Minute 99
  0.591666666666667,                      !- Value Until Time 99
  23,                                     !- Hour 100
  50,                                     !- Minute 100
  0.583333333333333,                      !- Value Until Time 100
  24,                                     !- Hour 101
  0,                                      !- Minute 101
  0.575;                                  !- Value Until Time 101

OS:Schedule:Day,
  {f8f359fc-d87b-4b64-bdc7-be95f4a85915}, !- Handle
  D_Htl_GRmO_Misc_Yr Summer Design Day,   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9a0a198-4a55-4f81-8697-b7557e2cc4f1}, !- Handle
  D_Htl_GRmO_Misc_Yr Winter Design Day,   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {15b8885c-6260-460a-a223-39125c89b0b2}, !- Handle
  Htl GuestRmUnOcc People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0355209043751421,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f78d7465-3ebc-4029-8240-58ffe84b21b0}, !- Handle
  Htl GuestRmUnOcc People,                !- Name
  {15b8885c-6260-460a-a223-39125c89b0b2}, !- People Definition Name
  {0d514360-e9e0-4457-8847-b9dda9b32ce2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f9b799d-543a-42f5-ab1c-905c8806792c}, !- Work Efficiency Schedule Name
  {6364265c-ffd1-4bbb-87ef-0a72d7ab21cd}, !- Clothing Insulation Schedule Name
  {1fd7576f-a490-4ad8-8a63-dba37143540b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {dc2c6ba5-834f-4554-8d69-652c53369653}, !- Handle
  Htl GuestRmUnOcc Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {6eae0114-8741-4ecb-9cbd-217a7dc7bb40}, !- Handle
  {dc2c6ba5-834f-4554-8d69-652c53369653}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24829999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.69540000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.056300000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0;                                      !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e0b032f6-3468-451e-b977-dcce65d4b55d}, !- Handle
  Htl GuestRmUnOcc Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d22fd8a2-9b22-4ba1-a8ec-52cd06be3832}, !- Handle
  Htl GuestRmUnOcc Elec Equip,            !- Name
  {e0b032f6-3468-451e-b977-dcce65d4b55d}, !- Electric Equipment Definition Name
  {0d514360-e9e0-4457-8847-b9dda9b32ce2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {55181c83-b672-4393-b220-9248d591aa95}, !- Handle
  Htl GuestRmUnOcc Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7fdc19a2-e936-420c-b7ff-67c8426c327c}, !- Handle
  Htl GuestRmUnOcc Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3a88c131-c67a-4340-9584-a9dc29aeb3d3}, !- Number of People Schedule Name
  {4620070a-85c6-48e8-98b4-8f89674347bd}, !- People Activity Level Schedule Name
  {604fc6ea-ecad-483a-8da0-d4340650177e}, !- Lighting Schedule Name
  {9462849d-f856-4ab3-ae02-a6dd415a80fa}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7276d38e-6c84-4676-84c3-d85fc0cf2b22}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {3a88c131-c67a-4340-9584-a9dc29aeb3d3}, !- Handle
  D_Htl_GRmU_Occup_Yr,                    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {63f247d1-4726-4884-85da-9e53067b2789}, !- Default Day Schedule Name
  {b77731ca-c91c-4876-9140-248b9e47131c}, !- Summer Design Day Schedule Name
  {cbc6efe6-6e83-400f-abc9-698748e5fdff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63f247d1-4726-4884-85da-9e53067b2789}, !- Handle
  D_Htl_GRmU_Occup_Yr Default,            !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  12,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b77731ca-c91c-4876-9140-248b9e47131c}, !- Handle
  D_Htl_GRmU_Occup_Yr Summer Design Day,  !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cbc6efe6-6e83-400f-abc9-698748e5fdff}, !- Handle
  D_Htl_GRmU_Occup_Yr Winter Design Day,  !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {604fc6ea-ecad-483a-8da0-d4340650177e}, !- Handle
  D17_Htl_GRmU_LF_Yr,                     !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {6ad90d75-f95a-40f8-a35f-a9c3ed5ebab7}, !- Default Day Schedule Name
  {a50af4a7-c581-4822-8f2d-deef150687ae}, !- Summer Design Day Schedule Name
  {7a80c6ef-c696-4be5-894d-f764851162d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ad90d75-f95a-40f8-a35f-a9c3ed5ebab7}, !- Handle
  D17_Htl_GRmU_LF_Yr Default,             !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  12,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a50af4a7-c581-4822-8f2d-deef150687ae}, !- Handle
  D17_Htl_GRmU_LF_Yr Summer Design Day,   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a80c6ef-c696-4be5-894d-f764851162d6}, !- Handle
  D17_Htl_GRmU_LF_Yr Winter Design Day,   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9462849d-f856-4ab3-ae02-a6dd415a80fa}, !- Handle
  D_Htl_GRmU_Misc_Yr,                     !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {c28f66c1-1156-4de4-834c-456cd685a00c}, !- Default Day Schedule Name
  {7a94bd6d-d1a1-4b6c-b997-37959d62180c}, !- Summer Design Day Schedule Name
  {c968f7f1-63d3-4665-a2bb-296f5927f532}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c28f66c1-1156-4de4-834c-456cd685a00c}, !- Handle
  D_Htl_GRmU_Misc_Yr Default,             !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  12,                                     !- Hour 1
  30,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1;                                    !- Value Until Time 2

OS:Schedule:Day,
  {7a94bd6d-d1a1-4b6c-b997-37959d62180c}, !- Handle
  D_Htl_GRmU_Misc_Yr Summer Design Day,   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c968f7f1-63d3-4665-a2bb-296f5927f532}, !- Handle
  D_Htl_GRmU_Misc_Yr Winter Design Day,   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {b9d943a4-835e-485f-9711-6d577b027bea}, !- Handle
  Htl HotelLobby People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3345d677-5eca-4815-a3da-cd4200a23bef}, !- Handle
  Htl HotelLobby People,                  !- Name
  {b9d943a4-835e-485f-9711-6d577b027bea}, !- People Definition Name
  {21e7327a-15bd-44de-9a56-a5e3883b45b8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f9b799d-543a-42f5-ab1c-905c8806792c}, !- Work Efficiency Schedule Name
  {6364265c-ffd1-4bbb-87ef-0a72d7ab21cd}, !- Clothing Insulation Schedule Name
  {1fd7576f-a490-4ad8-8a63-dba37143540b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9c477d1a-f5db-401b-843b-2ca3898ecf71}, !- Handle
  Htl HotelLobby Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {cc83927b-83e5-41f6-8b1c-ac6d14c33df0}, !- Handle
  {9c477d1a-f5db-401b-843b-2ca3898ecf71}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f027bc5a-d499-4545-9a73-a46d4eef1cc6}, !- Handle
  Htl HotelLobby Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f54a1b0c-392b-49d2-a3e4-45fde8b9836e}, !- Handle
  Htl HotelLobby Elec Equip,              !- Name
  {f027bc5a-d499-4545-9a73-a46d4eef1cc6}, !- Electric Equipment Definition Name
  {21e7327a-15bd-44de-9a56-a5e3883b45b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8982c94e-a5c3-4166-a974-6cce5827ec2c}, !- Handle
  Htl HotelLobby Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ed4e6c23-9298-4d05-9e94-e839921552bd}, !- Handle
  Htl HotelLobby Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {46dfad32-bb6c-4e70-ade8-ed5cbbb169aa}, !- Number of People Schedule Name
  {99461135-2fd0-46ac-a926-9773b6618cb9}, !- People Activity Level Schedule Name
  {c2d39d5c-6109-4ed3-bed0-6b8a0375a5c9}, !- Lighting Schedule Name
  {3b474482-bc90-41b4-a49d-10038c925766}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7276d38e-6c84-4676-84c3-d85fc0cf2b22}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {46dfad32-bb6c-4e70-ade8-ed5cbbb169aa}, !- Handle
  D_Htl_Lob_Occup_Yr,                     !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {256d183e-a600-4903-83cc-f88e97335d51}, !- Default Day Schedule Name
  {e454dd58-eee1-45bb-81b6-b74010e9a940}, !- Summer Design Day Schedule Name
  {aa9f489b-2843-429d-859f-421ee185ec92}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {256d183e-a600-4903-83cc-f88e97335d51}, !- Handle
  D_Htl_Lob_Occup_Yr Default,             !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.685,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.69,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.695,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.7,                                    !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.705,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.795,                                  !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.79,                                   !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.785,                                  !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.78,                                   !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.775,                                  !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.77,                                   !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.768333333333333,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.766666666666667,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.765,                                  !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.763333333333333,                      !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.761666666666667,                      !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.76,                                   !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.76,                                   !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.748333333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.736666666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.725,                                  !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.713333333333333,                      !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.701666666666667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.69,                                   !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.69,                                   !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.686666666666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.683333333333333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.68,                                   !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.676666666666667,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.673333333333333,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.67,                                   !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.653333333333333,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.636666666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.62,                                   !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.603333333333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.586666666666666,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.57,                                   !- Value Until Time 38
  7,                                      !- Hour 39
  0,                                      !- Minute 39
  0.57,                                   !- Value Until Time 39
  7,                                      !- Hour 40
  10,                                     !- Minute 40
  0.558333333333333,                      !- Value Until Time 40
  7,                                      !- Hour 41
  20,                                     !- Minute 41
  0.546666666666667,                      !- Value Until Time 41
  7,                                      !- Hour 42
  30,                                     !- Minute 42
  0.535,                                  !- Value Until Time 42
  7,                                      !- Hour 43
  40,                                     !- Minute 43
  0.523333333333333,                      !- Value Until Time 43
  7,                                      !- Hour 44
  50,                                     !- Minute 44
  0.511666666666666,                      !- Value Until Time 44
  8,                                      !- Hour 45
  0,                                      !- Minute 45
  0.5,                                    !- Value Until Time 45
  8,                                      !- Hour 46
  9,                                      !- Minute 46
  0.498333333333333,                      !- Value Until Time 46
  8,                                      !- Hour 47
  19,                                     !- Minute 47
  0.496666666666667,                      !- Value Until Time 47
  8,                                      !- Hour 48
  29,                                     !- Minute 48
  0.495,                                  !- Value Until Time 48
  8,                                      !- Hour 49
  39,                                     !- Minute 49
  0.493333333333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  49,                                     !- Minute 50
  0.491666666666667,                      !- Value Until Time 50
  8,                                      !- Hour 51
  59,                                     !- Minute 51
  0.49,                                   !- Value Until Time 51
  9,                                      !- Hour 52
  0,                                      !- Minute 52
  0.49,                                   !- Value Until Time 52
  9,                                      !- Hour 53
  9,                                      !- Minute 53
  0.481666666666667,                      !- Value Until Time 53
  9,                                      !- Hour 54
  19,                                     !- Minute 54
  0.473333333333333,                      !- Value Until Time 54
  9,                                      !- Hour 55
  29,                                     !- Minute 55
  0.465,                                  !- Value Until Time 55
  9,                                      !- Hour 56
  39,                                     !- Minute 56
  0.456666666666667,                      !- Value Until Time 56
  9,                                      !- Hour 57
  49,                                     !- Minute 57
  0.448333333333333,                      !- Value Until Time 57
  9,                                      !- Hour 58
  59,                                     !- Minute 58
  0.44,                                   !- Value Until Time 58
  10,                                     !- Hour 59
  9,                                      !- Minute 59
  0.431666666666667,                      !- Value Until Time 59
  10,                                     !- Hour 60
  19,                                     !- Minute 60
  0.423333333333334,                      !- Value Until Time 60
  10,                                     !- Hour 61
  29,                                     !- Minute 61
  0.415,                                  !- Value Until Time 61
  10,                                     !- Hour 62
  39,                                     !- Minute 62
  0.406666666666667,                      !- Value Until Time 62
  10,                                     !- Hour 63
  49,                                     !- Minute 63
  0.398333333333334,                      !- Value Until Time 63
  10,                                     !- Hour 64
  59,                                     !- Minute 64
  0.39,                                   !- Value Until Time 64
  11,                                     !- Hour 65
  0,                                      !- Minute 65
  0.39,                                   !- Value Until Time 65
  11,                                     !- Hour 66
  9,                                      !- Minute 66
  0.386666666666667,                      !- Value Until Time 66
  11,                                     !- Hour 67
  19,                                     !- Minute 67
  0.383333333333333,                      !- Value Until Time 67
  11,                                     !- Hour 68
  29,                                     !- Minute 68
  0.38,                                   !- Value Until Time 68
  11,                                     !- Hour 69
  39,                                     !- Minute 69
  0.376666666666667,                      !- Value Until Time 69
  11,                                     !- Hour 70
  49,                                     !- Minute 70
  0.373333333333333,                      !- Value Until Time 70
  11,                                     !- Hour 71
  59,                                     !- Minute 71
  0.37,                                   !- Value Until Time 71
  12,                                     !- Hour 72
  0,                                      !- Minute 72
  0.37,                                   !- Value Until Time 72
  12,                                     !- Hour 73
  9,                                      !- Minute 73
  0.361666666666667,                      !- Value Until Time 73
  12,                                     !- Hour 74
  19,                                     !- Minute 74
  0.353333333333333,                      !- Value Until Time 74
  12,                                     !- Hour 75
  29,                                     !- Minute 75
  0.345,                                  !- Value Until Time 75
  12,                                     !- Hour 76
  39,                                     !- Minute 76
  0.336666666666667,                      !- Value Until Time 76
  12,                                     !- Hour 77
  49,                                     !- Minute 77
  0.328333333333333,                      !- Value Until Time 77
  12,                                     !- Hour 78
  59,                                     !- Minute 78
  0.32,                                   !- Value Until Time 78
  13,                                     !- Hour 79
  0,                                      !- Minute 79
  0.32,                                   !- Value Until Time 79
  13,                                     !- Hour 80
  9,                                      !- Minute 80
  0.318333333333333,                      !- Value Until Time 80
  13,                                     !- Hour 81
  19,                                     !- Minute 81
  0.316666666666667,                      !- Value Until Time 81
  13,                                     !- Hour 82
  29,                                     !- Minute 82
  0.315,                                  !- Value Until Time 82
  13,                                     !- Hour 83
  39,                                     !- Minute 83
  0.313333333333333,                      !- Value Until Time 83
  13,                                     !- Hour 84
  49,                                     !- Minute 84
  0.311666666666667,                      !- Value Until Time 84
  13,                                     !- Hour 85
  59,                                     !- Minute 85
  0.31,                                   !- Value Until Time 85
  14,                                     !- Hour 86
  0,                                      !- Minute 86
  0.31,                                   !- Value Until Time 86
  14,                                     !- Hour 87
  9,                                      !- Minute 87
  0.305,                                  !- Value Until Time 87
  14,                                     !- Hour 88
  19,                                     !- Minute 88
  0.3,                                    !- Value Until Time 88
  14,                                     !- Hour 89
  29,                                     !- Minute 89
  0.295,                                  !- Value Until Time 89
  14,                                     !- Hour 90
  39,                                     !- Minute 90
  0.29,                                   !- Value Until Time 90
  14,                                     !- Hour 91
  49,                                     !- Minute 91
  0.285,                                  !- Value Until Time 91
  14,                                     !- Hour 92
  59,                                     !- Minute 92
  0.28,                                   !- Value Until Time 92
  15,                                     !- Hour 93
  0,                                      !- Minute 93
  0.28,                                   !- Value Until Time 93
  16,                                     !- Hour 94
  0,                                      !- Minute 94
  0.28,                                   !- Value Until Time 94
  16,                                     !- Hour 95
  10,                                     !- Minute 95
  0.283333333333333,                      !- Value Until Time 95
  16,                                     !- Hour 96
  20,                                     !- Minute 96
  0.286666666666667,                      !- Value Until Time 96
  16,                                     !- Hour 97
  30,                                     !- Minute 97
  0.29,                                   !- Value Until Time 97
  16,                                     !- Hour 98
  40,                                     !- Minute 98
  0.293333333333333,                      !- Value Until Time 98
  16,                                     !- Hour 99
  50,                                     !- Minute 99
  0.296666666666667,                      !- Value Until Time 99
  17,                                     !- Hour 100
  0,                                      !- Minute 100
  0.3,                                    !- Value Until Time 100
  17,                                     !- Hour 101
  10,                                     !- Minute 101
  0.300833333333333,                      !- Value Until Time 101
  17,                                     !- Hour 102
  20,                                     !- Minute 102
  0.301666666666667,                      !- Value Until Time 102
  17,                                     !- Hour 103
  30,                                     !- Minute 103
  0.3025,                                 !- Value Until Time 103
  17,                                     !- Hour 104
  40,                                     !- Minute 104
  0.303333333333333,                      !- Value Until Time 104
  17,                                     !- Hour 105
  50,                                     !- Minute 105
  0.304166666666667,                      !- Value Until Time 105
  18,                                     !- Hour 106
  0,                                      !- Minute 106
  0.305,                                  !- Value Until Time 106
  18,                                     !- Hour 107
  10,                                     !- Minute 107
  0.305833333333333,                      !- Value Until Time 107
  18,                                     !- Hour 108
  20,                                     !- Minute 108
  0.306666666666667,                      !- Value Until Time 108
  18,                                     !- Hour 109
  30,                                     !- Minute 109
  0.3075,                                 !- Value Until Time 109
  18,                                     !- Hour 110
  40,                                     !- Minute 110
  0.308333333333333,                      !- Value Until Time 110
  18,                                     !- Hour 111
  50,                                     !- Minute 111
  0.309166666666667,                      !- Value Until Time 111
  19,                                     !- Hour 112
  0,                                      !- Minute 112
  0.31,                                   !- Value Until Time 112
  19,                                     !- Hour 113
  10,                                     !- Minute 113
  0.316666666666667,                      !- Value Until Time 113
  19,                                     !- Hour 114
  20,                                     !- Minute 114
  0.323333333333333,                      !- Value Until Time 114
  19,                                     !- Hour 115
  30,                                     !- Minute 115
  0.33,                                   !- Value Until Time 115
  19,                                     !- Hour 116
  40,                                     !- Minute 116
  0.336666666666667,                      !- Value Until Time 116
  19,                                     !- Hour 117
  50,                                     !- Minute 117
  0.343333333333334,                      !- Value Until Time 117
  20,                                     !- Hour 118
  0,                                      !- Minute 118
  0.35,                                   !- Value Until Time 118
  20,                                     !- Hour 119
  10,                                     !- Minute 119
  0.363333333333333,                      !- Value Until Time 119
  20,                                     !- Hour 120
  20,                                     !- Minute 120
  0.376666666666667,                      !- Value Until Time 120
  20,                                     !- Hour 121
  30,                                     !- Minute 121
  0.39,                                   !- Value Until Time 121
  20,                                     !- Hour 122
  40,                                     !- Minute 122
  0.403333333333334,                      !- Value Until Time 122
  20,                                     !- Hour 123
  50,                                     !- Minute 123
  0.416666666666667,                      !- Value Until Time 123
  21,                                     !- Hour 124
  0,                                      !- Minute 124
  0.43,                                   !- Value Until Time 124
  21,                                     !- Hour 125
  10,                                     !- Minute 125
  0.441666666666667,                      !- Value Until Time 125
  21,                                     !- Hour 126
  20,                                     !- Minute 126
  0.453333333333334,                      !- Value Until Time 126
  21,                                     !- Hour 127
  30,                                     !- Minute 127
  0.465,                                  !- Value Until Time 127
  21,                                     !- Hour 128
  40,                                     !- Minute 128
  0.476666666666667,                      !- Value Until Time 128
  21,                                     !- Hour 129
  50,                                     !- Minute 129
  0.488333333333334,                      !- Value Until Time 129
  22,                                     !- Hour 130
  0,                                      !- Minute 130
  0.5,                                    !- Value Until Time 130
  22,                                     !- Hour 131
  10,                                     !- Minute 131
  0.511666666666667,                      !- Value Until Time 131
  22,                                     !- Hour 132
  20,                                     !- Minute 132
  0.523333333333333,                      !- Value Until Time 132
  22,                                     !- Hour 133
  30,                                     !- Minute 133
  0.535,                                  !- Value Until Time 133
  22,                                     !- Hour 134
  40,                                     !- Minute 134
  0.546666666666667,                      !- Value Until Time 134
  22,                                     !- Hour 135
  50,                                     !- Minute 135
  0.558333333333334,                      !- Value Until Time 135
  23,                                     !- Hour 136
  0,                                      !- Minute 136
  0.57,                                   !- Value Until Time 136
  23,                                     !- Hour 137
  10,                                     !- Minute 137
  0.588333333333333,                      !- Value Until Time 137
  23,                                     !- Hour 138
  20,                                     !- Minute 138
  0.606666666666667,                      !- Value Until Time 138
  23,                                     !- Hour 139
  30,                                     !- Minute 139
  0.625,                                  !- Value Until Time 139
  23,                                     !- Hour 140
  40,                                     !- Minute 140
  0.643333333333334,                      !- Value Until Time 140
  23,                                     !- Hour 141
  50,                                     !- Minute 141
  0.661666666666667,                      !- Value Until Time 141
  24,                                     !- Hour 142
  0,                                      !- Minute 142
  0.68;                                   !- Value Until Time 142

OS:Schedule:Day,
  {e454dd58-eee1-45bb-81b6-b74010e9a940}, !- Handle
  D_Htl_Lob_Occup_Yr Summer Design Day,   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa9f489b-2843-429d-859f-421ee185ec92}, !- Handle
  D_Htl_Lob_Occup_Yr Winter Design Day,   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2d39d5c-6109-4ed3-bed0-6b8a0375a5c9}, !- Handle
  D17_Htl_HotLob_LF_Yr,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {fa0e6ec0-0c1a-490e-a09b-829cdcd4c701}, !- Default Day Schedule Name
  {bf93eb65-9fa0-40d8-85c8-ff37391535e6}, !- Summer Design Day Schedule Name
  {144be75b-7630-430e-9e18-f2ab43c9a8a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa0e6ec0-0c1a-490e-a09b-829cdcd4c701}, !- Handle
  D17_Htl_HotLob_LF_Yr Default,           !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  12,                                     !- Hour 1
  30,                                     !- Minute 1
  0.9,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9;                                    !- Value Until Time 2

OS:Schedule:Day,
  {bf93eb65-9fa0-40d8-85c8-ff37391535e6}, !- Handle
  D17_Htl_HotLob_LF_Yr Summer Design Day, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {144be75b-7630-430e-9e18-f2ab43c9a8a9}, !- Handle
  D17_Htl_HotLob_LF_Yr Winter Design Day, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b474482-bc90-41b4-a49d-10038c925766}, !- Handle
  D_Htl_Lob_Misc_Yr,                      !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {064bb7a7-72d9-4052-8f41-fa3dd73c2f2b}, !- Default Day Schedule Name
  {fbbb7177-4813-4af4-8512-f9cc02c48750}, !- Summer Design Day Schedule Name
  {c54c7100-dc7e-49e7-bf3d-e531c2c8978f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {064bb7a7-72d9-4052-8f41-fa3dd73c2f2b}, !- Handle
  D_Htl_Lob_Misc_Yr Default,              !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.685,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.69,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.695,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.7,                                    !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.705,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.795,                                  !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.79,                                   !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.785,                                  !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.78,                                   !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.775,                                  !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.77,                                   !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.768333333333333,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.766666666666667,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.765,                                  !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.763333333333333,                      !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.761666666666667,                      !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.76,                                   !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.76,                                   !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.748333333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.736666666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.725,                                  !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.713333333333333,                      !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.701666666666667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.69,                                   !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.69,                                   !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.686666666666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.683333333333333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.68,                                   !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.676666666666667,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.673333333333333,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.67,                                   !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.653333333333333,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.636666666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.62,                                   !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.603333333333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.586666666666666,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.57,                                   !- Value Until Time 38
  7,                                      !- Hour 39
  0,                                      !- Minute 39
  0.57,                                   !- Value Until Time 39
  7,                                      !- Hour 40
  10,                                     !- Minute 40
  0.558333333333333,                      !- Value Until Time 40
  7,                                      !- Hour 41
  20,                                     !- Minute 41
  0.546666666666667,                      !- Value Until Time 41
  7,                                      !- Hour 42
  30,                                     !- Minute 42
  0.535,                                  !- Value Until Time 42
  7,                                      !- Hour 43
  40,                                     !- Minute 43
  0.523333333333333,                      !- Value Until Time 43
  7,                                      !- Hour 44
  50,                                     !- Minute 44
  0.511666666666666,                      !- Value Until Time 44
  8,                                      !- Hour 45
  0,                                      !- Minute 45
  0.5,                                    !- Value Until Time 45
  8,                                      !- Hour 46
  9,                                      !- Minute 46
  0.498333333333333,                      !- Value Until Time 46
  8,                                      !- Hour 47
  19,                                     !- Minute 47
  0.496666666666667,                      !- Value Until Time 47
  8,                                      !- Hour 48
  29,                                     !- Minute 48
  0.495,                                  !- Value Until Time 48
  8,                                      !- Hour 49
  39,                                     !- Minute 49
  0.493333333333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  49,                                     !- Minute 50
  0.491666666666667,                      !- Value Until Time 50
  8,                                      !- Hour 51
  59,                                     !- Minute 51
  0.49,                                   !- Value Until Time 51
  9,                                      !- Hour 52
  0,                                      !- Minute 52
  0.49,                                   !- Value Until Time 52
  9,                                      !- Hour 53
  9,                                      !- Minute 53
  0.481666666666667,                      !- Value Until Time 53
  9,                                      !- Hour 54
  19,                                     !- Minute 54
  0.473333333333333,                      !- Value Until Time 54
  9,                                      !- Hour 55
  29,                                     !- Minute 55
  0.465,                                  !- Value Until Time 55
  9,                                      !- Hour 56
  39,                                     !- Minute 56
  0.456666666666667,                      !- Value Until Time 56
  9,                                      !- Hour 57
  49,                                     !- Minute 57
  0.448333333333333,                      !- Value Until Time 57
  9,                                      !- Hour 58
  59,                                     !- Minute 58
  0.44,                                   !- Value Until Time 58
  10,                                     !- Hour 59
  9,                                      !- Minute 59
  0.431666666666667,                      !- Value Until Time 59
  10,                                     !- Hour 60
  19,                                     !- Minute 60
  0.423333333333334,                      !- Value Until Time 60
  10,                                     !- Hour 61
  29,                                     !- Minute 61
  0.415,                                  !- Value Until Time 61
  10,                                     !- Hour 62
  39,                                     !- Minute 62
  0.406666666666667,                      !- Value Until Time 62
  10,                                     !- Hour 63
  49,                                     !- Minute 63
  0.398333333333334,                      !- Value Until Time 63
  10,                                     !- Hour 64
  59,                                     !- Minute 64
  0.39,                                   !- Value Until Time 64
  11,                                     !- Hour 65
  0,                                      !- Minute 65
  0.39,                                   !- Value Until Time 65
  11,                                     !- Hour 66
  9,                                      !- Minute 66
  0.386666666666667,                      !- Value Until Time 66
  11,                                     !- Hour 67
  19,                                     !- Minute 67
  0.383333333333333,                      !- Value Until Time 67
  11,                                     !- Hour 68
  29,                                     !- Minute 68
  0.38,                                   !- Value Until Time 68
  11,                                     !- Hour 69
  39,                                     !- Minute 69
  0.376666666666667,                      !- Value Until Time 69
  11,                                     !- Hour 70
  49,                                     !- Minute 70
  0.373333333333333,                      !- Value Until Time 70
  11,                                     !- Hour 71
  59,                                     !- Minute 71
  0.37,                                   !- Value Until Time 71
  12,                                     !- Hour 72
  0,                                      !- Minute 72
  0.37,                                   !- Value Until Time 72
  12,                                     !- Hour 73
  9,                                      !- Minute 73
  0.361666666666667,                      !- Value Until Time 73
  12,                                     !- Hour 74
  19,                                     !- Minute 74
  0.353333333333333,                      !- Value Until Time 74
  12,                                     !- Hour 75
  29,                                     !- Minute 75
  0.345,                                  !- Value Until Time 75
  12,                                     !- Hour 76
  39,                                     !- Minute 76
  0.336666666666667,                      !- Value Until Time 76
  12,                                     !- Hour 77
  49,                                     !- Minute 77
  0.328333333333333,                      !- Value Until Time 77
  12,                                     !- Hour 78
  59,                                     !- Minute 78
  0.32,                                   !- Value Until Time 78
  13,                                     !- Hour 79
  0,                                      !- Minute 79
  0.32,                                   !- Value Until Time 79
  13,                                     !- Hour 80
  9,                                      !- Minute 80
  0.318333333333333,                      !- Value Until Time 80
  13,                                     !- Hour 81
  19,                                     !- Minute 81
  0.316666666666667,                      !- Value Until Time 81
  13,                                     !- Hour 82
  29,                                     !- Minute 82
  0.315,                                  !- Value Until Time 82
  13,                                     !- Hour 83
  39,                                     !- Minute 83
  0.313333333333333,                      !- Value Until Time 83
  13,                                     !- Hour 84
  49,                                     !- Minute 84
  0.311666666666667,                      !- Value Until Time 84
  13,                                     !- Hour 85
  59,                                     !- Minute 85
  0.31,                                   !- Value Until Time 85
  14,                                     !- Hour 86
  0,                                      !- Minute 86
  0.31,                                   !- Value Until Time 86
  14,                                     !- Hour 87
  9,                                      !- Minute 87
  0.305,                                  !- Value Until Time 87
  14,                                     !- Hour 88
  19,                                     !- Minute 88
  0.3,                                    !- Value Until Time 88
  14,                                     !- Hour 89
  29,                                     !- Minute 89
  0.295,                                  !- Value Until Time 89
  14,                                     !- Hour 90
  39,                                     !- Minute 90
  0.29,                                   !- Value Until Time 90
  14,                                     !- Hour 91
  49,                                     !- Minute 91
  0.285,                                  !- Value Until Time 91
  14,                                     !- Hour 92
  59,                                     !- Minute 92
  0.28,                                   !- Value Until Time 92
  15,                                     !- Hour 93
  0,                                      !- Minute 93
  0.28,                                   !- Value Until Time 93
  16,                                     !- Hour 94
  0,                                      !- Minute 94
  0.28,                                   !- Value Until Time 94
  16,                                     !- Hour 95
  10,                                     !- Minute 95
  0.283333333333333,                      !- Value Until Time 95
  16,                                     !- Hour 96
  20,                                     !- Minute 96
  0.286666666666667,                      !- Value Until Time 96
  16,                                     !- Hour 97
  30,                                     !- Minute 97
  0.29,                                   !- Value Until Time 97
  16,                                     !- Hour 98
  40,                                     !- Minute 98
  0.293333333333333,                      !- Value Until Time 98
  16,                                     !- Hour 99
  50,                                     !- Minute 99
  0.296666666666667,                      !- Value Until Time 99
  17,                                     !- Hour 100
  0,                                      !- Minute 100
  0.3,                                    !- Value Until Time 100
  17,                                     !- Hour 101
  10,                                     !- Minute 101
  0.300833333333333,                      !- Value Until Time 101
  17,                                     !- Hour 102
  20,                                     !- Minute 102
  0.301666666666667,                      !- Value Until Time 102
  17,                                     !- Hour 103
  30,                                     !- Minute 103
  0.3025,                                 !- Value Until Time 103
  17,                                     !- Hour 104
  40,                                     !- Minute 104
  0.303333333333333,                      !- Value Until Time 104
  17,                                     !- Hour 105
  50,                                     !- Minute 105
  0.304166666666667,                      !- Value Until Time 105
  18,                                     !- Hour 106
  0,                                      !- Minute 106
  0.305,                                  !- Value Until Time 106
  18,                                     !- Hour 107
  10,                                     !- Minute 107
  0.305833333333333,                      !- Value Until Time 107
  18,                                     !- Hour 108
  20,                                     !- Minute 108
  0.306666666666667,                      !- Value Until Time 108
  18,                                     !- Hour 109
  30,                                     !- Minute 109
  0.3075,                                 !- Value Until Time 109
  18,                                     !- Hour 110
  40,                                     !- Minute 110
  0.308333333333333,                      !- Value Until Time 110
  18,                                     !- Hour 111
  50,                                     !- Minute 111
  0.309166666666667,                      !- Value Until Time 111
  19,                                     !- Hour 112
  0,                                      !- Minute 112
  0.31,                                   !- Value Until Time 112
  19,                                     !- Hour 113
  10,                                     !- Minute 113
  0.316666666666667,                      !- Value Until Time 113
  19,                                     !- Hour 114
  20,                                     !- Minute 114
  0.323333333333333,                      !- Value Until Time 114
  19,                                     !- Hour 115
  30,                                     !- Minute 115
  0.33,                                   !- Value Until Time 115
  19,                                     !- Hour 116
  40,                                     !- Minute 116
  0.336666666666667,                      !- Value Until Time 116
  19,                                     !- Hour 117
  50,                                     !- Minute 117
  0.343333333333334,                      !- Value Until Time 117
  20,                                     !- Hour 118
  0,                                      !- Minute 118
  0.35,                                   !- Value Until Time 118
  20,                                     !- Hour 119
  10,                                     !- Minute 119
  0.363333333333333,                      !- Value Until Time 119
  20,                                     !- Hour 120
  20,                                     !- Minute 120
  0.376666666666667,                      !- Value Until Time 120
  20,                                     !- Hour 121
  30,                                     !- Minute 121
  0.39,                                   !- Value Until Time 121
  20,                                     !- Hour 122
  40,                                     !- Minute 122
  0.403333333333334,                      !- Value Until Time 122
  20,                                     !- Hour 123
  50,                                     !- Minute 123
  0.416666666666667,                      !- Value Until Time 123
  21,                                     !- Hour 124
  0,                                      !- Minute 124
  0.43,                                   !- Value Until Time 124
  21,                                     !- Hour 125
  10,                                     !- Minute 125
  0.441666666666667,                      !- Value Until Time 125
  21,                                     !- Hour 126
  20,                                     !- Minute 126
  0.453333333333334,                      !- Value Until Time 126
  21,                                     !- Hour 127
  30,                                     !- Minute 127
  0.465,                                  !- Value Until Time 127
  21,                                     !- Hour 128
  40,                                     !- Minute 128
  0.476666666666667,                      !- Value Until Time 128
  21,                                     !- Hour 129
  50,                                     !- Minute 129
  0.488333333333334,                      !- Value Until Time 129
  22,                                     !- Hour 130
  0,                                      !- Minute 130
  0.5,                                    !- Value Until Time 130
  22,                                     !- Hour 131
  10,                                     !- Minute 131
  0.511666666666667,                      !- Value Until Time 131
  22,                                     !- Hour 132
  20,                                     !- Minute 132
  0.523333333333333,                      !- Value Until Time 132
  22,                                     !- Hour 133
  30,                                     !- Minute 133
  0.535,                                  !- Value Until Time 133
  22,                                     !- Hour 134
  40,                                     !- Minute 134
  0.546666666666667,                      !- Value Until Time 134
  22,                                     !- Hour 135
  50,                                     !- Minute 135
  0.558333333333334,                      !- Value Until Time 135
  23,                                     !- Hour 136
  0,                                      !- Minute 136
  0.57,                                   !- Value Until Time 136
  23,                                     !- Hour 137
  10,                                     !- Minute 137
  0.588333333333333,                      !- Value Until Time 137
  23,                                     !- Hour 138
  20,                                     !- Minute 138
  0.606666666666667,                      !- Value Until Time 138
  23,                                     !- Hour 139
  30,                                     !- Minute 139
  0.625,                                  !- Value Until Time 139
  23,                                     !- Hour 140
  40,                                     !- Minute 140
  0.643333333333334,                      !- Value Until Time 140
  23,                                     !- Hour 141
  50,                                     !- Minute 141
  0.661666666666667,                      !- Value Until Time 141
  24,                                     !- Hour 142
  0,                                      !- Minute 142
  0.68;                                   !- Value Until Time 142

OS:Schedule:Day,
  {fbbb7177-4813-4af4-8512-f9cc02c48750}, !- Handle
  D_Htl_Lob_Misc_Yr Summer Design Day,    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c54c7100-dc7e-49e7-bf3d-e531c2c8978f}, !- Handle
  D_Htl_Lob_Misc_Yr Winter Design Day,    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {c2b5e392-05fe-4744-9247-43acd33e73a0}, !- Handle
  Htl Kitchen People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0355209043751421,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2d1ae3b3-0218-401a-bd63-cbf03ed5fcaf}, !- Handle
  Htl Kitchen People,                     !- Name
  {c2b5e392-05fe-4744-9247-43acd33e73a0}, !- People Definition Name
  {53956b80-db8c-421d-991a-d9a28721306e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f9b799d-543a-42f5-ab1c-905c8806792c}, !- Work Efficiency Schedule Name
  {6364265c-ffd1-4bbb-87ef-0a72d7ab21cd}, !- Clothing Insulation Schedule Name
  {1fd7576f-a490-4ad8-8a63-dba37143540b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7544bdca-9120-4bef-bb7a-742a54791db5}, !- Handle
  Htl Kitchen Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {800f69da-cf3e-469c-bf5f-9b396c3b13d0}, !- Handle
  {7544bdca-9120-4bef-bb7a-742a54791db5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.246,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {3f9a746b-e5f8-4d88-bb56-8b9723eb1b7a}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  38.8112915039063,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:ElectricEquipment,
  {b8db830a-df45-4854-a025-e4142801ab63}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {3f9a746b-e5f8-4d88-bb56-8b9723eb1b7a}, !- Electric Equipment Definition Name
  {53956b80-db8c-421d-991a-d9a28721306e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {88bab9cf-08a8-427d-a115-e0711eb20584}, !- Handle
  Htl Kitchen Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {55640081-72e7-4fcb-b2d2-837ed11117f2}, !- Handle
  Htl Kitchen Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f6b20733-51af-4e73-9e63-a2b0488ba569}, !- Number of People Schedule Name
  {e1245036-de01-4e6a-907a-f2d2343dbe82}, !- People Activity Level Schedule Name
  {b97cc606-367d-4ea1-a41f-7b260c8c8594}, !- Lighting Schedule Name
  {c67ec320-b1f8-4abf-be7b-e172593d7bb4}, !- Electric Equipment Schedule Name
  {1c075b2a-c059-40b2-990e-eb0f06a4c2aa}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7276d38e-6c84-4676-84c3-d85fc0cf2b22}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f6b20733-51af-4e73-9e63-a2b0488ba569}, !- Handle
  D_Htl_Ktchn_Occup_Yr,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {660f220b-e03b-46b6-bfcf-edef7c8252f1}, !- Default Day Schedule Name
  {b999ead4-f430-44ad-90f9-3bd5f1e2b317}, !- Summer Design Day Schedule Name
  {a453724f-d641-4f2e-b2cd-296372465817}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {660f220b-e03b-46b6-bfcf-edef7c8252f1}, !- Handle
  D_Htl_Ktchn_Occup_Yr Default,           !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.701666666666667,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.703333333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.705,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.706666666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.708333333333333,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.796666666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.793333333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.79,                                   !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.786666666666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.783333333333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.78,                                   !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.775,                                  !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.77,                                   !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.765,                                  !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.76,                                   !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.755,                                  !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.75,                                   !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.75,                                   !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.741666666666667,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.733333333333333,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.725,                                  !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.716666666666667,                      !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.708333333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.7,                                    !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.7,                                    !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.685,                                  !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.67,                                   !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.655,                                  !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.64,                                   !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.625,                                  !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.61,                                   !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.591666666666667,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.573333333333333,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.555,                                  !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.536666666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.518333333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.5,                                    !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.493333333333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.486666666666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.48,                                   !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.473333333333333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.466666666666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.46,                                   !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.45,                                   !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.44,                                   !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.43,                                   !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.42,                                   !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.41,                                   !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4,                                    !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.398333333333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.396666666666667,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.395,                                  !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.393333333333333,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.391666666666667,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.39,                                   !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.39,                                   !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.383333333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.376666666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.37,                                   !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.363333333333334,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.356666666666667,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.35,                                   !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.343333333333334,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.336666666666667,                      !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.33,                                   !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.323333333333334,                      !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.316666666666667,                      !- Value Until Time 68
