  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.31,                                   !- Value Until Time 69
  11,                                     !- Hour 70
  0,                                      !- Minute 70
  0.31,                                   !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.306666666666667,                      !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.303333333333333,                      !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.3,                                    !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.296666666666667,                      !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.293333333333333,                      !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  0.29,                                   !- Value Until Time 76
  12,                                     !- Hour 77
  0,                                      !- Minute 77
  0.29,                                   !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.283333333333333,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.276666666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.27,                                   !- Value Until Time 80
  12,                                     !- Hour 81
  39,                                     !- Minute 81
  0.263333333333333,                      !- Value Until Time 81
  12,                                     !- Hour 82
  49,                                     !- Minute 82
  0.256666666666667,                      !- Value Until Time 82
  12,                                     !- Hour 83
  59,                                     !- Minute 83
  0.25,                                   !- Value Until Time 83
  13,                                     !- Hour 84
  0,                                      !- Minute 84
  0.25,                                   !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.248333333333333,                      !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.246666666666667,                      !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.245,                                  !- Value Until Time 87
  13,                                     !- Hour 88
  39,                                     !- Minute 88
  0.243333333333333,                      !- Value Until Time 88
  13,                                     !- Hour 89
  49,                                     !- Minute 89
  0.241666666666667,                      !- Value Until Time 89
  13,                                     !- Hour 90
  59,                                     !- Minute 90
  0.24,                                   !- Value Until Time 90
  14,                                     !- Hour 91
  0,                                      !- Minute 91
  0.24,                                   !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.238333333333333,                      !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.236666666666667,                      !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.235,                                  !- Value Until Time 94
  14,                                     !- Hour 95
  39,                                     !- Minute 95
  0.233333333333333,                      !- Value Until Time 95
  14,                                     !- Hour 96
  49,                                     !- Minute 96
  0.231666666666667,                      !- Value Until Time 96
  14,                                     !- Hour 97
  59,                                     !- Minute 97
  0.23,                                   !- Value Until Time 97
  15,                                     !- Hour 98
  0,                                      !- Minute 98
  0.23,                                   !- Value Until Time 98
  16,                                     !- Hour 99
  0,                                      !- Minute 99
  0.23,                                   !- Value Until Time 99
  16,                                     !- Hour 100
  10,                                     !- Minute 100
  0.231666666666667,                      !- Value Until Time 100
  16,                                     !- Hour 101
  20,                                     !- Minute 101
  0.233333333333333,                      !- Value Until Time 101
  16,                                     !- Hour 102
  30,                                     !- Minute 102
  0.235,                                  !- Value Until Time 102
  16,                                     !- Hour 103
  40,                                     !- Minute 103
  0.236666666666667,                      !- Value Until Time 103
  16,                                     !- Hour 104
  50,                                     !- Minute 104
  0.238333333333333,                      !- Value Until Time 104
  17,                                     !- Hour 105
  0,                                      !- Minute 105
  0.24,                                   !- Value Until Time 105
  17,                                     !- Hour 106
  10,                                     !- Minute 106
  0.241666666666667,                      !- Value Until Time 106
  17,                                     !- Hour 107
  20,                                     !- Minute 107
  0.243333333333333,                      !- Value Until Time 107
  17,                                     !- Hour 108
  30,                                     !- Minute 108
  0.245,                                  !- Value Until Time 108
  17,                                     !- Hour 109
  40,                                     !- Minute 109
  0.246666666666667,                      !- Value Until Time 109
  17,                                     !- Hour 110
  50,                                     !- Minute 110
  0.248333333333333,                      !- Value Until Time 110
  18,                                     !- Hour 111
  0,                                      !- Minute 111
  0.25,                                   !- Value Until Time 111
  18,                                     !- Hour 112
  10,                                     !- Minute 112
  0.251666666666667,                      !- Value Until Time 112
  18,                                     !- Hour 113
  20,                                     !- Minute 113
  0.253333333333333,                      !- Value Until Time 113
  18,                                     !- Hour 114
  30,                                     !- Minute 114
  0.255,                                  !- Value Until Time 114
  18,                                     !- Hour 115
  40,                                     !- Minute 115
  0.256666666666667,                      !- Value Until Time 115
  18,                                     !- Hour 116
  50,                                     !- Minute 116
  0.258333333333333,                      !- Value Until Time 116
  19,                                     !- Hour 117
  0,                                      !- Minute 117
  0.26,                                   !- Value Until Time 117
  19,                                     !- Hour 118
  10,                                     !- Minute 118
  0.271666666666667,                      !- Value Until Time 118
  19,                                     !- Hour 119
  20,                                     !- Minute 119
  0.283333333333333,                      !- Value Until Time 119
  19,                                     !- Hour 120
  30,                                     !- Minute 120
  0.295,                                  !- Value Until Time 120
  19,                                     !- Hour 121
  40,                                     !- Minute 121
  0.306666666666667,                      !- Value Until Time 121
  19,                                     !- Hour 122
  50,                                     !- Minute 122
  0.318333333333334,                      !- Value Until Time 122
  20,                                     !- Hour 123
  0,                                      !- Minute 123
  0.33,                                   !- Value Until Time 123
  20,                                     !- Hour 124
  10,                                     !- Minute 124
  0.343333333333333,                      !- Value Until Time 124
  20,                                     !- Hour 125
  20,                                     !- Minute 125
  0.356666666666667,                      !- Value Until Time 125
  20,                                     !- Hour 126
  30,                                     !- Minute 126
  0.37,                                   !- Value Until Time 126
  20,                                     !- Hour 127
  40,                                     !- Minute 127
  0.383333333333334,                      !- Value Until Time 127
  20,                                     !- Hour 128
  50,                                     !- Minute 128
  0.396666666666667,                      !- Value Until Time 128
  21,                                     !- Hour 129
  0,                                      !- Minute 129
  0.41,                                   !- Value Until Time 129
  21,                                     !- Hour 130
  10,                                     !- Minute 130
  0.425,                                  !- Value Until Time 130
  21,                                     !- Hour 131
  20,                                     !- Minute 131
  0.44,                                   !- Value Until Time 131
  21,                                     !- Hour 132
  30,                                     !- Minute 132
  0.455,                                  !- Value Until Time 132
  21,                                     !- Hour 133
  40,                                     !- Minute 133
  0.47,                                   !- Value Until Time 133
  21,                                     !- Hour 134
  50,                                     !- Minute 134
  0.485000000000001,                      !- Value Until Time 134
  22,                                     !- Hour 135
  0,                                      !- Minute 135
  0.5,                                    !- Value Until Time 135
  22,                                     !- Hour 136
  10,                                     !- Minute 136
  0.516666666666667,                      !- Value Until Time 136
  22,                                     !- Hour 137
  20,                                     !- Minute 137
  0.533333333333334,                      !- Value Until Time 137
  22,                                     !- Hour 138
  30,                                     !- Minute 138
  0.55,                                   !- Value Until Time 138
  22,                                     !- Hour 139
  40,                                     !- Minute 139
  0.566666666666667,                      !- Value Until Time 139
  22,                                     !- Hour 140
  50,                                     !- Minute 140
  0.583333333333334,                      !- Value Until Time 140
  23,                                     !- Hour 141
  0,                                      !- Minute 141
  0.6,                                    !- Value Until Time 141
  23,                                     !- Hour 142
  10,                                     !- Minute 142
  0.616666666666667,                      !- Value Until Time 142
  23,                                     !- Hour 143
  20,                                     !- Minute 143
  0.633333333333334,                      !- Value Until Time 143
  23,                                     !- Hour 144
  30,                                     !- Minute 144
  0.65,                                   !- Value Until Time 144
  23,                                     !- Hour 145
  40,                                     !- Minute 145
  0.666666666666667,                      !- Value Until Time 145
  23,                                     !- Hour 146
  50,                                     !- Minute 146
  0.683333333333334,                      !- Value Until Time 146
  24,                                     !- Hour 147
  0,                                      !- Minute 147
  0.7;                                    !- Value Until Time 147

OS:Schedule:Day,
  {b999ead4-f430-44ad-90f9-3bd5f1e2b317}, !- Handle
  D_Htl_Ktchn_Occup_Yr Summer Design Day, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {33753726-4e48-4f08-958d-fb976be7fa41}, !- Handle
  Schedule Rule 7,                        !- Name
  {f6b20733-51af-4e73-9e63-a2b0488ba569}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b8ddc2fc-ddf7-48d8-949f-0d5ea176caa7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8ddc2fc-ddf7-48d8-949f-0d5ea176caa7}, !- Handle
  D_Htl_Ktchn_Occup_Yr Wknd Day,          !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.701666666666667,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.703333333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.705,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.706666666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.708333333333333,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.796666666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.793333333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.79,                                   !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.786666666666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.783333333333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.78,                                   !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.776666666666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.773333333333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.77,                                   !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.766666666666667,                      !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.763333333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.76,                                   !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.76,                                   !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.74,                                   !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.73,                                   !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.72,                                   !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.71,                                   !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.7,                                    !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.7,                                    !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.685,                                  !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.67,                                   !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.655,                                  !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.64,                                   !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.625,                                  !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.61,                                   !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.591666666666667,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.573333333333333,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.555,                                  !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.536666666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.518333333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.5,                                    !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.493333333333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.486666666666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.48,                                   !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.473333333333333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.466666666666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.46,                                   !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.45,                                   !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.44,                                   !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.43,                                   !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.42,                                   !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.41,                                   !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4,                                    !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.398333333333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.396666666666667,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.395,                                  !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.393333333333333,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.391666666666667,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.39,                                   !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.39,                                   !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.383333333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.376666666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.37,                                   !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.363333333333334,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.356666666666667,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.35,                                   !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.343333333333334,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.336666666666667,                      !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.33,                                   !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.323333333333334,                      !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.316666666666667,                      !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.31,                                   !- Value Until Time 69
  11,                                     !- Hour 70
  0,                                      !- Minute 70
  0.31,                                   !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.306666666666667,                      !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.303333333333333,                      !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.3,                                    !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.296666666666667,                      !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.293333333333333,                      !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  0.29,                                   !- Value Until Time 76
  12,                                     !- Hour 77
  0,                                      !- Minute 77
  0.29,                                   !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.283333333333333,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.276666666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.27,                                   !- Value Until Time 80
  12,                                     !- Hour 81
  39,                                     !- Minute 81
  0.263333333333333,                      !- Value Until Time 81
  12,                                     !- Hour 82
  49,                                     !- Minute 82
  0.256666666666667,                      !- Value Until Time 82
  12,                                     !- Hour 83
  59,                                     !- Minute 83
  0.25,                                   !- Value Until Time 83
  13,                                     !- Hour 84
  0,                                      !- Minute 84
  0.25,                                   !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.248333333333333,                      !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.246666666666667,                      !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.245,                                  !- Value Until Time 87
  13,                                     !- Hour 88
  39,                                     !- Minute 88
  0.243333333333333,                      !- Value Until Time 88
  13,                                     !- Hour 89
  49,                                     !- Minute 89
  0.241666666666667,                      !- Value Until Time 89
  13,                                     !- Hour 90
  59,                                     !- Minute 90
  0.24,                                   !- Value Until Time 90
  14,                                     !- Hour 91
  0,                                      !- Minute 91
  0.24,                                   !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.238333333333333,                      !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.236666666666667,                      !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.235,                                  !- Value Until Time 94
  14,                                     !- Hour 95
  39,                                     !- Minute 95
  0.233333333333333,                      !- Value Until Time 95
  14,                                     !- Hour 96
  49,                                     !- Minute 96
  0.231666666666667,                      !- Value Until Time 96
  14,                                     !- Hour 97
  59,                                     !- Minute 97
  0.23,                                   !- Value Until Time 97
  15,                                     !- Hour 98
  0,                                      !- Minute 98
  0.23,                                   !- Value Until Time 98
  16,                                     !- Hour 99
  0,                                      !- Minute 99
  0.23,                                   !- Value Until Time 99
  16,                                     !- Hour 100
  10,                                     !- Minute 100
  0.231666666666667,                      !- Value Until Time 100
  16,                                     !- Hour 101
  20,                                     !- Minute 101
  0.233333333333333,                      !- Value Until Time 101
  16,                                     !- Hour 102
  30,                                     !- Minute 102
  0.235,                                  !- Value Until Time 102
  16,                                     !- Hour 103
  40,                                     !- Minute 103
  0.236666666666667,                      !- Value Until Time 103
  16,                                     !- Hour 104
  50,                                     !- Minute 104
  0.238333333333333,                      !- Value Until Time 104
  17,                                     !- Hour 105
  0,                                      !- Minute 105
  0.24,                                   !- Value Until Time 105
  17,                                     !- Hour 106
  10,                                     !- Minute 106
  0.241666666666667,                      !- Value Until Time 106
  17,                                     !- Hour 107
  20,                                     !- Minute 107
  0.243333333333333,                      !- Value Until Time 107
  17,                                     !- Hour 108
  30,                                     !- Minute 108
  0.245,                                  !- Value Until Time 108
  17,                                     !- Hour 109
  40,                                     !- Minute 109
  0.246666666666667,                      !- Value Until Time 109
  17,                                     !- Hour 110
  50,                                     !- Minute 110
  0.248333333333333,                      !- Value Until Time 110
  18,                                     !- Hour 111
  0,                                      !- Minute 111
  0.25,                                   !- Value Until Time 111
  18,                                     !- Hour 112
  10,                                     !- Minute 112
  0.251666666666667,                      !- Value Until Time 112
  18,                                     !- Hour 113
  20,                                     !- Minute 113
  0.253333333333333,                      !- Value Until Time 113
  18,                                     !- Hour 114
  30,                                     !- Minute 114
  0.255,                                  !- Value Until Time 114
  18,                                     !- Hour 115
  40,                                     !- Minute 115
  0.256666666666667,                      !- Value Until Time 115
  18,                                     !- Hour 116
  50,                                     !- Minute 116
  0.258333333333333,                      !- Value Until Time 116
  19,                                     !- Hour 117
  0,                                      !- Minute 117
  0.26,                                   !- Value Until Time 117
  19,                                     !- Hour 118
  10,                                     !- Minute 118
  0.271666666666667,                      !- Value Until Time 118
  19,                                     !- Hour 119
  20,                                     !- Minute 119
  0.283333333333333,                      !- Value Until Time 119
  19,                                     !- Hour 120
  30,                                     !- Minute 120
  0.295,                                  !- Value Until Time 120
  19,                                     !- Hour 121
  40,                                     !- Minute 121
  0.306666666666667,                      !- Value Until Time 121
  19,                                     !- Hour 122
  50,                                     !- Minute 122
  0.318333333333334,                      !- Value Until Time 122
  20,                                     !- Hour 123
  0,                                      !- Minute 123
  0.33,                                   !- Value Until Time 123
  20,                                     !- Hour 124
  10,                                     !- Minute 124
  0.343333333333333,                      !- Value Until Time 124
  20,                                     !- Hour 125
  20,                                     !- Minute 125
  0.356666666666667,                      !- Value Until Time 125
  20,                                     !- Hour 126
  30,                                     !- Minute 126
  0.37,                                   !- Value Until Time 126
  20,                                     !- Hour 127
  40,                                     !- Minute 127
  0.383333333333334,                      !- Value Until Time 127
  20,                                     !- Hour 128
  50,                                     !- Minute 128
  0.396666666666667,                      !- Value Until Time 128
  21,                                     !- Hour 129
  0,                                      !- Minute 129
  0.41,                                   !- Value Until Time 129
  21,                                     !- Hour 130
  10,                                     !- Minute 130
  0.426666666666667,                      !- Value Until Time 130
  21,                                     !- Hour 131
  20,                                     !- Minute 131
  0.443333333333334,                      !- Value Until Time 131
  21,                                     !- Hour 132
  30,                                     !- Minute 132
  0.46,                                   !- Value Until Time 132
  21,                                     !- Hour 133
  40,                                     !- Minute 133
  0.476666666666667,                      !- Value Until Time 133
  21,                                     !- Hour 134
  50,                                     !- Minute 134
  0.493333333333334,                      !- Value Until Time 134
  22,                                     !- Hour 135
  0,                                      !- Minute 135
  0.51,                                   !- Value Until Time 135
  22,                                     !- Hour 136
  10,                                     !- Minute 136
  0.525,                                  !- Value Until Time 136
  22,                                     !- Hour 137
  20,                                     !- Minute 137
  0.54,                                   !- Value Until Time 137
  22,                                     !- Hour 138
  30,                                     !- Minute 138
  0.555,                                  !- Value Until Time 138
  22,                                     !- Hour 139
  40,                                     !- Minute 139
  0.57,                                   !- Value Until Time 139
  22,                                     !- Hour 140
  50,                                     !- Minute 140
  0.585000000000001,                      !- Value Until Time 140
  23,                                     !- Hour 141
  0,                                      !- Minute 141
  0.6,                                    !- Value Until Time 141
  23,                                     !- Hour 142
  10,                                     !- Minute 142
  0.616666666666667,                      !- Value Until Time 142
  23,                                     !- Hour 143
  20,                                     !- Minute 143
  0.633333333333334,                      !- Value Until Time 143
  23,                                     !- Hour 144
  30,                                     !- Minute 144
  0.65,                                   !- Value Until Time 144
  23,                                     !- Hour 145
  40,                                     !- Minute 145
  0.666666666666667,                      !- Value Until Time 145
  23,                                     !- Hour 146
  50,                                     !- Minute 146
  0.683333333333334,                      !- Value Until Time 146
  24,                                     !- Hour 147
  0,                                      !- Minute 147
  0.7;                                    !- Value Until Time 147

OS:Schedule:Day,
  {a453724f-d641-4f2e-b2cd-296372465817}, !- Handle
  D_Htl_Ktchn_Occup_Yr Winter Design Day, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1245036-de01-4e6a-907a-f2d2343dbe82}, !- Handle
  DEER Activity 220W/person,              !- Name
  {815dbcd0-5f89-42c6-b7d8-9c55157c4710}, !- Schedule Type Limits Name
  {d3f407fb-6fd4-4eb8-89c0-571bff5ee139}, !- Default Day Schedule Name
  {d8bdb5d5-b6e5-4112-86c1-eaa1b65822d6}, !- Summer Design Day Schedule Name
  {43699586-1e48-4cf8-83d2-a7207dee36a5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d3f407fb-6fd4-4eb8-89c0-571bff5ee139}, !- Handle
  DEER Activity 220W/person Default,      !- Name
  {815dbcd0-5f89-42c6-b7d8-9c55157c4710}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  12,                                     !- Hour 1
  30,                                     !- Minute 1
  220,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  220;                                    !- Value Until Time 2

OS:Schedule:Day,
  {43699586-1e48-4cf8-83d2-a7207dee36a5}, !- Handle
  DEER Activity 220W/person Winter Design Day, !- Name
  {815dbcd0-5f89-42c6-b7d8-9c55157c4710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d8bdb5d5-b6e5-4112-86c1-eaa1b65822d6}, !- Handle
  DEER Activity 220W/person Summer Design Day, !- Name
  {815dbcd0-5f89-42c6-b7d8-9c55157c4710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b97cc606-367d-4ea1-a41f-7b260c8c8594}, !- Handle
  D17_Htl_Ktchn_LF_Yr,                    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {930d5544-d39b-4bee-a98c-735a0681cf9a}, !- Default Day Schedule Name
  {ac38f254-2039-4992-a8f1-30b3d7441bf5}, !- Summer Design Day Schedule Name
  {b9d0c247-aaa2-430d-adce-a8d82a3e5a3b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {930d5544-d39b-4bee-a98c-735a0681cf9a}, !- Handle
  D17_Htl_Ktchn_LF_Yr Default,            !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.88,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.863333333333333,                      !- Value Until Time 2
  4,                                      !- Hour 3
  20,                                     !- Minute 3
  0.846666666666667,                      !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.83,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.813333333333333,                      !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.796666666666667,                      !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.78,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.75105,                                !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.7221,                                 !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.69315,                                !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.6642,                                 !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.63525,                                !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.6063,                                 !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.595783333333333,                      !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.585266666666667,                      !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.57475,                                !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.564233333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.553716666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.5432,                                 !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.5274,                                 !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.5116,                                 !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4958,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.48,                                   !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.4642,                                 !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.4484,                                 !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.445766666666667,                      !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.443133333333333,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  0.4405,                                 !- Value Until Time 28
  8,                                      !- Hour 29
  39,                                     !- Minute 29
  0.437866666666667,                      !- Value Until Time 29
  8,                                      !- Hour 30
  49,                                     !- Minute 30
  0.435233333333333,                      !- Value Until Time 30
  8,                                      !- Hour 31
  59,                                     !- Minute 31
  0.4326,                                 !- Value Until Time 31
  9,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4326,                                 !- Value Until Time 32
  9,                                      !- Hour 33
  9,                                      !- Minute 33
  0.422075,                               !- Value Until Time 33
  9,                                      !- Hour 34
  19,                                     !- Minute 34
  0.41155,                                !- Value Until Time 34
  9,                                      !- Hour 35
  29,                                     !- Minute 35
  0.401025,                               !- Value Until Time 35
  9,                                      !- Hour 36
  39,                                     !- Minute 36
  0.3905,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  49,                                     !- Minute 37
  0.379975,                               !- Value Until Time 37
  9,                                      !- Hour 38
  59,                                     !- Minute 38
  0.36945,                                !- Value Until Time 38
  10,                                     !- Hour 39
  9,                                      !- Minute 39
  0.358925,                               !- Value Until Time 39
  10,                                     !- Hour 40
  19,                                     !- Minute 40
  0.3484,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  29,                                     !- Minute 41
  0.337875,                               !- Value Until Time 41
  10,                                     !- Hour 42
  39,                                     !- Minute 42
  0.32735,                                !- Value Until Time 42
  10,                                     !- Hour 43
  49,                                     !- Minute 43
  0.316825,                               !- Value Until Time 43
  10,                                     !- Hour 44
  59,                                     !- Minute 44
  0.3063,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3063,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  9,                                      !- Minute 46
  0.301033333333333,                      !- Value Until Time 46
  11,                                     !- Hour 47
  19,                                     !- Minute 47
  0.295766666666667,                      !- Value Until Time 47
  11,                                     !- Hour 48
  29,                                     !- Minute 48
  0.2905,                                 !- Value Until Time 48
  11,                                     !- Hour 49
  39,                                     !- Minute 49
  0.285233333333333,                      !- Value Until Time 49
  11,                                     !- Hour 50
  49,                                     !- Minute 50
  0.279966666666667,                      !- Value Until Time 50
  11,                                     !- Hour 51
  59,                                     !- Minute 51
  0.2747,                                 !- Value Until Time 51
  12,                                     !- Hour 52
  0,                                      !- Minute 52
  0.2747,                                 !- Value Until Time 52
  12,                                     !- Hour 53
  9,                                      !- Minute 53
  0.26225,                                !- Value Until Time 53
  12,                                     !- Hour 54
  19,                                     !- Minute 54
  0.2498,                                 !- Value Until Time 54
  12,                                     !- Hour 55
  29,                                     !- Minute 55
  0.23735,                                !- Value Until Time 55
  12,                                     !- Hour 56
  39,                                     !- Minute 56
  0.2249,                                 !- Value Until Time 56
  12,                                     !- Hour 57
  49,                                     !- Minute 57
  0.21245,                                !- Value Until Time 57
  12,                                     !- Hour 58
  59,                                     !- Minute 58
  0.2,                                    !- Value Until Time 58
  13,                                     !- Hour 59
  0,                                      !- Minute 59
  0.2,                                    !- Value Until Time 59
  17,                                     !- Hour 60
  0,                                      !- Minute 60
  0.2,                                    !- Value Until Time 60
  17,                                     !- Hour 61
  10,                                     !- Minute 61
  0.202283333333333,                      !- Value Until Time 61
  17,                                     !- Hour 62
  20,                                     !- Minute 62
  0.204566666666667,                      !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.20685,                                !- Value Until Time 63
  17,                                     !- Hour 64
  40,                                     !- Minute 64
  0.209133333333333,                      !- Value Until Time 64
  17,                                     !- Hour 65
  50,                                     !- Minute 65
  0.211416666666667,                      !- Value Until Time 65
  18,                                     !- Hour 66
  0,                                      !- Minute 66
  0.2137,                                 !- Value Until Time 66
  18,                                     !- Hour 67
  10,                                     !- Minute 67
  0.215983333333333,                      !- Value Until Time 67
  18,                                     !- Hour 68
  20,                                     !- Minute 68
  0.218266666666667,                      !- Value Until Time 68
  18,                                     !- Hour 69
  30,                                     !- Minute 69
  0.22055,                                !- Value Until Time 69
  18,                                     !- Hour 70
  40,                                     !- Minute 70
  0.222833333333333,                      !- Value Until Time 70
  18,                                     !- Hour 71
  50,                                     !- Minute 71
  0.225116666666667,                      !- Value Until Time 71
  19,                                     !- Hour 72
  0,                                      !- Minute 72
  0.2274,                                 !- Value Until Time 72
  19,                                     !- Hour 73
  10,                                     !- Minute 73
  0.245816666666667,                      !- Value Until Time 73
  19,                                     !- Hour 74
  20,                                     !- Minute 74
  0.264233333333334,                      !- Value Until Time 74
  19,                                     !- Hour 75
  30,                                     !- Minute 75
  0.28265,                                !- Value Until Time 75
  19,                                     !- Hour 76
  40,                                     !- Minute 76
  0.301066666666667,                      !- Value Until Time 76
  19,                                     !- Hour 77
  50,                                     !- Minute 77
  0.319483333333334,                      !- Value Until Time 77
  20,                                     !- Hour 78
  0,                                      !- Minute 78
  0.3379,                                 !- Value Until Time 78
  20,                                     !- Hour 79
  10,                                     !- Minute 79
  0.35895,                                !- Value Until Time 79
  20,                                     !- Hour 80
  20,                                     !- Minute 80
  0.38,                                   !- Value Until Time 80
  20,                                     !- Hour 81
  30,                                     !- Minute 81
  0.40105,                                !- Value Until Time 81
  20,                                     !- Hour 82
  40,                                     !- Minute 82
  0.422100000000001,                      !- Value Until Time 82
  20,                                     !- Hour 83
  50,                                     !- Minute 83
  0.443150000000001,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.4642,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  10,                                     !- Minute 85
  0.487883333333334,                      !- Value Until Time 85
  21,                                     !- Hour 86
  20,                                     !- Minute 86
  0.511566666666667,                      !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.53525,                                !- Value Until Time 87
  21,                                     !- Hour 88
  40,                                     !- Minute 88
  0.558933333333334,                      !- Value Until Time 88
  21,                                     !- Hour 89
  50,                                     !- Minute 89
  0.582616666666667,                      !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.6063,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  10,                                     !- Minute 91
  0.632616666666667,                      !- Value Until Time 91
  22,                                     !- Hour 92
  20,                                     !- Minute 92
  0.658933333333334,                      !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.685250000000001,                      !- Value Until Time 93
  22,                                     !- Hour 94
  40,                                     !- Minute 94
  0.711566666666667,                      !- Value Until Time 94
  22,                                     !- Hour 95
  50,                                     !- Minute 95
  0.737883333333334,                      !- Value Until Time 95
  23,                                     !- Hour 96
  0,                                      !- Minute 96
  0.7642,                                 !- Value Until Time 96
  23,                                     !- Hour 97
  10,                                     !- Minute 97
  0.7835,                                 !- Value Until Time 97
  23,                                     !- Hour 98
  20,                                     !- Minute 98
  0.8028,                                 !- Value Until Time 98
  23,                                     !- Hour 99
  30,                                     !- Minute 99
  0.8221,                                 !- Value Until Time 99
  23,                                     !- Hour 100
  40,                                     !- Minute 100
  0.841400000000001,                      !- Value Until Time 100
  23,                                     !- Hour 101
  50,                                     !- Minute 101
  0.860700000000001,                      !- Value Until Time 101
  24,                                     !- Hour 102
  0,                                      !- Minute 102
  0.88;                                   !- Value Until Time 102

OS:Schedule:Day,
  {ac38f254-2039-4992-a8f1-30b3d7441bf5}, !- Handle
  D17_Htl_Ktchn_LF_Yr Summer Design Day,  !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7174dff7-7fea-4955-b784-ffc2375c174f}, !- Handle
  Schedule Rule 9,                        !- Name
  {b97cc606-367d-4ea1-a41f-7b260c8c8594}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9bd8dca3-e4cf-4393-a6dd-0ea6177b8bca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9bd8dca3-e4cf-4393-a6dd-0ea6177b8bca}, !- Handle
  D17_Htl_Ktchn_LF_Yr Wknd Day,           !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.748,                                  !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.733833333333333,                      !- Value Until Time 2
  4,                                      !- Hour 3
  20,                                     !- Minute 3
  0.719666666666667,                      !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.7055,                                 !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.691333333333333,                      !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.677166666666666,                      !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.663,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.6384,                                 !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.6138,                                 !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5892,                                 !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.5646,                                 !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.54,                                   !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.5154,                                 !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.50645,                                !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.4975,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.48855,                                !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.4796,                                 !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.47065,                                !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.4617,                                 !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.448283333333333,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.434866666666667,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.42145,                                !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.408033333333333,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.394616666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.3812,                                 !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.37895,                                !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.3767,                                 !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  0.37445,                                !- Value Until Time 28
  8,                                      !- Hour 29
  39,                                     !- Minute 29
  0.3722,                                 !- Value Until Time 29
  8,                                      !- Hour 30
  49,                                     !- Minute 30
  0.36995,                                !- Value Until Time 30
  8,                                      !- Hour 31
  59,                                     !- Minute 31
  0.3677,                                 !- Value Until Time 31
  9,                                      !- Hour 32
  0,                                      !- Minute 32
  0.3677,                                 !- Value Until Time 32
  9,                                      !- Hour 33
  9,                                      !- Minute 33
  0.358758333333333,                      !- Value Until Time 33
  9,                                      !- Hour 34
  19,                                     !- Minute 34
  0.349816666666667,                      !- Value Until Time 34
  9,                                      !- Hour 35
  29,                                     !- Minute 35
  0.340875,                               !- Value Until Time 35
  9,                                      !- Hour 36
  39,                                     !- Minute 36
  0.331933333333334,                      !- Value Until Time 36
  9,                                      !- Hour 37
  49,                                     !- Minute 37
  0.322991666666667,                      !- Value Until Time 37
  9,                                      !- Hour 38
  59,                                     !- Minute 38
  0.31405,                                !- Value Until Time 38
  10,                                     !- Hour 39
  9,                                      !- Minute 39
  0.305108333333334,                      !- Value Until Time 39
  10,                                     !- Hour 40
  19,                                     !- Minute 40
  0.296166666666667,                      !- Value Until Time 40
  10,                                     !- Hour 41
  29,                                     !- Minute 41
  0.287225,                               !- Value Until Time 41
  10,                                     !- Hour 42
  39,                                     !- Minute 42
  0.278283333333334,                      !- Value Until Time 42
  10,                                     !- Hour 43
  49,                                     !- Minute 43
  0.269341666666667,                      !- Value Until Time 43
  10,                                     !- Hour 44
  59,                                     !- Minute 44
  0.2604,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.2604,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  9,                                      !- Minute 46
  0.255916666666667,                      !- Value Until Time 46
  11,                                     !- Hour 47
  19,                                     !- Minute 47
  0.251433333333333,                      !- Value Until Time 47
  11,                                     !- Hour 48
  29,                                     !- Minute 48
  0.24695,                                !- Value Until Time 48
  11,                                     !- Hour 49
  39,                                     !- Minute 49
  0.242466666666667,                      !- Value Until Time 49
  11,                                     !- Hour 50
  49,                                     !- Minute 50
  0.237983333333333,                      !- Value Until Time 50
  11,                                     !- Hour 51
  59,                                     !- Minute 51
  0.2335,                                 !- Value Until Time 51
  12,                                     !- Hour 52
  0,                                      !- Minute 52
  0.2335,                                 !- Value Until Time 52
  12,                                     !- Hour 53
  9,                                      !- Minute 53
  0.227916666666667,                      !- Value Until Time 53
  12,                                     !- Hour 54
  19,                                     !- Minute 54
  0.222333333333333,                      !- Value Until Time 54
  12,                                     !- Hour 55
  29,                                     !- Minute 55
  0.21675,                                !- Value Until Time 55
  12,                                     !- Hour 56
  39,                                     !- Minute 56
  0.211166666666667,                      !- Value Until Time 56
  12,                                     !- Hour 57
  49,                                     !- Minute 57
  0.205583333333333,                      !- Value Until Time 57
  12,                                     !- Hour 58
  59,                                     !- Minute 58
  0.2,                                    !- Value Until Time 58
  13,                                     !- Hour 59
  0,                                      !- Minute 59
  0.2,                                    !- Value Until Time 59
  19,                                     !- Hour 60
  0,                                      !- Minute 60
  0.2,                                    !- Value Until Time 60
  19,                                     !- Hour 61
  10,                                     !- Minute 61
  0.214533333333333,                      !- Value Until Time 61
  19,                                     !- Hour 62
  20,                                     !- Minute 62
  0.229066666666667,                      !- Value Until Time 62
  19,                                     !- Hour 63
  30,                                     !- Minute 63
  0.2436,                                 !- Value Until Time 63
  19,                                     !- Hour 64
  40,                                     !- Minute 64
  0.258133333333334,                      !- Value Until Time 64
  19,                                     !- Hour 65
  50,                                     !- Minute 65
  0.272666666666667,                      !- Value Until Time 65
  20,                                     !- Hour 66
  0,                                      !- Minute 66
  0.2872,                                 !- Value Until Time 66
  20,                                     !- Hour 67
  10,                                     !- Minute 67
  0.3051,                                 !- Value Until Time 67
  20,                                     !- Hour 68
  20,                                     !- Minute 68
  0.323,                                  !- Value Until Time 68
  20,                                     !- Hour 69
  30,                                     !- Minute 69
  0.3409,                                 !- Value Until Time 69
  20,                                     !- Hour 70
  40,                                     !- Minute 70
  0.358800000000001,                      !- Value Until Time 70
  20,                                     !- Hour 71
  50,                                     !- Minute 71
  0.376700000000001,                      !- Value Until Time 71
  21,                                     !- Hour 72
  0,                                      !- Minute 72
  0.3946,                                 !- Value Until Time 72
  21,                                     !- Hour 73
  10,                                     !- Minute 73
  0.414733333333333,                      !- Value Until Time 73
  21,                                     !- Hour 74
  20,                                     !- Minute 74
  0.434866666666667,                      !- Value Until Time 74
  21,                                     !- Hour 75
  30,                                     !- Minute 75
  0.455,                                  !- Value Until Time 75
  21,                                     !- Hour 76
  40,                                     !- Minute 76
  0.475133333333334,                      !- Value Until Time 76
  21,                                     !- Hour 77
  50,                                     !- Minute 77
  0.495266666666667,                      !- Value Until Time 77
  22,                                     !- Hour 78
  0,                                      !- Minute 78
  0.5154,                                 !- Value Until Time 78
  22,                                     !- Hour 79
  10,                                     !- Minute 79
  0.537766666666667,                      !- Value Until Time 79
  22,                                     !- Hour 80
  20,                                     !- Minute 80
  0.560133333333334,                      !- Value Until Time 80
  22,                                     !- Hour 81
  30,                                     !- Minute 81
  0.5825,                                 !- Value Until Time 81
  22,                                     !- Hour 82
  40,                                     !- Minute 82
  0.604866666666667,                      !- Value Until Time 82
  22,                                     !- Hour 83
  50,                                     !- Minute 83
  0.627233333333334,                      !- Value Until Time 83
  23,                                     !- Hour 84
  0,                                      !- Minute 84
  0.6496,                                 !- Value Until Time 84
  23,                                     !- Hour 85
  10,                                     !- Minute 85
  0.666,                                  !- Value Until Time 85
  23,                                     !- Hour 86
  20,                                     !- Minute 86
  0.6824,                                 !- Value Until Time 86
  23,                                     !- Hour 87
  30,                                     !- Minute 87
  0.6988,                                 !- Value Until Time 87
  23,                                     !- Hour 88
  40,                                     !- Minute 88
  0.715200000000001,                      !- Value Until Time 88
  23,                                     !- Hour 89
  50,                                     !- Minute 89
  0.731600000000001,                      !- Value Until Time 89
  24,                                     !- Hour 90
  0,                                      !- Minute 90
  0.748;                                  !- Value Until Time 90

OS:Schedule:Day,
  {b9d0c247-aaa2-430d-adce-a8d82a3e5a3b}, !- Handle
  D17_Htl_Ktchn_LF_Yr Winter Design Day,  !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c67ec320-b1f8-4abf-be7b-e172593d7bb4}, !- Handle
  D_Htl_Ktchn_Misc_Yr,                    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {069d23a2-421e-4bb2-b435-a475497d48b1}, !- Default Day Schedule Name
  {5aa6dbac-9c2c-40b1-b392-7832a79773ca}, !- Summer Design Day Schedule Name
  {f582d0d3-f977-4779-9f60-942855266660}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {069d23a2-421e-4bb2-b435-a475497d48b1}, !- Handle
  D_Htl_Ktchn_Misc_Yr Default,            !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.701666666666667,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.703333333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.705,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.706666666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.708333333333333,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.796666666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.793333333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.79,                                   !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.786666666666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.783333333333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.78,                                   !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.775,                                  !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.77,                                   !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.765,                                  !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.76,                                   !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.755,                                  !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.75,                                   !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.75,                                   !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.741666666666667,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.733333333333333,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.725,                                  !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.716666666666667,                      !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.708333333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.7,                                    !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.7,                                    !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.685,                                  !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.67,                                   !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.655,                                  !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.64,                                   !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.625,                                  !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.61,                                   !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.591666666666667,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.573333333333333,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.555,                                  !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.536666666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.518333333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.5,                                    !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.493333333333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.486666666666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.48,                                   !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.473333333333333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.466666666666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.46,                                   !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.45,                                   !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.44,                                   !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.43,                                   !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.42,                                   !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.41,                                   !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4,                                    !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.398333333333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.396666666666667,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.395,                                  !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.393333333333333,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.391666666666667,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.39,                                   !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.39,                                   !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.383333333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.376666666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.37,                                   !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.363333333333334,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.356666666666667,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.35,                                   !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.343333333333334,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.336666666666667,                      !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.33,                                   !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.323333333333334,                      !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.316666666666667,                      !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.31,                                   !- Value Until Time 69
  11,                                     !- Hour 70
  0,                                      !- Minute 70
  0.31,                                   !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.306666666666667,                      !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.303333333333333,                      !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.3,                                    !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.296666666666667,                      !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.293333333333333,                      !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  0.29,                                   !- Value Until Time 76
  12,                                     !- Hour 77
  0,                                      !- Minute 77
  0.29,                                   !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.283333333333333,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.276666666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.27,                                   !- Value Until Time 80
  12,                                     !- Hour 81
  39,                                     !- Minute 81
  0.263333333333333,                      !- Value Until Time 81
  12,                                     !- Hour 82
  49,                                     !- Minute 82
  0.256666666666667,                      !- Value Until Time 82
  12,                                     !- Hour 83
  59,                                     !- Minute 83
  0.25,                                   !- Value Until Time 83
  13,                                     !- Hour 84
  0,                                      !- Minute 84
  0.25,                                   !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.248333333333333,                      !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.246666666666667,                      !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.245,                                  !- Value Until Time 87
  13,                                     !- Hour 88
  39,                                     !- Minute 88
  0.243333333333333,                      !- Value Until Time 88
  13,                                     !- Hour 89
  49,                                     !- Minute 89
  0.241666666666667,                      !- Value Until Time 89
  13,                                     !- Hour 90
  59,                                     !- Minute 90
  0.24,                                   !- Value Until Time 90
  14,                                     !- Hour 91
  0,                                      !- Minute 91
  0.24,                                   !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.238333333333333,                      !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.236666666666667,                      !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.235,                                  !- Value Until Time 94
  14,                                     !- Hour 95
  39,                                     !- Minute 95
  0.233333333333333,                      !- Value Until Time 95
  14,                                     !- Hour 96
  49,                                     !- Minute 96
  0.231666666666667,                      !- Value Until Time 96
  14,                                     !- Hour 97
  59,                                     !- Minute 97
  0.23,                                   !- Value Until Time 97
  15,                                     !- Hour 98
  0,                                      !- Minute 98
  0.23,                                   !- Value Until Time 98
  16,                                     !- Hour 99
  0,                                      !- Minute 99
  0.23,                                   !- Value Until Time 99
  16,                                     !- Hour 100
  10,                                     !- Minute 100
  0.231666666666667,                      !- Value Until Time 100
  16,                                     !- Hour 101
  20,                                     !- Minute 101
  0.233333333333333,                      !- Value Until Time 101
  16,                                     !- Hour 102
  30,                                     !- Minute 102
  0.235,                                  !- Value Until Time 102
  16,                                     !- Hour 103
  40,                                     !- Minute 103
  0.236666666666667,                      !- Value Until Time 103
  16,                                     !- Hour 104
  50,                                     !- Minute 104
  0.238333333333333,                      !- Value Until Time 104
  17,                                     !- Hour 105
  0,                                      !- Minute 105
  0.24,                                   !- Value Until Time 105
  17,                                     !- Hour 106
  10,                                     !- Minute 106
  0.241666666666667,                      !- Value Until Time 106
  17,                                     !- Hour 107
  20,                                     !- Minute 107
  0.243333333333333,                      !- Value Until Time 107
  17,                                     !- Hour 108
  30,                                     !- Minute 108
  0.245,                                  !- Value Until Time 108
  17,                                     !- Hour 109
  40,                                     !- Minute 109
  0.246666666666667,                      !- Value Until Time 109
  17,                                     !- Hour 110
  50,                                     !- Minute 110
  0.248333333333333,                      !- Value Until Time 110
  18,                                     !- Hour 111
  0,                                      !- Minute 111
  0.25,                                   !- Value Until Time 111
  18,                                     !- Hour 112
  10,                                     !- Minute 112
  0.251666666666667,                      !- Value Until Time 112
  18,                                     !- Hour 113
  20,                                     !- Minute 113
  0.253333333333333,                      !- Value Until Time 113
  18,                                     !- Hour 114
  30,                                     !- Minute 114
  0.255,                                  !- Value Until Time 114
  18,                                     !- Hour 115
  40,                                     !- Minute 115
  0.256666666666667,                      !- Value Until Time 115
  18,                                     !- Hour 116
  50,                                     !- Minute 116
  0.258333333333333,                      !- Value Until Time 116
  19,                                     !- Hour 117
  0,                                      !- Minute 117
  0.26,                                   !- Value Until Time 117
  19,                                     !- Hour 118
  10,                                     !- Minute 118
  0.271666666666667,                      !- Value Until Time 118
  19,                                     !- Hour 119
  20,                                     !- Minute 119
  0.283333333333333,                      !- Value Until Time 119
  19,                                     !- Hour 120
  30,                                     !- Minute 120
  0.295,                                  !- Value Until Time 120
  19,                                     !- Hour 121
  40,                                     !- Minute 121
  0.306666666666667,                      !- Value Until Time 121
  19,                                     !- Hour 122
  50,                                     !- Minute 122
  0.318333333333334,                      !- Value Until Time 122
  20,                                     !- Hour 123
  0,                                      !- Minute 123
  0.33,                                   !- Value Until Time 123
  20,                                     !- Hour 124
  10,                                     !- Minute 124
  0.343333333333333,                      !- Value Until Time 124
  20,                                     !- Hour 125
  20,                                     !- Minute 125
  0.356666666666667,                      !- Value Until Time 125
  20,                                     !- Hour 126
  30,                                     !- Minute 126
  0.37,                                   !- Value Until Time 126
  20,                                     !- Hour 127
  40,                                     !- Minute 127
  0.383333333333334,                      !- Value Until Time 127
  20,                                     !- Hour 128
  50,                                     !- Minute 128
  0.396666666666667,                      !- Value Until Time 128
  21,                                     !- Hour 129
  0,                                      !- Minute 129
  0.41,                                   !- Value Until Time 129
  21,                                     !- Hour 130
  10,                                     !- Minute 130
  0.425,                                  !- Value Until Time 130
  21,                                     !- Hour 131
  20,                                     !- Minute 131
  0.44,                                   !- Value Until Time 131
  21,                                     !- Hour 132
  30,                                     !- Minute 132
  0.455,                                  !- Value Until Time 132
  21,                                     !- Hour 133
  40,                                     !- Minute 133
  0.47,                                   !- Value Until Time 133
  21,                                     !- Hour 134
  50,                                     !- Minute 134
  0.485000000000001,                      !- Value Until Time 134
  22,                                     !- Hour 135
  0,                                      !- Minute 135
  0.5,                                    !- Value Until Time 135
  22,                                     !- Hour 136
  10,                                     !- Minute 136
  0.516666666666667,                      !- Value Until Time 136
  22,                                     !- Hour 137
  20,                                     !- Minute 137
  0.533333333333334,                      !- Value Until Time 137
  22,                                     !- Hour 138
  30,                                     !- Minute 138
  0.55,                                   !- Value Until Time 138
  22,                                     !- Hour 139
  40,                                     !- Minute 139
  0.566666666666667,                      !- Value Until Time 139
  22,                                     !- Hour 140
  50,                                     !- Minute 140
  0.583333333333334,                      !- Value Until Time 140
  23,                                     !- Hour 141
  0,                                      !- Minute 141
  0.6,                                    !- Value Until Time 141
  23,                                     !- Hour 142
  10,                                     !- Minute 142
  0.616666666666667,                      !- Value Until Time 142
  23,                                     !- Hour 143
  20,                                     !- Minute 143
  0.633333333333334,                      !- Value Until Time 143
  23,                                     !- Hour 144
  30,                                     !- Minute 144
  0.65,                                   !- Value Until Time 144
  23,                                     !- Hour 145
  40,                                     !- Minute 145
  0.666666666666667,                      !- Value Until Time 145
  23,                                     !- Hour 146
  50,                                     !- Minute 146
  0.683333333333334,                      !- Value Until Time 146
  24,                                     !- Hour 147
  0,                                      !- Minute 147
  0.7;                                    !- Value Until Time 147

OS:Schedule:Day,
  {5aa6dbac-9c2c-40b1-b392-7832a79773ca}, !- Handle
  D_Htl_Ktchn_Misc_Yr Summer Design Day,  !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f582d0d3-f977-4779-9f60-942855266660}, !- Handle
  D_Htl_Ktchn_Misc_Yr Winter Design Day,  !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c075b2a-c059-40b2-990e-eb0f06a4c2aa}, !- Handle
  D_Htl_Ktchn_Cook_Yr,                    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {5716cc85-1b38-4970-9d06-24ba5b00fc7d}, !- Default Day Schedule Name
  {134206aa-036a-4fb2-83de-d012550aae4c}, !- Summer Design Day Schedule Name
  {dd5dcce7-c57f-4bf1-a425-b879154d6155}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5716cc85-1b38-4970-9d06-24ba5b00fc7d}, !- Handle
  D_Htl_Ktchn_Cook_Yr Default,            !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.701666666666667,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.703333333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.705,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.706666666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.708333333333333,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.796666666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.793333333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.79,                                   !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.786666666666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.783333333333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.78,                                   !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.775,                                  !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.77,                                   !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.765,                                  !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.76,                                   !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.755,                                  !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.75,                                   !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.75,                                   !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.741666666666667,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.733333333333333,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.725,                                  !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.716666666666667,                      !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.708333333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.7,                                    !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.7,                                    !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.685,                                  !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.67,                                   !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.655,                                  !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.64,                                   !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.625,                                  !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.61,                                   !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.591666666666667,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.573333333333333,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.555,                                  !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.536666666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.518333333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.5,                                    !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.493333333333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.486666666666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.48,                                   !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.473333333333333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.466666666666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.46,                                   !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.45,                                   !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.44,                                   !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.43,                                   !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.42,                                   !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.41,                                   !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4,                                    !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.398333333333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.396666666666667,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.395,                                  !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.393333333333333,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.391666666666667,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.39,                                   !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.39,                                   !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.383333333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.376666666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.37,                                   !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.363333333333334,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.356666666666667,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.35,                                   !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.343333333333334,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.336666666666667,                      !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.33,                                   !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.323333333333334,                      !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.316666666666667,                      !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.31,                                   !- Value Until Time 69
  11,                                     !- Hour 70
  0,                                      !- Minute 70
  0.31,                                   !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.306666666666667,                      !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.303333333333333,                      !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.3,                                    !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.296666666666667,                      !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.293333333333333,                      !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  0.29,                                   !- Value Until Time 76
  12,                                     !- Hour 77
  0,                                      !- Minute 77
  0.29,                                   !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.283333333333333,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.276666666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.27,                                   !- Value Until Time 80
  12,                                     !- Hour 81
  39,                                     !- Minute 81
  0.263333333333333,                      !- Value Until Time 81
  12,                                     !- Hour 82
  49,                                     !- Minute 82
  0.256666666666667,                      !- Value Until Time 82
  12,                                     !- Hour 83
  59,                                     !- Minute 83
  0.25,                                   !- Value Until Time 83
  13,                                     !- Hour 84
  0,                                      !- Minute 84
  0.25,                                   !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.248333333333333,                      !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.246666666666667,                      !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.245,                                  !- Value Until Time 87
  13,                                     !- Hour 88
  39,                                     !- Minute 88
  0.243333333333333,                      !- Value Until Time 88
  13,                                     !- Hour 89
  49,                                     !- Minute 89
  0.241666666666667,                      !- Value Until Time 89
  13,                                     !- Hour 90
  59,                                     !- Minute 90
  0.24,                                   !- Value Until Time 90
  14,                                     !- Hour 91
  0,                                      !- Minute 91
  0.24,                                   !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.238333333333333,                      !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.236666666666667,                      !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.235,                                  !- Value Until Time 94
  14,                                     !- Hour 95
  39,                                     !- Minute 95
  0.233333333333333,                      !- Value Until Time 95
  14,                                     !- Hour 96
  49,                                     !- Minute 96
  0.231666666666667,                      !- Value Until Time 96
  14,                                     !- Hour 97
  59,                                     !- Minute 97
  0.23,                                   !- Value Until Time 97
  15,                                     !- Hour 98
  0,                                      !- Minute 98
  0.23,                                   !- Value Until Time 98
  16,                                     !- Hour 99
  0,                                      !- Minute 99
  0.23,                                   !- Value Until Time 99
  16,                                     !- Hour 100
  10,                                     !- Minute 100
  0.231666666666667,                      !- Value Until Time 100
  16,                                     !- Hour 101
  20,                                     !- Minute 101
  0.233333333333333,                      !- Value Until Time 101
  16,                                     !- Hour 102
  30,                                     !- Minute 102
  0.235,                                  !- Value Until Time 102
  16,                                     !- Hour 103
  40,                                     !- Minute 103
  0.236666666666667,                      !- Value Until Time 103
  16,                                     !- Hour 104
  50,                                     !- Minute 104
  0.238333333333333,                      !- Value Until Time 104
  17,                                     !- Hour 105
  0,                                      !- Minute 105
  0.24,                                   !- Value Until Time 105
  17,                                     !- Hour 106
  10,                                     !- Minute 106
  0.241666666666667,                      !- Value Until Time 106
  17,                                     !- Hour 107
  20,                                     !- Minute 107
  0.243333333333333,                      !- Value Until Time 107
  17,                                     !- Hour 108
  30,                                     !- Minute 108
  0.245,                                  !- Value Until Time 108
  17,                                     !- Hour 109
  40,                                     !- Minute 109
  0.246666666666667,                      !- Value Until Time 109
  17,                                     !- Hour 110
  50,                                     !- Minute 110
  0.248333333333333,                      !- Value Until Time 110
  18,                                     !- Hour 111
  0,                                      !- Minute 111
  0.25,                                   !- Value Until Time 111
  18,                                     !- Hour 112
  10,                                     !- Minute 112
  0.251666666666667,                      !- Value Until Time 112
  18,                                     !- Hour 113
  20,                                     !- Minute 113
  0.253333333333333,                      !- Value Until Time 113
  18,                                     !- Hour 114
  30,                                     !- Minute 114
  0.255,                                  !- Value Until Time 114
  18,                                     !- Hour 115
  40,                                     !- Minute 115
  0.256666666666667,                      !- Value Until Time 115
  18,                                     !- Hour 116
  50,                                     !- Minute 116
  0.258333333333333,                      !- Value Until Time 116
  19,                                     !- Hour 117
  0,                                      !- Minute 117
  0.26,                                   !- Value Until Time 117
  19,                                     !- Hour 118
  10,                                     !- Minute 118
  0.271666666666667,                      !- Value Until Time 118
  19,                                     !- Hour 119
  20,                                     !- Minute 119
  0.283333333333333,                      !- Value Until Time 119
  19,                                     !- Hour 120
  30,                                     !- Minute 120
  0.295,                                  !- Value Until Time 120
  19,                                     !- Hour 121
  40,                                     !- Minute 121
  0.306666666666667,                      !- Value Until Time 121
  19,                                     !- Hour 122
  50,                                     !- Minute 122
  0.318333333333334,                      !- Value Until Time 122
  20,                                     !- Hour 123
  0,                                      !- Minute 123
  0.33,                                   !- Value Until Time 123
  20,                                     !- Hour 124
  10,                                     !- Minute 124
  0.343333333333333,                      !- Value Until Time 124
  20,                                     !- Hour 125
  20,                                     !- Minute 125
  0.356666666666667,                      !- Value Until Time 125
  20,                                     !- Hour 126
  30,                                     !- Minute 126
  0.37,                                   !- Value Until Time 126
  20,                                     !- Hour 127
  40,                                     !- Minute 127
  0.383333333333334,                      !- Value Until Time 127
  20,                                     !- Hour 128
  50,                                     !- Minute 128
  0.396666666666667,                      !- Value Until Time 128
  21,                                     !- Hour 129
  0,                                      !- Minute 129
  0.41,                                   !- Value Until Time 129
  21,                                     !- Hour 130
  10,                                     !- Minute 130
  0.425,                                  !- Value Until Time 130
  21,                                     !- Hour 131
  20,                                     !- Minute 131
  0.44,                                   !- Value Until Time 131
  21,                                     !- Hour 132
  30,                                     !- Minute 132
  0.455,                                  !- Value Until Time 132
  21,                                     !- Hour 133
  40,                                     !- Minute 133
  0.47,                                   !- Value Until Time 133
  21,                                     !- Hour 134
  50,                                     !- Minute 134
  0.485000000000001,                      !- Value Until Time 134
  22,                                     !- Hour 135
  0,                                      !- Minute 135
  0.5,                                    !- Value Until Time 135
  22,                                     !- Hour 136
  10,                                     !- Minute 136
  0.516666666666667,                      !- Value Until Time 136
  22,                                     !- Hour 137
  20,                                     !- Minute 137
  0.533333333333334,                      !- Value Until Time 137
  22,                                     !- Hour 138
  30,                                     !- Minute 138
  0.55,                                   !- Value Until Time 138
  22,                                     !- Hour 139
  40,                                     !- Minute 139
  0.566666666666667,                      !- Value Until Time 139
  22,                                     !- Hour 140
  50,                                     !- Minute 140
  0.583333333333334,                      !- Value Until Time 140
  23,                                     !- Hour 141
  0,                                      !- Minute 141
  0.6,                                    !- Value Until Time 141
  23,                                     !- Hour 142
  10,                                     !- Minute 142
  0.616666666666667,                      !- Value Until Time 142
  23,                                     !- Hour 143
  20,                                     !- Minute 143
  0.633333333333334,                      !- Value Until Time 143
  23,                                     !- Hour 144
  30,                                     !- Minute 144
  0.65,                                   !- Value Until Time 144
  23,                                     !- Hour 145
  40,                                     !- Minute 145
  0.666666666666667,                      !- Value Until Time 145
  23,                                     !- Hour 146
  50,                                     !- Minute 146
  0.683333333333334,                      !- Value Until Time 146
  24,                                     !- Hour 147
  0,                                      !- Minute 147
  0.7;                                    !- Value Until Time 147

OS:Schedule:Day,
  {134206aa-036a-4fb2-83de-d012550aae4c}, !- Handle
  D_Htl_Ktchn_Cook_Yr Summer Design Day,  !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd5dcce7-c57f-4bf1-a425-b879154d6155}, !- Handle
  D_Htl_Ktchn_Cook_Yr Winter Design Day,  !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {c4e33548-e914-4e8e-bd64-4c263536f3b2}, !- Handle
  Htl Laundry People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {92c8fb4c-5921-4d44-9f44-5f749430cabd}, !- Handle
  Htl Laundry People,                     !- Name
  {c4e33548-e914-4e8e-bd64-4c263536f3b2}, !- People Definition Name
  {24b87157-d445-4238-b97a-d3b4e6d4961e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f9b799d-543a-42f5-ab1c-905c8806792c}, !- Work Efficiency Schedule Name
  {6364265c-ffd1-4bbb-87ef-0a72d7ab21cd}, !- Clothing Insulation Schedule Name
  {1fd7576f-a490-4ad8-8a63-dba37143540b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e30ecd75-459d-49b5-b175-d5f9b7a1936b}, !- Handle
  Htl Laundry Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {0dd07db9-21bd-47b4-8773-08f8965f4700}, !- Handle
  {e30ecd75-459d-49b5-b175-d5f9b7a1936b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {ce779173-11ee-4c5e-b1d5-60481d663940}, !- Handle
  Htl Laundry Elec Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {75d76ae7-8585-43f2-9929-c8482f95e6e7}, !- Handle
  Htl Laundry Elec Equip,                 !- Name
  {ce779173-11ee-4c5e-b1d5-60481d663940}, !- Electric Equipment Definition Name
  {24b87157-d445-4238-b97a-d3b4e6d4961e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {668ddcc8-e505-4369-8441-ece83d5b5d41}, !- Handle
  Htl Laundry Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.002286,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {baaab442-8211-44de-8d3e-8e59aab2af73}, !- Handle
  Htl Laundry Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9398130f-ef75-4bbd-8db2-6e36bbbb925f}, !- Number of People Schedule Name
  {99461135-2fd0-46ac-a926-9773b6618cb9}, !- People Activity Level Schedule Name
  {08f591f8-fd11-43de-862a-cca44ed8f270}, !- Lighting Schedule Name
  {00b7de60-5e02-49a7-80ac-9019789eaff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7276d38e-6c84-4676-84c3-d85fc0cf2b22}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9398130f-ef75-4bbd-8db2-6e36bbbb925f}, !- Handle
  D_Htl_FacMnt_Occup_Yr,                  !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {923015db-b99d-4aac-a4c4-3b24637829e4}, !- Default Day Schedule Name
  {968a53a5-f27b-468c-86dc-8fd0919c5540}, !- Summer Design Day Schedule Name
  {dd6282a2-3471-444c-824c-b45dfabce962}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {923015db-b99d-4aac-a4c4-3b24637829e4}, !- Handle
  D_Htl_FacMnt_Occup_Yr Default,          !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.685,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.69,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.695,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.7,                                    !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.705,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.795,                                  !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.79,                                   !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.785,                                  !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.78,                                   !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.775,                                  !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.77,                                   !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.768333333333333,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.766666666666667,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.765,                                  !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.763333333333333,                      !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.761666666666667,                      !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.76,                                   !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.76,                                   !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.748333333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.736666666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.725,                                  !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.713333333333333,                      !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.701666666666667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.69,                                   !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.69,                                   !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.686666666666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.683333333333333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.68,                                   !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.676666666666667,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.673333333333333,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.67,                                   !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.653333333333333,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.636666666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.62,                                   !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.603333333333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.586666666666666,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.57,                                   !- Value Until Time 38
  7,                                      !- Hour 39
  0,                                      !- Minute 39
  0.57,                                   !- Value Until Time 39
  7,                                      !- Hour 40
  10,                                     !- Minute 40
  0.558333333333333,                      !- Value Until Time 40
  7,                                      !- Hour 41
  20,                                     !- Minute 41
  0.546666666666667,                      !- Value Until Time 41
  7,                                      !- Hour 42
  30,                                     !- Minute 42
  0.535,                                  !- Value Until Time 42
  7,                                      !- Hour 43
  40,                                     !- Minute 43
  0.523333333333333,                      !- Value Until Time 43
  7,                                      !- Hour 44
  50,                                     !- Minute 44
  0.511666666666666,                      !- Value Until Time 44
  8,                                      !- Hour 45
  0,                                      !- Minute 45
  0.5,                                    !- Value Until Time 45
  8,                                      !- Hour 46
  9,                                      !- Minute 46
  0.498333333333333,                      !- Value Until Time 46
  8,                                      !- Hour 47
  19,                                     !- Minute 47
  0.496666666666667,                      !- Value Until Time 47
  8,                                      !- Hour 48
  29,                                     !- Minute 48
  0.495,                                  !- Value Until Time 48
  8,                                      !- Hour 49
  39,                                     !- Minute 49
  0.493333333333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  49,                                     !- Minute 50
  0.491666666666667,                      !- Value Until Time 50
  8,                                      !- Hour 51
  59,                                     !- Minute 51
  0.49,                                   !- Value Until Time 51
  9,                                      !- Hour 52
  0,                                      !- Minute 52
  0.49,                                   !- Value Until Time 52
  9,                                      !- Hour 53
  9,                                      !- Minute 53
  0.481666666666667,                      !- Value Until Time 53
  9,                                      !- Hour 54
  19,                                     !- Minute 54
  0.473333333333333,                      !- Value Until Time 54
  9,                                      !- Hour 55
  29,                                     !- Minute 55
  0.465,                                  !- Value Until Time 55
  9,                                      !- Hour 56
  39,                                     !- Minute 56
  0.456666666666667,                      !- Value Until Time 56
  9,                                      !- Hour 57
  49,                                     !- Minute 57
  0.448333333333333,                      !- Value Until Time 57
  9,                                      !- Hour 58
  59,                                     !- Minute 58
  0.44,                                   !- Value Until Time 58
  10,                                     !- Hour 59
  9,                                      !- Minute 59
  0.431666666666667,                      !- Value Until Time 59
  10,                                     !- Hour 60
  19,                                     !- Minute 60
  0.423333333333334,                      !- Value Until Time 60
  10,                                     !- Hour 61
  29,                                     !- Minute 61
  0.415,                                  !- Value Until Time 61
  10,                                     !- Hour 62
  39,                                     !- Minute 62
  0.406666666666667,                      !- Value Until Time 62
  10,                                     !- Hour 63
  49,                                     !- Minute 63
  0.398333333333334,                      !- Value Until Time 63
  10,                                     !- Hour 64
  59,                                     !- Minute 64
  0.39,                                   !- Value Until Time 64
  11,                                     !- Hour 65
  0,                                      !- Minute 65
  0.39,                                   !- Value Until Time 65
  11,                                     !- Hour 66
  9,                                      !- Minute 66
  0.386666666666667,                      !- Value Until Time 66
  11,                                     !- Hour 67
  19,                                     !- Minute 67
  0.383333333333333,                      !- Value Until Time 67
  11,                                     !- Hour 68
  29,                                     !- Minute 68
  0.38,                                   !- Value Until Time 68
  11,                                     !- Hour 69
  39,                                     !- Minute 69
  0.376666666666667,                      !- Value Until Time 69
  11,                                     !- Hour 70
  49,                                     !- Minute 70
  0.373333333333333,                      !- Value Until Time 70
  11,                                     !- Hour 71
  59,                                     !- Minute 71
  0.37,                                   !- Value Until Time 71
  12,                                     !- Hour 72
  0,                                      !- Minute 72
  0.37,                                   !- Value Until Time 72
  12,                                     !- Hour 73
  9,                                      !- Minute 73
  0.361666666666667,                      !- Value Until Time 73
  12,                                     !- Hour 74
  19,                                     !- Minute 74
  0.353333333333333,                      !- Value Until Time 74
  12,                                     !- Hour 75
  29,                                     !- Minute 75
  0.345,                                  !- Value Until Time 75
  12,                                     !- Hour 76
  39,                                     !- Minute 76
  0.336666666666667,                      !- Value Until Time 76
  12,                                     !- Hour 77
  49,                                     !- Minute 77
  0.328333333333333,                      !- Value Until Time 77
  12,                                     !- Hour 78
  59,                                     !- Minute 78
  0.32,                                   !- Value Until Time 78
  13,                                     !- Hour 79
  0,                                      !- Minute 79
  0.32,                                   !- Value Until Time 79
  13,                                     !- Hour 80
  9,                                      !- Minute 80
  0.318333333333333,                      !- Value Until Time 80
  13,                                     !- Hour 81
  19,                                     !- Minute 81
  0.316666666666667,                      !- Value Until Time 81
  13,                                     !- Hour 82
  29,                                     !- Minute 82
  0.315,                                  !- Value Until Time 82
  13,                                     !- Hour 83
  39,                                     !- Minute 83
  0.313333333333333,                      !- Value Until Time 83
  13,                                     !- Hour 84
  49,                                     !- Minute 84
  0.311666666666667,                      !- Value Until Time 84
  13,                                     !- Hour 85
  59,                                     !- Minute 85
  0.31,                                   !- Value Until Time 85
  14,                                     !- Hour 86
  0,                                      !- Minute 86
  0.31,                                   !- Value Until Time 86
  14,                                     !- Hour 87
  9,                                      !- Minute 87
  0.305,                                  !- Value Until Time 87
  14,                                     !- Hour 88
  19,                                     !- Minute 88
  0.3,                                    !- Value Until Time 88
  14,                                     !- Hour 89
  29,                                     !- Minute 89
  0.295,                                  !- Value Until Time 89
  14,                                     !- Hour 90
  39,                                     !- Minute 90
  0.29,                                   !- Value Until Time 90
  14,                                     !- Hour 91
  49,                                     !- Minute 91
  0.285,                                  !- Value Until Time 91
  14,                                     !- Hour 92
  59,                                     !- Minute 92
  0.28,                                   !- Value Until Time 92
  15,                                     !- Hour 93
  0,                                      !- Minute 93
  0.28,                                   !- Value Until Time 93
  16,                                     !- Hour 94
  0,                                      !- Minute 94
  0.28,                                   !- Value Until Time 94
  16,                                     !- Hour 95
  10,                                     !- Minute 95
  0.283333333333333,                      !- Value Until Time 95
  16,                                     !- Hour 96
  20,                                     !- Minute 96
  0.286666666666667,                      !- Value Until Time 96
  16,                                     !- Hour 97
  30,                                     !- Minute 97
  0.29,                                   !- Value Until Time 97
  16,                                     !- Hour 98
  40,                                     !- Minute 98
  0.293333333333333,                      !- Value Until Time 98
  16,                                     !- Hour 99
  50,                                     !- Minute 99
  0.296666666666667,                      !- Value Until Time 99
  17,                                     !- Hour 100
  0,                                      !- Minute 100
  0.3,                                    !- Value Until Time 100
  17,                                     !- Hour 101
  10,                                     !- Minute 101
  0.300833333333333,                      !- Value Until Time 101
  17,                                     !- Hour 102
  20,                                     !- Minute 102
  0.301666666666667,                      !- Value Until Time 102
  17,                                     !- Hour 103
  30,                                     !- Minute 103
  0.3025,                                 !- Value Until Time 103
  17,                                     !- Hour 104
  40,                                     !- Minute 104
  0.303333333333333,                      !- Value Until Time 104
  17,                                     !- Hour 105
  50,                                     !- Minute 105
  0.304166666666667,                      !- Value Until Time 105
  18,                                     !- Hour 106
  0,                                      !- Minute 106
  0.305,                                  !- Value Until Time 106
  18,                                     !- Hour 107
  10,                                     !- Minute 107
  0.305833333333333,                      !- Value Until Time 107
  18,                                     !- Hour 108
  20,                                     !- Minute 108
  0.306666666666667,                      !- Value Until Time 108
  18,                                     !- Hour 109
  30,                                     !- Minute 109
  0.3075,                                 !- Value Until Time 109
  18,                                     !- Hour 110
  40,                                     !- Minute 110
  0.308333333333333,                      !- Value Until Time 110
  18,                                     !- Hour 111
  50,                                     !- Minute 111
  0.309166666666667,                      !- Value Until Time 111
  19,                                     !- Hour 112
  0,                                      !- Minute 112
  0.31,                                   !- Value Until Time 112
  19,                                     !- Hour 113
  10,                                     !- Minute 113
  0.316666666666667,                      !- Value Until Time 113
  19,                                     !- Hour 114
  20,                                     !- Minute 114
  0.323333333333333,                      !- Value Until Time 114
  19,                                     !- Hour 115
  30,                                     !- Minute 115
  0.33,                                   !- Value Until Time 115
  19,                                     !- Hour 116
  40,                                     !- Minute 116
  0.336666666666667,                      !- Value Until Time 116
  19,                                     !- Hour 117
  50,                                     !- Minute 117
  0.343333333333334,                      !- Value Until Time 117
  20,                                     !- Hour 118
  0,                                      !- Minute 118
  0.35,                                   !- Value Until Time 118
  20,                                     !- Hour 119
  10,                                     !- Minute 119
  0.363333333333333,                      !- Value Until Time 119
  20,                                     !- Hour 120
  20,                                     !- Minute 120
  0.376666666666667,                      !- Value Until Time 120
  20,                                     !- Hour 121
  30,                                     !- Minute 121
  0.39,                                   !- Value Until Time 121
  20,                                     !- Hour 122
  40,                                     !- Minute 122
  0.403333333333334,                      !- Value Until Time 122
  20,                                     !- Hour 123
  50,                                     !- Minute 123
  0.416666666666667,                      !- Value Until Time 123
  21,                                     !- Hour 124
  0,                                      !- Minute 124
  0.43,                                   !- Value Until Time 124
  21,                                     !- Hour 125
  10,                                     !- Minute 125
  0.441666666666667,                      !- Value Until Time 125
  21,                                     !- Hour 126
  20,                                     !- Minute 126
  0.453333333333334,                      !- Value Until Time 126
  21,                                     !- Hour 127
  30,                                     !- Minute 127
  0.465,                                  !- Value Until Time 127
  21,                                     !- Hour 128
  40,                                     !- Minute 128
  0.476666666666667,                      !- Value Until Time 128
  21,                                     !- Hour 129
  50,                                     !- Minute 129
  0.488333333333334,                      !- Value Until Time 129
  22,                                     !- Hour 130
  0,                                      !- Minute 130
  0.5,                                    !- Value Until Time 130
  22,                                     !- Hour 131
  10,                                     !- Minute 131
  0.511666666666667,                      !- Value Until Time 131
  22,                                     !- Hour 132
  20,                                     !- Minute 132
  0.523333333333333,                      !- Value Until Time 132
  22,                                     !- Hour 133
  30,                                     !- Minute 133
  0.535,                                  !- Value Until Time 133
  22,                                     !- Hour 134
  40,                                     !- Minute 134
  0.546666666666667,                      !- Value Until Time 134
  22,                                     !- Hour 135
  50,                                     !- Minute 135
  0.558333333333334,                      !- Value Until Time 135
  23,                                     !- Hour 136
  0,                                      !- Minute 136
  0.57,                                   !- Value Until Time 136
  23,                                     !- Hour 137
  10,                                     !- Minute 137
  0.588333333333333,                      !- Value Until Time 137
  23,                                     !- Hour 138
  20,                                     !- Minute 138
  0.606666666666667,                      !- Value Until Time 138
  23,                                     !- Hour 139
  30,                                     !- Minute 139
  0.625,                                  !- Value Until Time 139
  23,                                     !- Hour 140
  40,                                     !- Minute 140
  0.643333333333334,                      !- Value Until Time 140
  23,                                     !- Hour 141
  50,                                     !- Minute 141
  0.661666666666667,                      !- Value Until Time 141
  24,                                     !- Hour 142
  0,                                      !- Minute 142
  0.68;                                   !- Value Until Time 142

OS:Schedule:Day,
  {968a53a5-f27b-468c-86dc-8fd0919c5540}, !- Handle
  D_Htl_FacMnt_Occup_Yr Summer Design Day, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd6282a2-3471-444c-824c-b45dfabce962}, !- Handle
  D_Htl_FacMnt_Occup_Yr Winter Design Day, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {08f591f8-fd11-43de-862a-cca44ed8f270}, !- Handle
  D17_Htl_Laun_LF_Yr,                     !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {f9174a00-2b35-4c37-8d89-2ca4f1efb375}, !- Default Day Schedule Name
  {e886824e-c84d-4480-b0d3-2d36e88f8830}, !- Summer Design Day Schedule Name
  {90c7d4a6-3a22-4799-b54b-1d2b89948ff4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9174a00-2b35-4c37-8d89-2ca4f1efb375}, !- Handle
  D17_Htl_Laun_LF_Yr Default,             !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.83,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  9,                                      !- Minute 2
  0.825,                                  !- Value Until Time 2
  2,                                      !- Hour 3
  19,                                     !- Minute 3
  0.82,                                   !- Value Until Time 3
  2,                                      !- Hour 4
  29,                                     !- Minute 4
  0.815,                                  !- Value Until Time 4
  2,                                      !- Hour 5
  39,                                     !- Minute 5
  0.81,                                   !- Value Until Time 5
  2,                                      !- Hour 6
  49,                                     !- Minute 6
  0.805,                                  !- Value Until Time 6
  2,                                      !- Hour 7
  59,                                     !- Minute 7
  0.8,                                    !- Value Until Time 7
  3,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  3,                                      !- Hour 9
  9,                                      !- Minute 9
  0.788333333333333,                      !- Value Until Time 9
  3,                                      !- Hour 10
  19,                                     !- Minute 10
  0.776666666666667,                      !- Value Until Time 10
  3,                                      !- Hour 11
  29,                                     !- Minute 11
  0.765,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  39,                                     !- Minute 12
  0.753333333333333,                      !- Value Until Time 12
  3,                                      !- Hour 13
  49,                                     !- Minute 13
  0.741666666666667,                      !- Value Until Time 13
  3,                                      !- Hour 14
  59,                                     !- Minute 14
  0.73,                                   !- Value Until Time 14
  4,                                      !- Hour 15
  0,                                      !- Minute 15
  0.73,                                   !- Value Until Time 15
  4,                                      !- Hour 16
  10,                                     !- Minute 16
  0.696666666666667,                      !- Value Until Time 16
  4,                                      !- Hour 17
  20,                                     !- Minute 17
  0.663333333333333,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.63,                                   !- Value Until Time 18
  4,                                      !- Hour 19
  40,                                     !- Minute 19
  0.596666666666666,                      !- Value Until Time 19
  4,                                      !- Hour 20
  50,                                     !- Minute 20
  0.563333333333333,                      !- Value Until Time 20
  5,                                      !- Hour 21
  0,                                      !- Minute 21
  0.53,                                   !- Value Until Time 21
  5,                                      !- Hour 22
  10,                                     !- Minute 22
  0.496666666666667,                      !- Value Until Time 22
  5,                                      !- Hour 23
  20,                                     !- Minute 23
  0.463333333333333,                      !- Value Until Time 23
  5,                                      !- Hour 24
  30,                                     !- Minute 24
  0.43,                                   !- Value Until Time 24
  5,                                      !- Hour 25
  40,                                     !- Minute 25
  0.396666666666666,                      !- Value Until Time 25
  5,                                      !- Hour 26
  50,                                     !- Minute 26
  0.363333333333333,                      !- Value Until Time 26
  6,                                      !- Hour 27
  0,                                      !- Minute 27
  0.33,                                   !- Value Until Time 27
  6,                                      !- Hour 28
  10,                                     !- Minute 28
  0.31,                                   !- Value Until Time 28
  6,                                      !- Hour 29
  20,                                     !- Minute 29
  0.29,                                   !- Value Until Time 29
  6,                                      !- Hour 30
  30,                                     !- Minute 30
  0.27,                                   !- Value Until Time 30
  6,                                      !- Hour 31
  40,                                     !- Minute 31
  0.25,                                   !- Value Until Time 31
  6,                                      !- Hour 32
  50,                                     !- Minute 32
  0.23,                                   !- Value Until Time 32
  7,                                      !- Hour 33
  0,                                      !- Minute 33
  0.21,                                   !- Value Until Time 33
  7,                                      !- Hour 34
  10,                                     !- Minute 34
  0.2,                                    !- Value Until Time 34
  7,                                      !- Hour 35
  20,                                     !- Minute 35
  0.19,                                   !- Value Until Time 35
  7,                                      !- Hour 36
  30,                                     !- Minute 36
  0.18,                                   !- Value Until Time 36
  7,                                      !- Hour 37
  40,                                     !- Minute 37
  0.17,                                   !- Value Until Time 37
  7,                                      !- Hour 38
  50,                                     !- Minute 38
  0.16,                                   !- Value Until Time 38
  8,                                      !- Hour 39
  0,                                      !- Minute 39
  0.15,                                   !- Value Until Time 39
  16,                                     !- Hour 40
  0,                                      !- Minute 40
  0.15,                                   !- Value Until Time 40
  16,                                     !- Hour 41
  10,                                     !- Minute 41
  0.16,                                   !- Value Until Time 41
  16,                                     !- Hour 42
  20,                                     !- Minute 42
  0.17,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  30,                                     !- Minute 43
  0.18,                                   !- Value Until Time 43
  16,                                     !- Hour 44
  40,                                     !- Minute 44
  0.19,                                   !- Value Until Time 44
  16,                                     !- Hour 45
  50,                                     !- Minute 45
  0.2,                                    !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.21,                                   !- Value Until Time 46
  17,                                     !- Hour 47
  10,                                     !- Minute 47
  0.22,                                   !- Value Until Time 47
  17,                                     !- Hour 48
  20,                                     !- Minute 48
  0.23,                                   !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.24,                                   !- Value Until Time 49
  17,                                     !- Hour 50
  40,                                     !- Minute 50
  0.25,                                   !- Value Until Time 50
  17,                                     !- Hour 51
  50,                                     !- Minute 51
  0.26,                                   !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.27,                                   !- Value Until Time 52
  18,                                     !- Hour 53
  10,                                     !- Minute 53
  0.280000000000001,                      !- Value Until Time 53
  18,                                     !- Hour 54
  20,                                     !- Minute 54
  0.290000000000001,                      !- Value Until Time 54
  18,                                     !- Hour 55
  30,                                     !- Minute 55
  0.300000000000001,                      !- Value Until Time 55
  18,                                     !- Hour 56
  40,                                     !- Minute 56
  0.310000000000001,                      !- Value Until Time 56
  18,                                     !- Hour 57
  50,                                     !- Minute 57
  0.320000000000001,                      !- Value Until Time 57
  19,                                     !- Hour 58
  0,                                      !- Minute 58
  0.33,                                   !- Value Until Time 58
  19,                                     !- Hour 59
  10,                                     !- Minute 59
  0.363333333333334,                      !- Value Until Time 59
  19,                                     !- Hour 60
  20,                                     !- Minute 60
  0.396666666666667,                      !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.430000000000001,                      !- Value Until Time 61
  19,                                     !- Hour 62
  40,                                     !- Minute 62
  0.463333333333334,                      !- Value Until Time 62
  19,                                     !- Hour 63
  50,                                     !- Minute 63
  0.496666666666668,                      !- Value Until Time 63
  20,                                     !- Hour 64
  0,                                      !- Minute 64
  0.53,                                   !- Value Until Time 64
  20,                                     !- Hour 65
  10,                                     !- Minute 65
  0.563333333333334,                      !- Value Until Time 65
  20,                                     !- Hour 66
  20,                                     !- Minute 66
  0.596666666666667,                      !- Value Until Time 66
  20,                                     !- Hour 67
  30,                                     !- Minute 67
  0.630000000000001,                      !- Value Until Time 67
  20,                                     !- Hour 68
  40,                                     !- Minute 68
  0.663333333333334,                      !- Value Until Time 68
  20,                                     !- Hour 69
  50,                                     !- Minute 69
  0.696666666666668,                      !- Value Until Time 69
  21,                                     !- Hour 70
  0,                                      !- Minute 70
  0.73,                                   !- Value Until Time 70
  21,                                     !- Hour 71
  10,                                     !- Minute 71
  0.741666666666667,                      !- Value Until Time 71
  21,                                     !- Hour 72
  20,                                     !- Minute 72
  0.753333333333334,                      !- Value Until Time 72
  21,                                     !- Hour 73
  30,                                     !- Minute 73
  0.765,                                  !- Value Until Time 73
  21,                                     !- Hour 74
  40,                                     !- Minute 74
  0.776666666666667,                      !- Value Until Time 74
  21,                                     !- Hour 75
  50,                                     !- Minute 75
  0.788333333333334,                      !- Value Until Time 75
  22,                                     !- Hour 76
  0,                                      !- Minute 76
  0.8,                                    !- Value Until Time 76
  22,                                     !- Hour 77
  10,                                     !- Minute 77
  0.805,                                  !- Value Until Time 77
  22,                                     !- Hour 78
  20,                                     !- Minute 78
  0.81,                                   !- Value Until Time 78
  22,                                     !- Hour 79
  30,                                     !- Minute 79
  0.815,                                  !- Value Until Time 79
  22,                                     !- Hour 80
  40,                                     !- Minute 80
  0.82,                                   !- Value Until Time 80
  22,                                     !- Hour 81
  50,                                     !- Minute 81
  0.825,                                  !- Value Until Time 81
  23,                                     !- Hour 82
  0,                                      !- Minute 82
  0.83,                                   !- Value Until Time 82
  24,                                     !- Hour 83
  0,                                      !- Minute 83
  0.83;                                   !- Value Until Time 83

OS:Schedule:Day,
  {e886824e-c84d-4480-b0d3-2d36e88f8830}, !- Handle
  D17_Htl_Laun_LF_Yr Summer Design Day,   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90c7d4a6-3a22-4799-b54b-1d2b89948ff4}, !- Handle
  D17_Htl_Laun_LF_Yr Winter Design Day,   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {00b7de60-5e02-49a7-80ac-9019789eaff0}, !- Handle
  D_Htl_FacMnt_Misc_Yr,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {d319fa66-9c7c-467c-ac41-cc3a1daa9db1}, !- Default Day Schedule Name
  {210b1dba-6739-4a6d-9408-0adab1f45dc9}, !- Summer Design Day Schedule Name
  {bf1f18e2-8123-4dd1-ab01-92da8ec6cab3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d319fa66-9c7c-467c-ac41-cc3a1daa9db1}, !- Handle
  D_Htl_FacMnt_Misc_Yr Default,           !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.685,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.69,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.695,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.7,                                    !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.705,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.795,                                  !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.79,                                   !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.785,                                  !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.78,                                   !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.775,                                  !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.77,                                   !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.768333333333333,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.766666666666667,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.765,                                  !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.763333333333333,                      !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.761666666666667,                      !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.76,                                   !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.76,                                   !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.748333333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.736666666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.725,                                  !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.713333333333333,                      !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.701666666666667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.69,                                   !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.69,                                   !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.686666666666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.683333333333333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.68,                                   !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.676666666666667,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.673333333333333,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.67,                                   !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.653333333333333,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.636666666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.62,                                   !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.603333333333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.586666666666666,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.57,                                   !- Value Until Time 38
  7,                                      !- Hour 39
  0,                                      !- Minute 39
  0.57,                                   !- Value Until Time 39
  7,                                      !- Hour 40
  10,                                     !- Minute 40
  0.558333333333333,                      !- Value Until Time 40
  7,                                      !- Hour 41
  20,                                     !- Minute 41
  0.546666666666667,                      !- Value Until Time 41
  7,                                      !- Hour 42
  30,                                     !- Minute 42
  0.535,                                  !- Value Until Time 42
  7,                                      !- Hour 43
  40,                                     !- Minute 43
  0.523333333333333,                      !- Value Until Time 43
  7,                                      !- Hour 44
  50,                                     !- Minute 44
  0.511666666666666,                      !- Value Until Time 44
  8,                                      !- Hour 45
  0,                                      !- Minute 45
  0.5,                                    !- Value Until Time 45
  8,                                      !- Hour 46
  9,                                      !- Minute 46
  0.498333333333333,                      !- Value Until Time 46
  8,                                      !- Hour 47
  19,                                     !- Minute 47
  0.496666666666667,                      !- Value Until Time 47
  8,                                      !- Hour 48
  29,                                     !- Minute 48
  0.495,                                  !- Value Until Time 48
  8,                                      !- Hour 49
  39,                                     !- Minute 49
  0.493333333333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  49,                                     !- Minute 50
  0.491666666666667,                      !- Value Until Time 50
  8,                                      !- Hour 51
  59,                                     !- Minute 51
  0.49,                                   !- Value Until Time 51
  9,                                      !- Hour 52
  0,                                      !- Minute 52
  0.49,                                   !- Value Until Time 52
  9,                                      !- Hour 53
  9,                                      !- Minute 53
  0.481666666666667,                      !- Value Until Time 53
  9,                                      !- Hour 54
  19,                                     !- Minute 54
  0.473333333333333,                      !- Value Until Time 54
  9,                                      !- Hour 55
  29,                                     !- Minute 55
  0.465,                                  !- Value Until Time 55
  9,                                      !- Hour 56
  39,                                     !- Minute 56
  0.456666666666667,                      !- Value Until Time 56
  9,                                      !- Hour 57
  49,                                     !- Minute 57
  0.448333333333333,                      !- Value Until Time 57
  9,                                      !- Hour 58
  59,                                     !- Minute 58
  0.44,                                   !- Value Until Time 58
  10,                                     !- Hour 59
  9,                                      !- Minute 59
  0.431666666666667,                      !- Value Until Time 59
  10,                                     !- Hour 60
  19,                                     !- Minute 60
  0.423333333333334,                      !- Value Until Time 60
  10,                                     !- Hour 61
  29,                                     !- Minute 61
  0.415,                                  !- Value Until Time 61
  10,                                     !- Hour 62
  39,                                     !- Minute 62
  0.406666666666667,                      !- Value Until Time 62
  10,                                     !- Hour 63
  49,                                     !- Minute 63
  0.398333333333334,                      !- Value Until Time 63
  10,                                     !- Hour 64
  59,                                     !- Minute 64
  0.39,                                   !- Value Until Time 64
  11,                                     !- Hour 65
  0,                                      !- Minute 65
  0.39,                                   !- Value Until Time 65
  11,                                     !- Hour 66
  9,                                      !- Minute 66
  0.386666666666667,                      !- Value Until Time 66
  11,                                     !- Hour 67
  19,                                     !- Minute 67
  0.383333333333333,                      !- Value Until Time 67
  11,                                     !- Hour 68
  29,                                     !- Minute 68
  0.38,                                   !- Value Until Time 68
  11,                                     !- Hour 69
  39,                                     !- Minute 69
  0.376666666666667,                      !- Value Until Time 69
  11,                                     !- Hour 70
  49,                                     !- Minute 70
  0.373333333333333,                      !- Value Until Time 70
  11,                                     !- Hour 71
  59,                                     !- Minute 71
  0.37,                                   !- Value Until Time 71
  12,                                     !- Hour 72
  0,                                      !- Minute 72
  0.37,                                   !- Value Until Time 72
  12,                                     !- Hour 73
  9,                                      !- Minute 73
  0.361666666666667,                      !- Value Until Time 73
  12,                                     !- Hour 74
  19,                                     !- Minute 74
  0.353333333333333,                      !- Value Until Time 74
  12,                                     !- Hour 75
  29,                                     !- Minute 75
  0.345,                                  !- Value Until Time 75
  12,                                     !- Hour 76
  39,                                     !- Minute 76
  0.336666666666667,                      !- Value Until Time 76
  12,                                     !- Hour 77
  49,                                     !- Minute 77
  0.328333333333333,                      !- Value Until Time 77
  12,                                     !- Hour 78
  59,                                     !- Minute 78
  0.32,                                   !- Value Until Time 78
  13,                                     !- Hour 79
  0,                                      !- Minute 79
  0.32,                                   !- Value Until Time 79
  13,                                     !- Hour 80
  9,                                      !- Minute 80
  0.318333333333333,                      !- Value Until Time 80
  13,                                     !- Hour 81
  19,                                     !- Minute 81
  0.316666666666667,                      !- Value Until Time 81
  13,                                     !- Hour 82
  29,                                     !- Minute 82
  0.315,                                  !- Value Until Time 82
  13,                                     !- Hour 83
  39,                                     !- Minute 83
  0.313333333333333,                      !- Value Until Time 83
  13,                                     !- Hour 84
  49,                                     !- Minute 84
  0.311666666666667,                      !- Value Until Time 84
  13,                                     !- Hour 85
  59,                                     !- Minute 85
  0.31,                                   !- Value Until Time 85
  14,                                     !- Hour 86
  0,                                      !- Minute 86
  0.31,                                   !- Value Until Time 86
  14,                                     !- Hour 87
  9,                                      !- Minute 87
  0.305,                                  !- Value Until Time 87
  14,                                     !- Hour 88
  19,                                     !- Minute 88
  0.3,                                    !- Value Until Time 88
  14,                                     !- Hour 89
  29,                                     !- Minute 89
  0.295,                                  !- Value Until Time 89
  14,                                     !- Hour 90
  39,                                     !- Minute 90
  0.29,                                   !- Value Until Time 90
  14,                                     !- Hour 91
  49,                                     !- Minute 91
  0.285,                                  !- Value Until Time 91
  14,                                     !- Hour 92
  59,                                     !- Minute 92
  0.28,                                   !- Value Until Time 92
  15,                                     !- Hour 93
  0,                                      !- Minute 93
  0.28,                                   !- Value Until Time 93
  16,                                     !- Hour 94
  0,                                      !- Minute 94
  0.28,                                   !- Value Until Time 94
  16,                                     !- Hour 95
  10,                                     !- Minute 95
  0.283333333333333,                      !- Value Until Time 95
  16,                                     !- Hour 96
  20,                                     !- Minute 96
  0.286666666666667,                      !- Value Until Time 96
  16,                                     !- Hour 97
  30,                                     !- Minute 97
  0.29,                                   !- Value Until Time 97
  16,                                     !- Hour 98
  40,                                     !- Minute 98
  0.293333333333333,                      !- Value Until Time 98
  16,                                     !- Hour 99
  50,                                     !- Minute 99
  0.296666666666667,                      !- Value Until Time 99
  17,                                     !- Hour 100
  0,                                      !- Minute 100
  0.3,                                    !- Value Until Time 100
  17,                                     !- Hour 101
  10,                                     !- Minute 101
  0.300833333333333,                      !- Value Until Time 101
  17,                                     !- Hour 102
  20,                                     !- Minute 102
  0.301666666666667,                      !- Value Until Time 102
  17,                                     !- Hour 103
  30,                                     !- Minute 103
  0.3025,                                 !- Value Until Time 103
  17,                                     !- Hour 104
  40,                                     !- Minute 104
  0.303333333333333,                      !- Value Until Time 104
  17,                                     !- Hour 105
  50,                                     !- Minute 105
  0.304166666666667,                      !- Value Until Time 105
  18,                                     !- Hour 106
  0,                                      !- Minute 106
  0.305,                                  !- Value Until Time 106
  18,                                     !- Hour 107
  10,                                     !- Minute 107
  0.305833333333333,                      !- Value Until Time 107
  18,                                     !- Hour 108
  20,                                     !- Minute 108
  0.306666666666667,                      !- Value Until Time 108
  18,                                     !- Hour 109
  30,                                     !- Minute 109
  0.3075,                                 !- Value Until Time 109
  18,                                     !- Hour 110
  40,                                     !- Minute 110
  0.308333333333333,                      !- Value Until Time 110
  18,                                     !- Hour 111
  50,                                     !- Minute 111
  0.309166666666667,                      !- Value Until Time 111
  19,                                     !- Hour 112
  0,                                      !- Minute 112
  0.31,                                   !- Value Until Time 112
  19,                                     !- Hour 113
  10,                                     !- Minute 113
  0.316666666666667,                      !- Value Until Time 113
  19,                                     !- Hour 114
  20,                                     !- Minute 114
  0.323333333333333,                      !- Value Until Time 114
  19,                                     !- Hour 115
  30,                                     !- Minute 115
  0.33,                                   !- Value Until Time 115
  19,                                     !- Hour 116
  40,                                     !- Minute 116
  0.336666666666667,                      !- Value Until Time 116
  19,                                     !- Hour 117
  50,                                     !- Minute 117
  0.343333333333334,                      !- Value Until Time 117
  20,                                     !- Hour 118
  0,                                      !- Minute 118
  0.35,                                   !- Value Until Time 118
  20,                                     !- Hour 119
  10,                                     !- Minute 119
  0.363333333333333,                      !- Value Until Time 119
  20,                                     !- Hour 120
  20,                                     !- Minute 120
  0.376666666666667,                      !- Value Until Time 120
  20,                                     !- Hour 121
  30,                                     !- Minute 121
  0.39,                                   !- Value Until Time 121
  20,                                     !- Hour 122
  40,                                     !- Minute 122
  0.403333333333334,                      !- Value Until Time 122
  20,                                     !- Hour 123
  50,                                     !- Minute 123
  0.416666666666667,                      !- Value Until Time 123
  21,                                     !- Hour 124
  0,                                      !- Minute 124
  0.43,                                   !- Value Until Time 124
  21,                                     !- Hour 125
  10,                                     !- Minute 125
  0.441666666666667,                      !- Value Until Time 125
  21,                                     !- Hour 126
  20,                                     !- Minute 126
  0.453333333333334,                      !- Value Until Time 126
  21,                                     !- Hour 127
  30,                                     !- Minute 127
  0.465,                                  !- Value Until Time 127
  21,                                     !- Hour 128
  40,                                     !- Minute 128
  0.476666666666667,                      !- Value Until Time 128
  21,                                     !- Hour 129
  50,                                     !- Minute 129
  0.488333333333334,                      !- Value Until Time 129
  22,                                     !- Hour 130
  0,                                      !- Minute 130
  0.5,                                    !- Value Until Time 130
  22,                                     !- Hour 131
  10,                                     !- Minute 131
  0.511666666666667,                      !- Value Until Time 131
  22,                                     !- Hour 132
  20,                                     !- Minute 132
  0.523333333333333,                      !- Value Until Time 132
  22,                                     !- Hour 133
  30,                                     !- Minute 133
  0.535,                                  !- Value Until Time 133
  22,                                     !- Hour 134
  40,                                     !- Minute 134
  0.546666666666667,                      !- Value Until Time 134
  22,                                     !- Hour 135
  50,                                     !- Minute 135
  0.558333333333334,                      !- Value Until Time 135
  23,                                     !- Hour 136
  0,                                      !- Minute 136
  0.57,                                   !- Value Until Time 136
  23,                                     !- Hour 137
  10,                                     !- Minute 137
  0.588333333333333,                      !- Value Until Time 137
  23,                                     !- Hour 138
  20,                                     !- Minute 138
  0.606666666666667,                      !- Value Until Time 138
  23,                                     !- Hour 139
  30,                                     !- Minute 139
  0.625,                                  !- Value Until Time 139
  23,                                     !- Hour 140
  40,                                     !- Minute 140
  0.643333333333334,                      !- Value Until Time 140
  23,                                     !- Hour 141
  50,                                     !- Minute 141
  0.661666666666667,                      !- Value Until Time 141
  24,                                     !- Hour 142
  0,                                      !- Minute 142
  0.68;                                   !- Value Until Time 142

OS:Schedule:Day,
  {210b1dba-6739-4a6d-9408-0adab1f45dc9}, !- Handle
  D_Htl_FacMnt_Misc_Yr Summer Design Day, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf1f18e2-8123-4dd1-ab01-92da8ec6cab3}, !- Handle
  D_Htl_FacMnt_Misc_Yr Winter Design Day, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {e8fb4421-7dd6-4f73-9d35-ae797c0bd624}, !- Handle
  Htl OfficeGeneral People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0473612058335228,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6b630a4c-72e2-425f-8077-489e17a8cf3d}, !- Handle
  Htl OfficeGeneral People,               !- Name
  {e8fb4421-7dd6-4f73-9d35-ae797c0bd624}, !- People Definition Name
  {d3470a1b-07e5-4e1b-a0d4-9cd5c95d62fa}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4f9b799d-543a-42f5-ab1c-905c8806792c}, !- Work Efficiency Schedule Name
  {6364265c-ffd1-4bbb-87ef-0a72d7ab21cd}, !- Clothing Insulation Schedule Name
  {1fd7576f-a490-4ad8-8a63-dba37143540b}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9985104f-c695-474d-b059-85a9b9684de5}, !- Handle
  Htl OfficeGeneral Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {95cf9c00-d198-47b5-9b0c-3755eb98d0e8}, !- Handle
  {9985104f-c695-474d-b059-85a9b9684de5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.123,                                  !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.68899999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.123,                                  !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.055800000000000002,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0091999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {3af97bab-0118-46c5-9c38-4438c70f99ed}, !- Handle
  Htl OfficeGeneral Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {89feace8-cae7-45c1-b80b-bd3ba21c757f}, !- Handle
  Htl OfficeGeneral Elec Equip,           !- Name
  {3af97bab-0118-46c5-9c38-4438c70f99ed}, !- Electric Equipment Definition Name
  {d3470a1b-07e5-4e1b-a0d4-9cd5c95d62fa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3ac16f34-7284-4f84-83d9-39322b4ba275}, !- Handle
  Htl OfficeGeneral Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {83801e8c-11a9-434c-ae5a-0eab53ef537a}, !- Handle
  Htl OfficeGeneral Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9fdb3fcd-c384-408d-a2f8-89c1a545bb77}, !- Number of People Schedule Name
  {4db83491-b9d0-40e5-b9e3-f4ec8f374d55}, !- People Activity Level Schedule Name
  {cbff4176-81fd-4e9a-83ce-a516f142f301}, !- Lighting Schedule Name
  {e043d551-985e-4b48-b5a2-0b16d851c3d1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {7276d38e-6c84-4676-84c3-d85fc0cf2b22}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9fdb3fcd-c384-408d-a2f8-89c1a545bb77}, !- Handle
  D_Htl_OffGen_Occup_Yr,                  !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {9dfe1454-1224-4585-8bcc-b0b32bf82db5}, !- Default Day Schedule Name
  {08240761-81b6-430a-a9c4-390c02d3a18a}, !- Summer Design Day Schedule Name
  {43a868a0-989c-417b-8029-72702db4e115}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9dfe1454-1224-4585-8bcc-b0b32bf82db5}, !- Handle
  D_Htl_OffGen_Occup_Yr Default,          !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.966666666666666,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.933333333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.899999999999999,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.866666666666666,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.833333333333332,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.833333333333333,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.866666666666667,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.9,                                    !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.933333333333333,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.966666666666667,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  4,                                      !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  4,                                      !- Hour 14
  10,                                     !- Minute 14
  0.883333333333333,                      !- Value Until Time 14
  4,                                      !- Hour 15
  20,                                     !- Minute 15
  0.766666666666666,                      !- Value Until Time 15
  4,                                      !- Hour 16
  30,                                     !- Minute 16
  0.649999999999999,                      !- Value Until Time 16
  4,                                      !- Hour 17
  40,                                     !- Minute 17
  0.533333333333332,                      !- Value Until Time 17
  4,                                      !- Hour 18
  50,                                     !- Minute 18
  0.416666666666666,                      !- Value Until Time 18
  5,                                      !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  5,                                      !- Hour 20
  10,                                     !- Minute 20
  0.266666666666667,                      !- Value Until Time 20
  5,                                      !- Hour 21
  20,                                     !- Minute 21
  0.233333333333333,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  5,                                      !- Hour 23
  40,                                     !- Minute 23
  0.166666666666666,                      !- Value Until Time 23
  5,                                      !- Hour 24
  50,                                     !- Minute 24
  0.133333333333333,                      !- Value Until Time 24
  6,                                      !- Hour 25
  0,                                      !- Minute 25
  0.1,                                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.1,                                    !- Value Until Time 26
  6,                                      !- Hour 27
  40,                                     !- Minute 27
  0.0916666666666667,                     !- Value Until Time 27
  6,                                      !- Hour 28
  50,                                     !- Minute 28
  0.0833333333333333,                     !- Value Until Time 28
  7,                                      !- Hour 29
  0,                                      !- Minute 29
  0.075,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  10,                                     !- Minute 30
  0.0666666666666666,                     !- Value Until Time 30
  7,                                      !- Hour 31
  20,                                     !- Minute 31
  0.0583333333333333,                     !- Value Until Time 31
  7,                                      !- Hour 32
  30,                                     !- Minute 32
  0.0499999999999999,                     !- Value Until Time 32
  7,                                      !- Hour 33
  40,                                     !- Minute 33
  0.0416666666666666,                     !- Value Until Time 33
  7,                                      !- Hour 34
  50,                                     !- Minute 34
  0.0333333333333332,                     !- Value Until Time 34
  8,                                      !- Hour 35
  0,                                      !- Minute 35
  0.0249999999999999,                     !- Value Until Time 35
  8,                                      !- Hour 36
  10,                                     !- Minute 36
  0.0166666666666666,                     !- Value Until Time 36
  8,                                      !- Hour 37
  20,                                     !- Minute 37
  0.00833333333333331,                    !- Value Until Time 37
  8,                                      !- Hour 38
  30,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  20,                                     !- Hour 39
  0,                                      !- Minute 39
  0,                                      !- Value Until Time 39
  20,                                     !- Hour 40
  10,                                     !- Minute 40
  0.0500000000000004,                     !- Value Until Time 40
  20,                                     !- Hour 41
  20,                                     !- Minute 41
  0.100000000000001,                      !- Value Until Time 41
  20,                                     !- Hour 42
  30,                                     !- Minute 42
  0.150000000000001,                      !- Value Until Time 42
  20,                                     !- Hour 43
  40,                                     !- Minute 43
  0.200000000000001,                      !- Value Until Time 43
  20,                                     !- Hour 44
  50,                                     !- Minute 44
  0.250000000000002,                      !- Value Until Time 44
  21,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  21,                                     !- Hour 46
  10,                                     !- Minute 46
  0.416666666666668,                      !- Value Until Time 46
  21,                                     !- Hour 47
  20,                                     !- Minute 47
  0.533333333333335,                      !- Value Until Time 47
  21,                                     !- Hour 48
  30,                                     !- Minute 48
  0.650000000000003,                      !- Value Until Time 48
  21,                                     !- Hour 49
  40,                                     !- Minute 49
  0.76666666666667,                       !- Value Until Time 49
  21,                                     !- Hour 50
  50,                                     !- Minute 50
  0.883333333333338,                      !- Value Until Time 50
  22,                                     !- Hour 51
  0,                                      !- Minute 51
  1,                                      !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  1;                                      !- Value Until Time 52

OS:Schedule:Day,
  {08240761-81b6-430a-a9c4-390c02d3a18a}, !- Handle
  D_Htl_OffGen_Occup_Yr Summer Design Day, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6fcb828-44e6-49e9-98c2-e7282802f75b}, !- Handle
  Schedule Rule 11,                       !- Name
  {9fdb3fcd-c384-408d-a2f8-89c1a545bb77}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f2bd405-a34e-4eb7-8d0f-d44265affe28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f2bd405-a34e-4eb7-8d0f-d44265affe28}, !- Handle
  D_Htl_OffGen_Occup_Yr Wknd Day,         !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  1,                                      !- Hour 2
  10,                                     !- Minute 2
  0.483333333333333,                      !- Value Until Time 2
  1,                                      !- Hour 3
  20,                                     !- Minute 3
  0.466666666666667,                      !- Value Until Time 3
  1,                                      !- Hour 4
  30,                                     !- Minute 4
  0.45,                                   !- Value Until Time 4
  1,                                      !- Hour 5
  40,                                     !- Minute 5
  0.433333333333333,                      !- Value Until Time 5
  1,                                      !- Hour 6
  50,                                     !- Minute 6
  0.416666666666667,                      !- Value Until Time 6
  2,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  4,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  4,                                      !- Hour 9
  10,                                     !- Minute 9
  0.366666666666667,                      !- Value Until Time 9
  4,                                      !- Hour 10
  20,                                     !- Minute 10
  0.333333333333333,                      !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.3,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  40,                                     !- Minute 12
  0.266666666666666,                      !- Value Until Time 12
  4,                                      !- Hour 13
  50,                                     !- Minute 13
  0.233333333333333,                      !- Value Until Time 13
  5,                                      !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  5,                                      !- Hour 15
  10,                                     !- Minute 15
  0.183333333333333,                      !- Value Until Time 15
  5,                                      !- Hour 16
  20,                                     !- Minute 16
  0.166666666666667,                      !- Value Until Time 16
  5,                                      !- Hour 17
  30,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  5,                                      !- Hour 18
  40,                                     !- Minute 18
  0.133333333333333,                      !- Value Until Time 18
  5,                                      !- Hour 19
  50,                                     !- Minute 19
  0.116666666666667,                      !- Value Until Time 19
  6,                                      !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  6,                                      !- Hour 21
  30,                                     !- Minute 21
  0.1,                                    !- Value Until Time 21
  6,                                      !- Hour 22
  40,                                     !- Minute 22
  0.0916666666666667,                     !- Value Until Time 22
  6,                                      !- Hour 23
  50,                                     !- Minute 23
  0.0833333333333333,                     !- Value Until Time 23
  7,                                      !- Hour 24
  0,                                      !- Minute 24
  0.075,                                  !- Value Until Time 24
  7,                                      !- Hour 25
  10,                                     !- Minute 25
  0.0666666666666666,                     !- Value Until Time 25
  7,                                      !- Hour 26
  20,                                     !- Minute 26
  0.0583333333333333,                     !- Value Until Time 26
  7,                                      !- Hour 27
  30,                                     !- Minute 27
  0.0499999999999999,                     !- Value Until Time 27
  7,                                      !- Hour 28
  40,                                     !- Minute 28
  0.0416666666666666,                     !- Value Until Time 28
  7,                                      !- Hour 29
  50,                                     !- Minute 29
  0.0333333333333332,                     !- Value Until Time 29
  8,                                      !- Hour 30
  0,                                      !- Minute 30
  0.0249999999999999,                     !- Value Until Time 30
  8,                                      !- Hour 31
  10,                                     !- Minute 31
  0.0166666666666666,                     !- Value Until Time 31
  8,                                      !- Hour 32
  20,                                     !- Minute 32
  0.00833333333333331,                    !- Value Until Time 32
  8,                                      !- Hour 33
  30,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  20,                                     !- Hour 34
  0,                                      !- Minute 34
  0,                                      !- Value Until Time 34
  20,                                     !- Hour 35
  10,                                     !- Minute 35
  0.0500000000000004,                     !- Value Until Time 35
  20,                                     !- Hour 36
  20,                                     !- Minute 36
  0.100000000000001,                      !- Value Until Time 36
  20,                                     !- Hour 37
  30,                                     !- Minute 37
  0.150000000000001,                      !- Value Until Time 37
  20,                                     !- Hour 38
  40,                                     !- Minute 38
  0.200000000000001,                      !- Value Until Time 38
  20,                                     !- Hour 39
  50,                                     !- Minute 39
  0.250000000000002,                      !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.3,                                    !- Value Until Time 40
  21,                                     !- Hour 41
  10,                                     !- Minute 41
  0.333333333333334,                      !- Value Until Time 41
  21,                                     !- Hour 42
  20,                                     !- Minute 42
  0.366666666666667,                      !- Value Until Time 42
  21,                                     !- Hour 43
  30,                                     !- Minute 43
  0.400000000000001,                      !- Value Until Time 43
  21,                                     !- Hour 44
  40,                                     !- Minute 44
  0.433333333333334,                      !- Value Until Time 44
  21,                                     !- Hour 45
  50,                                     !- Minute 45
  0.466666666666668,                      !- Value Until Time 45
  22,                                     !- Hour 46
  0,                                      !- Minute 46
  0.5,                                    !- Value Until Time 46
  24,                                     !- Hour 47
  0,                                      !- Minute 47
  0.5;                                    !- Value Until Time 47

OS:Schedule:Day,
  {43a868a0-989c-417b-8029-72702db4e115}, !- Handle
  D_Htl_OffGen_Occup_Yr Winter Design Day, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4db83491-b9d0-40e5-b9e3-f4ec8f374d55}, !- Handle
  DEER Activity 132W/person,              !- Name
  {815dbcd0-5f89-42c6-b7d8-9c55157c4710}, !- Schedule Type Limits Name
  {9c2216c8-b406-4e02-aa2d-0ab94cabc513}, !- Default Day Schedule Name
  {fceded01-6416-4903-ad00-a1407ae20afa}, !- Summer Design Day Schedule Name
  {f2d56cdc-6d80-45cf-9f76-406afccad173}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c2216c8-b406-4e02-aa2d-0ab94cabc513}, !- Handle
  DEER Activity 132W/person Default,      !- Name
  {815dbcd0-5f89-42c6-b7d8-9c55157c4710}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  12,                                     !- Hour 1
  30,                                     !- Minute 1
  132,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  132;                                    !- Value Until Time 2

OS:Schedule:Day,
  {f2d56cdc-6d80-45cf-9f76-406afccad173}, !- Handle
  DEER Activity 132W/person Winter Design Day, !- Name
  {815dbcd0-5f89-42c6-b7d8-9c55157c4710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fceded01-6416-4903-ad00-a1407ae20afa}, !- Handle
  DEER Activity 132W/person Summer Design Day, !- Name
  {815dbcd0-5f89-42c6-b7d8-9c55157c4710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cbff4176-81fd-4e9a-83ce-a516f142f301}, !- Handle
  D17_Htl_OffGen_LF_Yr,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {418f2a83-d83d-440b-8a46-1c39de7fd865}, !- Default Day Schedule Name
  {57cff652-53ee-4cf0-b9a1-d464c6ca9e40}, !- Summer Design Day Schedule Name
  {e6bcd2a1-f773-4bbb-a380-cde51e44ff8a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {418f2a83-d83d-440b-8a46-1c39de7fd865}, !- Handle
  D17_Htl_OffGen_LF_Yr Default,           !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.73,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  9,                                      !- Minute 2
  0.72,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  19,                                     !- Minute 3
  0.71,                                   !- Value Until Time 3
  3,                                      !- Hour 4
  29,                                     !- Minute 4
  0.7,                                    !- Value Until Time 4
  3,                                      !- Hour 5
  39,                                     !- Minute 5
  0.69,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  49,                                     !- Minute 6
  0.68,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  59,                                     !- Minute 7
  0.67,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  0,                                      !- Minute 8
  0.67,                                   !- Value Until Time 8
  4,                                      !- Hour 9
  10,                                     !- Minute 9
  0.653333333333333,                      !- Value Until Time 9
  4,                                      !- Hour 10
  20,                                     !- Minute 10
  0.636666666666667,                      !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.62,                                   !- Value Until Time 11
  4,                                      !- Hour 12
  40,                                     !- Minute 12
  0.603333333333333,                      !- Value Until Time 12
  4,                                      !- Hour 13
  50,                                     !- Minute 13
  0.586666666666666,                      !- Value Until Time 13
  5,                                      !- Hour 14
  0,                                      !- Minute 14
  0.57,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  10,                                     !- Minute 15
  0.546666666666667,                      !- Value Until Time 15
  5,                                      !- Hour 16
  20,                                     !- Minute 16
  0.523333333333333,                      !- Value Until Time 16
  5,                                      !- Hour 17
  30,                                     !- Minute 17
  0.5,                                    !- Value Until Time 17
  5,                                      !- Hour 18
  40,                                     !- Minute 18
  0.476666666666667,                      !- Value Until Time 18
  5,                                      !- Hour 19
  50,                                     !- Minute 19
  0.453333333333333,                      !- Value Until Time 19
  6,                                      !- Hour 20
  0,                                      !- Minute 20
  0.43,                                   !- Value Until Time 20
  6,                                      !- Hour 21
  10,                                     !- Minute 21
  0.408333333333333,                      !- Value Until Time 21
  6,                                      !- Hour 22
  20,                                     !- Minute 22
  0.386666666666667,                      !- Value Until Time 22
  6,                                      !- Hour 23
  30,                                     !- Minute 23
  0.365,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  40,                                     !- Minute 24
  0.343333333333333,                      !- Value Until Time 24
  6,                                      !- Hour 25
  50,                                     !- Minute 25
  0.321666666666666,                      !- Value Until Time 25
  7,                                      !- Hour 26
  0,                                      !- Minute 26
  0.3,                                    !- Value Until Time 26
  7,                                      !- Hour 27
  10,                                     !- Minute 27
  0.283333333333333,                      !- Value Until Time 27
  7,                                      !- Hour 28
  20,                                     !- Minute 28
  0.266666666666667,                      !- Value Until Time 28
  7,                                      !- Hour 29
  30,                                     !- Minute 29
  0.25,                                   !- Value Until Time 29
  7,                                      !- Hour 30
  40,                                     !- Minute 30
  0.233333333333333,                      !- Value Until Time 30
  7,                                      !- Hour 31
  50,                                     !- Minute 31
  0.216666666666667,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2,                                    !- Value Until Time 32
  8,                                      !- Hour 33
  9,                                      !- Minute 33
  0.193333333333333,                      !- Value Until Time 33
  8,                                      !- Hour 34
  19,                                     !- Minute 34
  0.186666666666667,                      !- Value Until Time 34
  8,                                      !- Hour 35
  29,                                     !- Minute 35
  0.18,                                   !- Value Until Time 35
  8,                                      !- Hour 36
  39,                                     !- Minute 36
  0.173333333333333,                      !- Value Until Time 36
  8,                                      !- Hour 37
  49,                                     !- Minute 37
  0.166666666666667,                      !- Value Until Time 37
  8,                                      !- Hour 38
  59,                                     !- Minute 38
  0.16,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  0,                                      !- Minute 39
  0.16,                                   !- Value Until Time 39
  17,                                     !- Hour 40
  0,                                      !- Minute 40
  0.16,                                   !- Value Until Time 40
  17,                                     !- Hour 41
  10,                                     !- Minute 41
  0.161666666666667,                      !- Value Until Time 41
  17,                                     !- Hour 42
  20,                                     !- Minute 42
  0.163333333333333,                      !- Value Until Time 42
  17,                                     !- Hour 43
  30,                                     !- Minute 43
  0.165,                                  !- Value Until Time 43
  17,                                     !- Hour 44
  40,                                     !- Minute 44
  0.166666666666667,                      !- Value Until Time 44
  17,                                     !- Hour 45
  50,                                     !- Minute 45
  0.168333333333333,                      !- Value Until Time 45
  18,                                     !- Hour 46
  0,                                      !- Minute 46
  0.17,                                   !- Value Until Time 46
  18,                                     !- Hour 47
  10,                                     !- Minute 47
  0.171666666666667,                      !- Value Until Time 47
  18,                                     !- Hour 48
  20,                                     !- Minute 48
  0.173333333333333,                      !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.175,                                  !- Value Until Time 49
  18,                                     !- Hour 50
  40,                                     !- Minute 50
  0.176666666666667,                      !- Value Until Time 50
  18,                                     !- Hour 51
  50,                                     !- Minute 51
  0.178333333333333,                      !- Value Until Time 51
  19,                                     !- Hour 52
  0,                                      !- Minute 52
  0.18,                                   !- Value Until Time 52
  19,                                     !- Hour 53
  10,                                     !- Minute 53
  0.196666666666667,                      !- Value Until Time 53
  19,                                     !- Hour 54
  20,                                     !- Minute 54
  0.213333333333334,                      !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.23,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  40,                                     !- Minute 56
  0.246666666666667,                      !- Value Until Time 56
  19,                                     !- Hour 57
  50,                                     !- Minute 57
  0.263333333333334,                      !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0.28,                                   !- Value Until Time 58
  20,                                     !- Hour 59
  10,                                     !- Minute 59
  0.308333333333334,                      !- Value Until Time 59
  20,                                     !- Hour 60
  20,                                     !- Minute 60
  0.336666666666667,                      !- Value Until Time 60
  20,                                     !- Hour 61
  30,                                     !- Minute 61
  0.365000000000001,                      !- Value Until Time 61
  20,                                     !- Hour 62
  40,                                     !- Minute 62
  0.393333333333334,                      !- Value Until Time 62
  20,                                     !- Hour 63
  50,                                     !- Minute 63
  0.421666666666668,                      !- Value Until Time 63
  21,                                     !- Hour 64
  0,                                      !- Minute 64
  0.45,                                   !- Value Until Time 64
  21,                                     !- Hour 65
  10,                                     !- Minute 65
  0.491666666666667,                      !- Value Until Time 65
  21,                                     !- Hour 66
  20,                                     !- Minute 66
  0.533333333333334,                      !- Value Until Time 66
  21,                                     !- Hour 67
  30,                                     !- Minute 67
  0.575000000000001,                      !- Value Until Time 67
  21,                                     !- Hour 68
  40,                                     !- Minute 68
  0.616666666666668,                      !- Value Until Time 68
  21,                                     !- Hour 69
  50,                                     !- Minute 69
  0.658333333333335,                      !- Value Until Time 69
  22,                                     !- Hour 70
  0,                                      !- Minute 70
  0.7,                                    !- Value Until Time 70
  22,                                     !- Hour 71
  10,                                     !- Minute 71
  0.705,                                  !- Value Until Time 71
  22,                                     !- Hour 72
  20,                                     !- Minute 72
  0.71,                                   !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.715,                                  !- Value Until Time 73
  22,                                     !- Hour 74
  40,                                     !- Minute 74
  0.72,                                   !- Value Until Time 74
  22,                                     !- Hour 75
  50,                                     !- Minute 75
  0.725,                                  !- Value Until Time 75
  23,                                     !- Hour 76
  0,                                      !- Minute 76
  0.73,                                   !- Value Until Time 76
  24,                                     !- Hour 77
  0,                                      !- Minute 77
  0.73;                                   !- Value Until Time 77

OS:Schedule:Day,
  {57cff652-53ee-4cf0-b9a1-d464c6ca9e40}, !- Handle
  D17_Htl_OffGen_LF_Yr Summer Design Day, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e8f37c56-5423-4883-983e-4b382b20014b}, !- Handle
  Schedule Rule 13,                       !- Name
  {cbff4176-81fd-4e9a-83ce-a516f142f301}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69759d9a-68d4-4125-b179-8fb0b4ca2808}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69759d9a-68d4-4125-b179-8fb0b4ca2808}, !- Handle
  D17_Htl_OffGen_LF_Yr Wknd Day,          !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.438,                                  !- Value Until Time 1
  3,                                      !- Hour 2
  9,                                      !- Minute 2
  0.432,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  19,                                     !- Minute 3
  0.426,                                  !- Value Until Time 3
  3,                                      !- Hour 4
  29,                                     !- Minute 4
  0.42,                                   !- Value Until Time 4
  3,                                      !- Hour 5
  39,                                     !- Minute 5
  0.414,                                  !- Value Until Time 5
  3,                                      !- Hour 6
  49,                                     !- Minute 6
  0.408,                                  !- Value Until Time 6
  3,                                      !- Hour 7
  59,                                     !- Minute 7
  0.402,                                  !- Value Until Time 7
  4,                                      !- Hour 8
  0,                                      !- Minute 8
  0.402,                                  !- Value Until Time 8
  4,                                      !- Hour 9
  10,                                     !- Minute 9
  0.392,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  20,                                     !- Minute 10
  0.382,                                  !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.372,                                  !- Value Until Time 11
  4,                                      !- Hour 12
  40,                                     !- Minute 12
  0.362,                                  !- Value Until Time 12
  4,                                      !- Hour 13
  50,                                     !- Minute 13
  0.352,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  0,                                      !- Minute 14
  0.342,                                  !- Value Until Time 14
  5,                                      !- Hour 15
  10,                                     !- Minute 15
  0.328,                                  !- Value Until Time 15
  5,                                      !- Hour 16
  20,                                     !- Minute 16
  0.314,                                  !- Value Until Time 16
  5,                                      !- Hour 17
  30,                                     !- Minute 17
  0.3,                                    !- Value Until Time 17
  5,                                      !- Hour 18
  40,                                     !- Minute 18
  0.286,                                  !- Value Until Time 18
  5,                                      !- Hour 19
  50,                                     !- Minute 19
  0.272,                                  !- Value Until Time 19
  6,                                      !- Hour 20
  0,                                      !- Minute 20
  0.258,                                  !- Value Until Time 20
  6,                                      !- Hour 21
  10,                                     !- Minute 21
  0.245,                                  !- Value Until Time 21
  6,                                      !- Hour 22
  20,                                     !- Minute 22
  0.232,                                  !- Value Until Time 22
  6,                                      !- Hour 23
  30,                                     !- Minute 23
  0.219,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  40,                                     !- Minute 24
  0.206,                                  !- Value Until Time 24
  6,                                      !- Hour 25
  50,                                     !- Minute 25
  0.193,                                  !- Value Until Time 25
  7,                                      !- Hour 26
  0,                                      !- Minute 26
  0.18,                                   !- Value Until Time 26
  7,                                      !- Hour 27
  10,                                     !- Minute 27
  0.176666666666667,                      !- Value Until Time 27
  7,                                      !- Hour 28
  20,                                     !- Minute 28
  0.173333333333333,                      !- Value Until Time 28
  7,                                      !- Hour 29
  30,                                     !- Minute 29
  0.17,                                   !- Value Until Time 29
  7,                                      !- Hour 30
  40,                                     !- Minute 30
  0.166666666666667,                      !- Value Until Time 30
  7,                                      !- Hour 31
  50,                                     !- Minute 31
  0.163333333333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.16,                                   !- Value Until Time 32
  19,                                     !- Hour 33
  0,                                      !- Minute 33
  0.16,                                   !- Value Until Time 33
  19,                                     !- Hour 34
  10,                                     !- Minute 34
  0.161333333333333,                      !- Value Until Time 34
  19,                                     !- Hour 35
  20,                                     !- Minute 35
  0.162666666666667,                      !- Value Until Time 35
  19,                                     !- Hour 36
  30,                                     !- Minute 36
  0.164,                                  !- Value Until Time 36
  19,                                     !- Hour 37
  40,                                     !- Minute 37
  0.165333333333333,                      !- Value Until Time 37
  19,                                     !- Hour 38
  50,                                     !- Minute 38
  0.166666666666667,                      !- Value Until Time 38
  20,                                     !- Hour 39
  0,                                      !- Minute 39
  0.168,                                  !- Value Until Time 39
  20,                                     !- Hour 40
  10,                                     !- Minute 40
  0.185,                                  !- Value Until Time 40
  20,                                     !- Hour 41
  20,                                     !- Minute 41
  0.202,                                  !- Value Until Time 41
  20,                                     !- Hour 42
  30,                                     !- Minute 42
  0.219,                                  !- Value Until Time 42
  20,                                     !- Hour 43
  40,                                     !- Minute 43
  0.236,                                  !- Value Until Time 43
  20,                                     !- Hour 44
  50,                                     !- Minute 44
  0.253000000000001,                      !- Value Until Time 44
  21,                                     !- Hour 45
  0,                                      !- Minute 45
  0.27,                                   !- Value Until Time 45
  21,                                     !- Hour 46
  10,                                     !- Minute 46
  0.295,                                  !- Value Until Time 46
  21,                                     !- Hour 47
  20,                                     !- Minute 47
  0.32,                                   !- Value Until Time 47
  21,                                     !- Hour 48
  30,                                     !- Minute 48
  0.345000000000001,                      !- Value Until Time 48
  21,                                     !- Hour 49
  40,                                     !- Minute 49
  0.370000000000001,                      !- Value Until Time 49
  21,                                     !- Hour 50
  50,                                     !- Minute 50
  0.395000000000001,                      !- Value Until Time 50
  22,                                     !- Hour 51
  0,                                      !- Minute 51
  0.42,                                   !- Value Until Time 51
  22,                                     !- Hour 52
  10,                                     !- Minute 52
  0.423,                                  !- Value Until Time 52
  22,                                     !- Hour 53
  20,                                     !- Minute 53
  0.426,                                  !- Value Until Time 53
  22,                                     !- Hour 54
  30,                                     !- Minute 54
  0.429,                                  !- Value Until Time 54
  22,                                     !- Hour 55
  40,                                     !- Minute 55
  0.432,                                  !- Value Until Time 55
  22,                                     !- Hour 56
  50,                                     !- Minute 56
  0.435,                                  !- Value Until Time 56
  23,                                     !- Hour 57
  0,                                      !- Minute 57
  0.438,                                  !- Value Until Time 57
  24,                                     !- Hour 58
  0,                                      !- Minute 58
  0.438;                                  !- Value Until Time 58

OS:Schedule:Day,
  {e6bcd2a1-f773-4bbb-a380-cde51e44ff8a}, !- Handle
  D17_Htl_OffGen_LF_Yr Winter Design Day, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e043d551-985e-4b48-b5a2-0b16d851c3d1}, !- Handle
  D_Htl_OffGen_Misc_Yr,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {9e2074c6-c4b2-483e-968b-71b557828fed}, !- Default Day Schedule Name
  {259597f7-a8ef-4951-ac35-0fb35ff209c9}, !- Summer Design Day Schedule Name
  {b6db246b-456d-479a-ba5d-17fcd6bc093e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e2074c6-c4b2-483e-968b-71b557828fed}, !- Handle
  D_Htl_OffGen_Misc_Yr Default,           !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  10,                                     !- Minute 2
  0.916666666666667,                      !- Value Until Time 2
  6,                                      !- Hour 3
  20,                                     !- Minute 3
  0.833333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.75,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.666666666666666,                      !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.583333333333333,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.483333333333333,                      !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.466666666666667,                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.45,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.433333333333333,                      !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.416666666666667,                      !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  10,                                     !- Minute 15
  0.416666666666667,                      !- Value Until Time 15
  19,                                     !- Hour 16
  20,                                     !- Minute 16
  0.433333333333334,                      !- Value Until Time 16
  19,                                     !- Hour 17
  30,                                     !- Minute 17
  0.45,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  40,                                     !- Minute 18
  0.466666666666667,                      !- Value Until Time 18
  19,                                     !- Hour 19
  50,                                     !- Minute 19
  0.483333333333334,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  20,                                     !- Hour 21
  10,                                     !- Minute 21
  0.583333333333334,                      !- Value Until Time 21
  20,                                     !- Hour 22
  20,                                     !- Minute 22
  0.666666666666668,                      !- Value Until Time 22
  20,                                     !- Hour 23
  30,                                     !- Minute 23
  0.750000000000002,                      !- Value Until Time 23
  20,                                     !- Hour 24
  40,                                     !- Minute 24
  0.833333333333336,                      !- Value Until Time 24
  20,                                     !- Hour 25
  50,                                     !- Minute 25
  0.91666666666667,                       !- Value Until Time 25
  21,                                     !- Hour 26
  0,                                      !- Minute 26
  1,                                      !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  1;                                      !- Value Until Time 27

OS:Schedule:Day,
  {259597f7-a8ef-4951-ac35-0fb35ff209c9}, !- Handle
  D_Htl_OffGen_Misc_Yr Summer Design Day, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6db246b-456d-479a-ba5d-17fcd6bc093e}, !- Handle
  D_Htl_OffGen_Misc_Yr Winter Design Day, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {cd9cd7f5-c7d8-4e05-a6f4-5dde11bade44}, !- Handle
  Foundation F 126 Perim 366 Area 1672,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  16.7225472,                             !- Area {m2}
  3.6576;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {75de5659-7a06-4420-8c59-4fb050ff8b28}, !- Handle
  Foundation F 126 Perim 0 Area 30658,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  306.580032,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b99b8959-8eee-409b-a926-e02a9d3a82ec}, !- Handle
  Foundation F 126 Perim 457 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  4.572;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b7af91df-715e-476c-9868-849fffe0156c}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {de8b3972-1544-4559-8661-4889819d81af}, !- Handle
  Foundation F 126 Perim 3758 Area 17182, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  171.82417248,                           !- Area {m2}
  37.58184;                               !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {eb741e2c-708a-44f6-8658-b0a8846ea69f}, !- Handle
  Foundation F 126 Perim 0 Area 125698,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1256.9781312,                           !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0947d3c0-17bd-4c70-943c-e812ff548fd5}, !- Handle
  Foundation F 126 Perim 0 Area 804057,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  8040.57230592,                          !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8eeba888-1ac0-4684-9a13-7cbf49075382}, !- Handle
  Foundation F 126 Perim 6706 Area 30658, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  306.580032,                             !- Area {m2}
  67.056;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9caa4610-f400-4a2a-b13e-a69326e8dc7a}, !- Handle
  Foundation F 126 Perim 11991 Area 54822, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  548.22083904,                           !- Area {m2}
  119.90832;                              !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e05e3762-7496-4efa-a909-d89fc0c33bbc}, !- Handle
  Foundation F 126 Perim 1875 Area 857,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  85.7030544000001,                       !- Area {m2}
  18.7452;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8e767627-2fac-4da9-ae61-bee1bf27ca79}, !- Handle
  Foundation F 126 Perim 0 Area 252009,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2520.08786304,                          !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a0a96c15-dd74-4c36-9c6d-54f6e5cf405b}, !- Handle
  Foundation F 126 Perim 8787 Area 40176, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  401.75919648,                           !- Area {m2}
  87.87384;                               !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3bb297e3-ccbf-4542-be0d-c29466ec7546}, !- Handle
  Foundation F 126 Perim 0 Area 24526,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  245.2640256,                            !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {340190dc-1995-4934-aa9d-7288b48daad4}, !- Handle
  Foundation F 126 Perim 0 Area 589247,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5892.46821504,                          !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {35592eba-7686-4c65-b7eb-2405fae14de3}, !- Handle
  ComStock DEER Pre-1975 - Htl - CEC T24-CEC10, !- Name
  {28442a4b-59f3-4b36-ac7d-f1db4e37e132}, !- Default Exterior Surface Constructions Name
  {1b4116ee-3a26-4167-bf09-7835f0139d65}, !- Default Interior Surface Constructions Name
  {51094148-612b-4183-84f2-f95bc578df95}, !- Default Ground Contact Surface Constructions Name
  {965d7884-908c-4750-8d7d-14b6ab461b37}, !- Default Exterior SubSurface Constructions Name
  {b3309d50-fb4e-4ac7-9496-27b6055cb950}, !- Default Interior SubSurface Constructions Name
  {cbf925df-67a1-40e1-a547-3d4c99a2c6fa}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {28442a4b-59f3-4b36-ac7d-f1db4e37e132}, !- Handle
  Default Surface Constructions 1,        !- Name
  {a2df2962-5c84-40e9-8b3e-2724fa6a1326}, !- Floor Construction Name
  {c1a1d328-7ed6-43d4-9850-ce16dd1d7194}, !- Wall Construction Name
  {3db959f9-642e-4d30-963a-9f6aa461794f}; !- Roof Ceiling Construction Name

OS:Construction,
  {a2df2962-5c84-40e9-8b3e-2724fa6a1326}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {e5b9d614-4652-4fee-8d19-7a11eb9f7aa6}, !- Layer 1
  {0681bc3e-a648-4364-af10-8279a1bc02a7}; !- Layer 2

OS:Material:NoMass,
  {e5b9d614-4652-4fee-8d19-7a11eb9f7aa6}, !- Handle
  Typical Insulation R-1.73,              !- Name
  Smooth,                                 !- Roughness
  0.305336184287781,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0681bc3e-a648-4364-af10-8279a1bc02a7}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {aa606811-d7f7-4150-8bd7-4787391cdb74}, !- Handle
  {a2df2962-5c84-40e9-8b3e-2724fa6a1326}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {3db959f9-642e-4d30-963a-9f6aa461794f}, !- Handle
  DEER Metal Framed Roof R-15.77,         !- Name
  ,                                       !- Surface Rendering Name
  {41f7cfd5-c24e-4b07-bc9b-2dd9b1a317f0}, !- Layer 1
  {f713e4a0-1043-40eb-b141-d14bceb0502f}, !- Layer 2
  {0e48f821-c612-48cb-b599-e02a730b28b6}; !- Layer 3

OS:Material,
  {41f7cfd5-c24e-4b07-bc9b-2dd9b1a317f0}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f713e4a0-1043-40eb-b141-d14bceb0502f}, !- Handle
  Typical Insulation R-15.27,             !- Name
  Smooth,                                 !- Roughness
  2.68843175049267,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0e48f821-c612-48cb-b599-e02a730b28b6}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {12c7b443-63d3-4797-a016-fe8bd6ecbaa2}, !- Handle
  {3db959f9-642e-4d30-963a-9f6aa461794f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {1b4116ee-3a26-4167-bf09-7835f0139d65}, !- Handle
  Default Surface Constructions 2,        !- Name
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Floor Construction Name
  {56aa7c26-5e07-4b30-96a9-dacc6268379a}, !- Wall Construction Name
  {e76d1a25-47b8-44a4-9609-781d51512943}; !- Roof Ceiling Construction Name

OS:Construction,
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {15fc8283-5adb-4e55-9659-599f9b51cf86}, !- Layer 1
  {0681bc3e-a648-4364-af10-8279a1bc02a7}, !- Layer 2
  {231117c3-7a73-4c6c-8ff9-66e5b682071a}; !- Layer 3

OS:Material:NoMass,
  {15fc8283-5adb-4e55-9659-599f9b51cf86}, !- Handle
  Typical Insulation R-6.53,              !- Name
  Smooth,                                 !- Roughness
  1.14943785441762,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {231117c3-7a73-4c6c-8ff9-66e5b682071a}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c3828c31-cb27-4932-83f9-e47177dfb170}, !- Handle
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {56aa7c26-5e07-4b30-96a9-dacc6268379a}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {98f16879-d49f-4469-91f7-7a5e1da35154}, !- Layer 1
  {98f16879-d49f-4469-91f7-7a5e1da35154}; !- Layer 2

OS:Material,
  {98f16879-d49f-4469-91f7-7a5e1da35154}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {229241fe-25f1-4c0a-9810-12ff17e40965}, !- Handle
  {56aa7c26-5e07-4b30-96a9-dacc6268379a}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {51094148-612b-4183-84f2-f95bc578df95}, !- Handle
  Default Surface Constructions 3,        !- Name
  {e76d1a25-47b8-44a4-9609-781d51512943}, !- Floor Construction Name
  {42bb9432-2c72-44a0-beb4-7e8e00278313}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {42bb9432-2c72-44a0-beb4-7e8e00278313}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {2907a5c9-9246-433e-a016-a3b01c1bce73}; !- Layer 1

OS:Material,
  {2907a5c9-9246-433e-a016-a3b01c1bce73}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {28b4427b-b223-42ce-b771-fe46fee167b8}, !- Handle
  {42bb9432-2c72-44a0-beb4-7e8e00278313}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {965d7884-908c-4750-8d7d-14b6ab461b37}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {a18f7665-3ff0-4cbb-a32a-872e5b0d67cd}, !- Fixed Window Construction Name
  {a3fe0f9d-059a-4179-a4b4-981b237a3988}, !- Operable Window Construction Name
  {20718707-7a19-45d6-9ea1-cf4937ac02bc}, !- Door Construction Name
  {2a03ed94-765e-480a-8f1b-8fc50098e1fe}, !- Glass Door Construction Name
  {073c2d79-fdff-44a6-8fdf-7576937c5e33}, !- Overhead Door Construction Name
  {7a2600d4-2ba2-4ba0-afaa-6bca9bd95365}, !- Skylight Construction Name
  {de286b53-932e-4179-adaa-c0b550544c1c}, !- Tubular Daylight Dome Construction Name
  {de286b53-932e-4179-adaa-c0b550544c1c}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a18f7665-3ff0-4cbb-a32a-872e5b0d67cd}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82, !- Name
  ,                                       !- Surface Rendering Name
  {5650c0c5-ec39-47ee-b54e-3641502fc8d3}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5650c0c5-ec39-47ee-b54e-3641502fc8d3}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {30d0a6de-8c7b-42ed-b994-c10ed513b885}, !- Handle
  {a18f7665-3ff0-4cbb-a32a-872e5b0d67cd}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {a3fe0f9d-059a-4179-a4b4-981b237a3988}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82 1, !- Name
  ,                                       !- Surface Rendering Name
  {f6d9e947-bcf5-4294-8996-e4a9fc9e0baf}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f6d9e947-bcf5-4294-8996-e4a9fc9e0baf}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82 1,      !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {5e9cf36f-5ba0-48d4-87b8-24e5cbfb4d00}, !- Handle
  {a3fe0f9d-059a-4179-a4b4-981b237a3988}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {20718707-7a19-45d6-9ea1-cf4937ac02bc}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {15fc8283-5adb-4e55-9659-599f9b51cf86}; !- Layer 1

OS:StandardsInformation:Construction,
  {7b0bda32-0fc3-46f8-9f11-5dff278fbd4f}, !- Handle
  {20718707-7a19-45d6-9ea1-cf4937ac02bc}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {2a03ed94-765e-480a-8f1b-8fc50098e1fe}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {e66a4336-fcfd-4343-b10a-766d593adb99}; !- Layer 1

OS:WindowMaterial:Glazing,
  {e66a4336-fcfd-4343-b10a-766d593adb99}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {96315918-65ce-45dc-b79e-b597b7155e7a}, !- Handle
  {2a03ed94-765e-480a-8f1b-8fc50098e1fe}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {073c2d79-fdff-44a6-8fdf-7576937c5e33}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {15d3590e-b0f2-4bf8-b2ff-19ae226364ee}, !- Layer 1
  {15fc8283-5adb-4e55-9659-599f9b51cf86}; !- Layer 2

OS:Material,
  {15d3590e-b0f2-4bf8-b2ff-19ae226364ee}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e2f41f2f-cd65-4020-827d-3c4ffdd4e7d0}, !- Handle
  {073c2d79-fdff-44a6-8fdf-7576937c5e33}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7a2600d4-2ba2-4ba0-afaa-6bca9bd95365}, !- Handle
  DEER Skylight U-1.31 SHGC 0.61,         !- Name
  ,                                       !- Surface Rendering Name
  {22c1fa18-d6b4-41ab-aba4-1f54dc71e5f8}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {22c1fa18-d6b4-41ab-aba4-1f54dc71e5f8}, !- Handle
  Simple Glazing U-1.23 SHGC 0.61,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {616d1cd3-921d-4ca4-90fe-de7452deed81}, !- Handle
  {7a2600d4-2ba2-4ba0-afaa-6bca9bd95365}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {de286b53-932e-4179-adaa-c0b550544c1c}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {49c18038-9086-46ce-b6fc-eb78c73921da}; !- Layer 1

OS:WindowMaterial:Glazing,
  {49c18038-9086-46ce-b6fc-eb78c73921da}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {bf8c50db-08f0-464d-b622-6a9cfcfd033c}, !- Handle
  {de286b53-932e-4179-adaa-c0b550544c1c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {b3309d50-fb4e-4ac7-9496-27b6055cb950}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {de286b53-932e-4179-adaa-c0b550544c1c}, !- Fixed Window Construction Name
  {de286b53-932e-4179-adaa-c0b550544c1c}, !- Operable Window Construction Name
  {730702db-5673-409c-b9c4-a55081e252bb}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {730702db-5673-409c-b9c4-a55081e252bb}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {1e928b60-0ed3-4de5-8ef8-901bf440b398}; !- Layer 1

OS:Material,
  {1e928b60-0ed3-4de5-8ef8-901bf440b398}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8074ce32-2aa9-4df3-8433-ff3f71ebb58a}, !- Handle
  {730702db-5673-409c-b9c4-a55081e252bb}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {cbf925df-67a1-40e1-a547-3d4c99a2c6fa}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {1e928b60-0ed3-4de5-8ef8-901bf440b398}; !- Layer 1

OS:StandardsInformation:Construction,
  {02e3a611-1da4-4ef8-9505-c7205cba13a8}, !- Handle
  {cbf925df-67a1-40e1-a547-3d4c99a2c6fa}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c1a1d328-7ed6-43d4-9850-ce16dd1d7194}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-8.03, !- Name
  ,                                       !- Surface Rendering Name
  {656443cf-1bce-4b0d-8d9d-b674ba376dc3}, !- Layer 1
  {bcad0297-090a-497d-978b-cf16f9f301b4}, !- Layer 2
  {15fc8283-5adb-4e55-9659-599f9b51cf86}, !- Layer 3
  {bcad0297-090a-497d-978b-cf16f9f301b4}; !- Layer 4

OS:Material,
  {656443cf-1bce-4b0d-8d9d-b674ba376dc3}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bcad0297-090a-497d-978b-cf16f9f301b4}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3e44416b-d841-4102-b4d4-6d59ada8cb71}, !- Handle
  {c1a1d328-7ed6-43d4-9850-ce16dd1d7194}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Schedule:Constant,
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Handle
  Always On Discrete,                     !- Name
  {f91a41d8-cfca-4ef7-b27e-c27cf7d5cd48}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {f91a41d8-cfca-4ef7-b27e-c27cf7d5cd48}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {aa864b19-1919-4a73-bc22-5fb0a91aaa64}, !- Handle
  19,                                     !- January Ground Temperature {C}
  12.8,                                   !- February Ground Temperature {C}
  12.5,                                   !- March Ground Temperature {C}
  12.4,                                   !- April Ground Temperature {C}
  13.1,                                   !- May Ground Temperature {C}
  14.2,                                   !- June Ground Temperature {C}
  14.5,                                   !- July Ground Temperature {C}
  18.8,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  24.2,                                   !- October Ground Temperature {C}
  25,                                     !- November Ground Temperature {C}
  24;                                     !- December Ground Temperature {C}

OS:YearDescription,
  {00055d19-823e-468c-bbee-dc2e945ba844}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {eccc7858-0e8a-4552-9a42-d3474f669585}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {04e6b428-92f6-47fc-848e-08d3ba07e073}, !- Default Day Schedule Name
  {39daf283-9449-4bdb-8a88-807c41ce5706}, !- Summer Design Day Schedule Name
  {da8d8048-e355-4bb2-a3fd-90f0e218f0e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {04e6b428-92f6-47fc-848e-08d3ba07e073}, !- Handle
  51 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.000618648942857143,                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00123729788571429,                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.000927973414285715,                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.000618648942857143,                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.00510385377857143,                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0100530453214286,                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0321697450285714,                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.00340256918571428,                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00587716495714285,                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.000773311178571429,                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.00123729788571429,                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.00371189365714285,                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.000927973414285715,                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.000773311178571421,                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.00355723142142858,                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.00324790695,                          !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.00634115166428572,                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0225806864142857,                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.00402121812857143,                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0225806864142857,                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.00262925800714286,                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.00665047613571429,                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AdditionalProperties,
  {3580021b-7285-4e86-b87b-cf3afb53e014}, !- Handle
  {eccc7858-0e8a-4552-9a42-d3474f669585}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3184.2225000000008,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  51,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-24 01:05:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-24 01:05:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {da8d8048-e355-4bb2-a3fd-90f0e218f0e0}, !- Handle
  51 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39daf283-9449-4bdb-8a88-807c41ce5706}, !- Handle
  51 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {64b4b5ab-aa18-4a0b-b62b-17d98fd64651}, !- Handle
  51 space(s) Occ Sch Sunday Rule,        !- Name
  {eccc7858-0e8a-4552-9a42-d3474f669585}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d63009ef-0e3e-48cd-9aab-3412fb465807}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d63009ef-0e3e-48cd-9aab-3412fb465807}, !- Handle
  51 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.000618648942857143,                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00123729788571429,                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.000927973414285715,                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.000618648942857143,                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.00510385377857143,                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0100530453214286,                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0337163673857143,                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.00340256918571428,                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00587716495714285,                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.00123729788571429,                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.00201060906428572,                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.00293858247857142,                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.00170128459285714,                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.000927973414285715,                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.00355723142142858,                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.00494919154285715,                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.00603182719285715,                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0225806864142857,                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.00402121812857143,                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0225806864142857,                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.00262925800714286,                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.00665047613571429,                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {01dc228f-2651-494e-85f7-2ed87cef7ae4}, !- Handle
  Elevator Schedule 1,                    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {d3d0f525-8236-4455-b187-c5bf731d1891}, !- Default Day Schedule Name
  {0dc3f037-4b57-4d6c-91cc-b2a4fb8c4a7b}, !- Summer Design Day Schedule Name
  {5a7dc59f-e4e3-4423-b0f9-c723015c0e3f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c1f3c7ea-003f-4e06-b10b-19ba2e6aba55}, !- Handle
  {01dc228f-2651-494e-85f7-2ed87cef7ae4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3184.2225000000008,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  51,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-24 01:05:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-24 01:05:04 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.033716367385714298;                   !- Feature Value 7

OS:Schedule:Day,
  {d3d0f525-8236-4455-b187-c5bf731d1891}, !- Handle
  51 space(s) Occ Sch Default 1,          !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.000850642296428573,                   !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.000927973414285717,                   !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.00100530453214286,                    !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.00108263565000001,                    !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.00115996676785715,                    !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.000927973414285715,                   !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.000902196374999999,                   !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.000876419335714284,                   !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.000850642296428568,                   !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.000824865257142852,                   !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.000799088217857137,                   !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.000773311178571421,                   !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.00123729788571428,                    !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.00170128459285714,                    !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0021652713,                           !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.00262925800714286,                    !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.00309324471428572,                    !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.00355723142142858,                    !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.00355723142142858,                    !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.00350567734285715,                    !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00345412326428572,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.00340256918571429,                    !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.00335101510714286,                    !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.00329946102857143,                    !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.00324790695,                          !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.00324790695,                          !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.00376344773571429,                    !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.00427898852142857,                    !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.00479452930714286,                    !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.00531007009285715,                    !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.00582561087857144,                    !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00634115166428572,                    !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.00904774078928572,                    !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0117543299142857,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0144609190392857,                     !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0171675081642857,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.0198740972892857,                     !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0225806864142857,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0194874417,                           !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0163941969857143,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.0133009522714285,                     !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.0102077075571428,                     !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.00711446284285712,                    !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.00402121812857143,                    !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.00711446284285715,                    !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.0102077075571429,                     !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.0133009522714286,                     !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.0163941969857143,                     !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.0194874417,                           !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.0225806864142857,                     !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.0192554483464286,                     !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.0159302102785714,                     !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.0126049722107143,                     !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.00927973414285719,                    !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.00595449607500006,                    !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.00262925800714293,                    !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.00262925800714286,                    !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.00296435951785714,                    !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.00329946102857143,                    !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.00363456253928571,                    !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.00396966405,                          !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.00430476556071428,                    !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.00463986707142857,                    !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.00497496858214285,                    !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.00531007009285714,                    !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.00564517160357142,                    !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.00598027311428571,                    !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.00631537462499999,                    !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.00665047613571428,                    !- Value Until Time 69
  11,                                     !- Hour 70
  0,                                      !- Minute 70
  0.00665047613571429,                    !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.00554206344642858,                    !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.00443365075714287,                    !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.00332523806785716,                    !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.00221682537857145,                    !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.00110841268928573,                    !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  2.36272375378884e-17,                   !- Value Until Time 76
  12,                                     !- Hour 77
  0,                                      !- Minute 77
  0,                                      !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.000103108157142857,                   !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.000206216314285714,                   !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.00030932447142857,                    !- Value Until Time 80
  12,                                     !- Hour 81
  39,                                     !- Minute 81
  0.000412432628571427,                   !- Value Until Time 81
  12,                                     !- Hour 82
  49,                                     !- Minute 82
  0.000515540785714284,                   !- Value Until Time 82
  12,                                     !- Hour 83
  59,                                     !- Minute 83
  0.000618648942857141,                   !- Value Until Time 83
  13,                                     !- Hour 84
  0,                                      !- Minute 84
  0.000618648942857143,                   !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.000721757100000001,                   !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.000824865257142858,                   !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.000927973414285715,                   !- Value Until Time 87
  13,                                     !- Hour 88
  39,                                     !- Minute 88
  0.00103108157142857,                    !- Value Until Time 88
  13,                                     !- Hour 89
  49,                                     !- Minute 89
  0.00113418972857143,                    !- Value Until Time 89
  13,                                     !- Hour 90
  59,                                     !- Minute 90
  0.00123729788571429,                    !- Value Until Time 90
  14,                                     !- Hour 91
  0,                                      !- Minute 91
  0.00123729788571429,                    !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.00103108157142858,                    !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.000824865257142862,                   !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.000618648942857147,                   !- Value Until Time 94
  14,                                     !- Hour 95
  39,                                     !- Minute 95
  0.000412432628571433,                   !- Value Until Time 95
  14,                                     !- Hour 96
  49,                                     !- Minute 96
  0.000206216314285719,                   !- Value Until Time 96
  14,                                     !- Hour 97
  59,                                     !- Minute 97
  4.3957651233281e-18,                    !- Value Until Time 97
  15,                                     !- Hour 98
  0,                                      !- Minute 98
  0,                                      !- Value Until Time 98
  15,                                     !- Hour 99
  9,                                      !- Minute 99
  0.000154662235714285,                   !- Value Until Time 99
  15,                                     !- Hour 100
  19,                                     !- Minute 100
  0.000309324471428571,                   !- Value Until Time 100
  15,                                     !- Hour 101
  29,                                     !- Minute 101
  0.000463986707142856,                   !- Value Until Time 101
  15,                                     !- Hour 102
  39,                                     !- Minute 102
  0.000618648942857141,                   !- Value Until Time 102
  15,                                     !- Hour 103
  49,                                     !- Minute 103
  0.000773311178571426,                   !- Value Until Time 103
  15,                                     !- Hour 104
  59,                                     !- Minute 104
  0.000927973414285712,                   !- Value Until Time 104
  16,                                     !- Hour 105
  0,                                      !- Minute 105
  0.000927973414285715,                   !- Value Until Time 105
  16,                                     !- Hour 106
  10,                                     !- Minute 106
  0.000876419335714286,                   !- Value Until Time 106
  16,                                     !- Hour 107
  20,                                     !- Minute 107
  0.000824865257142857,                   !- Value Until Time 107
  16,                                     !- Hour 108
  30,                                     !- Minute 108
  0.000773311178571428,                   !- Value Until Time 108
  16,                                     !- Hour 109
  40,                                     !- Minute 109
  0.000721757099999999,                   !- Value Until Time 109
  16,                                     !- Hour 110
  50,                                     !- Minute 110
  0.00067020302142857,                    !- Value Until Time 110
  17,                                     !- Hour 111
  0,                                      !- Minute 111
  0.000618648942857143,                   !- Value Until Time 111
  17,                                     !- Hour 112
  10,                                     !- Minute 112
  0.000992416012500003,                   !- Value Until Time 112
  17,                                     !- Hour 113
  20,                                     !- Minute 113
  0.00136618308214286,                    !- Value Until Time 113
  17,                                     !- Hour 114
  30,                                     !- Minute 114
  0.00173995015178572,                    !- Value Until Time 114
  17,                                     !- Hour 115
  40,                                     !- Minute 115
  0.00211371722142858,                    !- Value Until Time 115
  17,                                     !- Hour 116
  50,                                     !- Minute 116
  0.00248748429107144,                    !- Value Until Time 116
  18,                                     !- Hour 117
  0,                                      !- Minute 117
  0.0028612513607143,                     !- Value Until Time 117
  18,                                     !- Hour 118
  10,                                     !- Minute 118
  0.00323501843035716,                    !- Value Until Time 118
  18,                                     !- Hour 119
  20,                                     !- Minute 119
  0.00360878550000002,                    !- Value Until Time 119
  18,                                     !- Hour 120
  30,                                     !- Minute 120
  0.00398255256964288,                    !- Value Until Time 120
  18,                                     !- Hour 121
  40,                                     !- Minute 121
  0.00435631963928574,                    !- Value Until Time 121
  18,                                     !- Hour 122
  50,                                     !- Minute 122
  0.0047300867089286,                     !- Value Until Time 122
  19,                                     !- Hour 123
  0,                                      !- Minute 123
  0.00510385377857143,                    !- Value Until Time 123
  19,                                     !- Hour 124
  10,                                     !- Minute 124
  0.0059287190357143,                     !- Value Until Time 124
  19,                                     !- Hour 125
  20,                                     !- Minute 125
  0.00675358429285717,                    !- Value Until Time 125
  19,                                     !- Hour 126
  30,                                     !- Minute 126
  0.00757844955000003,                    !- Value Until Time 126
  19,                                     !- Hour 127
  40,                                     !- Minute 127
  0.0084033148071429,                     !- Value Until Time 127
  19,                                     !- Hour 128
  50,                                     !- Minute 128
  0.00922818006428577,                    !- Value Until Time 128
  20,                                     !- Hour 129
  0,                                      !- Minute 129
  0.0100530453214286,                     !- Value Until Time 129
  20,                                     !- Hour 130
  10,                                     !- Minute 130
  0.0137391619392858,                     !- Value Until Time 130
  20,                                     !- Hour 131
  20,                                     !- Minute 131
  0.0174252785571429,                     !- Value Until Time 131
  20,                                     !- Hour 132
  30,                                     !- Minute 132
  0.0211113951750001,                     !- Value Until Time 132
  20,                                     !- Hour 133
  40,                                     !- Minute 133
  0.0247975117928572,                     !- Value Until Time 133
  20,                                     !- Hour 134
  50,                                     !- Minute 134
  0.0284836284107144,                     !- Value Until Time 134
  21,                                     !- Hour 135
  0,                                      !- Minute 135
  0.0321697450285714,                     !- Value Until Time 135
  21,                                     !- Hour 136
  10,                                     !- Minute 136
  0.0273752157214285,                     !- Value Until Time 136
  21,                                     !- Hour 137
  20,                                     !- Minute 137
  0.0225806864142856,                     !- Value Until Time 137
  21,                                     !- Hour 138
  30,                                     !- Minute 138
  0.0177861571071427,                     !- Value Until Time 138
  21,                                     !- Hour 139
  40,                                     !- Minute 139
  0.0129916277999999,                     !- Value Until Time 139
  21,                                     !- Hour 140
  50,                                     !- Minute 140
  0.00819709849285696,                    !- Value Until Time 140
  22,                                     !- Hour 141
  0,                                      !- Minute 141
  0.00340256918571428,                    !- Value Until Time 141
  22,                                     !- Hour 142
  10,                                     !- Minute 142
  0.00381500181428571,                    !- Value Until Time 142
  22,                                     !- Hour 143
  20,                                     !- Minute 143
  0.00422743444285714,                    !- Value Until Time 143
  22,                                     !- Hour 144
  30,                                     !- Minute 144
  0.00463986707142857,                    !- Value Until Time 144
  22,                                     !- Hour 145
  40,                                     !- Minute 145
  0.0050522997,                           !- Value Until Time 145
  22,                                     !- Hour 146
  50,                                     !- Minute 146
  0.00546473232857144,                    !- Value Until Time 146
  23,                                     !- Hour 147
  0,                                      !- Minute 147
  0.00587716495714285,                    !- Value Until Time 147
  23,                                     !- Hour 148
  10,                                     !- Minute 148
  0.00502652266071427,                    !- Value Until Time 148
  23,                                     !- Hour 149
  20,                                     !- Minute 149
  0.0041758803642857,                     !- Value Until Time 149
  23,                                     !- Hour 150
  30,                                     !- Minute 150
  0.00332523806785712,                    !- Value Until Time 150
  23,                                     !- Hour 151
  40,                                     !- Minute 151
  0.00247459577142855,                    !- Value Until Time 151
  23,                                     !- Hour 152
  50,                                     !- Minute 152
  0.00162395347499997,                    !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.000773311178571429;                   !- Value Until Time 153

OS:Schedule:Day,
  {0dc3f037-4b57-4d6c-91cc-b2a4fb8c4a7b}, !- Handle
  51 space(s) Occ Sch Summer Design Day 1, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a7dc59f-e4e3-4423-b0f9-c723015c0e3f}, !- Handle
  51 space(s) Occ Sch Winter Design Day 1, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {09a87f9b-2f3d-4375-be94-d36abd62641e}, !- Handle
  51 space(s) Occ Sch Sunday Rule 1,      !- Name
  {01dc228f-2651-494e-85f7-2ed87cef7ae4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3af849b2-8da7-450b-9dae-258ec77620ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3af849b2-8da7-450b-9dae-258ec77620ca}, !- Handle
  51 space(s) Occ Sch Sunday 1,           !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.00136618308214286,                    !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.00149506827857143,                    !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.00162395347500001,                    !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.00175283867142858,                    !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.00188172386785715,                    !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.00170128459285714,                    !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.00157239939642857,                    !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0014435142,                           !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.00131462900357143,                    !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.00118574380714286,                    !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.00105685861071429,                    !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.000927973414285715,                   !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.00136618308214286,                    !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.00180439275,                          !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.00224260241785715,                    !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.00268081208571429,                    !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.00311902175357143,                    !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.00355723142142858,                    !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.00355723142142858,                    !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.00378922477500001,                    !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00402121812857144,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.00425321148214286,                    !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.00448520483571429,                    !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.00471719818928572,                    !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.00494919154285715,                    !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.00494919154285715,                    !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.00512963081785715,                    !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.00531007009285715,                    !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.00549050936785715,                    !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.00567094864285715,                    !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.00585138791785715,                    !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00603182719285715,                    !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.00878997039642858,                    !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0115481136,                           !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0143062568035714,                     !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0170644000071429,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.0198225432107143,                     !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0225806864142857,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0194874417,                           !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0163941969857143,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.0133009522714285,                     !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.0102077075571428,                     !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.00711446284285712,                    !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.00402121812857143,                    !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.00711446284285715,                    !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.0102077075571429,                     !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.0133009522714286,                     !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.0163941969857143,                     !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.0194874417,                           !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.0225806864142857,                     !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.0192554483464286,                     !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.0159302102785714,                     !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.0126049722107143,                     !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.00927973414285719,                    !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.00595449607500006,                    !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.00262925800714293,                    !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.00262925800714286,                    !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.00296435951785714,                    !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.00329946102857143,                    !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.00363456253928571,                    !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.00396966405,                          !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.00430476556071428,                    !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.00463986707142857,                    !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.00497496858214285,                    !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.00531007009285714,                    !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.00564517160357142,                    !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.00598027311428571,                    !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.00631537462499999,                    !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.00665047613571428,                    !- Value Until Time 69
  11,                                     !- Hour 70
  0,                                      !- Minute 70
  0.00665047613571429,                    !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.00554206344642858,                    !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.00443365075714287,                    !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.00332523806785716,                    !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.00221682537857145,                    !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.00110841268928573,                    !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  2.36272375378884e-17,                   !- Value Until Time 76
  12,                                     !- Hour 77
  0,                                      !- Minute 77
  0,                                      !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.000103108157142857,                   !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.000206216314285714,                   !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.00030932447142857,                    !- Value Until Time 80
  12,                                     !- Hour 81
  39,                                     !- Minute 81
  0.000412432628571427,                   !- Value Until Time 81
  12,                                     !- Hour 82
  49,                                     !- Minute 82
  0.000515540785714284,                   !- Value Until Time 82
  12,                                     !- Hour 83
  59,                                     !- Minute 83
  0.000618648942857141,                   !- Value Until Time 83
  13,                                     !- Hour 84
  0,                                      !- Minute 84
  0.000618648942857143,                   !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.000721757100000001,                   !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.000824865257142858,                   !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.000927973414285715,                   !- Value Until Time 87
  13,                                     !- Hour 88
  39,                                     !- Minute 88
  0.00103108157142857,                    !- Value Until Time 88
  13,                                     !- Hour 89
  49,                                     !- Minute 89
  0.00113418972857143,                    !- Value Until Time 89
  13,                                     !- Hour 90
  59,                                     !- Minute 90
  0.00123729788571429,                    !- Value Until Time 90
  14,                                     !- Hour 91
  0,                                      !- Minute 91
  0.00123729788571429,                    !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.00103108157142858,                    !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.000824865257142862,                   !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.000618648942857147,                   !- Value Until Time 94
  14,                                     !- Hour 95
  39,                                     !- Minute 95
  0.000412432628571433,                   !- Value Until Time 95
  14,                                     !- Hour 96
  49,                                     !- Minute 96
  0.000206216314285719,                   !- Value Until Time 96
  14,                                     !- Hour 97
  59,                                     !- Minute 97
  4.3957651233281e-18,                    !- Value Until Time 97
  15,                                     !- Hour 98
  0,                                      !- Minute 98
  0,                                      !- Value Until Time 98
  15,                                     !- Hour 99
  9,                                      !- Minute 99
  0.000154662235714285,                   !- Value Until Time 99
  15,                                     !- Hour 100
  19,                                     !- Minute 100
  0.000309324471428571,                   !- Value Until Time 100
  15,                                     !- Hour 101
  29,                                     !- Minute 101
  0.000463986707142856,                   !- Value Until Time 101
  15,                                     !- Hour 102
  39,                                     !- Minute 102
  0.000618648942857141,                   !- Value Until Time 102
  15,                                     !- Hour 103
  49,                                     !- Minute 103
  0.000773311178571426,                   !- Value Until Time 103
  15,                                     !- Hour 104
  59,                                     !- Minute 104
  0.000927973414285712,                   !- Value Until Time 104
  16,                                     !- Hour 105
  0,                                      !- Minute 105
  0.000927973414285715,                   !- Value Until Time 105
  16,                                     !- Hour 106
  10,                                     !- Minute 106
  0.000876419335714286,                   !- Value Until Time 106
  16,                                     !- Hour 107
  20,                                     !- Minute 107
  0.000824865257142857,                   !- Value Until Time 107
  16,                                     !- Hour 108
  30,                                     !- Minute 108
  0.000773311178571428,                   !- Value Until Time 108
  16,                                     !- Hour 109
  40,                                     !- Minute 109
  0.000721757099999999,                   !- Value Until Time 109
  16,                                     !- Hour 110
  50,                                     !- Minute 110
  0.00067020302142857,                    !- Value Until Time 110
  17,                                     !- Hour 111
  0,                                      !- Minute 111
  0.000618648942857143,                   !- Value Until Time 111
  17,                                     !- Hour 112
  10,                                     !- Minute 112
  0.000992416012500003,                   !- Value Until Time 112
  17,                                     !- Hour 113
  20,                                     !- Minute 113
  0.00136618308214286,                    !- Value Until Time 113
  17,                                     !- Hour 114
  30,                                     !- Minute 114
  0.00173995015178572,                    !- Value Until Time 114
  17,                                     !- Hour 115
  40,                                     !- Minute 115
  0.00211371722142858,                    !- Value Until Time 115
  17,                                     !- Hour 116
  50,                                     !- Minute 116
  0.00248748429107144,                    !- Value Until Time 116
  18,                                     !- Hour 117
  0,                                      !- Minute 117
  0.0028612513607143,                     !- Value Until Time 117
  18,                                     !- Hour 118
  10,                                     !- Minute 118
  0.00323501843035716,                    !- Value Until Time 118
  18,                                     !- Hour 119
  20,                                     !- Minute 119
  0.00360878550000002,                    !- Value Until Time 119
  18,                                     !- Hour 120
  30,                                     !- Minute 120
  0.00398255256964288,                    !- Value Until Time 120
  18,                                     !- Hour 121
  40,                                     !- Minute 121
  0.00435631963928574,                    !- Value Until Time 121
  18,                                     !- Hour 122
  50,                                     !- Minute 122
  0.0047300867089286,                     !- Value Until Time 122
  19,                                     !- Hour 123
  0,                                      !- Minute 123
  0.00510385377857143,                    !- Value Until Time 123
  19,                                     !- Hour 124
  10,                                     !- Minute 124
  0.0059287190357143,                     !- Value Until Time 124
  19,                                     !- Hour 125
  20,                                     !- Minute 125
  0.00675358429285717,                    !- Value Until Time 125
  19,                                     !- Hour 126
  30,                                     !- Minute 126
  0.00757844955000003,                    !- Value Until Time 126
  19,                                     !- Hour 127
  40,                                     !- Minute 127
  0.0084033148071429,                     !- Value Until Time 127
  19,                                     !- Hour 128
  50,                                     !- Minute 128
  0.00922818006428577,                    !- Value Until Time 128
  20,                                     !- Hour 129
  0,                                      !- Minute 129
  0.0100530453214286,                     !- Value Until Time 129
  20,                                     !- Hour 130
  10,                                     !- Minute 130
  0.0139969323321429,                     !- Value Until Time 130
  20,                                     !- Hour 131
  20,                                     !- Minute 131
  0.0179408193428572,                     !- Value Until Time 131
  20,                                     !- Hour 132
  30,                                     !- Minute 132
  0.0218847063535715,                     !- Value Until Time 132
  20,                                     !- Hour 133
  40,                                     !- Minute 133
  0.0258285933642858,                     !- Value Until Time 133
  20,                                     !- Hour 134
  50,                                     !- Minute 134
  0.0297724803750002,                     !- Value Until Time 134
  21,                                     !- Hour 135
  0,                                      !- Minute 135
  0.0337163673857143,                     !- Value Until Time 135
  21,                                     !- Hour 136
  10,                                     !- Minute 136
  0.0286640676857143,                     !- Value Until Time 136
  21,                                     !- Hour 137
  20,                                     !- Minute 137
  0.0236117679857142,                     !- Value Until Time 137
  21,                                     !- Hour 138
  30,                                     !- Minute 138
  0.0185594682857142,                     !- Value Until Time 138
  21,                                     !- Hour 139
  40,                                     !- Minute 139
  0.0135071685857141,                     !- Value Until Time 139
  21,                                     !- Hour 140
  50,                                     !- Minute 140
  0.0084548688857141,                     !- Value Until Time 140
  22,                                     !- Hour 141
  0,                                      !- Minute 141
  0.00340256918571428,                    !- Value Until Time 141
  22,                                     !- Hour 142
  10,                                     !- Minute 142
  0.00381500181428571,                    !- Value Until Time 142
  22,                                     !- Hour 143
  20,                                     !- Minute 143
  0.00422743444285714,                    !- Value Until Time 143
  22,                                     !- Hour 144
  30,                                     !- Minute 144
  0.00463986707142857,                    !- Value Until Time 144
  22,                                     !- Hour 145
  40,                                     !- Minute 145
  0.0050522997,                           !- Value Until Time 145
  22,                                     !- Hour 146
  50,                                     !- Minute 146
  0.00546473232857144,                    !- Value Until Time 146
  23,                                     !- Hour 147
  0,                                      !- Minute 147
  0.00587716495714285,                    !- Value Until Time 147
  23,                                     !- Hour 148
  10,                                     !- Minute 148
  0.00510385377857142,                    !- Value Until Time 148
  23,                                     !- Hour 149
  20,                                     !- Minute 149
  0.00433054259999999,                    !- Value Until Time 149
  23,                                     !- Hour 150
  30,                                     !- Minute 150
  0.00355723142142855,                    !- Value Until Time 150
  23,                                     !- Hour 151
  40,                                     !- Minute 151
  0.00278392024285712,                    !- Value Until Time 151
  23,                                     !- Hour 152
  50,                                     !- Minute 152
  0.00201060906428569,                    !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.00123729788571429;                    !- Value Until Time 153

OS:Schedule:Ruleset,
  {d80176e5-e18b-40ab-ae10-5fb85902c16e}, !- Handle
  Elevator Schedule 2,                    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {52f26478-9ed9-4e93-906f-67d32e6e341c}, !- Default Day Schedule Name
  {d929a087-349d-43fd-a055-3000ff96b754}, !- Summer Design Day Schedule Name
  {89c110a6-e339-49a1-b166-fc6d7d7d19ca}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1db43cc4-e4f2-4359-b290-51cc467e0db9}, !- Handle
  {d80176e5-e18b-40ab-ae10-5fb85902c16e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3184.2225000000008,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  51,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-24 01:05:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-24 01:05:04 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {52f26478-9ed9-4e93-906f-67d32e6e341c}, !- Handle
  51 space(s) Occ Sch Default 2,          !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  30,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  30,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  30,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  30,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  30,                                     !- Minute 16
  1,                                      !- Value Until Time 16
  18,                                     !- Hour 17
  30,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  19,                                     !- Hour 18
  30,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  20,                                     !- Hour 19
  30,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  21,                                     !- Hour 20
  30,                                     !- Minute 20
  1,                                      !- Value Until Time 20
  22,                                     !- Hour 21
  30,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  23,                                     !- Hour 22
  30,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  1;                                      !- Value Until Time 23

OS:Schedule:Day,
  {d929a087-349d-43fd-a055-3000ff96b754}, !- Handle
  51 space(s) Occ Sch Summer Design Day 2, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89c110a6-e339-49a1-b166-fc6d7d7d19ca}, !- Handle
  51 space(s) Occ Sch Winter Design Day 2, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85511710-e666-4f51-a3a0-9a14d7241b34}, !- Handle
  51 space(s) Occ Sch Sunday Rule 2,      !- Name
  {d80176e5-e18b-40ab-ae10-5fb85902c16e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c2b44f6-0cc8-47f5-9886-543d6070c5d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c2b44f6-0cc8-47f5-9886-543d6070c5d8}, !- Handle
  51 space(s) Occ Sch Sunday 2,           !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  30,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  30,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  30,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  30,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  30,                                     !- Minute 16
  1,                                      !- Value Until Time 16
  18,                                     !- Hour 17
  30,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  19,                                     !- Hour 18
  30,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  20,                                     !- Hour 19
  30,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  21,                                     !- Hour 20
  30,                                     !- Minute 20
  1,                                      !- Value Until Time 20
  22,                                     !- Hour 21
  30,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  23,                                     !- Hour 22
  30,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  1;                                      !- Value Until Time 23

OS:Schedule:Ruleset,
  {2b030809-bc41-48ed-93b5-c55f87e5ee60}, !- Handle
  Elevator Schedule 3,                    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {e461ec4c-8b18-464e-b0d3-71892582c39f}, !- Default Day Schedule Name
  {30c7845d-d759-4c5f-b13f-a571487a18c2}, !- Summer Design Day Schedule Name
  {6d2dd7bd-f231-4d62-9787-44c4882fb2fa}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e6fd863e-99e2-4472-b83a-d68ed947bfab}, !- Handle
  {2b030809-bc41-48ed-93b5-c55f87e5ee60}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3184.2225000000008,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  51,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-24 01:05:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-24 01:05:04 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {e461ec4c-8b18-464e-b0d3-71892582c39f}, !- Handle
  51 space(s) Occ Sch Default 3,          !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  30,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  30,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  30,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  30,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  30,                                     !- Minute 16
  1,                                      !- Value Until Time 16
  18,                                     !- Hour 17
  30,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  19,                                     !- Hour 18
  30,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  20,                                     !- Hour 19
  30,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  21,                                     !- Hour 20
  30,                                     !- Minute 20
  1,                                      !- Value Until Time 20
  22,                                     !- Hour 21
  30,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  23,                                     !- Hour 22
  30,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  1;                                      !- Value Until Time 23

OS:Schedule:Day,
  {30c7845d-d759-4c5f-b13f-a571487a18c2}, !- Handle
  51 space(s) Occ Sch Summer Design Day 3, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d2dd7bd-f231-4d62-9787-44c4882fb2fa}, !- Handle
  51 space(s) Occ Sch Winter Design Day 3, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b1769af0-acda-402b-94ec-3541b8918f9a}, !- Handle
  51 space(s) Occ Sch Sunday Rule 3,      !- Name
  {2b030809-bc41-48ed-93b5-c55f87e5ee60}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c97bd8f-e65c-4a6b-98f4-9787d98405ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c97bd8f-e65c-4a6b-98f4-9787d98405ca}, !- Handle
  51 space(s) Occ Sch Sunday 3,           !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  30,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  30,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  30,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  30,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  30,                                     !- Minute 16
  1,                                      !- Value Until Time 16
  18,                                     !- Hour 17
  30,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  19,                                     !- Hour 18
  30,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  20,                                     !- Hour 19
  30,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  21,                                     !- Hour 20
  30,                                     !- Minute 20
  1,                                      !- Value Until Time 20
  22,                                     !- Hour 21
  30,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  23,                                     !- Hour 22
  30,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  1;                                      !- Value Until Time 23

OS:ElectricEquipment:Definition,
  {506f7b6d-fe52-4928-a6e8-5a2b98853005}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ffae002e-a21a-4368-a0f5-13df5d889555}, !- Handle
  35 Elevator Lift Motors,                !- Name
  {506f7b6d-fe52-4928-a6e8-5a2b98853005}, !- Electric Equipment Definition Name
  {44c01353-5f1f-47bb-8cfb-9f81ffb93815}, !- Space or SpaceType Name
  {01dc228f-2651-494e-85f7-2ed87cef7ae4}, !- Schedule Name
  35,                                     !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9b73a599-c8be-456f-80ba-21e33e895b55}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {226e9925-06ca-458a-8129-b91358bc77d8}, !- Handle
  35 Elevator Fans,                       !- Name
  {9b73a599-c8be-456f-80ba-21e33e895b55}, !- Electric Equipment Definition Name
  {44c01353-5f1f-47bb-8cfb-9f81ffb93815}, !- Space or SpaceType Name
  {2b030809-bc41-48ed-93b5-c55f87e5ee60}, !- Schedule Name
  35,                                     !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0a30d07d-1722-46f6-9d2f-f1a6af43f828}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d115526b-5458-4e3d-87dd-c68322850185}, !- Handle
  35 Elevator Lights,                     !- Name
  {0a30d07d-1722-46f6-9d2f-f1a6af43f828}, !- Electric Equipment Definition Name
  {44c01353-5f1f-47bb-8cfb-9f81ffb93815}, !- Space or SpaceType Name
  {d80176e5-e18b-40ab-ae10-5fb85902c16e}, !- Schedule Name
  35,                                     !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {83029dcc-417a-4f01-8d44-46659aa4aa31}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.036491252;                            !- Design Level {W}

OS:Exterior:Lights,
  {b1f405b2-f221-4b38-b113-652d5fa49185}, !- Handle
  Parking Areas and Drives,               !- Name
  {83029dcc-417a-4f01-8d44-46659aa4aa31}, !- Exterior Lights Definition Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  688454.263128176,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ff5a2133-9631-4602-84fe-dd86c32e8de1}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {1c964db9-9ed6-4a90-8a4a-905716edcdd9}, !- Handle
  Building Facades,                       !- Name
  {ff5a2133-9631-4602-84fe-dd86c32e8de1}, !- Exterior Lights Definition Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  23750,                                  !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8e401785-06e7-4c49-946a-38b72053aeac}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {bb154260-5d7b-48a8-a666-f011f68b45d4}, !- Handle
  Main Entries,                           !- Name
  {8e401785-06e7-4c49-946a-38b72053aeac}, !- Exterior Lights Definition Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  134,                                    !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {724e565e-9138-4f4f-b966-1165b5676b8c}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {872dbb6a-12c4-408c-ba1d-99950962717f}, !- Handle
  Other Doors,                            !- Name
  {724e565e-9138-4f4f-b966-1165b5676b8c}, !- Exterior Lights Definition Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  227,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {394916c8-b23e-4594-b0a3-ac735548fc23}, !- Handle
  Entry Canopies Def (W/ft^2),            !- Name
  1.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {a3d4f02e-0c66-43bc-b3f8-7510ec9d238b}, !- Handle
  Entry Canopies,                         !- Name
  {394916c8-b23e-4594-b0a3-ac735548fc23}, !- Exterior Lights Definition Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1620,                                   !- Multiplier
  Entry Canopies;                         !- End-Use Subcategory

OS:Schedule:Ruleset,
  {92fcf974-0131-4581-a735-05a52933362b}, !- Handle
  D_Htl_All_Fan_Yr,                       !- Name
  {f91a41d8-cfca-4ef7-b27e-c27cf7d5cd48}, !- Schedule Type Limits Name
  {6a4710eb-69cb-42bc-b116-cec47a8b59b2}, !- Default Day Schedule Name
  {3a3e309c-a478-4763-9b53-fe95322e7618}, !- Summer Design Day Schedule Name
  {2f6c36cf-6706-45ea-82c2-b4b9eaa2b25a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a4710eb-69cb-42bc-b116-cec47a8b59b2}, !- Handle
  D_Htl_All_Fan_Yr Default,               !- Name
  {f91a41d8-cfca-4ef7-b27e-c27cf7d5cd48}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2f6c36cf-6706-45ea-82c2-b4b9eaa2b25a}, !- Handle
  D_Htl_All_Fan_Yr Winter Design Day,     !- Name
