  {f91a41d8-cfca-4ef7-b27e-c27cf7d5cd48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3a3e309c-a478-4763-9b53-fe95322e7618}, !- Handle
  D_Htl_All_Fan_Yr Summer Design Day,     !- Name
  {f91a41d8-cfca-4ef7-b27e-c27cf7d5cd48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {921f1c96-a1e1-410f-8a68-6e0a04b9e08e}, !- Handle
  Zone Htl BarCasino A  - Story Ground Exhaust Fan, !- Name
  {92fcf974-0131-4581-a735-05a52933362b}, !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.021237634944,                         !- Maximum Flow Rate {m3/s}
  {fe4070b3-ba32-4cde-abce-cc9a14eaa3d2}, !- Air Inlet Node Name
  {92ddd7f2-7936-4ab0-a5c7-c382fec5ea7a}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {92fcf974-0131-4581-a735-05a52933362b}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f75a3498-4f1c-4423-830d-de79d90001b1}, !- Handle
  Zone Htl BarCasino A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {ac72edb1-3045-44dc-bc95-1b56dedf9391}, !- Inlet Port
  {fe4070b3-ba32-4cde-abce-cc9a14eaa3d2}; !- Outlet Port

OS:Connection,
  {ac72edb1-3045-44dc-bc95-1b56dedf9391}, !- Handle
  {1f3ebba8-661c-43b4-a522-0a6c2412cae9}, !- Source Object
  2,                                      !- Outlet Port
  {f75a3498-4f1c-4423-830d-de79d90001b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe4070b3-ba32-4cde-abce-cc9a14eaa3d2}, !- Handle
  {f75a3498-4f1c-4423-830d-de79d90001b1}, !- Source Object
  3,                                      !- Outlet Port
  {921f1c96-a1e1-410f-8a68-6e0a04b9e08e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {64174f1d-2906-4b20-ba22-440acfbff47d}, !- Handle
  Zone Htl BarCasino A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {92ddd7f2-7936-4ab0-a5c7-c382fec5ea7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92ddd7f2-7936-4ab0-a5c7-c382fec5ea7a}, !- Handle
  {921f1c96-a1e1-410f-8a68-6e0a04b9e08e}, !- Source Object
  7,                                      !- Outlet Port
  {64174f1d-2906-4b20-ba22-440acfbff47d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {911f6435-6120-4e76-90e1-8f72c22eafdd}, !- Handle
  Zone Htl BarCasino B  - Story Ground Exhaust Fan, !- Name
  {92fcf974-0131-4581-a735-05a52933362b}, !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.311485312512,                         !- Maximum Flow Rate {m3/s}
  {f981f9fd-8678-4a2e-9378-7601e9a642f2}, !- Air Inlet Node Name
  {2fb5b48c-b7f9-449d-b314-48e5d3c8db59}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {92fcf974-0131-4581-a735-05a52933362b}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {bc9445af-bd48-4d81-8c2a-607596c7eeae}, !- Handle
  Zone Htl BarCasino B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {e5b074f6-c590-428f-a05b-ef6765ed514b}, !- Inlet Port
  {f981f9fd-8678-4a2e-9378-7601e9a642f2}; !- Outlet Port

OS:Connection,
  {e5b074f6-c590-428f-a05b-ef6765ed514b}, !- Handle
  {988a4563-ab04-476d-a61e-092d05f9a782}, !- Source Object
  2,                                      !- Outlet Port
  {bc9445af-bd48-4d81-8c2a-607596c7eeae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f981f9fd-8678-4a2e-9378-7601e9a642f2}, !- Handle
  {bc9445af-bd48-4d81-8c2a-607596c7eeae}, !- Source Object
  3,                                      !- Outlet Port
  {911f6435-6120-4e76-90e1-8f72c22eafdd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c589db98-35b3-4927-a5aa-d3385e4c4030}, !- Handle
  Zone Htl BarCasino B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {2fb5b48c-b7f9-449d-b314-48e5d3c8db59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fb5b48c-b7f9-449d-b314-48e5d3c8db59}, !- Handle
  {911f6435-6120-4e76-90e1-8f72c22eafdd}, !- Source Object
  7,                                      !- Outlet Port
  {c589db98-35b3-4927-a5aa-d3385e4c4030}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {47f13dc1-1c5f-4e42-844d-d2bd698a0049}, !- Handle
  Zone Htl BarCasino C  - Story Ground Exhaust Fan, !- Name
  {92fcf974-0131-4581-a735-05a52933362b}, !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.021237634944,                         !- Maximum Flow Rate {m3/s}
  {6b3e549b-9127-4ea4-b64c-aea8cc3afd2d}, !- Air Inlet Node Name
  {8fb18101-d1ba-43cf-898c-a3c46f8c357f}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {92fcf974-0131-4581-a735-05a52933362b}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {df61e8c9-d80c-4630-be86-bd9c797d3cfc}, !- Handle
  Zone Htl BarCasino C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {a580211a-c3a4-4de2-97f1-35195a6b46fc}, !- Inlet Port
  {6b3e549b-9127-4ea4-b64c-aea8cc3afd2d}; !- Outlet Port

OS:Connection,
  {a580211a-c3a4-4de2-97f1-35195a6b46fc}, !- Handle
  {a609a804-1e15-4457-a46f-2d105a597eaf}, !- Source Object
  2,                                      !- Outlet Port
  {df61e8c9-d80c-4630-be86-bd9c797d3cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b3e549b-9127-4ea4-b64c-aea8cc3afd2d}, !- Handle
  {df61e8c9-d80c-4630-be86-bd9c797d3cfc}, !- Source Object
  3,                                      !- Outlet Port
  {47f13dc1-1c5f-4e42-844d-d2bd698a0049}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c06963d1-7309-4413-909d-5b009d26da9a}, !- Handle
  Zone Htl BarCasino C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {8fb18101-d1ba-43cf-898c-a3c46f8c357f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fb18101-d1ba-43cf-898c-a3c46f8c357f}, !- Handle
  {47f13dc1-1c5f-4e42-844d-d2bd698a0049}, !- Source Object
  7,                                      !- Outlet Port
  {c06963d1-7309-4413-909d-5b009d26da9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {cbc2c7c9-1465-4d09-bad2-789c4adb62e2}, !- Handle
  Zone Htl Kitchen A  - Story Ground Exhaust Fan, !- Name
  {92fcf974-0131-4581-a735-05a52933362b}, !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.934455937535999,                      !- Maximum Flow Rate {m3/s}
  {0ad818f2-6766-4114-9231-125cf181ca34}, !- Air Inlet Node Name
  {33924d1d-62bb-4bf7-832f-f52d3538b51a}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {92fcf974-0131-4581-a735-05a52933362b}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e033bbd9-450b-4930-ad14-ff5fa04e6072}, !- Handle
  Zone Htl Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {d31823bc-c7e8-40c3-9f6c-2fc910800f30}, !- Inlet Port
  {0ad818f2-6766-4114-9231-125cf181ca34}; !- Outlet Port

OS:Connection,
  {d31823bc-c7e8-40c3-9f6c-2fc910800f30}, !- Handle
  {a7ec798a-6742-48d0-a3bb-2d6b6b376ab2}, !- Source Object
  2,                                      !- Outlet Port
  {e033bbd9-450b-4930-ad14-ff5fa04e6072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ad818f2-6766-4114-9231-125cf181ca34}, !- Handle
  {e033bbd9-450b-4930-ad14-ff5fa04e6072}, !- Source Object
  3,                                      !- Outlet Port
  {cbc2c7c9-1465-4d09-bad2-789c4adb62e2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {45f56990-913a-4b53-98c5-29c70c5abb96}, !- Handle
  Zone Htl Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {33924d1d-62bb-4bf7-832f-f52d3538b51a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33924d1d-62bb-4bf7-832f-f52d3538b51a}, !- Handle
  {cbc2c7c9-1465-4d09-bad2-789c4adb62e2}, !- Source Object
  7,                                      !- Outlet Port
  {45f56990-913a-4b53-98c5-29c70c5abb96}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {a1323516-a317-4283-9cb0-af0113784b8c}, !- Handle
  Zone Htl Kitchen B  - Story Ground Exhaust Fan, !- Name
  {92fcf974-0131-4581-a735-05a52933362b}, !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  13.705353750528,                        !- Maximum Flow Rate {m3/s}
  {16aa77ea-5b91-4e46-a2b4-39c986d87fc3}, !- Air Inlet Node Name
  {bd0fd4b2-a3cd-4ad1-9303-6f4120ddb4f5}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {92fcf974-0131-4581-a735-05a52933362b}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {c94aa328-8237-44d8-9082-5c3dcdcdfafb}, !- Handle
  Zone Htl Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {21e7841f-65b7-48f8-b322-2da08ec68a18}, !- Inlet Port
  {16aa77ea-5b91-4e46-a2b4-39c986d87fc3}; !- Outlet Port

OS:Connection,
  {21e7841f-65b7-48f8-b322-2da08ec68a18}, !- Handle
  {d79a7cc2-9de4-46de-baa5-b7e560783667}, !- Source Object
  2,                                      !- Outlet Port
  {c94aa328-8237-44d8-9082-5c3dcdcdfafb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16aa77ea-5b91-4e46-a2b4-39c986d87fc3}, !- Handle
  {c94aa328-8237-44d8-9082-5c3dcdcdfafb}, !- Source Object
  3,                                      !- Outlet Port
  {a1323516-a317-4283-9cb0-af0113784b8c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6276c86d-b627-44ea-b871-5b03a500704d}, !- Handle
  Zone Htl Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {bd0fd4b2-a3cd-4ad1-9303-6f4120ddb4f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd0fd4b2-a3cd-4ad1-9303-6f4120ddb4f5}, !- Handle
  {a1323516-a317-4283-9cb0-af0113784b8c}, !- Source Object
  7,                                      !- Outlet Port
  {6276c86d-b627-44ea-b871-5b03a500704d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e90be320-99ee-4cd7-afc2-9a66f937e3aa}, !- Handle
  Zone Htl Kitchen C  - Story Ground Exhaust Fan, !- Name
  {92fcf974-0131-4581-a735-05a52933362b}, !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.934455937535999,                      !- Maximum Flow Rate {m3/s}
  {bc12bd7a-9487-4c87-bbdc-a9f7fd268be1}, !- Air Inlet Node Name
  {ec598874-a83a-4573-9692-114bb222b8dc}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {92fcf974-0131-4581-a735-05a52933362b}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {1cec5c7b-7c28-4cff-9f23-f42700ea23e9}, !- Handle
  Zone Htl Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {443c759b-7bd4-46e0-a1a1-9f150fc8b17a}, !- Inlet Port
  {bc12bd7a-9487-4c87-bbdc-a9f7fd268be1}; !- Outlet Port

OS:Connection,
  {443c759b-7bd4-46e0-a1a1-9f150fc8b17a}, !- Handle
  {8f7f11d0-9f93-4339-8517-c868e97fc703}, !- Source Object
  2,                                      !- Outlet Port
  {1cec5c7b-7c28-4cff-9f23-f42700ea23e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc12bd7a-9487-4c87-bbdc-a9f7fd268be1}, !- Handle
  {1cec5c7b-7c28-4cff-9f23-f42700ea23e9}, !- Source Object
  3,                                      !- Outlet Port
  {e90be320-99ee-4cd7-afc2-9a66f937e3aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fe963d38-16b8-4ffe-8bd8-85bfc1205c77}, !- Handle
  Zone Htl Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {ec598874-a83a-4573-9692-114bb222b8dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec598874-a83a-4573-9692-114bb222b8dc}, !- Handle
  {e90be320-99ee-4cd7-afc2-9a66f937e3aa}, !- Source Object
  7,                                      !- Outlet Port
  {fe963d38-16b8-4ffe-8bd8-85bfc1205c77}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {aee1f785-4b5e-47e1-a042-cdff4305cdba}, !- Handle
  Zone Htl Laundry A  - Story Ground Exhaust Fan, !- Name
  {92fcf974-0131-4581-a735-05a52933362b}, !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.217685758176,                         !- Maximum Flow Rate {m3/s}
  {4347c189-e670-4d2f-b41c-6515d04375b2}, !- Air Inlet Node Name
  {63184dd3-87ee-49aa-83a6-637011ae5277}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {92fcf974-0131-4581-a735-05a52933362b}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {7a4fe13a-e0c5-47eb-8d67-09f56147d02b}, !- Handle
  Zone Htl Laundry A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {6f402b5f-0348-485d-8a77-f06e23a1a67a}, !- Inlet Port
  {4347c189-e670-4d2f-b41c-6515d04375b2}; !- Outlet Port

OS:Connection,
  {6f402b5f-0348-485d-8a77-f06e23a1a67a}, !- Handle
  {9e58ba5d-7140-4ef0-882c-76fccbd8c2e5}, !- Source Object
  2,                                      !- Outlet Port
  {7a4fe13a-e0c5-47eb-8d67-09f56147d02b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4347c189-e670-4d2f-b41c-6515d04375b2}, !- Handle
  {7a4fe13a-e0c5-47eb-8d67-09f56147d02b}, !- Source Object
  3,                                      !- Outlet Port
  {aee1f785-4b5e-47e1-a042-cdff4305cdba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5f573b04-125f-460d-b1d9-063f39556867}, !- Handle
  Zone Htl Laundry A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {63184dd3-87ee-49aa-83a6-637011ae5277}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63184dd3-87ee-49aa-83a6-637011ae5277}, !- Handle
  {aee1f785-4b5e-47e1-a042-cdff4305cdba}, !- Source Object
  7,                                      !- Outlet Port
  {5f573b04-125f-460d-b1d9-063f39556867}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {9ee5f4e6-e697-4de7-9370-d8c348e1119b}, !- Handle
  Zone Htl Laundry B  - Story Ground Exhaust Fan, !- Name
  {92fcf974-0131-4581-a735-05a52933362b}, !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  3.192724453248,                         !- Maximum Flow Rate {m3/s}
  {66f8a27c-451a-4022-9a08-cb88fe9ccd61}, !- Air Inlet Node Name
  {57e6b32f-451d-486f-94e4-93d30ed3b908}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {92fcf974-0131-4581-a735-05a52933362b}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {29ddc380-9023-4d19-a613-404758b4128d}, !- Handle
  Zone Htl Laundry B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {6ac2df6d-0e69-4f78-b4cb-0088d295eeb0}, !- Inlet Port
  {66f8a27c-451a-4022-9a08-cb88fe9ccd61}; !- Outlet Port

OS:Connection,
  {6ac2df6d-0e69-4f78-b4cb-0088d295eeb0}, !- Handle
  {59d91717-6974-49fb-b184-6cb02d355c31}, !- Source Object
  2,                                      !- Outlet Port
  {29ddc380-9023-4d19-a613-404758b4128d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66f8a27c-451a-4022-9a08-cb88fe9ccd61}, !- Handle
  {29ddc380-9023-4d19-a613-404758b4128d}, !- Source Object
  3,                                      !- Outlet Port
  {9ee5f4e6-e697-4de7-9370-d8c348e1119b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1bda0f94-e394-4934-8c77-dda8b66b2cd0}, !- Handle
  Zone Htl Laundry B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {57e6b32f-451d-486f-94e4-93d30ed3b908}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57e6b32f-451d-486f-94e4-93d30ed3b908}, !- Handle
  {9ee5f4e6-e697-4de7-9370-d8c348e1119b}, !- Source Object
  7,                                      !- Outlet Port
  {1bda0f94-e394-4934-8c77-dda8b66b2cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {3da82679-caf5-4e90-9ea2-293ebcd9ef0f}, !- Handle
  Zone Htl Laundry C  - Story Ground Exhaust Fan, !- Name
  {92fcf974-0131-4581-a735-05a52933362b}, !- Availability Schedule Name
  0.56339081632653,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.217685758176,                         !- Maximum Flow Rate {m3/s}
  {546da58f-4756-47ce-ba13-0942ff87026f}, !- Air Inlet Node Name
  {4cc8e902-eb8a-4a45-ac2c-2e1791efc67c}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {92fcf974-0131-4581-a735-05a52933362b}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {3fa4137d-fe59-4747-98f2-49fe0477f474}, !- Handle
  Zone Htl Laundry C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {e4fc529d-5d73-4468-8977-7feb1981ea20}, !- Inlet Port
  {546da58f-4756-47ce-ba13-0942ff87026f}; !- Outlet Port

OS:Connection,
  {e4fc529d-5d73-4468-8977-7feb1981ea20}, !- Handle
  {72569d46-5a32-4a34-bb1b-7ae9b4d54f56}, !- Source Object
  2,                                      !- Outlet Port
  {3fa4137d-fe59-4747-98f2-49fe0477f474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {546da58f-4756-47ce-ba13-0942ff87026f}, !- Handle
  {3fa4137d-fe59-4747-98f2-49fe0477f474}, !- Source Object
  3,                                      !- Outlet Port
  {3da82679-caf5-4e90-9ea2-293ebcd9ef0f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {173fcac5-fe66-42b4-a107-d19ecb01b612}, !- Handle
  Zone Htl Laundry C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {4cc8e902-eb8a-4a45-ac2c-2e1791efc67c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cc8e902-eb8a-4a45-ac2c-2e1791efc67c}, !- Handle
  {3da82679-caf5-4e90-9ea2-293ebcd9ef0f}, !- Source Object
  7,                                      !- Outlet Port
  {173fcac5-fe66-42b4-a107-d19ecb01b612}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {49181f21-f0cd-4ee8-9e56-4d5bb03d7b86}, !- Handle
  D_Htl_All_DHW_DHW_Yr,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {71955586-4c5f-4246-a840-e76347be7bad}, !- Default Day Schedule Name
  {08082561-5200-4c1a-a889-3942a384d49f}, !- Summer Design Day Schedule Name
  {3192a43b-95d5-4fdb-81e7-b6e02f0920bf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {71955586-4c5f-4246-a840-e76347be7bad}, !- Handle
  D_Htl_All_DHW_DHW_Yr Default,           !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.685,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.69,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.695,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.7,                                    !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.705,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.795,                                  !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.79,                                   !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.785,                                  !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.78,                                   !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.775,                                  !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.77,                                   !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.768333333333333,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.766666666666667,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.765,                                  !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.763333333333333,                      !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.761666666666667,                      !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.76,                                   !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.76,                                   !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.748333333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.736666666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.725,                                  !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.713333333333333,                      !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.701666666666667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.69,                                   !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.69,                                   !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.686666666666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.683333333333333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.68,                                   !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.676666666666667,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.673333333333333,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.67,                                   !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.653333333333333,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.636666666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.62,                                   !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.603333333333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.586666666666666,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.57,                                   !- Value Until Time 38
  7,                                      !- Hour 39
  0,                                      !- Minute 39
  0.57,                                   !- Value Until Time 39
  7,                                      !- Hour 40
  10,                                     !- Minute 40
  0.558333333333333,                      !- Value Until Time 40
  7,                                      !- Hour 41
  20,                                     !- Minute 41
  0.546666666666667,                      !- Value Until Time 41
  7,                                      !- Hour 42
  30,                                     !- Minute 42
  0.535,                                  !- Value Until Time 42
  7,                                      !- Hour 43
  40,                                     !- Minute 43
  0.523333333333333,                      !- Value Until Time 43
  7,                                      !- Hour 44
  50,                                     !- Minute 44
  0.511666666666666,                      !- Value Until Time 44
  8,                                      !- Hour 45
  0,                                      !- Minute 45
  0.5,                                    !- Value Until Time 45
  8,                                      !- Hour 46
  9,                                      !- Minute 46
  0.498333333333333,                      !- Value Until Time 46
  8,                                      !- Hour 47
  19,                                     !- Minute 47
  0.496666666666667,                      !- Value Until Time 47
  8,                                      !- Hour 48
  29,                                     !- Minute 48
  0.495,                                  !- Value Until Time 48
  8,                                      !- Hour 49
  39,                                     !- Minute 49
  0.493333333333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  49,                                     !- Minute 50
  0.491666666666667,                      !- Value Until Time 50
  8,                                      !- Hour 51
  59,                                     !- Minute 51
  0.49,                                   !- Value Until Time 51
  9,                                      !- Hour 52
  0,                                      !- Minute 52
  0.49,                                   !- Value Until Time 52
  9,                                      !- Hour 53
  9,                                      !- Minute 53
  0.481666666666667,                      !- Value Until Time 53
  9,                                      !- Hour 54
  19,                                     !- Minute 54
  0.473333333333333,                      !- Value Until Time 54
  9,                                      !- Hour 55
  29,                                     !- Minute 55
  0.465,                                  !- Value Until Time 55
  9,                                      !- Hour 56
  39,                                     !- Minute 56
  0.456666666666667,                      !- Value Until Time 56
  9,                                      !- Hour 57
  49,                                     !- Minute 57
  0.448333333333333,                      !- Value Until Time 57
  9,                                      !- Hour 58
  59,                                     !- Minute 58
  0.44,                                   !- Value Until Time 58
  10,                                     !- Hour 59
  9,                                      !- Minute 59
  0.431666666666667,                      !- Value Until Time 59
  10,                                     !- Hour 60
  19,                                     !- Minute 60
  0.423333333333334,                      !- Value Until Time 60
  10,                                     !- Hour 61
  29,                                     !- Minute 61
  0.415,                                  !- Value Until Time 61
  10,                                     !- Hour 62
  39,                                     !- Minute 62
  0.406666666666667,                      !- Value Until Time 62
  10,                                     !- Hour 63
  49,                                     !- Minute 63
  0.398333333333334,                      !- Value Until Time 63
  10,                                     !- Hour 64
  59,                                     !- Minute 64
  0.39,                                   !- Value Until Time 64
  11,                                     !- Hour 65
  0,                                      !- Minute 65
  0.39,                                   !- Value Until Time 65
  11,                                     !- Hour 66
  9,                                      !- Minute 66
  0.386666666666667,                      !- Value Until Time 66
  11,                                     !- Hour 67
  19,                                     !- Minute 67
  0.383333333333333,                      !- Value Until Time 67
  11,                                     !- Hour 68
  29,                                     !- Minute 68
  0.38,                                   !- Value Until Time 68
  11,                                     !- Hour 69
  39,                                     !- Minute 69
  0.376666666666667,                      !- Value Until Time 69
  11,                                     !- Hour 70
  49,                                     !- Minute 70
  0.373333333333333,                      !- Value Until Time 70
  11,                                     !- Hour 71
  59,                                     !- Minute 71
  0.37,                                   !- Value Until Time 71
  12,                                     !- Hour 72
  0,                                      !- Minute 72
  0.37,                                   !- Value Until Time 72
  12,                                     !- Hour 73
  9,                                      !- Minute 73
  0.361666666666667,                      !- Value Until Time 73
  12,                                     !- Hour 74
  19,                                     !- Minute 74
  0.353333333333333,                      !- Value Until Time 74
  12,                                     !- Hour 75
  29,                                     !- Minute 75
  0.345,                                  !- Value Until Time 75
  12,                                     !- Hour 76
  39,                                     !- Minute 76
  0.336666666666667,                      !- Value Until Time 76
  12,                                     !- Hour 77
  49,                                     !- Minute 77
  0.328333333333333,                      !- Value Until Time 77
  12,                                     !- Hour 78
  59,                                     !- Minute 78
  0.32,                                   !- Value Until Time 78
  13,                                     !- Hour 79
  0,                                      !- Minute 79
  0.32,                                   !- Value Until Time 79
  13,                                     !- Hour 80
  9,                                      !- Minute 80
  0.318333333333333,                      !- Value Until Time 80
  13,                                     !- Hour 81
  19,                                     !- Minute 81
  0.316666666666667,                      !- Value Until Time 81
  13,                                     !- Hour 82
  29,                                     !- Minute 82
  0.315,                                  !- Value Until Time 82
  13,                                     !- Hour 83
  39,                                     !- Minute 83
  0.313333333333333,                      !- Value Until Time 83
  13,                                     !- Hour 84
  49,                                     !- Minute 84
  0.311666666666667,                      !- Value Until Time 84
  13,                                     !- Hour 85
  59,                                     !- Minute 85
  0.31,                                   !- Value Until Time 85
  14,                                     !- Hour 86
  0,                                      !- Minute 86
  0.31,                                   !- Value Until Time 86
  14,                                     !- Hour 87
  9,                                      !- Minute 87
  0.305,                                  !- Value Until Time 87
  14,                                     !- Hour 88
  19,                                     !- Minute 88
  0.3,                                    !- Value Until Time 88
  14,                                     !- Hour 89
  29,                                     !- Minute 89
  0.295,                                  !- Value Until Time 89
  14,                                     !- Hour 90
  39,                                     !- Minute 90
  0.29,                                   !- Value Until Time 90
  14,                                     !- Hour 91
  49,                                     !- Minute 91
  0.285,                                  !- Value Until Time 91
  14,                                     !- Hour 92
  59,                                     !- Minute 92
  0.28,                                   !- Value Until Time 92
  15,                                     !- Hour 93
  0,                                      !- Minute 93
  0.28,                                   !- Value Until Time 93
  16,                                     !- Hour 94
  0,                                      !- Minute 94
  0.28,                                   !- Value Until Time 94
  16,                                     !- Hour 95
  10,                                     !- Minute 95
  0.283333333333333,                      !- Value Until Time 95
  16,                                     !- Hour 96
  20,                                     !- Minute 96
  0.286666666666667,                      !- Value Until Time 96
  16,                                     !- Hour 97
  30,                                     !- Minute 97
  0.29,                                   !- Value Until Time 97
  16,                                     !- Hour 98
  40,                                     !- Minute 98
  0.293333333333333,                      !- Value Until Time 98
  16,                                     !- Hour 99
  50,                                     !- Minute 99
  0.296666666666667,                      !- Value Until Time 99
  17,                                     !- Hour 100
  0,                                      !- Minute 100
  0.3,                                    !- Value Until Time 100
  17,                                     !- Hour 101
  10,                                     !- Minute 101
  0.300833333333333,                      !- Value Until Time 101
  17,                                     !- Hour 102
  20,                                     !- Minute 102
  0.301666666666667,                      !- Value Until Time 102
  17,                                     !- Hour 103
  30,                                     !- Minute 103
  0.3025,                                 !- Value Until Time 103
  17,                                     !- Hour 104
  40,                                     !- Minute 104
  0.303333333333333,                      !- Value Until Time 104
  17,                                     !- Hour 105
  50,                                     !- Minute 105
  0.304166666666667,                      !- Value Until Time 105
  18,                                     !- Hour 106
  0,                                      !- Minute 106
  0.305,                                  !- Value Until Time 106
  18,                                     !- Hour 107
  10,                                     !- Minute 107
  0.305833333333333,                      !- Value Until Time 107
  18,                                     !- Hour 108
  20,                                     !- Minute 108
  0.306666666666667,                      !- Value Until Time 108
  18,                                     !- Hour 109
  30,                                     !- Minute 109
  0.3075,                                 !- Value Until Time 109
  18,                                     !- Hour 110
  40,                                     !- Minute 110
  0.308333333333333,                      !- Value Until Time 110
  18,                                     !- Hour 111
  50,                                     !- Minute 111
  0.309166666666667,                      !- Value Until Time 111
  19,                                     !- Hour 112
  0,                                      !- Minute 112
  0.31,                                   !- Value Until Time 112
  19,                                     !- Hour 113
  10,                                     !- Minute 113
  0.316666666666667,                      !- Value Until Time 113
  19,                                     !- Hour 114
  20,                                     !- Minute 114
  0.323333333333333,                      !- Value Until Time 114
  19,                                     !- Hour 115
  30,                                     !- Minute 115
  0.33,                                   !- Value Until Time 115
  19,                                     !- Hour 116
  40,                                     !- Minute 116
  0.336666666666667,                      !- Value Until Time 116
  19,                                     !- Hour 117
  50,                                     !- Minute 117
  0.343333333333334,                      !- Value Until Time 117
  20,                                     !- Hour 118
  0,                                      !- Minute 118
  0.35,                                   !- Value Until Time 118
  20,                                     !- Hour 119
  10,                                     !- Minute 119
  0.363333333333333,                      !- Value Until Time 119
  20,                                     !- Hour 120
  20,                                     !- Minute 120
  0.376666666666667,                      !- Value Until Time 120
  20,                                     !- Hour 121
  30,                                     !- Minute 121
  0.39,                                   !- Value Until Time 121
  20,                                     !- Hour 122
  40,                                     !- Minute 122
  0.403333333333334,                      !- Value Until Time 122
  20,                                     !- Hour 123
  50,                                     !- Minute 123
  0.416666666666667,                      !- Value Until Time 123
  21,                                     !- Hour 124
  0,                                      !- Minute 124
  0.43,                                   !- Value Until Time 124
  21,                                     !- Hour 125
  10,                                     !- Minute 125
  0.441666666666667,                      !- Value Until Time 125
  21,                                     !- Hour 126
  20,                                     !- Minute 126
  0.453333333333334,                      !- Value Until Time 126
  21,                                     !- Hour 127
  30,                                     !- Minute 127
  0.465,                                  !- Value Until Time 127
  21,                                     !- Hour 128
  40,                                     !- Minute 128
  0.476666666666667,                      !- Value Until Time 128
  21,                                     !- Hour 129
  50,                                     !- Minute 129
  0.488333333333334,                      !- Value Until Time 129
  22,                                     !- Hour 130
  0,                                      !- Minute 130
  0.5,                                    !- Value Until Time 130
  22,                                     !- Hour 131
  10,                                     !- Minute 131
  0.511666666666667,                      !- Value Until Time 131
  22,                                     !- Hour 132
  20,                                     !- Minute 132
  0.523333333333333,                      !- Value Until Time 132
  22,                                     !- Hour 133
  30,                                     !- Minute 133
  0.535,                                  !- Value Until Time 133
  22,                                     !- Hour 134
  40,                                     !- Minute 134
  0.546666666666667,                      !- Value Until Time 134
  22,                                     !- Hour 135
  50,                                     !- Minute 135
  0.558333333333334,                      !- Value Until Time 135
  23,                                     !- Hour 136
  0,                                      !- Minute 136
  0.57,                                   !- Value Until Time 136
  23,                                     !- Hour 137
  10,                                     !- Minute 137
  0.588333333333333,                      !- Value Until Time 137
  23,                                     !- Hour 138
  20,                                     !- Minute 138
  0.606666666666667,                      !- Value Until Time 138
  23,                                     !- Hour 139
  30,                                     !- Minute 139
  0.625,                                  !- Value Until Time 139
  23,                                     !- Hour 140
  40,                                     !- Minute 140
  0.643333333333334,                      !- Value Until Time 140
  23,                                     !- Hour 141
  50,                                     !- Minute 141
  0.661666666666667,                      !- Value Until Time 141
  24,                                     !- Hour 142
  0,                                      !- Minute 142
  0.68;                                   !- Value Until Time 142

OS:Schedule:Day,
  {3192a43b-95d5-4fdb-81e7-b6e02f0920bf}, !- Handle
  D_Htl_All_DHW_DHW_Yr Winter Design Day, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.32,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.31,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.76,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.77,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.67,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.49,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.37;                                   !- Value Until Time 22

OS:Schedule:Day,
  {08082561-5200-4c1a-a889-3942a384d49f}, !- Handle
  D_Htl_All_DHW_DHW_Yr Summer Design Day, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.32,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.31,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.76,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.77,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.67,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.49,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.37;                                   !- Value Until Time 22

OS:WaterUse:Connections,
  {96004ca5-0c6c-4a55-bda1-fab722c773de}, !- Handle
  Htl GuestRmOcc - ComStock DEER Pre-1975 WUC 33.16gpm at 110F, !- Name
  {f3289867-4bdc-47ea-91c7-948e154019f1}, !- Inlet Node Name
  {a9b6499f-97b9-4461-8fd3-1c60c38582b0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5c8a2e6d-2b2f-4213-94d1-0f94f33d5cad}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d4463491-edfb-4242-8078-a559ace2774d}, !- Handle
  Htl GuestRmOcc - ComStock DEER Pre-1975 Service Water Use Def 33.16gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.00209185070420293,                    !- Peak Flow Rate {m3/s}
  {109482a0-4a8e-427b-93aa-cc65737000f4}, !- Target Temperature Schedule Name
  {4f11964f-a1ae-40aa-9ad6-f2000b4bcde3}, !- Sensible Fraction Schedule Name
  {face7a9c-6b7f-408a-857b-bf19300abd84}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4f11964f-a1ae-40aa-9ad6-f2000b4bcde3}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {b3f8c971-793c-4129-b18d-7ca4ba48c2a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3f8c971-793c-4129-b18d-7ca4ba48c2a8}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {face7a9c-6b7f-408a-857b-bf19300abd84}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {63f7b9b2-6e34-4013-a7e0-50818a583d62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63f7b9b2-6e34-4013-a7e0-50818a583d62}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {109482a0-4a8e-427b-93aa-cc65737000f4}, !- Handle
  Mixed Water At Faucet Temp - 110F,      !- Name
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Schedule Type Limits Name
  {ead2ad78-b6c5-4349-8d18-cde15845502e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ead2ad78-b6c5-4349-8d18-cde15845502e}, !- Handle
  Mixed Water At Faucet Temp - 110F Default, !- Name
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3333333333334;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {5c8a2e6d-2b2f-4213-94d1-0f94f33d5cad}, !- Handle
  Htl GuestRmOcc - ComStock DEER Pre-1975 Service Water Use 33.16gpm at 110F, !- Name
  {d4463491-edfb-4242-8078-a559ace2774d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {49181f21-f0cd-4ee8-9e56-4d5bb03d7b86}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8c899efd-9b63-4f1b-b5df-fe13f92ec5b4}, !- Handle
  Booster Htl Kitchen - ComStock DEER Pre-1975 WUC 6.35gpm at 180F, !- Name
  {75c78049-e218-456c-b194-93d21cd3d0a6}, !- Inlet Node Name
  {27bff3ab-ae3e-42de-a310-0bb1d8a45311}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d6cf34fa-1d90-4c85-9b7b-5b0071dc3e0f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {46956482-c5bb-4d5a-a06e-542fdf825753}, !- Handle
  Booster Htl Kitchen - ComStock DEER Pre-1975 Service Water Use Def 6.35gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000400542493342382,                   !- Peak Flow Rate {m3/s}
  {81350131-1b22-47a8-92a3-8e387cb05047}, !- Target Temperature Schedule Name
  {4f11964f-a1ae-40aa-9ad6-f2000b4bcde3}, !- Sensible Fraction Schedule Name
  {face7a9c-6b7f-408a-857b-bf19300abd84}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {81350131-1b22-47a8-92a3-8e387cb05047}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Schedule Type Limits Name
  {9c295de6-d94d-4e3b-8641-ce84b115c66e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c295de6-d94d-4e3b-8641-ce84b115c66e}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {d6cf34fa-1d90-4c85-9b7b-5b0071dc3e0f}, !- Handle
  Booster Htl Kitchen - ComStock DEER Pre-1975 Service Water Use 6.35gpm at 180F, !- Name
  {46956482-c5bb-4d5a-a06e-542fdf825753}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {49181f21-f0cd-4ee8-9e56-4d5bb03d7b86}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1674fa2f-a2af-4cd3-b007-1553f8fd57c6}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 WUC 4.23gpm at 135F, !- Name
  {fdba4cd4-c457-45f4-b5e8-07e365000aaa}, !- Inlet Node Name
  {9e5d6d96-cf62-4c7d-b7c1-4ba75d19243a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {25251408-eb9f-4c60-88d5-6824cd9da36b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aef5d0eb-80d3-4d79-a985-79c3a6a1cc55}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 Service Water Use Def 4.23gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000267028328894921,                   !- Peak Flow Rate {m3/s}
  {1249753d-573f-4a86-b982-497d31ff8a7b}, !- Target Temperature Schedule Name
  {4f11964f-a1ae-40aa-9ad6-f2000b4bcde3}, !- Sensible Fraction Schedule Name
  {face7a9c-6b7f-408a-857b-bf19300abd84}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1249753d-573f-4a86-b982-497d31ff8a7b}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Schedule Type Limits Name
  {fa47fc4a-e64d-4abe-b438-62ef140ca340}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa47fc4a-e64d-4abe-b438-62ef140ca340}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {25251408-eb9f-4c60-88d5-6824cd9da36b}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 Service Water Use 4.23gpm at 135F, !- Name
  {aef5d0eb-80d3-4d79-a985-79c3a6a1cc55}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {49181f21-f0cd-4ee8-9e56-4d5bb03d7b86}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {b3472a41-0e08-444e-8896-6a26fd18ec4a}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c8b03160-1b26-47d4-91a0-1ed350f37c40}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00360488244008144,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.432585892809772,                      !- Plant Loop Volume {m3}
  {9b2d4f2c-a582-4ab7-a46e-c553fbdeebf1}, !- Plant Side Inlet Node Name
  {db0d9e0d-373b-40b6-9ce9-ca2f93de364d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {31ddfd22-d412-4826-8fdb-43e175e2138a}, !- Demand Side Inlet Node Name
  {fc28a71c-e9cd-4857-9472-f57c9ef818ea}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {106e570d-5979-4716-914c-114a692f7d82}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c87cec3e-aa07-4c79-9c43-22af80b9bf14}, !- Demand Mixer Name
  {990a68ab-0a7a-4ee4-85cc-df4eb4609921}, !- Demand Splitter Name
  {a0d96379-e3dd-47af-b291-1c96e239549d}, !- Supply Mixer Name
  {b94eb6d3-1b3d-470a-bfba-349f7a539921}; !- Supply Splitter Name

OS:Node,
  {89d9ba83-dcd2-46ea-9d8c-90260e87a5e8}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 Service Water Loop Supply Inlet Node, !- Name
  {9b2d4f2c-a582-4ab7-a46e-c553fbdeebf1}, !- Inlet Port
  {7393eaa1-9467-4fee-bc9d-82a45fb1d677}; !- Outlet Port

OS:Node,
  {c8b03160-1b26-47d4-91a0-1ed350f37c40}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 Service Water Loop Supply Outlet Node, !- Name
  {8614fd8f-8833-4e4a-9c58-60e3fd231de8}, !- Inlet Port
  {db0d9e0d-373b-40b6-9ce9-ca2f93de364d}; !- Outlet Port

OS:Node,
  {79473580-2749-4ec3-b772-0b4c329ce6ac}, !- Handle
  533gal NaturalGas Water Heater - 533kBtu/hr Supply Inlet Water Node, !- Name
  {49f4c604-3db0-4309-b7f8-348f2adc0d63}, !- Inlet Port
  {2a910be8-8a36-42c2-92d7-42fb451770bf}; !- Outlet Port

OS:Connector:Mixer,
  {a0d96379-e3dd-47af-b291-1c96e239549d}, !- Handle
  Connector Mixer 1,                      !- Name
  {4beb782b-8ddc-4855-b762-3cf44c32a11b}, !- Outlet Branch Name
  {7f8b7f54-1d6c-4a96-8ac8-d71e80ae7a1d}, !- Inlet Branch Name 1
  {21bb7f0f-9829-47a7-aba9-3bde0333e60c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b94eb6d3-1b3d-470a-bfba-349f7a539921}, !- Handle
  Connector Splitter 1,                   !- Name
  {aae54cc5-a833-4666-be84-ca47ea88d8f0}, !- Inlet Branch Name
  {49f4c604-3db0-4309-b7f8-348f2adc0d63}, !- Outlet Branch Name 1
  {ad253029-7314-4e4a-a2fb-d16166e6f1df}; !- Outlet Branch Name 2

OS:Connection,
  {9b2d4f2c-a582-4ab7-a46e-c553fbdeebf1}, !- Handle
  {b3472a41-0e08-444e-8896-6a26fd18ec4a}, !- Source Object
  14,                                     !- Outlet Port
  {89d9ba83-dcd2-46ea-9d8c-90260e87a5e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49f4c604-3db0-4309-b7f8-348f2adc0d63}, !- Handle
  {b94eb6d3-1b3d-470a-bfba-349f7a539921}, !- Source Object
  3,                                      !- Outlet Port
  {79473580-2749-4ec3-b772-0b4c329ce6ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db0d9e0d-373b-40b6-9ce9-ca2f93de364d}, !- Handle
  {c8b03160-1b26-47d4-91a0-1ed350f37c40}, !- Source Object
  3,                                      !- Outlet Port
  {b3472a41-0e08-444e-8896-6a26fd18ec4a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b731e2d6-96ba-41d4-bb13-5d4bcc020eaf}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 Service Water Loop Demand Inlet Node, !- Name
  {31ddfd22-d412-4826-8fdb-43e175e2138a}, !- Inlet Port
  {56eeb7f1-f473-454c-9c6d-81d1e9c1647e}; !- Outlet Port

OS:Node,
  {2fa150f4-46e8-4e4a-83e7-b14c5037fb4d}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 Service Water Loop Demand Outlet Node, !- Name
  {0b3cf0d6-b337-4724-8e84-0b926543f03b}, !- Inlet Port
  {fc28a71c-e9cd-4857-9472-f57c9ef818ea}; !- Outlet Port

OS:Node,
  {fd6e7022-6f3e-42a4-a2cb-e7de5ccb1f58}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {1325554a-f9c5-4ac0-a63b-482118d82c37}, !- Inlet Port
  {17226c96-7b5b-41fc-b080-7677f4de25fe}; !- Outlet Port

OS:Connector:Mixer,
  {c87cec3e-aa07-4c79-9c43-22af80b9bf14}, !- Handle
  Connector Mixer 2,                      !- Name
  {9ed08638-a47c-409e-9660-7c2b4f104ee8}, !- Outlet Branch Name
  {d7313ba6-9a22-4b96-bbd7-25abbc6f71ee}, !- Inlet Branch Name 1
  {94c2ce3d-92da-4b2f-a8e0-540d200f751b}, !- Inlet Branch Name 2
  {23004a68-a6f9-4705-8bf6-5dcbe976ac6e}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {990a68ab-0a7a-4ee4-85cc-df4eb4609921}, !- Handle
  Connector Splitter 2,                   !- Name
  {5a60785d-1424-4b43-ad57-6f0add213f4a}, !- Inlet Branch Name
  {1325554a-f9c5-4ac0-a63b-482118d82c37}, !- Outlet Branch Name 1
  {fc03214d-2e39-477b-910e-925dfda14030}, !- Outlet Branch Name 2
  {853f8bf8-3114-4c5b-8552-1c079cfb5c60}; !- Outlet Branch Name 3

OS:Connection,
  {31ddfd22-d412-4826-8fdb-43e175e2138a}, !- Handle
  {b3472a41-0e08-444e-8896-6a26fd18ec4a}, !- Source Object
  17,                                     !- Outlet Port
  {b731e2d6-96ba-41d4-bb13-5d4bcc020eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1325554a-f9c5-4ac0-a63b-482118d82c37}, !- Handle
  {990a68ab-0a7a-4ee4-85cc-df4eb4609921}, !- Source Object
  3,                                      !- Outlet Port
  {fd6e7022-6f3e-42a4-a2cb-e7de5ccb1f58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc28a71c-e9cd-4857-9472-f57c9ef818ea}, !- Handle
  {2fa150f4-46e8-4e4a-83e7-b14c5037fb4d}, !- Source Object
  3,                                      !- Outlet Port
  {b3472a41-0e08-444e-8896-6a26fd18ec4a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {76481905-1368-4f0d-9428-752f1578ae41}, !- Handle
  {b3472a41-0e08-444e-8896-6a26fd18ec4a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {106e570d-5979-4716-914c-114a692f7d82}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {adae3824-2e22-41d8-8dda-f79654650961}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {41b42ed5-ba3d-43b4-9fb1-0a99afcb7775}, !- Handle
  Service Water Loop Temp - 135F,         !- Name
  {adae3824-2e22-41d8-8dda-f79654650961}, !- Schedule Type Limits Name
  {f7539a98-4161-4286-b200-38570b8b725e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7539a98-4161-4286-b200-38570b8b725e}, !- Handle
  Service Water Loop Temp - 135F Default, !- Name
  {adae3824-2e22-41d8-8dda-f79654650961}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {010b426b-de61-4c16-8915-5350698176a3}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {41b42ed5-ba3d-43b4-9fb1-0a99afcb7775}, !- Schedule Name
  {c8b03160-1b26-47d4-91a0-1ed350f37c40}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {5a89a0f7-2247-4169-b6c2-21be164e1935}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 Service Water Loop Water Mains Pressure Driven, !- Name
  {7393eaa1-9467-4fee-bc9d-82a45fb1d677}, !- Inlet Node Name
  {34e02078-f041-48eb-8faa-00841135dee9}, !- Outlet Node Name
  0.00360488244008144,                    !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  5.50195732591154e-06,                   !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {2ea994c3-96d1-490d-bb93-447c894ab4b9}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {34e02078-f041-48eb-8faa-00841135dee9}, !- Inlet Port
  {aae54cc5-a833-4666-be84-ca47ea88d8f0}; !- Outlet Port

OS:Connection,
  {7393eaa1-9467-4fee-bc9d-82a45fb1d677}, !- Handle
  {89d9ba83-dcd2-46ea-9d8c-90260e87a5e8}, !- Source Object
  3,                                      !- Outlet Port
  {5a89a0f7-2247-4169-b6c2-21be164e1935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34e02078-f041-48eb-8faa-00841135dee9}, !- Handle
  {5a89a0f7-2247-4169-b6c2-21be164e1935}, !- Source Object
  3,                                      !- Outlet Port
  {2ea994c3-96d1-490d-bb93-447c894ab4b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aae54cc5-a833-4666-be84-ca47ea88d8f0}, !- Handle
  {2ea994c3-96d1-490d-bb93-447c894ab4b9}, !- Source Object
  3,                                      !- Outlet Port
  {b94eb6d3-1b3d-470a-bfba-349f7a539921}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {fd03c67e-99bb-40b9-9b38-6146b0198011}, !- Handle
  533gal NaturalGas Water Heater - 533kBtu/hr 0.802 Therm Eff 0.802 Therm Eff, !- Name
  2.0187341664456,                        !- Tank Volume {m3}
  {41b42ed5-ba3d-43b4-9fb1-0a99afcb7775}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  57.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  156292.793576339,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.801649325842353,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {5c72ff83-55b6-489a-82ca-5d38d1c56500}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  8.28571318132438,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  8.28571318132438,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {2a910be8-8a36-42c2-92d7-42fb451770bf}, !- Use Side Inlet Node Name
  {eccf79ac-e64d-4720-8b20-19a0d2a7177f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {a36ccd27-8472-46be-917e-71d1b0cbdad4}, !- Handle
  {fd03c67e-99bb-40b9-9b38-6146b0198011}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {5c72ff83-55b6-489a-82ca-5d38d1c56500}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {bece6c15-20e5-4173-88d0-e48ebbb9e04e}, !- Schedule Type Limits Name
  {48b85d91-55f5-4e67-aa73-4c8be57238df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48b85d91-55f5-4e67-aa73-4c8be57238df}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {bece6c15-20e5-4173-88d0-e48ebbb9e04e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {da291533-ef80-42be-a566-59493514dc25}, !- Handle
  533gal NaturalGas Water Heater - 533kBtu/hr Supply Outlet Water Node, !- Name
  {eccf79ac-e64d-4720-8b20-19a0d2a7177f}, !- Inlet Port
  {7f8b7f54-1d6c-4a96-8ac8-d71e80ae7a1d}; !- Outlet Port

OS:Connection,
  {2a910be8-8a36-42c2-92d7-42fb451770bf}, !- Handle
  {79473580-2749-4ec3-b772-0b4c329ce6ac}, !- Source Object
  3,                                      !- Outlet Port
  {fd03c67e-99bb-40b9-9b38-6146b0198011}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {eccf79ac-e64d-4720-8b20-19a0d2a7177f}, !- Handle
  {fd03c67e-99bb-40b9-9b38-6146b0198011}, !- Source Object
  32,                                     !- Outlet Port
  {da291533-ef80-42be-a566-59493514dc25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f8b7f54-1d6c-4a96-8ac8-d71e80ae7a1d}, !- Handle
  {da291533-ef80-42be-a566-59493514dc25}, !- Source Object
  3,                                      !- Outlet Port
  {a0d96379-e3dd-47af-b291-1c96e239549d}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {8b9e98b5-f54d-4da7-94d5-751215b52406}, !- Handle
  {fd03c67e-99bb-40b9-9b38-6146b0198011}; !- Object Name

OS:Schedule:Ruleset,
  {8540ac6a-7782-4141-ba9b-0f3c234538dd}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Schedule Type Limits Name
  {a0f213e7-b80c-4aed-bd28-e0e98d26236a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0f213e7-b80c-4aed-bd28-e0e98d26236a}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {440c3b9b-58d7-4b02-9142-2f236149d4d0}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {39b06e7e-ad00-43d6-8b45-136115cd5c37}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {440c3b9b-58d7-4b02-9142-2f236149d4d0}; !- Layer 1

OS:Pipe:Indoor,
  {ec40d44f-58f8-4750-b3ef-5c2165c7afbe}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 Service Water Loop Pipe 20.0ft, !- Name
  {39b06e7e-ad00-43d6-8b45-136115cd5c37}, !- Construction
  {56eeb7f1-f473-454c-9c6d-81d1e9c1647e}, !- Fluid Inlet Node
  {2ed42cc7-e061-4103-9015-6aa022b3c751}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {f7f3588e-4d83-4dd6-a090-6046520cdf51}, !- Ambient Temperature Schedule
  {8540ac6a-7782-4141-ba9b-0f3c234538dd}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {b5da7885-d1bb-4d4d-8651-a3b3363fb9e3}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {2ed42cc7-e061-4103-9015-6aa022b3c751}, !- Inlet Port
  {5a60785d-1424-4b43-ad57-6f0add213f4a}; !- Outlet Port

OS:Connection,
  {56eeb7f1-f473-454c-9c6d-81d1e9c1647e}, !- Handle
  {b731e2d6-96ba-41d4-bb13-5d4bcc020eaf}, !- Source Object
  3,                                      !- Outlet Port
  {ec40d44f-58f8-4750-b3ef-5c2165c7afbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ed42cc7-e061-4103-9015-6aa022b3c751}, !- Handle
  {ec40d44f-58f8-4750-b3ef-5c2165c7afbe}, !- Source Object
  4,                                      !- Outlet Port
  {b5da7885-d1bb-4d4d-8651-a3b3363fb9e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a60785d-1424-4b43-ad57-6f0add213f4a}, !- Handle
  {b5da7885-d1bb-4d4d-8651-a3b3363fb9e3}, !- Source Object
  3,                                      !- Outlet Port
  {990a68ab-0a7a-4ee4-85cc-df4eb4609921}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8d39ea2e-79b5-44fd-b9d8-167b1b4beaf2}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {d4e6a766-ede6-4103-8f38-db6e626976b0}, !- Inlet Node Name
  {9d337ced-bb28-4f11-ba60-c3f0f521646c}; !- Outlet Node Name

OS:Node,
  {da34595d-850d-464d-bcca-3696d631c209}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {ad253029-7314-4e4a-a2fb-d16166e6f1df}, !- Inlet Port
  {d4e6a766-ede6-4103-8f38-db6e626976b0}; !- Outlet Port

OS:Connection,
  {ad253029-7314-4e4a-a2fb-d16166e6f1df}, !- Handle
  {b94eb6d3-1b3d-470a-bfba-349f7a539921}, !- Source Object
  4,                                      !- Outlet Port
  {da34595d-850d-464d-bcca-3696d631c209}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6564d04e-c6fe-4b76-9e15-8334b8320521}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {9d337ced-bb28-4f11-ba60-c3f0f521646c}, !- Inlet Port
  {21bb7f0f-9829-47a7-aba9-3bde0333e60c}; !- Outlet Port

OS:Connection,
  {d4e6a766-ede6-4103-8f38-db6e626976b0}, !- Handle
  {da34595d-850d-464d-bcca-3696d631c209}, !- Source Object
  3,                                      !- Outlet Port
  {8d39ea2e-79b5-44fd-b9d8-167b1b4beaf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d337ced-bb28-4f11-ba60-c3f0f521646c}, !- Handle
  {8d39ea2e-79b5-44fd-b9d8-167b1b4beaf2}, !- Source Object
  3,                                      !- Outlet Port
  {6564d04e-c6fe-4b76-9e15-8334b8320521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21bb7f0f-9829-47a7-aba9-3bde0333e60c}, !- Handle
  {6564d04e-c6fe-4b76-9e15-8334b8320521}, !- Source Object
  3,                                      !- Outlet Port
  {a0d96379-e3dd-47af-b291-1c96e239549d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {99e0a218-72ce-4f7e-9e02-e1614d081b6e}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {17226c96-7b5b-41fc-b080-7677f4de25fe}, !- Inlet Node Name
  {7804252c-a14d-4800-9ae8-0f7c228c5f20}; !- Outlet Node Name

OS:Node,
  {2b5450c5-f351-4737-8c42-e794b95e7f21}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {7804252c-a14d-4800-9ae8-0f7c228c5f20}, !- Inlet Port
  {d7313ba6-9a22-4b96-bbd7-25abbc6f71ee}; !- Outlet Port

OS:Connection,
  {17226c96-7b5b-41fc-b080-7677f4de25fe}, !- Handle
  {fd6e7022-6f3e-42a4-a2cb-e7de5ccb1f58}, !- Source Object
  3,                                      !- Outlet Port
  {99e0a218-72ce-4f7e-9e02-e1614d081b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7804252c-a14d-4800-9ae8-0f7c228c5f20}, !- Handle
  {99e0a218-72ce-4f7e-9e02-e1614d081b6e}, !- Source Object
  3,                                      !- Outlet Port
  {2b5450c5-f351-4737-8c42-e794b95e7f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7313ba6-9a22-4b96-bbd7-25abbc6f71ee}, !- Handle
  {2b5450c5-f351-4737-8c42-e794b95e7f21}, !- Source Object
  3,                                      !- Outlet Port
  {c87cec3e-aa07-4c79-9c43-22af80b9bf14}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {09df2610-07f3-40ee-8a9a-ad5e7fa6ecdf}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {abac2762-b9b2-40d9-8941-2af42d2d9553}, !- Inlet Node Name
  {8614fd8f-8833-4e4a-9c58-60e3fd231de8}; !- Outlet Node Name

OS:Node,
  {39cc4ebd-c80b-463d-b8a5-bf83c0f3cfd2}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {4beb782b-8ddc-4855-b762-3cf44c32a11b}, !- Inlet Port
  {abac2762-b9b2-40d9-8941-2af42d2d9553}; !- Outlet Port

OS:Connection,
  {4beb782b-8ddc-4855-b762-3cf44c32a11b}, !- Handle
  {a0d96379-e3dd-47af-b291-1c96e239549d}, !- Source Object
  2,                                      !- Outlet Port
  {39cc4ebd-c80b-463d-b8a5-bf83c0f3cfd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abac2762-b9b2-40d9-8941-2af42d2d9553}, !- Handle
  {39cc4ebd-c80b-463d-b8a5-bf83c0f3cfd2}, !- Source Object
  3,                                      !- Outlet Port
  {09df2610-07f3-40ee-8a9a-ad5e7fa6ecdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8614fd8f-8833-4e4a-9c58-60e3fd231de8}, !- Handle
  {09df2610-07f3-40ee-8a9a-ad5e7fa6ecdf}, !- Source Object
  3,                                      !- Outlet Port
  {c8b03160-1b26-47d4-91a0-1ed350f37c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b54bc8fa-2976-4b1d-9d5f-d097f7ffdf51}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {77b7210e-7656-4f2a-80b9-797696e7f9f3}, !- Inlet Node Name
  {0b3cf0d6-b337-4724-8e84-0b926543f03b}; !- Outlet Node Name

OS:Node,
  {859b30f8-656e-46c5-af39-c3412a4b680a}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {9ed08638-a47c-409e-9660-7c2b4f104ee8}, !- Inlet Port
  {77b7210e-7656-4f2a-80b9-797696e7f9f3}; !- Outlet Port

OS:Connection,
  {9ed08638-a47c-409e-9660-7c2b4f104ee8}, !- Handle
  {c87cec3e-aa07-4c79-9c43-22af80b9bf14}, !- Source Object
  2,                                      !- Outlet Port
  {859b30f8-656e-46c5-af39-c3412a4b680a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77b7210e-7656-4f2a-80b9-797696e7f9f3}, !- Handle
  {859b30f8-656e-46c5-af39-c3412a4b680a}, !- Source Object
  3,                                      !- Outlet Port
  {b54bc8fa-2976-4b1d-9d5f-d097f7ffdf51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b3cf0d6-b337-4724-8e84-0b926543f03b}, !- Handle
  {b54bc8fa-2976-4b1d-9d5f-d097f7ffdf51}, !- Source Object
  3,                                      !- Outlet Port
  {2fa150f4-46e8-4e4a-83e7-b14c5037fb4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {759ae670-2858-4beb-8986-1bb5d25d99b4}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 WUC 4.23gpm at 135F Inlet Water Node, !- Name
  {fc03214d-2e39-477b-910e-925dfda14030}, !- Inlet Port
  {fdba4cd4-c457-45f4-b5e8-07e365000aaa}; !- Outlet Port

OS:Connection,
  {fc03214d-2e39-477b-910e-925dfda14030}, !- Handle
  {990a68ab-0a7a-4ee4-85cc-df4eb4609921}, !- Source Object
  4,                                      !- Outlet Port
  {759ae670-2858-4beb-8986-1bb5d25d99b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82690843-cc2e-445a-9633-5d923aea7501}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 WUC 4.23gpm at 135F Outlet Water Node, !- Name
  {9e5d6d96-cf62-4c7d-b7c1-4ba75d19243a}, !- Inlet Port
  {94c2ce3d-92da-4b2f-a8e0-540d200f751b}; !- Outlet Port

OS:Connection,
  {fdba4cd4-c457-45f4-b5e8-07e365000aaa}, !- Handle
  {759ae670-2858-4beb-8986-1bb5d25d99b4}, !- Source Object
  3,                                      !- Outlet Port
  {1674fa2f-a2af-4cd3-b007-1553f8fd57c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e5d6d96-cf62-4c7d-b7c1-4ba75d19243a}, !- Handle
  {1674fa2f-a2af-4cd3-b007-1553f8fd57c6}, !- Source Object
  3,                                      !- Outlet Port
  {82690843-cc2e-445a-9633-5d923aea7501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94c2ce3d-92da-4b2f-a8e0-540d200f751b}, !- Handle
  {82690843-cc2e-445a-9633-5d923aea7501}, !- Source Object
  3,                                      !- Outlet Port
  {c87cec3e-aa07-4c79-9c43-22af80b9bf14}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {0a53243a-ccc1-4174-81be-aa471c374d57}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {966b0f8c-e3c5-4e9e-a002-43735ef12dc2}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.000400542493342382,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0480650992010858,                     !- Plant Loop Volume {m3}
  {59d45fe2-e279-49ff-9187-accb286aa519}, !- Plant Side Inlet Node Name
  {6a7ad3af-e137-4f86-b2d1-4b01bb5c6896}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9f756d7b-8dc0-4488-b64a-bd343f866b1d}, !- Demand Side Inlet Node Name
  {a193da68-4698-477f-8450-a49f711fbfff}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7281b097-16ab-4cb9-bf6a-1087929c4d5a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0312da1a-0c8e-4294-9268-8fafc536ca5e}, !- Demand Mixer Name
  {da157122-0638-42a7-b27c-a64903d8e66c}, !- Demand Splitter Name
  {e65214cf-15c6-459e-8a74-e79d31b4b3a5}, !- Supply Mixer Name
  {4414337a-32d3-4213-b054-89d6493e530f}; !- Supply Splitter Name

OS:Node,
  {1ec1a914-044b-4930-b4c5-43b3d658e0a5}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 Service Water Booster Loop Supply Inlet Node, !- Name
  {59d45fe2-e279-49ff-9187-accb286aa519}, !- Inlet Port
  {76334b48-2ace-44d2-a603-970773d9a2b7}; !- Outlet Port

OS:Node,
  {966b0f8c-e3c5-4e9e-a002-43735ef12dc2}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 Service Water Booster Loop Supply Outlet Node, !- Name
  {adf22cc7-ddcc-4eaf-bdae-a72dcee8d5c4}, !- Inlet Port
  {6a7ad3af-e137-4f86-b2d1-4b01bb5c6896}; !- Outlet Port

OS:Node,
  {f0b59df3-3dd4-4c07-a4c6-8c1b428ad83e}, !- Handle
  6.0gal Electricity Booster Water Heater - 115kBtu/hr Supply Inlet Water Node, !- Name
  {9b2b9a4c-525b-4c86-9680-84762069f3d1}, !- Inlet Port
  {dea67460-ac82-4351-9e4e-028fd91f7f78}; !- Outlet Port

OS:Connector:Mixer,
  {e65214cf-15c6-459e-8a74-e79d31b4b3a5}, !- Handle
  Connector Mixer 3,                      !- Name
  {d3ffb418-7022-4482-8d4e-086f147ff427}, !- Outlet Branch Name
  {656090f6-756c-4657-aa3f-559e81fab16f}, !- Inlet Branch Name 1
  {864ddf48-bc8e-46a9-a281-f82c9715f74b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4414337a-32d3-4213-b054-89d6493e530f}, !- Handle
  Connector Splitter 3,                   !- Name
  {4be2e5fe-3224-41e1-871e-920f4f23ff23}, !- Inlet Branch Name
  {9b2b9a4c-525b-4c86-9680-84762069f3d1}, !- Outlet Branch Name 1
  {2c54c03c-75c1-4c56-b08b-925d7fcc2969}; !- Outlet Branch Name 2

OS:Connection,
  {59d45fe2-e279-49ff-9187-accb286aa519}, !- Handle
  {0a53243a-ccc1-4174-81be-aa471c374d57}, !- Source Object
  14,                                     !- Outlet Port
  {1ec1a914-044b-4930-b4c5-43b3d658e0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b2b9a4c-525b-4c86-9680-84762069f3d1}, !- Handle
  {4414337a-32d3-4213-b054-89d6493e530f}, !- Source Object
  3,                                      !- Outlet Port
  {f0b59df3-3dd4-4c07-a4c6-8c1b428ad83e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a7ad3af-e137-4f86-b2d1-4b01bb5c6896}, !- Handle
  {966b0f8c-e3c5-4e9e-a002-43735ef12dc2}, !- Source Object
  3,                                      !- Outlet Port
  {0a53243a-ccc1-4174-81be-aa471c374d57}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8264eeca-bb6d-4799-8041-0f19222c488a}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 Service Water Booster Loop Demand Inlet Node, !- Name
  {9f756d7b-8dc0-4488-b64a-bd343f866b1d}, !- Inlet Port
  {71069f5c-3243-4773-95e5-710542b6a547}; !- Outlet Port

OS:Node,
  {b00ff67f-d443-4a18-948b-cd7888bc3562}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 Service Water Booster Loop Demand Outlet Node, !- Name
  {6d095789-c707-4506-a2b3-8b3f243e340b}, !- Inlet Port
  {a193da68-4698-477f-8450-a49f711fbfff}; !- Outlet Port

OS:Node,
  {89e8459d-43ea-48b2-97dc-b1dc254d645c}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {4d7ed126-097c-48b3-8ecf-2b5eded2b97f}, !- Inlet Port
  {6627182e-64d0-402c-b3d2-6f105d113a45}; !- Outlet Port

OS:Connector:Mixer,
  {0312da1a-0c8e-4294-9268-8fafc536ca5e}, !- Handle
  Connector Mixer 4,                      !- Name
  {b1f752f2-a60c-471f-90a4-54135e978fec}, !- Outlet Branch Name
  {4595952d-5d42-4d06-bd40-50155dfe4482}, !- Inlet Branch Name 1
  {f7e7aba4-8dbf-4add-a214-c184a4f36cbf}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {da157122-0638-42a7-b27c-a64903d8e66c}, !- Handle
  Connector Splitter 4,                   !- Name
  {e176234f-45bf-43cc-8e7c-b64d9ff941bf}, !- Inlet Branch Name
  {4d7ed126-097c-48b3-8ecf-2b5eded2b97f}, !- Outlet Branch Name 1
  {f7bbfc4f-5492-481e-a6c6-12b20d51ddc3}; !- Outlet Branch Name 2

OS:Connection,
  {9f756d7b-8dc0-4488-b64a-bd343f866b1d}, !- Handle
  {0a53243a-ccc1-4174-81be-aa471c374d57}, !- Source Object
  17,                                     !- Outlet Port
  {8264eeca-bb6d-4799-8041-0f19222c488a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7ed126-097c-48b3-8ecf-2b5eded2b97f}, !- Handle
  {da157122-0638-42a7-b27c-a64903d8e66c}, !- Source Object
  3,                                      !- Outlet Port
  {89e8459d-43ea-48b2-97dc-b1dc254d645c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a193da68-4698-477f-8450-a49f711fbfff}, !- Handle
  {b00ff67f-d443-4a18-948b-cd7888bc3562}, !- Source Object
  3,                                      !- Outlet Port
  {0a53243a-ccc1-4174-81be-aa471c374d57}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0f1f5d73-8a8b-4a50-b906-71efac0b4895}, !- Handle
  {0a53243a-ccc1-4174-81be-aa471c374d57}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7281b097-16ab-4cb9-bf6a-1087929c4d5a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {3ea9a9f0-ebb7-44a3-8b51-29cedfc8e83e}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {67774658-d3b0-4065-8b4f-95b48ac497ed}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {3ea9a9f0-ebb7-44a3-8b51-29cedfc8e83e}, !- Schedule Type Limits Name
  {c8db3b01-279d-4276-868c-91ca5cb245f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8db3b01-279d-4276-868c-91ca5cb245f8}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {3ea9a9f0-ebb7-44a3-8b51-29cedfc8e83e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2244da85-ca4d-4489-b1c1-dc9cc4f2a0f2}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {67774658-d3b0-4065-8b4f-95b48ac497ed}, !- Schedule Name
  {966b0f8c-e3c5-4e9e-a002-43735ef12dc2}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {76a062df-a72b-4b0c-959c-f179c82ca51c}, !- Handle
  Booster Water Loop Pump,                !- Name
  {a54b2d62-2a3b-4866-b8fb-4c68c9922ca5}, !- Inlet Node Name
  {30e1665a-c838-4991-9fc2-54c27c016400}, !- Outlet Node Name
  0.000400542493342382,                   !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {f76725a1-1fd8-42bb-9da8-1c8f9b5d6b6a}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {30e1665a-c838-4991-9fc2-54c27c016400}, !- Inlet Port
  {4be2e5fe-3224-41e1-871e-920f4f23ff23}; !- Outlet Port

OS:Connection,
  {30e1665a-c838-4991-9fc2-54c27c016400}, !- Handle
  {76a062df-a72b-4b0c-959c-f179c82ca51c}, !- Source Object
  3,                                      !- Outlet Port
  {f76725a1-1fd8-42bb-9da8-1c8f9b5d6b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4be2e5fe-3224-41e1-871e-920f4f23ff23}, !- Handle
  {f76725a1-1fd8-42bb-9da8-1c8f9b5d6b6a}, !- Source Object
  3,                                      !- Outlet Port
  {4414337a-32d3-4213-b054-89d6493e530f}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {d347b287-42d2-407a-9ca1-8b66d845360b}, !- Handle
  6.0gal Electricity Booster Water Heater - 115kBtu/hr, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {67774658-d3b0-4065-8b4f-95b48ac497ed}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  33759.2434124893,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {0a827970-3ee1-45a1-9013-daa19023dc81}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {dea67460-ac82-4351-9e4e-028fd91f7f78}, !- Use Side Inlet Node Name
  {638eef47-dc66-4ecb-8175-60a75dc7678a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {8d8de64f-8831-47aa-900a-8c3619d15812}, !- Handle
  {d347b287-42d2-407a-9ca1-8b66d845360b}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {0a827970-3ee1-45a1-9013-daa19023dc81}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {3ea9a9f0-ebb7-44a3-8b51-29cedfc8e83e}, !- Schedule Type Limits Name
  {500f167b-3946-4c08-aa77-9d5c0a35a5af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {500f167b-3946-4c08-aa77-9d5c0a35a5af}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {3ea9a9f0-ebb7-44a3-8b51-29cedfc8e83e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {6f27f9ef-e08b-406c-bc9a-26c8ba256a31}, !- Handle
  6.0gal Electricity Booster Water Heater - 115kBtu/hr Supply Outlet Water Node, !- Name
  {638eef47-dc66-4ecb-8175-60a75dc7678a}, !- Inlet Port
  {656090f6-756c-4657-aa3f-559e81fab16f}; !- Outlet Port

OS:Connection,
  {dea67460-ac82-4351-9e4e-028fd91f7f78}, !- Handle
  {f0b59df3-3dd4-4c07-a4c6-8c1b428ad83e}, !- Source Object
  3,                                      !- Outlet Port
  {d347b287-42d2-407a-9ca1-8b66d845360b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {638eef47-dc66-4ecb-8175-60a75dc7678a}, !- Handle
  {d347b287-42d2-407a-9ca1-8b66d845360b}, !- Source Object
  32,                                     !- Outlet Port
  {6f27f9ef-e08b-406c-bc9a-26c8ba256a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {656090f6-756c-4657-aa3f-559e81fab16f}, !- Handle
  {6f27f9ef-e08b-406c-bc9a-26c8ba256a31}, !- Source Object
  3,                                      !- Outlet Port
  {e65214cf-15c6-459e-8a74-e79d31b4b3a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f0ca3d30-3e9f-44ba-9ea2-9cfdf814f966}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {65905069-383d-4a95-8daf-1a21b521cb49}, !- Inlet Node Name
  {3063a186-63fb-427f-8346-59d263935c6a}; !- Outlet Node Name

OS:Node,
  {22149edf-0a10-4e94-a3ae-b6d0e13fee98}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {2c54c03c-75c1-4c56-b08b-925d7fcc2969}, !- Inlet Port
  {65905069-383d-4a95-8daf-1a21b521cb49}; !- Outlet Port

OS:Connection,
  {2c54c03c-75c1-4c56-b08b-925d7fcc2969}, !- Handle
  {4414337a-32d3-4213-b054-89d6493e530f}, !- Source Object
  4,                                      !- Outlet Port
  {22149edf-0a10-4e94-a3ae-b6d0e13fee98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0af1aef-c75b-497f-819b-a06203674919}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {3063a186-63fb-427f-8346-59d263935c6a}, !- Inlet Port
  {864ddf48-bc8e-46a9-a281-f82c9715f74b}; !- Outlet Port

OS:Connection,
  {65905069-383d-4a95-8daf-1a21b521cb49}, !- Handle
  {22149edf-0a10-4e94-a3ae-b6d0e13fee98}, !- Source Object
  3,                                      !- Outlet Port
  {f0ca3d30-3e9f-44ba-9ea2-9cfdf814f966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3063a186-63fb-427f-8346-59d263935c6a}, !- Handle
  {f0ca3d30-3e9f-44ba-9ea2-9cfdf814f966}, !- Source Object
  3,                                      !- Outlet Port
  {f0af1aef-c75b-497f-819b-a06203674919}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {864ddf48-bc8e-46a9-a281-f82c9715f74b}, !- Handle
  {f0af1aef-c75b-497f-819b-a06203674919}, !- Source Object
  3,                                      !- Outlet Port
  {e65214cf-15c6-459e-8a74-e79d31b4b3a5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {35b2b450-af8a-4e4e-aa65-afabff3fab89}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {6627182e-64d0-402c-b3d2-6f105d113a45}, !- Inlet Node Name
  {9aabaed3-48e7-4520-9521-b607529243d0}; !- Outlet Node Name

OS:Node,
  {dd7132a1-529e-4d50-9c20-fb2d41235c48}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {9aabaed3-48e7-4520-9521-b607529243d0}, !- Inlet Port
  {4595952d-5d42-4d06-bd40-50155dfe4482}; !- Outlet Port

OS:Connection,
  {6627182e-64d0-402c-b3d2-6f105d113a45}, !- Handle
  {89e8459d-43ea-48b2-97dc-b1dc254d645c}, !- Source Object
  3,                                      !- Outlet Port
  {35b2b450-af8a-4e4e-aa65-afabff3fab89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aabaed3-48e7-4520-9521-b607529243d0}, !- Handle
  {35b2b450-af8a-4e4e-aa65-afabff3fab89}, !- Source Object
  3,                                      !- Outlet Port
  {dd7132a1-529e-4d50-9c20-fb2d41235c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4595952d-5d42-4d06-bd40-50155dfe4482}, !- Handle
  {dd7132a1-529e-4d50-9c20-fb2d41235c48}, !- Source Object
  3,                                      !- Outlet Port
  {0312da1a-0c8e-4294-9268-8fafc536ca5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c95cba59-84b0-48db-85cb-681b64838f0a}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {aa8b0957-57d3-4f0a-b18e-891822f6a04e}, !- Inlet Node Name
  {adf22cc7-ddcc-4eaf-bdae-a72dcee8d5c4}; !- Outlet Node Name

OS:Node,
  {6f9e511d-eef9-4b9a-939f-6d98928fd3fa}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {d3ffb418-7022-4482-8d4e-086f147ff427}, !- Inlet Port
  {aa8b0957-57d3-4f0a-b18e-891822f6a04e}; !- Outlet Port

OS:Connection,
  {d3ffb418-7022-4482-8d4e-086f147ff427}, !- Handle
  {e65214cf-15c6-459e-8a74-e79d31b4b3a5}, !- Source Object
  2,                                      !- Outlet Port
  {6f9e511d-eef9-4b9a-939f-6d98928fd3fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa8b0957-57d3-4f0a-b18e-891822f6a04e}, !- Handle
  {6f9e511d-eef9-4b9a-939f-6d98928fd3fa}, !- Source Object
  3,                                      !- Outlet Port
  {c95cba59-84b0-48db-85cb-681b64838f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adf22cc7-ddcc-4eaf-bdae-a72dcee8d5c4}, !- Handle
  {c95cba59-84b0-48db-85cb-681b64838f0a}, !- Source Object
  3,                                      !- Outlet Port
  {966b0f8c-e3c5-4e9e-a002-43735ef12dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7b673fb7-a9b8-4eef-ad15-ed95de78742a}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {71069f5c-3243-4773-95e5-710542b6a547}, !- Inlet Node Name
  {6abcaa1a-483b-41bf-8edb-9c1c25fcfb1d}; !- Outlet Node Name

OS:Node,
  {39fbc5e6-1d64-491e-bd5a-337099c67ac8}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {6abcaa1a-483b-41bf-8edb-9c1c25fcfb1d}, !- Inlet Port
  {e176234f-45bf-43cc-8e7c-b64d9ff941bf}; !- Outlet Port

OS:Connection,
  {71069f5c-3243-4773-95e5-710542b6a547}, !- Handle
  {8264eeca-bb6d-4799-8041-0f19222c488a}, !- Source Object
  3,                                      !- Outlet Port
  {7b673fb7-a9b8-4eef-ad15-ed95de78742a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6abcaa1a-483b-41bf-8edb-9c1c25fcfb1d}, !- Handle
  {7b673fb7-a9b8-4eef-ad15-ed95de78742a}, !- Source Object
  3,                                      !- Outlet Port
  {39fbc5e6-1d64-491e-bd5a-337099c67ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e176234f-45bf-43cc-8e7c-b64d9ff941bf}, !- Handle
  {39fbc5e6-1d64-491e-bd5a-337099c67ac8}, !- Source Object
  3,                                      !- Outlet Port
  {da157122-0638-42a7-b27c-a64903d8e66c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fa674975-9d5a-47d4-ba40-2fca8cf81f95}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {c4681d98-418b-467c-8f9d-27e7278d5b18}, !- Inlet Node Name
  {6d095789-c707-4506-a2b3-8b3f243e340b}; !- Outlet Node Name

OS:Node,
  {27fa4cc2-d55a-44ba-b0bd-94abb1fe39dd}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {b1f752f2-a60c-471f-90a4-54135e978fec}, !- Inlet Port
  {c4681d98-418b-467c-8f9d-27e7278d5b18}; !- Outlet Port

OS:Connection,
  {b1f752f2-a60c-471f-90a4-54135e978fec}, !- Handle
  {0312da1a-0c8e-4294-9268-8fafc536ca5e}, !- Source Object
  2,                                      !- Outlet Port
  {27fa4cc2-d55a-44ba-b0bd-94abb1fe39dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4681d98-418b-467c-8f9d-27e7278d5b18}, !- Handle
  {27fa4cc2-d55a-44ba-b0bd-94abb1fe39dd}, !- Source Object
  3,                                      !- Outlet Port
  {fa674975-9d5a-47d4-ba40-2fca8cf81f95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d095789-c707-4506-a2b3-8b3f243e340b}, !- Handle
  {fa674975-9d5a-47d4-ba40-2fca8cf81f95}, !- Source Object
  3,                                      !- Outlet Port
  {b00ff67f-d443-4a18-948b-cd7888bc3562}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {7cf547a1-1d2e-42a8-977a-331bef1c5b43}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {1cd490fa-fba5-4269-a63e-2b973bad3f8d}, !- Loop Demand Side Inlet Node
  {cff19010-faef-492c-a86a-054ff248b569}, !- Loop Demand Side Outlet Node
  0.000400542493342382,                   !- Loop Demand Side Design Flow Rate {m3/s}
  {76334b48-2ace-44d2-a603-970773d9a2b7}, !- Loop Supply Side Inlet Node
  {3e5da65e-bb20-4185-974f-bb400e39394c}, !- Loop Supply Side Outlet Node
  0.000400542493342382,                   !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  420.319460310795,                       !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {64cb8e3c-da9b-4f99-b27a-c639e7023982}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {3e5da65e-bb20-4185-974f-bb400e39394c}, !- Inlet Port
  {a54b2d62-2a3b-4866-b8fb-4c68c9922ca5}; !- Outlet Port

OS:Connection,
  {76334b48-2ace-44d2-a603-970773d9a2b7}, !- Handle
  {1ec1a914-044b-4930-b4c5-43b3d658e0a5}, !- Source Object
  3,                                      !- Outlet Port
  {7cf547a1-1d2e-42a8-977a-331bef1c5b43}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3e5da65e-bb20-4185-974f-bb400e39394c}, !- Handle
  {7cf547a1-1d2e-42a8-977a-331bef1c5b43}, !- Source Object
  7,                                      !- Outlet Port
  {64cb8e3c-da9b-4f99-b27a-c639e7023982}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a54b2d62-2a3b-4866-b8fb-4c68c9922ca5}, !- Handle
  {64cb8e3c-da9b-4f99-b27a-c639e7023982}, !- Source Object
  3,                                      !- Outlet Port
  {76a062df-a72b-4b0c-959c-f179c82ca51c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2826bbf-e97b-4ae0-9493-85257be48da6}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {853f8bf8-3114-4c5b-8552-1c079cfb5c60}, !- Inlet Port
  {1cd490fa-fba5-4269-a63e-2b973bad3f8d}; !- Outlet Port

OS:Connection,
  {853f8bf8-3114-4c5b-8552-1c079cfb5c60}, !- Handle
  {990a68ab-0a7a-4ee4-85cc-df4eb4609921}, !- Source Object
  5,                                      !- Outlet Port
  {f2826bbf-e97b-4ae0-9493-85257be48da6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e46cf547-a420-43e6-a2b0-0a416375926c}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {cff19010-faef-492c-a86a-054ff248b569}, !- Inlet Port
  {81150ae5-84e2-4f7c-ac52-486e92cf3fc3}; !- Outlet Port

OS:Connection,
  {1cd490fa-fba5-4269-a63e-2b973bad3f8d}, !- Handle
  {f2826bbf-e97b-4ae0-9493-85257be48da6}, !- Source Object
  3,                                      !- Outlet Port
  {7cf547a1-1d2e-42a8-977a-331bef1c5b43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cff19010-faef-492c-a86a-054ff248b569}, !- Handle
  {7cf547a1-1d2e-42a8-977a-331bef1c5b43}, !- Source Object
  4,                                      !- Outlet Port
  {e46cf547-a420-43e6-a2b0-0a416375926c}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {76058043-8838-43ca-bb40-42144e2fc1d4}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {81150ae5-84e2-4f7c-ac52-486e92cf3fc3}, !- Inlet Node
  {81e41df4-e3bc-4ea2-a0bd-8e705fb6d380}, !- Outlet Node
  0.00360488244008144,                    !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {82bc4123-5fe2-46a3-a513-e411f029d32f}; !- Source Temperature Schedule Name {C}

OS:Node,
  {99256b99-8036-4fde-9bb3-e0f3fd299360}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {81e41df4-e3bc-4ea2-a0bd-8e705fb6d380}, !- Inlet Port
  {23004a68-a6f9-4705-8bf6-5dcbe976ac6e}; !- Outlet Port

OS:Connection,
  {81150ae5-84e2-4f7c-ac52-486e92cf3fc3}, !- Handle
  {e46cf547-a420-43e6-a2b0-0a416375926c}, !- Source Object
  3,                                      !- Outlet Port
  {76058043-8838-43ca-bb40-42144e2fc1d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81e41df4-e3bc-4ea2-a0bd-8e705fb6d380}, !- Handle
  {76058043-8838-43ca-bb40-42144e2fc1d4}, !- Source Object
  3,                                      !- Outlet Port
  {99256b99-8036-4fde-9bb3-e0f3fd299360}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23004a68-a6f9-4705-8bf6-5dcbe976ac6e}, !- Handle
  {99256b99-8036-4fde-9bb3-e0f3fd299360}, !- Source Object
  3,                                      !- Outlet Port
  {c87cec3e-aa07-4c79-9c43-22af80b9bf14}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {c93a66cc-d1b6-4ddb-a56f-b59ab768836e}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {82bc4123-5fe2-46a3-a513-e411f029d32f}, !- Handle
  Mains Water Temperature,                !- Name
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {161dcab3-b4b7-4108-9107-3f30fcc07716}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {82bc4123-5fe2-46a3-a513-e411f029d32f}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {ed678498-6f2a-4db4-a0aa-40fad704d104}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {161dcab3-b4b7-4108-9107-3f30fcc07716} = {c93a66cc-d1b6-4ddb-a56f-b59ab768836e}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {ce09f931-8ef1-41c1-bdfb-4f408aa569fa}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ed678498-6f2a-4db4-a0aa-40fad704d104}; !- Program Name 1

OS:Node,
  {bf629c8e-b7ce-4ff6-adc3-600f1fa67437}, !- Handle
  Booster Htl Kitchen - ComStock DEER Pre-1975 WUC 6.35gpm at 180F Inlet Water Node, !- Name
  {f7bbfc4f-5492-481e-a6c6-12b20d51ddc3}, !- Inlet Port
  {75c78049-e218-456c-b194-93d21cd3d0a6}; !- Outlet Port

OS:Connection,
  {f7bbfc4f-5492-481e-a6c6-12b20d51ddc3}, !- Handle
  {da157122-0638-42a7-b27c-a64903d8e66c}, !- Source Object
  4,                                      !- Outlet Port
  {bf629c8e-b7ce-4ff6-adc3-600f1fa67437}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {879b1e9b-cf4f-479b-86a8-307a4486310a}, !- Handle
  Booster Htl Kitchen - ComStock DEER Pre-1975 WUC 6.35gpm at 180F Outlet Water Node, !- Name
  {27bff3ab-ae3e-42de-a310-0bb1d8a45311}, !- Inlet Port
  {f7e7aba4-8dbf-4add-a214-c184a4f36cbf}; !- Outlet Port

OS:Connection,
  {75c78049-e218-456c-b194-93d21cd3d0a6}, !- Handle
  {bf629c8e-b7ce-4ff6-adc3-600f1fa67437}, !- Source Object
  3,                                      !- Outlet Port
  {8c899efd-9b63-4f1b-b5df-fe13f92ec5b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27bff3ab-ae3e-42de-a310-0bb1d8a45311}, !- Handle
  {8c899efd-9b63-4f1b-b5df-fe13f92ec5b4}, !- Source Object
  3,                                      !- Outlet Port
  {879b1e9b-cf4f-479b-86a8-307a4486310a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7e7aba4-8dbf-4add-a214-c184a4f36cbf}, !- Handle
  {879b1e9b-cf4f-479b-86a8-307a4486310a}, !- Source Object
  3,                                      !- Outlet Port
  {0312da1a-0c8e-4294-9268-8fafc536ca5e}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {592a62d2-f81f-4f38-ac14-3e3d099408f3}, !- Handle
  Htl Shared Service Water Loop,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f6c1bf85-94f2-4abd-8e14-8fe368387f38}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00209185070420293,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.251022084504352,                      !- Plant Loop Volume {m3}
  {772b0acf-b789-45c8-8eec-cffe0e82c3b2}, !- Plant Side Inlet Node Name
  {3cd6c22f-b505-43e3-a588-11099c2b21c4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4bad7808-59e3-42b9-8a75-db99d9a51e1e}, !- Demand Side Inlet Node Name
  {86d801ef-5934-4014-abc4-9e44ec654231}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {bf4cb19e-0258-440f-9e08-1933c53ab4ef}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {93b480db-6b60-4b1f-813b-33b8d44b32b0}, !- Demand Mixer Name
  {1985ea2d-ebd6-4bd7-bd91-7fee701691fb}, !- Demand Splitter Name
  {bf2d4754-819f-40aa-9eac-ea47b74c2846}, !- Supply Mixer Name
  {aebc78d3-0b27-4a22-9d9a-eefa3387673f}; !- Supply Splitter Name

OS:Node,
  {3c965729-c712-4c6b-b53e-4007f5f2b9d0}, !- Handle
  Htl Shared Service Water Loop Supply Inlet Node, !- Name
  {772b0acf-b789-45c8-8eec-cffe0e82c3b2}, !- Inlet Port
  {02f7d854-a695-4cfd-a24f-f5432a83ca4d}; !- Outlet Port

OS:Node,
  {f6c1bf85-94f2-4abd-8e14-8fe368387f38}, !- Handle
  Htl Shared Service Water Loop Supply Outlet Node, !- Name
  {b85a39b7-eec9-4dcc-b905-fe2104a67c67}, !- Inlet Port
  {3cd6c22f-b505-43e3-a588-11099c2b21c4}; !- Outlet Port

OS:Node,
  {ee1ec67f-ee42-4641-8003-20b9386c4730}, !- Handle
  1671gal Electricity Water Heater - 1671kBtu/hr Supply Inlet Water Node, !- Name
  {0373f814-ddb0-40f0-bb8b-f981f585fab6}, !- Inlet Port
  {ec09838e-fd60-4a82-a8d8-bbb24556b9fb}; !- Outlet Port

OS:Connector:Mixer,
  {bf2d4754-819f-40aa-9eac-ea47b74c2846}, !- Handle
  Connector Mixer 5,                      !- Name
  {0f3dd4ef-19e8-4b7c-9d0f-fb6e46f9174c}, !- Outlet Branch Name
  {0b39c223-f4c9-4d9a-bbb2-34eaa6e1dfda}, !- Inlet Branch Name 1
  {d89f217a-4b57-4f40-8d86-5c12d8628dd2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {aebc78d3-0b27-4a22-9d9a-eefa3387673f}, !- Handle
  Connector Splitter 5,                   !- Name
  {9fd08d27-8ff2-4229-87a4-bcd42897ba03}, !- Inlet Branch Name
  {0373f814-ddb0-40f0-bb8b-f981f585fab6}, !- Outlet Branch Name 1
  {4db2a71a-731d-4211-82c8-c60bd912f1e1}; !- Outlet Branch Name 2

OS:Connection,
  {772b0acf-b789-45c8-8eec-cffe0e82c3b2}, !- Handle
  {592a62d2-f81f-4f38-ac14-3e3d099408f3}, !- Source Object
  14,                                     !- Outlet Port
  {3c965729-c712-4c6b-b53e-4007f5f2b9d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0373f814-ddb0-40f0-bb8b-f981f585fab6}, !- Handle
  {aebc78d3-0b27-4a22-9d9a-eefa3387673f}, !- Source Object
  3,                                      !- Outlet Port
  {ee1ec67f-ee42-4641-8003-20b9386c4730}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cd6c22f-b505-43e3-a588-11099c2b21c4}, !- Handle
  {f6c1bf85-94f2-4abd-8e14-8fe368387f38}, !- Source Object
  3,                                      !- Outlet Port
  {592a62d2-f81f-4f38-ac14-3e3d099408f3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1367a459-31c9-452d-96d9-49d20c704193}, !- Handle
  Htl Shared Service Water Loop Demand Inlet Node, !- Name
  {4bad7808-59e3-42b9-8a75-db99d9a51e1e}, !- Inlet Port
  {2fc8d3e7-7bda-489f-bf61-8c2a4c639c40}; !- Outlet Port

OS:Node,
  {5728cc0f-be68-4b0d-904b-67089b92a756}, !- Handle
  Htl Shared Service Water Loop Demand Outlet Node, !- Name
  {ef48f5a2-6c64-4405-8ee0-9c66c8b2a168}, !- Inlet Port
  {86d801ef-5934-4014-abc4-9e44ec654231}; !- Outlet Port

OS:Node,
  {ddddf9f3-0118-440e-a079-c0468007ea44}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {64dd8e89-b166-451d-a643-237d1d321822}, !- Inlet Port
  {cb5a30dc-22b7-43dc-b3e0-207225a4313a}; !- Outlet Port

OS:Connector:Mixer,
  {93b480db-6b60-4b1f-813b-33b8d44b32b0}, !- Handle
  Connector Mixer 6,                      !- Name
  {90baf0d5-b963-41ee-b718-bbd8775942cf}, !- Outlet Branch Name
  {78d0996b-e0e1-4a55-bf28-0e0ae5a4b4e3}, !- Inlet Branch Name 1
  {faf01b73-d01f-4a2e-93fc-92008e6cccf0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1985ea2d-ebd6-4bd7-bd91-7fee701691fb}, !- Handle
  Connector Splitter 6,                   !- Name
  {29e8a835-6e49-43a1-9346-899151e11a73}, !- Inlet Branch Name
  {64dd8e89-b166-451d-a643-237d1d321822}, !- Outlet Branch Name 1
  {b53d8912-6468-4106-b0d2-5a34a39e7322}; !- Outlet Branch Name 2

OS:Connection,
  {4bad7808-59e3-42b9-8a75-db99d9a51e1e}, !- Handle
  {592a62d2-f81f-4f38-ac14-3e3d099408f3}, !- Source Object
  17,                                     !- Outlet Port
  {1367a459-31c9-452d-96d9-49d20c704193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64dd8e89-b166-451d-a643-237d1d321822}, !- Handle
  {1985ea2d-ebd6-4bd7-bd91-7fee701691fb}, !- Source Object
  3,                                      !- Outlet Port
  {ddddf9f3-0118-440e-a079-c0468007ea44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86d801ef-5934-4014-abc4-9e44ec654231}, !- Handle
  {5728cc0f-be68-4b0d-904b-67089b92a756}, !- Source Object
  3,                                      !- Outlet Port
  {592a62d2-f81f-4f38-ac14-3e3d099408f3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a99c0ae1-0bc8-4091-a75f-fc50478c0f47}, !- Handle
  {592a62d2-f81f-4f38-ac14-3e3d099408f3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {bf4cb19e-0258-440f-9e08-1933c53ab4ef}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {63d09587-470c-497e-803b-f64c832f51b7}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {8f30c69b-a42e-4825-b75c-014c2c9d6044}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {63d09587-470c-497e-803b-f64c832f51b7}, !- Schedule Type Limits Name
  {421d036e-8687-4cb5-84c4-0734b2377be2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {421d036e-8687-4cb5-84c4-0734b2377be2}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {63d09587-470c-497e-803b-f64c832f51b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {75b4fdb7-5d84-4093-a633-a367fba23afe}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {8f30c69b-a42e-4825-b75c-014c2c9d6044}, !- Schedule Name
  {f6c1bf85-94f2-4abd-8e14-8fe368387f38}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {1c955ff3-1c34-4e7f-9f08-0f09d2b74024}, !- Handle
  Htl Shared Service Water Loop Circulator Pump, !- Name
  {02f7d854-a695-4cfd-a24f-f5432a83ca4d}, !- Inlet Node Name
  {ec600586-67ab-4e09-8168-0bc122d3d912}, !- Outlet Node Name
  0.00209185070420293,                    !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  95.4316505076553,                       !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {2543f035-39a5-47d1-b9aa-4e3f080b288e}, !- Handle
  Htl Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {ec600586-67ab-4e09-8168-0bc122d3d912}, !- Inlet Port
  {9fd08d27-8ff2-4229-87a4-bcd42897ba03}; !- Outlet Port

OS:Connection,
  {02f7d854-a695-4cfd-a24f-f5432a83ca4d}, !- Handle
  {3c965729-c712-4c6b-b53e-4007f5f2b9d0}, !- Source Object
  3,                                      !- Outlet Port
  {1c955ff3-1c34-4e7f-9f08-0f09d2b74024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec600586-67ab-4e09-8168-0bc122d3d912}, !- Handle
  {1c955ff3-1c34-4e7f-9f08-0f09d2b74024}, !- Source Object
  3,                                      !- Outlet Port
  {2543f035-39a5-47d1-b9aa-4e3f080b288e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fd08d27-8ff2-4229-87a4-bcd42897ba03}, !- Handle
  {2543f035-39a5-47d1-b9aa-4e3f080b288e}, !- Source Object
  3,                                      !- Outlet Port
  {aebc78d3-0b27-4a22-9d9a-eefa3387673f}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {bece6c15-20e5-4173-88d0-e48ebbb9e04e}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {5426fca6-14e9-4182-8d15-fdf02b2d2ae1}, !- Handle
  1671gal Electricity Water Heater - 1671kBtu/hr, !- Name
  6.32575652950966,                       !- Tank Volume {m3}
  {8f30c69b-a42e-4825-b75c-014c2c9d6044}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  489747.573461636,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {5c72ff83-55b6-489a-82ca-5d38d1c56500}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {ec09838e-fd60-4a82-a8d8-bbb24556b9fb}, !- Use Side Inlet Node Name
  {88b2be5d-9656-4f76-9976-981057b6d24f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {18dc010a-8551-40b5-8db0-1ab913736bb8}, !- Handle
  {5426fca6-14e9-4182-8d15-fdf02b2d2ae1}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {e1e33ee5-8cdb-4b56-9506-d4e9944da01c}, !- Handle
  1671gal Electricity Water Heater - 1671kBtu/hr Supply Outlet Water Node, !- Name
  {88b2be5d-9656-4f76-9976-981057b6d24f}, !- Inlet Port
  {0b39c223-f4c9-4d9a-bbb2-34eaa6e1dfda}; !- Outlet Port

OS:Connection,
  {ec09838e-fd60-4a82-a8d8-bbb24556b9fb}, !- Handle
  {ee1ec67f-ee42-4641-8003-20b9386c4730}, !- Source Object
  3,                                      !- Outlet Port
  {5426fca6-14e9-4182-8d15-fdf02b2d2ae1}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {88b2be5d-9656-4f76-9976-981057b6d24f}, !- Handle
  {5426fca6-14e9-4182-8d15-fdf02b2d2ae1}, !- Source Object
  32,                                     !- Outlet Port
  {e1e33ee5-8cdb-4b56-9506-d4e9944da01c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b39c223-f4c9-4d9a-bbb2-34eaa6e1dfda}, !- Handle
  {e1e33ee5-8cdb-4b56-9506-d4e9944da01c}, !- Source Object
  3,                                      !- Outlet Port
  {bf2d4754-819f-40aa-9eac-ea47b74c2846}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {0b689067-d499-487d-82f5-ce14883d79ee}, !- Handle
  {5426fca6-14e9-4182-8d15-fdf02b2d2ae1}; !- Object Name

OS:Schedule:Ruleset,
  {3114df44-fc19-40a7-b9df-dc9d86ad52c1}, !- Handle
  Htl Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Schedule Type Limits Name
  {7769dc2b-574c-4aa6-be2d-0b1b05cf8368}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7769dc2b-574c-4aa6-be2d-0b1b05cf8368}, !- Handle
  Htl Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {6719a127-8fd1-49c8-aade-58ce1785986d}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9b3bc749-88d9-4e82-8e0e-4afc8bf50d75}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {6719a127-8fd1-49c8-aade-58ce1785986d}; !- Layer 1

OS:Pipe:Indoor,
  {2d3c25b7-e3f0-487e-8633-92fe906bfb6d}, !- Handle
  Htl Shared Service Water Loop Pipe 1040.0ft, !- Name
  {9b3bc749-88d9-4e82-8e0e-4afc8bf50d75}, !- Construction
  {2fc8d3e7-7bda-489f-bf61-8c2a4c639c40}, !- Fluid Inlet Node
  {6d50ce4f-279e-46a2-9a9b-94ab0076477d}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {f7f3588e-4d83-4dd6-a090-6046520cdf51}, !- Ambient Temperature Schedule
  {3114df44-fc19-40a7-b9df-dc9d86ad52c1}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  316.992;                                !- Pipe Length {m}

OS:Node,
  {acbe330c-e7fc-4a4a-8841-119b98e7b6ed}, !- Handle
  Htl Shared Service Water Loop Pipe 1040.0ft Outlet Water Node, !- Name
  {6d50ce4f-279e-46a2-9a9b-94ab0076477d}, !- Inlet Port
  {29e8a835-6e49-43a1-9346-899151e11a73}; !- Outlet Port

OS:Connection,
  {2fc8d3e7-7bda-489f-bf61-8c2a4c639c40}, !- Handle
  {1367a459-31c9-452d-96d9-49d20c704193}, !- Source Object
  3,                                      !- Outlet Port
  {2d3c25b7-e3f0-487e-8633-92fe906bfb6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d50ce4f-279e-46a2-9a9b-94ab0076477d}, !- Handle
  {2d3c25b7-e3f0-487e-8633-92fe906bfb6d}, !- Source Object
  4,                                      !- Outlet Port
  {acbe330c-e7fc-4a4a-8841-119b98e7b6ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29e8a835-6e49-43a1-9346-899151e11a73}, !- Handle
  {acbe330c-e7fc-4a4a-8841-119b98e7b6ed}, !- Source Object
  3,                                      !- Outlet Port
  {1985ea2d-ebd6-4bd7-bd91-7fee701691fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {57d41a5b-15b6-4751-b652-6f1db35569d8}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {69d0014c-ccb0-4b90-b101-bb132fd2dc31}, !- Inlet Node Name
  {27f9f08f-a507-4edb-bd4c-25d34a568d55}; !- Outlet Node Name

OS:Node,
  {0414eac0-2073-4775-8f68-32d263385249}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {4db2a71a-731d-4211-82c8-c60bd912f1e1}, !- Inlet Port
  {69d0014c-ccb0-4b90-b101-bb132fd2dc31}; !- Outlet Port

OS:Connection,
  {4db2a71a-731d-4211-82c8-c60bd912f1e1}, !- Handle
  {aebc78d3-0b27-4a22-9d9a-eefa3387673f}, !- Source Object
  4,                                      !- Outlet Port
  {0414eac0-2073-4775-8f68-32d263385249}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be9b283e-23da-402e-bb16-00033715b17b}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {27f9f08f-a507-4edb-bd4c-25d34a568d55}, !- Inlet Port
  {d89f217a-4b57-4f40-8d86-5c12d8628dd2}; !- Outlet Port

OS:Connection,
  {69d0014c-ccb0-4b90-b101-bb132fd2dc31}, !- Handle
  {0414eac0-2073-4775-8f68-32d263385249}, !- Source Object
  3,                                      !- Outlet Port
  {57d41a5b-15b6-4751-b652-6f1db35569d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27f9f08f-a507-4edb-bd4c-25d34a568d55}, !- Handle
  {57d41a5b-15b6-4751-b652-6f1db35569d8}, !- Source Object
  3,                                      !- Outlet Port
  {be9b283e-23da-402e-bb16-00033715b17b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d89f217a-4b57-4f40-8d86-5c12d8628dd2}, !- Handle
  {be9b283e-23da-402e-bb16-00033715b17b}, !- Source Object
  3,                                      !- Outlet Port
  {bf2d4754-819f-40aa-9eac-ea47b74c2846}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c8b6ed83-bd8f-4010-8037-f8cb45e33d85}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {cb5a30dc-22b7-43dc-b3e0-207225a4313a}, !- Inlet Node Name
  {7d1e6010-f8c9-4883-bd5f-26f622192e5d}; !- Outlet Node Name

OS:Node,
  {956e2bbf-954d-44f5-ac8b-00c607c384d6}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {7d1e6010-f8c9-4883-bd5f-26f622192e5d}, !- Inlet Port
  {78d0996b-e0e1-4a55-bf28-0e0ae5a4b4e3}; !- Outlet Port

OS:Connection,
  {cb5a30dc-22b7-43dc-b3e0-207225a4313a}, !- Handle
  {ddddf9f3-0118-440e-a079-c0468007ea44}, !- Source Object
  3,                                      !- Outlet Port
  {c8b6ed83-bd8f-4010-8037-f8cb45e33d85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d1e6010-f8c9-4883-bd5f-26f622192e5d}, !- Handle
  {c8b6ed83-bd8f-4010-8037-f8cb45e33d85}, !- Source Object
  3,                                      !- Outlet Port
  {956e2bbf-954d-44f5-ac8b-00c607c384d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78d0996b-e0e1-4a55-bf28-0e0ae5a4b4e3}, !- Handle
  {956e2bbf-954d-44f5-ac8b-00c607c384d6}, !- Source Object
  3,                                      !- Outlet Port
  {93b480db-6b60-4b1f-813b-33b8d44b32b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b1775bbe-3d85-4bd0-a2ab-7c78953ea19a}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {e38c0353-d2e2-4fc4-9d13-1d05d11b3bb8}, !- Inlet Node Name
  {b85a39b7-eec9-4dcc-b905-fe2104a67c67}; !- Outlet Node Name

OS:Node,
  {088b7ef8-e735-43b0-86ec-783ca9afe9af}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {0f3dd4ef-19e8-4b7c-9d0f-fb6e46f9174c}, !- Inlet Port
  {e38c0353-d2e2-4fc4-9d13-1d05d11b3bb8}; !- Outlet Port

OS:Connection,
  {0f3dd4ef-19e8-4b7c-9d0f-fb6e46f9174c}, !- Handle
  {bf2d4754-819f-40aa-9eac-ea47b74c2846}, !- Source Object
  2,                                      !- Outlet Port
  {088b7ef8-e735-43b0-86ec-783ca9afe9af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e38c0353-d2e2-4fc4-9d13-1d05d11b3bb8}, !- Handle
  {088b7ef8-e735-43b0-86ec-783ca9afe9af}, !- Source Object
  3,                                      !- Outlet Port
  {b1775bbe-3d85-4bd0-a2ab-7c78953ea19a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b85a39b7-eec9-4dcc-b905-fe2104a67c67}, !- Handle
  {b1775bbe-3d85-4bd0-a2ab-7c78953ea19a}, !- Source Object
  3,                                      !- Outlet Port
  {f6c1bf85-94f2-4abd-8e14-8fe368387f38}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {36882958-775b-4fcc-9eda-02cf3d359971}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {981ee8ac-77a2-4f6c-be80-61408077ef2b}, !- Inlet Node Name
  {ef48f5a2-6c64-4405-8ee0-9c66c8b2a168}; !- Outlet Node Name

OS:Node,
  {cd8b4234-59aa-4f3b-8ae2-fafd3378e6d1}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {90baf0d5-b963-41ee-b718-bbd8775942cf}, !- Inlet Port
  {981ee8ac-77a2-4f6c-be80-61408077ef2b}; !- Outlet Port

OS:Connection,
  {90baf0d5-b963-41ee-b718-bbd8775942cf}, !- Handle
  {93b480db-6b60-4b1f-813b-33b8d44b32b0}, !- Source Object
  2,                                      !- Outlet Port
  {cd8b4234-59aa-4f3b-8ae2-fafd3378e6d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {981ee8ac-77a2-4f6c-be80-61408077ef2b}, !- Handle
  {cd8b4234-59aa-4f3b-8ae2-fafd3378e6d1}, !- Source Object
  3,                                      !- Outlet Port
  {36882958-775b-4fcc-9eda-02cf3d359971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef48f5a2-6c64-4405-8ee0-9c66c8b2a168}, !- Handle
  {36882958-775b-4fcc-9eda-02cf3d359971}, !- Source Object
  3,                                      !- Outlet Port
  {5728cc0f-be68-4b0d-904b-67089b92a756}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e0ae79e-48af-403b-b5c5-116792256e14}, !- Handle
  Htl GuestRmOcc - ComStock DEER Pre-1975 WUC 33.16gpm at 110F Inlet Water Node, !- Name
  {b53d8912-6468-4106-b0d2-5a34a39e7322}, !- Inlet Port
  {f3289867-4bdc-47ea-91c7-948e154019f1}; !- Outlet Port

OS:Connection,
  {b53d8912-6468-4106-b0d2-5a34a39e7322}, !- Handle
  {1985ea2d-ebd6-4bd7-bd91-7fee701691fb}, !- Source Object
  4,                                      !- Outlet Port
  {0e0ae79e-48af-403b-b5c5-116792256e14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {767b6892-29f6-4a3f-9b63-1828799f2050}, !- Handle
  Htl GuestRmOcc - ComStock DEER Pre-1975 WUC 33.16gpm at 110F Outlet Water Node, !- Name
  {a9b6499f-97b9-4461-8fd3-1c60c38582b0}, !- Inlet Port
  {faf01b73-d01f-4a2e-93fc-92008e6cccf0}; !- Outlet Port

OS:Connection,
  {f3289867-4bdc-47ea-91c7-948e154019f1}, !- Handle
  {0e0ae79e-48af-403b-b5c5-116792256e14}, !- Source Object
  3,                                      !- Outlet Port
  {96004ca5-0c6c-4a55-bda1-fab722c773de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9b6499f-97b9-4461-8fd3-1c60c38582b0}, !- Handle
  {96004ca5-0c6c-4a55-bda1-fab722c773de}, !- Source Object
  3,                                      !- Outlet Port
  {767b6892-29f6-4a3f-9b63-1828799f2050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faf01b73-d01f-4a2e-93fc-92008e6cccf0}, !- Handle
  {767b6892-29f6-4a3f-9b63-1828799f2050}, !- Source Object
  3,                                      !- Outlet Port
  {93b480db-6b60-4b1f-813b-33b8d44b32b0}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {f7f3588e-4d83-4dd6-a090-6046520cdf51}, !- Handle
  Temporary Pipe Indoor Ambient Temp 85.3F, !- Name
  ,                                       !- Schedule Type Limits Name
  29.6;                                   !- Value

OS:Refrigeration:WalkIn,
  {ca85c9c4-06ba-4904-87a8-6ade522db001}, !- Handle
  Large Hotel Freezer,                    !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  2696.25384558444,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  250,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120,                                    !- Rated Total Lighting Power {W}
  {cdd3538c-2859-45ac-be15-50ea789d91cb}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {21ecbf66-8c82-48be-8f68-097d6bb77dcb}, !- Defrost Schedule Name
  {1966dbd9-62bb-4a0e-82a8-ff46331cb27b}, !- Defrost Drip-Down Schedule Name
  2000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1483648,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {4c702d77-fa06-4e30-bf07-305bd014d548}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {4c702d77-fa06-4e30-bf07-305bd014d548}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {d2bd30c3-365e-4e77-bb85-c164be65b38c}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {3c8f775b-cda1-44ab-9d6b-1e7bd7ce29dc}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {cdd3538c-2859-45ac-be15-50ea789d91cb}, !- Handle
  Always On,                              !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {9d1c7224-1e74-4f44-bc47-5341d7058133}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d1c7224-1e74-4f44-bc47-5341d7058133}, !- Handle
  Always On Default,                      !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c8f775b-cda1-44ab-9d6b-1e7bd7ce29dc}, !- Handle
  door_wi_sched,                          !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {4d178c37-4e6c-4955-80c4-1ae2177354d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d178c37-4e6c-4955-80c4-1ae2177354d5}, !- Handle
  door_wi_sched Default,                  !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4c30d841-a4d5-4f62-a5dd-5c46743d83a6}, !- Handle
  {ca85c9c4-06ba-4904-87a8-6ade522db001}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {21ecbf66-8c82-48be-8f68-097d6bb77dcb}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {7d87f947-c620-4ec7-9915-5296128b86e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d87f947-c620-4ec7-9915-5296128b86e7}, !- Handle
  Refrigeration Defrost Schedule Default - Large Hotel Freezer, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {1966dbd9-62bb-4a0e-82a8-ff46331cb27b}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {dac5bb1f-d540-4bcc-abad-d8727b923a48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dac5bb1f-d540-4bcc-abad-d8727b923a48}, !- Handle
  Refrigeration Dripdown Schedule Default - Large Hotel Freezer, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {c92525ed-a22a-4a05-9eaa-3c412e65e864}, !- Handle
  Low Temperature,                        !- Name
  {b1230c86-7e3b-4a38-b68e-dbb57979ab6b}, !- Refrigerated CaseAndWalkInList Name
  {47b51761-3a5d-462b-a3d7-8b1241736801}, !- Refrigeration TransferLoad List Name
  {0bc2d856-4d76-4876-952f-998775aa558b}, !- Refrigeration Condenser Name
  {86828bc3-353c-413d-b784-40fca3a93d0c}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {ac696574-5f29-48ed-b6ce-3ce00a2dc850}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {b1230c86-7e3b-4a38-b68e-dbb57979ab6b}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {ca85c9c4-06ba-4904-87a8-6ade522db001}; !- Model Object 1

OS:ModelObjectList,
  {47b51761-3a5d-462b-a3d7-8b1241736801}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {86828bc3-353c-413d-b784-40fca3a93d0c}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {9794e0ae-cdd1-4724-86a4-1ecb2296e1a0}; !- Model Object 1

OS:ModelObjectList,
  {ac696574-5f29-48ed-b6ce-3ce00a2dc850}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {9794e0ae-cdd1-4724-86a4-1ecb2296e1a0}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {ca5be586-b177-4f69-8948-bfe41e5feaf2}, !- Refrigeration Compressor Power Curve Name
  {a592d5e7-464b-4bf7-afbb-0ad03e85f828}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {ca5be586-b177-4f69-8948-bfe41e5feaf2}, !- Handle
  LT_compressor_power,                    !- Name
  29669.2711,                             !- Coefficient1 Constant
  1027.63205,                             !- Coefficient2 x
  18.1066262,                             !- Coefficient3 x**2
  -442.19971,                             !- Coefficient4 y
  11.1335288,                             !- Coefficient5 y**2
  -20.380452,                             !- Coefficient6 x*y
  0.13998065,                             !- Coefficient7 x**3
  -0.0588669,                             !- Coefficient8 y**3
  -0.2184515,                             !- Coefficient9 x**2*y
  0.203858467,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {a592d5e7-464b-4bf7-afbb-0ad03e85f828}, !- Handle
  LT_compressor_capacity,                 !- Name
  170751.834,                             !- Coefficient1 Constant
  6102.9037,                              !- Coefficient2 x
  78.2619862,                             !- Coefficient3 x**2
  -2959.4326,                             !- Coefficient4 y
  19.7876589,                             !- Coefficient5 y**2
  -90.958101,                             !- Coefficient6 x*y
  0.43596477,                             !- Coefficient7 x**3
  -0.0411577,                             !- Coefficient8 y**3
  -0.608846,                              !- Coefficient9 x**2*y
  0.459133262,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  17.8,                                   !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Linear,
  {dd100619-3553-4946-9a59-6593149b27ae}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {0bc2d856-4d76-4876-952f-998775aa558b}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {dd100619-3553-4946-9a59-6593149b27ae}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  102.574874557933,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {43698829-b56e-4c79-aee7-f1b052e4561b}, !- Handle
  Htl BarCasino - ComStock DEER Pre-1975 Thermostat, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Handle
  D_Htl_All_HTemp_Yr,                     !- Name
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Schedule Type Limits Name
  {e090a3d7-f190-4fce-b968-85e4464b1804}, !- Default Day Schedule Name
  {92f7fc6b-b62a-4fb2-bb6a-f372a6d5e0d3}, !- Summer Design Day Schedule Name
  {5e21ac5c-af78-4bb9-b7d9-f0b240d9a8d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e090a3d7-f190-4fce-b968-85e4464b1804}, !- Handle
  D_Htl_All_HTemp_Yr Default,             !- Name
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  12,                                     !- Hour 1
  30,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1;                                   !- Value Until Time 2

OS:Schedule:Day,
  {5e21ac5c-af78-4bb9-b7d9-f0b240d9a8d6}, !- Handle
  D_Htl_All_HTemp_Yr Winter Design Day,   !- Name
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {92f7fc6b-b62a-4fb2-bb6a-f372a6d5e0d3}, !- Handle
  D_Htl_All_HTemp_Yr Summer Design Day,   !- Name
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}, !- Handle
  D_Htl_All_CTemp_Yr,                     !- Name
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Schedule Type Limits Name
  {78ca2385-cfd4-42b0-ae68-d0d437cf826a}, !- Default Day Schedule Name
  {922eac4f-b1b0-48bf-a252-aff410f9cf9c}, !- Summer Design Day Schedule Name
  {99ae0b4f-19eb-4467-b426-4a7a4171537b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {78ca2385-cfd4-42b0-ae68-d0d437cf826a}, !- Handle
  D_Htl_All_CTemp_Yr Default,             !- Name
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  12,                                     !- Hour 1
  30,                                     !- Minute 1
  24.4,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4;                                   !- Value Until Time 2

OS:Schedule:Day,
  {99ae0b4f-19eb-4467-b426-4a7a4171537b}, !- Handle
  D_Htl_All_CTemp_Yr Winter Design Day,   !- Name
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {922eac4f-b1b0-48bf-a252-aff410f9cf9c}, !- Handle
  D_Htl_All_CTemp_Yr Summer Design Day,   !- Name
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {446a520c-87e7-4616-8f46-60fe9942bcfa}, !- Handle
  Htl BarCasino - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {702932ae-84d3-43c0-880b-4345e60ead99}, !- Handle
  Htl BarCasino - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63fc1fef-7c1f-4faf-8b95-2ebf2c318a9a}, !- Handle
  Htl Dining - ComStock DEER Pre-1975 Thermostat, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d4e7881-2683-4ef0-9f3a-4e125924432f}, !- Handle
  Htl Dining - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a00a726d-e971-4882-99b4-dea2d152a937}, !- Handle
  Htl Dining - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4c054be-343f-4dd9-8522-68f68abb41b2}, !- Handle
  Htl GuestRmCorrid - ComStock DEER Pre-1975 Thermostat, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {783a3f06-af1b-4f8c-828d-6920db77f6c8}, !- Handle
  Htl GuestRmCorrid - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1dcc9287-05a3-4d0a-8d18-46c19a3b7c59}, !- Handle
  Htl GuestRmCorrid - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f5a04fb-f78f-4eac-9652-02349d70c569}, !- Handle
  Htl GuestRmCorrid - ComStock DEER Pre-1975 Thermostat 3, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb57489c-8721-4cf1-93ea-5daf2344b5ae}, !- Handle
  Htl GuestRmCorrid - ComStock DEER Pre-1975 Thermostat 4, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d7a0fe5-beff-49e0-87cf-b5c50b16aabf}, !- Handle
  Htl GuestRmCorrid - ComStock DEER Pre-1975 Thermostat 5, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c6f650e-360d-4703-92a9-688f6c017a37}, !- Handle
  Htl GuestRmOcc - ComStock DEER Pre-1975 Thermostat, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4df358b3-c1a7-4f45-8de8-c07df721d57e}, !- Handle
  Htl GuestRmOcc - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86a1552d-4c90-46ab-975a-78ed785e69e0}, !- Handle
  Htl GuestRmOcc - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c96ea77e-345b-46f6-ae3f-74a785687780}, !- Handle
  Htl GuestRmOcc - ComStock DEER Pre-1975 Thermostat 3, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7e728b7-fa97-496e-826e-5d897fa6244a}, !- Handle
  Htl GuestRmOcc - ComStock DEER Pre-1975 Thermostat 4, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0b4c936-10c3-4c82-9644-f533ce089bce}, !- Handle
  Htl GuestRmOcc - ComStock DEER Pre-1975 Thermostat 5, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c16bd1b1-05b5-4b58-912d-952a6cd2e50b}, !- Handle
  Htl GuestRmOcc - ComStock DEER Pre-1975 Thermostat 6, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0775c00c-9a21-4596-b48c-ca830a2a039a}, !- Handle
  Htl GuestRmOcc - ComStock DEER Pre-1975 Thermostat 7, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {beccda76-91b2-422e-a114-ccdb99bf69de}, !- Handle
  Htl GuestRmOcc - ComStock DEER Pre-1975 Thermostat 8, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ce3a140-6dff-459b-99ea-79b3c7462028}, !- Handle
  Htl GuestRmOcc - ComStock DEER Pre-1975 Thermostat 9, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43e58311-9b11-4cc7-bf5e-335af644d5b3}, !- Handle
  Htl GuestRmOcc - ComStock DEER Pre-1975 Thermostat 10, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4588e76-c769-4067-b677-bc474fa3428e}, !- Handle
  Htl GuestRmOcc - ComStock DEER Pre-1975 Thermostat 11, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e46029b5-cf29-4680-84d5-0f22f5aa8220}, !- Handle
  Htl GuestRmOcc - ComStock DEER Pre-1975 Thermostat 12, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6c18ae2-a9db-4240-8075-48ebf9832c71}, !- Handle
  Htl GuestRmOcc - ComStock DEER Pre-1975 Thermostat 13, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0ccc617-3bfc-41d9-a201-7f164bff60c1}, !- Handle
  Htl GuestRmOcc - ComStock DEER Pre-1975 Thermostat 14, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf627a7c-4fce-4711-98cc-e2b32c68155c}, !- Handle
  Htl GuestRmUnOcc - ComStock DEER Pre-1975 Thermostat, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b38eea2-a4c7-4a95-b050-9135adfdf0c2}, !- Handle
  Htl GuestRmUnOcc - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e6044af-95f0-4b56-915e-7bac9a8cbc69}, !- Handle
  Htl GuestRmUnOcc - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a439a12-14f4-4bed-b31c-39d8872c72f1}, !- Handle
  Htl GuestRmUnOcc - ComStock DEER Pre-1975 Thermostat 3, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec91eacf-ede2-40e1-942a-9651a3985c91}, !- Handle
  Htl GuestRmUnOcc - ComStock DEER Pre-1975 Thermostat 4, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {008ffa41-8db6-463b-b6a8-99087ddd523d}, !- Handle
  Htl GuestRmUnOcc - ComStock DEER Pre-1975 Thermostat 5, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d64ad0c-cd30-4d1f-bae7-716cde110e0e}, !- Handle
  Htl GuestRmUnOcc - ComStock DEER Pre-1975 Thermostat 6, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f6530a18-b654-4ff4-a495-c40c5a9c7bb1}, !- Handle
  Htl GuestRmUnOcc - ComStock DEER Pre-1975 Thermostat 7, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ea6a22a-1e4c-4e2a-b719-f2325e1a4529}, !- Handle
  Htl GuestRmUnOcc - ComStock DEER Pre-1975 Thermostat 8, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfebfcce-b9a7-41d7-84db-0b45c4e4f66e}, !- Handle
  Htl GuestRmUnOcc - ComStock DEER Pre-1975 Thermostat 9, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c9fe00f-fb89-4446-864b-24022a6f5cc5}, !- Handle
  Htl GuestRmUnOcc - ComStock DEER Pre-1975 Thermostat 10, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ae74f28-fe68-4459-ab8e-abb481da596e}, !- Handle
  Htl GuestRmUnOcc - ComStock DEER Pre-1975 Thermostat 11, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50cfb6ea-44ab-495e-93e7-1b32ea696724}, !- Handle
  Htl HotelLobby - ComStock DEER Pre-1975 Thermostat, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a73e28b8-6ab7-47ac-a0ad-674391aead7d}, !- Handle
  Htl HotelLobby - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60226833-b46a-4cc1-91ad-89c680fa81d7}, !- Handle
  Htl HotelLobby - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b6a0e4c-2ffd-4f9c-a660-64ea04b8d032}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 Thermostat, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2604159f-279d-4175-a535-d0ce80ebf32e}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3581acc2-cf42-4393-a0dd-2fa9ed473090}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {694dcef2-f8c7-45e1-aa79-fd73412e657a}, !- Handle
  Htl Laundry - ComStock DEER Pre-1975 Thermostat, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2bda3d12-77d8-48cd-a6db-e72e00513219}, !- Handle
  Htl Laundry - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88a48af1-aedc-4f82-96f8-2e445dbc5d4f}, !- Handle
  Htl Laundry - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bda25f29-5d74-4c31-90e0-f675aa02277b}, !- Handle
  Htl OfficeGeneral - ComStock DEER Pre-1975 Thermostat, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0149feca-ef1f-4662-8ef3-992b26873a9f}, !- Handle
  Htl OfficeGeneral - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd273eba-e618-47fe-ac71-f829126d3d87}, !- Handle
  Htl OfficeGeneral - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Heating Setpoint Temperature Schedule Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {06830fb3-b467-41ca-b760-bc47951f667a}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a25b22dd-5760-453c-843b-8a24bececd95}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.111383016231181,                      !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  13.3659619477417,                       !- Plant Loop Volume {m3}
  {549545bb-ac7d-406d-bdaf-eb2b02ebdf77}, !- Plant Side Inlet Node Name
  {27d60ed1-5366-49c3-b21a-9e89e8185c68}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f8cb3ed7-466b-471d-9193-ccace5c6113a}, !- Demand Side Inlet Node Name
  {998ce1c9-7d39-4ee5-9e5c-2c298e416714}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {596c890a-60de-4c70-946a-e645392740e0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Demand Mixer Name
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Demand Splitter Name
  {518d60cd-79df-4075-8521-31bd645c8fe6}, !- Supply Mixer Name
  {d457cc61-bf0f-491d-8694-5c68bdfb6c0e}; !- Supply Splitter Name

OS:Node,
  {c95db38a-3d43-4f7c-bf1e-ca522bada62e}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {549545bb-ac7d-406d-bdaf-eb2b02ebdf77}, !- Inlet Port
  {bae68d5f-b271-4d83-a992-ea5b9fdac0a8}; !- Outlet Port

OS:Node,
  {a25b22dd-5760-453c-843b-8a24bececd95}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {ef27ec18-6641-44f3-9dce-7bdf66ab7ac1}, !- Inlet Port
  {27d60ed1-5366-49c3-b21a-9e89e8185c68}; !- Outlet Port

OS:Node,
  {62d60b37-e18e-4540-8abc-ca8208443f25}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {4ca7005f-8ca8-4e60-a04f-cfe18eae03e2}, !- Inlet Port
  {2c27a1c7-3198-4cba-8487-198e0b9ceb8f}; !- Outlet Port

OS:Connector:Mixer,
  {518d60cd-79df-4075-8521-31bd645c8fe6}, !- Handle
  Connector Mixer 7,                      !- Name
  {adf90f89-7bed-4005-abf3-f16f19881f27}, !- Outlet Branch Name
  {c81c4fc1-99ec-45ba-a8b9-929ccec5e213}, !- Inlet Branch Name 1
  {1782b3ce-bee6-4dfb-9b16-5521dea217ad}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d457cc61-bf0f-491d-8694-5c68bdfb6c0e}, !- Handle
  Connector Splitter 7,                   !- Name
  {97df2f65-7f70-41d9-b40e-f3d444b53786}, !- Inlet Branch Name
  {4ca7005f-8ca8-4e60-a04f-cfe18eae03e2}, !- Outlet Branch Name 1
  {9b1fc79f-0b05-4929-bdc3-1c89b90298c6}; !- Outlet Branch Name 2

OS:Connection,
  {549545bb-ac7d-406d-bdaf-eb2b02ebdf77}, !- Handle
  {06830fb3-b467-41ca-b760-bc47951f667a}, !- Source Object
  14,                                     !- Outlet Port
  {c95db38a-3d43-4f7c-bf1e-ca522bada62e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ca7005f-8ca8-4e60-a04f-cfe18eae03e2}, !- Handle
  {d457cc61-bf0f-491d-8694-5c68bdfb6c0e}, !- Source Object
  3,                                      !- Outlet Port
  {62d60b37-e18e-4540-8abc-ca8208443f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27d60ed1-5366-49c3-b21a-9e89e8185c68}, !- Handle
  {a25b22dd-5760-453c-843b-8a24bececd95}, !- Source Object
  3,                                      !- Outlet Port
  {06830fb3-b467-41ca-b760-bc47951f667a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {37569f1f-1de3-4202-84b6-51689961eca3}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {f8cb3ed7-466b-471d-9193-ccace5c6113a}, !- Inlet Port
  {70e652ec-fa14-49c2-add2-f0837aa14e5b}; !- Outlet Port

OS:Node,
  {531f4b30-74a7-49e0-81ce-59d3750c9232}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {72d6ce1b-6005-47f8-a5ef-e6263f6d9b65}, !- Inlet Port
  {998ce1c9-7d39-4ee5-9e5c-2c298e416714}; !- Outlet Port

OS:Node,
  {64521224-64ec-475d-b6aa-5342a1dd1860}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {a5cc197a-bf04-4ccb-9936-f1a16670390f}, !- Inlet Port
  {37f1e0a1-fa73-4641-8864-2bfbb56926a4}; !- Outlet Port

OS:Connector:Mixer,
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Handle
  Connector Mixer 8,                      !- Name
  {c8db504e-30f1-4f52-8b04-06145868ebcf}, !- Outlet Branch Name
  {3bd37d7f-fbac-492c-9b9d-d651f2c35877}, !- Inlet Branch Name 1
  {bd889b60-17dc-444e-a5ca-a68a59167fac}, !- Inlet Branch Name 2
  {474e8cf8-6ed2-48ea-83fb-1302a6aca93d}, !- Inlet Branch Name 3
  {a3fa0c73-ec77-44d6-823f-610000028d3d}, !- Inlet Branch Name 4
  {478b3274-e777-46a4-a910-c74efd30577a}, !- Inlet Branch Name 5
  {2b75bbaa-04c0-47dc-a3c3-ccbaabea329b}, !- Inlet Branch Name 6
  {ed04abff-36fb-486e-afeb-40fac2ecb878}, !- Inlet Branch Name 7
  {b6d58cf4-1528-4f15-99c9-3bd399c23b61}, !- Inlet Branch Name 8
  {63ee612f-16e1-41e1-8566-27f4dd5a4795}, !- Inlet Branch Name 9
  {87d7ce43-b4ac-4f72-a989-28d7012efd9d}, !- Inlet Branch Name 10
  {56816b9e-134a-4ae0-9e60-a3cfe28703ed}, !- Inlet Branch Name 11
  {f8727dd2-36c5-483b-aeb5-5c7d2ae644bc}, !- Inlet Branch Name 12
  {aa4225b1-de4b-4e4f-a6e7-cb0ed466ba8a}, !- Inlet Branch Name 13
  {d812c543-169a-4037-984a-9a83cc522897}, !- Inlet Branch Name 14
  {d7bcdc9d-0011-4ca7-a224-e0399767acc8}, !- Inlet Branch Name 15
  {560b9868-9446-4a58-9e10-833e3f745e09}, !- Inlet Branch Name 16
  {7b60f049-895c-41b8-a09d-91798d8f645c}, !- Inlet Branch Name 17
  {0290d4b1-d608-42b6-868b-94e28370c8ae}, !- Inlet Branch Name 18
  {b3308d40-5136-4df4-ae37-d1a3f70102d9}, !- Inlet Branch Name 19
  {c20f6d41-8414-40d4-a057-9500160e234e}, !- Inlet Branch Name 20
  {255c475b-4dde-40a3-b406-cd94268d2185}, !- Inlet Branch Name 21
  {cf3ed718-f48c-457e-bf26-46f4f2540108}, !- Inlet Branch Name 22
  {92f1935c-8810-4a7b-8b46-4a488a791b85}, !- Inlet Branch Name 23
  {bf53634b-de1f-4f92-bf9d-b2a67baec5a0}, !- Inlet Branch Name 24
  {327f5c2c-ebb7-420d-9266-5b0932c11216}, !- Inlet Branch Name 25
  {7d91fe3d-099f-4515-91f3-ba8629da336a}, !- Inlet Branch Name 26
  {cb0c2d0f-d8fa-4962-bcde-b00020adbd2f}, !- Inlet Branch Name 27
  {3cadc982-fe9f-4683-b7c8-57b9dcb1743a}, !- Inlet Branch Name 28
  {98a9c4c6-479d-42d9-b31c-72e5a358391e}, !- Inlet Branch Name 29
  {a6b90fbc-cffd-4e8a-83cd-fdb0febec98f}, !- Inlet Branch Name 30
  {7944c2c3-7aa3-4c8c-8ef6-04a7c31fc4ac}, !- Inlet Branch Name 31
  {b7e935b5-4613-41fe-a5da-9497704ddb9d}, !- Inlet Branch Name 32
  {ddc1f6ce-27a9-4342-beff-b43799a89bb5}, !- Inlet Branch Name 33
  {75f63f2a-583e-43ff-be0f-350b8667b937}, !- Inlet Branch Name 34
  {ce34488c-081f-4ded-9aef-dd2f082baddb}, !- Inlet Branch Name 35
  {580e82a7-624f-4201-89b4-50dcb5bd8e1e}, !- Inlet Branch Name 36
  {f612c89c-2bc0-4512-8374-eeb81dd3a269}, !- Inlet Branch Name 37
  {c259ee81-d9f5-46cd-9deb-2281d768c3c0}, !- Inlet Branch Name 38
  {adc3ed02-cee4-4bb6-bc66-da75e5adca3c}, !- Inlet Branch Name 39
  {95a19ffd-2cdf-4ed4-bf69-56d9ae8324be}, !- Inlet Branch Name 40
  {63bd7acb-73c6-496f-8b7f-8a43ea77060b}, !- Inlet Branch Name 41
  {ab5e32a7-904f-4140-aa4e-d4490e15c845}, !- Inlet Branch Name 42
  {2e717d64-c1ac-4d0a-aeac-83e6a57e7b80}, !- Inlet Branch Name 43
  {7cebe0a6-390b-4ec3-8cff-480451bd7077}, !- Inlet Branch Name 44
  {1a3bbdf4-7320-4da1-b6df-14b9abdb6ce7}, !- Inlet Branch Name 45
  {b53c145e-599d-4e7f-8947-2b01950fee85}, !- Inlet Branch Name 46
  {39c1cab7-4f28-450b-83e0-e0f2c97b9b5d}, !- Inlet Branch Name 47
  {015ca2b9-ccad-43da-8f86-945e49407c0c}, !- Inlet Branch Name 48
  {13ae259c-74d7-4461-93b7-7555fce7a06b}, !- Inlet Branch Name 49
  {b6476d09-f425-4016-9390-ee9705432bc8}, !- Inlet Branch Name 50
  {9eec11a3-4cb8-4496-917d-bc4ef81ba21b}, !- Inlet Branch Name 51
  {a26c9020-f675-40a9-973a-14ff33688a04}, !- Inlet Branch Name 52
  {18ed0299-2b70-4260-a56b-d148a435a7e0}, !- Inlet Branch Name 53
  {85fb5946-84ba-47de-9673-2d5091f2d2dd}, !- Inlet Branch Name 54
  {5ad2f9cd-5762-41aa-a909-79abbf854ca0}; !- Inlet Branch Name 55

OS:Connector:Splitter,
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Handle
  Connector Splitter 8,                   !- Name
  {95b2d8c5-affc-48b6-869e-8a323c91493c}, !- Inlet Branch Name
  {a5cc197a-bf04-4ccb-9936-f1a16670390f}, !- Outlet Branch Name 1
  {bc72efe6-0772-42ba-bc58-b7d7b6abb251}, !- Outlet Branch Name 2
  {d97af3f6-0a2d-4c6f-b099-4ae6a05ca837}, !- Outlet Branch Name 3
  {535392a6-be22-4b1b-95fd-fa6523aa747d}, !- Outlet Branch Name 4
  {fbcf1b71-360e-4882-ab8f-c0cb95565cb0}, !- Outlet Branch Name 5
  {ca58b616-e833-4165-a306-08ebeb90a9af}, !- Outlet Branch Name 6
  {1a7f5dab-4e02-4cf2-baee-f1e288784011}, !- Outlet Branch Name 7
  {16c22af5-3f66-44fa-b976-2e463b01be41}, !- Outlet Branch Name 8
  {285ff8b3-9772-4326-af08-8275c7e255c9}, !- Outlet Branch Name 9
  {62b729c0-d61f-4177-8f05-c3e63352febf}, !- Outlet Branch Name 10
  {fff8c785-0c75-4d52-ad51-7c6e871f739a}, !- Outlet Branch Name 11
  {5f8209ac-c52b-4c1c-8770-e0eaf9dbd7da}, !- Outlet Branch Name 12
  {f2256835-e6db-490e-bf7f-bb37dde1d242}, !- Outlet Branch Name 13
  {3e7dc93d-1889-4a52-9115-1695b268efb2}, !- Outlet Branch Name 14
  {3d77e010-3f09-41c6-9d47-ba332f00b0e2}, !- Outlet Branch Name 15
  {06c6aeb1-2c3c-4856-a0d3-59f95504ea6a}, !- Outlet Branch Name 16
  {967042e6-e42a-4ff9-a4a0-d84f46ed8880}, !- Outlet Branch Name 17
  {d4136b7c-8082-4e4c-97ea-2d311a0059e9}, !- Outlet Branch Name 18
  {0c35a583-0171-4c22-aa93-b75efd060d64}, !- Outlet Branch Name 19
  {a0da7623-8e2a-43b8-b2b0-d2c6c1cff252}, !- Outlet Branch Name 20
  {6ac0e407-850b-4ae5-bb05-84667adacee7}, !- Outlet Branch Name 21
  {acd60aa5-21db-4889-8a02-7676d80c932f}, !- Outlet Branch Name 22
  {3bea07d6-8231-44cb-9075-f3147c6f9cc4}, !- Outlet Branch Name 23
  {d15c29be-9a25-4333-994b-7083c081b014}, !- Outlet Branch Name 24
  {2e46abb5-d6fc-4ada-9ba5-60a610132934}, !- Outlet Branch Name 25
  {35c53b88-d506-4317-8404-3771efc4e5b5}, !- Outlet Branch Name 26
  {c4e96b8d-f6d2-4000-8ebb-030295c20fa6}, !- Outlet Branch Name 27
  {fe9f4678-74e5-40bf-bccb-2944a34e2597}, !- Outlet Branch Name 28
  {3a6c7121-0cea-4715-b348-4e2884f73254}, !- Outlet Branch Name 29
  {d49d53f9-7c3f-4b9a-bb8a-fef5107afb6c}, !- Outlet Branch Name 30
  {52352ec5-efd3-444e-a162-4fd0e85ed9f8}, !- Outlet Branch Name 31
  {fd6bff91-44df-449e-a3ed-ee50b2757b6d}, !- Outlet Branch Name 32
  {05ba526a-4c23-4639-8cc7-5d013fde5f43}, !- Outlet Branch Name 33
  {51a5b67b-e42e-4cee-8438-697d7806d3ef}, !- Outlet Branch Name 34
  {13f9974b-00e9-4d4a-82ea-dcc18a9536a2}, !- Outlet Branch Name 35
  {aac3a21e-7bec-447b-96cb-89ca89b8720a}, !- Outlet Branch Name 36
  {9ff14eb9-033b-4457-bd80-2e0aa725aa03}, !- Outlet Branch Name 37
  {27172a17-7419-42df-b49d-fcff35c172c3}, !- Outlet Branch Name 38
  {af0cddf1-bb33-4821-b74a-e015785fabb4}, !- Outlet Branch Name 39
  {ac7422f5-0f65-4886-a804-2e9361f37e89}, !- Outlet Branch Name 40
  {2bc0c423-6081-4386-b805-1e082f311b68}, !- Outlet Branch Name 41
  {a60fe874-9825-4264-8ae8-21119811d755}, !- Outlet Branch Name 42
  {c93a0978-2547-4c24-b85b-13aa83ec6945}, !- Outlet Branch Name 43
  {7199482f-d262-4bdf-920c-9d06cb511f5d}, !- Outlet Branch Name 44
  {68280035-6cad-41cd-95c3-21fb2763fd40}, !- Outlet Branch Name 45
  {3775ffd8-b9ec-438c-8065-a029d9b4ccad}, !- Outlet Branch Name 46
  {81ad3e9f-51e8-4284-b7f3-5318926b88af}, !- Outlet Branch Name 47
  {fecfc87c-d32c-46ad-9dab-85634b84f71f}, !- Outlet Branch Name 48
  {1981c142-b973-44fb-819e-c26a19d55c5c}, !- Outlet Branch Name 49
  {a525f4d1-47c0-4c4f-9591-3e9599ab1e25}, !- Outlet Branch Name 50
  {78a3780b-f3cf-4282-8e59-f3efcdc2bf76}, !- Outlet Branch Name 51
  {9f708d5a-98ff-4995-a26a-a7493e1b59cf}, !- Outlet Branch Name 52
  {0ee975b6-b995-402c-9432-9e74c724787a}, !- Outlet Branch Name 53
  {ef832b8c-19ec-43e6-a1be-27dcf7493632}, !- Outlet Branch Name 54
  {c00e71a2-0433-4e33-a5d1-457919fe30c8}; !- Outlet Branch Name 55

OS:Connection,
  {f8cb3ed7-466b-471d-9193-ccace5c6113a}, !- Handle
  {06830fb3-b467-41ca-b760-bc47951f667a}, !- Source Object
  17,                                     !- Outlet Port
  {37569f1f-1de3-4202-84b6-51689961eca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5cc197a-bf04-4ccb-9936-f1a16670390f}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  3,                                      !- Outlet Port
  {64521224-64ec-475d-b6aa-5342a1dd1860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {998ce1c9-7d39-4ee5-9e5c-2c298e416714}, !- Handle
  {531f4b30-74a7-49e0-81ce-59d3750c9232}, !- Source Object
  3,                                      !- Outlet Port
  {06830fb3-b467-41ca-b760-bc47951f667a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {cf8c2861-c044-4ba3-9a84-9c178a22ec54}, !- Handle
  {06830fb3-b467-41ca-b760-bc47951f667a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {596c890a-60de-4c70-946a-e645392740e0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {050bf6d6-b72e-4d66-b5ce-af4c4523edca}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Schedule Type Limits Name
  {a97de037-7f17-4cac-97f4-e12e41b38ff7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a97de037-7f17-4cac-97f4-e12e41b38ff7}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6d57ce5f-6b23-436b-abb5-e899d824eb39}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {050bf6d6-b72e-4d66-b5ce-af4c4523edca}, !- Schedule Name
  {a25b22dd-5760-453c-843b-8a24bececd95}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {73b5e60b-a795-4d50-9f8c-71e2c3d2a828}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {bae68d5f-b271-4d83-a992-ea5b9fdac0a8}, !- Inlet Node Name
  {94b6340c-9425-4d31-80eb-68a55d6d7074}, !- Outlet Node Name
  0.111383016231181,                      !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  27537.7410465781,                       !- Rated Power Consumption {W}
  0.93,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {2b00e065-8f79-4f37-b8de-771586b28933}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {94b6340c-9425-4d31-80eb-68a55d6d7074}, !- Inlet Port
  {97df2f65-7f70-41d9-b40e-f3d444b53786}; !- Outlet Port

OS:Connection,
  {bae68d5f-b271-4d83-a992-ea5b9fdac0a8}, !- Handle
  {c95db38a-3d43-4f7c-bf1e-ca522bada62e}, !- Source Object
  3,                                      !- Outlet Port
  {73b5e60b-a795-4d50-9f8c-71e2c3d2a828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94b6340c-9425-4d31-80eb-68a55d6d7074}, !- Handle
  {73b5e60b-a795-4d50-9f8c-71e2c3d2a828}, !- Source Object
  3,                                      !- Outlet Port
  {2b00e065-8f79-4f37-b8de-771586b28933}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97df2f65-7f70-41d9-b40e-f3d444b53786}, !- Handle
  {2b00e065-8f79-4f37-b8de-771586b28933}, !- Source Object
  3,                                      !- Outlet Port
  {d457cc61-bf0f-491d-8694-5c68bdfb6c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {7f9219b3-b474-4db1-815d-8bf4849f27c3}, !- Handle
  Boiler 12924kBtu/hr 0.8 Combustion Eff 13849kBtu/hr 0.8 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  5092297.84247012,                       !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  0.111383016231181,                      !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {2c27a1c7-3198-4cba-8487-198e0b9ceb8f}, !- Boiler Water Inlet Node Name
  {56aa6694-859d-46b5-8011-d4a32b56c406}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {d1b0b3f3-cd40-4439-86a8-f971e39790d6}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {56aa6694-859d-46b5-8011-d4a32b56c406}, !- Inlet Port
  {c81c4fc1-99ec-45ba-a8b9-929ccec5e213}; !- Outlet Port

OS:Connection,
  {2c27a1c7-3198-4cba-8487-198e0b9ceb8f}, !- Handle
  {62d60b37-e18e-4540-8abc-ca8208443f25}, !- Source Object
  3,                                      !- Outlet Port
  {7f9219b3-b474-4db1-815d-8bf4849f27c3}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {56aa6694-859d-46b5-8011-d4a32b56c406}, !- Handle
  {7f9219b3-b474-4db1-815d-8bf4849f27c3}, !- Source Object
  12,                                     !- Outlet Port
  {d1b0b3f3-cd40-4439-86a8-f971e39790d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c81c4fc1-99ec-45ba-a8b9-929ccec5e213}, !- Handle
  {d1b0b3f3-cd40-4439-86a8-f971e39790d6}, !- Source Object
  3,                                      !- Outlet Port
  {518d60cd-79df-4075-8521-31bd645c8fe6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {081c51f5-7eed-4a09-a047-e16d31f9eeaa}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {7c476b61-9355-4ae6-b7a1-e29808f334da}, !- Inlet Node Name
  {6fefe359-5809-4af5-b21e-54b662c4407f}; !- Outlet Node Name

OS:Node,
  {a8d69702-0302-48ab-81b6-8620d35f28c3}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {9b1fc79f-0b05-4929-bdc3-1c89b90298c6}, !- Inlet Port
  {7c476b61-9355-4ae6-b7a1-e29808f334da}; !- Outlet Port

OS:Connection,
  {9b1fc79f-0b05-4929-bdc3-1c89b90298c6}, !- Handle
  {d457cc61-bf0f-491d-8694-5c68bdfb6c0e}, !- Source Object
  4,                                      !- Outlet Port
  {a8d69702-0302-48ab-81b6-8620d35f28c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0df2bfed-2041-40d4-b80b-c58839545bf5}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {6fefe359-5809-4af5-b21e-54b662c4407f}, !- Inlet Port
  {1782b3ce-bee6-4dfb-9b16-5521dea217ad}; !- Outlet Port

OS:Connection,
  {7c476b61-9355-4ae6-b7a1-e29808f334da}, !- Handle
  {a8d69702-0302-48ab-81b6-8620d35f28c3}, !- Source Object
  3,                                      !- Outlet Port
  {081c51f5-7eed-4a09-a047-e16d31f9eeaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fefe359-5809-4af5-b21e-54b662c4407f}, !- Handle
  {081c51f5-7eed-4a09-a047-e16d31f9eeaa}, !- Source Object
  3,                                      !- Outlet Port
  {0df2bfed-2041-40d4-b80b-c58839545bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1782b3ce-bee6-4dfb-9b16-5521dea217ad}, !- Handle
  {0df2bfed-2041-40d4-b80b-c58839545bf5}, !- Source Object
  3,                                      !- Outlet Port
  {518d60cd-79df-4075-8521-31bd645c8fe6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {284e7682-c8ff-4ab9-8bed-1da7d3731965}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {37f1e0a1-fa73-4641-8864-2bfbb56926a4}, !- Inlet Node Name
  {4e1fe5bd-2cb8-41c8-abe5-f631c552fcc2}; !- Outlet Node Name

OS:Node,
  {ff13bc8a-c236-46f9-a1c4-63c3ffa29b7a}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {4e1fe5bd-2cb8-41c8-abe5-f631c552fcc2}, !- Inlet Port
  {3bd37d7f-fbac-492c-9b9d-d651f2c35877}; !- Outlet Port

OS:Connection,
  {37f1e0a1-fa73-4641-8864-2bfbb56926a4}, !- Handle
  {64521224-64ec-475d-b6aa-5342a1dd1860}, !- Source Object
  3,                                      !- Outlet Port
  {284e7682-c8ff-4ab9-8bed-1da7d3731965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e1fe5bd-2cb8-41c8-abe5-f631c552fcc2}, !- Handle
  {284e7682-c8ff-4ab9-8bed-1da7d3731965}, !- Source Object
  3,                                      !- Outlet Port
  {ff13bc8a-c236-46f9-a1c4-63c3ffa29b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bd37d7f-fbac-492c-9b9d-d651f2c35877}, !- Handle
  {ff13bc8a-c236-46f9-a1c4-63c3ffa29b7a}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7d526cf5-2336-4369-929f-d33e311a972c}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {acfab821-e5bf-42e7-84f0-00f1ba0ae395}, !- Inlet Node Name
  {ef27ec18-6641-44f3-9dce-7bdf66ab7ac1}; !- Outlet Node Name

OS:Node,
  {617abe79-5121-4c6d-8342-a1c36af4520e}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {adf90f89-7bed-4005-abf3-f16f19881f27}, !- Inlet Port
  {acfab821-e5bf-42e7-84f0-00f1ba0ae395}; !- Outlet Port

OS:Connection,
  {adf90f89-7bed-4005-abf3-f16f19881f27}, !- Handle
  {518d60cd-79df-4075-8521-31bd645c8fe6}, !- Source Object
  2,                                      !- Outlet Port
  {617abe79-5121-4c6d-8342-a1c36af4520e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acfab821-e5bf-42e7-84f0-00f1ba0ae395}, !- Handle
  {617abe79-5121-4c6d-8342-a1c36af4520e}, !- Source Object
  3,                                      !- Outlet Port
  {7d526cf5-2336-4369-929f-d33e311a972c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef27ec18-6641-44f3-9dce-7bdf66ab7ac1}, !- Handle
  {7d526cf5-2336-4369-929f-d33e311a972c}, !- Source Object
  3,                                      !- Outlet Port
  {a25b22dd-5760-453c-843b-8a24bececd95}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {acfff72f-dfc5-4b73-8153-e0664c1bbf53}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {70e652ec-fa14-49c2-add2-f0837aa14e5b}, !- Inlet Node Name
  {554e95ef-884d-42fe-92e9-62835dde9c91}; !- Outlet Node Name

OS:Node,
  {28bda7d3-dcc6-4b74-a1f6-2f26adec913f}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {554e95ef-884d-42fe-92e9-62835dde9c91}, !- Inlet Port
  {95b2d8c5-affc-48b6-869e-8a323c91493c}; !- Outlet Port

OS:Connection,
  {70e652ec-fa14-49c2-add2-f0837aa14e5b}, !- Handle
  {37569f1f-1de3-4202-84b6-51689961eca3}, !- Source Object
  3,                                      !- Outlet Port
  {acfff72f-dfc5-4b73-8153-e0664c1bbf53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {554e95ef-884d-42fe-92e9-62835dde9c91}, !- Handle
  {acfff72f-dfc5-4b73-8153-e0664c1bbf53}, !- Source Object
  3,                                      !- Outlet Port
  {28bda7d3-dcc6-4b74-a1f6-2f26adec913f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95b2d8c5-affc-48b6-869e-8a323c91493c}, !- Handle
  {28bda7d3-dcc6-4b74-a1f6-2f26adec913f}, !- Source Object
  3,                                      !- Outlet Port
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6c972436-1c9f-40c3-97f7-3fd47fd4ac0f}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {0e1269a4-781e-443e-9fe8-d279831813da}, !- Inlet Node Name
  {72d6ce1b-6005-47f8-a5ef-e6263f6d9b65}; !- Outlet Node Name

OS:Node,
  {824013fc-35c2-4a1e-b2bf-96b852d2b449}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {c8db504e-30f1-4f52-8b04-06145868ebcf}, !- Inlet Port
  {0e1269a4-781e-443e-9fe8-d279831813da}; !- Outlet Port

OS:Connection,
  {c8db504e-30f1-4f52-8b04-06145868ebcf}, !- Handle
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Source Object
  2,                                      !- Outlet Port
  {824013fc-35c2-4a1e-b2bf-96b852d2b449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e1269a4-781e-443e-9fe8-d279831813da}, !- Handle
  {824013fc-35c2-4a1e-b2bf-96b852d2b449}, !- Source Object
  3,                                      !- Outlet Port
  {6c972436-1c9f-40c3-97f7-3fd47fd4ac0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72d6ce1b-6005-47f8-a5ef-e6263f6d9b65}, !- Handle
  {6c972436-1c9f-40c3-97f7-3fd47fd4ac0f}, !- Source Object
  3,                                      !- Outlet Port
  {531f4b30-74a7-49e0-81ce-59d3750c9232}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {7495c450-0d8d-4b83-bd08-5a17e5ee4535}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3348ff8b-a918-4f85-8e6f-2f3939ce49e7}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  0.380249964802673,                      !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  45.6299957763207,                       !- Plant Loop Volume {m3}
  {e9603058-2b0f-4880-a4b5-0003fca9a5dc}, !- Plant Side Inlet Node Name
  {3b61d5c0-94e7-4530-b17d-419167ed53f7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {da5fa511-8754-4e31-a4b7-c9c1c6637e25}, !- Demand Side Inlet Node Name
  {b40472e9-1e0e-4999-998f-a8ce614cbacc}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {92f98d98-c7b2-4602-9f77-e4b95a3e349e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a376b92b-9aee-45d8-b2fd-33b3bb72362b}, !- Demand Mixer Name
  {0e9164cd-53cd-491c-b452-94f1b5df24a9}, !- Demand Splitter Name
  {4a78f39b-d89e-4276-a7fb-06713c61e932}, !- Supply Mixer Name
  {b1c016dd-2db6-4d2e-897d-718ce4513a94}; !- Supply Splitter Name

OS:Node,
  {b2c99605-2654-450c-aea9-735640b291e4}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {e9603058-2b0f-4880-a4b5-0003fca9a5dc}, !- Inlet Port
  {a60c4ec0-8400-4e48-acb1-23cef58ca811}; !- Outlet Port

OS:Node,
  {3348ff8b-a918-4f85-8e6f-2f3939ce49e7}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {405b6fbc-4c56-497b-b762-22290af59683}, !- Inlet Port
  {3b61d5c0-94e7-4530-b17d-419167ed53f7}; !- Outlet Port

OS:Node,
  {306d0742-e27a-4959-9c7d-bc362067ad66}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {d97f876a-2449-4b90-8ade-4f0ab091af59}, !- Inlet Port
  {2cf92e54-80a4-404b-8735-62d79a1ced75}; !- Outlet Port

OS:Connector:Mixer,
  {4a78f39b-d89e-4276-a7fb-06713c61e932}, !- Handle
  Connector Mixer 9,                      !- Name
  {45efa362-363a-403c-bd01-79dc06501bd9}, !- Outlet Branch Name
  {7dfef4d2-6040-4926-9c67-2f85455d5292}, !- Inlet Branch Name 1
  {0ed5ea2e-22de-4290-b8d8-6d2b6cb8a8cd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b1c016dd-2db6-4d2e-897d-718ce4513a94}, !- Handle
  Connector Splitter 9,                   !- Name
  {827c087d-9cda-4a2c-97cd-e17104b878bf}, !- Inlet Branch Name
  {d97f876a-2449-4b90-8ade-4f0ab091af59}, !- Outlet Branch Name 1
  {4d51601b-69cf-4b99-b715-6f66afe9d158}; !- Outlet Branch Name 2

OS:Connection,
  {e9603058-2b0f-4880-a4b5-0003fca9a5dc}, !- Handle
  {7495c450-0d8d-4b83-bd08-5a17e5ee4535}, !- Source Object
  14,                                     !- Outlet Port
  {b2c99605-2654-450c-aea9-735640b291e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d97f876a-2449-4b90-8ade-4f0ab091af59}, !- Handle
  {b1c016dd-2db6-4d2e-897d-718ce4513a94}, !- Source Object
  3,                                      !- Outlet Port
  {306d0742-e27a-4959-9c7d-bc362067ad66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b61d5c0-94e7-4530-b17d-419167ed53f7}, !- Handle
  {3348ff8b-a918-4f85-8e6f-2f3939ce49e7}, !- Source Object
  3,                                      !- Outlet Port
  {7495c450-0d8d-4b83-bd08-5a17e5ee4535}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a18d24aa-ecde-4ca8-af1b-d863bc0f6dac}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {da5fa511-8754-4e31-a4b7-c9c1c6637e25}, !- Inlet Port
  {b6a1e0fc-b6e2-48cf-9ba3-76e759fedd66}; !- Outlet Port

OS:Node,
  {ac64c0f8-0891-4ac9-888c-7221b97bea41}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {217a825a-f2ce-41b4-941f-0cb55429e669}, !- Inlet Port
  {b40472e9-1e0e-4999-998f-a8ce614cbacc}; !- Outlet Port

OS:Node,
  {bcc3bdaa-f418-41d4-837e-d8803b1e7588}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {ff930ea8-a45b-456c-b5a7-71007bae8614}, !- Inlet Port
  {e59a4f7b-1e60-4ec2-a49c-93258dfc24e6}; !- Outlet Port

OS:Connector:Mixer,
  {a376b92b-9aee-45d8-b2fd-33b3bb72362b}, !- Handle
  Connector Mixer 10,                     !- Name
  {fe1343be-5eae-47e0-8b57-66bad1dc4514}, !- Outlet Branch Name
  {83d2c22c-66b4-4425-8823-8ca85de119a4}, !- Inlet Branch Name 1
  {302ec006-4a4c-4ea1-b78b-93b27bda00b1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0e9164cd-53cd-491c-b452-94f1b5df24a9}, !- Handle
  Connector Splitter 10,                  !- Name
  {b8ad44a9-8f3e-41df-83e9-1d718135984c}, !- Inlet Branch Name
  {ff930ea8-a45b-456c-b5a7-71007bae8614}, !- Outlet Branch Name 1
  {402a854a-086c-4c1d-82a8-38937d17e9a5}; !- Outlet Branch Name 2

OS:Connection,
  {da5fa511-8754-4e31-a4b7-c9c1c6637e25}, !- Handle
  {7495c450-0d8d-4b83-bd08-5a17e5ee4535}, !- Source Object
  17,                                     !- Outlet Port
  {a18d24aa-ecde-4ca8-af1b-d863bc0f6dac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff930ea8-a45b-456c-b5a7-71007bae8614}, !- Handle
  {0e9164cd-53cd-491c-b452-94f1b5df24a9}, !- Source Object
  3,                                      !- Outlet Port
  {bcc3bdaa-f418-41d4-837e-d8803b1e7588}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b40472e9-1e0e-4999-998f-a8ce614cbacc}, !- Handle
  {ac64c0f8-0891-4ac9-888c-7221b97bea41}, !- Source Object
  3,                                      !- Outlet Port
  {7495c450-0d8d-4b83-bd08-5a17e5ee4535}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {61adfd88-0354-4297-8bea-db73fa9b4d38}, !- Handle
  {7495c450-0d8d-4b83-bd08-5a17e5ee4535}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {92f98d98-c7b2-4602-9f77-e4b95a3e349e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {a9d8f749-e348-4a5f-92f0-d5e612dea25a}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 10.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  5.55555555555556,                       !- Offset Temperature Difference {deltaC}
  28.4555555555555,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {3348ff8b-a918-4f85-8e6f-2f3939ce49e7}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {9925cc26-dd4a-4840-86cd-5409d17a5db2}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {a60c4ec0-8400-4e48-acb1-23cef58ca811}, !- Inlet Node Name
  {83e47469-b47f-48c6-90e0-afd63bb64432}, !- Outlet Node Name
  0.380249964802673,                      !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  76232.998348914,                        !- Rated Power Consumption {W}
  0.95,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {f738bca0-9c59-4ec9-81bd-ae82a733f373}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {83e47469-b47f-48c6-90e0-afd63bb64432}, !- Inlet Port
  {827c087d-9cda-4a2c-97cd-e17104b878bf}; !- Outlet Port

OS:Connection,
  {a60c4ec0-8400-4e48-acb1-23cef58ca811}, !- Handle
  {b2c99605-2654-450c-aea9-735640b291e4}, !- Source Object
  3,                                      !- Outlet Port
  {9925cc26-dd4a-4840-86cd-5409d17a5db2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83e47469-b47f-48c6-90e0-afd63bb64432}, !- Handle
  {9925cc26-dd4a-4840-86cd-5409d17a5db2}, !- Source Object
  3,                                      !- Outlet Port
  {f738bca0-9c59-4ec9-81bd-ae82a733f373}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {827c087d-9cda-4a2c-97cd-e17104b878bf}, !- Handle
  {f738bca0-9c59-4ec9-81bd-ae82a733f373}, !- Source Object
  3,                                      !- Outlet Port
  {b1c016dd-2db6-4d2e-897d-718ce4513a94}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {af5e0ac3-5db1-47fd-93df-03c1f2773b09}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp 38.2 gpm/hp, !- Name
  {2cf92e54-80a4-404b-8735-62d79a1ced75}, !- Water Inlet Node
  {b09d1529-e842-4a13-bb58-b03798877947}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  22.9,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  0.380249964802673,                      !- Design Water Flow Rate {m3/s}
  369.647867847624,                       !- Design Air Flow Rate {m3/s}
  136303.628374068,                       !- Design Fan Power {W}
  {5bb48ba2-1f8d-4880-8268-e562c06c5487}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {5bb48ba2-1f8d-4880-8268-e562c06c5487}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {8ffd6f77-6c4d-41ca-a858-66145fc0300a}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {b09d1529-e842-4a13-bb58-b03798877947}, !- Inlet Port
  {7dfef4d2-6040-4926-9c67-2f85455d5292}; !- Outlet Port

OS:Connection,
  {2cf92e54-80a4-404b-8735-62d79a1ced75}, !- Handle
  {306d0742-e27a-4959-9c7d-bc362067ad66}, !- Source Object
  3,                                      !- Outlet Port
  {af5e0ac3-5db1-47fd-93df-03c1f2773b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b09d1529-e842-4a13-bb58-b03798877947}, !- Handle
  {af5e0ac3-5db1-47fd-93df-03c1f2773b09}, !- Source Object
  3,                                      !- Outlet Port
  {8ffd6f77-6c4d-41ca-a858-66145fc0300a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dfef4d2-6040-4926-9c67-2f85455d5292}, !- Handle
  {8ffd6f77-6c4d-41ca-a858-66145fc0300a}, !- Source Object
  3,                                      !- Outlet Port
  {4a78f39b-d89e-4276-a7fb-06713c61e932}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fbf29db6-11e7-4b82-866d-5adcec614fab}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {d80efa6b-e40c-461a-944c-a64be424bf52}, !- Inlet Node Name
  {bbe8a35b-a26a-440a-b1d7-3769ecf2b1cc}; !- Outlet Node Name

OS:Node,
  {92fa8c5d-aaec-4808-8789-a3cba1603ebb}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {4d51601b-69cf-4b99-b715-6f66afe9d158}, !- Inlet Port
  {d80efa6b-e40c-461a-944c-a64be424bf52}; !- Outlet Port

OS:Connection,
  {4d51601b-69cf-4b99-b715-6f66afe9d158}, !- Handle
  {b1c016dd-2db6-4d2e-897d-718ce4513a94}, !- Source Object
  4,                                      !- Outlet Port
  {92fa8c5d-aaec-4808-8789-a3cba1603ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7132b75-2924-4af8-9238-9eaa821f69cd}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {bbe8a35b-a26a-440a-b1d7-3769ecf2b1cc}, !- Inlet Port
  {0ed5ea2e-22de-4290-b8d8-6d2b6cb8a8cd}; !- Outlet Port

OS:Connection,
  {d80efa6b-e40c-461a-944c-a64be424bf52}, !- Handle
  {92fa8c5d-aaec-4808-8789-a3cba1603ebb}, !- Source Object
  3,                                      !- Outlet Port
  {fbf29db6-11e7-4b82-866d-5adcec614fab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbe8a35b-a26a-440a-b1d7-3769ecf2b1cc}, !- Handle
  {fbf29db6-11e7-4b82-866d-5adcec614fab}, !- Source Object
  3,                                      !- Outlet Port
  {b7132b75-2924-4af8-9238-9eaa821f69cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ed5ea2e-22de-4290-b8d8-6d2b6cb8a8cd}, !- Handle
  {b7132b75-2924-4af8-9238-9eaa821f69cd}, !- Source Object
  3,                                      !- Outlet Port
  {4a78f39b-d89e-4276-a7fb-06713c61e932}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2468b96e-dc75-4cfd-be72-60996110e463}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {e59a4f7b-1e60-4ec2-a49c-93258dfc24e6}, !- Inlet Node Name
  {613e8054-2805-4ba1-806a-0015c20f476a}; !- Outlet Node Name

OS:Node,
  {51021b3e-07b9-4ac3-9b0d-b5dc07ce1ec9}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {613e8054-2805-4ba1-806a-0015c20f476a}, !- Inlet Port
  {83d2c22c-66b4-4425-8823-8ca85de119a4}; !- Outlet Port

OS:Connection,
  {e59a4f7b-1e60-4ec2-a49c-93258dfc24e6}, !- Handle
  {bcc3bdaa-f418-41d4-837e-d8803b1e7588}, !- Source Object
  3,                                      !- Outlet Port
  {2468b96e-dc75-4cfd-be72-60996110e463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {613e8054-2805-4ba1-806a-0015c20f476a}, !- Handle
  {2468b96e-dc75-4cfd-be72-60996110e463}, !- Source Object
  3,                                      !- Outlet Port
  {51021b3e-07b9-4ac3-9b0d-b5dc07ce1ec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83d2c22c-66b4-4425-8823-8ca85de119a4}, !- Handle
  {51021b3e-07b9-4ac3-9b0d-b5dc07ce1ec9}, !- Source Object
  3,                                      !- Outlet Port
  {a376b92b-9aee-45d8-b2fd-33b3bb72362b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {85cda602-493e-4c98-ad5c-75a2b93dae27}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {d86a5225-ece4-49fc-8f32-139d86605b26}, !- Inlet Node Name
  {405b6fbc-4c56-497b-b762-22290af59683}; !- Outlet Node Name

OS:Node,
  {b62a5442-2a85-4d66-8154-d7e1fa5f717f}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {45efa362-363a-403c-bd01-79dc06501bd9}, !- Inlet Port
  {d86a5225-ece4-49fc-8f32-139d86605b26}; !- Outlet Port

OS:Connection,
  {45efa362-363a-403c-bd01-79dc06501bd9}, !- Handle
  {4a78f39b-d89e-4276-a7fb-06713c61e932}, !- Source Object
  2,                                      !- Outlet Port
  {b62a5442-2a85-4d66-8154-d7e1fa5f717f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d86a5225-ece4-49fc-8f32-139d86605b26}, !- Handle
  {b62a5442-2a85-4d66-8154-d7e1fa5f717f}, !- Source Object
  3,                                      !- Outlet Port
  {85cda602-493e-4c98-ad5c-75a2b93dae27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {405b6fbc-4c56-497b-b762-22290af59683}, !- Handle
  {85cda602-493e-4c98-ad5c-75a2b93dae27}, !- Source Object
  3,                                      !- Outlet Port
  {3348ff8b-a918-4f85-8e6f-2f3939ce49e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {14983ea6-5af1-4c1f-8387-b5615a759445}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {b6a1e0fc-b6e2-48cf-9ba3-76e759fedd66}, !- Inlet Node Name
  {dba10a26-c8f4-42be-9975-5098e9826ef6}; !- Outlet Node Name

OS:Node,
  {e62ba5c5-dc6c-4b2e-97ca-6255f6637ae3}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {dba10a26-c8f4-42be-9975-5098e9826ef6}, !- Inlet Port
  {b8ad44a9-8f3e-41df-83e9-1d718135984c}; !- Outlet Port

OS:Connection,
  {b6a1e0fc-b6e2-48cf-9ba3-76e759fedd66}, !- Handle
  {a18d24aa-ecde-4ca8-af1b-d863bc0f6dac}, !- Source Object
  3,                                      !- Outlet Port
  {14983ea6-5af1-4c1f-8387-b5615a759445}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dba10a26-c8f4-42be-9975-5098e9826ef6}, !- Handle
  {14983ea6-5af1-4c1f-8387-b5615a759445}, !- Source Object
  3,                                      !- Outlet Port
  {e62ba5c5-dc6c-4b2e-97ca-6255f6637ae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8ad44a9-8f3e-41df-83e9-1d718135984c}, !- Handle
  {e62ba5c5-dc6c-4b2e-97ca-6255f6637ae3}, !- Source Object
  3,                                      !- Outlet Port
  {0e9164cd-53cd-491c-b452-94f1b5df24a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3fb6c34c-66ef-41d1-97ec-48f71740db89}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {46fc9593-1348-49d4-b853-8d3faecba67a}, !- Inlet Node Name
  {217a825a-f2ce-41b4-941f-0cb55429e669}; !- Outlet Node Name

OS:Node,
  {3f0ec1d4-2403-435c-adeb-cc78866986ba}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {fe1343be-5eae-47e0-8b57-66bad1dc4514}, !- Inlet Port
  {46fc9593-1348-49d4-b853-8d3faecba67a}; !- Outlet Port

OS:Connection,
  {fe1343be-5eae-47e0-8b57-66bad1dc4514}, !- Handle
  {a376b92b-9aee-45d8-b2fd-33b3bb72362b}, !- Source Object
  2,                                      !- Outlet Port
  {3f0ec1d4-2403-435c-adeb-cc78866986ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46fc9593-1348-49d4-b853-8d3faecba67a}, !- Handle
  {3f0ec1d4-2403-435c-adeb-cc78866986ba}, !- Source Object
  3,                                      !- Outlet Port
  {3fb6c34c-66ef-41d1-97ec-48f71740db89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {217a825a-f2ce-41b4-941f-0cb55429e669}, !- Handle
  {3fb6c34c-66ef-41d1-97ec-48f71740db89}, !- Source Object
  3,                                      !- Outlet Port
  {ac64c0f8-0891-4ac9-888c-7221b97bea41}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {5861a13f-ba37-4add-9fc0-3eb4ee74ff6b}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {52fae86a-1fb7-4e4f-ad80-1d390fa94b85}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  0.27099359079415,                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  32.519230895298,                        !- Plant Loop Volume {m3}
  {5ca55467-a257-48fc-a9fe-60e74f1d0420}, !- Plant Side Inlet Node Name
  {27a052e8-40e8-4c83-bede-8f354ecb5ca0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c3f27716-916c-4e44-aa3b-e9bdd9cf997c}, !- Demand Side Inlet Node Name
  {3d18ea73-b7cd-4ff4-92e2-22ba2acf037d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1c3c548c-e4b8-4df4-b314-cf19b73f088e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Demand Mixer Name
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Demand Splitter Name
  {60ab753b-4d3c-4501-a339-750e431c5a13}, !- Supply Mixer Name
  {ed5d15f8-9663-4f3a-9adc-6edbe5d63eb8}; !- Supply Splitter Name

OS:Node,
  {daedde29-3a8e-4dce-8d39-ffd828643905}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {5ca55467-a257-48fc-a9fe-60e74f1d0420}, !- Inlet Port
  {9650c95f-17a0-4388-ab51-ccd6b8c2499b}; !- Outlet Port

OS:Node,
  {52fae86a-1fb7-4e4f-ad80-1d390fa94b85}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {19968ed2-298a-48aa-b9fb-477f5a946034}, !- Inlet Port
  {27a052e8-40e8-4c83-bede-8f354ecb5ca0}; !- Outlet Port

OS:Node,
  {9f67c17c-d674-4095-bfa6-5bd09648156e}, !- Handle
  ComStock DEER Pre-1975 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {3f6cf670-a426-484c-80b8-5a9d43592526}, !- Inlet Port
  {57bc1534-f2cb-4634-9099-d16feec0a48a}; !- Outlet Port

OS:Connector:Mixer,
  {60ab753b-4d3c-4501-a339-750e431c5a13}, !- Handle
  Connector Mixer 11,                     !- Name
  {febc574d-e759-4383-bf6c-98234d782788}, !- Outlet Branch Name
  {1bade65a-ca48-4a07-bc8a-7d535fb9f6a1}, !- Inlet Branch Name 1
  {0c648dcd-f3f4-457f-8be7-0d76b5fae71a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ed5d15f8-9663-4f3a-9adc-6edbe5d63eb8}, !- Handle
  Connector Splitter 11,                  !- Name
  {76bad469-e26f-45ca-9256-aeb51c98040f}, !- Inlet Branch Name
  {3f6cf670-a426-484c-80b8-5a9d43592526}, !- Outlet Branch Name 1
  {b2100ba2-ae54-4311-afba-928fc2c08862}; !- Outlet Branch Name 2

OS:Connection,
  {5ca55467-a257-48fc-a9fe-60e74f1d0420}, !- Handle
  {5861a13f-ba37-4add-9fc0-3eb4ee74ff6b}, !- Source Object
  14,                                     !- Outlet Port
  {daedde29-3a8e-4dce-8d39-ffd828643905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f6cf670-a426-484c-80b8-5a9d43592526}, !- Handle
  {ed5d15f8-9663-4f3a-9adc-6edbe5d63eb8}, !- Source Object
  3,                                      !- Outlet Port
  {9f67c17c-d674-4095-bfa6-5bd09648156e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27a052e8-40e8-4c83-bede-8f354ecb5ca0}, !- Handle
  {52fae86a-1fb7-4e4f-ad80-1d390fa94b85}, !- Source Object
  3,                                      !- Outlet Port
  {5861a13f-ba37-4add-9fc0-3eb4ee74ff6b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {bd6176c2-3092-4174-af65-47efcb87b43c}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {c3f27716-916c-4e44-aa3b-e9bdd9cf997c}, !- Inlet Port
  {1478e174-6675-4932-a0e0-6dfadea8932a}; !- Outlet Port

OS:Node,
  {a305fc28-28ca-4d9a-8423-0f9c075ee98c}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {cb3d514e-271f-4d96-9641-c57106708b8c}, !- Inlet Port
  {3d18ea73-b7cd-4ff4-92e2-22ba2acf037d}; !- Outlet Port

OS:Node,
  {87a7e8ea-1c6a-4b61-a437-1447472f9ac7}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {48aadf4c-f044-4fa8-9698-58dfa6b07516}, !- Inlet Port
  {0358287f-0825-4271-8997-1a620cff6833}; !- Outlet Port

OS:Connector:Mixer,
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Handle
  Connector Mixer 12,                     !- Name
  {53b79f1a-1ccc-436f-827e-23f89eb2ea76}, !- Outlet Branch Name
  {5521b1df-d3a0-40da-8528-53219d2d510f}, !- Inlet Branch Name 1
  {bccf76c6-9d96-4abf-9615-a2d6bc306dc2}, !- Inlet Branch Name 2
  {ab7139d4-28c7-4cbc-9af1-f8519bcf0965}, !- Inlet Branch Name 3
  {34ec84d0-9cca-4901-b54a-b2c314754369}, !- Inlet Branch Name 4
  {853d7fd9-fb03-4372-8b1f-0c87d509aeb3}, !- Inlet Branch Name 5
  {4fc9e2a2-bde4-400c-9b1a-85c7e5c73621}, !- Inlet Branch Name 6
  {702cb443-5d19-4134-9e04-cd36b3b5fbaa}, !- Inlet Branch Name 7
  {088681ca-1fec-48a4-a3bf-25a43a61d6e4}, !- Inlet Branch Name 8
  {65ae3dfe-6204-41f7-837c-13e015bb9e57}, !- Inlet Branch Name 9
  {83f73ebd-cf07-4eba-add7-20102ccfae94}, !- Inlet Branch Name 10
  {90f3106b-1731-4c36-ab8f-606d371083c8}, !- Inlet Branch Name 11
  {f39acf9a-ba0f-4549-832a-9590f4af34b5}, !- Inlet Branch Name 12
  {49a3ab48-669a-474c-ba57-765f8f75ee1f}, !- Inlet Branch Name 13
  {217f9a06-e352-4b68-bb95-0660e4f6072e}, !- Inlet Branch Name 14
  {63d1e1fe-6f34-4e37-aaf2-c7b6e4ab7b2e}, !- Inlet Branch Name 15
  {072d0376-e649-493a-82e7-d9a8e8c4909f}, !- Inlet Branch Name 16
  {4762fb74-1000-4e3d-834b-6fa6290e9c36}, !- Inlet Branch Name 17
  {d5ef311b-feff-49e5-8f22-ba31433c7f4c}, !- Inlet Branch Name 18
  {d23b2c3c-f848-4788-83a2-b4725b201063}, !- Inlet Branch Name 19
  {70759b96-33ca-4358-bea7-3d663ff98355}, !- Inlet Branch Name 20
  {a5132e13-96c3-4be7-9650-bfc86fa6950f}, !- Inlet Branch Name 21
  {51ddd8f9-b7b5-4e92-8886-92190462bca2}, !- Inlet Branch Name 22
  {d09ac8c4-d660-4737-84ba-ac85520a1fb1}, !- Inlet Branch Name 23
  {2c25b396-ce88-468f-9e65-ba482021bc98}, !- Inlet Branch Name 24
  {22fe248b-f019-4c11-9027-6066aadd8e06}, !- Inlet Branch Name 25
  {1c006a7f-16eb-4ecd-96e0-0bd3adf068bf}, !- Inlet Branch Name 26
  {06e2fda6-6eb7-48e9-9d1b-7981fad88b11}, !- Inlet Branch Name 27
  {fd4559ea-b0cf-4004-9e5b-b57ac034df5d}, !- Inlet Branch Name 28
  {6014db22-4563-401f-b89e-e36156923011}, !- Inlet Branch Name 29
  {893469d9-7d46-45fa-96b5-5ec5685a6069}, !- Inlet Branch Name 30
  {132114c5-ac65-4ebf-8a16-13d9d85a06a3}, !- Inlet Branch Name 31
  {98b1d6b9-b878-4adf-bfbf-bcafe2abf218}, !- Inlet Branch Name 32
  {3d245726-fb25-4e4c-875f-012fb8f27d6c}, !- Inlet Branch Name 33
  {10166377-173a-4190-9314-38e20038b924}, !- Inlet Branch Name 34
  {8b47db1b-dc79-4b3d-a0ee-d40ea9784021}, !- Inlet Branch Name 35
  {e0786e8f-c78d-4742-901c-706eef7698fa}, !- Inlet Branch Name 36
  {d24da0de-9175-4b10-9ec0-514e54676460}, !- Inlet Branch Name 37
  {9552586d-7cc0-4f43-b1a0-30e3dc59970c}, !- Inlet Branch Name 38
  {2442e6d8-0441-4acd-a68a-e5093d1fe857}, !- Inlet Branch Name 39
  {0da94115-855c-456e-b6cc-23e196950bbf}, !- Inlet Branch Name 40
  {ba4fcd65-29ad-41df-b149-fe7e0d777856}, !- Inlet Branch Name 41
  {07602ce9-208e-4f68-9f23-cdc15a6488df}, !- Inlet Branch Name 42
  {12e85fb0-2d1b-484c-aee9-518da1435b51}, !- Inlet Branch Name 43
  {57141688-3271-42fd-9352-8f6f6ef2b6ee}, !- Inlet Branch Name 44
  {63ceb6f6-06f9-497f-8fdd-86fa7c16bd48}, !- Inlet Branch Name 45
  {45b1e5ee-24d5-4e48-8222-4d6482821e1d}, !- Inlet Branch Name 46
  {24eef646-cdf2-4388-bc86-8d0a201bd323}, !- Inlet Branch Name 47
  {ed12e802-770b-4c49-b719-87ec6f1b09a3}, !- Inlet Branch Name 48
  {0e5aae7d-7887-48a5-b754-9e4335877795}, !- Inlet Branch Name 49
  {676846dc-be8b-41cd-b6b7-31d38cd2dfb0}, !- Inlet Branch Name 50
  {1ac65f59-1a9b-44d0-90b7-82b2ac96463f}, !- Inlet Branch Name 51
  {e377f8b0-fa8a-4707-b323-9c9c9f8dac65}, !- Inlet Branch Name 52
  {50e9a753-28d1-4b1a-9285-733a7aa32ee7}, !- Inlet Branch Name 53
  {1e33a439-df29-4916-be45-2333a4d4742b}, !- Inlet Branch Name 54
  {845217ea-077c-44fb-8661-a83302bbc9d3}; !- Inlet Branch Name 55

OS:Connector:Splitter,
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Handle
  Connector Splitter 12,                  !- Name
  {79c95fa1-17fa-43b4-82e6-437022142c87}, !- Inlet Branch Name
  {48aadf4c-f044-4fa8-9698-58dfa6b07516}, !- Outlet Branch Name 1
  {6c7c25f6-cd82-405b-b766-d7067ad410e7}, !- Outlet Branch Name 2
  {4acdfcc4-da43-426c-b421-0e8311a51b68}, !- Outlet Branch Name 3
  {e71d0c69-5803-4f73-ae11-f5edcf902f2f}, !- Outlet Branch Name 4
  {f4dbf102-fe64-4a6a-9c58-421e4cee3fb0}, !- Outlet Branch Name 5
  {c40cd1a2-90bd-45b2-ac08-c06d7bbc14e0}, !- Outlet Branch Name 6
  {5795a076-7b1f-4333-b8c4-41eb9a85f8d2}, !- Outlet Branch Name 7
  {29aec15a-a032-4f71-8b71-20ef8f47b930}, !- Outlet Branch Name 8
  {8b5ef096-342c-4bdc-8693-791be48738d4}, !- Outlet Branch Name 9
  {9227c4fd-2732-4a89-82ee-a19be9ddd1b6}, !- Outlet Branch Name 10
  {5366ae9e-a675-438b-a73b-6edc203fe2aa}, !- Outlet Branch Name 11
  {14c72a16-1d9f-47ef-a535-f976447a98e0}, !- Outlet Branch Name 12
  {4bb7eb1c-c9aa-4e95-86bd-a4cca2af0980}, !- Outlet Branch Name 13
  {85988f85-b0f1-4080-99fb-0a3936f20613}, !- Outlet Branch Name 14
  {3092493d-1fa9-4996-a7cf-7cdf51c906c9}, !- Outlet Branch Name 15
  {d35fb997-f315-4494-9088-49967da43c6c}, !- Outlet Branch Name 16
  {3d0dfc77-7eeb-4b0e-8146-fe5d2412e631}, !- Outlet Branch Name 17
  {fb8e5ff5-4259-4646-8053-570efdebf7da}, !- Outlet Branch Name 18
  {27d5c40a-1d1d-45da-ba42-98b40e34114a}, !- Outlet Branch Name 19
  {7cdf87a0-1715-475b-91f9-42ef09c7005a}, !- Outlet Branch Name 20
  {a1c9c27d-f01d-4300-a21a-60515f12efbf}, !- Outlet Branch Name 21
  {8f7ae121-e53d-4569-8f24-baa016c99c25}, !- Outlet Branch Name 22
  {6acfc71e-c3b1-4f42-8e5a-9b641d8d7cff}, !- Outlet Branch Name 23
  {507087fc-6ffb-44fe-874f-8f208819096a}, !- Outlet Branch Name 24
  {a87a6066-2ad5-49ae-9f2a-79a3e10b4c34}, !- Outlet Branch Name 25
  {3623cb69-6b8c-4eef-84c9-8e38ab984b36}, !- Outlet Branch Name 26
  {ff6e1244-7b4b-4078-8e04-9d622f515cd6}, !- Outlet Branch Name 27
  {6d96e9c4-b287-4a4f-8ce6-e773c1167752}, !- Outlet Branch Name 28
  {97c25e07-af0e-422c-b2f2-c12e6c5f7b5a}, !- Outlet Branch Name 29
  {5823a32b-7c1c-4542-9f83-d6b05454ecbd}, !- Outlet Branch Name 30
  {b97d77cc-c0f5-45ab-ae03-0f441c6e374f}, !- Outlet Branch Name 31
  {1b2dfdd9-c220-435c-96ef-0a60cb72d219}, !- Outlet Branch Name 32
  {af4f1bec-6746-4753-b1e5-c78fe4928eae}, !- Outlet Branch Name 33
  {11c4d671-e964-4945-87a1-bb2e9219fdf7}, !- Outlet Branch Name 34
  {1cc7b201-c8db-4d0a-9e94-8d1648c4dc21}, !- Outlet Branch Name 35
  {49984b10-ef32-498d-9cf0-417d5ab7b4f9}, !- Outlet Branch Name 36
  {b18fbcc5-a6e6-4732-9453-b2ec0618917e}, !- Outlet Branch Name 37
  {34470adc-7ca9-4fae-a87a-e9644045c225}, !- Outlet Branch Name 38
  {64e2f886-f83e-449f-9811-1d4382feed4d}, !- Outlet Branch Name 39
  {be1d0a75-8b86-4b16-be95-2ef3113e18b3}, !- Outlet Branch Name 40
  {11f731f8-3b62-4593-b426-1bea7d6ef1f1}, !- Outlet Branch Name 41
  {ec3f7eb9-dc44-4e3b-9620-9391e70ab41a}, !- Outlet Branch Name 42
  {facff416-150d-478b-9d2c-f5a70907bb95}, !- Outlet Branch Name 43
  {5ab4f4b9-1fde-41d3-b88d-9b655249053f}, !- Outlet Branch Name 44
  {fd4d4050-7cf6-4dcb-82e7-38883bd226cb}, !- Outlet Branch Name 45
  {d9340df5-1e28-4453-858f-d6d7e9fec93b}, !- Outlet Branch Name 46
  {1fc5e00e-f717-4af1-a9df-c91c8debbdd3}, !- Outlet Branch Name 47
  {a38b0686-12f7-4d8d-a5b0-554c80f13030}, !- Outlet Branch Name 48
  {985bdb71-1346-4d77-a74a-d8b10aab4286}, !- Outlet Branch Name 49
  {e7d8eb32-1622-4af4-b6ab-e6a3eca7fc82}, !- Outlet Branch Name 50
  {e617a1d8-7ffc-4dbd-80e9-7b1ad67790f2}, !- Outlet Branch Name 51
  {f4bcfef4-bc27-4615-bf07-58b8426e0d08}, !- Outlet Branch Name 52
  {59ac6daf-a1f4-48a6-b228-1f3ed0231d31}, !- Outlet Branch Name 53
  {e223a860-712f-4b2a-aa75-263a3db5069b}, !- Outlet Branch Name 54
  {9083ae58-7754-434c-9ad0-fbe162defa64}; !- Outlet Branch Name 55

OS:Connection,
  {c3f27716-916c-4e44-aa3b-e9bdd9cf997c}, !- Handle
  {5861a13f-ba37-4add-9fc0-3eb4ee74ff6b}, !- Source Object
  17,                                     !- Outlet Port
  {bd6176c2-3092-4174-af65-47efcb87b43c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48aadf4c-f044-4fa8-9698-58dfa6b07516}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  3,                                      !- Outlet Port
  {87a7e8ea-1c6a-4b61-a437-1447472f9ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d18ea73-b7cd-4ff4-92e2-22ba2acf037d}, !- Handle
  {a305fc28-28ca-4d9a-8423-0f9c075ee98c}, !- Source Object
  3,                                      !- Outlet Port
  {5861a13f-ba37-4add-9fc0-3eb4ee74ff6b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {72c5dcbc-03f8-4fe1-828c-c71c0a73e154}, !- Handle
  {5861a13f-ba37-4add-9fc0-3eb4ee74ff6b}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1c3c548c-e4b8-4df4-b314-cf19b73f088e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Schedule:Ruleset,
  {18bbd31d-0256-4b24-a317-83f110cc928c}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Schedule Type Limits Name
  {efba1181-7f1b-4c47-9619-095262c45508}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efba1181-7f1b-4c47-9619-095262c45508}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {e6c63c07-058c-46e2-b042-945acd064513}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {06e418ec-f5b4-46b8-9059-c3a84ab5f140}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {18bbd31d-0256-4b24-a317-83f110cc928c}, !- Schedule Name
  {52fae86a-1fb7-4e4f-ad80-1d390fa94b85}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {32434fd1-af12-4a6f-9d50-a01aedea353f}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {9650c95f-17a0-4388-ab51-ccd6b8c2499b}, !- Inlet Node Name
  {f1c1de81-5695-4e4a-9813-9073cfa375f7}, !- Outlet Node Name
  0.27099359079415,                       !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  16858.5160202799,                       !- Rated Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {3119a70e-7eee-41ec-8b25-fd86cdbaa4e8}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {f1c1de81-5695-4e4a-9813-9073cfa375f7}, !- Inlet Port
  {76bad469-e26f-45ca-9256-aeb51c98040f}; !- Outlet Port

OS:Connection,
  {9650c95f-17a0-4388-ab51-ccd6b8c2499b}, !- Handle
  {daedde29-3a8e-4dce-8d39-ffd828643905}, !- Source Object
  3,                                      !- Outlet Port
  {32434fd1-af12-4a6f-9d50-a01aedea353f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1c1de81-5695-4e4a-9813-9073cfa375f7}, !- Handle
  {32434fd1-af12-4a6f-9d50-a01aedea353f}, !- Source Object
  3,                                      !- Outlet Port
  {3119a70e-7eee-41ec-8b25-fd86cdbaa4e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76bad469-e26f-45ca-9256-aeb51c98040f}, !- Handle
  {3119a70e-7eee-41ec-8b25-fd86cdbaa4e8}, !- Source Object
  3,                                      !- Outlet Port
  {ed5d15f8-9663-4f3a-9adc-6edbe5d63eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {e972a6e4-c6d5-46f8-a520-554ebb6f19ef}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {10deb98e-8a9f-4179-92d5-954462372118}, !- Inlet Node Name
  {bc6b26c4-697f-4527-9d3d-7a0b3de5bbcc}, !- Outlet Node Name
  0.27099359079415,                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  49451.646992821,                        !- Rated Power Consumption {W}
  0.945,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {0b98345e-2b0b-41c3-be14-38a2c9402c4c}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {bc6b26c4-697f-4527-9d3d-7a0b3de5bbcc}, !- Inlet Port
  {79c95fa1-17fa-43b4-82e6-437022142c87}; !- Outlet Port

OS:Connection,
  {bc6b26c4-697f-4527-9d3d-7a0b3de5bbcc}, !- Handle
  {e972a6e4-c6d5-46f8-a520-554ebb6f19ef}, !- Source Object
  3,                                      !- Outlet Port
  {0b98345e-2b0b-41c3-be14-38a2c9402c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79c95fa1-17fa-43b4-82e6-437022142c87}, !- Handle
  {0b98345e-2b0b-41c3-be14-38a2c9402c4c}, !- Source Object
  3,                                      !- Outlet Port
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {73cc3038-a1fa-4a4a-ae68-98e005e2b49e}, !- Handle
  ComStock DEER Pre-1975 WaterCooled  Rotary Screw Chiller 0 2098tons 1.1kW/ton 2034tons 0.6kW/ton, !- Name
  6382616.9391524,                        !- Reference Capacity {W}
  5.50000183336001,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  0.27099359079415,                       !- Reference Chilled Water Flow Rate {m3/s}
  0.324855294258972,                      !- Reference Condenser Fluid Flow Rate {m3/s}
  {316dc271-612e-4a82-a1c3-79970bc9727c}, !- Cooling Capacity Function of Temperature Curve Name
  {22f26142-96c8-49f6-a218-22e901a15e77}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {d825a5f3-592a-4460-909c-d02c76fc541f}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {57bc1534-f2cb-4634-9099-d16feec0a48a}, !- Chilled Water Inlet Node Name
  {18b49042-5346-4515-a90e-392f8112356c}, !- Chilled Water Outlet Node Name
  {4b583319-32a8-4182-966c-ce4c385864bc}, !- Condenser Inlet Node Name
  {45de9914-d922-4af6-9e25-588b698bebb0}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {42ed426e-547d-4292-8794-59a0297b9708}, !- Handle
  ComStock DEER Pre-1975 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {18b49042-5346-4515-a90e-392f8112356c}, !- Inlet Port
  {1bade65a-ca48-4a07-bc8a-7d535fb9f6a1}; !- Outlet Port

OS:Connection,
  {57bc1534-f2cb-4634-9099-d16feec0a48a}, !- Handle
  {9f67c17c-d674-4095-bfa6-5bd09648156e}, !- Source Object
  3,                                      !- Outlet Port
  {73cc3038-a1fa-4a4a-ae68-98e005e2b49e}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {18b49042-5346-4515-a90e-392f8112356c}, !- Handle
  {73cc3038-a1fa-4a4a-ae68-98e005e2b49e}, !- Source Object
  16,                                     !- Outlet Port
  {42ed426e-547d-4292-8794-59a0297b9708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bade65a-ca48-4a07-bc8a-7d535fb9f6a1}, !- Handle
  {42ed426e-547d-4292-8794-59a0297b9708}, !- Source Object
  3,                                      !- Outlet Port
  {60ab753b-4d3c-4501-a339-750e431c5a13}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4d88ce33-47e7-423c-bdd2-9bcd6fcfc65d}, !- Handle
  ComStock DEER Pre-1975 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {402a854a-086c-4c1d-82a8-38937d17e9a5}, !- Inlet Port
  {4b583319-32a8-4182-966c-ce4c385864bc}; !- Outlet Port

OS:Connection,
  {402a854a-086c-4c1d-82a8-38937d17e9a5}, !- Handle
  {0e9164cd-53cd-491c-b452-94f1b5df24a9}, !- Source Object
  4,                                      !- Outlet Port
  {4d88ce33-47e7-423c-bdd2-9bcd6fcfc65d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8b46e35-6147-4f30-be21-b63989d1cda1}, !- Handle
  ComStock DEER Pre-1975 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {45de9914-d922-4af6-9e25-588b698bebb0}, !- Inlet Port
  {302ec006-4a4c-4ea1-b78b-93b27bda00b1}; !- Outlet Port

OS:Connection,
  {4b583319-32a8-4182-966c-ce4c385864bc}, !- Handle
  {4d88ce33-47e7-423c-bdd2-9bcd6fcfc65d}, !- Source Object
  3,                                      !- Outlet Port
  {73cc3038-a1fa-4a4a-ae68-98e005e2b49e}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {45de9914-d922-4af6-9e25-588b698bebb0}, !- Handle
  {73cc3038-a1fa-4a4a-ae68-98e005e2b49e}, !- Source Object
  18,                                     !- Outlet Port
  {a8b46e35-6147-4f30-be21-b63989d1cda1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {302ec006-4a4c-4ea1-b78b-93b27bda00b1}, !- Handle
  {a8b46e35-6147-4f30-be21-b63989d1cda1}, !- Source Object
  3,                                      !- Outlet Port
  {a376b92b-9aee-45d8-b2fd-33b3bb72362b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {037739e8-af9d-47f9-802f-9bdcc85cf0d2}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {55ef819e-32a1-4cab-bc6e-f2a55c5f76fe}, !- Inlet Node Name
  {a198754a-da13-442a-80db-ae1d822b5a5c}; !- Outlet Node Name

OS:Node,
  {1b5a2eef-60a4-4889-b86e-2304ea28d9e8}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {b2100ba2-ae54-4311-afba-928fc2c08862}, !- Inlet Port
  {55ef819e-32a1-4cab-bc6e-f2a55c5f76fe}; !- Outlet Port

OS:Connection,
  {b2100ba2-ae54-4311-afba-928fc2c08862}, !- Handle
  {ed5d15f8-9663-4f3a-9adc-6edbe5d63eb8}, !- Source Object
  4,                                      !- Outlet Port
  {1b5a2eef-60a4-4889-b86e-2304ea28d9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0e4cf26-3f61-48e3-b32d-6af6ecf3d14c}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {a198754a-da13-442a-80db-ae1d822b5a5c}, !- Inlet Port
  {0c648dcd-f3f4-457f-8be7-0d76b5fae71a}; !- Outlet Port

OS:Connection,
  {55ef819e-32a1-4cab-bc6e-f2a55c5f76fe}, !- Handle
  {1b5a2eef-60a4-4889-b86e-2304ea28d9e8}, !- Source Object
  3,                                      !- Outlet Port
  {037739e8-af9d-47f9-802f-9bdcc85cf0d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a198754a-da13-442a-80db-ae1d822b5a5c}, !- Handle
  {037739e8-af9d-47f9-802f-9bdcc85cf0d2}, !- Source Object
  3,                                      !- Outlet Port
  {c0e4cf26-3f61-48e3-b32d-6af6ecf3d14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c648dcd-f3f4-457f-8be7-0d76b5fae71a}, !- Handle
  {c0e4cf26-3f61-48e3-b32d-6af6ecf3d14c}, !- Source Object
  3,                                      !- Outlet Port
  {60ab753b-4d3c-4501-a339-750e431c5a13}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e634d594-6803-472c-8fbb-b48c07f1aff4}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {0358287f-0825-4271-8997-1a620cff6833}, !- Inlet Node Name
  {6dc669b7-d969-4397-b7e7-ff7044901a16}; !- Outlet Node Name

OS:Node,
  {eff4ab65-3e4f-47f5-94c3-141dcff4a944}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {6dc669b7-d969-4397-b7e7-ff7044901a16}, !- Inlet Port
  {5521b1df-d3a0-40da-8528-53219d2d510f}; !- Outlet Port

OS:Connection,
  {0358287f-0825-4271-8997-1a620cff6833}, !- Handle
  {87a7e8ea-1c6a-4b61-a437-1447472f9ac7}, !- Source Object
  3,                                      !- Outlet Port
  {e634d594-6803-472c-8fbb-b48c07f1aff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dc669b7-d969-4397-b7e7-ff7044901a16}, !- Handle
  {e634d594-6803-472c-8fbb-b48c07f1aff4}, !- Source Object
  3,                                      !- Outlet Port
  {eff4ab65-3e4f-47f5-94c3-141dcff4a944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5521b1df-d3a0-40da-8528-53219d2d510f}, !- Handle
  {eff4ab65-3e4f-47f5-94c3-141dcff4a944}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {84b28040-9d58-475a-98d4-7482853829a2}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {63aa0a0d-bf20-4972-a874-e21c98d532e7}, !- Inlet Node Name
  {19968ed2-298a-48aa-b9fb-477f5a946034}; !- Outlet Node Name

OS:Node,
  {a27fde1c-db10-480a-84ed-392234b03d4a}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {febc574d-e759-4383-bf6c-98234d782788}, !- Inlet Port
  {63aa0a0d-bf20-4972-a874-e21c98d532e7}; !- Outlet Port

OS:Connection,
  {febc574d-e759-4383-bf6c-98234d782788}, !- Handle
  {60ab753b-4d3c-4501-a339-750e431c5a13}, !- Source Object
  2,                                      !- Outlet Port
  {a27fde1c-db10-480a-84ed-392234b03d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63aa0a0d-bf20-4972-a874-e21c98d532e7}, !- Handle
  {a27fde1c-db10-480a-84ed-392234b03d4a}, !- Source Object
  3,                                      !- Outlet Port
  {84b28040-9d58-475a-98d4-7482853829a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19968ed2-298a-48aa-b9fb-477f5a946034}, !- Handle
  {84b28040-9d58-475a-98d4-7482853829a2}, !- Source Object
  3,                                      !- Outlet Port
  {52fae86a-1fb7-4e4f-ad80-1d390fa94b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dd07a2a1-d498-4084-8aff-c32f1b9dd40f}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {1478e174-6675-4932-a0e0-6dfadea8932a}, !- Inlet Node Name
  {ece7c883-faba-49cc-8432-a023ddd29542}; !- Outlet Node Name

OS:Node,
  {5d0c4dcb-7c34-4853-9dae-ae44fa132a64}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {ece7c883-faba-49cc-8432-a023ddd29542}, !- Inlet Port
  {10deb98e-8a9f-4179-92d5-954462372118}; !- Outlet Port

OS:Connection,
  {1478e174-6675-4932-a0e0-6dfadea8932a}, !- Handle
  {bd6176c2-3092-4174-af65-47efcb87b43c}, !- Source Object
  3,                                      !- Outlet Port
  {dd07a2a1-d498-4084-8aff-c32f1b9dd40f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ece7c883-faba-49cc-8432-a023ddd29542}, !- Handle
  {dd07a2a1-d498-4084-8aff-c32f1b9dd40f}, !- Source Object
  3,                                      !- Outlet Port
  {5d0c4dcb-7c34-4853-9dae-ae44fa132a64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10deb98e-8a9f-4179-92d5-954462372118}, !- Handle
  {5d0c4dcb-7c34-4853-9dae-ae44fa132a64}, !- Source Object
  3,                                      !- Outlet Port
  {e972a6e4-c6d5-46f8-a520-554ebb6f19ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b672244c-566b-4ab0-b563-706fb63608d4}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {e15d3139-308a-4267-b4e2-b181e92d7eaf}, !- Inlet Node Name
  {cb3d514e-271f-4d96-9641-c57106708b8c}; !- Outlet Node Name

OS:Node,
  {55b8a19d-5d5c-4f64-a088-147b7eb793e0}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {53b79f1a-1ccc-436f-827e-23f89eb2ea76}, !- Inlet Port
  {e15d3139-308a-4267-b4e2-b181e92d7eaf}; !- Outlet Port

OS:Connection,
  {53b79f1a-1ccc-436f-827e-23f89eb2ea76}, !- Handle
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Source Object
  2,                                      !- Outlet Port
  {55b8a19d-5d5c-4f64-a088-147b7eb793e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e15d3139-308a-4267-b4e2-b181e92d7eaf}, !- Handle
  {55b8a19d-5d5c-4f64-a088-147b7eb793e0}, !- Source Object
  3,                                      !- Outlet Port
  {b672244c-566b-4ab0-b563-706fb63608d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb3d514e-271f-4d96-9641-c57106708b8c}, !- Handle
  {b672244c-566b-4ab0-b563-706fb63608d4}, !- Source Object
  3,                                      !- Outlet Port
  {a305fc28-28ca-4d9a-8423-0f9c075ee98c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {86a023dd-caa0-4003-99f7-3f01251f91c1}, !- Handle
  30 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule
  {6d40a5ae-bbf4-4e0a-9de1-07bacbbd1a4a}, !- Availability Manager List Name
  30.8244626399837,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1047b418-797b-4295-b5a7-aa35c27702b4}, !- Supply Side Inlet Node Name
  {3420dc29-4339-40d2-b124-533983b30aa9}, !- Demand Side Outlet Node Name
  {a1a58931-94ca-447c-baca-fe4a52c21e0c}, !- Demand Side Inlet Node A
  {9d32997c-971e-48cc-b6bc-9bcd9ace870c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Demand Mixer Name
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {86e4d694-b467-4006-9d98-15dc62077d0c}, !- Handle
  30 Zone DOAS Supply Inlet Node,         !- Name
  {1047b418-797b-4295-b5a7-aa35c27702b4}, !- Inlet Port
  {8b64f1eb-3f4c-4bc5-872f-019e779af529}; !- Outlet Port

OS:Node,
  {fca5ff7e-f1e7-4a2d-94fb-1975c31ba080}, !- Handle
  30 Zone DOAS Supply Outlet Node,        !- Name
  {6996e56b-1136-49c5-a943-8af300d7423f}, !- Inlet Port
  {9d32997c-971e-48cc-b6bc-9bcd9ace870c}; !- Outlet Port

OS:Connection,
  {1047b418-797b-4295-b5a7-aa35c27702b4}, !- Handle
  {86a023dd-caa0-4003-99f7-3f01251f91c1}, !- Source Object
  9,                                      !- Outlet Port
  {86e4d694-b467-4006-9d98-15dc62077d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d32997c-971e-48cc-b6bc-9bcd9ace870c}, !- Handle
  {fca5ff7e-f1e7-4a2d-94fb-1975c31ba080}, !- Source Object
  3,                                      !- Outlet Port
  {86a023dd-caa0-4003-99f7-3f01251f91c1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {356c3221-0931-467d-90df-013a35bc10bf}, !- Handle
  30 Zone DOAS Demand Inlet Node,         !- Name
  {a1a58931-94ca-447c-baca-fe4a52c21e0c}, !- Inlet Port
  {64a7954f-fbff-4666-bdde-3fd8eec05b30}; !- Outlet Port

OS:Node,
  {81aef429-c4ae-4deb-8d70-817b6a136790}, !- Handle
  30 Zone DOAS Demand Outlet Node,        !- Name
  {8b85ea2a-3715-4556-86f7-b248a41d563c}, !- Inlet Port
  {3420dc29-4339-40d2-b124-533983b30aa9}; !- Outlet Port

OS:Node,
  {0578ba76-7d73-402c-91de-d0b503f325d8}, !- Handle
  Zone Htl BarCasino A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {db824982-0e2e-4ba2-b98e-97edae26d7c3}, !- Inlet Port
  {60b78de2-d769-4a55-845d-0394af1e7b4e}; !- Outlet Port

OS:Connection,
  {a1a58931-94ca-447c-baca-fe4a52c21e0c}, !- Handle
  {86a023dd-caa0-4003-99f7-3f01251f91c1}, !- Source Object
  11,                                     !- Outlet Port
  {356c3221-0931-467d-90df-013a35bc10bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3420dc29-4339-40d2-b124-533983b30aa9}, !- Handle
  {81aef429-c4ae-4deb-8d70-817b6a136790}, !- Source Object
  3,                                      !- Outlet Port
  {86a023dd-caa0-4003-99f7-3f01251f91c1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {64a7954f-fbff-4666-bdde-3fd8eec05b30}, !- Inlet Node Name
  {091ddf49-6a1f-47e9-965d-669440efd777}, !- Outlet Node Name 1
  {e20e2f9c-0b07-43d0-865c-4d566612f3ac}, !- Outlet Node Name 2
  {041c2586-dcb2-4241-a93d-f94d6288fd9b}, !- Outlet Node Name 3
  {5f5f9460-a9cc-428e-a91f-77af1aee1cdf}, !- Outlet Node Name 4
  {5110aac0-10d1-4478-9c0c-7a834493b10a}, !- Outlet Node Name 5
  {033cfe0b-fb05-4816-817f-9e2bab077cae}, !- Outlet Node Name 6
  {dba3f1d2-bf7c-46c0-b684-ac6587a76f62}, !- Outlet Node Name 7
  {12cd1d4b-5eaa-42e3-836b-b8b55f8e7116}, !- Outlet Node Name 8
  {14669d68-1f04-4e5a-97f0-183eee0852de}, !- Outlet Node Name 9
  {f2fe9a11-79f7-4928-8b6c-9bcb6859d574}, !- Outlet Node Name 10
  {10a29623-8427-4b6f-808f-1ee4eaa3b373}, !- Outlet Node Name 11
  {59a77ca0-3179-43df-aae9-56f47ccf96c5}, !- Outlet Node Name 12
  {788d11c3-cf3b-4fc8-81de-0fce32afbbac}, !- Outlet Node Name 13
  {d23de5ed-f86a-4f96-b1b5-1b3c821789e6}, !- Outlet Node Name 14
  {db3d1ac0-9f4e-4afa-bc6a-8fef45efe345}, !- Outlet Node Name 15
  {2a2cda2c-9bad-4293-b1f7-a735c61679c1}, !- Outlet Node Name 16
  {c188a9cd-4cce-4773-bde1-d52e57fcfa76}, !- Outlet Node Name 17
  {21e67b1a-da3d-4123-b6ab-1616d39e3aad}, !- Outlet Node Name 18
  {363652c1-59ec-4e01-8e7b-e1fcda8a7064}, !- Outlet Node Name 19
  {2b935434-7f8e-495d-b704-1b7826eb33e1}, !- Outlet Node Name 20
  {5ed0605f-e740-40af-bb9b-f758aeedf807}, !- Outlet Node Name 21
  {dabfa1a0-aab2-47e8-896f-cef94ab0f0bf}, !- Outlet Node Name 22
  {b4f3f9e9-bee7-431e-a028-0b34c57e8158}, !- Outlet Node Name 23
  {7ae18c5f-6c22-43e0-950f-797bf64c9b1b}, !- Outlet Node Name 24
  {d77af464-2504-4ad6-b673-99880294a54b}, !- Outlet Node Name 25
  {39412cf0-bad3-4ab1-b874-46ff3be75bcc}, !- Outlet Node Name 26
  {bdf51193-a135-40b3-9911-11a091d6b120}, !- Outlet Node Name 27
  {721277a1-2ee1-47ed-b690-e13be80aee89}, !- Outlet Node Name 28
  {0404bd83-b1ac-47a1-a2cc-a90e61bb9a52}, !- Outlet Node Name 29
  {8a2aba0a-6021-40a0-bcb7-ed271c309d07}; !- Outlet Node Name 30

OS:AirLoopHVAC:ZoneMixer,
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {8b85ea2a-3715-4556-86f7-b248a41d563c}, !- Outlet Node Name
  {4b929657-3203-4ac3-a993-8575566819c6}, !- Inlet Node Name 1
  {ce85fcaf-e6d9-45f3-bf2e-6f03ace8f593}, !- Inlet Node Name 2
  {f7ac7a65-8b91-4a91-b508-f3cb51d3e446}, !- Inlet Node Name 3
  {5fcd1d7e-c2f4-420a-ab6c-0f8560d8f681}, !- Inlet Node Name 4
  {4442d8a4-0cfe-4d68-9d07-b35d005f589d}, !- Inlet Node Name 5
  {2c202336-4b22-468a-ab4d-ca30e13dc0d4}, !- Inlet Node Name 6
  {c5388e3a-dc80-4379-93fd-45969da438e1}, !- Inlet Node Name 7
  {0bfde021-97ff-4ea7-b579-5e181f6a39f6}, !- Inlet Node Name 8
  {56882044-07cd-4078-b31c-a91267ea0766}, !- Inlet Node Name 9
  {7ef3387e-8f74-4f4b-89d3-b24343c6e315}, !- Inlet Node Name 10
  {82b476aa-13e0-4e6d-91be-655fb5130337}, !- Inlet Node Name 11
  {c9cbf363-c743-4364-b8b4-2018f7bef6da}, !- Inlet Node Name 12
  {1453e1c0-66b5-4469-ab0e-58f39ae36d09}, !- Inlet Node Name 13
  {23457ee5-7334-485f-b584-7e452327fab6}, !- Inlet Node Name 14
  {93e27f97-c42d-4ca5-9370-f41730167104}, !- Inlet Node Name 15
  {2ac1f04d-8599-4be3-94db-3b5954747661}, !- Inlet Node Name 16
  {30ef4a74-47bd-41fa-9c92-1c6261bea38c}, !- Inlet Node Name 17
  {572d6dd3-865d-42b9-b084-187e909aca49}, !- Inlet Node Name 18
  {6935f37f-00bc-48b5-80fa-48b016eceff3}, !- Inlet Node Name 19
  {e6d825fa-dd6a-4754-a1da-7fe860a96dd9}, !- Inlet Node Name 20
  {38d759b6-3ea9-44a8-8e77-06ecb6f463fe}, !- Inlet Node Name 21
  {ec560c5b-cf7a-4924-8245-737e03fdab72}, !- Inlet Node Name 22
  {7959538c-03f9-4388-9ed6-aa517651909a}, !- Inlet Node Name 23
  {aa28ebd9-039c-461b-ac39-9defd6a0ead6}, !- Inlet Node Name 24
  {1eed9be0-6df8-4e55-b128-8cea3e5d4c51}, !- Inlet Node Name 25
  {bfa91293-8b2a-4d19-967d-0f34b8195e83}, !- Inlet Node Name 26
  {43902713-ecef-4351-85c3-488d76681ac2}, !- Inlet Node Name 27
  {1fd52d71-e50b-4680-9876-de47840198fe}, !- Inlet Node Name 28
  {eba96a4b-0926-4c32-8850-6f3260690ff1}, !- Inlet Node Name 29
  {68cf916f-8d3b-4004-99b1-ec4edd76398d}; !- Inlet Node Name 30

OS:Connection,
  {64a7954f-fbff-4666-bdde-3fd8eec05b30}, !- Handle
  {356c3221-0931-467d-90df-013a35bc10bf}, !- Source Object
  3,                                      !- Outlet Port
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b85ea2a-3715-4556-86f7-b248a41d563c}, !- Handle
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Source Object
  2,                                      !- Outlet Port
  {81aef429-c4ae-4deb-8d70-817b6a136790}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a6010922-f82e-4f2a-b9be-8f1c867fedcf}, !- Handle
  {86a023dd-caa0-4003-99f7-3f01251f91c1}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  30.8244626399837,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  917395.68,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  680907.88,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6d40a5ae-bbf4-4e0a-9de1-07bacbbd1a4a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {8d34e1ba-a607-4377-be26-eece661be9f0}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1e6876b7-7ede-441d-ab18-71f280e160ec}, !- Handle
  DOAS Supply Fan,                        !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  30.8244626399837,                       !- Maximum Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {36c85c73-51e8-4165-b72e-87764b414b34}, !- Air Inlet Node Name
  {6996e56b-1136-49c5-a943-8af300d7423f}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {6996e56b-1136-49c5-a943-8af300d7423f}, !- Handle
  {1e6876b7-7ede-441d-ab18-71f280e160ec}, !- Source Object
  9,                                      !- Outlet Port
  {fca5ff7e-f1e7-4a2d-94fb-1975c31ba080}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1ce6866f-ad74-4fff-80d3-1d1d47d7a753}, !- Handle
  30 Zone DOAS Htg Coil,                  !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  10863.3700532624,                       !- U-Factor Times Area Value {W/K}
  0.0148933892023401,                     !- Maximum Water Flow Rate {m3/s}
  {b3f56783-ae59-4128-8446-6143f3094aa5}, !- Water Inlet Node Name
  {08457283-b97f-40ec-b9d0-fea87637057d}, !- Water Outlet Node Name
  {2f50b170-141d-4a40-8f7c-86e5df777143}, !- Air Inlet Node Name
  {43a03c70-4191-4324-8492-3a74fddecd29}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  680907.882263945,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fb24d24b-a46f-4858-8db9-63f4f4903de0}, !- Handle
  30 Zone DOAS Htg Coil Inlet Water Node, !- Name
  {bc72efe6-0772-42ba-bc58-b7d7b6abb251}, !- Inlet Port
  {b3f56783-ae59-4128-8446-6143f3094aa5}; !- Outlet Port

OS:Connection,
  {bc72efe6-0772-42ba-bc58-b7d7b6abb251}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  4,                                      !- Outlet Port
  {fb24d24b-a46f-4858-8db9-63f4f4903de0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad004b55-1495-467d-a0d4-6de44d8a71dd}, !- Handle
  30 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {08457283-b97f-40ec-b9d0-fea87637057d}, !- Inlet Port
  {bd889b60-17dc-444e-a5ca-a68a59167fac}; !- Outlet Port

OS:Connection,
  {b3f56783-ae59-4128-8446-6143f3094aa5}, !- Handle
  {fb24d24b-a46f-4858-8db9-63f4f4903de0}, !- Source Object
  3,                                      !- Outlet Port
  {1ce6866f-ad74-4fff-80d3-1d1d47d7a753}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {08457283-b97f-40ec-b9d0-fea87637057d}, !- Handle
  {1ce6866f-ad74-4fff-80d3-1d1d47d7a753}, !- Source Object
  6,                                      !- Outlet Port
  {ad004b55-1495-467d-a0d4-6de44d8a71dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd889b60-17dc-444e-a5ca-a68a59167fac}, !- Handle
  {ad004b55-1495-467d-a0d4-6de44d8a71dd}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1fe622b9-b6ce-412d-b1b6-7b2ede1af6fa}, !- Handle
  30 Zone DOAS Htg Coil Controller,       !- Name
  {1ce6866f-ad74-4fff-80d3-1d1d47d7a753}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.0148933892023401,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {1f7f8323-4074-4839-ae5c-7cb490884fb2}, !- Handle
  30 Zone DOAS Htg Coil Outlet Air Node,  !- Name
  {43a03c70-4191-4324-8492-3a74fddecd29}, !- Inlet Port
  {36c85c73-51e8-4165-b72e-87764b414b34}; !- Outlet Port

OS:Connection,
  {43a03c70-4191-4324-8492-3a74fddecd29}, !- Handle
  {1ce6866f-ad74-4fff-80d3-1d1d47d7a753}, !- Source Object
  8,                                      !- Outlet Port
  {1f7f8323-4074-4839-ae5c-7cb490884fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36c85c73-51e8-4165-b72e-87764b414b34}, !- Handle
  {1f7f8323-4074-4839-ae5c-7cb490884fb2}, !- Source Object
  3,                                      !- Outlet Port
  {1e6876b7-7ede-441d-ab18-71f280e160ec}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {f579bd4d-b02f-492f-a394-c84394b868a5}, !- Handle
  30 Zone DOAS Clg Coil,                  !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.0416541397453785,                     !- Design Water Flow Rate {m3/s}
  30.8244626399837,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  40.9,                                   !- Design Inlet Air Temperature {C}
  14.1622208643072,                       !- Design Outlet Air Temperature {C}
  0.00740198190007374,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00740198190007374,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8c653d18-366a-479c-86b8-948d1346f8ac}, !- Water Inlet Node Name
  {4d73a1ea-5381-469f-bde7-8db1c35d158d}, !- Water Outlet Node Name
  {f450097a-3155-494d-ad55-498a249f1b4e}, !- Air Inlet Node Name
  {716305e0-f4c1-4a9e-9b31-5352c2a26803}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c4ebd611-71a8-426c-9067-e485665943cb}, !- Handle
  30 Zone DOAS Clg Coil Inlet Water Node, !- Name
  {6c7c25f6-cd82-405b-b766-d7067ad410e7}, !- Inlet Port
  {8c653d18-366a-479c-86b8-948d1346f8ac}; !- Outlet Port

OS:Connection,
  {6c7c25f6-cd82-405b-b766-d7067ad410e7}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  4,                                      !- Outlet Port
  {c4ebd611-71a8-426c-9067-e485665943cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d568891d-91a1-421b-b7df-cd7a9a397147}, !- Handle
  30 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {4d73a1ea-5381-469f-bde7-8db1c35d158d}, !- Inlet Port
  {bccf76c6-9d96-4abf-9615-a2d6bc306dc2}; !- Outlet Port

OS:Connection,
  {8c653d18-366a-479c-86b8-948d1346f8ac}, !- Handle
  {c4ebd611-71a8-426c-9067-e485665943cb}, !- Source Object
  3,                                      !- Outlet Port
  {f579bd4d-b02f-492f-a394-c84394b868a5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4d73a1ea-5381-469f-bde7-8db1c35d158d}, !- Handle
  {f579bd4d-b02f-492f-a394-c84394b868a5}, !- Source Object
  11,                                     !- Outlet Port
  {d568891d-91a1-421b-b7df-cd7a9a397147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bccf76c6-9d96-4abf-9615-a2d6bc306dc2}, !- Handle
  {d568891d-91a1-421b-b7df-cd7a9a397147}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1588e653-14be-4fd3-b378-f648fa3f69c8}, !- Handle
  30 Zone DOAS Clg Coil Controller,       !- Name
  {f579bd4d-b02f-492f-a394-c84394b868a5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  1.14320084174421e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.0416541397453785,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {da0e5998-dabf-4a05-a728-c51b2a983be7}, !- Handle
  30 Zone DOAS Clg Coil Outlet Air Node,  !- Name
  {716305e0-f4c1-4a9e-9b31-5352c2a26803}, !- Inlet Port
  {2f50b170-141d-4a40-8f7c-86e5df777143}; !- Outlet Port

OS:Connection,
  {716305e0-f4c1-4a9e-9b31-5352c2a26803}, !- Handle
  {f579bd4d-b02f-492f-a394-c84394b868a5}, !- Source Object
  13,                                     !- Outlet Port
  {da0e5998-dabf-4a05-a728-c51b2a983be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f50b170-141d-4a40-8f7c-86e5df777143}, !- Handle
  {da0e5998-dabf-4a05-a728-c51b2a983be7}, !- Source Object
  3,                                      !- Outlet Port
  {1ce6866f-ad74-4fff-80d3-1d1d47d7a753}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {817f2763-34ed-4219-9223-d15b0e5ff6eb}, !- Handle
  30 Zone DOAS Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  30.8244626399837,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  65128,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a0efcdd0-1a3a-4891-ad93-52a3c29ba266}, !- Minimum Outdoor Air Schedule Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e7291733-89e3-4f9e-90f2-ae55384a36b9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e7291733-89e3-4f9e-90f2-ae55384a36b9}, !- Handle
  30 Zone DOAS Mechanical Ventilation Controller, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6205d5f6-793d-4b24-b278-851447f2f171}, !- Handle
  30 Zone DOAS OA System,                 !- Name
  {817f2763-34ed-4219-9223-d15b0e5ff6eb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1e72f9dd-12bd-4f53-b0a5-c0c32a990195}, !- Mixed Air Node Name
  {1d4a34fe-2a85-4f52-8234-6348d5265842}, !- Outdoor Air Stream Node Name
  {a81b97ea-5585-4c8e-b956-5335416a0648}, !- Relief Air Stream Node Name
  {d9c56ef4-f6ac-446e-9fd0-70998eb60cf7}; !- Return Air Stream Node Name

OS:Node,
  {5677a154-aba4-43c7-a8e2-d860e1aa3d96}, !- Handle
  30 Zone DOAS Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {1d4a34fe-2a85-4f52-8234-6348d5265842}; !- Outlet Port

OS:Connection,
  {1d4a34fe-2a85-4f52-8234-6348d5265842}, !- Handle
  {5677a154-aba4-43c7-a8e2-d860e1aa3d96}, !- Source Object
  3,                                      !- Outlet Port
  {6205d5f6-793d-4b24-b278-851447f2f171}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bd4fed02-bbf9-43c5-8141-638f2db1f72d}, !- Handle
  30 Zone DOAS Relief Air Node,           !- Name
  {a81b97ea-5585-4c8e-b956-5335416a0648}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a81b97ea-5585-4c8e-b956-5335416a0648}, !- Handle
  {6205d5f6-793d-4b24-b278-851447f2f171}, !- Source Object
  7,                                      !- Outlet Port
  {bd4fed02-bbf9-43c5-8141-638f2db1f72d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {496bdb84-dbed-4875-95bc-a6d9066284db}, !- Handle
  30 Zone DOAS Mixed Air Node,            !- Name
  {1e72f9dd-12bd-4f53-b0a5-c0c32a990195}, !- Inlet Port
  {f450097a-3155-494d-ad55-498a249f1b4e}; !- Outlet Port

OS:Connection,
  {1e72f9dd-12bd-4f53-b0a5-c0c32a990195}, !- Handle
  {6205d5f6-793d-4b24-b278-851447f2f171}, !- Source Object
  5,                                      !- Outlet Port
  {496bdb84-dbed-4875-95bc-a6d9066284db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f450097a-3155-494d-ad55-498a249f1b4e}, !- Handle
  {496bdb84-dbed-4875-95bc-a6d9066284db}, !- Source Object
  3,                                      !- Outlet Port
  {f579bd4d-b02f-492f-a394-c84394b868a5}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {0a9c5a1a-4835-425c-be97-a8c2aa882c74}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  30.8244626399837,                       !- Maximum Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {8b64f1eb-3f4c-4bc5-872f-019e779af529}, !- Air Inlet Node Name
  {f362c4a8-6926-43d6-b161-46dcddcad8bf}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {9cf160e9-9a0c-42f9-92ca-1c9cbfee1df1}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {f362c4a8-6926-43d6-b161-46dcddcad8bf}, !- Inlet Port
  {d9c56ef4-f6ac-446e-9fd0-70998eb60cf7}; !- Outlet Port

OS:Connection,
  {8b64f1eb-3f4c-4bc5-872f-019e779af529}, !- Handle
  {86e4d694-b467-4006-9d98-15dc62077d0c}, !- Source Object
  3,                                      !- Outlet Port
  {0a9c5a1a-4835-425c-be97-a8c2aa882c74}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f362c4a8-6926-43d6-b161-46dcddcad8bf}, !- Handle
  {0a9c5a1a-4835-425c-be97-a8c2aa882c74}, !- Source Object
  9,                                      !- Outlet Port
  {9cf160e9-9a0c-42f9-92ca-1c9cbfee1df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9c56ef4-f6ac-446e-9fd0-70998eb60cf7}, !- Handle
  {9cf160e9-9a0c-42f9-92ca-1c9cbfee1df1}, !- Source Object
  3,                                      !- Outlet Port
  {6205d5f6-793d-4b24-b278-851447f2f171}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {fd9d89f9-0e83-4efb-9fea-f03a52d738c6}, !- Handle
  30 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {fca5ff7e-f1e7-4a2d-94fb-1975c31ba080}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {8d34e1ba-a607-4377-be26-eece661be9f0}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyZoneFansOnly,                 !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {21555b6c-2e8f-4f5d-9657-14d4361b8899}, !- Control Zone or Zone List Name
  {53fe2c3e-90f9-4ee0-9c0f-724e14397f21}, !- Cooling Control Zone or Zone List Name
  {dfba09db-e636-4197-bf42-4702a1c296f7}, !- Heating Control Zone or Zone List Name
  {94a57c5f-99ad-404e-b0c1-bf47c95f3011}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {21555b6c-2e8f-4f5d-9657-14d4361b8899}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {53fe2c3e-90f9-4ee0-9c0f-724e14397f21}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dfba09db-e636-4197-bf42-4702a1c296f7}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {94a57c5f-99ad-404e-b0c1-bf47c95f3011}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2f50cca6-e8da-4442-a4c6-205cd9968818}, !- Handle
  Zone Htl BarCasino A  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {11a43d4d-3800-441f-9ac0-9c565d5ec927}, !- Air Inlet Node Name
  {db824982-0e2e-4ba2-b98e-97edae26d7c3}, !- Air Outlet Node Name
  0.0919589593075201;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {023bf5ce-1407-4d34-8ebc-53cf5c491726}, !- Handle
  Zone Htl BarCasino A  - Story Ground Return Air Node, !- Name
  {78d83113-54ea-4283-a364-2be4ce20abe7}, !- Inlet Port
  {4b929657-3203-4ac3-a993-8575566819c6}; !- Outlet Port

OS:Connection,
  {60b78de2-d769-4a55-845d-0394af1e7b4e}, !- Handle
  {0578ba76-7d73-402c-91de-d0b503f325d8}, !- Source Object
  3,                                      !- Outlet Port
  {059c6127-cada-4175-a848-4fede1657ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78d83113-54ea-4283-a364-2be4ce20abe7}, !- Handle
  {6ff2c9a0-8e0b-4c26-8123-34a69e4238d0}, !- Source Object
  2,                                      !- Outlet Port
  {023bf5ce-1407-4d34-8ebc-53cf5c491726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b929657-3203-4ac3-a993-8575566819c6}, !- Handle
  {023bf5ce-1407-4d34-8ebc-53cf5c491726}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4ab2a03d-ce3b-4ab1-8766-91966498e015}, !- Handle
  Zone Htl BarCasino A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {091ddf49-6a1f-47e9-965d-669440efd777}, !- Inlet Port
  {11a43d4d-3800-441f-9ac0-9c565d5ec927}; !- Outlet Port

OS:Connection,
  {091ddf49-6a1f-47e9-965d-669440efd777}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  3,                                      !- Outlet Port
  {4ab2a03d-ce3b-4ab1-8766-91966498e015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11a43d4d-3800-441f-9ac0-9c565d5ec927}, !- Handle
  {4ab2a03d-ce3b-4ab1-8766-91966498e015}, !- Source Object
  3,                                      !- Outlet Port
  {2f50cca6-e8da-4442-a4c6-205cd9968818}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db824982-0e2e-4ba2-b98e-97edae26d7c3}, !- Handle
  {2f50cca6-e8da-4442-a4c6-205cd9968818}, !- Source Object
  4,                                      !- Outlet Port
  {0578ba76-7d73-402c-91de-d0b503f325d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {24d4fab1-5207-42a4-8951-142b488c3437}, !- Handle
  Schedule Constant 1,                    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2a5e2056-d32d-4641-9665-74ec1e84e175}, !- Handle
  Schedule Constant 2,                    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bc8b56d5-d40a-4d87-8640-223a7a8c03cc}, !- Handle
  Zone Htl BarCasino B  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {2ee10633-3449-440d-99a1-c94d35d6a55c}, !- Air Inlet Node Name
  {46b31cd7-f1f1-4a52-80a9-e60f87a538e0}, !- Air Outlet Node Name
  1.34873140317696;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1abd4c65-b5da-4d17-9af5-c47ba999be65}, !- Handle
  Zone Htl BarCasino B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {46b31cd7-f1f1-4a52-80a9-e60f87a538e0}, !- Inlet Port
  {1b5d1c33-2eae-470d-b7c1-70f630a9c7ef}; !- Outlet Port

OS:Node,
  {bec2db97-78ae-41c2-97c6-62c15ce7248d}, !- Handle
  Zone Htl BarCasino B  - Story Ground Return Air Node, !- Name
  {708880f5-923b-46d7-ac6f-ff170fecc5cd}, !- Inlet Port
  {ce85fcaf-e6d9-45f3-bf2e-6f03ace8f593}; !- Outlet Port

OS:Connection,
  {1b5d1c33-2eae-470d-b7c1-70f630a9c7ef}, !- Handle
  {1abd4c65-b5da-4d17-9af5-c47ba999be65}, !- Source Object
  3,                                      !- Outlet Port
  {e81facbc-1202-491b-ad9f-132e513ba7df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {708880f5-923b-46d7-ac6f-ff170fecc5cd}, !- Handle
  {80b246ac-7e8a-4a90-8069-272c209a29fd}, !- Source Object
  2,                                      !- Outlet Port
  {bec2db97-78ae-41c2-97c6-62c15ce7248d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce85fcaf-e6d9-45f3-bf2e-6f03ace8f593}, !- Handle
  {bec2db97-78ae-41c2-97c6-62c15ce7248d}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5995611e-35da-47a8-a4a7-997ab40b9efd}, !- Handle
  Zone Htl BarCasino B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {e20e2f9c-0b07-43d0-865c-4d566612f3ac}, !- Inlet Port
  {2ee10633-3449-440d-99a1-c94d35d6a55c}; !- Outlet Port

OS:Connection,
  {e20e2f9c-0b07-43d0-865c-4d566612f3ac}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  4,                                      !- Outlet Port
  {5995611e-35da-47a8-a4a7-997ab40b9efd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ee10633-3449-440d-99a1-c94d35d6a55c}, !- Handle
  {5995611e-35da-47a8-a4a7-997ab40b9efd}, !- Source Object
  3,                                      !- Outlet Port
  {bc8b56d5-d40a-4d87-8640-223a7a8c03cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46b31cd7-f1f1-4a52-80a9-e60f87a538e0}, !- Handle
  {bc8b56d5-d40a-4d87-8640-223a7a8c03cc}, !- Source Object
  4,                                      !- Outlet Port
  {1abd4c65-b5da-4d17-9af5-c47ba999be65}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f1a088ba-c939-4df2-b063-e68790b7868f}, !- Handle
  Schedule Constant 3,                    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {fc08fb6c-a6b0-485c-8fac-7ec4ba9ac39b}, !- Handle
  Schedule Constant 4,                    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4576909f-2c7e-4d14-8ec0-c77dbb99efd6}, !- Handle
  Zone Htl BarCasino C  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {231c01da-74a6-430a-9ede-21f86df07efc}, !- Air Inlet Node Name
  {85894d2a-ac66-4892-8c8e-cb708b55ff1b}, !- Air Outlet Node Name
  0.0919589593075201;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {04270fef-23ba-40b9-805a-6d6edf597d88}, !- Handle
  Zone Htl BarCasino C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {85894d2a-ac66-4892-8c8e-cb708b55ff1b}, !- Inlet Port
  {b164dae7-7835-457c-8f26-45bcd4ded8fd}; !- Outlet Port

OS:Node,
  {2e2bf893-6663-487c-9a37-8b3cbae56487}, !- Handle
  Zone Htl BarCasino C  - Story Ground Return Air Node, !- Name
  {cabc78f6-e2ec-46c8-867d-1d5ba90a224d}, !- Inlet Port
  {f7ac7a65-8b91-4a91-b508-f3cb51d3e446}; !- Outlet Port

OS:Connection,
  {b164dae7-7835-457c-8f26-45bcd4ded8fd}, !- Handle
  {04270fef-23ba-40b9-805a-6d6edf597d88}, !- Source Object
  3,                                      !- Outlet Port
  {8d352bf0-1b3b-4d3b-b7a6-b6e2645795e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cabc78f6-e2ec-46c8-867d-1d5ba90a224d}, !- Handle
  {d489cd25-a25d-417c-b128-6e72e87245de}, !- Source Object
  2,                                      !- Outlet Port
  {2e2bf893-6663-487c-9a37-8b3cbae56487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7ac7a65-8b91-4a91-b508-f3cb51d3e446}, !- Handle
  {2e2bf893-6663-487c-9a37-8b3cbae56487}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f473ce3a-011d-449d-b61f-52795ebc548e}, !- Handle
  Zone Htl BarCasino C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {041c2586-dcb2-4241-a93d-f94d6288fd9b}, !- Inlet Port
  {231c01da-74a6-430a-9ede-21f86df07efc}; !- Outlet Port

OS:Connection,
  {041c2586-dcb2-4241-a93d-f94d6288fd9b}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  5,                                      !- Outlet Port
  {f473ce3a-011d-449d-b61f-52795ebc548e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {231c01da-74a6-430a-9ede-21f86df07efc}, !- Handle
  {f473ce3a-011d-449d-b61f-52795ebc548e}, !- Source Object
  3,                                      !- Outlet Port
  {4576909f-2c7e-4d14-8ec0-c77dbb99efd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85894d2a-ac66-4892-8c8e-cb708b55ff1b}, !- Handle
  {4576909f-2c7e-4d14-8ec0-c77dbb99efd6}, !- Source Object
  4,                                      !- Outlet Port
  {04270fef-23ba-40b9-805a-6d6edf597d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e8f441f7-5cbd-4869-8a9a-0ac708c30c0e}, !- Handle
  Schedule Constant 5,                    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e0673f03-d770-4414-9850-d0c9504f206e}, !- Handle
  Schedule Constant 6,                    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2ce477ca-6e83-4a7a-8737-a3baea7ac2a5}, !- Handle
  Zone Htl Dining A  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {adeab019-45f4-41c0-a5f2-8be9922c1e3e}, !- Air Inlet Node Name
  {bb36eada-df98-42e9-b471-139379adfd1d}, !- Air Outlet Node Name
  0.0693196404572161;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {31b53b29-f993-495a-a728-c9835a96adf5}, !- Handle
  Zone Htl Dining A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {bb36eada-df98-42e9-b471-139379adfd1d}, !- Inlet Port
  {0f82107a-6016-4c51-9575-8d6f1189004a}; !- Outlet Port

OS:Node,
  {5853f5f4-ad37-4af9-b362-257a705f903c}, !- Handle
  Zone Htl Dining A  - Story Ground Return Air Node, !- Name
  {90138c76-b84f-4567-876d-0461c3661ead}, !- Inlet Port
  {5fcd1d7e-c2f4-420a-ab6c-0f8560d8f681}; !- Outlet Port

OS:Connection,
  {0f82107a-6016-4c51-9575-8d6f1189004a}, !- Handle
  {31b53b29-f993-495a-a728-c9835a96adf5}, !- Source Object
  3,                                      !- Outlet Port
  {a675bcff-5652-40ad-a187-0b97f982ffcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90138c76-b84f-4567-876d-0461c3661ead}, !- Handle
  {ea86c944-f3bd-48c3-89f8-64515b5e0cd8}, !- Source Object
  2,                                      !- Outlet Port
  {5853f5f4-ad37-4af9-b362-257a705f903c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fcd1d7e-c2f4-420a-ab6c-0f8560d8f681}, !- Handle
  {5853f5f4-ad37-4af9-b362-257a705f903c}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b73b5003-0bf5-41bc-af6d-debea9ef5148}, !- Handle
  Zone Htl Dining A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {5f5f9460-a9cc-428e-a91f-77af1aee1cdf}, !- Inlet Port
  {adeab019-45f4-41c0-a5f2-8be9922c1e3e}; !- Outlet Port

OS:Connection,
  {5f5f9460-a9cc-428e-a91f-77af1aee1cdf}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  6,                                      !- Outlet Port
  {b73b5003-0bf5-41bc-af6d-debea9ef5148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adeab019-45f4-41c0-a5f2-8be9922c1e3e}, !- Handle
  {b73b5003-0bf5-41bc-af6d-debea9ef5148}, !- Source Object
  3,                                      !- Outlet Port
  {2ce477ca-6e83-4a7a-8737-a3baea7ac2a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb36eada-df98-42e9-b471-139379adfd1d}, !- Handle
  {2ce477ca-6e83-4a7a-8737-a3baea7ac2a5}, !- Source Object
  4,                                      !- Outlet Port
  {31b53b29-f993-495a-a728-c9835a96adf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b1f6b763-a332-4155-9ba8-c1d61f7a98dc}, !- Handle
  Schedule Constant 7,                    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4a582840-62ae-40c7-8a5d-ec82f886d12e}, !- Handle
  Schedule Constant 8,                    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9ca5fade-1176-44f2-ba8c-794cb0b523b3}, !- Handle
  Zone Htl Dining B  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {7aa8aa29-6ee4-425c-8e87-eccc34fa837a}, !- Air Inlet Node Name
  {f4fe0eea-aff5-4fee-884e-6e383d21265c}, !- Air Outlet Node Name
  1.01668806003917;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c17206ae-5d1e-48ae-abba-00e9ca98bac9}, !- Handle
  Zone Htl Dining B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {f4fe0eea-aff5-4fee-884e-6e383d21265c}, !- Inlet Port
  {005b55aa-e367-4de2-bf15-f0bd8cbb97c0}; !- Outlet Port

OS:Node,
  {403d79ea-fd47-4fe6-a083-9112e5467fcb}, !- Handle
  Zone Htl Dining B  - Story Ground Return Air Node, !- Name
  {eb0b463d-e14c-462e-9092-5bd9e5805404}, !- Inlet Port
  {4442d8a4-0cfe-4d68-9d07-b35d005f589d}; !- Outlet Port

OS:Connection,
  {005b55aa-e367-4de2-bf15-f0bd8cbb97c0}, !- Handle
  {c17206ae-5d1e-48ae-abba-00e9ca98bac9}, !- Source Object
  3,                                      !- Outlet Port
  {f2a48bc9-b4d4-47f7-8d56-67e72a26436f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb0b463d-e14c-462e-9092-5bd9e5805404}, !- Handle
  {059a1e4e-6d8c-477d-8765-3b4f3f4e0ea8}, !- Source Object
  2,                                      !- Outlet Port
  {403d79ea-fd47-4fe6-a083-9112e5467fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4442d8a4-0cfe-4d68-9d07-b35d005f589d}, !- Handle
  {403d79ea-fd47-4fe6-a083-9112e5467fcb}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b3331a7c-bca0-43e8-aba3-3b6f533c1687}, !- Handle
  Zone Htl Dining B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {5110aac0-10d1-4478-9c0c-7a834493b10a}, !- Inlet Port
  {7aa8aa29-6ee4-425c-8e87-eccc34fa837a}; !- Outlet Port

OS:Connection,
  {5110aac0-10d1-4478-9c0c-7a834493b10a}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  7,                                      !- Outlet Port
  {b3331a7c-bca0-43e8-aba3-3b6f533c1687}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aa8aa29-6ee4-425c-8e87-eccc34fa837a}, !- Handle
  {b3331a7c-bca0-43e8-aba3-3b6f533c1687}, !- Source Object
  3,                                      !- Outlet Port
  {9ca5fade-1176-44f2-ba8c-794cb0b523b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4fe0eea-aff5-4fee-884e-6e383d21265c}, !- Handle
  {9ca5fade-1176-44f2-ba8c-794cb0b523b3}, !- Source Object
  4,                                      !- Outlet Port
  {c17206ae-5d1e-48ae-abba-00e9ca98bac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d6cedc46-dba3-4ded-bbfc-824896227856}, !- Handle
  Schedule Constant 9,                    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {513bebd8-7a81-436b-b4db-77561025b3e2}, !- Handle
  Schedule Constant 10,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {12b40a1d-1c72-43ec-93c7-97766f3cf601}, !- Handle
  Zone Htl Dining C  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {053e50d6-fad0-4657-b58e-9609ce8ca050}, !- Air Inlet Node Name
  {e69fcaf3-a0bc-4ee1-bbf8-fbcfa750fc4f}, !- Air Outlet Node Name
  0.0693196404572161;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {19cd12bf-eb98-40c2-880f-8e07a0b46cf1}, !- Handle
  Zone Htl Dining C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {e69fcaf3-a0bc-4ee1-bbf8-fbcfa750fc4f}, !- Inlet Port
  {8554adcc-d600-4902-a2c8-d3557621bfb4}; !- Outlet Port

OS:Node,
  {b8cd9d02-fd1d-447e-8a8e-e28c6530afd0}, !- Handle
  Zone Htl Dining C  - Story Ground Return Air Node, !- Name
  {2eac7117-b652-4fbe-b31f-6e9aac02b249}, !- Inlet Port
  {2c202336-4b22-468a-ab4d-ca30e13dc0d4}; !- Outlet Port

OS:Connection,
  {8554adcc-d600-4902-a2c8-d3557621bfb4}, !- Handle
  {19cd12bf-eb98-40c2-880f-8e07a0b46cf1}, !- Source Object
  3,                                      !- Outlet Port
  {5400c4dc-6a2e-4a2c-b36a-be37e56acc68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eac7117-b652-4fbe-b31f-6e9aac02b249}, !- Handle
  {59aaabfa-7c01-4a1a-9a86-00926577a6dd}, !- Source Object
  2,                                      !- Outlet Port
  {b8cd9d02-fd1d-447e-8a8e-e28c6530afd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c202336-4b22-468a-ab4d-ca30e13dc0d4}, !- Handle
  {b8cd9d02-fd1d-447e-8a8e-e28c6530afd0}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0ca718ae-85e1-419f-be1c-609874cdc792}, !- Handle
  Zone Htl Dining C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {033cfe0b-fb05-4816-817f-9e2bab077cae}, !- Inlet Port
  {053e50d6-fad0-4657-b58e-9609ce8ca050}; !- Outlet Port

OS:Connection,
  {033cfe0b-fb05-4816-817f-9e2bab077cae}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  8,                                      !- Outlet Port
  {0ca718ae-85e1-419f-be1c-609874cdc792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {053e50d6-fad0-4657-b58e-9609ce8ca050}, !- Handle
  {0ca718ae-85e1-419f-be1c-609874cdc792}, !- Source Object
  3,                                      !- Outlet Port
  {12b40a1d-1c72-43ec-93c7-97766f3cf601}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e69fcaf3-a0bc-4ee1-bbf8-fbcfa750fc4f}, !- Handle
  {12b40a1d-1c72-43ec-93c7-97766f3cf601}, !- Source Object
  4,                                      !- Outlet Port
  {19cd12bf-eb98-40c2-880f-8e07a0b46cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {29fd4dd1-170b-46b9-a252-c84fe1f324b1}, !- Handle
  Schedule Constant 11,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {de0700ac-0abf-4fc2-859a-57ff67ec86ec}, !- Handle
  Schedule Constant 12,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6120ab52-c71c-420c-b375-90fac08a3e5f}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {df173233-d5b9-445f-829e-87b2dfde8f10}, !- Air Inlet Node Name
  {d0c58db2-3783-4917-bf72-165c3f474062}, !- Air Outlet Node Name
  0.51125464788866;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e086e9a8-6790-41c0-a5d8-dd5493458eff}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {d0c58db2-3783-4917-bf72-165c3f474062}, !- Inlet Port
  {566a0c78-c841-459d-8a4a-f3186b124e51}; !- Outlet Port

OS:Node,
  {762fa058-16af-4aa4-a0c8-e19a54533001}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground Return Air Node, !- Name
  {95acc9aa-43d0-4d1c-86b6-c88e5e3289fe}, !- Inlet Port
  {c5388e3a-dc80-4379-93fd-45969da438e1}; !- Outlet Port

OS:Connection,
  {566a0c78-c841-459d-8a4a-f3186b124e51}, !- Handle
  {e086e9a8-6790-41c0-a5d8-dd5493458eff}, !- Source Object
  3,                                      !- Outlet Port
  {a1543f79-60d8-47db-84b0-9fca55aad42a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95acc9aa-43d0-4d1c-86b6-c88e5e3289fe}, !- Handle
  {6766c27d-620d-4cab-a33a-0518324793c6}, !- Source Object
  2,                                      !- Outlet Port
  {762fa058-16af-4aa4-a0c8-e19a54533001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5388e3a-dc80-4379-93fd-45969da438e1}, !- Handle
  {762fa058-16af-4aa4-a0c8-e19a54533001}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0c2c66e0-bf71-404c-af14-cc88a0885155}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {dba3f1d2-bf7c-46c0-b684-ac6587a76f62}, !- Inlet Port
  {df173233-d5b9-445f-829e-87b2dfde8f10}; !- Outlet Port

OS:Connection,
  {dba3f1d2-bf7c-46c0-b684-ac6587a76f62}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  9,                                      !- Outlet Port
  {0c2c66e0-bf71-404c-af14-cc88a0885155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df173233-d5b9-445f-829e-87b2dfde8f10}, !- Handle
  {0c2c66e0-bf71-404c-af14-cc88a0885155}, !- Source Object
  3,                                      !- Outlet Port
  {6120ab52-c71c-420c-b375-90fac08a3e5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0c58db2-3783-4917-bf72-165c3f474062}, !- Handle
  {6120ab52-c71c-420c-b375-90fac08a3e5f}, !- Source Object
  4,                                      !- Outlet Port
  {e086e9a8-6790-41c0-a5d8-dd5493458eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8716f6ad-769f-4186-9db8-51bd20cfd4ce}, !- Handle
  Schedule Constant 13,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {071c933c-03ac-4b58-b803-bcb43cbded8f}, !- Handle
  Schedule Constant 14,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4a5e464f-04e0-4224-817b-a063b1b54143}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {17e670a8-7b13-407f-bf69-4d797e5b008c}, !- Air Inlet Node Name
  {0e9077fd-c66e-4df1-a363-111309b1cb96}, !- Air Outlet Node Name
  0.02660013776736;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {00b3fc7f-8f26-4553-a1bf-95421156eb11}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {0e9077fd-c66e-4df1-a363-111309b1cb96}, !- Inlet Port
  {2691dd0c-b094-4487-b4c5-4e911a7038d4}; !- Outlet Port

OS:Node,
  {eadd501e-079a-4e5c-a0b4-e881bb8f26ea}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground Return Air Node, !- Name
  {e7026c7b-fb82-47ce-8f10-b1f2e30cd641}, !- Inlet Port
  {0bfde021-97ff-4ea7-b579-5e181f6a39f6}; !- Outlet Port

OS:Connection,
  {2691dd0c-b094-4487-b4c5-4e911a7038d4}, !- Handle
  {00b3fc7f-8f26-4553-a1bf-95421156eb11}, !- Source Object
  3,                                      !- Outlet Port
  {330becb6-c30b-496a-acfd-456f1091a939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7026c7b-fb82-47ce-8f10-b1f2e30cd641}, !- Handle
  {dfb86ea5-0a68-4bca-a419-1c01d2b91883}, !- Source Object
  2,                                      !- Outlet Port
  {eadd501e-079a-4e5c-a0b4-e881bb8f26ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bfde021-97ff-4ea7-b579-5e181f6a39f6}, !- Handle
  {eadd501e-079a-4e5c-a0b4-e881bb8f26ea}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {45cb1e90-b9de-44d6-942f-45a1a51e10a5}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {12cd1d4b-5eaa-42e3-836b-b8b55f8e7116}, !- Inlet Port
  {17e670a8-7b13-407f-bf69-4d797e5b008c}; !- Outlet Port

OS:Connection,
  {12cd1d4b-5eaa-42e3-836b-b8b55f8e7116}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  10,                                     !- Outlet Port
  {45cb1e90-b9de-44d6-942f-45a1a51e10a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17e670a8-7b13-407f-bf69-4d797e5b008c}, !- Handle
  {45cb1e90-b9de-44d6-942f-45a1a51e10a5}, !- Source Object
  3,                                      !- Outlet Port
  {4a5e464f-04e0-4224-817b-a063b1b54143}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e9077fd-c66e-4df1-a363-111309b1cb96}, !- Handle
  {4a5e464f-04e0-4224-817b-a063b1b54143}, !- Source Object
  4,                                      !- Outlet Port
  {00b3fc7f-8f26-4553-a1bf-95421156eb11}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3aecf41b-1b5b-4f13-abad-e55388fdc828}, !- Handle
  Schedule Constant 15,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {61c686a3-484a-456d-b623-3d547f33ee3e}, !- Handle
  Schedule Constant 16,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {07060eda-efc9-45a0-ad92-73da76e99c26}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {de732624-8746-4630-91b3-e66b8b56917a}, !- Air Inlet Node Name
  {300a7d7f-51d9-4df2-acdd-7cc3b82308bf}, !- Air Outlet Node Name
  7.498401502367;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ace965ea-b26f-40bd-997f-9a428447d4a9}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {300a7d7f-51d9-4df2-acdd-7cc3b82308bf}, !- Inlet Port
  {4dee00a2-ea8f-4673-affa-6ff54d48cfbe}; !- Outlet Port

OS:Node,
  {8b76486a-0381-4ac1-9391-653d6ba0798f}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground Return Air Node, !- Name
  {eb75e158-02ca-4ecd-9014-29bb375de92d}, !- Inlet Port
  {56882044-07cd-4078-b31c-a91267ea0766}; !- Outlet Port

OS:Connection,
  {4dee00a2-ea8f-4673-affa-6ff54d48cfbe}, !- Handle
  {ace965ea-b26f-40bd-997f-9a428447d4a9}, !- Source Object
  3,                                      !- Outlet Port
  {b37f9f06-ac48-40f7-87f4-903e4b0660e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb75e158-02ca-4ecd-9014-29bb375de92d}, !- Handle
  {48a68f24-e58e-4643-a6cd-bab944b954c4}, !- Source Object
  2,                                      !- Outlet Port
  {8b76486a-0381-4ac1-9391-653d6ba0798f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56882044-07cd-4078-b31c-a91267ea0766}, !- Handle
  {8b76486a-0381-4ac1-9391-653d6ba0798f}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ee881eb9-5849-47bf-8157-851bdcb63d27}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {14669d68-1f04-4e5a-97f0-183eee0852de}, !- Inlet Port
  {de732624-8746-4630-91b3-e66b8b56917a}; !- Outlet Port

OS:Connection,
  {14669d68-1f04-4e5a-97f0-183eee0852de}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  11,                                     !- Outlet Port
  {ee881eb9-5849-47bf-8157-851bdcb63d27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de732624-8746-4630-91b3-e66b8b56917a}, !- Handle
  {ee881eb9-5849-47bf-8157-851bdcb63d27}, !- Source Object
  3,                                      !- Outlet Port
  {07060eda-efc9-45a0-ad92-73da76e99c26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {300a7d7f-51d9-4df2-acdd-7cc3b82308bf}, !- Handle
  {07060eda-efc9-45a0-ad92-73da76e99c26}, !- Source Object
  4,                                      !- Outlet Port
  {ace965ea-b26f-40bd-997f-9a428447d4a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6170da46-dfbb-4c3f-9c64-e51901b9200f}, !- Handle
  Schedule Constant 17,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a44395cc-3fe4-4d3c-86d4-0cacc59a73ca}, !- Handle
  Schedule Constant 18,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c96f8417-2ff8-451d-8f3b-b2a2ae94ce91}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {98277778-a495-494d-9e5f-b1bc2d42b233}, !- Air Inlet Node Name
  {61f35c61-1a5d-4d8a-add0-c24b6049b98d}, !- Air Outlet Node Name
  0.39013535392128;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {53f40d6d-127c-4660-8086-5a88286ca750}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {61f35c61-1a5d-4d8a-add0-c24b6049b98d}, !- Inlet Port
  {9027413e-9221-438e-9177-f93b183b9373}; !- Outlet Port

OS:Node,
  {60aa9735-2cd6-4e6b-9431-28fed1fe9b0d}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground Return Air Node, !- Name
  {8d6feeb3-f57c-43c0-89bc-d46fdaa7036f}, !- Inlet Port
  {7ef3387e-8f74-4f4b-89d3-b24343c6e315}; !- Outlet Port

OS:Connection,
  {9027413e-9221-438e-9177-f93b183b9373}, !- Handle
  {53f40d6d-127c-4660-8086-5a88286ca750}, !- Source Object
  3,                                      !- Outlet Port
  {3530e507-34f6-4a65-9d0a-400d0d166c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d6feeb3-f57c-43c0-89bc-d46fdaa7036f}, !- Handle
  {ba948257-5e90-4bd4-83b7-5dd7df04f4c5}, !- Source Object
  2,                                      !- Outlet Port
  {60aa9735-2cd6-4e6b-9431-28fed1fe9b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef3387e-8f74-4f4b-89d3-b24343c6e315}, !- Handle
  {60aa9735-2cd6-4e6b-9431-28fed1fe9b0d}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a24a08ad-6502-43a2-beac-d1d285c66dea}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {f2fe9a11-79f7-4928-8b6c-9bcb6859d574}, !- Inlet Port
  {98277778-a495-494d-9e5f-b1bc2d42b233}; !- Outlet Port

OS:Connection,
  {f2fe9a11-79f7-4928-8b6c-9bcb6859d574}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  12,                                     !- Outlet Port
  {a24a08ad-6502-43a2-beac-d1d285c66dea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98277778-a495-494d-9e5f-b1bc2d42b233}, !- Handle
  {a24a08ad-6502-43a2-beac-d1d285c66dea}, !- Source Object
  3,                                      !- Outlet Port
  {c96f8417-2ff8-451d-8f3b-b2a2ae94ce91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61f35c61-1a5d-4d8a-add0-c24b6049b98d}, !- Handle
  {c96f8417-2ff8-451d-8f3b-b2a2ae94ce91}, !- Source Object
  4,                                      !- Outlet Port
  {53f40d6d-127c-4660-8086-5a88286ca750}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {33b69702-c1c0-4ba7-805c-7a646084d8d5}, !- Handle
  Schedule Constant 19,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b7951f46-b9c2-4699-b158-f2e4d980b3b1}, !- Handle
  Schedule Constant 20,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7776a499-0465-486b-8432-32602c1ac77e}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {32dffe36-0a4d-4b87-984a-b4f7f9a1fa15}, !- Air Inlet Node Name
  {43f3af50-1161-4284-b277-16e29839786e}, !- Air Outlet Node Name
  0.51125464788866;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {04e45ae0-70a8-4fb0-b490-db8991405def}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {43f3af50-1161-4284-b277-16e29839786e}, !- Inlet Port
  {a99133db-cfb0-401b-8d06-4e9e94927fde}; !- Outlet Port

OS:Node,
  {cc449c10-594c-4148-a815-aa7772ebf299}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground Return Air Node, !- Name
  {8d27a717-e504-4d16-8128-d9a3c2d32c69}, !- Inlet Port
  {82b476aa-13e0-4e6d-91be-655fb5130337}; !- Outlet Port

OS:Connection,
  {a99133db-cfb0-401b-8d06-4e9e94927fde}, !- Handle
  {04e45ae0-70a8-4fb0-b490-db8991405def}, !- Source Object
  3,                                      !- Outlet Port
  {fca06faf-b93b-43ec-96af-75bc073699f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d27a717-e504-4d16-8128-d9a3c2d32c69}, !- Handle
  {33dbdc5f-15e8-4c75-bef8-c81ea6f774bb}, !- Source Object
  2,                                      !- Outlet Port
  {cc449c10-594c-4148-a815-aa7772ebf299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82b476aa-13e0-4e6d-91be-655fb5130337}, !- Handle
  {cc449c10-594c-4148-a815-aa7772ebf299}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {a6668763-653c-4305-9181-799d1e699d7b}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {10a29623-8427-4b6f-808f-1ee4eaa3b373}, !- Inlet Port
  {32dffe36-0a4d-4b87-984a-b4f7f9a1fa15}; !- Outlet Port

OS:Connection,
  {10a29623-8427-4b6f-808f-1ee4eaa3b373}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  13,                                     !- Outlet Port
  {a6668763-653c-4305-9181-799d1e699d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32dffe36-0a4d-4b87-984a-b4f7f9a1fa15}, !- Handle
  {a6668763-653c-4305-9181-799d1e699d7b}, !- Source Object
  3,                                      !- Outlet Port
  {7776a499-0465-486b-8432-32602c1ac77e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43f3af50-1161-4284-b277-16e29839786e}, !- Handle
  {7776a499-0465-486b-8432-32602c1ac77e}, !- Source Object
  4,                                      !- Outlet Port
  {04e45ae0-70a8-4fb0-b490-db8991405def}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {fe3efbbd-27b0-402f-be73-055bd2753303}, !- Handle
  Schedule Constant 21,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {27852fc1-b010-47bd-9426-554cb06b6e29}, !- Handle
  Schedule Constant 22,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d72a4da1-dce9-456d-bac0-37b174d0ab41}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {bec5d3e0-d70a-42ba-bfdb-fa2af4b3f756}, !- Air Inlet Node Name
  {57a325bc-d968-47ad-b6f6-ca2f0ebdd816}, !- Air Outlet Node Name
  0.02660013776736;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e7bb6cf1-cb61-44e2-b2a2-7b39cadedeae}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {57a325bc-d968-47ad-b6f6-ca2f0ebdd816}, !- Inlet Port
  {15ba2b97-756d-49cc-8ef3-55ddd739d41f}; !- Outlet Port

OS:Node,
  {9112a71f-dabe-4faa-904c-28ad52814b19}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground Return Air Node, !- Name
  {668baa3b-308f-423f-b106-fc422085b4b1}, !- Inlet Port
  {c9cbf363-c743-4364-b8b4-2018f7bef6da}; !- Outlet Port

OS:Connection,
  {15ba2b97-756d-49cc-8ef3-55ddd739d41f}, !- Handle
  {e7bb6cf1-cb61-44e2-b2a2-7b39cadedeae}, !- Source Object
  3,                                      !- Outlet Port
  {632ede53-c32a-4261-b673-50674644cf51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {668baa3b-308f-423f-b106-fc422085b4b1}, !- Handle
  {ac3ded20-b328-41f7-80fb-a463252a2571}, !- Source Object
  2,                                      !- Outlet Port
  {9112a71f-dabe-4faa-904c-28ad52814b19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9cbf363-c743-4364-b8b4-2018f7bef6da}, !- Handle
  {9112a71f-dabe-4faa-904c-28ad52814b19}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {f6f4a740-d487-44ab-83a2-efa2ca1965e4}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {59a77ca0-3179-43df-aae9-56f47ccf96c5}, !- Inlet Port
  {bec5d3e0-d70a-42ba-bfdb-fa2af4b3f756}; !- Outlet Port

OS:Connection,
  {59a77ca0-3179-43df-aae9-56f47ccf96c5}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  14,                                     !- Outlet Port
  {f6f4a740-d487-44ab-83a2-efa2ca1965e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bec5d3e0-d70a-42ba-bfdb-fa2af4b3f756}, !- Handle
  {f6f4a740-d487-44ab-83a2-efa2ca1965e4}, !- Source Object
  3,                                      !- Outlet Port
  {d72a4da1-dce9-456d-bac0-37b174d0ab41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57a325bc-d968-47ad-b6f6-ca2f0ebdd816}, !- Handle
  {d72a4da1-dce9-456d-bac0-37b174d0ab41}, !- Source Object
  4,                                      !- Outlet Port
  {e7bb6cf1-cb61-44e2-b2a2-7b39cadedeae}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {43bf1817-b5e7-459e-b4a4-d4e2d1e5e6b8}, !- Handle
  Schedule Constant 23,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {57b92eac-f637-4a02-840f-fa46f549a16c}, !- Handle
  Schedule Constant 24,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f661f27d-83e3-4300-8660-4d5a8d4e8873}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {c80c96fe-78c4-4e22-8ff2-5b3dacfec93a}, !- Air Inlet Node Name
  {1cbe37e9-fc4d-423d-96d5-3878b98d9c36}, !- Air Outlet Node Name
  0.555599891533479;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5760852d-0db6-4838-9069-a9ed49d211ff}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {1cbe37e9-fc4d-423d-96d5-3878b98d9c36}, !- Inlet Port
  {10ae7c4d-7ebe-4f87-893b-b1e6a2fc0335}; !- Outlet Port

OS:Node,
  {1a07db30-ec34-453c-8352-e5de19d16d03}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Ground Return Air Node, !- Name
  {a31ce094-9365-416b-9199-6337ef8b457f}, !- Inlet Port
  {1453e1c0-66b5-4469-ab0e-58f39ae36d09}; !- Outlet Port

OS:Connection,
  {10ae7c4d-7ebe-4f87-893b-b1e6a2fc0335}, !- Handle
  {5760852d-0db6-4838-9069-a9ed49d211ff}, !- Source Object
  3,                                      !- Outlet Port
  {7be8bc1f-c54b-48e6-b8a5-cb9e8ad11aed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a31ce094-9365-416b-9199-6337ef8b457f}, !- Handle
  {789ad182-88fa-4b12-a382-ade6eda3ea24}, !- Source Object
  2,                                      !- Outlet Port
  {1a07db30-ec34-453c-8352-e5de19d16d03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1453e1c0-66b5-4469-ab0e-58f39ae36d09}, !- Handle
  {1a07db30-ec34-453c-8352-e5de19d16d03}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1fc9c970-1862-4521-b412-63f9648eea1e}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {788d11c3-cf3b-4fc8-81de-0fce32afbbac}, !- Inlet Port
  {c80c96fe-78c4-4e22-8ff2-5b3dacfec93a}; !- Outlet Port

OS:Connection,
  {788d11c3-cf3b-4fc8-81de-0fce32afbbac}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  15,                                     !- Outlet Port
  {1fc9c970-1862-4521-b412-63f9648eea1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c80c96fe-78c4-4e22-8ff2-5b3dacfec93a}, !- Handle
  {1fc9c970-1862-4521-b412-63f9648eea1e}, !- Source Object
  3,                                      !- Outlet Port
  {f661f27d-83e3-4300-8660-4d5a8d4e8873}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cbe37e9-fc4d-423d-96d5-3878b98d9c36}, !- Handle
  {f661f27d-83e3-4300-8660-4d5a8d4e8873}, !- Source Object
  4,                                      !- Outlet Port
  {5760852d-0db6-4838-9069-a9ed49d211ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {81e5291b-be4a-4d9f-b067-acfd61a7b0d4}, !- Handle
  Schedule Constant 25,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7129b1fd-31a4-4f9f-b520-e83307b0c8f5}, !- Handle
  Schedule Constant 26,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {78268807-12e7-4ba2-af1e-925a58a24b0e}, !- Handle
  Zone Htl GuestRmUnOcc A end_a - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {e7f28326-3329-4ff2-a0c2-a19fab603098}, !- Air Inlet Node Name
  {cb6947e2-f40e-4cd9-9c46-693a42105658}, !- Air Outlet Node Name
  0.02118454085664;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {926b5422-a2b4-4891-9089-676ad9d876c2}, !- Handle
  Zone Htl GuestRmUnOcc A end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {cb6947e2-f40e-4cd9-9c46-693a42105658}, !- Inlet Port
  {87850ca2-1a86-49b5-9b9c-0a5d5370a825}; !- Outlet Port

OS:Node,
  {07856598-449a-4fba-bb6e-ed4697109c67}, !- Handle
  Zone Htl GuestRmUnOcc A end_a - Story Ground Return Air Node, !- Name
  {ea18bca2-41f1-4220-88ea-1e8e4b8df03b}, !- Inlet Port
  {23457ee5-7334-485f-b584-7e452327fab6}; !- Outlet Port

OS:Connection,
  {87850ca2-1a86-49b5-9b9c-0a5d5370a825}, !- Handle
  {926b5422-a2b4-4891-9089-676ad9d876c2}, !- Source Object
  3,                                      !- Outlet Port
  {0814b067-c3b8-43b9-a731-c0a3ab134698}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea18bca2-41f1-4220-88ea-1e8e4b8df03b}, !- Handle
  {ae4faac9-f278-4897-b2cb-5738d5659307}, !- Source Object
  2,                                      !- Outlet Port
  {07856598-449a-4fba-bb6e-ed4697109c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23457ee5-7334-485f-b584-7e452327fab6}, !- Handle
  {07856598-449a-4fba-bb6e-ed4697109c67}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {82c7c2af-e85c-408c-a38c-e23135ec36e3}, !- Handle
  Zone Htl GuestRmUnOcc A end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {d23de5ed-f86a-4f96-b1b5-1b3c821789e6}, !- Inlet Port
  {e7f28326-3329-4ff2-a0c2-a19fab603098}; !- Outlet Port

OS:Connection,
  {d23de5ed-f86a-4f96-b1b5-1b3c821789e6}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  16,                                     !- Outlet Port
  {82c7c2af-e85c-408c-a38c-e23135ec36e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7f28326-3329-4ff2-a0c2-a19fab603098}, !- Handle
  {82c7c2af-e85c-408c-a38c-e23135ec36e3}, !- Source Object
  3,                                      !- Outlet Port
  {78268807-12e7-4ba2-af1e-925a58a24b0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb6947e2-f40e-4cd9-9c46-693a42105658}, !- Handle
  {78268807-12e7-4ba2-af1e-925a58a24b0e}, !- Source Object
  4,                                      !- Outlet Port
  {926b5422-a2b4-4891-9089-676ad9d876c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c77f4bb2-a413-4c4c-aa85-ba618607910d}, !- Handle
  Schedule Constant 27,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c37d3178-648c-44a0-b614-70a1ebfe466d}, !- Handle
  Schedule Constant 28,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f8682631-8d6d-43d4-9346-04c02e8856e7}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {d012742d-85eb-4824-9a48-7d08c47e2f4b}, !- Air Inlet Node Name
  {378211a9-afbc-48e7-83de-2b84d575c9f2}, !- Air Outlet Node Name
  8.14879840915768;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bf69b7d7-f66a-4973-a116-18fe1bbaf786}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {378211a9-afbc-48e7-83de-2b84d575c9f2}, !- Inlet Port
  {adb9e028-c0a4-4782-9ba3-bb0432c224cf}; !- Outlet Port

OS:Node,
  {a6da02b7-5808-4720-848d-ec8c9ae6f0f0}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Ground Return Air Node, !- Name
  {08c42536-bfb4-40d1-add2-c3a56818543c}, !- Inlet Port
  {93e27f97-c42d-4ca5-9370-f41730167104}; !- Outlet Port

OS:Connection,
  {adb9e028-c0a4-4782-9ba3-bb0432c224cf}, !- Handle
  {bf69b7d7-f66a-4973-a116-18fe1bbaf786}, !- Source Object
  3,                                      !- Outlet Port
  {19d11363-d435-4def-8186-586acca468ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08c42536-bfb4-40d1-add2-c3a56818543c}, !- Handle
  {0e64a811-86f0-47df-82c2-fbaea5f3bc33}, !- Source Object
  2,                                      !- Outlet Port
  {a6da02b7-5808-4720-848d-ec8c9ae6f0f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93e27f97-c42d-4ca5-9370-f41730167104}, !- Handle
  {a6da02b7-5808-4720-848d-ec8c9ae6f0f0}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {1179bbd9-1fd6-47f9-a50a-cea1e954b3ba}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {db3d1ac0-9f4e-4afa-bc6a-8fef45efe345}, !- Inlet Port
  {d012742d-85eb-4824-9a48-7d08c47e2f4b}; !- Outlet Port

OS:Connection,
  {db3d1ac0-9f4e-4afa-bc6a-8fef45efe345}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  17,                                     !- Outlet Port
  {1179bbd9-1fd6-47f9-a50a-cea1e954b3ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d012742d-85eb-4824-9a48-7d08c47e2f4b}, !- Handle
  {1179bbd9-1fd6-47f9-a50a-cea1e954b3ba}, !- Source Object
  3,                                      !- Outlet Port
  {f8682631-8d6d-43d4-9346-04c02e8856e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {378211a9-afbc-48e7-83de-2b84d575c9f2}, !- Handle
  {f8682631-8d6d-43d4-9346-04c02e8856e7}, !- Source Object
  4,                                      !- Outlet Port
  {bf69b7d7-f66a-4973-a116-18fe1bbaf786}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {4fa1eb10-9770-4384-9202-c64aa7bc8a9f}, !- Handle
  Schedule Constant 29,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f1370b21-0ce9-4968-b141-ba16f64ca4c7}, !- Handle
  Schedule Constant 30,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a8a23931-3ebb-4f6a-8899-347de1181a9d}, !- Handle
  Zone Htl GuestRmUnOcc B end_a - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {a89db0ba-a173-40bb-9812-f5fd5f1da8f4}, !- Air Inlet Node Name
  {470e2537-2d56-44b8-93a2-b9dd3cb7b873}, !- Air Outlet Node Name
  0.31070659923072;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {33bc759a-e9af-4422-9a6e-5addcd09244c}, !- Handle
  Zone Htl GuestRmUnOcc B end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {470e2537-2d56-44b8-93a2-b9dd3cb7b873}, !- Inlet Port
  {c5d213b1-8d4b-4afd-bdb8-69f3da536a13}; !- Outlet Port

OS:Node,
  {38d2be77-6a6a-412b-86fa-86db751eff10}, !- Handle
  Zone Htl GuestRmUnOcc B end_a - Story Ground Return Air Node, !- Name
  {ef51311f-59c5-4765-8d08-4d889d23f2fa}, !- Inlet Port
  {2ac1f04d-8599-4be3-94db-3b5954747661}; !- Outlet Port

OS:Connection,
  {c5d213b1-8d4b-4afd-bdb8-69f3da536a13}, !- Handle
  {33bc759a-e9af-4422-9a6e-5addcd09244c}, !- Source Object
  3,                                      !- Outlet Port
  {9e0b3a63-52b2-4812-90af-ab69895c2e69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef51311f-59c5-4765-8d08-4d889d23f2fa}, !- Handle
  {a2eee3f4-850c-4b83-ab5a-aeef788bff02}, !- Source Object
  2,                                      !- Outlet Port
  {38d2be77-6a6a-412b-86fa-86db751eff10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ac1f04d-8599-4be3-94db-3b5954747661}, !- Handle
  {38d2be77-6a6a-412b-86fa-86db751eff10}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {0f5e4c18-5a39-44b4-9fab-87ede3314f05}, !- Handle
  Zone Htl GuestRmUnOcc B end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {2a2cda2c-9bad-4293-b1f7-a735c61679c1}, !- Inlet Port
  {a89db0ba-a173-40bb-9812-f5fd5f1da8f4}; !- Outlet Port

OS:Connection,
  {2a2cda2c-9bad-4293-b1f7-a735c61679c1}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  18,                                     !- Outlet Port
  {0f5e4c18-5a39-44b4-9fab-87ede3314f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a89db0ba-a173-40bb-9812-f5fd5f1da8f4}, !- Handle
  {0f5e4c18-5a39-44b4-9fab-87ede3314f05}, !- Source Object
  3,                                      !- Outlet Port
  {a8a23931-3ebb-4f6a-8899-347de1181a9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {470e2537-2d56-44b8-93a2-b9dd3cb7b873}, !- Handle
  {a8a23931-3ebb-4f6a-8899-347de1181a9d}, !- Source Object
  4,                                      !- Outlet Port
  {33bc759a-e9af-4422-9a6e-5addcd09244c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a8c9af5d-8f52-458e-94af-2c1a532e43cf}, !- Handle
  Schedule Constant 31,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {9cbedd26-7dd8-46c7-a799-d8b0936066fa}, !- Handle
  Schedule Constant 32,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {85b301a9-b7fd-4ab5-a7b9-c9630e778d4a}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {5096e98a-7926-4fce-83c8-7498c0b47d15}, !- Air Inlet Node Name
  {bc6c4b8f-b691-4a3b-9b0b-b5b7880e69ed}, !- Air Outlet Node Name
  0.555599891533479;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ade4989c-815e-4768-8d10-caa05a8e2826}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {bc6c4b8f-b691-4a3b-9b0b-b5b7880e69ed}, !- Inlet Port
  {23f68439-0317-4b28-ae90-07360fe5351a}; !- Outlet Port

OS:Node,
  {637d6f84-71b0-4d9b-96da-4aabc04c3999}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Ground Return Air Node, !- Name
  {bdca24bf-d64c-426d-9b86-d97456e2da76}, !- Inlet Port
  {30ef4a74-47bd-41fa-9c92-1c6261bea38c}; !- Outlet Port

OS:Connection,
  {23f68439-0317-4b28-ae90-07360fe5351a}, !- Handle
  {ade4989c-815e-4768-8d10-caa05a8e2826}, !- Source Object
  3,                                      !- Outlet Port
  {c276c866-8c31-46fe-ab03-bd3913f2c7bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdca24bf-d64c-426d-9b86-d97456e2da76}, !- Handle
  {615c777b-2585-4a6e-a777-ede6f47ec295}, !- Source Object
  2,                                      !- Outlet Port
  {637d6f84-71b0-4d9b-96da-4aabc04c3999}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30ef4a74-47bd-41fa-9c92-1c6261bea38c}, !- Handle
  {637d6f84-71b0-4d9b-96da-4aabc04c3999}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {b0be3e0c-b988-44b6-9df1-5f620dcb2cc2}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {c188a9cd-4cce-4773-bde1-d52e57fcfa76}, !- Inlet Port
  {5096e98a-7926-4fce-83c8-7498c0b47d15}; !- Outlet Port

OS:Connection,
  {c188a9cd-4cce-4773-bde1-d52e57fcfa76}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  19,                                     !- Outlet Port
  {b0be3e0c-b988-44b6-9df1-5f620dcb2cc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5096e98a-7926-4fce-83c8-7498c0b47d15}, !- Handle
  {b0be3e0c-b988-44b6-9df1-5f620dcb2cc2}, !- Source Object
  3,                                      !- Outlet Port
  {85b301a9-b7fd-4ab5-a7b9-c9630e778d4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc6c4b8f-b691-4a3b-9b0b-b5b7880e69ed}, !- Handle
  {85b301a9-b7fd-4ab5-a7b9-c9630e778d4a}, !- Source Object
  4,                                      !- Outlet Port
  {ade4989c-815e-4768-8d10-caa05a8e2826}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5fe28d9c-d0c2-46fa-bfa2-601d473db426}, !- Handle
  Schedule Constant 33,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2f6f9f04-2956-4985-af27-93d831611215}, !- Handle
  Schedule Constant 34,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3d1e059a-4985-4c71-a399-a025297ac5a2}, !- Handle
  Zone Htl GuestRmUnOcc C end_a - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {299f220d-875b-453b-a22d-dffa84044072}, !- Air Inlet Node Name
  {6155bab3-34cc-4b67-bc8b-4e99404e992a}, !- Air Outlet Node Name
  0.02118454085664;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b7968f2f-de43-4a32-912d-c82d3c3e96fe}, !- Handle
  Zone Htl GuestRmUnOcc C end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {6155bab3-34cc-4b67-bc8b-4e99404e992a}, !- Inlet Port
  {a5c7681c-d356-4a13-b629-1c4f918079f2}; !- Outlet Port

OS:Node,
  {f64e3035-5132-4269-b6ae-9972f66f6733}, !- Handle
  Zone Htl GuestRmUnOcc C end_a - Story Ground Return Air Node, !- Name
  {e3b3096b-5813-46f8-93ec-661ee9e6f3bd}, !- Inlet Port
  {572d6dd3-865d-42b9-b084-187e909aca49}; !- Outlet Port

OS:Connection,
  {a5c7681c-d356-4a13-b629-1c4f918079f2}, !- Handle
  {b7968f2f-de43-4a32-912d-c82d3c3e96fe}, !- Source Object
  3,                                      !- Outlet Port
  {7c4f1470-b5cf-4b87-9343-75da7203785b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3b3096b-5813-46f8-93ec-661ee9e6f3bd}, !- Handle
  {ec539604-7302-446e-b2f3-d7c5e5c5596a}, !- Source Object
  2,                                      !- Outlet Port
  {f64e3035-5132-4269-b6ae-9972f66f6733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {572d6dd3-865d-42b9-b084-187e909aca49}, !- Handle
  {f64e3035-5132-4269-b6ae-9972f66f6733}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {3718c7a0-8826-48ac-a819-6e9ec3bea60f}, !- Handle
  Zone Htl GuestRmUnOcc C end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {21e67b1a-da3d-4123-b6ab-1616d39e3aad}, !- Inlet Port
  {299f220d-875b-453b-a22d-dffa84044072}; !- Outlet Port

OS:Connection,
  {21e67b1a-da3d-4123-b6ab-1616d39e3aad}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  20,                                     !- Outlet Port
  {3718c7a0-8826-48ac-a819-6e9ec3bea60f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {299f220d-875b-453b-a22d-dffa84044072}, !- Handle
  {3718c7a0-8826-48ac-a819-6e9ec3bea60f}, !- Source Object
  3,                                      !- Outlet Port
  {3d1e059a-4985-4c71-a399-a025297ac5a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6155bab3-34cc-4b67-bc8b-4e99404e992a}, !- Handle
  {3d1e059a-4985-4c71-a399-a025297ac5a2}, !- Source Object
  4,                                      !- Outlet Port
  {b7968f2f-de43-4a32-912d-c82d3c3e96fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {641bab17-d73a-4730-8c74-df67932570ab}, !- Handle
  Schedule Constant 35,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d097ab5a-f13a-49f4-9acb-05eb23517d1f}, !- Handle
  Schedule Constant 36,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {70976847-8eb8-4f64-b0f5-e195add53c8d}, !- Handle
  Zone Htl HotelLobby A  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {0cd79ab6-37fe-4283-8ca8-44060ed410ef}, !- Air Inlet Node Name
  {45bd271c-5818-4322-8737-dcc3a977520b}, !- Air Outlet Node Name
  0.218653132447699;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4937fdd0-c255-4d50-b3c0-5752fb35722c}, !- Handle
  Zone Htl HotelLobby A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {45bd271c-5818-4322-8737-dcc3a977520b}, !- Inlet Port
  {f3e5f3d1-8859-42e2-a2f8-542954b24ef0}; !- Outlet Port

OS:Node,
  {c022d690-6d5b-4fed-8843-024e4d9e1794}, !- Handle
  Zone Htl HotelLobby A  - Story Ground Return Air Node, !- Name
  {2a1c7b10-03cf-4b36-8902-20761a1c9266}, !- Inlet Port
  {6935f37f-00bc-48b5-80fa-48b016eceff3}; !- Outlet Port

OS:Connection,
  {f3e5f3d1-8859-42e2-a2f8-542954b24ef0}, !- Handle
  {4937fdd0-c255-4d50-b3c0-5752fb35722c}, !- Source Object
  3,                                      !- Outlet Port
  {a9d66003-4027-44a3-bdd7-6d80c00d9b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a1c7b10-03cf-4b36-8902-20761a1c9266}, !- Handle
  {ecaf5802-15e1-4eab-ab9f-42ee8d7b327d}, !- Source Object
  2,                                      !- Outlet Port
  {c022d690-6d5b-4fed-8843-024e4d9e1794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6935f37f-00bc-48b5-80fa-48b016eceff3}, !- Handle
  {c022d690-6d5b-4fed-8843-024e4d9e1794}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {e9aaeae8-453a-403d-9db3-646af74efde3}, !- Handle
  Zone Htl HotelLobby A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {363652c1-59ec-4e01-8e7b-e1fcda8a7064}, !- Inlet Port
  {0cd79ab6-37fe-4283-8ca8-44060ed410ef}; !- Outlet Port

OS:Connection,
  {363652c1-59ec-4e01-8e7b-e1fcda8a7064}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  21,                                     !- Outlet Port
  {e9aaeae8-453a-403d-9db3-646af74efde3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cd79ab6-37fe-4283-8ca8-44060ed410ef}, !- Handle
  {e9aaeae8-453a-403d-9db3-646af74efde3}, !- Source Object
  3,                                      !- Outlet Port
  {70976847-8eb8-4f64-b0f5-e195add53c8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45bd271c-5818-4322-8737-dcc3a977520b}, !- Handle
  {70976847-8eb8-4f64-b0f5-e195add53c8d}, !- Source Object
  4,                                      !- Outlet Port
  {4937fdd0-c255-4d50-b3c0-5752fb35722c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0773f766-ef28-4e3e-9c5c-8b2e1ce11ae4}, !- Handle
  Schedule Constant 37,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {daa57d88-54af-41a6-9d01-77dd7ca2d486}, !- Handle
  Schedule Constant 38,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a6871614-1133-4005-a1ff-521c077dd90e}, !- Handle
  Zone Htl HotelLobby B  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {42d465fc-7b99-4085-ad49-b44e8fb8bbd5}, !- Air Inlet Node Name
  {984e0043-2a6c-4e9e-bce4-4bcbea4bf6b4}, !- Air Outlet Node Name
  3.20691260923292;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4aada2e2-a8f5-476f-81ec-5a7935bd404a}, !- Handle
  Zone Htl HotelLobby B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {984e0043-2a6c-4e9e-bce4-4bcbea4bf6b4}, !- Inlet Port
  {33769d2a-307b-429f-beb8-e178bfe40890}; !- Outlet Port

OS:Node,
  {0f2693c7-ab54-401e-b9cb-d2fb71081503}, !- Handle
  Zone Htl HotelLobby B  - Story Ground Return Air Node, !- Name
  {f8a409af-0223-45c9-8169-6a83f40c55bb}, !- Inlet Port
  {e6d825fa-dd6a-4754-a1da-7fe860a96dd9}; !- Outlet Port

OS:Connection,
  {33769d2a-307b-429f-beb8-e178bfe40890}, !- Handle
  {4aada2e2-a8f5-476f-81ec-5a7935bd404a}, !- Source Object
  3,                                      !- Outlet Port
  {816d2657-7c9d-401d-a9bb-6f15013d8ded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8a409af-0223-45c9-8169-6a83f40c55bb}, !- Handle
  {99174e6c-f54e-4274-acd6-920d58cffdb9}, !- Source Object
  2,                                      !- Outlet Port
  {0f2693c7-ab54-401e-b9cb-d2fb71081503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6d825fa-dd6a-4754-a1da-7fe860a96dd9}, !- Handle
  {0f2693c7-ab54-401e-b9cb-d2fb71081503}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {0d4138b6-ae40-46b9-be9b-71c65ee2562e}, !- Handle
  Zone Htl HotelLobby B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {2b935434-7f8e-495d-b704-1b7826eb33e1}, !- Inlet Port
  {42d465fc-7b99-4085-ad49-b44e8fb8bbd5}; !- Outlet Port

OS:Connection,
  {2b935434-7f8e-495d-b704-1b7826eb33e1}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  22,                                     !- Outlet Port
  {0d4138b6-ae40-46b9-be9b-71c65ee2562e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d465fc-7b99-4085-ad49-b44e8fb8bbd5}, !- Handle
  {0d4138b6-ae40-46b9-be9b-71c65ee2562e}, !- Source Object
  3,                                      !- Outlet Port
  {a6871614-1133-4005-a1ff-521c077dd90e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {984e0043-2a6c-4e9e-bce4-4bcbea4bf6b4}, !- Handle
  {a6871614-1133-4005-a1ff-521c077dd90e}, !- Source Object
  4,                                      !- Outlet Port
  {4aada2e2-a8f5-476f-81ec-5a7935bd404a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d83f7c50-eb3f-492f-8e81-edfd9bfde8b2}, !- Handle
  Schedule Constant 39,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {aebb9af8-c52c-474e-9cb8-69456b9911a7}, !- Handle
  Schedule Constant 40,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b3738758-549d-4103-9ab7-025d5c43c137}, !- Handle
  Zone Htl HotelLobby C  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {37f9b6b5-f5f2-485b-9c1c-b84d1a517c32}, !- Air Inlet Node Name
  {c631441b-a8fb-43c3-8664-7a81916400f6}, !- Air Outlet Node Name
  0.218653132447699;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {22570564-41c8-4e0b-b141-48084ae41999}, !- Handle
  Zone Htl HotelLobby C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {c631441b-a8fb-43c3-8664-7a81916400f6}, !- Inlet Port
  {7fe803e6-2978-4092-b7c2-369443f35646}; !- Outlet Port

OS:Node,
  {17d19ffa-87e8-4c7d-b8f9-e22a3a5525d1}, !- Handle
  Zone Htl HotelLobby C  - Story Ground Return Air Node, !- Name
  {f3e5a84f-22f8-4d7a-91a8-69f665c0b0b5}, !- Inlet Port
  {38d759b6-3ea9-44a8-8e77-06ecb6f463fe}; !- Outlet Port

OS:Connection,
  {7fe803e6-2978-4092-b7c2-369443f35646}, !- Handle
  {22570564-41c8-4e0b-b141-48084ae41999}, !- Source Object
  3,                                      !- Outlet Port
  {a6527ec6-035b-4052-ac44-84b77d5df033}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3e5a84f-22f8-4d7a-91a8-69f665c0b0b5}, !- Handle
  {7431b235-9044-4678-9704-c356753ef6c5}, !- Source Object
  2,                                      !- Outlet Port
  {17d19ffa-87e8-4c7d-b8f9-e22a3a5525d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38d759b6-3ea9-44a8-8e77-06ecb6f463fe}, !- Handle
  {17d19ffa-87e8-4c7d-b8f9-e22a3a5525d1}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {0ef2dd7c-9885-427e-9151-b90eb520c6d6}, !- Handle
  Zone Htl HotelLobby C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {5ed0605f-e740-40af-bb9b-f758aeedf807}, !- Inlet Port
  {37f9b6b5-f5f2-485b-9c1c-b84d1a517c32}; !- Outlet Port

OS:Connection,
  {5ed0605f-e740-40af-bb9b-f758aeedf807}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  23,                                     !- Outlet Port
  {0ef2dd7c-9885-427e-9151-b90eb520c6d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37f9b6b5-f5f2-485b-9c1c-b84d1a517c32}, !- Handle
  {0ef2dd7c-9885-427e-9151-b90eb520c6d6}, !- Source Object
  3,                                      !- Outlet Port
  {b3738758-549d-4103-9ab7-025d5c43c137}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c631441b-a8fb-43c3-8664-7a81916400f6}, !- Handle
  {b3738758-549d-4103-9ab7-025d5c43c137}, !- Source Object
  4,                                      !- Outlet Port
  {22570564-41c8-4e0b-b141-48084ae41999}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d77f476b-3ed7-4f22-9f9e-6fe258475a1e}, !- Handle
  Schedule Constant 41,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a8ec0b17-01c9-4afa-904d-cc0988111aaf}, !- Handle
  Schedule Constant 42,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {de6f777e-cc67-443c-b99e-4ba2804b3a0e}, !- Handle
  Zone Htl Kitchen A  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {39feb48b-584c-4d5d-af55-38008f79a102}, !- Air Inlet Node Name
  {0c8304b3-22d4-41e6-8db2-06a637cbf8c8}, !- Air Outlet Node Name
  0.02118454085664;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fdacdbea-4e24-4549-972f-a40450ea757c}, !- Handle
  Zone Htl Kitchen A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {0c8304b3-22d4-41e6-8db2-06a637cbf8c8}, !- Inlet Port
  {ee1a01d0-ab49-486e-b7c8-642085ad1560}; !- Outlet Port

OS:Node,
  {a37727db-abe6-40fb-9a14-537cc7a74b09}, !- Handle
  Zone Htl Kitchen A  - Story Ground Return Air Node, !- Name
  {5431820b-cc66-48bd-a323-0b993acce9ab}, !- Inlet Port
  {ec560c5b-cf7a-4924-8245-737e03fdab72}; !- Outlet Port

OS:Connection,
  {ee1a01d0-ab49-486e-b7c8-642085ad1560}, !- Handle
  {fdacdbea-4e24-4549-972f-a40450ea757c}, !- Source Object
  3,                                      !- Outlet Port
  {7f981bee-4c0f-432b-bbd1-0a8545b5d81b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5431820b-cc66-48bd-a323-0b993acce9ab}, !- Handle
  {f6a42d0c-bee4-468c-a2d6-e3bebbc561c9}, !- Source Object
  2,                                      !- Outlet Port
  {a37727db-abe6-40fb-9a14-537cc7a74b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec560c5b-cf7a-4924-8245-737e03fdab72}, !- Handle
  {a37727db-abe6-40fb-9a14-537cc7a74b09}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {f8a51b85-1269-41cf-990c-30f27ca0ea99}, !- Handle
  Zone Htl Kitchen A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {dabfa1a0-aab2-47e8-896f-cef94ab0f0bf}, !- Inlet Port
  {39feb48b-584c-4d5d-af55-38008f79a102}; !- Outlet Port

OS:Connection,
  {dabfa1a0-aab2-47e8-896f-cef94ab0f0bf}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  24,                                     !- Outlet Port
  {f8a51b85-1269-41cf-990c-30f27ca0ea99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39feb48b-584c-4d5d-af55-38008f79a102}, !- Handle
  {f8a51b85-1269-41cf-990c-30f27ca0ea99}, !- Source Object
  3,                                      !- Outlet Port
  {de6f777e-cc67-443c-b99e-4ba2804b3a0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c8304b3-22d4-41e6-8db2-06a637cbf8c8}, !- Handle
  {de6f777e-cc67-443c-b99e-4ba2804b3a0e}, !- Source Object
  4,                                      !- Outlet Port
  {fdacdbea-4e24-4549-972f-a40450ea757c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c031385f-8724-422e-84ff-07054ab19ce9}, !- Handle
  Schedule Constant 43,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {8aa6102e-fad1-424f-82af-4584e71436c7}, !- Handle
  Schedule Constant 44,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {13358c49-8b9f-4bdc-b043-62b48f3e6a18}, !- Handle
  Zone Htl Kitchen B  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {5646cc8f-6fd4-4a99-aad2-129ed97c52b8}, !- Air Inlet Node Name
  {00cf7639-1318-4c84-a36c-c970720eb6ec}, !- Air Outlet Node Name
  0.31070659923072;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {abd79f73-0eab-41ee-a8a0-8535b3fb6427}, !- Handle
  Zone Htl Kitchen B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {00cf7639-1318-4c84-a36c-c970720eb6ec}, !- Inlet Port
  {0a157fb4-90af-42f6-88cb-720edc6935cc}; !- Outlet Port

OS:Node,
  {b47153fc-d327-41f1-97f3-fe2905c286d6}, !- Handle
  Zone Htl Kitchen B  - Story Ground Return Air Node, !- Name
  {8fc0d940-a209-4ced-8fef-38fcbbc848e4}, !- Inlet Port
  {7959538c-03f9-4388-9ed6-aa517651909a}; !- Outlet Port

OS:Connection,
  {0a157fb4-90af-42f6-88cb-720edc6935cc}, !- Handle
  {abd79f73-0eab-41ee-a8a0-8535b3fb6427}, !- Source Object
  3,                                      !- Outlet Port
  {a5ea591f-2d2c-4065-bc9e-d4644df55d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fc0d940-a209-4ced-8fef-38fcbbc848e4}, !- Handle
  {0a289da7-cf8f-4d77-a8b2-54121e65c709}, !- Source Object
  2,                                      !- Outlet Port
  {b47153fc-d327-41f1-97f3-fe2905c286d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7959538c-03f9-4388-9ed6-aa517651909a}, !- Handle
  {b47153fc-d327-41f1-97f3-fe2905c286d6}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {cb735ce9-5935-4997-b62c-6b7fd81dea40}, !- Handle
  Zone Htl Kitchen B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {b4f3f9e9-bee7-431e-a028-0b34c57e8158}, !- Inlet Port
  {5646cc8f-6fd4-4a99-aad2-129ed97c52b8}; !- Outlet Port

OS:Connection,
  {b4f3f9e9-bee7-431e-a028-0b34c57e8158}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  25,                                     !- Outlet Port
  {cb735ce9-5935-4997-b62c-6b7fd81dea40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5646cc8f-6fd4-4a99-aad2-129ed97c52b8}, !- Handle
  {cb735ce9-5935-4997-b62c-6b7fd81dea40}, !- Source Object
  3,                                      !- Outlet Port
  {13358c49-8b9f-4bdc-b043-62b48f3e6a18}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00cf7639-1318-4c84-a36c-c970720eb6ec}, !- Handle
  {13358c49-8b9f-4bdc-b043-62b48f3e6a18}, !- Source Object
  4,                                      !- Outlet Port
  {abd79f73-0eab-41ee-a8a0-8535b3fb6427}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6437b2ca-9881-4be6-a399-dcf386f1cc99}, !- Handle
  Schedule Constant 45,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {114a672f-fd6f-4dcd-9f3e-845e1953d670}, !- Handle
  Schedule Constant 46,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {12a82cfe-42ba-454e-a16d-6350a3d16af3}, !- Handle
  Zone Htl Kitchen C  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {6f830369-dc6e-4dfe-b13a-3db1183dde11}, !- Air Inlet Node Name
  {70197d25-e9bf-4b30-a344-963fcbb25c0f}, !- Air Outlet Node Name
  0.02118454085664;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {36de4b44-194e-4f0b-905f-74076d0a53b3}, !- Handle
  Zone Htl Kitchen C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {70197d25-e9bf-4b30-a344-963fcbb25c0f}, !- Inlet Port
  {a7d6798e-5acd-4c00-b95f-7dae5be8ada7}; !- Outlet Port

OS:Node,
  {497af884-3101-4f87-8034-4f36b92eaa4e}, !- Handle
  Zone Htl Kitchen C  - Story Ground Return Air Node, !- Name
  {79395008-7f30-4e88-b648-7899f6bba7d0}, !- Inlet Port
  {aa28ebd9-039c-461b-ac39-9defd6a0ead6}; !- Outlet Port

OS:Connection,
  {a7d6798e-5acd-4c00-b95f-7dae5be8ada7}, !- Handle
  {36de4b44-194e-4f0b-905f-74076d0a53b3}, !- Source Object
  3,                                      !- Outlet Port
  {8c173b1b-1bf5-4662-b7a1-b26dd7d51d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79395008-7f30-4e88-b648-7899f6bba7d0}, !- Handle
  {3cc5f0ec-9001-406c-8a54-f9050f6b766a}, !- Source Object
  2,                                      !- Outlet Port
  {497af884-3101-4f87-8034-4f36b92eaa4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa28ebd9-039c-461b-ac39-9defd6a0ead6}, !- Handle
  {497af884-3101-4f87-8034-4f36b92eaa4e}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {bc4bb350-0809-4568-8f2e-474c64bbb50e}, !- Handle
  Zone Htl Kitchen C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {7ae18c5f-6c22-43e0-950f-797bf64c9b1b}, !- Inlet Port
  {6f830369-dc6e-4dfe-b13a-3db1183dde11}; !- Outlet Port

OS:Connection,
  {7ae18c5f-6c22-43e0-950f-797bf64c9b1b}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  26,                                     !- Outlet Port
  {bc4bb350-0809-4568-8f2e-474c64bbb50e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f830369-dc6e-4dfe-b13a-3db1183dde11}, !- Handle
  {bc4bb350-0809-4568-8f2e-474c64bbb50e}, !- Source Object
  3,                                      !- Outlet Port
  {12a82cfe-42ba-454e-a16d-6350a3d16af3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70197d25-e9bf-4b30-a344-963fcbb25c0f}, !- Handle
  {12a82cfe-42ba-454e-a16d-6350a3d16af3}, !- Source Object
  4,                                      !- Outlet Port
  {36de4b44-194e-4f0b-905f-74076d0a53b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {54e59474-b7a1-4fc6-a360-15ebc745a173}, !- Handle
  Schedule Constant 47,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f2c81d18-3a22-4381-8a92-f25d0c1caeaf}, !- Handle
  Schedule Constant 48,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9c104182-e458-4a3e-b8f4-25fb6e115efb}, !- Handle
  Zone Htl Laundry A  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {60fec586-608f-4983-8364-2d412254d6ee}, !- Air Inlet Node Name
  {ac76a22f-1544-4996-ae54-5425af8263f4}, !- Air Outlet Node Name
  0.239672019751776;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fd54257d-a01b-4819-a19b-5c464529abc4}, !- Handle
  Zone Htl Laundry A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {ac76a22f-1544-4996-ae54-5425af8263f4}, !- Inlet Port
  {08332d0e-06a9-4bda-a256-ac73480e59f7}; !- Outlet Port

OS:Node,
  {86beb9ef-d6e2-4b0f-8cea-bfcc3e544010}, !- Handle
  Zone Htl Laundry A  - Story Ground Return Air Node, !- Name
  {2a6fe193-7db9-4690-9bcd-4451b50a92e3}, !- Inlet Port
  {1eed9be0-6df8-4e55-b128-8cea3e5d4c51}; !- Outlet Port

OS:Connection,
  {08332d0e-06a9-4bda-a256-ac73480e59f7}, !- Handle
  {fd54257d-a01b-4819-a19b-5c464529abc4}, !- Source Object
  3,                                      !- Outlet Port
  {ab4ff08b-06c6-4a63-b354-93fd10833631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a6fe193-7db9-4690-9bcd-4451b50a92e3}, !- Handle
  {735bd772-ae47-4727-a74d-71f598f8daf7}, !- Source Object
  2,                                      !- Outlet Port
  {86beb9ef-d6e2-4b0f-8cea-bfcc3e544010}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eed9be0-6df8-4e55-b128-8cea3e5d4c51}, !- Handle
  {86beb9ef-d6e2-4b0f-8cea-bfcc3e544010}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {9c3af0d3-8612-49c2-a414-5ee1583da70a}, !- Handle
  Zone Htl Laundry A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {d77af464-2504-4ad6-b673-99880294a54b}, !- Inlet Port
  {60fec586-608f-4983-8364-2d412254d6ee}; !- Outlet Port

OS:Connection,
  {d77af464-2504-4ad6-b673-99880294a54b}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  27,                                     !- Outlet Port
  {9c3af0d3-8612-49c2-a414-5ee1583da70a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60fec586-608f-4983-8364-2d412254d6ee}, !- Handle
  {9c3af0d3-8612-49c2-a414-5ee1583da70a}, !- Source Object
  3,                                      !- Outlet Port
  {9c104182-e458-4a3e-b8f4-25fb6e115efb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac76a22f-1544-4996-ae54-5425af8263f4}, !- Handle
  {9c104182-e458-4a3e-b8f4-25fb6e115efb}, !- Source Object
  4,                                      !- Outlet Port
  {fd54257d-a01b-4819-a19b-5c464529abc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8903241e-3f40-45cf-be03-e8e1b0cdb239}, !- Handle
  Schedule Constant 49,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {86941353-14a3-4bc3-b1d6-d8f822fd0271}, !- Handle
  Schedule Constant 50,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b8a4643f-e29c-428c-809f-bd1657743dcb}, !- Handle
  Zone Htl Laundry B  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {2406a111-3734-4aa1-8abb-385fc8e04eab}, !- Air Inlet Node Name
  {17f60695-8ef4-4390-ab54-c6609590e4b1}, !- Air Outlet Node Name
  3.51518962302605;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ad966f7a-06ad-429a-8738-6853319aec10}, !- Handle
  Zone Htl Laundry B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {17f60695-8ef4-4390-ab54-c6609590e4b1}, !- Inlet Port
  {a726373a-a477-4a87-8af6-36689e5b977e}; !- Outlet Port

OS:Node,
  {74e81043-8277-47b6-9b31-64296127424b}, !- Handle
  Zone Htl Laundry B  - Story Ground Return Air Node, !- Name
  {cdeee629-6f3b-4edf-b388-5b9ca789f88f}, !- Inlet Port
  {bfa91293-8b2a-4d19-967d-0f34b8195e83}; !- Outlet Port

OS:Connection,
  {a726373a-a477-4a87-8af6-36689e5b977e}, !- Handle
  {ad966f7a-06ad-429a-8738-6853319aec10}, !- Source Object
  3,                                      !- Outlet Port
  {c2765e8f-1140-4f96-9c98-b94891035357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdeee629-6f3b-4edf-b388-5b9ca789f88f}, !- Handle
  {45b9a71b-507f-4f29-aae7-5b7eccbf287d}, !- Source Object
  2,                                      !- Outlet Port
  {74e81043-8277-47b6-9b31-64296127424b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfa91293-8b2a-4d19-967d-0f34b8195e83}, !- Handle
  {74e81043-8277-47b6-9b31-64296127424b}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {f9a4e2c1-bbba-48a9-b687-8d2ece7e5b8a}, !- Handle
  Zone Htl Laundry B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {39412cf0-bad3-4ab1-b874-46ff3be75bcc}, !- Inlet Port
  {2406a111-3734-4aa1-8abb-385fc8e04eab}; !- Outlet Port

OS:Connection,
  {39412cf0-bad3-4ab1-b874-46ff3be75bcc}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  28,                                     !- Outlet Port
  {f9a4e2c1-bbba-48a9-b687-8d2ece7e5b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2406a111-3734-4aa1-8abb-385fc8e04eab}, !- Handle
  {f9a4e2c1-bbba-48a9-b687-8d2ece7e5b8a}, !- Source Object
  3,                                      !- Outlet Port
  {b8a4643f-e29c-428c-809f-bd1657743dcb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17f60695-8ef4-4390-ab54-c6609590e4b1}, !- Handle
  {b8a4643f-e29c-428c-809f-bd1657743dcb}, !- Source Object
  4,                                      !- Outlet Port
  {ad966f7a-06ad-429a-8738-6853319aec10}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {546e816e-1f2b-4aca-a732-7a80e5cb8a84}, !- Handle
  Schedule Constant 51,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7918216e-5606-4ebf-8dff-e3ae40d2b1f6}, !- Handle
  Schedule Constant 52,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5b6db3b3-21a5-4a32-a20e-0405cc14cba2}, !- Handle
  Zone Htl Laundry C  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {4f733700-ef77-4998-86c9-9d5f2b89f9a6}, !- Air Inlet Node Name
  {5ea0478f-be15-47c1-ac7b-9ab60a330c92}, !- Air Outlet Node Name
  0.239672019751776;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1a8c1aeb-524e-4e15-9176-8f237b42d429}, !- Handle
  Zone Htl Laundry C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {5ea0478f-be15-47c1-ac7b-9ab60a330c92}, !- Inlet Port
  {9a2678ce-452d-4793-b6e7-e4fab00b2ac6}; !- Outlet Port

OS:Node,
  {f06f047f-3329-421f-a90b-fe312ada3ee7}, !- Handle
  Zone Htl Laundry C  - Story Ground Return Air Node, !- Name
  {2068a5eb-0c2f-44e7-9aab-fada0fec9dbe}, !- Inlet Port
  {43902713-ecef-4351-85c3-488d76681ac2}; !- Outlet Port

OS:Connection,
  {9a2678ce-452d-4793-b6e7-e4fab00b2ac6}, !- Handle
  {1a8c1aeb-524e-4e15-9176-8f237b42d429}, !- Source Object
  3,                                      !- Outlet Port
  {a441a95c-b275-480a-8d8a-d6b22e6a5593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2068a5eb-0c2f-44e7-9aab-fada0fec9dbe}, !- Handle
  {92fb2ccb-ef7f-485a-92f3-2d3b7d8d5dd7}, !- Source Object
  2,                                      !- Outlet Port
  {f06f047f-3329-421f-a90b-fe312ada3ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43902713-ecef-4351-85c3-488d76681ac2}, !- Handle
  {f06f047f-3329-421f-a90b-fe312ada3ee7}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {0db7ac94-461f-4cb4-b872-29a9eb7e8a7a}, !- Handle
  Zone Htl Laundry C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {bdf51193-a135-40b3-9911-11a091d6b120}, !- Inlet Port
  {4f733700-ef77-4998-86c9-9d5f2b89f9a6}; !- Outlet Port

OS:Connection,
  {bdf51193-a135-40b3-9911-11a091d6b120}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  29,                                     !- Outlet Port
  {0db7ac94-461f-4cb4-b872-29a9eb7e8a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f733700-ef77-4998-86c9-9d5f2b89f9a6}, !- Handle
  {0db7ac94-461f-4cb4-b872-29a9eb7e8a7a}, !- Source Object
  3,                                      !- Outlet Port
  {5b6db3b3-21a5-4a32-a20e-0405cc14cba2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ea0478f-be15-47c1-ac7b-9ab60a330c92}, !- Handle
