  {5b6db3b3-21a5-4a32-a20e-0405cc14cba2}, !- Source Object
  4,                                      !- Outlet Port
  {1a8c1aeb-524e-4e15-9176-8f237b42d429}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d5f6e636-29c4-4c01-8ff8-018b897f6d5d}, !- Handle
  Schedule Constant 53,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0f917dfe-6e8e-4227-a917-1bcf20795ddc}, !- Handle
  Schedule Constant 54,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {48dd433e-15c5-4d31-91ab-6d16c67a3146}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {adfdd31a-2c76-4c71-947e-ae435c69cce1}, !- Air Inlet Node Name
  {978f9e98-494c-40d3-9eb7-c8adab290d12}, !- Air Outlet Node Name
  0.0940402475320322;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {53efc36c-1ffb-47ec-8239-82998a2292ea}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {978f9e98-494c-40d3-9eb7-c8adab290d12}, !- Inlet Port
  {7a6ee241-ccdd-4ce2-af8d-2caa8bf41eb9}; !- Outlet Port

OS:Node,
  {3adff7a9-7564-44fd-b470-6d5aaa6e5c84}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground Return Air Node, !- Name
  {e41de86c-9c0d-4514-922e-f5f665b42819}, !- Inlet Port
  {1fd52d71-e50b-4680-9876-de47840198fe}; !- Outlet Port

OS:Connection,
  {7a6ee241-ccdd-4ce2-af8d-2caa8bf41eb9}, !- Handle
  {53efc36c-1ffb-47ec-8239-82998a2292ea}, !- Source Object
  3,                                      !- Outlet Port
  {9b795df2-adb2-4018-92a8-a38ceb7c64d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e41de86c-9c0d-4514-922e-f5f665b42819}, !- Handle
  {1d837e1d-79d6-4fbf-9ac1-d3904d01646c}, !- Source Object
  2,                                      !- Outlet Port
  {3adff7a9-7564-44fd-b470-6d5aaa6e5c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fd52d71-e50b-4680-9876-de47840198fe}, !- Handle
  {3adff7a9-7564-44fd-b470-6d5aaa6e5c84}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {561c841b-0f91-4b7a-a5e1-c84729ce04e3}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {721277a1-2ee1-47ed-b690-e13be80aee89}, !- Inlet Port
  {adfdd31a-2c76-4c71-947e-ae435c69cce1}; !- Outlet Port

OS:Connection,
  {721277a1-2ee1-47ed-b690-e13be80aee89}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  30,                                     !- Outlet Port
  {561c841b-0f91-4b7a-a5e1-c84729ce04e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adfdd31a-2c76-4c71-947e-ae435c69cce1}, !- Handle
  {561c841b-0f91-4b7a-a5e1-c84729ce04e3}, !- Source Object
  3,                                      !- Outlet Port
  {48dd433e-15c5-4d31-91ab-6d16c67a3146}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {978f9e98-494c-40d3-9eb7-c8adab290d12}, !- Handle
  {48dd433e-15c5-4d31-91ab-6d16c67a3146}, !- Source Object
  4,                                      !- Outlet Port
  {53efc36c-1ffb-47ec-8239-82998a2292ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {756ea58f-ba0e-4c54-ad50-4643ccb4be70}, !- Handle
  Schedule Constant 55,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {762c8820-b09b-41d3-9943-11eae5bb0de9}, !- Handle
  Schedule Constant 56,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {efafc237-dc24-47c7-a4e5-e13bfb1a1cac}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {4baf670d-7ec0-4e4f-a82d-283d22a06be4}, !- Air Inlet Node Name
  {295f8857-5439-427f-a67d-888b7100600d}, !- Air Outlet Node Name
  1.37925696380314;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c84ddf32-cc14-4fbe-a11d-b80646608bde}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {295f8857-5439-427f-a67d-888b7100600d}, !- Inlet Port
  {e92ce81d-c3a9-44d3-b894-ca566aca93ab}; !- Outlet Port

OS:Node,
  {5e592e94-9940-4913-9835-29363a687f57}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground Return Air Node, !- Name
  {4f53f86e-48b0-4aa5-8815-ca119bd40024}, !- Inlet Port
  {eba96a4b-0926-4c32-8850-6f3260690ff1}; !- Outlet Port

OS:Connection,
  {e92ce81d-c3a9-44d3-b894-ca566aca93ab}, !- Handle
  {c84ddf32-cc14-4fbe-a11d-b80646608bde}, !- Source Object
  3,                                      !- Outlet Port
  {9c1b4048-1c76-4605-80a2-a28114ae45bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f53f86e-48b0-4aa5-8815-ca119bd40024}, !- Handle
  {29711962-ea3c-4092-b541-dab777ef4bed}, !- Source Object
  2,                                      !- Outlet Port
  {5e592e94-9940-4913-9835-29363a687f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eba96a4b-0926-4c32-8850-6f3260690ff1}, !- Handle
  {5e592e94-9940-4913-9835-29363a687f57}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {44647902-8220-404c-8a0f-4c0df2c93633}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {0404bd83-b1ac-47a1-a2cc-a90e61bb9a52}, !- Inlet Port
  {4baf670d-7ec0-4e4f-a82d-283d22a06be4}; !- Outlet Port

OS:Connection,
  {0404bd83-b1ac-47a1-a2cc-a90e61bb9a52}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  31,                                     !- Outlet Port
  {44647902-8220-404c-8a0f-4c0df2c93633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4baf670d-7ec0-4e4f-a82d-283d22a06be4}, !- Handle
  {44647902-8220-404c-8a0f-4c0df2c93633}, !- Source Object
  3,                                      !- Outlet Port
  {efafc237-dc24-47c7-a4e5-e13bfb1a1cac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {295f8857-5439-427f-a67d-888b7100600d}, !- Handle
  {efafc237-dc24-47c7-a4e5-e13bfb1a1cac}, !- Source Object
  4,                                      !- Outlet Port
  {c84ddf32-cc14-4fbe-a11d-b80646608bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a63e0e8d-77a4-48d5-860e-a4c5a2e7348b}, !- Handle
  Schedule Constant 57,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a986f845-711a-46e9-a8eb-71ad021dbfbb}, !- Handle
  Schedule Constant 58,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9add11b6-c2e6-4aba-8668-4c5b55b64191}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {90cefabb-bf7f-4090-9857-f2f1c81f9346}, !- Air Inlet Node Name
  {46ddd9e9-563a-4ab6-a494-12a2df9ec70d}, !- Air Outlet Node Name
  0.0940402475320322;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1c296655-c131-4968-845b-329618812d0d}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {46ddd9e9-563a-4ab6-a494-12a2df9ec70d}, !- Inlet Port
  {d52d2e2c-4c67-4ef5-afc7-8e8a7fb74dea}; !- Outlet Port

OS:Node,
  {db4904b4-4776-4d20-b543-9c71cbb1fb4a}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground Return Air Node, !- Name
  {af100e37-0126-49a4-8c59-0fb8aedae411}, !- Inlet Port
  {68cf916f-8d3b-4004-99b1-ec4edd76398d}; !- Outlet Port

OS:Connection,
  {d52d2e2c-4c67-4ef5-afc7-8e8a7fb74dea}, !- Handle
  {1c296655-c131-4968-845b-329618812d0d}, !- Source Object
  3,                                      !- Outlet Port
  {fccc443f-15c2-4de1-9983-077f6d0f9586}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af100e37-0126-49a4-8c59-0fb8aedae411}, !- Handle
  {ac2a61b4-4d18-497c-a535-28acbfc62940}, !- Source Object
  2,                                      !- Outlet Port
  {db4904b4-4776-4d20-b543-9c71cbb1fb4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68cf916f-8d3b-4004-99b1-ec4edd76398d}, !- Handle
  {db4904b4-4776-4d20-b543-9c71cbb1fb4a}, !- Source Object
  3,                                      !- Outlet Port
  {939b7f51-2746-4c38-bc3b-ef5d281bd538}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {12ae72e5-b089-453c-9b0c-e1a60a56ab1f}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {8a2aba0a-6021-40a0-bcb7-ed271c309d07}, !- Inlet Port
  {90cefabb-bf7f-4090-9857-f2f1c81f9346}; !- Outlet Port

OS:Connection,
  {8a2aba0a-6021-40a0-bcb7-ed271c309d07}, !- Handle
  {a65fb148-830e-4c55-bfa0-622f10284de8}, !- Source Object
  32,                                     !- Outlet Port
  {12ae72e5-b089-453c-9b0c-e1a60a56ab1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90cefabb-bf7f-4090-9857-f2f1c81f9346}, !- Handle
  {12ae72e5-b089-453c-9b0c-e1a60a56ab1f}, !- Source Object
  3,                                      !- Outlet Port
  {9add11b6-c2e6-4aba-8668-4c5b55b64191}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46ddd9e9-563a-4ab6-a494-12a2df9ec70d}, !- Handle
  {9add11b6-c2e6-4aba-8668-4c5b55b64191}, !- Source Object
  4,                                      !- Outlet Port
  {1c296655-c131-4968-845b-329618812d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {da92a7d4-6b21-4256-9b97-764d7b1822f9}, !- Handle
  Schedule Constant 59,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {780a21de-b023-4fb7-a53d-745f3f12b53a}, !- Handle
  Schedule Constant 60,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {0bafa90a-1e3d-4b90-a6d5-2e23c700f0e6}, !- Handle
  Zone Htl BarCasino A  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.0002095135650863,                     !- Design Water Flow Rate {m3/s}
  0.303512394647476,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.8902196063278,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00910858878856981,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {80b2d4f9-de85-4fcd-b5a3-e8b1d8b6a5b5}, !- Water Inlet Node Name
  {9198cc4b-fa3c-443f-ade7-952805a7d392}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9dcad796-c5d2-43c0-bdca-30b1d0a2a959}, !- Handle
  Zone Htl BarCasino A  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {4acdfcc4-da43-426c-b421-0e8311a51b68}, !- Inlet Port
  {80b2d4f9-de85-4fcd-b5a3-e8b1d8b6a5b5}; !- Outlet Port

OS:Connection,
  {4acdfcc4-da43-426c-b421-0e8311a51b68}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  5,                                      !- Outlet Port
  {9dcad796-c5d2-43c0-bdca-30b1d0a2a959}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c02c193b-bd74-42a9-b6da-21f264f5d381}, !- Handle
  Zone Htl BarCasino A  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {9198cc4b-fa3c-443f-ade7-952805a7d392}, !- Inlet Port
  {ab7139d4-28c7-4cbc-9af1-f8519bcf0965}; !- Outlet Port

OS:Connection,
  {80b2d4f9-de85-4fcd-b5a3-e8b1d8b6a5b5}, !- Handle
  {9dcad796-c5d2-43c0-bdca-30b1d0a2a959}, !- Source Object
  3,                                      !- Outlet Port
  {0bafa90a-1e3d-4b90-a6d5-2e23c700f0e6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9198cc4b-fa3c-443f-ade7-952805a7d392}, !- Handle
  {0bafa90a-1e3d-4b90-a6d5-2e23c700f0e6}, !- Source Object
  11,                                     !- Outlet Port
  {c02c193b-bd74-42a9-b6da-21f264f5d381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab7139d4-28c7-4cbc-9af1-f8519bcf0965}, !- Handle
  {c02c193b-bd74-42a9-b6da-21f264f5d381}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a8f140b8-3213-426f-aff9-2048f0ebaeca}, !- Handle
  Zone Htl BarCasino A  - Story Ground FCU Cooling Coil Controller, !- Name
  {0bafa90a-1e3d-4b90-a6d5-2e23c700f0e6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {0cc54a88-cff3-4957-967c-3781af4cd64c}, !- Handle
  Zone Htl BarCasino A  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  47.0437057376431,                       !- U-Factor Times Area Value {W/K}
  4.53354393656153e-05,                   !- Maximum Water Flow Rate {m3/s}
  {708b2a07-698a-48fb-8dd1-5e2940edb830}, !- Water Inlet Node Name
  {b135faf9-feed-4273-9632-024841cfed95}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2072.68188526869,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7ce13058-6199-4a86-92b2-e022281f1c0a}, !- Handle
  Zone Htl BarCasino A  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {d97af3f6-0a2d-4c6f-b099-4ae6a05ca837}, !- Inlet Port
  {708b2a07-698a-48fb-8dd1-5e2940edb830}; !- Outlet Port

OS:Connection,
  {d97af3f6-0a2d-4c6f-b099-4ae6a05ca837}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  5,                                      !- Outlet Port
  {7ce13058-6199-4a86-92b2-e022281f1c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb119d98-6239-4f09-a090-f675e15f4169}, !- Handle
  Zone Htl BarCasino A  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {b135faf9-feed-4273-9632-024841cfed95}, !- Inlet Port
  {474e8cf8-6ed2-48ea-83fb-1302a6aca93d}; !- Outlet Port

OS:Connection,
  {708b2a07-698a-48fb-8dd1-5e2940edb830}, !- Handle
  {7ce13058-6199-4a86-92b2-e022281f1c0a}, !- Source Object
  3,                                      !- Outlet Port
  {0cc54a88-cff3-4957-967c-3781af4cd64c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b135faf9-feed-4273-9632-024841cfed95}, !- Handle
  {0cc54a88-cff3-4957-967c-3781af4cd64c}, !- Source Object
  6,                                      !- Outlet Port
  {bb119d98-6239-4f09-a090-f675e15f4169}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {474e8cf8-6ed2-48ea-83fb-1302a6aca93d}, !- Handle
  {bb119d98-6239-4f09-a090-f675e15f4169}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c0ee4f7a-b47f-4a2b-a983-7ac54fa20dca}, !- Handle
  Zone Htl BarCasino A  - Story Ground FCU Heating Coil Controller, !- Name
  {0cc54a88-cff3-4957-967c-3781af4cd64c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {560a52a4-4f4f-4c14-a6ec-3e67f1e2169e}, !- Handle
  Zone Htl BarCasino A  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.303512394647476,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2fe09cab-210f-4b34-98f3-892059670a30}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ed366a8c-efb7-47ef-addd-6c7d8017e1ab}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {2fe09cab-210f-4b34-98f3-892059670a30}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ed366a8c-efb7-47ef-addd-6c7d8017e1ab}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {43fac5f2-9882-4ae0-a37e-50bf7f134a40}, !- Handle
  Zone Htl BarCasino A  - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.303512394647476,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5f3d0d64-14d5-4f13-b0a6-112fc1f9164e}, !- Air Inlet Node Name
  {fad478c4-a024-40fd-9c8a-c3d4d0120d64}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {560a52a4-4f4f-4c14-a6ec-3e67f1e2169e}, !- Supply Air Fan Name
  {0bafa90a-1e3d-4b90-a6d5-2e23c700f0e6}, !- Cooling Coil Name
  0.0002095135650863,                     !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0cc54a88-cff3-4957-967c-3781af4cd64c}, !- Heating Coil Name
  4.53354393656153e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {58718feb-6011-43e6-8fe1-acf1f9d8c7a2}, !- Handle
  Zone Htl BarCasino A  - Story Ground FCU Inlet Air Node, !- Name
  {87a1070a-c7a7-41d1-ba43-676c8c8153a9}, !- Inlet Port
  {5f3d0d64-14d5-4f13-b0a6-112fc1f9164e}; !- Outlet Port

OS:Connection,
  {87a1070a-c7a7-41d1-ba43-676c8c8153a9}, !- Handle
  {1f3ebba8-661c-43b4-a522-0a6c2412cae9}, !- Source Object
  3,                                      !- Outlet Port
  {58718feb-6011-43e6-8fe1-acf1f9d8c7a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f3d0d64-14d5-4f13-b0a6-112fc1f9164e}, !- Handle
  {58718feb-6011-43e6-8fe1-acf1f9d8c7a2}, !- Source Object
  3,                                      !- Outlet Port
  {43fac5f2-9882-4ae0-a37e-50bf7f134a40}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f0fefeb6-e721-4084-8902-4572e3e49887}, !- Handle
  Zone Htl BarCasino A  - Story Ground FCU Outlet Air Node, !- Name
  {fad478c4-a024-40fd-9c8a-c3d4d0120d64}, !- Inlet Port
  {eedee803-6cb8-4e26-ab81-76761758f59f}; !- Outlet Port

OS:Connection,
  {eedee803-6cb8-4e26-ab81-76761758f59f}, !- Handle
  {f0fefeb6-e721-4084-8902-4572e3e49887}, !- Source Object
  3,                                      !- Outlet Port
  {059c6127-cada-4175-a848-4fede1657ff9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fad478c4-a024-40fd-9c8a-c3d4d0120d64}, !- Handle
  {43fac5f2-9882-4ae0-a37e-50bf7f134a40}, !- Source Object
  10,                                     !- Outlet Port
  {f0fefeb6-e721-4084-8902-4572e3e49887}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {912b3d64-a5b7-49ff-b2da-786f7f8622d7}, !- Handle
  Zone Htl BarCasino B  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.00107244652021831,                    !- Design Water Flow Rate {m3/s}
  1.34873140317696,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.886946139847,                        !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00993956510328502,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {15ddb6e7-ac55-49a9-b170-3e7c69f1c161}, !- Water Inlet Node Name
  {4727c008-9563-4514-8516-a2a39bbb9bc1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b1657de9-d46a-4c53-aa71-74cf4282c872}, !- Handle
  Zone Htl BarCasino B  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {e71d0c69-5803-4f73-ae11-f5edcf902f2f}, !- Inlet Port
  {15ddb6e7-ac55-49a9-b170-3e7c69f1c161}; !- Outlet Port

OS:Connection,
  {e71d0c69-5803-4f73-ae11-f5edcf902f2f}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  6,                                      !- Outlet Port
  {b1657de9-d46a-4c53-aa71-74cf4282c872}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {714b48b4-61e5-405d-a8f1-deed0e3ff04f}, !- Handle
  Zone Htl BarCasino B  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {4727c008-9563-4514-8516-a2a39bbb9bc1}, !- Inlet Port
  {34ec84d0-9cca-4901-b54a-b2c314754369}; !- Outlet Port

OS:Connection,
  {15ddb6e7-ac55-49a9-b170-3e7c69f1c161}, !- Handle
  {b1657de9-d46a-4c53-aa71-74cf4282c872}, !- Source Object
  3,                                      !- Outlet Port
  {912b3d64-a5b7-49ff-b2da-786f7f8622d7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4727c008-9563-4514-8516-a2a39bbb9bc1}, !- Handle
  {912b3d64-a5b7-49ff-b2da-786f7f8622d7}, !- Source Object
  11,                                     !- Outlet Port
  {714b48b4-61e5-405d-a8f1-deed0e3ff04f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34ec84d0-9cca-4901-b54a-b2c314754369}, !- Handle
  {714b48b4-61e5-405d-a8f1-deed0e3ff04f}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a56098bb-8d78-4301-86ac-07b39fe33155}, !- Handle
  Zone Htl BarCasino B  - Story Ground FCU Cooling Coil Controller, !- Name
  {912b3d64-a5b7-49ff-b2da-786f7f8622d7}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {23c45f79-8d63-4e7a-9eb8-a574b8403a66}, !- Handle
  Zone Htl BarCasino B  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  693.567910345197,                       !- U-Factor Times Area Value {W/K}
  0.000669166484586142,                   !- Maximum Water Flow Rate {m3/s}
  {53b4fece-5989-47ba-8d67-6912e9d5ea46}, !- Water Inlet Node Name
  {798312de-81a7-4e0c-bf57-82a42485b666}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  30593.4886754969,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {582db3d9-badf-4ba6-b0a7-c93a12ab382b}, !- Handle
  Zone Htl BarCasino B  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {535392a6-be22-4b1b-95fd-fa6523aa747d}, !- Inlet Port
  {53b4fece-5989-47ba-8d67-6912e9d5ea46}; !- Outlet Port

OS:Connection,
  {535392a6-be22-4b1b-95fd-fa6523aa747d}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  6,                                      !- Outlet Port
  {582db3d9-badf-4ba6-b0a7-c93a12ab382b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7351a607-e3f7-4a54-bd16-ee6508f67979}, !- Handle
  Zone Htl BarCasino B  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {798312de-81a7-4e0c-bf57-82a42485b666}, !- Inlet Port
  {a3fa0c73-ec77-44d6-823f-610000028d3d}; !- Outlet Port

OS:Connection,
  {53b4fece-5989-47ba-8d67-6912e9d5ea46}, !- Handle
  {582db3d9-badf-4ba6-b0a7-c93a12ab382b}, !- Source Object
  3,                                      !- Outlet Port
  {23c45f79-8d63-4e7a-9eb8-a574b8403a66}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {798312de-81a7-4e0c-bf57-82a42485b666}, !- Handle
  {23c45f79-8d63-4e7a-9eb8-a574b8403a66}, !- Source Object
  6,                                      !- Outlet Port
  {7351a607-e3f7-4a54-bd16-ee6508f67979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3fa0c73-ec77-44d6-823f-610000028d3d}, !- Handle
  {7351a607-e3f7-4a54-bd16-ee6508f67979}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {80ad34d4-3ccf-4a8e-b7a9-a905b0dabd11}, !- Handle
  Zone Htl BarCasino B  - Story Ground FCU Heating Coil Controller, !- Name
  {23c45f79-8d63-4e7a-9eb8-a574b8403a66}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {3b077f50-3df4-459c-afd9-0957291fef00}, !- Handle
  Zone Htl BarCasino B  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.34873140317696,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0fb89be2-6f9b-4da9-906e-74d208a8339e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f12c384d-56dc-4ec4-a858-67f31eb81a6f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {0fb89be2-6f9b-4da9-906e-74d208a8339e}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f12c384d-56dc-4ec4-a858-67f31eb81a6f}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {5d1ad441-562a-4cc9-b9f5-f2181b96396c}, !- Handle
  Zone Htl BarCasino B  - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.34873140317696,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {af5b0467-7b85-4c9f-a709-00ec0cda8094}, !- Air Inlet Node Name
  {3c6fcf46-ea3a-42ec-91ae-86fd3e692609}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3b077f50-3df4-459c-afd9-0957291fef00}, !- Supply Air Fan Name
  {912b3d64-a5b7-49ff-b2da-786f7f8622d7}, !- Cooling Coil Name
  0.00107244652021831,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {23c45f79-8d63-4e7a-9eb8-a574b8403a66}, !- Heating Coil Name
  0.000669166484586142,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {586976c9-2e73-4da7-89aa-625030244509}, !- Handle
  Zone Htl BarCasino B  - Story Ground FCU Inlet Air Node, !- Name
  {398c55d0-5c47-4f8b-9e02-c3cadc378364}, !- Inlet Port
  {af5b0467-7b85-4c9f-a709-00ec0cda8094}; !- Outlet Port

OS:Connection,
  {398c55d0-5c47-4f8b-9e02-c3cadc378364}, !- Handle
  {988a4563-ab04-476d-a61e-092d05f9a782}, !- Source Object
  3,                                      !- Outlet Port
  {586976c9-2e73-4da7-89aa-625030244509}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af5b0467-7b85-4c9f-a709-00ec0cda8094}, !- Handle
  {586976c9-2e73-4da7-89aa-625030244509}, !- Source Object
  3,                                      !- Outlet Port
  {5d1ad441-562a-4cc9-b9f5-f2181b96396c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a14cf49e-8d67-400a-acbd-b611581247aa}, !- Handle
  Zone Htl BarCasino B  - Story Ground FCU Outlet Air Node, !- Name
  {3c6fcf46-ea3a-42ec-91ae-86fd3e692609}, !- Inlet Port
  {649cce91-3e02-4ef5-afa4-b13419117970}; !- Outlet Port

OS:Connection,
  {649cce91-3e02-4ef5-afa4-b13419117970}, !- Handle
  {a14cf49e-8d67-400a-acbd-b611581247aa}, !- Source Object
  3,                                      !- Outlet Port
  {e81facbc-1202-491b-ad9f-132e513ba7df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c6fcf46-ea3a-42ec-91ae-86fd3e692609}, !- Handle
  {5d1ad441-562a-4cc9-b9f5-f2181b96396c}, !- Source Object
  10,                                     !- Outlet Port
  {a14cf49e-8d67-400a-acbd-b611581247aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {59dc6fa6-f2de-451c-851f-d60e9984d3c8}, !- Handle
  Zone Htl BarCasino C  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.000228428785892734,                   !- Design Water Flow Rate {m3/s}
  0.333420320136297,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.8901994152809,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00906753931343997,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {98c5e0ee-ec36-464e-a68f-2dc7408ab455}, !- Water Inlet Node Name
  {26932f94-cd24-4110-a27f-db93740e8bdc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9636ee16-4d88-451b-a3e4-29272b12c980}, !- Handle
  Zone Htl BarCasino C  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {f4dbf102-fe64-4a6a-9c58-421e4cee3fb0}, !- Inlet Port
  {98c5e0ee-ec36-464e-a68f-2dc7408ab455}; !- Outlet Port

OS:Connection,
  {f4dbf102-fe64-4a6a-9c58-421e4cee3fb0}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  7,                                      !- Outlet Port
  {9636ee16-4d88-451b-a3e4-29272b12c980}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db054b8c-352b-43bb-a231-ba5c91923fbd}, !- Handle
  Zone Htl BarCasino C  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {26932f94-cd24-4110-a27f-db93740e8bdc}, !- Inlet Port
  {853d7fd9-fb03-4372-8b1f-0c87d509aeb3}; !- Outlet Port

OS:Connection,
  {98c5e0ee-ec36-464e-a68f-2dc7408ab455}, !- Handle
  {9636ee16-4d88-451b-a3e4-29272b12c980}, !- Source Object
  3,                                      !- Outlet Port
  {59dc6fa6-f2de-451c-851f-d60e9984d3c8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {26932f94-cd24-4110-a27f-db93740e8bdc}, !- Handle
  {59dc6fa6-f2de-451c-851f-d60e9984d3c8}, !- Source Object
  11,                                     !- Outlet Port
  {db054b8c-352b-43bb-a231-ba5c91923fbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {853d7fd9-fb03-4372-8b1f-0c87d509aeb3}, !- Handle
  {db054b8c-352b-43bb-a231-ba5c91923fbd}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {85a4b4b4-6a06-4c9b-83fb-17d2cee0025b}, !- Handle
  Zone Htl BarCasino C  - Story Ground FCU Cooling Coil Controller, !- Name
  {59dc6fa6-f2de-451c-851f-d60e9984d3c8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {4222f010-37ff-424d-9992-c1da2db891db}, !- Handle
  Zone Htl BarCasino C  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  47.0436907521013,                       !- U-Factor Times Area Value {W/K}
  4.53354647103119e-05,                   !- Maximum Water Flow Rate {m3/s}
  {002c6413-d632-4b50-af33-e51f3935aa3b}, !- Water Inlet Node Name
  {e7591528-92a1-480a-a353-1a3c5298716a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2072.68304399781,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {573ba144-8d2e-456c-b289-3f2bc5ee6bb9}, !- Handle
  Zone Htl BarCasino C  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {fbcf1b71-360e-4882-ab8f-c0cb95565cb0}, !- Inlet Port
  {002c6413-d632-4b50-af33-e51f3935aa3b}; !- Outlet Port

OS:Connection,
  {fbcf1b71-360e-4882-ab8f-c0cb95565cb0}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  7,                                      !- Outlet Port
  {573ba144-8d2e-456c-b289-3f2bc5ee6bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c418ae3-e7bc-4a63-b8b4-fc3b5bbf9f36}, !- Handle
  Zone Htl BarCasino C  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {e7591528-92a1-480a-a353-1a3c5298716a}, !- Inlet Port
  {478b3274-e777-46a4-a910-c74efd30577a}; !- Outlet Port

OS:Connection,
  {002c6413-d632-4b50-af33-e51f3935aa3b}, !- Handle
  {573ba144-8d2e-456c-b289-3f2bc5ee6bb9}, !- Source Object
  3,                                      !- Outlet Port
  {4222f010-37ff-424d-9992-c1da2db891db}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e7591528-92a1-480a-a353-1a3c5298716a}, !- Handle
  {4222f010-37ff-424d-9992-c1da2db891db}, !- Source Object
  6,                                      !- Outlet Port
  {1c418ae3-e7bc-4a63-b8b4-fc3b5bbf9f36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {478b3274-e777-46a4-a910-c74efd30577a}, !- Handle
  {1c418ae3-e7bc-4a63-b8b4-fc3b5bbf9f36}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e1c7049d-9ab4-48ce-b104-b36322fc385d}, !- Handle
  Zone Htl BarCasino C  - Story Ground FCU Heating Coil Controller, !- Name
  {4222f010-37ff-424d-9992-c1da2db891db}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {d3c05238-4eb4-4b4a-8304-a69c58010f7b}, !- Handle
  Zone Htl BarCasino C  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.333420320136297,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {51c60836-5016-447e-9e7d-1ffe529464bd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {28875870-810d-4709-b879-e05cbd2d2b00}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {51c60836-5016-447e-9e7d-1ffe529464bd}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {28875870-810d-4709-b879-e05cbd2d2b00}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {1c1eb9eb-153a-4ef0-a2eb-d2376426cd39}, !- Handle
  Zone Htl BarCasino C  - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.333420320136297,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b2fb6c77-0485-475d-9f83-91c623ce1d02}, !- Air Inlet Node Name
  {aedf22cc-62df-4964-b1d3-3333e43ececd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {d3c05238-4eb4-4b4a-8304-a69c58010f7b}, !- Supply Air Fan Name
  {59dc6fa6-f2de-451c-851f-d60e9984d3c8}, !- Cooling Coil Name
  0.000228428785892734,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {4222f010-37ff-424d-9992-c1da2db891db}, !- Heating Coil Name
  4.53354647103119e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {a9e6c8b5-544a-42c2-a3f1-b2c122f1feec}, !- Handle
  Zone Htl BarCasino C  - Story Ground FCU Inlet Air Node, !- Name
  {6a661c21-1a9e-487e-a96a-af4ee704ed0f}, !- Inlet Port
  {b2fb6c77-0485-475d-9f83-91c623ce1d02}; !- Outlet Port

OS:Connection,
  {6a661c21-1a9e-487e-a96a-af4ee704ed0f}, !- Handle
  {a609a804-1e15-4457-a46f-2d105a597eaf}, !- Source Object
  3,                                      !- Outlet Port
  {a9e6c8b5-544a-42c2-a3f1-b2c122f1feec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2fb6c77-0485-475d-9f83-91c623ce1d02}, !- Handle
  {a9e6c8b5-544a-42c2-a3f1-b2c122f1feec}, !- Source Object
  3,                                      !- Outlet Port
  {1c1eb9eb-153a-4ef0-a2eb-d2376426cd39}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {58aa571f-0166-4f49-a8dc-e6eb1a390cc5}, !- Handle
  Zone Htl BarCasino C  - Story Ground FCU Outlet Air Node, !- Name
  {aedf22cc-62df-4964-b1d3-3333e43ececd}, !- Inlet Port
  {caad403a-484c-4037-9867-4bf21033f2a7}; !- Outlet Port

OS:Connection,
  {caad403a-484c-4037-9867-4bf21033f2a7}, !- Handle
  {58aa571f-0166-4f49-a8dc-e6eb1a390cc5}, !- Source Object
  3,                                      !- Outlet Port
  {8d352bf0-1b3b-4d3b-b7a6-b6e2645795e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aedf22cc-62df-4964-b1d3-3333e43ececd}, !- Handle
  {1c1eb9eb-153a-4ef0-a2eb-d2376426cd39}, !- Source Object
  10,                                     !- Outlet Port
  {58aa571f-0166-4f49-a8dc-e6eb1a390cc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {cda279a8-8c03-410d-96a4-43e3c7cc70b4}, !- Handle
  Zone Htl Dining A  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.00010476444595027,                    !- Design Water Flow Rate {m3/s}
  0.144011505849259,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.8899688561072,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0094028432280403,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {11fb994e-8b56-41e1-8727-694ec3928149}, !- Water Inlet Node Name
  {5d41db25-e471-4139-9606-1406b560e38d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {945f1359-644d-4fdf-a63a-7ae7db01c7f7}, !- Handle
  Zone Htl Dining A  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {c40cd1a2-90bd-45b2-ac08-c06d7bbc14e0}, !- Inlet Port
  {11fb994e-8b56-41e1-8727-694ec3928149}; !- Outlet Port

OS:Connection,
  {c40cd1a2-90bd-45b2-ac08-c06d7bbc14e0}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  8,                                      !- Outlet Port
  {945f1359-644d-4fdf-a63a-7ae7db01c7f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {172fe7c8-6e55-4bc4-8fc7-6f0577fec050}, !- Handle
  Zone Htl Dining A  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {5d41db25-e471-4139-9606-1406b560e38d}, !- Inlet Port
  {4fc9e2a2-bde4-400c-9b1a-85c7e5c73621}; !- Outlet Port

OS:Connection,
  {11fb994e-8b56-41e1-8727-694ec3928149}, !- Handle
  {945f1359-644d-4fdf-a63a-7ae7db01c7f7}, !- Source Object
  3,                                      !- Outlet Port
  {cda279a8-8c03-410d-96a4-43e3c7cc70b4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5d41db25-e471-4139-9606-1406b560e38d}, !- Handle
  {cda279a8-8c03-410d-96a4-43e3c7cc70b4}, !- Source Object
  11,                                     !- Outlet Port
  {172fe7c8-6e55-4bc4-8fc7-6f0577fec050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fc9e2a2-bde4-400c-9b1a-85c7e5c73621}, !- Handle
  {172fe7c8-6e55-4bc4-8fc7-6f0577fec050}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7473c1e3-436e-4c2f-b77c-482d6c6da113}, !- Handle
  Zone Htl Dining A  - Story Ground FCU Cooling Coil Controller, !- Name
  {cda279a8-8c03-410d-96a4-43e3c7cc70b4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f565dad6-be04-4e50-86af-19da9278e45c}, !- Handle
  Zone Htl Dining A  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  36.3840456840821,                       !- U-Factor Times Area Value {W/K}
  3.50628901243414e-05,                   !- Maximum Water Flow Rate {m3/s}
  {e8fa2d75-bc06-48a8-a35a-1ae00aae78f4}, !- Water Inlet Node Name
  {4322f45a-d421-443c-b0c4-11286400db98}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1603.03326101674,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ab5dc0e1-34e3-4ad4-8f5c-79219f06f49b}, !- Handle
  Zone Htl Dining A  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {ca58b616-e833-4165-a306-08ebeb90a9af}, !- Inlet Port
  {e8fa2d75-bc06-48a8-a35a-1ae00aae78f4}; !- Outlet Port

OS:Connection,
  {ca58b616-e833-4165-a306-08ebeb90a9af}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  8,                                      !- Outlet Port
  {ab5dc0e1-34e3-4ad4-8f5c-79219f06f49b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3ab0bd9-7f25-4b45-a1c0-2932b8943aff}, !- Handle
  Zone Htl Dining A  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {4322f45a-d421-443c-b0c4-11286400db98}, !- Inlet Port
  {2b75bbaa-04c0-47dc-a3c3-ccbaabea329b}; !- Outlet Port

OS:Connection,
  {e8fa2d75-bc06-48a8-a35a-1ae00aae78f4}, !- Handle
  {ab5dc0e1-34e3-4ad4-8f5c-79219f06f49b}, !- Source Object
  3,                                      !- Outlet Port
  {f565dad6-be04-4e50-86af-19da9278e45c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4322f45a-d421-443c-b0c4-11286400db98}, !- Handle
  {f565dad6-be04-4e50-86af-19da9278e45c}, !- Source Object
  6,                                      !- Outlet Port
  {f3ab0bd9-7f25-4b45-a1c0-2932b8943aff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b75bbaa-04c0-47dc-a3c3-ccbaabea329b}, !- Handle
  {f3ab0bd9-7f25-4b45-a1c0-2932b8943aff}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ca088eb3-503f-4752-8ef5-16d0105c825a}, !- Handle
  Zone Htl Dining A  - Story Ground FCU Heating Coil Controller, !- Name
  {f565dad6-be04-4e50-86af-19da9278e45c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {86d91f21-8f5e-4bca-b473-683e881d0a21}, !- Handle
  Zone Htl Dining A  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.144011505849259,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ede4f8e3-88ec-4c77-8f7e-812c804c008d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aa6edcf9-c15f-4491-8399-cb69c7959569}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ede4f8e3-88ec-4c77-8f7e-812c804c008d}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aa6edcf9-c15f-4491-8399-cb69c7959569}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {5dd3230a-90c1-46a7-8c48-16662e3d634c}, !- Handle
  Zone Htl Dining A  - Story Ground FCU,  !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.144011505849259,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {dd6bbf76-47a3-4b77-927b-ce120c2a8843}, !- Air Inlet Node Name
  {6710c228-baec-4754-8f8b-07c93c30e303}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {86d91f21-8f5e-4bca-b473-683e881d0a21}, !- Supply Air Fan Name
  {cda279a8-8c03-410d-96a4-43e3c7cc70b4}, !- Cooling Coil Name
  0.00010476444595027,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f565dad6-be04-4e50-86af-19da9278e45c}, !- Heating Coil Name
  3.50628901243414e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {948a7d00-32d3-42aa-9cf4-ade64a7f2db8}, !- Handle
  Zone Htl Dining A  - Story Ground FCU Inlet Air Node, !- Name
  {c6083531-f881-42ea-abce-8117c79d35d4}, !- Inlet Port
  {dd6bbf76-47a3-4b77-927b-ce120c2a8843}; !- Outlet Port

OS:Connection,
  {c6083531-f881-42ea-abce-8117c79d35d4}, !- Handle
  {a7fa8673-d988-4e7e-bcc6-190026994685}, !- Source Object
  2,                                      !- Outlet Port
  {948a7d00-32d3-42aa-9cf4-ade64a7f2db8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd6bbf76-47a3-4b77-927b-ce120c2a8843}, !- Handle
  {948a7d00-32d3-42aa-9cf4-ade64a7f2db8}, !- Source Object
  3,                                      !- Outlet Port
  {5dd3230a-90c1-46a7-8c48-16662e3d634c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8e080a75-5466-4eae-8abb-59466ba97c28}, !- Handle
  Zone Htl Dining A  - Story Ground FCU Outlet Air Node, !- Name
  {6710c228-baec-4754-8f8b-07c93c30e303}, !- Inlet Port
  {e53589e2-e367-41a7-b44c-732fcfc873a5}; !- Outlet Port

OS:Connection,
  {e53589e2-e367-41a7-b44c-732fcfc873a5}, !- Handle
  {8e080a75-5466-4eae-8abb-59466ba97c28}, !- Source Object
  3,                                      !- Outlet Port
  {a675bcff-5652-40ad-a187-0b97f982ffcb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6710c228-baec-4754-8f8b-07c93c30e303}, !- Handle
  {5dd3230a-90c1-46a7-8c48-16662e3d634c}, !- Source Object
  10,                                     !- Outlet Port
  {8e080a75-5466-4eae-8abb-59466ba97c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {4631f5fa-8ff8-472d-a391-260849d46a50}, !- Handle
  Zone Htl Dining B  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.000855304455778077,                   !- Design Water Flow Rate {m3/s}
  1.01668806003917,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.885628123368,                        !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0103049642223084,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9848bbc3-9dad-4b25-8ab3-fcc18169c500}, !- Water Inlet Node Name
  {f82f0cb5-1304-4115-80c8-26f34da33b6f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c21f5439-8fa5-4d21-af58-a18f51bea9fe}, !- Handle
  Zone Htl Dining B  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {5795a076-7b1f-4333-b8c4-41eb9a85f8d2}, !- Inlet Port
  {9848bbc3-9dad-4b25-8ab3-fcc18169c500}; !- Outlet Port

OS:Connection,
  {5795a076-7b1f-4333-b8c4-41eb9a85f8d2}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  9,                                      !- Outlet Port
  {c21f5439-8fa5-4d21-af58-a18f51bea9fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b3f7cda-dc23-4647-a845-5616b7c63a3a}, !- Handle
  Zone Htl Dining B  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {f82f0cb5-1304-4115-80c8-26f34da33b6f}, !- Inlet Port
  {702cb443-5d19-4134-9e04-cd36b3b5fbaa}; !- Outlet Port

OS:Connection,
  {9848bbc3-9dad-4b25-8ab3-fcc18169c500}, !- Handle
  {c21f5439-8fa5-4d21-af58-a18f51bea9fe}, !- Source Object
  3,                                      !- Outlet Port
  {4631f5fa-8ff8-472d-a391-260849d46a50}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f82f0cb5-1304-4115-80c8-26f34da33b6f}, !- Handle
  {4631f5fa-8ff8-472d-a391-260849d46a50}, !- Source Object
  11,                                     !- Outlet Port
  {1b3f7cda-dc23-4647-a845-5616b7c63a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {702cb443-5d19-4134-9e04-cd36b3b5fbaa}, !- Handle
  {1b3f7cda-dc23-4647-a845-5616b7c63a3a}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {35887f3a-acef-47b7-b9ea-7bc1cea412d3}, !- Handle
  Zone Htl Dining B  - Story Ground FCU Cooling Coil Controller, !- Name
  {4631f5fa-8ff8-472d-a391-260849d46a50}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {4b617cc5-aa28-4b25-891b-e27aaae8df5d}, !- Handle
  Zone Htl Dining B  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  522.521957963936,                       !- U-Factor Times Area Value {W/K}
  0.000504057517958932,                   !- Maximum Water Flow Rate {m3/s}
  {be632229-d9f4-4d46-88a8-c99920701e8f}, !- Water Inlet Node Name
  {83123063-3872-4fc1-9907-cb7e9be7dddd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  23044.9048520608,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fb6ba9fc-2f13-4def-88ce-b4f2d51cda57}, !- Handle
  Zone Htl Dining B  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {1a7f5dab-4e02-4cf2-baee-f1e288784011}, !- Inlet Port
  {be632229-d9f4-4d46-88a8-c99920701e8f}; !- Outlet Port

OS:Connection,
  {1a7f5dab-4e02-4cf2-baee-f1e288784011}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  9,                                      !- Outlet Port
  {fb6ba9fc-2f13-4def-88ce-b4f2d51cda57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {525aedd5-822c-4d65-86b0-aaf3fb8d8054}, !- Handle
  Zone Htl Dining B  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {83123063-3872-4fc1-9907-cb7e9be7dddd}, !- Inlet Port
  {ed04abff-36fb-486e-afeb-40fac2ecb878}; !- Outlet Port

OS:Connection,
  {be632229-d9f4-4d46-88a8-c99920701e8f}, !- Handle
  {fb6ba9fc-2f13-4def-88ce-b4f2d51cda57}, !- Source Object
  3,                                      !- Outlet Port
  {4b617cc5-aa28-4b25-891b-e27aaae8df5d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {83123063-3872-4fc1-9907-cb7e9be7dddd}, !- Handle
  {4b617cc5-aa28-4b25-891b-e27aaae8df5d}, !- Source Object
  6,                                      !- Outlet Port
  {525aedd5-822c-4d65-86b0-aaf3fb8d8054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed04abff-36fb-486e-afeb-40fac2ecb878}, !- Handle
  {525aedd5-822c-4d65-86b0-aaf3fb8d8054}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b60b2d4c-afb0-4718-89fc-db2699c179bd}, !- Handle
  Zone Htl Dining B  - Story Ground FCU Heating Coil Controller, !- Name
  {4b617cc5-aa28-4b25-891b-e27aaae8df5d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {7cf30f09-21b5-43fb-95c3-d7a2e889334c}, !- Handle
  Zone Htl Dining B  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.01668806003917,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f86c1e2f-effb-4ae6-92dd-d464109fb9f2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {19e69bab-255a-457a-9244-d315a50c8626}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {f86c1e2f-effb-4ae6-92dd-d464109fb9f2}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {19e69bab-255a-457a-9244-d315a50c8626}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {c8aac47f-da3f-479d-80bf-b60d2f3baaf5}, !- Handle
  Zone Htl Dining B  - Story Ground FCU,  !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.01668806003917,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {01e7c0e7-4e66-4a60-8f77-d4f2baa116d7}, !- Air Inlet Node Name
  {9c953dbe-a21b-489d-97c5-489fd51bbf71}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7cf30f09-21b5-43fb-95c3-d7a2e889334c}, !- Supply Air Fan Name
  {4631f5fa-8ff8-472d-a391-260849d46a50}, !- Cooling Coil Name
  0.000855304455778077,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {4b617cc5-aa28-4b25-891b-e27aaae8df5d}, !- Heating Coil Name
  0.000504057517958932,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {513ffd77-6ca3-4420-8a7e-20cb24395934}, !- Handle
  Zone Htl Dining B  - Story Ground FCU Inlet Air Node, !- Name
  {4e1a6d5a-feb0-4243-a61c-da1d7b468240}, !- Inlet Port
  {01e7c0e7-4e66-4a60-8f77-d4f2baa116d7}; !- Outlet Port

OS:Connection,
  {4e1a6d5a-feb0-4243-a61c-da1d7b468240}, !- Handle
  {cde5f289-b2dd-4bfc-ae4a-ec76908c9819}, !- Source Object
  2,                                      !- Outlet Port
  {513ffd77-6ca3-4420-8a7e-20cb24395934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01e7c0e7-4e66-4a60-8f77-d4f2baa116d7}, !- Handle
  {513ffd77-6ca3-4420-8a7e-20cb24395934}, !- Source Object
  3,                                      !- Outlet Port
  {c8aac47f-da3f-479d-80bf-b60d2f3baaf5}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d34a6df4-98ef-4949-a150-1d722bed884a}, !- Handle
  Zone Htl Dining B  - Story Ground FCU Outlet Air Node, !- Name
  {9c953dbe-a21b-489d-97c5-489fd51bbf71}, !- Inlet Port
  {23f40c8a-f191-48e7-8720-cdf6d42bacd4}; !- Outlet Port

OS:Connection,
  {23f40c8a-f191-48e7-8720-cdf6d42bacd4}, !- Handle
  {d34a6df4-98ef-4949-a150-1d722bed884a}, !- Source Object
  3,                                      !- Outlet Port
  {f2a48bc9-b4d4-47f7-8d56-67e72a26436f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c953dbe-a21b-489d-97c5-489fd51bbf71}, !- Handle
  {c8aac47f-da3f-479d-80bf-b60d2f3baaf5}, !- Source Object
  10,                                     !- Outlet Port
  {d34a6df4-98ef-4949-a150-1d722bed884a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {08820db5-6225-4726-bbf4-084cde9a7234}, !- Handle
  Zone Htl Dining C  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.000120345237845759,                   !- Design Water Flow Rate {m3/s}
  0.167974538331886,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.8899039403116,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00931564690905212,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f587cbe4-ed96-4961-8fac-8ea2e14e9e4e}, !- Water Inlet Node Name
  {6d35196d-cfde-439b-9a10-6a80a5e0f08f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {ec3323ce-6795-4564-a164-4e0a4dc6f735}, !- Handle
  Zone Htl Dining C  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {29aec15a-a032-4f71-8b71-20ef8f47b930}, !- Inlet Port
  {f587cbe4-ed96-4961-8fac-8ea2e14e9e4e}; !- Outlet Port

OS:Connection,
  {29aec15a-a032-4f71-8b71-20ef8f47b930}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  10,                                     !- Outlet Port
  {ec3323ce-6795-4564-a164-4e0a4dc6f735}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80e0762d-8449-40a5-9242-f510f499cc48}, !- Handle
  Zone Htl Dining C  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {6d35196d-cfde-439b-9a10-6a80a5e0f08f}, !- Inlet Port
  {088681ca-1fec-48a4-a3bf-25a43a61d6e4}; !- Outlet Port

OS:Connection,
  {f587cbe4-ed96-4961-8fac-8ea2e14e9e4e}, !- Handle
  {ec3323ce-6795-4564-a164-4e0a4dc6f735}, !- Source Object
  3,                                      !- Outlet Port
  {08820db5-6225-4726-bbf4-084cde9a7234}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6d35196d-cfde-439b-9a10-6a80a5e0f08f}, !- Handle
  {08820db5-6225-4726-bbf4-084cde9a7234}, !- Source Object
  11,                                     !- Outlet Port
  {80e0762d-8449-40a5-9242-f510f499cc48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {088681ca-1fec-48a4-a3bf-25a43a61d6e4}, !- Handle
  {80e0762d-8449-40a5-9242-f510f499cc48}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5029d713-9870-4b80-9939-8b64a84bbf8a}, !- Handle
  Zone Htl Dining C  - Story Ground FCU Cooling Coil Controller, !- Name
  {08820db5-6225-4726-bbf4-084cde9a7234}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {17893d38-04eb-4c22-9152-c75bd094854e}, !- Handle
  Zone Htl Dining C  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  36.4718386836881,                       !- U-Factor Times Area Value {W/K}
  3.51475276320171e-05,                   !- Maximum Water Flow Rate {m3/s}
  {d0d74c81-3efd-45d6-9c02-d45080b8d8d2}, !- Water Inlet Node Name
  {2b2d450c-8242-4c0f-bada-f63f7c3bf1b8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1606.90278630266,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6bb426a5-dea3-416d-b26a-37dd2e489416}, !- Handle
  Zone Htl Dining C  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {16c22af5-3f66-44fa-b976-2e463b01be41}, !- Inlet Port
  {d0d74c81-3efd-45d6-9c02-d45080b8d8d2}; !- Outlet Port

OS:Connection,
  {16c22af5-3f66-44fa-b976-2e463b01be41}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  10,                                     !- Outlet Port
  {6bb426a5-dea3-416d-b26a-37dd2e489416}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {559b90a7-01ee-4ee9-bd90-8f4a548fefd1}, !- Handle
  Zone Htl Dining C  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {2b2d450c-8242-4c0f-bada-f63f7c3bf1b8}, !- Inlet Port
  {b6d58cf4-1528-4f15-99c9-3bd399c23b61}; !- Outlet Port

OS:Connection,
  {d0d74c81-3efd-45d6-9c02-d45080b8d8d2}, !- Handle
  {6bb426a5-dea3-416d-b26a-37dd2e489416}, !- Source Object
  3,                                      !- Outlet Port
  {17893d38-04eb-4c22-9152-c75bd094854e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2b2d450c-8242-4c0f-bada-f63f7c3bf1b8}, !- Handle
  {17893d38-04eb-4c22-9152-c75bd094854e}, !- Source Object
  6,                                      !- Outlet Port
  {559b90a7-01ee-4ee9-bd90-8f4a548fefd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6d58cf4-1528-4f15-99c9-3bd399c23b61}, !- Handle
  {559b90a7-01ee-4ee9-bd90-8f4a548fefd1}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1ebc0fff-7b97-465e-abb8-950504181678}, !- Handle
  Zone Htl Dining C  - Story Ground FCU Heating Coil Controller, !- Name
  {17893d38-04eb-4c22-9152-c75bd094854e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {15bfd1f0-71dd-4c46-973e-000ccdb04ffe}, !- Handle
  Zone Htl Dining C  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.167974538331886,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e470eb9f-29b4-4b90-8351-4a453b63c8fc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d2b7deae-0402-4c0e-a70f-7eae3749c8d5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {e470eb9f-29b4-4b90-8351-4a453b63c8fc}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d2b7deae-0402-4c0e-a70f-7eae3749c8d5}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {92b8de79-aff4-4d77-afec-657621ccdea7}, !- Handle
  Zone Htl Dining C  - Story Ground FCU,  !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.167974538331886,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {e78ed754-c36f-4ff0-a446-6ec7ea7d2adf}, !- Air Inlet Node Name
  {9409f2cc-4d59-45c2-a18c-889ef022bea8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {15bfd1f0-71dd-4c46-973e-000ccdb04ffe}, !- Supply Air Fan Name
  {08820db5-6225-4726-bbf4-084cde9a7234}, !- Cooling Coil Name
  0.000120345237845759,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {17893d38-04eb-4c22-9152-c75bd094854e}, !- Heating Coil Name
  3.51475276320171e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b5e7371c-5919-4dc5-b32e-747b4dbe79f3}, !- Handle
  Zone Htl Dining C  - Story Ground FCU Inlet Air Node, !- Name
  {34a2aceb-f9ec-4f3b-b9a0-10f8def91d41}, !- Inlet Port
  {e78ed754-c36f-4ff0-a446-6ec7ea7d2adf}; !- Outlet Port

OS:Connection,
  {34a2aceb-f9ec-4f3b-b9a0-10f8def91d41}, !- Handle
  {35d927c1-d7c6-4d4f-a293-4c05544783a4}, !- Source Object
  2,                                      !- Outlet Port
  {b5e7371c-5919-4dc5-b32e-747b4dbe79f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e78ed754-c36f-4ff0-a446-6ec7ea7d2adf}, !- Handle
  {b5e7371c-5919-4dc5-b32e-747b4dbe79f3}, !- Source Object
  3,                                      !- Outlet Port
  {92b8de79-aff4-4d77-afec-657621ccdea7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {dd588424-6252-471d-870d-cc638d7a89aa}, !- Handle
  Zone Htl Dining C  - Story Ground FCU Outlet Air Node, !- Name
  {9409f2cc-4d59-45c2-a18c-889ef022bea8}, !- Inlet Port
  {d409860e-5a3e-4278-95bf-89f66f8952af}; !- Outlet Port

OS:Connection,
  {d409860e-5a3e-4278-95bf-89f66f8952af}, !- Handle
  {dd588424-6252-471d-870d-cc638d7a89aa}, !- Source Object
  3,                                      !- Outlet Port
  {5400c4dc-6a2e-4a2c-b36a-be37e56acc68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9409f2cc-4d59-45c2-a18c-889ef022bea8}, !- Handle
  {92b8de79-aff4-4d77-afec-657621ccdea7}, !- Source Object
  10,                                     !- Outlet Port
  {dd588424-6252-471d-870d-cc638d7a89aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {b78f0af7-aca1-4c4b-a3a6-9e722fda6abe}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.00136984845023937,                    !- Design Water Flow Rate {m3/s}
  2.20513327133551,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.8997341068253,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00855812499062636,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ca5e148c-77d0-46c0-816d-11ee15bd5bc2}, !- Water Inlet Node Name
  {b731aae9-7d44-4c7f-b25f-8b8829a0795a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {81939c13-3c17-4da8-96ce-78f348bce0fe}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {8b5ef096-342c-4bdc-8693-791be48738d4}, !- Inlet Port
  {ca5e148c-77d0-46c0-816d-11ee15bd5bc2}; !- Outlet Port

OS:Connection,
  {8b5ef096-342c-4bdc-8693-791be48738d4}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  11,                                     !- Outlet Port
  {81939c13-3c17-4da8-96ce-78f348bce0fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3c79dbf-0107-4489-b46c-4c7a17f0d4d8}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {b731aae9-7d44-4c7f-b25f-8b8829a0795a}, !- Inlet Port
  {65ae3dfe-6204-41f7-837c-13e015bb9e57}; !- Outlet Port

OS:Connection,
  {ca5e148c-77d0-46c0-816d-11ee15bd5bc2}, !- Handle
  {81939c13-3c17-4da8-96ce-78f348bce0fe}, !- Source Object
  3,                                      !- Outlet Port
  {b78f0af7-aca1-4c4b-a3a6-9e722fda6abe}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b731aae9-7d44-4c7f-b25f-8b8829a0795a}, !- Handle
  {b78f0af7-aca1-4c4b-a3a6-9e722fda6abe}, !- Source Object
  11,                                     !- Outlet Port
  {d3c79dbf-0107-4489-b46c-4c7a17f0d4d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65ae3dfe-6204-41f7-837c-13e015bb9e57}, !- Handle
  {d3c79dbf-0107-4489-b46c-4c7a17f0d4d8}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {94e1e96c-3e98-45f8-8dd8-8e00db9de0da}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground FCU Cooling Coil Controller, !- Name
  {b78f0af7-aca1-4c4b-a3a6-9e722fda6abe}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {b654d523-797b-448e-ac10-f863c0d11fd9}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  650.368320098129,                       !- U-Factor Times Area Value {W/K}
  0.000626797969815065,                   !- Maximum Water Flow Rate {m3/s}
  {dd16de3b-2a66-4f79-9386-92c47c1378b2}, !- Water Inlet Node Name
  {67604002-199f-4ab2-b6d7-7b10c56e65fe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  28656.451022381,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {28d77806-9a4f-4d24-a1fd-9637bf31e97a}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {285ff8b3-9772-4326-af08-8275c7e255c9}, !- Inlet Port
  {dd16de3b-2a66-4f79-9386-92c47c1378b2}; !- Outlet Port

OS:Connection,
  {285ff8b3-9772-4326-af08-8275c7e255c9}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  11,                                     !- Outlet Port
  {28d77806-9a4f-4d24-a1fd-9637bf31e97a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a02c25a-7a43-44b2-b9ac-179e607e8f2b}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {67604002-199f-4ab2-b6d7-7b10c56e65fe}, !- Inlet Port
  {63ee612f-16e1-41e1-8566-27f4dd5a4795}; !- Outlet Port

OS:Connection,
  {dd16de3b-2a66-4f79-9386-92c47c1378b2}, !- Handle
  {28d77806-9a4f-4d24-a1fd-9637bf31e97a}, !- Source Object
  3,                                      !- Outlet Port
  {b654d523-797b-448e-ac10-f863c0d11fd9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {67604002-199f-4ab2-b6d7-7b10c56e65fe}, !- Handle
  {b654d523-797b-448e-ac10-f863c0d11fd9}, !- Source Object
  6,                                      !- Outlet Port
  {2a02c25a-7a43-44b2-b9ac-179e607e8f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63ee612f-16e1-41e1-8566-27f4dd5a4795}, !- Handle
  {2a02c25a-7a43-44b2-b9ac-179e607e8f2b}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3a1e196e-a128-48b7-a19d-fcb10d19de95}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground FCU Heating Coil Controller, !- Name
  {b654d523-797b-448e-ac10-f863c0d11fd9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {3b0dd66a-c3f3-4cbe-b607-6cb0e3fd533f}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  2.20513327133551,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3de8ba7e-28fb-4108-8d94-7f7914abd2dd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e57c85a8-5e81-4a92-bfa3-cbb3314cb777}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {3de8ba7e-28fb-4108-8d94-7f7914abd2dd}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e57c85a8-5e81-4a92-bfa3-cbb3314cb777}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {f077fff4-f12f-49d5-a999-0145b9b6e843}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.20513327133551,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {c671ce50-3501-42f0-b970-4a500cd382ea}, !- Air Inlet Node Name
  {2f3ef337-df3c-4847-8acc-e602807ef498}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3b0dd66a-c3f3-4cbe-b607-6cb0e3fd533f}, !- Supply Air Fan Name
  {b78f0af7-aca1-4c4b-a3a6-9e722fda6abe}, !- Cooling Coil Name
  0.00136984845023937,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {b654d523-797b-448e-ac10-f863c0d11fd9}, !- Heating Coil Name
  0.000626797969815065,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {4b8dfdb8-ec23-41f4-a0e9-9c275ca8faf7}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground FCU Inlet Air Node, !- Name
  {b6e2c189-81c4-42dc-bed5-40c85746c6be}, !- Inlet Port
  {c671ce50-3501-42f0-b970-4a500cd382ea}; !- Outlet Port

OS:Connection,
  {b6e2c189-81c4-42dc-bed5-40c85746c6be}, !- Handle
  {4bb55fe9-4ad3-4d02-aa15-85a444b03722}, !- Source Object
  2,                                      !- Outlet Port
  {4b8dfdb8-ec23-41f4-a0e9-9c275ca8faf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c671ce50-3501-42f0-b970-4a500cd382ea}, !- Handle
  {4b8dfdb8-ec23-41f4-a0e9-9c275ca8faf7}, !- Source Object
  3,                                      !- Outlet Port
  {f077fff4-f12f-49d5-a999-0145b9b6e843}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e7515a21-6e4f-46aa-a22e-e54594a451fa}, !- Handle
  Zone Htl GuestRmCorrid A  - Story Ground FCU Outlet Air Node, !- Name
  {2f3ef337-df3c-4847-8acc-e602807ef498}, !- Inlet Port
  {632755e1-fcb8-4985-872d-80249d67d18a}; !- Outlet Port

OS:Connection,
  {632755e1-fcb8-4985-872d-80249d67d18a}, !- Handle
  {e7515a21-6e4f-46aa-a22e-e54594a451fa}, !- Source Object
  3,                                      !- Outlet Port
  {a1543f79-60d8-47db-84b0-9fca55aad42a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f3ef337-df3c-4847-8acc-e602807ef498}, !- Handle
  {f077fff4-f12f-49d5-a999-0145b9b6e843}, !- Source Object
  10,                                     !- Outlet Port
  {e7515a21-6e4f-46aa-a22e-e54594a451fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {195a0909-4816-4fa4-b99f-e15072ebe538}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  9.00982851217339e-05,                   !- Design Water Flow Rate {m3/s}
  0.146769823620474,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9004120143764,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0084799377608345,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0084799377608345,                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1e47d20c-cb95-4a4b-a9ad-d14e7027d170}, !- Water Inlet Node Name
  {47c8ad07-67e4-4f7f-934f-d398400405ca}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5e0080ca-15e3-4360-95b4-e50445faf63f}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {9227c4fd-2732-4a89-82ee-a19be9ddd1b6}, !- Inlet Port
  {1e47d20c-cb95-4a4b-a9ad-d14e7027d170}; !- Outlet Port

OS:Connection,
  {9227c4fd-2732-4a89-82ee-a19be9ddd1b6}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  12,                                     !- Outlet Port
  {5e0080ca-15e3-4360-95b4-e50445faf63f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b8c24ac-e1f0-47e0-bff5-0428e3e71b24}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {47c8ad07-67e4-4f7f-934f-d398400405ca}, !- Inlet Port
  {83f73ebd-cf07-4eba-add7-20102ccfae94}; !- Outlet Port

OS:Connection,
  {1e47d20c-cb95-4a4b-a9ad-d14e7027d170}, !- Handle
  {5e0080ca-15e3-4360-95b4-e50445faf63f}, !- Source Object
  3,                                      !- Outlet Port
  {195a0909-4816-4fa4-b99f-e15072ebe538}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {47c8ad07-67e4-4f7f-934f-d398400405ca}, !- Handle
  {195a0909-4816-4fa4-b99f-e15072ebe538}, !- Source Object
  11,                                     !- Outlet Port
  {0b8c24ac-e1f0-47e0-bff5-0428e3e71b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83f73ebd-cf07-4eba-add7-20102ccfae94}, !- Handle
  {0b8c24ac-e1f0-47e0-bff5-0428e3e71b24}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {39186e49-06dd-4ca8-b2b8-8854d647ce18}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground FCU Cooling Coil Controller, !- Name
  {195a0909-4816-4fa4-b99f-e15072ebe538}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {38c9a5a2-1d82-4d62-a3c8-78c7f2e64ba7}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  57.9380020943197,                       !- U-Factor Times Area Value {W/K}
  5.58455297501679e-05,                   !- Maximum Water Flow Rate {m3/s}
  {6de23aca-7af4-48bd-a614-75bbecbb343e}, !- Water Inlet Node Name
  {4de99ab8-0d89-4b16-a68d-d11c962b40cd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2553.19060554197,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2ae286a2-fe99-47e5-8a7e-e97682820ff4}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {62b729c0-d61f-4177-8f05-c3e63352febf}, !- Inlet Port
  {6de23aca-7af4-48bd-a614-75bbecbb343e}; !- Outlet Port

OS:Connection,
  {62b729c0-d61f-4177-8f05-c3e63352febf}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  12,                                     !- Outlet Port
  {2ae286a2-fe99-47e5-8a7e-e97682820ff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3dccac5-d925-4fc3-b2a7-2f7d5d715404}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {4de99ab8-0d89-4b16-a68d-d11c962b40cd}, !- Inlet Port
  {87d7ce43-b4ac-4f72-a989-28d7012efd9d}; !- Outlet Port

OS:Connection,
  {6de23aca-7af4-48bd-a614-75bbecbb343e}, !- Handle
  {2ae286a2-fe99-47e5-8a7e-e97682820ff4}, !- Source Object
  3,                                      !- Outlet Port
  {38c9a5a2-1d82-4d62-a3c8-78c7f2e64ba7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4de99ab8-0d89-4b16-a68d-d11c962b40cd}, !- Handle
  {38c9a5a2-1d82-4d62-a3c8-78c7f2e64ba7}, !- Source Object
  6,                                      !- Outlet Port
  {a3dccac5-d925-4fc3-b2a7-2f7d5d715404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87d7ce43-b4ac-4f72-a989-28d7012efd9d}, !- Handle
  {a3dccac5-d925-4fc3-b2a7-2f7d5d715404}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cfc3b784-fe45-4f11-b7eb-7d6501a4ae0e}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground FCU Heating Coil Controller, !- Name
  {38c9a5a2-1d82-4d62-a3c8-78c7f2e64ba7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {d338903d-7652-4c2d-832d-6f0fb7b2e4b4}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.146769823620474,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4bb6ab10-8255-4710-8406-7c580e17f5d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {48556e9e-746e-459a-a668-dccd37fa3a4d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {4bb6ab10-8255-4710-8406-7c580e17f5d2}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {48556e9e-746e-459a-a668-dccd37fa3a4d}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {7794a1d7-0ef4-4a97-a0e9-e3477b03f157}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.146769823620474,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5dac1f8f-14e8-45a4-b93d-b39e3edf9149}, !- Air Inlet Node Name
  {a3f5be09-6ff0-4d6a-a1d6-85ec2d66ef30}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {d338903d-7652-4c2d-832d-6f0fb7b2e4b4}, !- Supply Air Fan Name
  {195a0909-4816-4fa4-b99f-e15072ebe538}, !- Cooling Coil Name
  9.00982851217339e-05,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {38c9a5a2-1d82-4d62-a3c8-78c7f2e64ba7}, !- Heating Coil Name
  5.58455297501679e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {665bce46-2c15-4105-801d-dfc5f0e51a86}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground FCU Inlet Air Node, !- Name
  {22ca72c9-1d3e-4e93-89ff-08ff4fbfdca2}, !- Inlet Port
  {5dac1f8f-14e8-45a4-b93d-b39e3edf9149}; !- Outlet Port

OS:Connection,
  {22ca72c9-1d3e-4e93-89ff-08ff4fbfdca2}, !- Handle
  {f79413c6-caf7-4b5e-879f-edca5fb54504}, !- Source Object
  2,                                      !- Outlet Port
  {665bce46-2c15-4105-801d-dfc5f0e51a86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dac1f8f-14e8-45a4-b93d-b39e3edf9149}, !- Handle
  {665bce46-2c15-4105-801d-dfc5f0e51a86}, !- Source Object
  3,                                      !- Outlet Port
  {7794a1d7-0ef4-4a97-a0e9-e3477b03f157}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d0e0aa1d-3a7e-425f-91a3-edb49fd6ff57}, !- Handle
  Zone Htl GuestRmCorrid A end_b - Story Ground FCU Outlet Air Node, !- Name
  {a3f5be09-6ff0-4d6a-a1d6-85ec2d66ef30}, !- Inlet Port
  {df1819a0-6a37-4f04-aa44-706e7fdecca9}; !- Outlet Port

OS:Connection,
  {df1819a0-6a37-4f04-aa44-706e7fdecca9}, !- Handle
  {d0e0aa1d-3a7e-425f-91a3-edb49fd6ff57}, !- Source Object
  3,                                      !- Outlet Port
  {330becb6-c30b-496a-acfd-456f1091a939}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3f5be09-6ff0-4d6a-a1d6-85ec2d66ef30}, !- Handle
  {7794a1d7-0ef4-4a97-a0e9-e3477b03f157}, !- Source Object
  10,                                     !- Outlet Port
  {d0e0aa1d-3a7e-425f-91a3-edb49fd6ff57}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {2d6c4d0e-3516-44a8-97ad-d1a1f23538f5}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.00522323582075456,                    !- Design Water Flow Rate {m3/s}
  7.498401502367,                         !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.8979244108865,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00915521431053328,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f0974499-a76d-4918-accb-49bb5345ba64}, !- Water Inlet Node Name
  {1819f83d-beb5-48ad-b7dd-b0713596a083}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2ee0622c-8fb2-426d-8a89-c61defdce680}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {5366ae9e-a675-438b-a73b-6edc203fe2aa}, !- Inlet Port
  {f0974499-a76d-4918-accb-49bb5345ba64}; !- Outlet Port

OS:Connection,
  {5366ae9e-a675-438b-a73b-6edc203fe2aa}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  13,                                     !- Outlet Port
  {2ee0622c-8fb2-426d-8a89-c61defdce680}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd537685-10f3-4fe1-aafd-4e8b41bf0ec7}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {1819f83d-beb5-48ad-b7dd-b0713596a083}, !- Inlet Port
  {90f3106b-1731-4c36-ab8f-606d371083c8}; !- Outlet Port

OS:Connection,
  {f0974499-a76d-4918-accb-49bb5345ba64}, !- Handle
  {2ee0622c-8fb2-426d-8a89-c61defdce680}, !- Source Object
  3,                                      !- Outlet Port
  {2d6c4d0e-3516-44a8-97ad-d1a1f23538f5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1819f83d-beb5-48ad-b7dd-b0713596a083}, !- Handle
  {2d6c4d0e-3516-44a8-97ad-d1a1f23538f5}, !- Source Object
  11,                                     !- Outlet Port
  {fd537685-10f3-4fe1-aafd-4e8b41bf0ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90f3106b-1731-4c36-ab8f-606d371083c8}, !- Handle
  {fd537685-10f3-4fe1-aafd-4e8b41bf0ec7}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {00cddfa0-5f20-4e29-92a9-e1189141e3b2}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground FCU Cooling Coil Controller, !- Name
  {2d6c4d0e-3516-44a8-97ad-d1a1f23538f5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {9d9d97e0-d903-414f-ad7d-9d637ac8e4ae}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  3837.66861621812,                       !- U-Factor Times Area Value {W/K}
  0.00369765951252865,                    !- Maximum Water Flow Rate {m3/s}
  {73fe84e5-ccad-4d0d-a5d3-c1e0025b1a79}, !- Water Inlet Node Name
  {f473b79e-457d-49ec-80a4-9437ae3cab3b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  169052.555721395,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2f39aa77-6f8f-4f85-bf76-23ee70e32b2e}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {fff8c785-0c75-4d52-ad51-7c6e871f739a}, !- Inlet Port
  {73fe84e5-ccad-4d0d-a5d3-c1e0025b1a79}; !- Outlet Port

OS:Connection,
  {fff8c785-0c75-4d52-ad51-7c6e871f739a}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  13,                                     !- Outlet Port
  {2f39aa77-6f8f-4f85-bf76-23ee70e32b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3d67a60-c764-45bb-bb5d-26a38063a9cc}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {f473b79e-457d-49ec-80a4-9437ae3cab3b}, !- Inlet Port
  {56816b9e-134a-4ae0-9e60-a3cfe28703ed}; !- Outlet Port

OS:Connection,
  {73fe84e5-ccad-4d0d-a5d3-c1e0025b1a79}, !- Handle
  {2f39aa77-6f8f-4f85-bf76-23ee70e32b2e}, !- Source Object
  3,                                      !- Outlet Port
  {9d9d97e0-d903-414f-ad7d-9d637ac8e4ae}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f473b79e-457d-49ec-80a4-9437ae3cab3b}, !- Handle
  {9d9d97e0-d903-414f-ad7d-9d637ac8e4ae}, !- Source Object
  6,                                      !- Outlet Port
  {c3d67a60-c764-45bb-bb5d-26a38063a9cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56816b9e-134a-4ae0-9e60-a3cfe28703ed}, !- Handle
  {c3d67a60-c764-45bb-bb5d-26a38063a9cc}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ab37cfe0-3155-4f65-9641-bc4f589780db}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground FCU Heating Coil Controller, !- Name
  {9d9d97e0-d903-414f-ad7d-9d637ac8e4ae}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {c701bb2f-84f2-451c-b422-7e66154ccedf}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  7.498401502367,                         !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {059a5ffc-1526-4688-98b5-8a07849940cd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dc5cab8a-4637-4446-96f2-cfdbd9b64b5d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {059a5ffc-1526-4688-98b5-8a07849940cd}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dc5cab8a-4637-4446-96f2-cfdbd9b64b5d}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {6bfb759a-f3f4-481b-bc6a-c67dc86deb59}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  7.498401502367,                         !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {6fd3d9ab-ee41-47a0-82fe-616d9c7723c9}, !- Air Inlet Node Name
  {0c2edb4f-725d-4d5c-95ef-be0cd52e3361}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c701bb2f-84f2-451c-b422-7e66154ccedf}, !- Supply Air Fan Name
  {2d6c4d0e-3516-44a8-97ad-d1a1f23538f5}, !- Cooling Coil Name
  0.00522323582075456,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {9d9d97e0-d903-414f-ad7d-9d637ac8e4ae}, !- Heating Coil Name
  0.00369765951252865,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {4d14009f-6eb7-44e6-a1d5-f249e6504eaa}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground FCU Inlet Air Node, !- Name
  {3c5fae99-db42-4832-8f47-f90ec0d22a53}, !- Inlet Port
  {6fd3d9ab-ee41-47a0-82fe-616d9c7723c9}; !- Outlet Port

OS:Connection,
  {3c5fae99-db42-4832-8f47-f90ec0d22a53}, !- Handle
  {23ac3bf3-e0ce-4123-a832-c93219b49e4f}, !- Source Object
  2,                                      !- Outlet Port
  {4d14009f-6eb7-44e6-a1d5-f249e6504eaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fd3d9ab-ee41-47a0-82fe-616d9c7723c9}, !- Handle
  {4d14009f-6eb7-44e6-a1d5-f249e6504eaa}, !- Source Object
  3,                                      !- Outlet Port
  {6bfb759a-f3f4-481b-bc6a-c67dc86deb59}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a4c13ea0-f33e-4238-b1f3-a44048598c38}, !- Handle
  Zone Htl GuestRmCorrid B  - Story Ground FCU Outlet Air Node, !- Name
  {0c2edb4f-725d-4d5c-95ef-be0cd52e3361}, !- Inlet Port
  {b7b323e2-f328-45e1-a55e-734c66e03f89}; !- Outlet Port

OS:Connection,
  {b7b323e2-f328-45e1-a55e-734c66e03f89}, !- Handle
  {a4c13ea0-f33e-4238-b1f3-a44048598c38}, !- Source Object
  3,                                      !- Outlet Port
  {b37f9f06-ac48-40f7-87f4-903e4b0660e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c2edb4f-725d-4d5c-95ef-be0cd52e3361}, !- Handle
  {6bfb759a-f3f4-481b-bc6a-c67dc86deb59}, !- Source Object
  10,                                     !- Outlet Port
  {a4c13ea0-f33e-4238-b1f3-a44048598c38}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ce1494c6-f35a-443f-9aa5-b6b2fa334a3b}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.000600687193108027,                   !- Design Water Flow Rate {m3/s}
  0.978543319364923,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.900151588119,                        !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00847727501794642,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00847727501794642,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ccb026f8-1353-4a07-a6eb-cb62ec939c96}, !- Water Inlet Node Name
  {9df5222e-2676-44f2-b924-cb120c55ec9e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {fb30fd87-fea3-4c78-9cf7-f407d8ebebff}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {14c72a16-1d9f-47ef-a535-f976447a98e0}, !- Inlet Port
  {ccb026f8-1353-4a07-a6eb-cb62ec939c96}; !- Outlet Port

OS:Connection,
  {14c72a16-1d9f-47ef-a535-f976447a98e0}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  14,                                     !- Outlet Port
  {fb30fd87-fea3-4c78-9cf7-f407d8ebebff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e51e2b1-e96f-43aa-a502-c23785278d95}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {9df5222e-2676-44f2-b924-cb120c55ec9e}, !- Inlet Port
  {f39acf9a-ba0f-4549-832a-9590f4af34b5}; !- Outlet Port

OS:Connection,
  {ccb026f8-1353-4a07-a6eb-cb62ec939c96}, !- Handle
  {fb30fd87-fea3-4c78-9cf7-f407d8ebebff}, !- Source Object
  3,                                      !- Outlet Port
  {ce1494c6-f35a-443f-9aa5-b6b2fa334a3b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9df5222e-2676-44f2-b924-cb120c55ec9e}, !- Handle
  {ce1494c6-f35a-443f-9aa5-b6b2fa334a3b}, !- Source Object
  11,                                     !- Outlet Port
  {2e51e2b1-e96f-43aa-a502-c23785278d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f39acf9a-ba0f-4549-832a-9590f4af34b5}, !- Handle
  {2e51e2b1-e96f-43aa-a502-c23785278d95}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e792faad-bb06-48c0-8697-cfdf773e4d55}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground FCU Cooling Coil Controller, !- Name
  {ce1494c6-f35a-443f-9aa5-b6b2fa334a3b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {031342c8-a3fc-4777-bc3c-7a6fa4a09877}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  499.383126724777,                       !- U-Factor Times Area Value {W/K}
  0.000481285787518354,                   !- Maximum Water Flow Rate {m3/s}
  {110e3d18-d2eb-4453-b641-2f6e942350b7}, !- Water Inlet Node Name
  {2be1ba12-56a3-41e8-9e12-16cf3b7f5fd4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  22003.8086623941,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {50a2d847-fc2a-4f23-9799-841c05eafb94}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {5f8209ac-c52b-4c1c-8770-e0eaf9dbd7da}, !- Inlet Port
  {110e3d18-d2eb-4453-b641-2f6e942350b7}; !- Outlet Port

OS:Connection,
  {5f8209ac-c52b-4c1c-8770-e0eaf9dbd7da}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  14,                                     !- Outlet Port
  {50a2d847-fc2a-4f23-9799-841c05eafb94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e46d9ae-1ecd-4d7f-a934-025f488a71e4}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {2be1ba12-56a3-41e8-9e12-16cf3b7f5fd4}, !- Inlet Port
  {f8727dd2-36c5-483b-aeb5-5c7d2ae644bc}; !- Outlet Port

OS:Connection,
  {110e3d18-d2eb-4453-b641-2f6e942350b7}, !- Handle
  {50a2d847-fc2a-4f23-9799-841c05eafb94}, !- Source Object
  3,                                      !- Outlet Port
  {031342c8-a3fc-4777-bc3c-7a6fa4a09877}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2be1ba12-56a3-41e8-9e12-16cf3b7f5fd4}, !- Handle
  {031342c8-a3fc-4777-bc3c-7a6fa4a09877}, !- Source Object
  6,                                      !- Outlet Port
  {9e46d9ae-1ecd-4d7f-a934-025f488a71e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8727dd2-36c5-483b-aeb5-5c7d2ae644bc}, !- Handle
  {9e46d9ae-1ecd-4d7f-a934-025f488a71e4}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2f244266-1e84-4fc2-b1bd-6ba665ee8d2f}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground FCU Heating Coil Controller, !- Name
  {031342c8-a3fc-4777-bc3c-7a6fa4a09877}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {9fbc5cab-5234-49c0-9e38-941d4868a1de}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.978543319364923,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {de85c3d1-c844-49c5-b39d-790cbb9573cb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {28d4c9aa-01dc-473c-bbb8-1f7a5ed183d6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {de85c3d1-c844-49c5-b39d-790cbb9573cb}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {28d4c9aa-01dc-473c-bbb8-1f7a5ed183d6}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {e8f1e8a4-6992-4bd7-a3d4-f226572de678}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.978543319364923,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {43f82404-4c0d-43c1-b692-c15218049b03}, !- Air Inlet Node Name
  {bb002e47-ccb3-4251-bbad-77fd8fd6149d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {9fbc5cab-5234-49c0-9e38-941d4868a1de}, !- Supply Air Fan Name
  {ce1494c6-f35a-443f-9aa5-b6b2fa334a3b}, !- Cooling Coil Name
  0.000600687193108027,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {031342c8-a3fc-4777-bc3c-7a6fa4a09877}, !- Heating Coil Name
  0.000481285787518354,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {2b591f84-dd59-467f-92a1-67701892bc20}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground FCU Inlet Air Node, !- Name
  {7bdab2be-4f9f-4339-a609-c25e61a9d894}, !- Inlet Port
  {43f82404-4c0d-43c1-b692-c15218049b03}; !- Outlet Port

OS:Connection,
  {7bdab2be-4f9f-4339-a609-c25e61a9d894}, !- Handle
  {e70e046a-2cd8-4a7e-9f70-a31f81da0f6c}, !- Source Object
  2,                                      !- Outlet Port
  {2b591f84-dd59-467f-92a1-67701892bc20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43f82404-4c0d-43c1-b692-c15218049b03}, !- Handle
  {2b591f84-dd59-467f-92a1-67701892bc20}, !- Source Object
  3,                                      !- Outlet Port
  {e8f1e8a4-6992-4bd7-a3d4-f226572de678}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0e2c2cd1-8908-409d-b807-64b208ddcafa}, !- Handle
  Zone Htl GuestRmCorrid B end_b - Story Ground FCU Outlet Air Node, !- Name
  {bb002e47-ccb3-4251-bbad-77fd8fd6149d}, !- Inlet Port
  {a66d94da-93d4-4571-ac94-f8cb7dcb3eaa}; !- Outlet Port

OS:Connection,
  {a66d94da-93d4-4571-ac94-f8cb7dcb3eaa}, !- Handle
  {0e2c2cd1-8908-409d-b807-64b208ddcafa}, !- Source Object
  3,                                      !- Outlet Port
  {3530e507-34f6-4a65-9d0a-400d0d166c39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb002e47-ccb3-4251-bbad-77fd8fd6149d}, !- Handle
  {e8f1e8a4-6992-4bd7-a3d4-f226572de678}, !- Source Object
  10,                                     !- Outlet Port
  {0e2c2cd1-8908-409d-b807-64b208ddcafa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {f58358cf-6577-41da-bbcb-cab2c2639659}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.00172885473213061,                    !- Design Water Flow Rate {m3/s}
  2.78882516561469,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.8997530137072,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0085479367180983,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {17f6bbe1-cf05-431d-abb3-666ad98e8763}, !- Water Inlet Node Name
  {81cd2cf7-3d30-49ee-a896-64dd85146e15}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9a9de698-75a0-49c2-90e0-cf8d2b61fddc}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {4bb7eb1c-c9aa-4e95-86bd-a4cca2af0980}, !- Inlet Port
  {17f6bbe1-cf05-431d-abb3-666ad98e8763}; !- Outlet Port

OS:Connection,
  {4bb7eb1c-c9aa-4e95-86bd-a4cca2af0980}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  15,                                     !- Outlet Port
  {9a9de698-75a0-49c2-90e0-cf8d2b61fddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d92dc2c-b894-4b43-8c27-3865cdda7649}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {81cd2cf7-3d30-49ee-a896-64dd85146e15}, !- Inlet Port
  {49a3ab48-669a-474c-ba57-765f8f75ee1f}; !- Outlet Port

OS:Connection,
  {17f6bbe1-cf05-431d-abb3-666ad98e8763}, !- Handle
  {9a9de698-75a0-49c2-90e0-cf8d2b61fddc}, !- Source Object
  3,                                      !- Outlet Port
  {f58358cf-6577-41da-bbcb-cab2c2639659}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {81cd2cf7-3d30-49ee-a896-64dd85146e15}, !- Handle
  {f58358cf-6577-41da-bbcb-cab2c2639659}, !- Source Object
  11,                                     !- Outlet Port
  {5d92dc2c-b894-4b43-8c27-3865cdda7649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49a3ab48-669a-474c-ba57-765f8f75ee1f}, !- Handle
  {5d92dc2c-b894-4b43-8c27-3865cdda7649}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ade65dfe-6ced-4df9-a245-c6d8eef1af42}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground FCU Cooling Coil Controller, !- Name
  {f58358cf-6577-41da-bbcb-cab2c2639659}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {4931c9dc-47fd-44a8-ba29-488ae8f8a22c}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  652.406150050877,                       !- U-Factor Times Area Value {W/K}
  0.000628762678900155,                   !- Maximum Water Flow Rate {m3/s}
  {06790ad1-fcd3-4439-b469-03f57cd5dd14}, !- Water Inlet Node Name
  {4b99aed3-baa3-49a6-956c-842b3eaf4c76}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  28746.2751641004,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d7877240-f6c6-473a-9616-9adc578a58f7}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {f2256835-e6db-490e-bf7f-bb37dde1d242}, !- Inlet Port
  {06790ad1-fcd3-4439-b469-03f57cd5dd14}; !- Outlet Port

OS:Connection,
  {f2256835-e6db-490e-bf7f-bb37dde1d242}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  15,                                     !- Outlet Port
  {d7877240-f6c6-473a-9616-9adc578a58f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {749a0f89-cd5f-4750-b4fb-59072f1cd7e7}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {4b99aed3-baa3-49a6-956c-842b3eaf4c76}, !- Inlet Port
  {aa4225b1-de4b-4e4f-a6e7-cb0ed466ba8a}; !- Outlet Port

OS:Connection,
  {06790ad1-fcd3-4439-b469-03f57cd5dd14}, !- Handle
  {d7877240-f6c6-473a-9616-9adc578a58f7}, !- Source Object
  3,                                      !- Outlet Port
  {4931c9dc-47fd-44a8-ba29-488ae8f8a22c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4b99aed3-baa3-49a6-956c-842b3eaf4c76}, !- Handle
  {4931c9dc-47fd-44a8-ba29-488ae8f8a22c}, !- Source Object
  6,                                      !- Outlet Port
  {749a0f89-cd5f-4750-b4fb-59072f1cd7e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa4225b1-de4b-4e4f-a6e7-cb0ed466ba8a}, !- Handle
  {749a0f89-cd5f-4750-b4fb-59072f1cd7e7}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {62abdc10-d306-47fc-b1d4-8d0497253b91}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground FCU Heating Coil Controller, !- Name
  {4931c9dc-47fd-44a8-ba29-488ae8f8a22c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {f8fb5ce7-98d5-445a-9b89-f3ed86ea3237}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  2.78882516561469,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {56e6bc97-ac29-47bc-b335-a7d514fca4c2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f7d6a6f9-eebf-499d-becb-4f41471f3222}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {56e6bc97-ac29-47bc-b335-a7d514fca4c2}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f7d6a6f9-eebf-499d-becb-4f41471f3222}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {cfe4ba28-4c6c-4ea3-8359-e400b9bdf043}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.78882516561469,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {33322f8b-8dae-4b57-85b5-7d7214b275c8}, !- Air Inlet Node Name
  {fcc0ab7d-bce0-4366-ba52-2a25a7da867f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {f8fb5ce7-98d5-445a-9b89-f3ed86ea3237}, !- Supply Air Fan Name
  {f58358cf-6577-41da-bbcb-cab2c2639659}, !- Cooling Coil Name
  0.00172885473213061,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {4931c9dc-47fd-44a8-ba29-488ae8f8a22c}, !- Heating Coil Name
  0.000628762678900155,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {8f67603e-436a-418d-8c23-d9a58264c13c}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground FCU Inlet Air Node, !- Name
  {e20bd24c-daf8-4387-9f4e-43859098e433}, !- Inlet Port
  {33322f8b-8dae-4b57-85b5-7d7214b275c8}; !- Outlet Port

OS:Connection,
  {e20bd24c-daf8-4387-9f4e-43859098e433}, !- Handle
  {6b7cf4da-a8b2-41e1-89c9-e2c76b58b8fd}, !- Source Object
  2,                                      !- Outlet Port
  {8f67603e-436a-418d-8c23-d9a58264c13c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33322f8b-8dae-4b57-85b5-7d7214b275c8}, !- Handle
  {8f67603e-436a-418d-8c23-d9a58264c13c}, !- Source Object
  3,                                      !- Outlet Port
  {cfe4ba28-4c6c-4ea3-8359-e400b9bdf043}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b3a01af6-c2cb-483c-b6b4-8e4f5d0468b7}, !- Handle
  Zone Htl GuestRmCorrid C  - Story Ground FCU Outlet Air Node, !- Name
  {fcc0ab7d-bce0-4366-ba52-2a25a7da867f}, !- Inlet Port
  {479d34fa-a902-490c-b638-44b80c4404e0}; !- Outlet Port

OS:Connection,
  {479d34fa-a902-490c-b638-44b80c4404e0}, !- Handle
  {b3a01af6-c2cb-483c-b6b4-8e4f5d0468b7}, !- Source Object
  3,                                      !- Outlet Port
  {fca06faf-b93b-43ec-96af-75bc073699f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fcc0ab7d-bce0-4366-ba52-2a25a7da867f}, !- Handle
  {cfe4ba28-4c6c-4ea3-8359-e400b9bdf043}, !- Source Object
  10,                                     !- Outlet Port
  {b3a01af6-c2cb-483c-b6b4-8e4f5d0468b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {bad7dd43-02c1-4758-be0b-804a3b2976aa}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.000122990645374641,                   !- Design Water Flow Rate {m3/s}
  0.200362764433954,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9010121160969,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00842155462691864,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00842155462691864,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a34d0024-d598-4246-a2ee-a9573802182c}, !- Water Inlet Node Name
  {6aff9948-f507-4153-8c01-e173ca0c9cdf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {6f4efa9e-141b-40d1-96c0-1afa01eb41e1}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {85988f85-b0f1-4080-99fb-0a3936f20613}, !- Inlet Port
  {a34d0024-d598-4246-a2ee-a9573802182c}; !- Outlet Port

OS:Connection,
  {85988f85-b0f1-4080-99fb-0a3936f20613}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  16,                                     !- Outlet Port
  {6f4efa9e-141b-40d1-96c0-1afa01eb41e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7ea69ed-fa0a-4fa7-944e-11942d77c495}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {6aff9948-f507-4153-8c01-e173ca0c9cdf}, !- Inlet Port
  {217f9a06-e352-4b68-bb95-0660e4f6072e}; !- Outlet Port

OS:Connection,
  {a34d0024-d598-4246-a2ee-a9573802182c}, !- Handle
  {6f4efa9e-141b-40d1-96c0-1afa01eb41e1}, !- Source Object
  3,                                      !- Outlet Port
  {bad7dd43-02c1-4758-be0b-804a3b2976aa}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6aff9948-f507-4153-8c01-e173ca0c9cdf}, !- Handle
  {bad7dd43-02c1-4758-be0b-804a3b2976aa}, !- Source Object
  11,                                     !- Outlet Port
  {e7ea69ed-fa0a-4fa7-944e-11942d77c495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {217f9a06-e352-4b68-bb95-0660e4f6072e}, !- Handle
  {e7ea69ed-fa0a-4fa7-944e-11942d77c495}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ad7b4fe9-b155-4aa6-825e-2294e424f73b}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground FCU Cooling Coil Controller, !- Name
  {bad7dd43-02c1-4758-be0b-804a3b2976aa}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {b14aa772-7fb9-4a88-8999-318d5088517d}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  58.0124211918713,                       !- U-Factor Times Area Value {W/K}
  5.59172937419801e-05,                   !- Maximum Water Flow Rate {m3/s}
  {75f80508-6744-48f8-9c9b-ff57d9f2c5a6}, !- Water Inlet Node Name
  {23038357-f702-4e0e-92e3-08d543d68174}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2556.47156913084,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {862e48d1-9aac-4a11-8f9c-a3123e417326}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {3e7dc93d-1889-4a52-9115-1695b268efb2}, !- Inlet Port
  {75f80508-6744-48f8-9c9b-ff57d9f2c5a6}; !- Outlet Port

OS:Connection,
  {3e7dc93d-1889-4a52-9115-1695b268efb2}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  16,                                     !- Outlet Port
  {862e48d1-9aac-4a11-8f9c-a3123e417326}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f28e5c0-4cce-44c0-9d73-564f0bb939f1}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {23038357-f702-4e0e-92e3-08d543d68174}, !- Inlet Port
  {d812c543-169a-4037-984a-9a83cc522897}; !- Outlet Port

OS:Connection,
  {75f80508-6744-48f8-9c9b-ff57d9f2c5a6}, !- Handle
  {862e48d1-9aac-4a11-8f9c-a3123e417326}, !- Source Object
  3,                                      !- Outlet Port
  {b14aa772-7fb9-4a88-8999-318d5088517d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {23038357-f702-4e0e-92e3-08d543d68174}, !- Handle
  {b14aa772-7fb9-4a88-8999-318d5088517d}, !- Source Object
  6,                                      !- Outlet Port
  {9f28e5c0-4cce-44c0-9d73-564f0bb939f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d812c543-169a-4037-984a-9a83cc522897}, !- Handle
  {9f28e5c0-4cce-44c0-9d73-564f0bb939f1}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6dae7bf8-963e-44b4-b878-9daac59db5b8}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground FCU Heating Coil Controller, !- Name
  {b14aa772-7fb9-4a88-8999-318d5088517d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {b86de747-d860-41c8-aba7-a3e6baa685b4}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.200362764433954,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5debfcc2-5935-4974-93f8-06fa887a97bb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2e434cbd-5625-4926-aab0-af610ca9b47b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {5debfcc2-5935-4974-93f8-06fa887a97bb}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2e434cbd-5625-4926-aab0-af610ca9b47b}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {ce504a29-9a1d-46bf-b140-78e612950e6f}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.200362764433954,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {2306a751-3c88-4c83-826b-456dcf8320af}, !- Air Inlet Node Name
  {7930dc13-45c9-461c-9b7d-1496f940aab7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b86de747-d860-41c8-aba7-a3e6baa685b4}, !- Supply Air Fan Name
  {bad7dd43-02c1-4758-be0b-804a3b2976aa}, !- Cooling Coil Name
  0.000122990645374641,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {b14aa772-7fb9-4a88-8999-318d5088517d}, !- Heating Coil Name
  5.59172937419801e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e4b73ad7-548e-4433-806a-3065fd2d87a1}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground FCU Inlet Air Node, !- Name
  {ffdf99c5-b888-4078-abc7-3629eee4abaa}, !- Inlet Port
  {2306a751-3c88-4c83-826b-456dcf8320af}; !- Outlet Port

OS:Connection,
  {ffdf99c5-b888-4078-abc7-3629eee4abaa}, !- Handle
  {650a6551-101e-4b93-a5e2-c587428c20dc}, !- Source Object
  2,                                      !- Outlet Port
  {e4b73ad7-548e-4433-806a-3065fd2d87a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2306a751-3c88-4c83-826b-456dcf8320af}, !- Handle
  {e4b73ad7-548e-4433-806a-3065fd2d87a1}, !- Source Object
  3,                                      !- Outlet Port
  {ce504a29-9a1d-46bf-b140-78e612950e6f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3b7ae216-d483-4704-8570-09e34642f496}, !- Handle
  Zone Htl GuestRmCorrid C end_b - Story Ground FCU Outlet Air Node, !- Name
  {7930dc13-45c9-461c-9b7d-1496f940aab7}, !- Inlet Port
  {9e6feaaf-85bd-44b8-9adf-3c53628986af}; !- Outlet Port

OS:Connection,
  {9e6feaaf-85bd-44b8-9adf-3c53628986af}, !- Handle
  {3b7ae216-d483-4704-8570-09e34642f496}, !- Source Object
  3,                                      !- Outlet Port
  {632ede53-c32a-4261-b673-50674644cf51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7930dc13-45c9-461c-9b7d-1496f940aab7}, !- Handle
  {ce504a29-9a1d-46bf-b140-78e612950e6f}, !- Source Object
  10,                                     !- Outlet Port
  {3b7ae216-d483-4704-8570-09e34642f496}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {6818008e-c5e8-49ad-ae92-c20db1a98048}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.00288745465453464,                    !- Design Water Flow Rate {m3/s}
  4.70383634109859,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9011678003661,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0084244962518854,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0084244962518854,                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c1fb474f-cd93-44a5-9bc5-3c98f5e1a9b9}, !- Water Inlet Node Name
  {ed70c9ff-da42-41c9-a9fd-72cae96dec6b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {3ab6d824-2091-44d9-b5db-41a5529aa20a}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {3092493d-1fa9-4996-a7cf-7cdf51c906c9}, !- Inlet Port
  {c1fb474f-cd93-44a5-9bc5-3c98f5e1a9b9}; !- Outlet Port

OS:Connection,
  {3092493d-1fa9-4996-a7cf-7cdf51c906c9}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  17,                                     !- Outlet Port
  {3ab6d824-2091-44d9-b5db-41a5529aa20a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a72ce6a7-3aec-484a-8c74-83d2ea228b52}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {ed70c9ff-da42-41c9-a9fd-72cae96dec6b}, !- Inlet Port
  {63d1e1fe-6f34-4e37-aaf2-c7b6e4ab7b2e}; !- Outlet Port

OS:Connection,
  {c1fb474f-cd93-44a5-9bc5-3c98f5e1a9b9}, !- Handle
  {3ab6d824-2091-44d9-b5db-41a5529aa20a}, !- Source Object
  3,                                      !- Outlet Port
  {6818008e-c5e8-49ad-ae92-c20db1a98048}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ed70c9ff-da42-41c9-a9fd-72cae96dec6b}, !- Handle
  {6818008e-c5e8-49ad-ae92-c20db1a98048}, !- Source Object
  11,                                     !- Outlet Port
  {a72ce6a7-3aec-484a-8c74-83d2ea228b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63d1e1fe-6f34-4e37-aaf2-c7b6e4ab7b2e}, !- Handle
  {a72ce6a7-3aec-484a-8c74-83d2ea228b52}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5f2ee2a0-0868-45bc-bb1f-a139cd1af7cc}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Ground FCU Cooling Coil Controller, !- Name
  {6818008e-c5e8-49ad-ae92-c20db1a98048}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {bdc9555b-f9a9-43eb-9edf-ec29adbca963}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  872.068388839319,                       !- U-Factor Times Area Value {W/K}
  0.00084049165695794,                    !- Maximum Water Flow Rate {m3/s}
  {d6191b80-f12e-4bfe-afe6-4c1d7a91f501}, !- Water Inlet Node Name
  {aa4e562d-443f-4362-9a55-8b84e35c06a2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  38426.2699661286,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f64a5446-cf73-4680-963c-013f942bcb90}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {3d77e010-3f09-41c6-9d47-ba332f00b0e2}, !- Inlet Port
  {d6191b80-f12e-4bfe-afe6-4c1d7a91f501}; !- Outlet Port

OS:Connection,
  {3d77e010-3f09-41c6-9d47-ba332f00b0e2}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  17,                                     !- Outlet Port
  {f64a5446-cf73-4680-963c-013f942bcb90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6824ba8b-6541-4bb6-aa21-ad6d139444a3}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {aa4e562d-443f-4362-9a55-8b84e35c06a2}, !- Inlet Port
  {d7bcdc9d-0011-4ca7-a224-e0399767acc8}; !- Outlet Port

OS:Connection,
  {d6191b80-f12e-4bfe-afe6-4c1d7a91f501}, !- Handle
  {f64a5446-cf73-4680-963c-013f942bcb90}, !- Source Object
  3,                                      !- Outlet Port
  {bdc9555b-f9a9-43eb-9edf-ec29adbca963}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aa4e562d-443f-4362-9a55-8b84e35c06a2}, !- Handle
  {bdc9555b-f9a9-43eb-9edf-ec29adbca963}, !- Source Object
  6,                                      !- Outlet Port
  {6824ba8b-6541-4bb6-aa21-ad6d139444a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7bcdc9d-0011-4ca7-a224-e0399767acc8}, !- Handle
  {6824ba8b-6541-4bb6-aa21-ad6d139444a3}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {217c7cd5-dd39-4af9-96bc-872d02dabf16}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Ground FCU Heating Coil Controller, !- Name
  {bdc9555b-f9a9-43eb-9edf-ec29adbca963}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {bf3cbc35-be4a-4e15-895a-216e281d8d2c}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  4.70383634109859,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5d72fac9-f280-4640-8cdd-8f9de563c99d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f7b27ea4-e44c-43eb-867a-463bb460c87e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {5d72fac9-f280-4640-8cdd-8f9de563c99d}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f7b27ea4-e44c-43eb-867a-463bb460c87e}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {49307a86-5ec3-4439-9940-dfca90f11bb9}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  4.70383634109859,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {48573988-66a6-49c1-ba94-a163c6fce804}, !- Air Inlet Node Name
  {d695ec84-7e6e-4257-8026-637fb74a4f49}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {bf3cbc35-be4a-4e15-895a-216e281d8d2c}, !- Supply Air Fan Name
  {6818008e-c5e8-49ad-ae92-c20db1a98048}, !- Cooling Coil Name
  0.00288745465453464,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {bdc9555b-f9a9-43eb-9edf-ec29adbca963}, !- Heating Coil Name
  0.00084049165695794,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {d4d58865-e55d-49db-9ffa-509caf1cb09c}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Ground FCU Inlet Air Node, !- Name
  {6214dada-3be4-4f8d-98a8-fe14672477fd}, !- Inlet Port
  {48573988-66a6-49c1-ba94-a163c6fce804}; !- Outlet Port

OS:Connection,
  {6214dada-3be4-4f8d-98a8-fe14672477fd}, !- Handle
  {878f0c35-9dac-4780-821c-df251899f795}, !- Source Object
  2,                                      !- Outlet Port
  {d4d58865-e55d-49db-9ffa-509caf1cb09c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48573988-66a6-49c1-ba94-a163c6fce804}, !- Handle
  {d4d58865-e55d-49db-9ffa-509caf1cb09c}, !- Source Object
  3,                                      !- Outlet Port
  {49307a86-5ec3-4439-9940-dfca90f11bb9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2dd6e142-092d-40ec-8a7d-f3203998b4a4}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Ground FCU Outlet Air Node, !- Name
  {d695ec84-7e6e-4257-8026-637fb74a4f49}, !- Inlet Port
  {0c2f74b1-c5da-4b89-80af-3ddffe85df61}; !- Outlet Port

OS:Connection,
  {0c2f74b1-c5da-4b89-80af-3ddffe85df61}, !- Handle
  {2dd6e142-092d-40ec-8a7d-f3203998b4a4}, !- Source Object
  3,                                      !- Outlet Port
  {7be8bc1f-c54b-48e6-b8a5-cb9e8ad11aed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d695ec84-7e6e-4257-8026-637fb74a4f49}, !- Handle
  {49307a86-5ec3-4439-9940-dfca90f11bb9}, !- Source Object
  10,                                     !- Outlet Port
  {2dd6e142-092d-40ec-8a7d-f3203998b4a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {89faecf7-da19-4a5c-b89b-ab2e07b30e25}, !- Handle
  Zone Htl GuestRmUnOcc A end_a - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.000167041888687124,                   !- Design Water Flow Rate {m3/s}
  0.272126191775528,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9022463541666,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00836564941149619,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00836564941149619,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {06d31198-b8d6-4935-b3be-eb56242a6504}, !- Water Inlet Node Name
  {4ffb61df-4f59-40be-8cae-6e564f3f792b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c7991b95-9bd9-4b62-9bd6-40c4c5a51fb0}, !- Handle
  Zone Htl GuestRmUnOcc A end_a - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {d35fb997-f315-4494-9088-49967da43c6c}, !- Inlet Port
  {06d31198-b8d6-4935-b3be-eb56242a6504}; !- Outlet Port

OS:Connection,
  {d35fb997-f315-4494-9088-49967da43c6c}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  18,                                     !- Outlet Port
  {c7991b95-9bd9-4b62-9bd6-40c4c5a51fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bda031fd-cbe1-4aad-9ec9-8e583a1a4b80}, !- Handle
  Zone Htl GuestRmUnOcc A end_a - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {4ffb61df-4f59-40be-8cae-6e564f3f792b}, !- Inlet Port
  {072d0376-e649-493a-82e7-d9a8e8c4909f}; !- Outlet Port

OS:Connection,
  {06d31198-b8d6-4935-b3be-eb56242a6504}, !- Handle
  {c7991b95-9bd9-4b62-9bd6-40c4c5a51fb0}, !- Source Object
  3,                                      !- Outlet Port
  {89faecf7-da19-4a5c-b89b-ab2e07b30e25}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4ffb61df-4f59-40be-8cae-6e564f3f792b}, !- Handle
  {89faecf7-da19-4a5c-b89b-ab2e07b30e25}, !- Source Object
  11,                                     !- Outlet Port
  {bda031fd-cbe1-4aad-9ec9-8e583a1a4b80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {072d0376-e649-493a-82e7-d9a8e8c4909f}, !- Handle
  {bda031fd-cbe1-4aad-9ec9-8e583a1a4b80}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5cb953a5-3cb8-466c-8f9a-dce0341f55a7}, !- Handle
  Zone Htl GuestRmUnOcc A end_a - Story Ground FCU Cooling Coil Controller, !- Name
  {89faecf7-da19-4a5c-b89b-ab2e07b30e25}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {2951d230-5f16-4bed-b138-e5e17b1d4a72}, !- Handle
  Zone Htl GuestRmUnOcc A end_a - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  59.6992533885923,                       !- U-Factor Times Area Value {W/K}
  5.75453498829807e-05,                   !- Maximum Water Flow Rate {m3/s}
  {7e9a0322-d86b-46d7-b884-42f7d44bcea6}, !- Water Inlet Node Name
  {0be6ecb2-e39b-4144-9aa9-4910cea8aa54}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2630.90434223002,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9a180f93-b2d3-461b-a399-924bcf174501}, !- Handle
  Zone Htl GuestRmUnOcc A end_a - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {06c6aeb1-2c3c-4856-a0d3-59f95504ea6a}, !- Inlet Port
  {7e9a0322-d86b-46d7-b884-42f7d44bcea6}; !- Outlet Port

OS:Connection,
  {06c6aeb1-2c3c-4856-a0d3-59f95504ea6a}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  18,                                     !- Outlet Port
  {9a180f93-b2d3-461b-a399-924bcf174501}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0270684-b7fd-4cf7-a918-6e8a7be16f6a}, !- Handle
  Zone Htl GuestRmUnOcc A end_a - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {0be6ecb2-e39b-4144-9aa9-4910cea8aa54}, !- Inlet Port
  {560b9868-9446-4a58-9e10-833e3f745e09}; !- Outlet Port

OS:Connection,
  {7e9a0322-d86b-46d7-b884-42f7d44bcea6}, !- Handle
  {9a180f93-b2d3-461b-a399-924bcf174501}, !- Source Object
  3,                                      !- Outlet Port
  {2951d230-5f16-4bed-b138-e5e17b1d4a72}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0be6ecb2-e39b-4144-9aa9-4910cea8aa54}, !- Handle
  {2951d230-5f16-4bed-b138-e5e17b1d4a72}, !- Source Object
  6,                                      !- Outlet Port
  {c0270684-b7fd-4cf7-a918-6e8a7be16f6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {560b9868-9446-4a58-9e10-833e3f745e09}, !- Handle
  {c0270684-b7fd-4cf7-a918-6e8a7be16f6a}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {efa103e8-7fee-494b-b51b-1f3a3ddfc164}, !- Handle
  Zone Htl GuestRmUnOcc A end_a - Story Ground FCU Heating Coil Controller, !- Name
  {2951d230-5f16-4bed-b138-e5e17b1d4a72}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {5e5d6ef7-118a-4bfc-9ee3-d05b80aba2dc}, !- Handle
  Zone Htl GuestRmUnOcc A end_a - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.272126191775528,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {645c7bdc-d510-4de4-a16a-b37eec3b94a8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f5a830f6-821e-4466-8cf2-eb23cad75758}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {645c7bdc-d510-4de4-a16a-b37eec3b94a8}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f5a830f6-821e-4466-8cf2-eb23cad75758}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {966094e8-70a2-4491-8bec-a6dec453778a}, !- Handle
  Zone Htl GuestRmUnOcc A end_a - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.272126191775528,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b5f66232-fa3f-43c5-abf2-ba27ae1a68d4}, !- Air Inlet Node Name
  {61225b13-df74-427c-b8a8-3422bb01e5ee}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {5e5d6ef7-118a-4bfc-9ee3-d05b80aba2dc}, !- Supply Air Fan Name
  {89faecf7-da19-4a5c-b89b-ab2e07b30e25}, !- Cooling Coil Name
  0.000167041888687124,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {2951d230-5f16-4bed-b138-e5e17b1d4a72}, !- Heating Coil Name
  5.75453498829807e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {896cdb9d-f413-4048-a432-d8b789b3afed}, !- Handle
  Zone Htl GuestRmUnOcc A end_a - Story Ground FCU Inlet Air Node, !- Name
  {1c1b022d-373c-41d2-ac2c-7cd9e444a0de}, !- Inlet Port
  {b5f66232-fa3f-43c5-abf2-ba27ae1a68d4}; !- Outlet Port

OS:Connection,
  {1c1b022d-373c-41d2-ac2c-7cd9e444a0de}, !- Handle
  {5b6c6d8b-00cb-4031-8473-20bc3b80dcc3}, !- Source Object
  2,                                      !- Outlet Port
  {896cdb9d-f413-4048-a432-d8b789b3afed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5f66232-fa3f-43c5-abf2-ba27ae1a68d4}, !- Handle
  {896cdb9d-f413-4048-a432-d8b789b3afed}, !- Source Object
  3,                                      !- Outlet Port
  {966094e8-70a2-4491-8bec-a6dec453778a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3925f921-dfd6-4c60-a593-7031235b8fbb}, !- Handle
  Zone Htl GuestRmUnOcc A end_a - Story Ground FCU Outlet Air Node, !- Name
  {61225b13-df74-427c-b8a8-3422bb01e5ee}, !- Inlet Port
  {ebe4d0a0-5807-4235-8042-8f4fdfb0108c}; !- Outlet Port

OS:Connection,
  {ebe4d0a0-5807-4235-8042-8f4fdfb0108c}, !- Handle
  {3925f921-dfd6-4c60-a593-7031235b8fbb}, !- Source Object
  3,                                      !- Outlet Port
  {0814b067-c3b8-43b9-a731-c0a3ab134698}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61225b13-df74-427c-b8a8-3422bb01e5ee}, !- Handle
  {966094e8-70a2-4491-8bec-a6dec453778a}, !- Source Object
  10,                                     !- Outlet Port
  {3925f921-dfd6-4c60-a593-7031235b8fbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ae5f9279-be23-4426-822a-7dc43e00a76e}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.00934959597887486,                    !- Design Water Flow Rate {m3/s}
  15.2317282521539,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9000623158664,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00845015080257701,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00845015080257701,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {06f17409-ae11-4dac-b971-052067b2bfa6}, !- Water Inlet Node Name
  {d2d1277e-3e7f-4e03-b753-e74f49792f0a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {7869ec1a-7571-444a-8c07-520393abb35f}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {3d0dfc77-7eeb-4b0e-8146-fe5d2412e631}, !- Inlet Port
  {06f17409-ae11-4dac-b971-052067b2bfa6}; !- Outlet Port

OS:Connection,
  {3d0dfc77-7eeb-4b0e-8146-fe5d2412e631}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  19,                                     !- Outlet Port
  {7869ec1a-7571-444a-8c07-520393abb35f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a82b73f9-c3fe-48b5-a6f4-a3ce87a4dc1f}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {d2d1277e-3e7f-4e03-b753-e74f49792f0a}, !- Inlet Port
  {4762fb74-1000-4e3d-834b-6fa6290e9c36}; !- Outlet Port

OS:Connection,
  {06f17409-ae11-4dac-b971-052067b2bfa6}, !- Handle
  {7869ec1a-7571-444a-8c07-520393abb35f}, !- Source Object
  3,                                      !- Outlet Port
  {ae5f9279-be23-4426-822a-7dc43e00a76e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d2d1277e-3e7f-4e03-b753-e74f49792f0a}, !- Handle
  {ae5f9279-be23-4426-822a-7dc43e00a76e}, !- Source Object
  11,                                     !- Outlet Port
  {a82b73f9-c3fe-48b5-a6f4-a3ce87a4dc1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4762fb74-1000-4e3d-834b-6fa6290e9c36}, !- Handle
  {a82b73f9-c3fe-48b5-a6f4-a3ce87a4dc1f}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3243c9a8-c3f1-4765-a934-39e1da17964d}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Ground FCU Cooling Coil Controller, !- Name
  {ae5f9279-be23-4426-822a-7dc43e00a76e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {d2b18ea2-2f30-46e2-b86c-6bd9b8416393}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  4169.39462342971,                       !- U-Factor Times Area Value {W/K}
  0.00401687775150531,                    !- Maximum Water Flow Rate {m3/s}
  {5b52817e-8685-4c71-870a-504ffc0001c3}, !- Water Inlet Node Name
  {d79318fa-0242-4607-ae09-52ab9ac2259f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  183646.830545521,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a1aef811-26a6-41d8-a900-0d01f793cbbe}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {967042e6-e42a-4ff9-a4a0-d84f46ed8880}, !- Inlet Port
  {5b52817e-8685-4c71-870a-504ffc0001c3}; !- Outlet Port

OS:Connection,
  {967042e6-e42a-4ff9-a4a0-d84f46ed8880}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  19,                                     !- Outlet Port
  {a1aef811-26a6-41d8-a900-0d01f793cbbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a51d0d82-1f1c-4442-9d00-5a730060b26f}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {d79318fa-0242-4607-ae09-52ab9ac2259f}, !- Inlet Port
  {7b60f049-895c-41b8-a09d-91798d8f645c}; !- Outlet Port

OS:Connection,
  {5b52817e-8685-4c71-870a-504ffc0001c3}, !- Handle
  {a1aef811-26a6-41d8-a900-0d01f793cbbe}, !- Source Object
  3,                                      !- Outlet Port
  {d2b18ea2-2f30-46e2-b86c-6bd9b8416393}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d79318fa-0242-4607-ae09-52ab9ac2259f}, !- Handle
  {d2b18ea2-2f30-46e2-b86c-6bd9b8416393}, !- Source Object
  6,                                      !- Outlet Port
  {a51d0d82-1f1c-4442-9d00-5a730060b26f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b60f049-895c-41b8-a09d-91798d8f645c}, !- Handle
  {a51d0d82-1f1c-4442-9d00-5a730060b26f}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f07b0d44-fcf3-4c51-b1ac-bab9da173086}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Ground FCU Heating Coil Controller, !- Name
  {d2b18ea2-2f30-46e2-b86c-6bd9b8416393}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {be67021a-03f9-4e0a-bf97-d6c6be9f2cce}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  15.2317282521539,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {abad6648-170f-4009-8f9a-96c5ea2dc218}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {da6c64cd-1d04-4c15-a7e4-14c7987204ae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {abad6648-170f-4009-8f9a-96c5ea2dc218}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {da6c64cd-1d04-4c15-a7e4-14c7987204ae}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {ade1fc29-7013-42d2-9786-5ab9f42a8e7e}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  15.2317282521539,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {9b3ad8db-a17f-48f2-b8a7-741e13b5cbbe}, !- Air Inlet Node Name
  {f8b56a76-6e48-4c4b-a000-f8fc98ca21e9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {be67021a-03f9-4e0a-bf97-d6c6be9f2cce}, !- Supply Air Fan Name
  {ae5f9279-be23-4426-822a-7dc43e00a76e}, !- Cooling Coil Name
  0.00934959597887486,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d2b18ea2-2f30-46e2-b86c-6bd9b8416393}, !- Heating Coil Name
  0.00401687775150531,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {20b9b7c8-0158-4d93-8933-df64202f2968}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Ground FCU Inlet Air Node, !- Name
  {52e9a0a5-4a64-4552-9503-aadbd9550bf4}, !- Inlet Port
  {9b3ad8db-a17f-48f2-b8a7-741e13b5cbbe}; !- Outlet Port

OS:Connection,
  {52e9a0a5-4a64-4552-9503-aadbd9550bf4}, !- Handle
  {990753e0-576e-41f3-b6d6-85ac38daf376}, !- Source Object
  2,                                      !- Outlet Port
  {20b9b7c8-0158-4d93-8933-df64202f2968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b3ad8db-a17f-48f2-b8a7-741e13b5cbbe}, !- Handle
  {20b9b7c8-0158-4d93-8933-df64202f2968}, !- Source Object
  3,                                      !- Outlet Port
  {ade1fc29-7013-42d2-9786-5ab9f42a8e7e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {354b0c00-5e12-47fa-a52e-5f8ee95ebd60}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Ground FCU Outlet Air Node, !- Name
  {f8b56a76-6e48-4c4b-a000-f8fc98ca21e9}, !- Inlet Port
  {ba1a6a55-de95-4967-824b-a0253a3ca03c}; !- Outlet Port

OS:Connection,
  {ba1a6a55-de95-4967-824b-a0253a3ca03c}, !- Handle
  {354b0c00-5e12-47fa-a52e-5f8ee95ebd60}, !- Source Object
  3,                                      !- Outlet Port
  {19d11363-d435-4def-8186-586acca468ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8b56a76-6e48-4c4b-a000-f8fc98ca21e9}, !- Handle
  {ade1fc29-7013-42d2-9786-5ab9f42a8e7e}, !- Source Object
  10,                                     !- Outlet Port
  {354b0c00-5e12-47fa-a52e-5f8ee95ebd60}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {d8ea3db2-2030-4a23-8e0b-30546fcc0e72}, !- Handle
  Zone Htl GuestRmUnOcc B end_a - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.00179512815652606,                    !- Design Water Flow Rate {m3/s}
  2.92517667015981,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9045815495837,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00811882899281437,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00811882899281437,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {dac86752-d2bd-4cce-9794-715dc3fbab6a}, !- Water Inlet Node Name
  {e16a5d10-8892-4077-a641-515b320747fd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {abb6b6aa-9896-4bd2-853e-b0f35751217a}, !- Handle
  Zone Htl GuestRmUnOcc B end_a - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {fb8e5ff5-4259-4646-8053-570efdebf7da}, !- Inlet Port
  {dac86752-d2bd-4cce-9794-715dc3fbab6a}; !- Outlet Port

OS:Connection,
  {fb8e5ff5-4259-4646-8053-570efdebf7da}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  20,                                     !- Outlet Port
  {abb6b6aa-9896-4bd2-853e-b0f35751217a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0045aec-7157-49c8-9ee2-5c06b184e796}, !- Handle
  Zone Htl GuestRmUnOcc B end_a - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {e16a5d10-8892-4077-a641-515b320747fd}, !- Inlet Port
  {d5ef311b-feff-49e5-8f22-ba31433c7f4c}; !- Outlet Port

OS:Connection,
  {dac86752-d2bd-4cce-9794-715dc3fbab6a}, !- Handle
  {abb6b6aa-9896-4bd2-853e-b0f35751217a}, !- Source Object
  3,                                      !- Outlet Port
  {d8ea3db2-2030-4a23-8e0b-30546fcc0e72}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e16a5d10-8892-4077-a641-515b320747fd}, !- Handle
  {d8ea3db2-2030-4a23-8e0b-30546fcc0e72}, !- Source Object
  11,                                     !- Outlet Port
  {a0045aec-7157-49c8-9ee2-5c06b184e796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5ef311b-feff-49e5-8f22-ba31433c7f4c}, !- Handle
  {a0045aec-7157-49c8-9ee2-5c06b184e796}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {355d91e3-e732-419a-9944-5057da461cba}, !- Handle
  Zone Htl GuestRmUnOcc B end_a - Story Ground FCU Cooling Coil Controller, !- Name
  {d8ea3db2-2030-4a23-8e0b-30546fcc0e72}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {3103a485-b727-47ee-8054-3bf500604963}, !- Handle
  Zone Htl GuestRmUnOcc B end_a - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  489.089025933064,                       !- U-Factor Times Area Value {W/K}
  0.00047137995250395,                    !- Maximum Water Flow Rate {m3/s}
  {ef9e0f32-0fc5-40ab-8c6f-435b05708762}, !- Water Inlet Node Name
  {65a0a560-5ee8-4e01-aec0-172afa60449e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  21550.9257725375,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f129e9eb-2b06-4635-90a2-041223f6c527}, !- Handle
  Zone Htl GuestRmUnOcc B end_a - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {d4136b7c-8082-4e4c-97ea-2d311a0059e9}, !- Inlet Port
  {ef9e0f32-0fc5-40ab-8c6f-435b05708762}; !- Outlet Port

OS:Connection,
  {d4136b7c-8082-4e4c-97ea-2d311a0059e9}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  20,                                     !- Outlet Port
  {f129e9eb-2b06-4635-90a2-041223f6c527}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44ea4bfb-f1d0-499f-9a54-c96005ec4f43}, !- Handle
  Zone Htl GuestRmUnOcc B end_a - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {65a0a560-5ee8-4e01-aec0-172afa60449e}, !- Inlet Port
  {0290d4b1-d608-42b6-868b-94e28370c8ae}; !- Outlet Port

OS:Connection,
  {ef9e0f32-0fc5-40ab-8c6f-435b05708762}, !- Handle
  {f129e9eb-2b06-4635-90a2-041223f6c527}, !- Source Object
  3,                                      !- Outlet Port
  {3103a485-b727-47ee-8054-3bf500604963}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {65a0a560-5ee8-4e01-aec0-172afa60449e}, !- Handle
  {3103a485-b727-47ee-8054-3bf500604963}, !- Source Object
  6,                                      !- Outlet Port
  {44ea4bfb-f1d0-499f-9a54-c96005ec4f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0290d4b1-d608-42b6-868b-94e28370c8ae}, !- Handle
  {44ea4bfb-f1d0-499f-9a54-c96005ec4f43}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0fd7ec58-2c9d-4071-9f7e-4949f10370f7}, !- Handle
  Zone Htl GuestRmUnOcc B end_a - Story Ground FCU Heating Coil Controller, !- Name
  {3103a485-b727-47ee-8054-3bf500604963}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {54f23006-2f2b-44d1-9a35-5e56c71e3c71}, !- Handle
  Zone Htl GuestRmUnOcc B end_a - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  2.92517667015981,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4b5fc853-c086-40b9-a75a-b8542c7570d8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c0b9b81b-5e22-4309-8c17-ad64314c7298}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {4b5fc853-c086-40b9-a75a-b8542c7570d8}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c0b9b81b-5e22-4309-8c17-ad64314c7298}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {4be0b393-f81a-4300-b2f9-b569ec4663f6}, !- Handle
  Zone Htl GuestRmUnOcc B end_a - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.92517667015981,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ed524b74-265f-479d-87f4-12ad8069a5e2}, !- Air Inlet Node Name
  {f47079e2-56da-4f84-9b86-cd899c3b812f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {54f23006-2f2b-44d1-9a35-5e56c71e3c71}, !- Supply Air Fan Name
  {d8ea3db2-2030-4a23-8e0b-30546fcc0e72}, !- Cooling Coil Name
  0.00179512815652606,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {3103a485-b727-47ee-8054-3bf500604963}, !- Heating Coil Name
  0.00047137995250395,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {191ab43a-dd20-4058-a509-a2aeb6bb60d8}, !- Handle
  Zone Htl GuestRmUnOcc B end_a - Story Ground FCU Inlet Air Node, !- Name
  {212f3478-e0ad-492f-895c-0b98ff44097b}, !- Inlet Port
  {ed524b74-265f-479d-87f4-12ad8069a5e2}; !- Outlet Port

OS:Connection,
  {212f3478-e0ad-492f-895c-0b98ff44097b}, !- Handle
  {2a30dd5c-dcd3-4b4d-b0af-4b6566ea67da}, !- Source Object
  2,                                      !- Outlet Port
  {191ab43a-dd20-4058-a509-a2aeb6bb60d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed524b74-265f-479d-87f4-12ad8069a5e2}, !- Handle
  {191ab43a-dd20-4058-a509-a2aeb6bb60d8}, !- Source Object
  3,                                      !- Outlet Port
  {4be0b393-f81a-4300-b2f9-b569ec4663f6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9bc4ffcb-7bc9-48e5-ac9e-b4bdfd9a1362}, !- Handle
  Zone Htl GuestRmUnOcc B end_a - Story Ground FCU Outlet Air Node, !- Name
  {f47079e2-56da-4f84-9b86-cd899c3b812f}, !- Inlet Port
  {e03362f4-3618-4d78-82f6-dabbafe21583}; !- Outlet Port

OS:Connection,
  {e03362f4-3618-4d78-82f6-dabbafe21583}, !- Handle
  {9bc4ffcb-7bc9-48e5-ac9e-b4bdfd9a1362}, !- Source Object
  3,                                      !- Outlet Port
  {9e0b3a63-52b2-4812-90af-ab69895c2e69}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f47079e2-56da-4f84-9b86-cd899c3b812f}, !- Handle
  {4be0b393-f81a-4300-b2f9-b569ec4663f6}, !- Source Object
  10,                                     !- Outlet Port
  {9bc4ffcb-7bc9-48e5-ac9e-b4bdfd9a1362}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {f4c35f25-10fd-4c9e-928e-29316c50b009}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.00355455272367402,                    !- Design Water Flow Rate {m3/s}
  5.79044099087915,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9011988062829,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0084361759982763,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0084361759982763,                     !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {74ec1979-d179-4a6b-b4ed-63eba0ccf617}, !- Water Inlet Node Name
  {340baa8c-1dd3-4427-97b5-9e2e451d4fca}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {05a89da5-e009-4f8d-8f30-f54fe668233a}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {27d5c40a-1d1d-45da-ba42-98b40e34114a}, !- Inlet Port
  {74ec1979-d179-4a6b-b4ed-63eba0ccf617}; !- Outlet Port

OS:Connection,
  {27d5c40a-1d1d-45da-ba42-98b40e34114a}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  21,                                     !- Outlet Port
  {05a89da5-e009-4f8d-8f30-f54fe668233a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d2c0c82-3763-4098-8e8a-a4dd8e66f2ce}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {340baa8c-1dd3-4427-97b5-9e2e451d4fca}, !- Inlet Port
  {d23b2c3c-f848-4788-83a2-b4725b201063}; !- Outlet Port

OS:Connection,
  {74ec1979-d179-4a6b-b4ed-63eba0ccf617}, !- Handle
  {05a89da5-e009-4f8d-8f30-f54fe668233a}, !- Source Object
  3,                                      !- Outlet Port
  {f4c35f25-10fd-4c9e-928e-29316c50b009}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {340baa8c-1dd3-4427-97b5-9e2e451d4fca}, !- Handle
  {f4c35f25-10fd-4c9e-928e-29316c50b009}, !- Source Object
  11,                                     !- Outlet Port
  {9d2c0c82-3763-4098-8e8a-a4dd8e66f2ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d23b2c3c-f848-4788-83a2-b4725b201063}, !- Handle
  {9d2c0c82-3763-4098-8e8a-a4dd8e66f2ce}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8e91b2db-9b96-4bbd-8bd3-ed24701c87b7}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Ground FCU Cooling Coil Controller, !- Name
  {f4c35f25-10fd-4c9e-928e-29316c50b009}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {057d7749-f41b-4aa2-baa0-13069c05790f}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  875.225321292137,                       !- U-Factor Times Area Value {W/K}
  0.000843535441361503,                   !- Maximum Water Flow Rate {m3/s}
  {e2da111f-e5d8-4c8c-8efb-7adb6ae008ac}, !- Water Inlet Node Name
  {bd7c856f-1853-45a2-910c-50b1eecc22b8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  38565.4281365182,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b015ca17-a0ba-4012-9fe6-2212d09251a4}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {0c35a583-0171-4c22-aa93-b75efd060d64}, !- Inlet Port
  {e2da111f-e5d8-4c8c-8efb-7adb6ae008ac}; !- Outlet Port

OS:Connection,
  {0c35a583-0171-4c22-aa93-b75efd060d64}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  21,                                     !- Outlet Port
  {b015ca17-a0ba-4012-9fe6-2212d09251a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be14f077-319d-4c31-addc-07af98cee951}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {bd7c856f-1853-45a2-910c-50b1eecc22b8}, !- Inlet Port
  {b3308d40-5136-4df4-ae37-d1a3f70102d9}; !- Outlet Port

OS:Connection,
  {e2da111f-e5d8-4c8c-8efb-7adb6ae008ac}, !- Handle
  {b015ca17-a0ba-4012-9fe6-2212d09251a4}, !- Source Object
  3,                                      !- Outlet Port
  {057d7749-f41b-4aa2-baa0-13069c05790f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bd7c856f-1853-45a2-910c-50b1eecc22b8}, !- Handle
  {057d7749-f41b-4aa2-baa0-13069c05790f}, !- Source Object
  6,                                      !- Outlet Port
  {be14f077-319d-4c31-addc-07af98cee951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3308d40-5136-4df4-ae37-d1a3f70102d9}, !- Handle
  {be14f077-319d-4c31-addc-07af98cee951}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8e163fda-4671-47c2-bde6-22bf7fcd90c2}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Ground FCU Heating Coil Controller, !- Name
  {057d7749-f41b-4aa2-baa0-13069c05790f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {6fac2b0a-1662-4152-b3de-326f628812a0}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  5.79044099087915,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {07101777-7cf8-45f1-8edc-ccb083d139b8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {25ce3353-aa73-449b-85df-5ddc3bea370a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {07101777-7cf8-45f1-8edc-ccb083d139b8}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {25ce3353-aa73-449b-85df-5ddc3bea370a}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {e0ebcffa-3c70-4f17-bedb-7c721b51dca1}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  5.79044099087915,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {0d6363eb-9e4b-412d-8633-1034e4f2982d}, !- Air Inlet Node Name
  {10aa6775-4eca-4026-b389-d3a415578568}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6fac2b0a-1662-4152-b3de-326f628812a0}, !- Supply Air Fan Name
  {f4c35f25-10fd-4c9e-928e-29316c50b009}, !- Cooling Coil Name
  0.00355455272367402,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {057d7749-f41b-4aa2-baa0-13069c05790f}, !- Heating Coil Name
  0.000843535441361503,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {c4a89e7c-0518-420b-96c8-9902f231dba1}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Ground FCU Inlet Air Node, !- Name
  {c89c1bbc-2d33-47e4-918e-f1ec7b38b42f}, !- Inlet Port
  {0d6363eb-9e4b-412d-8633-1034e4f2982d}; !- Outlet Port

OS:Connection,
  {c89c1bbc-2d33-47e4-918e-f1ec7b38b42f}, !- Handle
  {722a10f7-b675-4522-9b95-13477320e573}, !- Source Object
  2,                                      !- Outlet Port
  {c4a89e7c-0518-420b-96c8-9902f231dba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d6363eb-9e4b-412d-8633-1034e4f2982d}, !- Handle
  {c4a89e7c-0518-420b-96c8-9902f231dba1}, !- Source Object
  3,                                      !- Outlet Port
  {e0ebcffa-3c70-4f17-bedb-7c721b51dca1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {32bbd399-748c-4c1f-a6e1-58f3e4d7c922}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Ground FCU Outlet Air Node, !- Name
  {10aa6775-4eca-4026-b389-d3a415578568}, !- Inlet Port
  {e5c96ac4-01d0-4717-bd3b-0d477021fcee}; !- Outlet Port

OS:Connection,
  {e5c96ac4-01d0-4717-bd3b-0d477021fcee}, !- Handle
  {32bbd399-748c-4c1f-a6e1-58f3e4d7c922}, !- Source Object
  3,                                      !- Outlet Port
  {c276c866-8c31-46fe-ab03-bd3913f2c7bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10aa6775-4eca-4026-b389-d3a415578568}, !- Handle
  {e0ebcffa-3c70-4f17-bedb-7c721b51dca1}, !- Source Object
  10,                                     !- Outlet Port
  {32bbd399-748c-4c1f-a6e1-58f3e4d7c922}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {de569a6f-2ed1-44ba-8fe0-90a99e0aa988}, !- Handle
  Zone Htl GuestRmUnOcc C end_a - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.000207500445168562,                   !- Design Water Flow Rate {m3/s}
  0.338022321316711,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9022983002179,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00838681327364336,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00838681327364336,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {bb08393c-256f-4b47-8cfd-83b71b243d89}, !- Water Inlet Node Name
  {4c15e458-d9b1-483b-8dc8-208c200071b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {8860dcc9-9de0-4237-bf0b-1b7efa747d43}, !- Handle
  Zone Htl GuestRmUnOcc C end_a - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {7cdf87a0-1715-475b-91f9-42ef09c7005a}, !- Inlet Port
  {bb08393c-256f-4b47-8cfd-83b71b243d89}; !- Outlet Port

OS:Connection,
  {7cdf87a0-1715-475b-91f9-42ef09c7005a}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  22,                                     !- Outlet Port
  {8860dcc9-9de0-4237-bf0b-1b7efa747d43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c522495-0d56-4358-b08f-331f36b3f195}, !- Handle
  Zone Htl GuestRmUnOcc C end_a - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {4c15e458-d9b1-483b-8dc8-208c200071b9}, !- Inlet Port
  {70759b96-33ca-4358-bea7-3d663ff98355}; !- Outlet Port

OS:Connection,
  {bb08393c-256f-4b47-8cfd-83b71b243d89}, !- Handle
  {8860dcc9-9de0-4237-bf0b-1b7efa747d43}, !- Source Object
  3,                                      !- Outlet Port
  {de569a6f-2ed1-44ba-8fe0-90a99e0aa988}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4c15e458-d9b1-483b-8dc8-208c200071b9}, !- Handle
  {de569a6f-2ed1-44ba-8fe0-90a99e0aa988}, !- Source Object
  11,                                     !- Outlet Port
  {6c522495-0d56-4358-b08f-331f36b3f195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70759b96-33ca-4358-bea7-3d663ff98355}, !- Handle
  {6c522495-0d56-4358-b08f-331f36b3f195}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8d011f0b-e548-4cb7-933f-c66799909a8a}, !- Handle
  Zone Htl GuestRmUnOcc C end_a - Story Ground FCU Cooling Coil Controller, !- Name
  {de569a6f-2ed1-44ba-8fe0-90a99e0aa988}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {e8a10368-2d45-47df-8595-50d3a7905d14}, !- Handle
  Zone Htl GuestRmUnOcc C end_a - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  59.7976760774217,                       !- U-Factor Times Area Value {W/K}
  5.76402610160636e-05,                   !- Maximum Water Flow Rate {m3/s}
  {6b0a10d4-1f9a-4fee-8434-ff4876d81fab}, !- Water Inlet Node Name
  {ea8da710-6f16-4822-b8eb-9805f36dbc42}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2635.24356534121,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {65befc07-21f8-4fc6-b959-01603cca927e}, !- Handle
  Zone Htl GuestRmUnOcc C end_a - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {a0da7623-8e2a-43b8-b2b0-d2c6c1cff252}, !- Inlet Port
  {6b0a10d4-1f9a-4fee-8434-ff4876d81fab}; !- Outlet Port

OS:Connection,
  {a0da7623-8e2a-43b8-b2b0-d2c6c1cff252}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  22,                                     !- Outlet Port
  {65befc07-21f8-4fc6-b959-01603cca927e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0abf532a-5fec-40a6-b4ee-f1505fb58b6a}, !- Handle
  Zone Htl GuestRmUnOcc C end_a - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {ea8da710-6f16-4822-b8eb-9805f36dbc42}, !- Inlet Port
  {c20f6d41-8414-40d4-a057-9500160e234e}; !- Outlet Port

OS:Connection,
  {6b0a10d4-1f9a-4fee-8434-ff4876d81fab}, !- Handle
  {65befc07-21f8-4fc6-b959-01603cca927e}, !- Source Object
  3,                                      !- Outlet Port
  {e8a10368-2d45-47df-8595-50d3a7905d14}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ea8da710-6f16-4822-b8eb-9805f36dbc42}, !- Handle
  {e8a10368-2d45-47df-8595-50d3a7905d14}, !- Source Object
  6,                                      !- Outlet Port
  {0abf532a-5fec-40a6-b4ee-f1505fb58b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c20f6d41-8414-40d4-a057-9500160e234e}, !- Handle
  {0abf532a-5fec-40a6-b4ee-f1505fb58b6a}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {51fe635a-bf19-4a51-aae3-72c763ecf7be}, !- Handle
  Zone Htl GuestRmUnOcc C end_a - Story Ground FCU Heating Coil Controller, !- Name
  {e8a10368-2d45-47df-8595-50d3a7905d14}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {3c665308-1490-4a14-8e34-854edb04b20c}, !- Handle
  Zone Htl GuestRmUnOcc C end_a - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.338022321316711,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3d5fcccb-3a8f-4cf2-bf4e-7a4e32d74e00}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0b506dc9-36de-4611-a530-d5ddd963a729}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {3d5fcccb-3a8f-4cf2-bf4e-7a4e32d74e00}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0b506dc9-36de-4611-a530-d5ddd963a729}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {21a85a2e-dead-4da6-b180-74c31a08f05b}, !- Handle
  Zone Htl GuestRmUnOcc C end_a - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.338022321316711,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b7d0d98d-0db0-4803-808b-e9c0b53cb14b}, !- Air Inlet Node Name
  {2f47091c-0555-464f-bccd-b755a5c10ae0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3c665308-1490-4a14-8e34-854edb04b20c}, !- Supply Air Fan Name
  {de569a6f-2ed1-44ba-8fe0-90a99e0aa988}, !- Cooling Coil Name
  0.000207500445168562,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e8a10368-2d45-47df-8595-50d3a7905d14}, !- Heating Coil Name
  5.76402610160636e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {066a5774-7631-493a-bf13-6732b18d7753}, !- Handle
  Zone Htl GuestRmUnOcc C end_a - Story Ground FCU Inlet Air Node, !- Name
  {ffbc2a04-1989-4709-a5e9-074a3796df53}, !- Inlet Port
  {b7d0d98d-0db0-4803-808b-e9c0b53cb14b}; !- Outlet Port

OS:Connection,
  {ffbc2a04-1989-4709-a5e9-074a3796df53}, !- Handle
  {5a96ca86-82f3-4b92-81ae-c207bcac696f}, !- Source Object
  2,                                      !- Outlet Port
  {066a5774-7631-493a-bf13-6732b18d7753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7d0d98d-0db0-4803-808b-e9c0b53cb14b}, !- Handle
  {066a5774-7631-493a-bf13-6732b18d7753}, !- Source Object
  3,                                      !- Outlet Port
  {21a85a2e-dead-4da6-b180-74c31a08f05b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {59419219-c15b-4050-89e4-df9a4f245bd5}, !- Handle
  Zone Htl GuestRmUnOcc C end_a - Story Ground FCU Outlet Air Node, !- Name
  {2f47091c-0555-464f-bccd-b755a5c10ae0}, !- Inlet Port
  {4533c46e-d0df-428f-9604-246e5bb2ee27}; !- Outlet Port

OS:Connection,
  {4533c46e-d0df-428f-9604-246e5bb2ee27}, !- Handle
  {59419219-c15b-4050-89e4-df9a4f245bd5}, !- Source Object
  3,                                      !- Outlet Port
  {7c4f1470-b5cf-4b87-9343-75da7203785b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f47091c-0555-464f-bccd-b755a5c10ae0}, !- Handle
  {21a85a2e-dead-4da6-b180-74c31a08f05b}, !- Source Object
  10,                                     !- Outlet Port
  {59419219-c15b-4050-89e4-df9a4f245bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {776f7662-a00c-47f8-b2f0-2e6215902b69}, !- Handle
  Zone Htl HotelLobby A  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.000646399572671717,                   !- Design Water Flow Rate {m3/s}
  1.04140282156295,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.8997395166346,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00855410247816937,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {eee3f823-3cc2-47d6-86f6-2fbf0db8fa60}, !- Water Inlet Node Name
  {9609c3d9-d126-4d4b-ab0b-24e02334ad45}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {7705a6de-dc98-4419-88bb-0319d7322ba3}, !- Handle
  Zone Htl HotelLobby A  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {a1c9c27d-f01d-4300-a21a-60515f12efbf}, !- Inlet Port
  {eee3f823-3cc2-47d6-86f6-2fbf0db8fa60}; !- Outlet Port

OS:Connection,
  {a1c9c27d-f01d-4300-a21a-60515f12efbf}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  23,                                     !- Outlet Port
  {7705a6de-dc98-4419-88bb-0319d7322ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {789e9168-0a27-4e5b-b17b-b0bdaf47018c}, !- Handle
  Zone Htl HotelLobby A  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {9609c3d9-d126-4d4b-ab0b-24e02334ad45}, !- Inlet Port
  {a5132e13-96c3-4be7-9650-bfc86fa6950f}; !- Outlet Port

OS:Connection,
  {eee3f823-3cc2-47d6-86f6-2fbf0db8fa60}, !- Handle
  {7705a6de-dc98-4419-88bb-0319d7322ba3}, !- Source Object
  3,                                      !- Outlet Port
  {776f7662-a00c-47f8-b2f0-2e6215902b69}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9609c3d9-d126-4d4b-ab0b-24e02334ad45}, !- Handle
  {776f7662-a00c-47f8-b2f0-2e6215902b69}, !- Source Object
  11,                                     !- Outlet Port
  {789e9168-0a27-4e5b-b17b-b0bdaf47018c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5132e13-96c3-4be7-9650-bfc86fa6950f}, !- Handle
  {789e9168-0a27-4e5b-b17b-b0bdaf47018c}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9e1068d8-6be1-46a6-a1ab-85b40f524258}, !- Handle
  Zone Htl HotelLobby A  - Story Ground FCU Cooling Coil Controller, !- Name
  {776f7662-a00c-47f8-b2f0-2e6215902b69}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {3fd0050a-2957-4969-9b81-a9279b20813c}, !- Handle
  Zone Htl HotelLobby A  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  278.550359724761,                       !- U-Factor Times Area Value {W/K}
  0.000268455267567048,                   !- Maximum Water Flow Rate {m3/s}
  {4582dd67-002f-4767-bece-7a2f68a452b4}, !- Water Inlet Node Name
  {364c7e38-84c0-4623-8f90-ad0827ec4662}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  12273.4526868444,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a21bddd2-58cd-460a-89ad-6ca99b83ab2c}, !- Handle
  Zone Htl HotelLobby A  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {6ac0e407-850b-4ae5-bb05-84667adacee7}, !- Inlet Port
  {4582dd67-002f-4767-bece-7a2f68a452b4}; !- Outlet Port

OS:Connection,
  {6ac0e407-850b-4ae5-bb05-84667adacee7}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  23,                                     !- Outlet Port
  {a21bddd2-58cd-460a-89ad-6ca99b83ab2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {967603b2-7133-4373-939f-90888a084c98}, !- Handle
  Zone Htl HotelLobby A  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {364c7e38-84c0-4623-8f90-ad0827ec4662}, !- Inlet Port
  {255c475b-4dde-40a3-b406-cd94268d2185}; !- Outlet Port

OS:Connection,
  {4582dd67-002f-4767-bece-7a2f68a452b4}, !- Handle
  {a21bddd2-58cd-460a-89ad-6ca99b83ab2c}, !- Source Object
  3,                                      !- Outlet Port
  {3fd0050a-2957-4969-9b81-a9279b20813c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {364c7e38-84c0-4623-8f90-ad0827ec4662}, !- Handle
  {3fd0050a-2957-4969-9b81-a9279b20813c}, !- Source Object
  6,                                      !- Outlet Port
  {967603b2-7133-4373-939f-90888a084c98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {255c475b-4dde-40a3-b406-cd94268d2185}, !- Handle
  {967603b2-7133-4373-939f-90888a084c98}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a3bebaa3-fe04-4965-b94c-b0cb45594af7}, !- Handle
  Zone Htl HotelLobby A  - Story Ground FCU Heating Coil Controller, !- Name
  {3fd0050a-2957-4969-9b81-a9279b20813c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {a62b68d7-d15b-4b01-ac2d-a81559d46555}, !- Handle
  Zone Htl HotelLobby A  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.04140282156295,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f270e3d4-2480-477d-b279-e70647ff0704}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5ebdf0ab-7d43-492a-bd10-3e49056dfe99}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {f270e3d4-2480-477d-b279-e70647ff0704}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5ebdf0ab-7d43-492a-bd10-3e49056dfe99}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {aeea501b-5072-440c-911d-16dd3630256f}, !- Handle
  Zone Htl HotelLobby A  - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.04140282156295,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {8ad8e2d7-1a21-4642-8c26-133ee99188a4}, !- Air Inlet Node Name
  {2c9bab32-7cbc-48cf-9a11-dec7c20ce612}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {a62b68d7-d15b-4b01-ac2d-a81559d46555}, !- Supply Air Fan Name
  {776f7662-a00c-47f8-b2f0-2e6215902b69}, !- Cooling Coil Name
  0.000646399572671717,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {3fd0050a-2957-4969-9b81-a9279b20813c}, !- Heating Coil Name
  0.000268455267567048,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {37f4ece9-5904-4377-a708-330326df748f}, !- Handle
  Zone Htl HotelLobby A  - Story Ground FCU Inlet Air Node, !- Name
  {13c2d6df-c662-492d-9af2-eb8d6495eb80}, !- Inlet Port
  {8ad8e2d7-1a21-4642-8c26-133ee99188a4}; !- Outlet Port

OS:Connection,
  {13c2d6df-c662-492d-9af2-eb8d6495eb80}, !- Handle
  {15ac879d-1c6c-43b2-a082-e0c37b99593d}, !- Source Object
  2,                                      !- Outlet Port
  {37f4ece9-5904-4377-a708-330326df748f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ad8e2d7-1a21-4642-8c26-133ee99188a4}, !- Handle
  {37f4ece9-5904-4377-a708-330326df748f}, !- Source Object
  3,                                      !- Outlet Port
  {aeea501b-5072-440c-911d-16dd3630256f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c280b386-1835-4887-a828-386b5738d7e5}, !- Handle
  Zone Htl HotelLobby A  - Story Ground FCU Outlet Air Node, !- Name
  {2c9bab32-7cbc-48cf-9a11-dec7c20ce612}, !- Inlet Port
  {ae511795-5633-43a9-919c-5027285c94d8}; !- Outlet Port

OS:Connection,
  {ae511795-5633-43a9-919c-5027285c94d8}, !- Handle
  {c280b386-1835-4887-a828-386b5738d7e5}, !- Source Object
  3,                                      !- Outlet Port
  {a9d66003-4027-44a3-bdd7-6d80c00d9b04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c9bab32-7cbc-48cf-9a11-dec7c20ce612}, !- Handle
  {aeea501b-5072-440c-911d-16dd3630256f}, !- Source Object
  10,                                     !- Outlet Port
  {c280b386-1835-4887-a828-386b5738d7e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {41505a2d-f744-4d11-a138-cf9acc68b243}, !- Handle
  Zone Htl HotelLobby B  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.00222467371389652,                    !- Design Water Flow Rate {m3/s}
  3.26486977928961,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.8977472049346,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00903515542111037,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {523f2079-b123-43ce-9ce7-f79469fd718e}, !- Water Inlet Node Name
  {dba1422f-93fe-4b4c-a5b8-d82fcf53ddd8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2b697d38-8e01-4a91-8a37-200bddde664d}, !- Handle
  Zone Htl HotelLobby B  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {8f7ae121-e53d-4569-8f24-baa016c99c25}, !- Inlet Port
  {523f2079-b123-43ce-9ce7-f79469fd718e}; !- Outlet Port

OS:Connection,
  {8f7ae121-e53d-4569-8f24-baa016c99c25}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  24,                                     !- Outlet Port
  {2b697d38-8e01-4a91-8a37-200bddde664d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c08d792-b284-4fb4-b0d3-46104e65799d}, !- Handle
  Zone Htl HotelLobby B  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {dba1422f-93fe-4b4c-a5b8-d82fcf53ddd8}, !- Inlet Port
  {51ddd8f9-b7b5-4e92-8886-92190462bca2}; !- Outlet Port

OS:Connection,
  {523f2079-b123-43ce-9ce7-f79469fd718e}, !- Handle
  {2b697d38-8e01-4a91-8a37-200bddde664d}, !- Source Object
  3,                                      !- Outlet Port
  {41505a2d-f744-4d11-a138-cf9acc68b243}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {dba1422f-93fe-4b4c-a5b8-d82fcf53ddd8}, !- Handle
  {41505a2d-f744-4d11-a138-cf9acc68b243}, !- Source Object
  11,                                     !- Outlet Port
  {6c08d792-b284-4fb4-b0d3-46104e65799d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51ddd8f9-b7b5-4e92-8886-92190462bca2}, !- Handle
  {6c08d792-b284-4fb4-b0d3-46104e65799d}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bbd2ae72-50c2-4a20-9ccd-83dfc3ffb6fd}, !- Handle
  Zone Htl HotelLobby B  - Story Ground FCU Cooling Coil Controller, !- Name
  {41505a2d-f744-4d11-a138-cf9acc68b243}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {fe2af106-4029-4da2-b18d-35615366601f}, !- Handle
  Zone Htl HotelLobby B  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  1641.27238062578,                       !- U-Factor Times Area Value {W/K}
  0.00158138194431604,                    !- Maximum Water Flow Rate {m3/s}
  {12c57bac-93d2-43f3-8147-b2eff158c6d0}, !- Water Inlet Node Name
  {c7c8446c-6f10-4b68-a24a-c292dbec6a37}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  72298.8848357962,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3a40716e-2996-4de8-a879-147aef17d2ac}, !- Handle
  Zone Htl HotelLobby B  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {acd60aa5-21db-4889-8a02-7676d80c932f}, !- Inlet Port
  {12c57bac-93d2-43f3-8147-b2eff158c6d0}; !- Outlet Port

OS:Connection,
  {acd60aa5-21db-4889-8a02-7676d80c932f}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  24,                                     !- Outlet Port
  {3a40716e-2996-4de8-a879-147aef17d2ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c07e2b01-de0b-46ae-a302-41aa79dd531a}, !- Handle
  Zone Htl HotelLobby B  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {c7c8446c-6f10-4b68-a24a-c292dbec6a37}, !- Inlet Port
  {cf3ed718-f48c-457e-bf26-46f4f2540108}; !- Outlet Port

OS:Connection,
  {12c57bac-93d2-43f3-8147-b2eff158c6d0}, !- Handle
  {3a40716e-2996-4de8-a879-147aef17d2ac}, !- Source Object
  3,                                      !- Outlet Port
  {fe2af106-4029-4da2-b18d-35615366601f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c7c8446c-6f10-4b68-a24a-c292dbec6a37}, !- Handle
  {fe2af106-4029-4da2-b18d-35615366601f}, !- Source Object
  6,                                      !- Outlet Port
  {c07e2b01-de0b-46ae-a302-41aa79dd531a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf3ed718-f48c-457e-bf26-46f4f2540108}, !- Handle
  {c07e2b01-de0b-46ae-a302-41aa79dd531a}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1583ca1f-5c9c-42a5-a11a-d03ff3e78204}, !- Handle
  Zone Htl HotelLobby B  - Story Ground FCU Heating Coil Controller, !- Name
  {fe2af106-4029-4da2-b18d-35615366601f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {a0062e45-758e-496f-b9d0-7f9fb98182d5}, !- Handle
  Zone Htl HotelLobby B  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  3.26486977928961,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3adb0db4-8dc6-44f7-8ec1-9c8f7e821167}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f1441a09-8bce-4128-acd2-948065721cd2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {3adb0db4-8dc6-44f7-8ec1-9c8f7e821167}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f1441a09-8bce-4128-acd2-948065721cd2}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {7c387b3a-8bdc-48cf-bbac-be1a77f58e0b}, !- Handle
  Zone Htl HotelLobby B  - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  3.26486977928961,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {4bedd155-6090-4a42-a408-083deed9c5bd}, !- Air Inlet Node Name
  {583d8a23-6a1a-49b1-b82e-378ee9574b17}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {a0062e45-758e-496f-b9d0-7f9fb98182d5}, !- Supply Air Fan Name
  {41505a2d-f744-4d11-a138-cf9acc68b243}, !- Cooling Coil Name
  0.00222467371389652,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {fe2af106-4029-4da2-b18d-35615366601f}, !- Heating Coil Name
  0.00158138194431604,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {cee1ecb1-25b1-46cc-ad18-5e77065ab68d}, !- Handle
  Zone Htl HotelLobby B  - Story Ground FCU Inlet Air Node, !- Name
  {4b041388-9200-4bc0-8395-b43fadbcfdb1}, !- Inlet Port
  {4bedd155-6090-4a42-a408-083deed9c5bd}; !- Outlet Port

OS:Connection,
  {4b041388-9200-4bc0-8395-b43fadbcfdb1}, !- Handle
  {de32b754-03db-472e-b08f-810de50de043}, !- Source Object
  2,                                      !- Outlet Port
  {cee1ecb1-25b1-46cc-ad18-5e77065ab68d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bedd155-6090-4a42-a408-083deed9c5bd}, !- Handle
  {cee1ecb1-25b1-46cc-ad18-5e77065ab68d}, !- Source Object
  3,                                      !- Outlet Port
  {7c387b3a-8bdc-48cf-bbac-be1a77f58e0b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f4d184f9-7870-4fc7-ac32-9956e8d68f85}, !- Handle
  Zone Htl HotelLobby B  - Story Ground FCU Outlet Air Node, !- Name
  {583d8a23-6a1a-49b1-b82e-378ee9574b17}, !- Inlet Port
  {931aa2c6-1c48-418d-a1a2-fcee42c61190}; !- Outlet Port

OS:Connection,
  {931aa2c6-1c48-418d-a1a2-fcee42c61190}, !- Handle
  {f4d184f9-7870-4fc7-ac32-9956e8d68f85}, !- Source Object
  3,                                      !- Outlet Port
  {816d2657-7c9d-401d-a9bb-6f15013d8ded}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {583d8a23-6a1a-49b1-b82e-378ee9574b17}, !- Handle
  {7c387b3a-8bdc-48cf-bbac-be1a77f58e0b}, !- Source Object
  10,                                     !- Outlet Port
  {f4d184f9-7870-4fc7-ac32-9956e8d68f85}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {29431c6d-14ec-486b-85f9-5c24408dc160}, !- Handle
  Zone Htl HotelLobby C  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.000799087626077826,                   !- Design Water Flow Rate {m3/s}
  1.28975742252252,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.8997618555206,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00854510087785388,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d1eaa8dd-f696-4a0d-945a-2165f523eed3}, !- Water Inlet Node Name
  {f6e6509d-63ea-4ca4-a815-e17411e05f9a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {bd3f0645-ec24-449c-9b36-9f930beabc4c}, !- Handle
  Zone Htl HotelLobby C  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {6acfc71e-c3b1-4f42-8e5a-9b641d8d7cff}, !- Inlet Port
  {d1eaa8dd-f696-4a0d-945a-2165f523eed3}; !- Outlet Port

OS:Connection,
  {6acfc71e-c3b1-4f42-8e5a-9b641d8d7cff}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  25,                                     !- Outlet Port
  {bd3f0645-ec24-449c-9b36-9f930beabc4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bd0e405-1461-4260-a879-28a5a42b4e7c}, !- Handle
  Zone Htl HotelLobby C  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {f6e6509d-63ea-4ca4-a815-e17411e05f9a}, !- Inlet Port
  {d09ac8c4-d660-4737-84ba-ac85520a1fb1}; !- Outlet Port

OS:Connection,
  {d1eaa8dd-f696-4a0d-945a-2165f523eed3}, !- Handle
  {bd3f0645-ec24-449c-9b36-9f930beabc4c}, !- Source Object
  3,                                      !- Outlet Port
  {29431c6d-14ec-486b-85f9-5c24408dc160}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f6e6509d-63ea-4ca4-a815-e17411e05f9a}, !- Handle
  {29431c6d-14ec-486b-85f9-5c24408dc160}, !- Source Object
  11,                                     !- Outlet Port
  {4bd0e405-1461-4260-a879-28a5a42b4e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d09ac8c4-d660-4737-84ba-ac85520a1fb1}, !- Handle
  {4bd0e405-1461-4260-a879-28a5a42b4e7c}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {50f1bbf1-028c-49cc-8825-36171468ae60}, !- Handle
  Zone Htl HotelLobby C  - Story Ground FCU Cooling Coil Controller, !- Name
  {29431c6d-14ec-486b-85f9-5c24408dc160}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {4b2b8b1d-dc57-4018-95c6-00f439e28041}, !- Handle
  Zone Htl HotelLobby C  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  279.428815765011,                       !- U-Factor Times Area Value {W/K}
  0.000269302202833069,                   !- Maximum Water Flow Rate {m3/s}
  {fde10970-03cb-4e84-b96c-4a66f6ce08ed}, !- Water Inlet Node Name
  {32c0616c-3353-43f2-883c-9a1416fa8848}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  12312.1735508845,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e1971736-f42c-4c3d-adbe-028b5558fd1f}, !- Handle
  Zone Htl HotelLobby C  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {3bea07d6-8231-44cb-9075-f3147c6f9cc4}, !- Inlet Port
  {fde10970-03cb-4e84-b96c-4a66f6ce08ed}; !- Outlet Port

OS:Connection,
  {3bea07d6-8231-44cb-9075-f3147c6f9cc4}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  25,                                     !- Outlet Port
  {e1971736-f42c-4c3d-adbe-028b5558fd1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdb27bf0-042e-40ef-a931-87d57b30d91f}, !- Handle
  Zone Htl HotelLobby C  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {32c0616c-3353-43f2-883c-9a1416fa8848}, !- Inlet Port
  {92f1935c-8810-4a7b-8b46-4a488a791b85}; !- Outlet Port

OS:Connection,
  {fde10970-03cb-4e84-b96c-4a66f6ce08ed}, !- Handle
  {e1971736-f42c-4c3d-adbe-028b5558fd1f}, !- Source Object
  3,                                      !- Outlet Port
  {4b2b8b1d-dc57-4018-95c6-00f439e28041}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {32c0616c-3353-43f2-883c-9a1416fa8848}, !- Handle
  {4b2b8b1d-dc57-4018-95c6-00f439e28041}, !- Source Object
  6,                                      !- Outlet Port
  {fdb27bf0-042e-40ef-a931-87d57b30d91f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92f1935c-8810-4a7b-8b46-4a488a791b85}, !- Handle
  {fdb27bf0-042e-40ef-a931-87d57b30d91f}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e36593a4-d5db-4f2c-a401-97667cc782b8}, !- Handle
  Zone Htl HotelLobby C  - Story Ground FCU Heating Coil Controller, !- Name
  {4b2b8b1d-dc57-4018-95c6-00f439e28041}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {3823fd75-d644-46b1-9137-013b087f189c}, !- Handle
  Zone Htl HotelLobby C  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.28975742252252,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {206c5cd0-0954-429c-b3e3-eb735dc7790a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d7ac0a09-7c2c-4093-b88c-efdb09ba3cd6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {206c5cd0-0954-429c-b3e3-eb735dc7790a}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d7ac0a09-7c2c-4093-b88c-efdb09ba3cd6}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {16e60ad5-a0b5-4e39-94a7-e0385d680b42}, !- Handle
  Zone Htl HotelLobby C  - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.28975742252252,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {188064a3-f0cd-4ebf-912b-b66604b2d73f}, !- Air Inlet Node Name
  {c2274121-5885-4199-ba9b-4b592f081d25}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3823fd75-d644-46b1-9137-013b087f189c}, !- Supply Air Fan Name
  {29431c6d-14ec-486b-85f9-5c24408dc160}, !- Cooling Coil Name
  0.000799087626077826,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {4b2b8b1d-dc57-4018-95c6-00f439e28041}, !- Heating Coil Name
  0.000269302202833069,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {aefc4be5-16b7-40f9-941f-4fd6da58a32e}, !- Handle
  Zone Htl HotelLobby C  - Story Ground FCU Inlet Air Node, !- Name
  {fec82792-a9aa-4789-ad6b-20477ae88b67}, !- Inlet Port
  {188064a3-f0cd-4ebf-912b-b66604b2d73f}; !- Outlet Port

OS:Connection,
  {fec82792-a9aa-4789-ad6b-20477ae88b67}, !- Handle
  {616d9911-3388-4ca0-a2b3-2e056f577e58}, !- Source Object
  2,                                      !- Outlet Port
  {aefc4be5-16b7-40f9-941f-4fd6da58a32e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {188064a3-f0cd-4ebf-912b-b66604b2d73f}, !- Handle
  {aefc4be5-16b7-40f9-941f-4fd6da58a32e}, !- Source Object
  3,                                      !- Outlet Port
  {16e60ad5-a0b5-4e39-94a7-e0385d680b42}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8187601b-1fb1-49f7-868e-697e8d056e68}, !- Handle
  Zone Htl HotelLobby C  - Story Ground FCU Outlet Air Node, !- Name
  {c2274121-5885-4199-ba9b-4b592f081d25}, !- Inlet Port
  {41d2d220-ed4d-49ff-b541-dfb6c0101fa0}; !- Outlet Port

OS:Connection,
  {41d2d220-ed4d-49ff-b541-dfb6c0101fa0}, !- Handle
  {8187601b-1fb1-49f7-868e-697e8d056e68}, !- Source Object
  3,                                      !- Outlet Port
  {a6527ec6-035b-4052-ac44-84b77d5df033}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2274121-5885-4199-ba9b-4b592f081d25}, !- Handle
  {16e60ad5-a0b5-4e39-94a7-e0385d680b42}, !- Source Object
  10,                                     !- Outlet Port
  {8187601b-1fb1-49f7-868e-697e8d056e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {71a9dbc4-5818-4bbf-8e05-a9d2f0a8e6e4}, !- Handle
  Zone Htl Kitchen A  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.00223933008620247,                    !- Design Water Flow Rate {m3/s}
  2.25588515390729,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9040582859219,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.011495453114217,                      !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3323519b-40b8-4412-baaf-861f97215886}, !- Water Inlet Node Name
  {b96583b9-e95d-4e32-a127-4668dfebfc1d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5e819d3d-aa6a-40fb-b89b-afbdab8f8a57}, !- Handle
  Zone Htl Kitchen A  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {507087fc-6ffb-44fe-874f-8f208819096a}, !- Inlet Port
  {3323519b-40b8-4412-baaf-861f97215886}; !- Outlet Port

OS:Connection,
  {507087fc-6ffb-44fe-874f-8f208819096a}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  26,                                     !- Outlet Port
  {5e819d3d-aa6a-40fb-b89b-afbdab8f8a57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f967ba4-e1f8-405f-9942-ece15d570616}, !- Handle
  Zone Htl Kitchen A  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {b96583b9-e95d-4e32-a127-4668dfebfc1d}, !- Inlet Port
  {2c25b396-ce88-468f-9e65-ba482021bc98}; !- Outlet Port

OS:Connection,
  {3323519b-40b8-4412-baaf-861f97215886}, !- Handle
  {5e819d3d-aa6a-40fb-b89b-afbdab8f8a57}, !- Source Object
  3,                                      !- Outlet Port
  {71a9dbc4-5818-4bbf-8e05-a9d2f0a8e6e4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b96583b9-e95d-4e32-a127-4668dfebfc1d}, !- Handle
  {71a9dbc4-5818-4bbf-8e05-a9d2f0a8e6e4}, !- Source Object
  11,                                     !- Outlet Port
  {9f967ba4-e1f8-405f-9942-ece15d570616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c25b396-ce88-468f-9e65-ba482021bc98}, !- Handle
  {9f967ba4-e1f8-405f-9942-ece15d570616}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {47bb4f99-27f9-4dea-95b4-9eb66dc866e1}, !- Handle
  Zone Htl Kitchen A  - Story Ground FCU Cooling Coil Controller, !- Name
  {71a9dbc4-5818-4bbf-8e05-a9d2f0a8e6e4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {797b9c08-9d59-47ee-9edf-477cd1d8390e}, !- Handle
  Zone Htl Kitchen A  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  34.4191477915289,                       !- U-Factor Times Area Value {W/K}
  3.31726709069381e-05,                   !- Maximum Water Flow Rate {m3/s}
  {d1d8caa0-8a49-4a07-8294-4af868cc7eab}, !- Water Inlet Node Name
  {03a4f621-c51d-4af9-bc6d-2eac19c9194d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1516.61470666012,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d1378ed7-5bdd-4ddf-80e7-4e09051e2446}, !- Handle
  Zone Htl Kitchen A  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {d15c29be-9a25-4333-994b-7083c081b014}, !- Inlet Port
  {d1d8caa0-8a49-4a07-8294-4af868cc7eab}; !- Outlet Port

OS:Connection,
  {d15c29be-9a25-4333-994b-7083c081b014}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  26,                                     !- Outlet Port
  {d1378ed7-5bdd-4ddf-80e7-4e09051e2446}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d0db5c6-b643-4c96-a402-fdea87cd57ac}, !- Handle
  Zone Htl Kitchen A  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {03a4f621-c51d-4af9-bc6d-2eac19c9194d}, !- Inlet Port
  {bf53634b-de1f-4f92-bf9d-b2a67baec5a0}; !- Outlet Port

OS:Connection,
  {d1d8caa0-8a49-4a07-8294-4af868cc7eab}, !- Handle
  {d1378ed7-5bdd-4ddf-80e7-4e09051e2446}, !- Source Object
  3,                                      !- Outlet Port
  {797b9c08-9d59-47ee-9edf-477cd1d8390e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {03a4f621-c51d-4af9-bc6d-2eac19c9194d}, !- Handle
  {797b9c08-9d59-47ee-9edf-477cd1d8390e}, !- Source Object
  6,                                      !- Outlet Port
  {4d0db5c6-b643-4c96-a402-fdea87cd57ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf53634b-de1f-4f92-bf9d-b2a67baec5a0}, !- Handle
  {4d0db5c6-b643-4c96-a402-fdea87cd57ac}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {08c7e73c-25f3-4701-94dd-6b93ad9bb01a}, !- Handle
  Zone Htl Kitchen A  - Story Ground FCU Heating Coil Controller, !- Name
  {797b9c08-9d59-47ee-9edf-477cd1d8390e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {1dc842d0-7710-40df-bd81-5ce31ee0d314}, !- Handle
  Zone Htl Kitchen A  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  2.25588515390729,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13c12c34-0187-4654-b425-db6e7d2f2ce1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e3bff9cd-bb10-4e39-9d87-311f69c1d1c9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {13c12c34-0187-4654-b425-db6e7d2f2ce1}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e3bff9cd-bb10-4e39-9d87-311f69c1d1c9}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {f57d2b4e-ade9-4771-938e-d446549b3904}, !- Handle
  Zone Htl Kitchen A  - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.25588515390729,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {73b4ebaa-8268-4555-b047-4e56ccd142eb}, !- Air Inlet Node Name
  {2f3116e4-c2c3-4cbf-be7f-2d36e6205d82}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {1dc842d0-7710-40df-bd81-5ce31ee0d314}, !- Supply Air Fan Name
  {71a9dbc4-5818-4bbf-8e05-a9d2f0a8e6e4}, !- Cooling Coil Name
  0.00223933008620247,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {797b9c08-9d59-47ee-9edf-477cd1d8390e}, !- Heating Coil Name
  3.31726709069381e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {3f2a3fa3-b0e6-417d-b859-af19f7456b79}, !- Handle
  Zone Htl Kitchen A  - Story Ground FCU Inlet Air Node, !- Name
  {188cfc2e-975a-42d8-ae2d-1d358dacfda6}, !- Inlet Port
  {73b4ebaa-8268-4555-b047-4e56ccd142eb}; !- Outlet Port

OS:Connection,
  {188cfc2e-975a-42d8-ae2d-1d358dacfda6}, !- Handle
  {a7ec798a-6742-48d0-a3bb-2d6b6b376ab2}, !- Source Object
  3,                                      !- Outlet Port
  {3f2a3fa3-b0e6-417d-b859-af19f7456b79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73b4ebaa-8268-4555-b047-4e56ccd142eb}, !- Handle
  {3f2a3fa3-b0e6-417d-b859-af19f7456b79}, !- Source Object
  3,                                      !- Outlet Port
  {f57d2b4e-ade9-4771-938e-d446549b3904}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {56022519-a15a-440d-a9f3-005b1b7ebf34}, !- Handle
  Zone Htl Kitchen A  - Story Ground FCU Outlet Air Node, !- Name
  {2f3116e4-c2c3-4cbf-be7f-2d36e6205d82}, !- Inlet Port
  {da6cd8a5-2ad8-4a7a-bd8c-0ed7ee959017}; !- Outlet Port

OS:Connection,
  {da6cd8a5-2ad8-4a7a-bd8c-0ed7ee959017}, !- Handle
  {56022519-a15a-440d-a9f3-005b1b7ebf34}, !- Source Object
  3,                                      !- Outlet Port
  {7f981bee-4c0f-432b-bbd1-0a8545b5d81b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f3116e4-c2c3-4cbf-be7f-2d36e6205d82}, !- Handle
  {f57d2b4e-ade9-4771-938e-d446549b3904}, !- Source Object
  10,                                     !- Outlet Port
  {56022519-a15a-440d-a9f3-005b1b7ebf34}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {fa8e86a6-c1a6-4424-b83b-5b4581913091}, !- Handle
  Zone Htl Kitchen B  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.00281457359493549,                    !- Design Water Flow Rate {m3/s}
  3.34580354520308,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.883728630521,                        !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.010305408436929,                      !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7987feab-2da4-4029-a7b0-29d7f3051664}, !- Water Inlet Node Name
  {93584775-3a0a-495c-8cb5-696ff6d5c115}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {af6da936-d120-4ece-93b5-c8609ebc1fd2}, !- Handle
  Zone Htl Kitchen B  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {a87a6066-2ad5-49ae-9f2a-79a3e10b4c34}, !- Inlet Port
  {7987feab-2da4-4029-a7b0-29d7f3051664}; !- Outlet Port

OS:Connection,
  {a87a6066-2ad5-49ae-9f2a-79a3e10b4c34}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  27,                                     !- Outlet Port
  {af6da936-d120-4ece-93b5-c8609ebc1fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05a5e4e1-16ce-49c0-8f4d-205008f85f6e}, !- Handle
  Zone Htl Kitchen B  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {93584775-3a0a-495c-8cb5-696ff6d5c115}, !- Inlet Port
  {22fe248b-f019-4c11-9027-6066aadd8e06}; !- Outlet Port

OS:Connection,
  {7987feab-2da4-4029-a7b0-29d7f3051664}, !- Handle
  {af6da936-d120-4ece-93b5-c8609ebc1fd2}, !- Source Object
  3,                                      !- Outlet Port
  {fa8e86a6-c1a6-4424-b83b-5b4581913091}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {93584775-3a0a-495c-8cb5-696ff6d5c115}, !- Handle
  {fa8e86a6-c1a6-4424-b83b-5b4581913091}, !- Source Object
  11,                                     !- Outlet Port
  {05a5e4e1-16ce-49c0-8f4d-205008f85f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22fe248b-f019-4c11-9027-6066aadd8e06}, !- Handle
  {05a5e4e1-16ce-49c0-8f4d-205008f85f6e}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {292c874a-676a-4dfb-bb8d-bd32b5830196}, !- Handle
  Zone Htl Kitchen B  - Story Ground FCU Cooling Coil Controller, !- Name
  {fa8e86a6-c1a6-4424-b83b-5b4581913091}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {b9f5f633-6854-4ed0-9583-f034428e14f3}, !- Handle
  Zone Htl Kitchen B  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  168.069395499791,                       !- U-Factor Times Area Value {W/K}
  0.000161922992345685,                   !- Maximum Water Flow Rate {m3/s}
  {a053ec04-d340-4aa7-9dd9-31b175d10ec9}, !- Water Inlet Node Name
  {ae58793b-7fb5-4d49-acb9-29eaeabb5ed2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7402.92490245388,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {da1721af-6e4f-4e2b-8f80-2a26cc1dadfe}, !- Handle
  Zone Htl Kitchen B  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {2e46abb5-d6fc-4ada-9ba5-60a610132934}, !- Inlet Port
  {a053ec04-d340-4aa7-9dd9-31b175d10ec9}; !- Outlet Port

OS:Connection,
  {2e46abb5-d6fc-4ada-9ba5-60a610132934}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  27,                                     !- Outlet Port
  {da1721af-6e4f-4e2b-8f80-2a26cc1dadfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c82037f-fd57-4053-96b7-d4a65b8125ff}, !- Handle
  Zone Htl Kitchen B  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {ae58793b-7fb5-4d49-acb9-29eaeabb5ed2}, !- Inlet Port
  {327f5c2c-ebb7-420d-9266-5b0932c11216}; !- Outlet Port

OS:Connection,
  {a053ec04-d340-4aa7-9dd9-31b175d10ec9}, !- Handle
  {da1721af-6e4f-4e2b-8f80-2a26cc1dadfe}, !- Source Object
  3,                                      !- Outlet Port
  {b9f5f633-6854-4ed0-9583-f034428e14f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ae58793b-7fb5-4d49-acb9-29eaeabb5ed2}, !- Handle
  {b9f5f633-6854-4ed0-9583-f034428e14f3}, !- Source Object
  6,                                      !- Outlet Port
  {9c82037f-fd57-4053-96b7-d4a65b8125ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {327f5c2c-ebb7-420d-9266-5b0932c11216}, !- Handle
  {9c82037f-fd57-4053-96b7-d4a65b8125ff}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {287a8fd6-e8b7-4182-bbfc-56dc3b33e345}, !- Handle
  Zone Htl Kitchen B  - Story Ground FCU Heating Coil Controller, !- Name
  {b9f5f633-6854-4ed0-9583-f034428e14f3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {aaebcbfe-0264-4180-92ab-d81c7710715a}, !- Handle
  Zone Htl Kitchen B  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  3.34580354520308,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ea188f6-5f3f-4c93-8a34-93aa37575726}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e562b878-93fb-41dd-9567-29f01d1fcefb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {9ea188f6-5f3f-4c93-8a34-93aa37575726}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e562b878-93fb-41dd-9567-29f01d1fcefb}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {40e7592b-ec1a-4038-9e41-7a9598512e41}, !- Handle
  Zone Htl Kitchen B  - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  3.34580354520308,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {38a2bab7-d2d4-4367-976f-e5b21dded66d}, !- Air Inlet Node Name
  {336b3fb7-0a06-4622-8fc0-fc3219793d79}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {aaebcbfe-0264-4180-92ab-d81c7710715a}, !- Supply Air Fan Name
  {fa8e86a6-c1a6-4424-b83b-5b4581913091}, !- Cooling Coil Name
  0.00281457359493549,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {b9f5f633-6854-4ed0-9583-f034428e14f3}, !- Heating Coil Name
  0.000161922992345685,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {4e279e36-fcc6-4fca-8723-9ea59859ff45}, !- Handle
  Zone Htl Kitchen B  - Story Ground FCU Inlet Air Node, !- Name
  {e541a507-e466-441a-a758-225592cdc63c}, !- Inlet Port
  {38a2bab7-d2d4-4367-976f-e5b21dded66d}; !- Outlet Port

OS:Connection,
  {e541a507-e466-441a-a758-225592cdc63c}, !- Handle
  {d79a7cc2-9de4-46de-baa5-b7e560783667}, !- Source Object
  3,                                      !- Outlet Port
  {4e279e36-fcc6-4fca-8723-9ea59859ff45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38a2bab7-d2d4-4367-976f-e5b21dded66d}, !- Handle
  {4e279e36-fcc6-4fca-8723-9ea59859ff45}, !- Source Object
  3,                                      !- Outlet Port
  {40e7592b-ec1a-4038-9e41-7a9598512e41}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8d775152-db43-4da5-b0ec-a68249767013}, !- Handle
  Zone Htl Kitchen B  - Story Ground FCU Outlet Air Node, !- Name
  {336b3fb7-0a06-4622-8fc0-fc3219793d79}, !- Inlet Port
  {22c04a13-49f4-42b2-b21a-965efc3a7708}; !- Outlet Port

OS:Connection,
  {22c04a13-49f4-42b2-b21a-965efc3a7708}, !- Handle
  {8d775152-db43-4da5-b0ec-a68249767013}, !- Source Object
  3,                                      !- Outlet Port
  {a5ea591f-2d2c-4065-bc9e-d4644df55d4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {336b3fb7-0a06-4622-8fc0-fc3219793d79}, !- Handle
  {40e7592b-ec1a-4038-9e41-7a9598512e41}, !- Source Object
  10,                                     !- Outlet Port
  {8d775152-db43-4da5-b0ec-a68249767013}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {46ef1e94-234b-4c7a-b5a5-2fe4237aaaa5}, !- Handle
  Zone Htl Kitchen C  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.00219686971822247,                    !- Design Water Flow Rate {m3/s}
  2.30465606094273,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.7140633053611,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.0112599775795844,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {51df3e86-1841-49ff-a016-cda6a326dd69}, !- Water Inlet Node Name
  {098cc1cc-ea63-4daf-90d8-eb8ab6d4bb8d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {57b76b53-de15-40f9-9743-5adf7ec2e6c6}, !- Handle
  Zone Htl Kitchen C  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {3623cb69-6b8c-4eef-84c9-8e38ab984b36}, !- Inlet Port
  {51df3e86-1841-49ff-a016-cda6a326dd69}; !- Outlet Port

OS:Connection,
  {3623cb69-6b8c-4eef-84c9-8e38ab984b36}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  28,                                     !- Outlet Port
  {57b76b53-de15-40f9-9743-5adf7ec2e6c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d391235-4413-4f5b-b88a-b5b3026addd9}, !- Handle
  Zone Htl Kitchen C  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {098cc1cc-ea63-4daf-90d8-eb8ab6d4bb8d}, !- Inlet Port
  {1c006a7f-16eb-4ecd-96e0-0bd3adf068bf}; !- Outlet Port

OS:Connection,
  {51df3e86-1841-49ff-a016-cda6a326dd69}, !- Handle
  {57b76b53-de15-40f9-9743-5adf7ec2e6c6}, !- Source Object
  3,                                      !- Outlet Port
  {46ef1e94-234b-4c7a-b5a5-2fe4237aaaa5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {098cc1cc-ea63-4daf-90d8-eb8ab6d4bb8d}, !- Handle
  {46ef1e94-234b-4c7a-b5a5-2fe4237aaaa5}, !- Source Object
  11,                                     !- Outlet Port
  {1d391235-4413-4f5b-b88a-b5b3026addd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c006a7f-16eb-4ecd-96e0-0bd3adf068bf}, !- Handle
  {1d391235-4413-4f5b-b88a-b5b3026addd9}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {77aa78fa-6538-4fde-9e82-12b7b94a0814}, !- Handle
  Zone Htl Kitchen C  - Story Ground FCU Cooling Coil Controller, !- Name
  {46ef1e94-234b-4c7a-b5a5-2fe4237aaaa5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {dde2b00d-ce92-4329-9666-29936e4ae303}, !- Handle
  Zone Htl Kitchen C  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  34.5338886356462,                       !- U-Factor Times Area Value {W/K}
  3.32832968478363e-05,                   !- Maximum Water Flow Rate {m3/s}
  {15c3a154-64ea-4e50-a5ac-802245f9493c}, !- Water Inlet Node Name
  {4ec2adf1-f674-4894-81d8-7f19667a0b4e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1521.67239192685,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {662ff15c-7e60-42ed-9015-54854bbbd29a}, !- Handle
  Zone Htl Kitchen C  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {35c53b88-d506-4317-8404-3771efc4e5b5}, !- Inlet Port
  {15c3a154-64ea-4e50-a5ac-802245f9493c}; !- Outlet Port

OS:Connection,
  {35c53b88-d506-4317-8404-3771efc4e5b5}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  28,                                     !- Outlet Port
  {662ff15c-7e60-42ed-9015-54854bbbd29a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1c399fe-a00e-4a1e-9521-9894721021a2}, !- Handle
  Zone Htl Kitchen C  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {4ec2adf1-f674-4894-81d8-7f19667a0b4e}, !- Inlet Port
  {7d91fe3d-099f-4515-91f3-ba8629da336a}; !- Outlet Port

OS:Connection,
  {15c3a154-64ea-4e50-a5ac-802245f9493c}, !- Handle
  {662ff15c-7e60-42ed-9015-54854bbbd29a}, !- Source Object
  3,                                      !- Outlet Port
  {dde2b00d-ce92-4329-9666-29936e4ae303}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4ec2adf1-f674-4894-81d8-7f19667a0b4e}, !- Handle
  {dde2b00d-ce92-4329-9666-29936e4ae303}, !- Source Object
  6,                                      !- Outlet Port
  {a1c399fe-a00e-4a1e-9521-9894721021a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d91fe3d-099f-4515-91f3-ba8629da336a}, !- Handle
  {a1c399fe-a00e-4a1e-9521-9894721021a2}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {47bd4044-f1fa-4779-8fc9-c5860f0af17a}, !- Handle
  Zone Htl Kitchen C  - Story Ground FCU Heating Coil Controller, !- Name
  {dde2b00d-ce92-4329-9666-29936e4ae303}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {a14e29d6-5e26-4f56-bbca-4086efe0e8ff}, !- Handle
  Zone Htl Kitchen C  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  2.30465606094273,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3359c5dd-2e33-41f9-9064-67a16ac0d91d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ac8b9cd1-a84b-4cbf-a4d1-4729df46493a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {3359c5dd-2e33-41f9-9064-67a16ac0d91d}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ac8b9cd1-a84b-4cbf-a4d1-4729df46493a}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {903ac3ec-6f9e-40a8-8374-2c57a562c7de}, !- Handle
  Zone Htl Kitchen C  - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.30465606094273,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {eb825790-ed0e-4ef6-8d97-8002025f7004}, !- Air Inlet Node Name
  {380810e1-97b3-4005-be4b-d9ad77e59823}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {a14e29d6-5e26-4f56-bbca-4086efe0e8ff}, !- Supply Air Fan Name
  {46ef1e94-234b-4c7a-b5a5-2fe4237aaaa5}, !- Cooling Coil Name
  0.00219686971822247,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {dde2b00d-ce92-4329-9666-29936e4ae303}, !- Heating Coil Name
  3.32832968478363e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {49b892dc-fa50-4bf5-bc52-0310b80db451}, !- Handle
  Zone Htl Kitchen C  - Story Ground FCU Inlet Air Node, !- Name
  {ac2014b5-a711-4384-bcd5-585a001d1e36}, !- Inlet Port
  {eb825790-ed0e-4ef6-8d97-8002025f7004}; !- Outlet Port

OS:Connection,
  {ac2014b5-a711-4384-bcd5-585a001d1e36}, !- Handle
  {8f7f11d0-9f93-4339-8517-c868e97fc703}, !- Source Object
  3,                                      !- Outlet Port
  {49b892dc-fa50-4bf5-bc52-0310b80db451}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb825790-ed0e-4ef6-8d97-8002025f7004}, !- Handle
  {49b892dc-fa50-4bf5-bc52-0310b80db451}, !- Source Object
  3,                                      !- Outlet Port
  {903ac3ec-6f9e-40a8-8374-2c57a562c7de}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c43bc69d-143c-4cbf-9df8-5b33826124cc}, !- Handle
  Zone Htl Kitchen C  - Story Ground FCU Outlet Air Node, !- Name
  {380810e1-97b3-4005-be4b-d9ad77e59823}, !- Inlet Port
  {7748690b-51d1-4989-8641-a6277b766c7e}; !- Outlet Port

OS:Connection,
  {7748690b-51d1-4989-8641-a6277b766c7e}, !- Handle
  {c43bc69d-143c-4cbf-9df8-5b33826124cc}, !- Source Object
  3,                                      !- Outlet Port
  {8c173b1b-1bf5-4662-b7a1-b26dd7d51d5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {380810e1-97b3-4005-be4b-d9ad77e59823}, !- Handle
  {903ac3ec-6f9e-40a8-8374-2c57a562c7de}, !- Source Object
  10,                                     !- Outlet Port
  {c43bc69d-143c-4cbf-9df8-5b33826124cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {8e8b5813-d40a-46ba-a47e-1b64339fbc4b}, !- Handle
  Zone Htl Laundry A  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.000415277328254514,                   !- Design Water Flow Rate {m3/s}
  0.676540447331308,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9005907060779,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00842722611189714,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00842722611189714,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1cb1cb0d-f68a-4347-8708-2779224906c6}, !- Water Inlet Node Name
  {9f66ccfe-9792-4e3a-b558-99e49826170b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {66e7e012-9a73-47a8-8f77-40832f6d5b31}, !- Handle
  Zone Htl Laundry A  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {ff6e1244-7b4b-4078-8e04-9d622f515cd6}, !- Inlet Port
  {1cb1cb0d-f68a-4347-8708-2779224906c6}; !- Outlet Port

OS:Connection,
  {ff6e1244-7b4b-4078-8e04-9d622f515cd6}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  29,                                     !- Outlet Port
  {66e7e012-9a73-47a8-8f77-40832f6d5b31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {400cbff2-4773-4761-ad21-5d4115672ac1}, !- Handle
  Zone Htl Laundry A  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {9f66ccfe-9792-4e3a-b558-99e49826170b}, !- Inlet Port
  {06e2fda6-6eb7-48e9-9d1b-7981fad88b11}; !- Outlet Port

OS:Connection,
  {1cb1cb0d-f68a-4347-8708-2779224906c6}, !- Handle
  {66e7e012-9a73-47a8-8f77-40832f6d5b31}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b5813-d40a-46ba-a47e-1b64339fbc4b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9f66ccfe-9792-4e3a-b558-99e49826170b}, !- Handle
  {8e8b5813-d40a-46ba-a47e-1b64339fbc4b}, !- Source Object
  11,                                     !- Outlet Port
  {400cbff2-4773-4761-ad21-5d4115672ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06e2fda6-6eb7-48e9-9d1b-7981fad88b11}, !- Handle
  {400cbff2-4773-4761-ad21-5d4115672ac1}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {00dede83-8b0b-49ba-a8b0-05dde2c5c2d0}, !- Handle
  Zone Htl Laundry A  - Story Ground FCU Cooling Coil Controller, !- Name
  {8e8b5813-d40a-46ba-a47e-1b64339fbc4b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {bd7ba530-a8a0-4fd4-8734-7cbc50fe7b30}, !- Handle
  Zone Htl Laundry A  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  161.871904467826,                       !- U-Factor Times Area Value {W/K}
  0.000155997035199077,                   !- Maximum Water Flow Rate {m3/s}
  {2abe1aa8-874f-4556-96f5-6f7c8e8258db}, !- Water Inlet Node Name
  {a5ee6eae-75bf-47ea-ace8-ebb7bdd4e4d2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7131.99725285957,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6ae35b18-a05e-4401-b63c-2e9dfa6898a1}, !- Handle
  Zone Htl Laundry A  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {c4e96b8d-f6d2-4000-8ebb-030295c20fa6}, !- Inlet Port
  {2abe1aa8-874f-4556-96f5-6f7c8e8258db}; !- Outlet Port

OS:Connection,
  {c4e96b8d-f6d2-4000-8ebb-030295c20fa6}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  29,                                     !- Outlet Port
  {6ae35b18-a05e-4401-b63c-2e9dfa6898a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {207d31a6-c0db-4fda-a216-d0f628ca36e0}, !- Handle
  Zone Htl Laundry A  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {a5ee6eae-75bf-47ea-ace8-ebb7bdd4e4d2}, !- Inlet Port
  {cb0c2d0f-d8fa-4962-bcde-b00020adbd2f}; !- Outlet Port

OS:Connection,
  {2abe1aa8-874f-4556-96f5-6f7c8e8258db}, !- Handle
  {6ae35b18-a05e-4401-b63c-2e9dfa6898a1}, !- Source Object
  3,                                      !- Outlet Port
  {bd7ba530-a8a0-4fd4-8734-7cbc50fe7b30}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a5ee6eae-75bf-47ea-ace8-ebb7bdd4e4d2}, !- Handle
  {bd7ba530-a8a0-4fd4-8734-7cbc50fe7b30}, !- Source Object
  6,                                      !- Outlet Port
  {207d31a6-c0db-4fda-a216-d0f628ca36e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb0c2d0f-d8fa-4962-bcde-b00020adbd2f}, !- Handle
  {207d31a6-c0db-4fda-a216-d0f628ca36e0}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6c7ce847-8122-4a9a-a4c3-a1fe015a4494}, !- Handle
  Zone Htl Laundry A  - Story Ground FCU Heating Coil Controller, !- Name
  {bd7ba530-a8a0-4fd4-8734-7cbc50fe7b30}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {6920a090-75f2-4dad-8b17-4482b5da222e}, !- Handle
  Zone Htl Laundry A  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.676540447331308,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ce126eb8-22da-41e2-a4ae-cef92a9f45ff}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2be3cd46-008b-4aa7-8d6b-fd84f50ce1cf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ce126eb8-22da-41e2-a4ae-cef92a9f45ff}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2be3cd46-008b-4aa7-8d6b-fd84f50ce1cf}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {b4c96def-af74-4a5e-8fc5-b7b7724afb49}, !- Handle
  Zone Htl Laundry A  - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.676540447331308,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {c3493adf-aa34-4344-92ca-d9758909c5e6}, !- Air Inlet Node Name
  {378948ea-b9df-4bd3-a3c3-1b56c0ec4eb3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6920a090-75f2-4dad-8b17-4482b5da222e}, !- Supply Air Fan Name
  {8e8b5813-d40a-46ba-a47e-1b64339fbc4b}, !- Cooling Coil Name
  0.000415277328254514,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {bd7ba530-a8a0-4fd4-8734-7cbc50fe7b30}, !- Heating Coil Name
  0.000155997035199077,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {8b6d3e25-a27c-45a2-b195-d074abfce518}, !- Handle
  Zone Htl Laundry A  - Story Ground FCU Inlet Air Node, !- Name
  {844c39d5-1a3d-4953-a417-8cf7c65fc671}, !- Inlet Port
  {c3493adf-aa34-4344-92ca-d9758909c5e6}; !- Outlet Port

OS:Connection,
  {844c39d5-1a3d-4953-a417-8cf7c65fc671}, !- Handle
  {9e58ba5d-7140-4ef0-882c-76fccbd8c2e5}, !- Source Object
  3,                                      !- Outlet Port
  {8b6d3e25-a27c-45a2-b195-d074abfce518}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3493adf-aa34-4344-92ca-d9758909c5e6}, !- Handle
  {8b6d3e25-a27c-45a2-b195-d074abfce518}, !- Source Object
  3,                                      !- Outlet Port
  {b4c96def-af74-4a5e-8fc5-b7b7724afb49}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5a8f4f61-0b0a-437a-a20b-8dbed621ccfa}, !- Handle
  Zone Htl Laundry A  - Story Ground FCU Outlet Air Node, !- Name
  {378948ea-b9df-4bd3-a3c3-1b56c0ec4eb3}, !- Inlet Port
  {10b95214-d396-414b-8afd-94c9b94f1b4c}; !- Outlet Port

OS:Connection,
  {10b95214-d396-414b-8afd-94c9b94f1b4c}, !- Handle
  {5a8f4f61-0b0a-437a-a20b-8dbed621ccfa}, !- Source Object
  3,                                      !- Outlet Port
  {ab4ff08b-06c6-4a63-b354-93fd10833631}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {378948ea-b9df-4bd3-a3c3-1b56c0ec4eb3}, !- Handle
  {b4c96def-af74-4a5e-8fc5-b7b7724afb49}, !- Source Object
  10,                                     !- Outlet Port
  {5a8f4f61-0b0a-437a-a20b-8dbed621ccfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0a1c5234-5fc1-4000-a27d-754773fa6b96}, !- Handle
  Zone Htl Laundry B  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.0022821427146599,                     !- Design Water Flow Rate {m3/s}
  3.72554820440035,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9044510084541,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00712665527273856,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00712665527273856,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1427b501-260f-4fcf-8b7b-93594e582647}, !- Water Inlet Node Name
  {a379e054-b253-4a4b-b8aa-05963d0f3268}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {8cf30fef-39c3-45e2-bb4b-7c5b46f48e81}, !- Handle
  Zone Htl Laundry B  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {6d96e9c4-b287-4a4f-8ce6-e773c1167752}, !- Inlet Port
  {1427b501-260f-4fcf-8b7b-93594e582647}; !- Outlet Port

OS:Connection,
  {6d96e9c4-b287-4a4f-8ce6-e773c1167752}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  30,                                     !- Outlet Port
  {8cf30fef-39c3-45e2-bb4b-7c5b46f48e81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {375ed5d2-d0ed-4c9e-bf93-c111f81e28fd}, !- Handle
  Zone Htl Laundry B  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {a379e054-b253-4a4b-b8aa-05963d0f3268}, !- Inlet Port
  {fd4559ea-b0cf-4004-9e5b-b57ac034df5d}; !- Outlet Port

OS:Connection,
  {1427b501-260f-4fcf-8b7b-93594e582647}, !- Handle
  {8cf30fef-39c3-45e2-bb4b-7c5b46f48e81}, !- Source Object
  3,                                      !- Outlet Port
  {0a1c5234-5fc1-4000-a27d-754773fa6b96}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a379e054-b253-4a4b-b8aa-05963d0f3268}, !- Handle
  {0a1c5234-5fc1-4000-a27d-754773fa6b96}, !- Source Object
  11,                                     !- Outlet Port
  {375ed5d2-d0ed-4c9e-bf93-c111f81e28fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd4559ea-b0cf-4004-9e5b-b57ac034df5d}, !- Handle
  {375ed5d2-d0ed-4c9e-bf93-c111f81e28fd}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3b1abe03-4cb6-42e9-93f5-da8e99d25183}, !- Handle
  Zone Htl Laundry B  - Story Ground FCU Cooling Coil Controller, !- Name
  {0a1c5234-5fc1-4000-a27d-754773fa6b96}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {532c467b-ca7d-44cc-a13b-e6c9289ce767}, !- Handle
  Zone Htl Laundry B  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  1802.89467141185,                       !- U-Factor Times Area Value {W/K}
  0.00173816070323074,                    !- Maximum Water Flow Rate {m3/s}
  {1d45eff9-43a5-46ca-b502-c7372eb9470d}, !- Water Inlet Node Name
  {6370cd85-905e-4b5c-b93c-de0294f78965}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  79466.6215588655,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {13f5206f-0de7-44af-86f1-8fce76a14934}, !- Handle
  Zone Htl Laundry B  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {fe9f4678-74e5-40bf-bccb-2944a34e2597}, !- Inlet Port
  {1d45eff9-43a5-46ca-b502-c7372eb9470d}; !- Outlet Port

OS:Connection,
  {fe9f4678-74e5-40bf-bccb-2944a34e2597}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  30,                                     !- Outlet Port
  {13f5206f-0de7-44af-86f1-8fce76a14934}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e287184-9ab9-481b-82c1-1c47fa8b8c7c}, !- Handle
  Zone Htl Laundry B  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {6370cd85-905e-4b5c-b93c-de0294f78965}, !- Inlet Port
  {3cadc982-fe9f-4683-b7c8-57b9dcb1743a}; !- Outlet Port

OS:Connection,
  {1d45eff9-43a5-46ca-b502-c7372eb9470d}, !- Handle
  {13f5206f-0de7-44af-86f1-8fce76a14934}, !- Source Object
  3,                                      !- Outlet Port
  {532c467b-ca7d-44cc-a13b-e6c9289ce767}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6370cd85-905e-4b5c-b93c-de0294f78965}, !- Handle
  {532c467b-ca7d-44cc-a13b-e6c9289ce767}, !- Source Object
  6,                                      !- Outlet Port
  {0e287184-9ab9-481b-82c1-1c47fa8b8c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cadc982-fe9f-4683-b7c8-57b9dcb1743a}, !- Handle
  {0e287184-9ab9-481b-82c1-1c47fa8b8c7c}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {02489092-3cf9-4bab-946a-fc3a8d78eb1c}, !- Handle
  Zone Htl Laundry B  - Story Ground FCU Heating Coil Controller, !- Name
  {532c467b-ca7d-44cc-a13b-e6c9289ce767}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {733e86c8-8768-4d3f-a533-ac495c7c3183}, !- Handle
  Zone Htl Laundry B  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  3.72554820440035,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {74dae5d1-a236-440c-9ec5-6e2c17cee018}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8ec35e37-c84f-4453-850e-293bede214e8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {74dae5d1-a236-440c-9ec5-6e2c17cee018}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8ec35e37-c84f-4453-850e-293bede214e8}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {1bc52989-35cb-4e9c-8e58-dfd32fbdb0d2}, !- Handle
  Zone Htl Laundry B  - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  3.72554820440035,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {59455c01-2032-4098-be1e-317adf733b7d}, !- Air Inlet Node Name
  {85cc1c93-64ca-46fd-881b-db5c7e104814}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {733e86c8-8768-4d3f-a533-ac495c7c3183}, !- Supply Air Fan Name
  {0a1c5234-5fc1-4000-a27d-754773fa6b96}, !- Cooling Coil Name
  0.0022821427146599,                     !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {532c467b-ca7d-44cc-a13b-e6c9289ce767}, !- Heating Coil Name
  0.00173816070323074,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {70926fe0-f09c-4966-922e-02eec8b332f6}, !- Handle
  Zone Htl Laundry B  - Story Ground FCU Inlet Air Node, !- Name
  {885b763f-d1c5-4f78-9591-6b65fa419e08}, !- Inlet Port
  {59455c01-2032-4098-be1e-317adf733b7d}; !- Outlet Port

OS:Connection,
  {885b763f-d1c5-4f78-9591-6b65fa419e08}, !- Handle
  {59d91717-6974-49fb-b184-6cb02d355c31}, !- Source Object
  3,                                      !- Outlet Port
  {70926fe0-f09c-4966-922e-02eec8b332f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59455c01-2032-4098-be1e-317adf733b7d}, !- Handle
  {70926fe0-f09c-4966-922e-02eec8b332f6}, !- Source Object
  3,                                      !- Outlet Port
  {1bc52989-35cb-4e9c-8e58-dfd32fbdb0d2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6eb02c38-be5c-4385-aad4-fcb0c732590e}, !- Handle
  Zone Htl Laundry B  - Story Ground FCU Outlet Air Node, !- Name
  {85cc1c93-64ca-46fd-881b-db5c7e104814}, !- Inlet Port
  {c5ba49bc-54cc-4b0b-aa41-2dea2c1706bb}; !- Outlet Port

OS:Connection,
  {c5ba49bc-54cc-4b0b-aa41-2dea2c1706bb}, !- Handle
  {6eb02c38-be5c-4385-aad4-fcb0c732590e}, !- Source Object
  3,                                      !- Outlet Port
  {c2765e8f-1140-4f96-9c98-b94891035357}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85cc1c93-64ca-46fd-881b-db5c7e104814}, !- Handle
  {1bc52989-35cb-4e9c-8e58-dfd32fbdb0d2}, !- Source Object
  10,                                     !- Outlet Port
  {6eb02c38-be5c-4385-aad4-fcb0c732590e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {46d51eb3-300a-4350-b9a7-f270d4df9153}, !- Handle
  Zone Htl Laundry C  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.000490737920272406,                   !- Design Water Flow Rate {m3/s}
  0.799461394112213,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9006016942127,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00843641872161277,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00843641872161277,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4d934e47-c7c2-4932-9ec9-91909f0dd29b}, !- Water Inlet Node Name
  {9a0c4e2d-82d1-4721-9ab8-dcb7fa46d07b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9725bb01-2e41-4f12-a34d-ea8b6de29d59}, !- Handle
  Zone Htl Laundry C  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {97c25e07-af0e-422c-b2f2-c12e6c5f7b5a}, !- Inlet Port
  {4d934e47-c7c2-4932-9ec9-91909f0dd29b}; !- Outlet Port

OS:Connection,
  {97c25e07-af0e-422c-b2f2-c12e6c5f7b5a}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  31,                                     !- Outlet Port
  {9725bb01-2e41-4f12-a34d-ea8b6de29d59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32e8de00-c0fa-471f-b358-aa8066d7efbc}, !- Handle
  Zone Htl Laundry C  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {9a0c4e2d-82d1-4721-9ab8-dcb7fa46d07b}, !- Inlet Port
  {6014db22-4563-401f-b89e-e36156923011}; !- Outlet Port

OS:Connection,
  {4d934e47-c7c2-4932-9ec9-91909f0dd29b}, !- Handle
  {9725bb01-2e41-4f12-a34d-ea8b6de29d59}, !- Source Object
  3,                                      !- Outlet Port
  {46d51eb3-300a-4350-b9a7-f270d4df9153}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9a0c4e2d-82d1-4721-9ab8-dcb7fa46d07b}, !- Handle
  {46d51eb3-300a-4350-b9a7-f270d4df9153}, !- Source Object
  11,                                     !- Outlet Port
  {32e8de00-c0fa-471f-b358-aa8066d7efbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6014db22-4563-401f-b89e-e36156923011}, !- Handle
  {32e8de00-c0fa-471f-b358-aa8066d7efbc}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d0a2f5de-3be3-431f-add4-14a2bee30c32}, !- Handle
  Zone Htl Laundry C  - Story Ground FCU Cooling Coil Controller, !- Name
  {46d51eb3-300a-4350-b9a7-f270d4df9153}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {5a8d3294-279c-42e9-afe5-5e5d3b30b157}, !- Handle
  Zone Htl Laundry C  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  162.300224836913,                       !- U-Factor Times Area Value {W/K}
  0.000156409967242495,                   !- Maximum Water Flow Rate {m3/s}
  {2501e0f3-a4cf-4a1d-8bf2-1241f8fa480a}, !- Water Inlet Node Name
  {3652c614-60d3-439a-b650-d12d67ea94dc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7150.8760103662,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bb441e92-b1f9-4519-b8df-19d9e07c0cc7}, !- Handle
  Zone Htl Laundry C  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {3a6c7121-0cea-4715-b348-4e2884f73254}, !- Inlet Port
  {2501e0f3-a4cf-4a1d-8bf2-1241f8fa480a}; !- Outlet Port

OS:Connection,
  {3a6c7121-0cea-4715-b348-4e2884f73254}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  31,                                     !- Outlet Port
  {bb441e92-b1f9-4519-b8df-19d9e07c0cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70e6cfac-522a-49a4-8b3a-151efdec6520}, !- Handle
  Zone Htl Laundry C  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {3652c614-60d3-439a-b650-d12d67ea94dc}, !- Inlet Port
  {98a9c4c6-479d-42d9-b31c-72e5a358391e}; !- Outlet Port

OS:Connection,
  {2501e0f3-a4cf-4a1d-8bf2-1241f8fa480a}, !- Handle
  {bb441e92-b1f9-4519-b8df-19d9e07c0cc7}, !- Source Object
  3,                                      !- Outlet Port
  {5a8d3294-279c-42e9-afe5-5e5d3b30b157}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3652c614-60d3-439a-b650-d12d67ea94dc}, !- Handle
  {5a8d3294-279c-42e9-afe5-5e5d3b30b157}, !- Source Object
  6,                                      !- Outlet Port
  {70e6cfac-522a-49a4-8b3a-151efdec6520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98a9c4c6-479d-42d9-b31c-72e5a358391e}, !- Handle
  {70e6cfac-522a-49a4-8b3a-151efdec6520}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d8021a6f-61fb-4483-9930-d1ec92dbf427}, !- Handle
  Zone Htl Laundry C  - Story Ground FCU Heating Coil Controller, !- Name
  {5a8d3294-279c-42e9-afe5-5e5d3b30b157}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {7e29454c-479c-4f2a-8a3d-2c4a3d23e71b}, !- Handle
  Zone Htl Laundry C  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.799461394112213,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {80ce5885-7aba-4ef6-8b6e-6da6255d0f68}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {29474e4b-144b-43f5-af79-c83bc41f396d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {80ce5885-7aba-4ef6-8b6e-6da6255d0f68}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {29474e4b-144b-43f5-af79-c83bc41f396d}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {cda461f3-9525-4c59-b9a5-18ec7cb5d6df}, !- Handle
  Zone Htl Laundry C  - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.799461394112213,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {caa0654a-bb8e-442b-a3fc-17cc49f6c611}, !- Air Inlet Node Name
  {1405934e-93c4-489d-8213-1afffd66ff6b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7e29454c-479c-4f2a-8a3d-2c4a3d23e71b}, !- Supply Air Fan Name
  {46d51eb3-300a-4350-b9a7-f270d4df9153}, !- Cooling Coil Name
  0.000490737920272406,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {5a8d3294-279c-42e9-afe5-5e5d3b30b157}, !- Heating Coil Name
  0.000156409967242495,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ca170e2b-5d20-4a78-8ea4-33d8b5ca0a8b}, !- Handle
  Zone Htl Laundry C  - Story Ground FCU Inlet Air Node, !- Name
  {2f55beb4-156d-4710-b987-3841265eee19}, !- Inlet Port
  {caa0654a-bb8e-442b-a3fc-17cc49f6c611}; !- Outlet Port

OS:Connection,
  {2f55beb4-156d-4710-b987-3841265eee19}, !- Handle
  {72569d46-5a32-4a34-bb1b-7ae9b4d54f56}, !- Source Object
  3,                                      !- Outlet Port
  {ca170e2b-5d20-4a78-8ea4-33d8b5ca0a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caa0654a-bb8e-442b-a3fc-17cc49f6c611}, !- Handle
  {ca170e2b-5d20-4a78-8ea4-33d8b5ca0a8b}, !- Source Object
  3,                                      !- Outlet Port
  {cda461f3-9525-4c59-b9a5-18ec7cb5d6df}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {602bb718-d4f2-4bec-9598-1fb1bdd40b55}, !- Handle
  Zone Htl Laundry C  - Story Ground FCU Outlet Air Node, !- Name
  {1405934e-93c4-489d-8213-1afffd66ff6b}, !- Inlet Port
  {217b7568-84ee-418c-91ea-c98bacfa967d}; !- Outlet Port

OS:Connection,
  {217b7568-84ee-418c-91ea-c98bacfa967d}, !- Handle
  {602bb718-d4f2-4bec-9598-1fb1bdd40b55}, !- Source Object
  3,                                      !- Outlet Port
  {a441a95c-b275-480a-8d8a-d6b22e6a5593}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1405934e-93c4-489d-8213-1afffd66ff6b}, !- Handle
  {cda461f3-9525-4c59-b9a5-18ec7cb5d6df}, !- Source Object
  10,                                     !- Outlet Port
  {602bb718-d4f2-4bec-9598-1fb1bdd40b55}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {443a61f3-a4fc-4be3-8317-45460f484c3e}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.000436062290681949,                   !- Design Water Flow Rate {m3/s}
  0.71035266491824,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9006562059738,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00846226123732173,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00846226123732173,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {15a7ff36-dfb9-4b3d-8398-d185e8ba2b8e}, !- Water Inlet Node Name
  {3a4aaef4-ee98-46c0-a72c-1490e53b65b1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5423524a-db80-4245-acf1-7b7a0d7f237b}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {5823a32b-7c1c-4542-9f83-d6b05454ecbd}, !- Inlet Port
  {15a7ff36-dfb9-4b3d-8398-d185e8ba2b8e}; !- Outlet Port

OS:Connection,
  {5823a32b-7c1c-4542-9f83-d6b05454ecbd}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  32,                                     !- Outlet Port
  {5423524a-db80-4245-acf1-7b7a0d7f237b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71385476-2254-446c-a394-0bf0a42e7445}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {3a4aaef4-ee98-46c0-a72c-1490e53b65b1}, !- Inlet Port
  {893469d9-7d46-45fa-96b5-5ec5685a6069}; !- Outlet Port

OS:Connection,
  {15a7ff36-dfb9-4b3d-8398-d185e8ba2b8e}, !- Handle
  {5423524a-db80-4245-acf1-7b7a0d7f237b}, !- Source Object
  3,                                      !- Outlet Port
  {443a61f3-a4fc-4be3-8317-45460f484c3e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3a4aaef4-ee98-46c0-a72c-1490e53b65b1}, !- Handle
  {443a61f3-a4fc-4be3-8317-45460f484c3e}, !- Source Object
  11,                                     !- Outlet Port
  {71385476-2254-446c-a394-0bf0a42e7445}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {893469d9-7d46-45fa-96b5-5ec5685a6069}, !- Handle
  {71385476-2254-446c-a394-0bf0a42e7445}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d303fba9-ff00-42ce-9dfb-34b2041c0542}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground FCU Cooling Coil Controller, !- Name
  {443a61f3-a4fc-4be3-8317-45460f484c3e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {7205d1e7-8dca-409c-aed2-f2be063d875a}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  137.009495141558,                       !- U-Factor Times Area Value {W/K}
  0.000132045662118888,                   !- Maximum Water Flow Rate {m3/s}
  {56b9b9fd-2767-4f3b-bb92-201ed0d723f0}, !- Water Inlet Node Name
  {94120067-47d0-47cc-bce8-665607b9820d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6036.96921728102,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d6e32d20-b4e2-4c33-aea1-133eb68b5848}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {d49d53f9-7c3f-4b9a-bb8a-fef5107afb6c}, !- Inlet Port
  {56b9b9fd-2767-4f3b-bb92-201ed0d723f0}; !- Outlet Port

OS:Connection,
  {d49d53f9-7c3f-4b9a-bb8a-fef5107afb6c}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  32,                                     !- Outlet Port
  {d6e32d20-b4e2-4c33-aea1-133eb68b5848}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eab2e48e-af1a-4b99-85fe-84d14ac92946}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {94120067-47d0-47cc-bce8-665607b9820d}, !- Inlet Port
  {a6b90fbc-cffd-4e8a-83cd-fdb0febec98f}; !- Outlet Port

OS:Connection,
  {56b9b9fd-2767-4f3b-bb92-201ed0d723f0}, !- Handle
  {d6e32d20-b4e2-4c33-aea1-133eb68b5848}, !- Source Object
  3,                                      !- Outlet Port
  {7205d1e7-8dca-409c-aed2-f2be063d875a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {94120067-47d0-47cc-bce8-665607b9820d}, !- Handle
  {7205d1e7-8dca-409c-aed2-f2be063d875a}, !- Source Object
  6,                                      !- Outlet Port
  {eab2e48e-af1a-4b99-85fe-84d14ac92946}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6b90fbc-cffd-4e8a-83cd-fdb0febec98f}, !- Handle
  {eab2e48e-af1a-4b99-85fe-84d14ac92946}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2f364f0f-4f73-4957-8b2b-19d28d5618f8}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground FCU Heating Coil Controller, !- Name
  {7205d1e7-8dca-409c-aed2-f2be063d875a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {50cf5249-bdec-42cd-98f9-8a7b0b56935c}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.71035266491824,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {07511adc-5dd4-4fa3-b360-604f774a2367}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {717ceb96-653c-4921-8a51-ee0625bcc3a3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {07511adc-5dd4-4fa3-b360-604f774a2367}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {717ceb96-653c-4921-8a51-ee0625bcc3a3}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {7e04f430-279e-4436-a318-71330b095d99}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.71035266491824,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {93173d39-293f-49e1-a8ba-b8dadf869e3b}, !- Air Inlet Node Name
  {d56ddfb5-c4a6-4426-a685-1464141766c0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {50cf5249-bdec-42cd-98f9-8a7b0b56935c}, !- Supply Air Fan Name
  {443a61f3-a4fc-4be3-8317-45460f484c3e}, !- Cooling Coil Name
  0.000436062290681949,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {7205d1e7-8dca-409c-aed2-f2be063d875a}, !- Heating Coil Name
  0.000132045662118888,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {27cada30-1528-4dba-9c75-100e36c9739d}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground FCU Inlet Air Node, !- Name
  {8c83b104-8675-4b92-a681-aca98299982b}, !- Inlet Port
  {93173d39-293f-49e1-a8ba-b8dadf869e3b}; !- Outlet Port

OS:Connection,
  {8c83b104-8675-4b92-a681-aca98299982b}, !- Handle
  {185a5791-ebc4-4870-82ed-24dc2087e7ec}, !- Source Object
  2,                                      !- Outlet Port
  {27cada30-1528-4dba-9c75-100e36c9739d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93173d39-293f-49e1-a8ba-b8dadf869e3b}, !- Handle
  {27cada30-1528-4dba-9c75-100e36c9739d}, !- Source Object
  3,                                      !- Outlet Port
  {7e04f430-279e-4436-a318-71330b095d99}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {352a8972-1856-4c64-86ec-41a314cbbb4b}, !- Handle
  Zone Htl OfficeGeneral A  - Story Ground FCU Outlet Air Node, !- Name
  {d56ddfb5-c4a6-4426-a685-1464141766c0}, !- Inlet Port
  {745b37be-8cb5-471a-bb06-03763223adfd}; !- Outlet Port

OS:Connection,
  {745b37be-8cb5-471a-bb06-03763223adfd}, !- Handle
  {352a8972-1856-4c64-86ec-41a314cbbb4b}, !- Source Object
  3,                                      !- Outlet Port
  {9b795df2-adb2-4018-92a8-a38ceb7c64d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d56ddfb5-c4a6-4426-a685-1464141766c0}, !- Handle
  {7e04f430-279e-4436-a318-71330b095d99}, !- Source Object
  10,                                     !- Outlet Port
  {352a8972-1856-4c64-86ec-41a314cbbb4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {5c708c19-1445-40d0-9540-455d0c514ba9}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.00181790729640398,                    !- Design Water Flow Rate {m3/s}
  2.89105417493253,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.8991673363872,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00861844963785344,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9f54cae5-5044-4c69-a73d-dfdf83a7f877}, !- Water Inlet Node Name
  {85fde3c8-62aa-4fab-8927-b971d8ffeb7b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c1b3d490-a387-49d2-8e40-c25d5660ee97}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {b97d77cc-c0f5-45ab-ae03-0f441c6e374f}, !- Inlet Port
  {9f54cae5-5044-4c69-a73d-dfdf83a7f877}; !- Outlet Port

OS:Connection,
  {b97d77cc-c0f5-45ab-ae03-0f441c6e374f}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  33,                                     !- Outlet Port
  {c1b3d490-a387-49d2-8e40-c25d5660ee97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2dcb6939-05d0-449b-9752-a76c05ceb2c8}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {85fde3c8-62aa-4fab-8927-b971d8ffeb7b}, !- Inlet Port
  {132114c5-ac65-4ebf-8a16-13d9d85a06a3}; !- Outlet Port

OS:Connection,
  {9f54cae5-5044-4c69-a73d-dfdf83a7f877}, !- Handle
  {c1b3d490-a387-49d2-8e40-c25d5660ee97}, !- Source Object
  3,                                      !- Outlet Port
  {5c708c19-1445-40d0-9540-455d0c514ba9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {85fde3c8-62aa-4fab-8927-b971d8ffeb7b}, !- Handle
  {5c708c19-1445-40d0-9540-455d0c514ba9}, !- Source Object
  11,                                     !- Outlet Port
  {2dcb6939-05d0-449b-9752-a76c05ceb2c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {132114c5-ac65-4ebf-8a16-13d9d85a06a3}, !- Handle
  {2dcb6939-05d0-449b-9752-a76c05ceb2c8}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {370f1c66-4c26-40cf-99ab-8903901239fc}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground FCU Cooling Coil Controller, !- Name
  {5c708c19-1445-40d0-9540-455d0c514ba9}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {48ddc9e5-b025-48ad-91ce-5974a053ad62}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  705.773122920075,                       !- U-Factor Times Area Value {W/K}
  0.000679988531148019,                   !- Maximum Water Flow Rate {m3/s}
  {be4d32a6-30a5-40b0-bc3d-22c0416196e4}, !- Water Inlet Node Name
  {70e55285-9b63-442c-b142-b1124608ffce}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  31088.25965785,                         !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c6d45ecc-47b3-4f91-91d4-7d9382a02c90}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {52352ec5-efd3-444e-a162-4fd0e85ed9f8}, !- Inlet Port
  {be4d32a6-30a5-40b0-bc3d-22c0416196e4}; !- Outlet Port

OS:Connection,
  {52352ec5-efd3-444e-a162-4fd0e85ed9f8}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  33,                                     !- Outlet Port
  {c6d45ecc-47b3-4f91-91d4-7d9382a02c90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29419890-6401-41d2-aeaf-c1d59f249ff8}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {70e55285-9b63-442c-b142-b1124608ffce}, !- Inlet Port
  {7944c2c3-7aa3-4c8c-8ef6-04a7c31fc4ac}; !- Outlet Port

OS:Connection,
  {be4d32a6-30a5-40b0-bc3d-22c0416196e4}, !- Handle
  {c6d45ecc-47b3-4f91-91d4-7d9382a02c90}, !- Source Object
  3,                                      !- Outlet Port
  {48ddc9e5-b025-48ad-91ce-5974a053ad62}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {70e55285-9b63-442c-b142-b1124608ffce}, !- Handle
  {48ddc9e5-b025-48ad-91ce-5974a053ad62}, !- Source Object
  6,                                      !- Outlet Port
  {29419890-6401-41d2-aeaf-c1d59f249ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7944c2c3-7aa3-4c8c-8ef6-04a7c31fc4ac}, !- Handle
  {29419890-6401-41d2-aeaf-c1d59f249ff8}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {98ba5d20-a506-478b-a075-6095ef9ea92f}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground FCU Heating Coil Controller, !- Name
  {48ddc9e5-b025-48ad-91ce-5974a053ad62}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {ddd3b350-9abc-4c18-b658-41fdfb4e9e70}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  2.89105417493253,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {715ffd45-b357-452b-9d7d-2d1dee9431a5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {77a8fd5f-7df8-4ef0-9aaf-0571999726a8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {715ffd45-b357-452b-9d7d-2d1dee9431a5}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {77a8fd5f-7df8-4ef0-9aaf-0571999726a8}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a48712d4-62a9-4b22-9d20-6ee4afdee5d8}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.89105417493253,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {24293805-5b8f-4357-8664-186bad613ce2}, !- Air Inlet Node Name
  {62348e7f-6ab9-468f-8ef0-9fde699597c5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {ddd3b350-9abc-4c18-b658-41fdfb4e9e70}, !- Supply Air Fan Name
  {5c708c19-1445-40d0-9540-455d0c514ba9}, !- Cooling Coil Name
  0.00181790729640398,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {48ddc9e5-b025-48ad-91ce-5974a053ad62}, !- Heating Coil Name
  0.000679988531148019,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {74394429-f237-495a-b66d-6b4e82a48d33}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground FCU Inlet Air Node, !- Name
  {d5e11f50-9a4b-4d21-bf37-39aebdeaaa5e}, !- Inlet Port
  {24293805-5b8f-4357-8664-186bad613ce2}; !- Outlet Port

OS:Connection,
  {d5e11f50-9a4b-4d21-bf37-39aebdeaaa5e}, !- Handle
  {f8f28881-2c7a-49e3-8253-aceec9aa81e8}, !- Source Object
  2,                                      !- Outlet Port
  {74394429-f237-495a-b66d-6b4e82a48d33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24293805-5b8f-4357-8664-186bad613ce2}, !- Handle
  {74394429-f237-495a-b66d-6b4e82a48d33}, !- Source Object
  3,                                      !- Outlet Port
  {a48712d4-62a9-4b22-9d20-6ee4afdee5d8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {35f8e5c0-0ee0-408c-8a54-31d7c40d707d}, !- Handle
  Zone Htl OfficeGeneral B  - Story Ground FCU Outlet Air Node, !- Name
  {62348e7f-6ab9-468f-8ef0-9fde699597c5}, !- Inlet Port
  {06f5efed-48e0-462d-a6cc-4a0e152c155b}; !- Outlet Port

OS:Connection,
  {06f5efed-48e0-462d-a6cc-4a0e152c155b}, !- Handle
  {35f8e5c0-0ee0-408c-8a54-31d7c40d707d}, !- Source Object
  3,                                      !- Outlet Port
  {9c1b4048-1c76-4605-80a2-a28114ae45bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62348e7f-6ab9-468f-8ef0-9fde699597c5}, !- Handle
  {a48712d4-62a9-4b22-9d20-6ee4afdee5d8}, !- Source Object
  10,                                     !- Outlet Port
  {35f8e5c0-0ee0-408c-8a54-31d7c40d707d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {3de2cdb7-dfef-48ca-b05d-1895f55969c3}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.000511196635564282,                   !- Design Water Flow Rate {m3/s}
  0.832740577465984,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9006697797872,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00846637661275925,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00846637661275925,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4100e25f-dbc7-4a6b-99fb-0d4406564c02}, !- Water Inlet Node Name
  {5bc1dd9d-af83-4aa6-b948-77092f4805e1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {3b69d081-6520-4410-93a1-4bb24a9b52ae}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {1b2dfdd9-c220-435c-96ef-0a60cb72d219}, !- Inlet Port
  {4100e25f-dbc7-4a6b-99fb-0d4406564c02}; !- Outlet Port

OS:Connection,
  {1b2dfdd9-c220-435c-96ef-0a60cb72d219}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  34,                                     !- Outlet Port
  {3b69d081-6520-4410-93a1-4bb24a9b52ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f5ebae3-e0c2-493c-a612-7144f1b90809}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {5bc1dd9d-af83-4aa6-b948-77092f4805e1}, !- Inlet Port
  {98b1d6b9-b878-4adf-bfbf-bcafe2abf218}; !- Outlet Port

OS:Connection,
  {4100e25f-dbc7-4a6b-99fb-0d4406564c02}, !- Handle
  {3b69d081-6520-4410-93a1-4bb24a9b52ae}, !- Source Object
  3,                                      !- Outlet Port
  {3de2cdb7-dfef-48ca-b05d-1895f55969c3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5bc1dd9d-af83-4aa6-b948-77092f4805e1}, !- Handle
  {3de2cdb7-dfef-48ca-b05d-1895f55969c3}, !- Source Object
  11,                                     !- Outlet Port
  {1f5ebae3-e0c2-493c-a612-7144f1b90809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98b1d6b9-b878-4adf-bfbf-bcafe2abf218}, !- Handle
  {1f5ebae3-e0c2-493c-a612-7144f1b90809}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0edd6446-2a3c-4f72-ace0-59d06052cd2f}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground FCU Cooling Coil Controller, !- Name
  {3de2cdb7-dfef-48ca-b05d-1895f55969c3}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {681d4833-1a3c-4327-97a3-1d9259ff037a}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  137.453009250111,                       !- U-Factor Times Area Value {W/K}
  0.000132473266007496,                   !- Maximum Water Flow Rate {m3/s}
  {dda71140-3089-494f-a6c5-fec326fe8502}, !- Water Inlet Node Name
  {fd773e3c-70f0-4630-8278-5df18b093004}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6056.5187539435,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1a0b60a5-1c14-486e-926b-07473df253d2}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {fd6bff91-44df-449e-a3ed-ee50b2757b6d}, !- Inlet Port
  {dda71140-3089-494f-a6c5-fec326fe8502}; !- Outlet Port

OS:Connection,
  {fd6bff91-44df-449e-a3ed-ee50b2757b6d}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  34,                                     !- Outlet Port
  {1a0b60a5-1c14-486e-926b-07473df253d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dbc87a4-3e1c-4620-9aa6-a8762523e249}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {fd773e3c-70f0-4630-8278-5df18b093004}, !- Inlet Port
  {b7e935b5-4613-41fe-a5da-9497704ddb9d}; !- Outlet Port

OS:Connection,
  {dda71140-3089-494f-a6c5-fec326fe8502}, !- Handle
  {1a0b60a5-1c14-486e-926b-07473df253d2}, !- Source Object
  3,                                      !- Outlet Port
  {681d4833-1a3c-4327-97a3-1d9259ff037a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fd773e3c-70f0-4630-8278-5df18b093004}, !- Handle
  {681d4833-1a3c-4327-97a3-1d9259ff037a}, !- Source Object
  6,                                      !- Outlet Port
  {7dbc87a4-3e1c-4620-9aa6-a8762523e249}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7e935b5-4613-41fe-a5da-9497704ddb9d}, !- Handle
  {7dbc87a4-3e1c-4620-9aa6-a8762523e249}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dc1133f5-847f-4187-9971-b9af3fa78116}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground FCU Heating Coil Controller, !- Name
  {681d4833-1a3c-4327-97a3-1d9259ff037a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {e6393d42-0c0f-4508-9f2b-926d7e45967f}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.832740577465984,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {01341838-a0cb-4dc0-9812-0553f467ba65}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {148e0d1e-8dca-4e26-8874-6944d36ddde3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {01341838-a0cb-4dc0-9812-0553f467ba65}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {148e0d1e-8dca-4e26-8874-6944d36ddde3}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {af9538c2-1e8e-4bde-9485-595749dbcdad}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.832740577465984,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {e3cbfef6-1403-47ea-bce2-ca3ed21acddb}, !- Air Inlet Node Name
  {937e0d9a-560b-4ee2-aa30-ea0c66acd726}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e6393d42-0c0f-4508-9f2b-926d7e45967f}, !- Supply Air Fan Name
  {3de2cdb7-dfef-48ca-b05d-1895f55969c3}, !- Cooling Coil Name
  0.000511196635564282,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {681d4833-1a3c-4327-97a3-1d9259ff037a}, !- Heating Coil Name
  0.000132473266007496,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {d2d55280-11a6-4870-bca9-63f99d24b1f7}, !- Handle
