  Zone Htl OfficeGeneral C  - Story Ground FCU Inlet Air Node, !- Name
  {acd731e6-7616-46df-a50e-4c82aaf1a7ca}, !- Inlet Port
  {e3cbfef6-1403-47ea-bce2-ca3ed21acddb}; !- Outlet Port

OS:Connection,
  {acd731e6-7616-46df-a50e-4c82aaf1a7ca}, !- Handle
  {9c89d7e1-ca73-4a20-9e36-3a3c947600d3}, !- Source Object
  2,                                      !- Outlet Port
  {d2d55280-11a6-4870-bca9-63f99d24b1f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3cbfef6-1403-47ea-bce2-ca3ed21acddb}, !- Handle
  {d2d55280-11a6-4870-bca9-63f99d24b1f7}, !- Source Object
  3,                                      !- Outlet Port
  {af9538c2-1e8e-4bde-9485-595749dbcdad}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c3a57b00-433b-4998-91ec-9ae822620f94}, !- Handle
  Zone Htl OfficeGeneral C  - Story Ground FCU Outlet Air Node, !- Name
  {937e0d9a-560b-4ee2-aa30-ea0c66acd726}, !- Inlet Port
  {b8ce044d-7aba-4ff2-8750-50d484eba833}; !- Outlet Port

OS:Connection,
  {b8ce044d-7aba-4ff2-8750-50d484eba833}, !- Handle
  {c3a57b00-433b-4998-91ec-9ae822620f94}, !- Source Object
  3,                                      !- Outlet Port
  {fccc443f-15c2-4de1-9983-077f6d0f9586}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {937e0d9a-560b-4ee2-aa30-ea0c66acd726}, !- Handle
  {af9538c2-1e8e-4bde-9485-595749dbcdad}, !- Source Object
  10,                                     !- Outlet Port
  {c3a57b00-433b-4998-91ec-9ae822620f94}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e3938fe2-783a-4638-8aca-581da7f292e6}, !- Handle
  12 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule
  {cffcbc8e-6552-4193-8131-a98e7af2d06e}, !- Availability Manager List Name
  23.5383787296,                          !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5083aea6-ce9f-450f-8dac-bbc00280ec55}, !- Supply Side Inlet Node Name
  {166b8435-dd36-4033-82d3-f171e9878a2d}, !- Demand Side Outlet Node Name
  {ff0be93f-5f6b-4fb5-9661-e9467320e8d1}, !- Demand Side Inlet Node A
  {2a7493c5-f973-492f-8244-e01682229bc0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9d48b119-2bb0-4c40-9276-d9a55229d6c2}, !- Demand Mixer Name
  {f174366a-ad2a-4d6b-be9b-bc6eb001bfad}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a89ef7dc-ace9-496e-b9d2-f037f604aadb}, !- Handle
  12 Zone DOAS Supply Inlet Node,         !- Name
  {5083aea6-ce9f-450f-8dac-bbc00280ec55}, !- Inlet Port
  {f160dd38-65a3-42a7-9c81-a98bed00ca47}; !- Outlet Port

OS:Node,
  {15ae3527-6ddc-4804-95f8-7426f242bd6b}, !- Handle
  12 Zone DOAS Supply Outlet Node,        !- Name
  {eb4f33dd-c8bc-4a36-a537-986e491eceae}, !- Inlet Port
  {2a7493c5-f973-492f-8244-e01682229bc0}; !- Outlet Port

OS:Connection,
  {5083aea6-ce9f-450f-8dac-bbc00280ec55}, !- Handle
  {e3938fe2-783a-4638-8aca-581da7f292e6}, !- Source Object
  9,                                      !- Outlet Port
  {a89ef7dc-ace9-496e-b9d2-f037f604aadb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a7493c5-f973-492f-8244-e01682229bc0}, !- Handle
  {15ae3527-6ddc-4804-95f8-7426f242bd6b}, !- Source Object
  3,                                      !- Outlet Port
  {e3938fe2-783a-4638-8aca-581da7f292e6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {22d3a42e-fa2e-4b4a-a71c-9b5c036bfe3f}, !- Handle
  12 Zone DOAS Demand Inlet Node,         !- Name
  {ff0be93f-5f6b-4fb5-9661-e9467320e8d1}, !- Inlet Port
  {fe5704e6-01a3-4bbd-8274-a69402b022bc}; !- Outlet Port

OS:Node,
  {76aa87d5-7dfb-4d97-b5d6-8f18e461b700}, !- Handle
  12 Zone DOAS Demand Outlet Node,        !- Name
  {56086c58-17ef-4346-94fa-6d6b65e58cec}, !- Inlet Port
  {166b8435-dd36-4033-82d3-f171e9878a2d}; !- Outlet Port

OS:Node,
  {5d8a4a97-22e8-4ada-b795-173642ee745c}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid Air Terminal Outlet Air Node, !- Name
  {329bbf7d-b189-4f51-b965-8f74c46cd0ac}, !- Inlet Port
  {d16fa6c5-45e8-45b0-b944-9bd31feb1dda}; !- Outlet Port

OS:Connection,
  {ff0be93f-5f6b-4fb5-9661-e9467320e8d1}, !- Handle
  {e3938fe2-783a-4638-8aca-581da7f292e6}, !- Source Object
  11,                                     !- Outlet Port
  {22d3a42e-fa2e-4b4a-a71c-9b5c036bfe3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {166b8435-dd36-4033-82d3-f171e9878a2d}, !- Handle
  {76aa87d5-7dfb-4d97-b5d6-8f18e461b700}, !- Source Object
  3,                                      !- Outlet Port
  {e3938fe2-783a-4638-8aca-581da7f292e6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f174366a-ad2a-4d6b-be9b-bc6eb001bfad}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {fe5704e6-01a3-4bbd-8274-a69402b022bc}, !- Inlet Node Name
  {2f8c91f7-a582-4f7f-bf0d-0d9de15c1aa7}, !- Outlet Node Name 1
  {95b41b23-e103-4b1d-b5ef-6fe35b72204d}, !- Outlet Node Name 2
  {f8b31434-7a45-4ab3-a912-0384e873101e}, !- Outlet Node Name 3
  {4d833274-0725-4a33-8a52-2616aba7089e}, !- Outlet Node Name 4
  {ef7a5c8e-353b-4bf5-ae8d-52f44420e13d}, !- Outlet Node Name 5
  {fe22a14c-5bf9-4672-b22a-e2e6dfac59eb}, !- Outlet Node Name 6
  {b72591b3-6f23-4097-aad8-94de2331143a}, !- Outlet Node Name 7
  {4d08b746-954d-4056-877f-b5bc852f4d23}, !- Outlet Node Name 8
  {661598db-a5ab-4c2e-97d9-3d49de025408}, !- Outlet Node Name 9
  {10f6f51e-19b5-4431-b9d8-763e8a578b7e}, !- Outlet Node Name 10
  {fddd1701-650a-4c92-8515-abb038706e26}, !- Outlet Node Name 11
  {22ee763f-76d4-4c71-817d-315306fe2d2e}; !- Outlet Node Name 12

OS:AirLoopHVAC:ZoneMixer,
  {9d48b119-2bb0-4c40-9276-d9a55229d6c2}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {56086c58-17ef-4346-94fa-6d6b65e58cec}, !- Outlet Node Name
  {57211adf-4a79-41ad-9e75-309f76de79da}, !- Inlet Node Name 1
  {0f680dbb-a4a8-4b34-a13d-fa03d91f0d84}, !- Inlet Node Name 2
  {7323da08-02d1-43a1-afde-0a081a09445b}, !- Inlet Node Name 3
  {47523659-d244-44da-a8bf-e21dbd39dd8b}, !- Inlet Node Name 4
  {d5db76ea-c09c-4641-a050-528848cbc853}, !- Inlet Node Name 5
  {5431a5df-abd7-4fb1-94ff-2be092043e41}, !- Inlet Node Name 6
  {2184f52d-86bc-4099-931f-80c4e905f117}, !- Inlet Node Name 7
  {aa602a8e-87e4-4ee1-96bb-e6c50c39bfb3}, !- Inlet Node Name 8
  {5af11671-5967-4ea0-a541-e332957e144d}, !- Inlet Node Name 9
  {0e6c6f73-9910-4980-9c29-11fbd08a687f}, !- Inlet Node Name 10
  {498dab13-af26-4f4e-83d7-308eaead13e3}, !- Inlet Node Name 11
  {254bbe9a-e399-474d-aca0-5bc1ec3f287b}; !- Inlet Node Name 12

OS:Connection,
  {fe5704e6-01a3-4bbd-8274-a69402b022bc}, !- Handle
  {22d3a42e-fa2e-4b4a-a71c-9b5c036bfe3f}, !- Source Object
  3,                                      !- Outlet Port
  {f174366a-ad2a-4d6b-be9b-bc6eb001bfad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56086c58-17ef-4346-94fa-6d6b65e58cec}, !- Handle
  {9d48b119-2bb0-4c40-9276-d9a55229d6c2}, !- Source Object
  2,                                      !- Outlet Port
  {76aa87d5-7dfb-4d97-b5d6-8f18e461b700}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {25cabed6-99af-476b-9001-539008a2ca09}, !- Handle
  {e3938fe2-783a-4638-8aca-581da7f292e6}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  23.5383787296,                          !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  700547.71,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  519959.35,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {cffcbc8e-6552-4193-8131-a98e7af2d06e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {cf136889-8640-4a9b-8070-7205da66aeef}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {396222be-1e84-4166-a1ec-50468cb78419}, !- Handle
  DOAS Supply Fan 1,                      !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  23.5383787296,                          !- Maximum Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {53982266-e082-4f5a-a3a3-6cf48b7effc2}, !- Air Inlet Node Name
  {eb4f33dd-c8bc-4a36-a537-986e491eceae}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {eb4f33dd-c8bc-4a36-a537-986e491eceae}, !- Handle
  {396222be-1e84-4166-a1ec-50468cb78419}, !- Source Object
  9,                                      !- Outlet Port
  {15ae3527-6ddc-4804-95f8-7426f242bd6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {316d5bd6-5e1f-4b23-a455-db6e86b6b2fd}, !- Handle
  12 Zone DOAS Htg Coil,                  !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  8295.55803064668,                       !- U-Factor Times Area Value {W/K}
  0.0113729877372552,                     !- Maximum Water Flow Rate {m3/s}
  {e61341fd-e3af-4b32-8958-3263fce97d9e}, !- Water Inlet Node Name
  {31278cde-c254-4ab1-99c5-07d2dd523524}, !- Water Outlet Node Name
  {902536e4-485c-4e5c-a3de-303e333fbbae}, !- Air Inlet Node Name
  {9c37f595-3a9a-48f4-acbe-e27db9166f9b}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  519959.351762024,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1375eaba-05f4-4c00-85ec-d3dc70874ea9}, !- Handle
  12 Zone DOAS Htg Coil Inlet Water Node, !- Name
  {05ba526a-4c23-4639-8cc7-5d013fde5f43}, !- Inlet Port
  {e61341fd-e3af-4b32-8958-3263fce97d9e}; !- Outlet Port

OS:Connection,
  {05ba526a-4c23-4639-8cc7-5d013fde5f43}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  35,                                     !- Outlet Port
  {1375eaba-05f4-4c00-85ec-d3dc70874ea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3b91316-b7bf-4f1a-b1b2-4e0b51103281}, !- Handle
  12 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {31278cde-c254-4ab1-99c5-07d2dd523524}, !- Inlet Port
  {ddc1f6ce-27a9-4342-beff-b43799a89bb5}; !- Outlet Port

OS:Connection,
  {e61341fd-e3af-4b32-8958-3263fce97d9e}, !- Handle
  {1375eaba-05f4-4c00-85ec-d3dc70874ea9}, !- Source Object
  3,                                      !- Outlet Port
  {316d5bd6-5e1f-4b23-a455-db6e86b6b2fd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {31278cde-c254-4ab1-99c5-07d2dd523524}, !- Handle
  {316d5bd6-5e1f-4b23-a455-db6e86b6b2fd}, !- Source Object
  6,                                      !- Outlet Port
  {e3b91316-b7bf-4f1a-b1b2-4e0b51103281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc1f6ce-27a9-4342-beff-b43799a89bb5}, !- Handle
  {e3b91316-b7bf-4f1a-b1b2-4e0b51103281}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {44a5b068-7da0-4ae3-a7f5-4bbf5a872416}, !- Handle
  12 Zone DOAS Htg Coil Controller,       !- Name
  {316d5bd6-5e1f-4b23-a455-db6e86b6b2fd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.0113729877372552,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {6b46f56d-7dc1-47f2-99fa-22f5f5dec65d}, !- Handle
  12 Zone DOAS Htg Coil Outlet Air Node,  !- Name
  {9c37f595-3a9a-48f4-acbe-e27db9166f9b}, !- Inlet Port
  {53982266-e082-4f5a-a3a3-6cf48b7effc2}; !- Outlet Port

OS:Connection,
  {9c37f595-3a9a-48f4-acbe-e27db9166f9b}, !- Handle
  {316d5bd6-5e1f-4b23-a455-db6e86b6b2fd}, !- Source Object
  8,                                      !- Outlet Port
  {6b46f56d-7dc1-47f2-99fa-22f5f5dec65d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53982266-e082-4f5a-a3a3-6cf48b7effc2}, !- Handle
  {6b46f56d-7dc1-47f2-99fa-22f5f5dec65d}, !- Source Object
  3,                                      !- Outlet Port
  {396222be-1e84-4166-a1ec-50468cb78419}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {849d8d75-4c8b-44e8-ad2a-fe4c1a7b2f1d}, !- Handle
  12 Zone DOAS Clg Coil,                  !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.0318241460091982,                     !- Design Water Flow Rate {m3/s}
  23.5383787296,                          !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  40.9,                                   !- Design Inlet Air Temperature {C}
  14.1488234153528,                       !- Design Outlet Air Temperature {C}
  0.00740198190007374,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00740198190007374,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1142749b-fcb2-439b-9c66-54316d9dc3c9}, !- Water Inlet Node Name
  {7b7fc4b5-4065-4b83-8c30-9c66f0774356}, !- Water Outlet Node Name
  {78acc77e-d0f5-4f15-9c48-0af866eb11bb}, !- Air Inlet Node Name
  {6e89600c-71a9-411f-a7df-910b756cdd72}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {64d67366-1edd-4e82-8d38-c3e00dd6798f}, !- Handle
  12 Zone DOAS Clg Coil Inlet Water Node, !- Name
  {af4f1bec-6746-4753-b1e5-c78fe4928eae}, !- Inlet Port
  {1142749b-fcb2-439b-9c66-54316d9dc3c9}; !- Outlet Port

OS:Connection,
  {af4f1bec-6746-4753-b1e5-c78fe4928eae}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  35,                                     !- Outlet Port
  {64d67366-1edd-4e82-8d38-c3e00dd6798f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b01376da-eec0-415f-9913-0e930d978a26}, !- Handle
  12 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {7b7fc4b5-4065-4b83-8c30-9c66f0774356}, !- Inlet Port
  {3d245726-fb25-4e4c-875f-012fb8f27d6c}; !- Outlet Port

OS:Connection,
  {1142749b-fcb2-439b-9c66-54316d9dc3c9}, !- Handle
  {64d67366-1edd-4e82-8d38-c3e00dd6798f}, !- Source Object
  3,                                      !- Outlet Port
  {849d8d75-4c8b-44e8-ad2a-fe4c1a7b2f1d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7b7fc4b5-4065-4b83-8c30-9c66f0774356}, !- Handle
  {849d8d75-4c8b-44e8-ad2a-fe4c1a7b2f1d}, !- Source Object
  11,                                     !- Outlet Port
  {b01376da-eec0-415f-9913-0e930d978a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d245726-fb25-4e4c-875f-012fb8f27d6c}, !- Handle
  {b01376da-eec0-415f-9913-0e930d978a26}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {110e0e57-079c-428d-b2cc-18363251aa1a}, !- Handle
  12 Zone DOAS Clg Coil Controller,       !- Name
  {849d8d75-4c8b-44e8-ad2a-fe4c1a7b2f1d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  1.4963181605968e-05,                    !- Controller Convergence Tolerance {deltaC}
  0.0318241460091982,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {70c80824-7873-4d5e-94e7-943796799ea7}, !- Handle
  12 Zone DOAS Clg Coil Outlet Air Node,  !- Name
  {6e89600c-71a9-411f-a7df-910b756cdd72}, !- Inlet Port
  {902536e4-485c-4e5c-a3de-303e333fbbae}; !- Outlet Port

OS:Connection,
  {6e89600c-71a9-411f-a7df-910b756cdd72}, !- Handle
  {849d8d75-4c8b-44e8-ad2a-fe4c1a7b2f1d}, !- Source Object
  13,                                     !- Outlet Port
  {70c80824-7873-4d5e-94e7-943796799ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {902536e4-485c-4e5c-a3de-303e333fbbae}, !- Handle
  {70c80824-7873-4d5e-94e7-943796799ea7}, !- Source Object
  3,                                      !- Outlet Port
  {316d5bd6-5e1f-4b23-a455-db6e86b6b2fd}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fb8e9c74-1964-4296-a272-9c08aa905521}, !- Handle
  12 Zone DOAS Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  23.5383787296,                          !- Minimum Outdoor Air Flow Rate {m3/s}
  23.5383787296,                          !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  65128,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bf34b19c-393d-4170-9003-84146f5a3115}, !- Minimum Outdoor Air Schedule Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {01fff3f2-91e6-4d7d-9c10-0b0eefa4bc72}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {01fff3f2-91e6-4d7d-9c10-0b0eefa4bc72}, !- Handle
  12 Zone DOAS Mechanical Ventilation Controller, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8f2f3ebf-fd3f-459d-845c-d04f0f5dd1ad}, !- Handle
  12 Zone DOAS OA System,                 !- Name
  {fb8e9c74-1964-4296-a272-9c08aa905521}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {23d7fe79-68e1-4f55-8e14-6486e6ddafb7}, !- Mixed Air Node Name
  {f28739d9-8560-42fd-9aa7-cfa4fda2312d}, !- Outdoor Air Stream Node Name
  {1c348b93-828c-440d-a865-430aebfd318a}, !- Relief Air Stream Node Name
  {cb90f038-10e7-4fae-b5e7-bd156bf5ad0a}; !- Return Air Stream Node Name

OS:Node,
  {399661c1-f6a1-4567-b4ee-9405e9c52387}, !- Handle
  12 Zone DOAS Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {f28739d9-8560-42fd-9aa7-cfa4fda2312d}; !- Outlet Port

OS:Connection,
  {f28739d9-8560-42fd-9aa7-cfa4fda2312d}, !- Handle
  {399661c1-f6a1-4567-b4ee-9405e9c52387}, !- Source Object
  3,                                      !- Outlet Port
  {8f2f3ebf-fd3f-459d-845c-d04f0f5dd1ad}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8112e15a-0dd7-49a5-ac93-7ecbba89874c}, !- Handle
  12 Zone DOAS Relief Air Node,           !- Name
  {1c348b93-828c-440d-a865-430aebfd318a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c348b93-828c-440d-a865-430aebfd318a}, !- Handle
  {8f2f3ebf-fd3f-459d-845c-d04f0f5dd1ad}, !- Source Object
  7,                                      !- Outlet Port
  {8112e15a-0dd7-49a5-ac93-7ecbba89874c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf2b9344-502f-45cf-8572-0ec601d6b7ae}, !- Handle
  12 Zone DOAS Mixed Air Node,            !- Name
  {23d7fe79-68e1-4f55-8e14-6486e6ddafb7}, !- Inlet Port
  {78acc77e-d0f5-4f15-9c48-0af866eb11bb}; !- Outlet Port

OS:Connection,
  {23d7fe79-68e1-4f55-8e14-6486e6ddafb7}, !- Handle
  {8f2f3ebf-fd3f-459d-845c-d04f0f5dd1ad}, !- Source Object
  5,                                      !- Outlet Port
  {cf2b9344-502f-45cf-8572-0ec601d6b7ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78acc77e-d0f5-4f15-9c48-0af866eb11bb}, !- Handle
  {cf2b9344-502f-45cf-8572-0ec601d6b7ae}, !- Source Object
  3,                                      !- Outlet Port
  {849d8d75-4c8b-44e8-ad2a-fe4c1a7b2f1d}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {44d3fe02-5012-452e-836d-e4cc6006f891}, !- Handle
  DOAS Exhaust Fan 1,                     !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  23.5383787296,                          !- Maximum Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {f160dd38-65a3-42a7-9c81-a98bed00ca47}, !- Air Inlet Node Name
  {64309fd4-927d-4041-b40a-d617fa489c66}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {d345d3f7-3e21-4f08-97d0-39be3dd46bab}, !- Handle
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Name
  {64309fd4-927d-4041-b40a-d617fa489c66}, !- Inlet Port
  {cb90f038-10e7-4fae-b5e7-bd156bf5ad0a}; !- Outlet Port

OS:Connection,
  {f160dd38-65a3-42a7-9c81-a98bed00ca47}, !- Handle
  {a89ef7dc-ace9-496e-b9d2-f037f604aadb}, !- Source Object
  3,                                      !- Outlet Port
  {44d3fe02-5012-452e-836d-e4cc6006f891}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {64309fd4-927d-4041-b40a-d617fa489c66}, !- Handle
  {44d3fe02-5012-452e-836d-e4cc6006f891}, !- Source Object
  9,                                      !- Outlet Port
  {d345d3f7-3e21-4f08-97d0-39be3dd46bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb90f038-10e7-4fae-b5e7-bd156bf5ad0a}, !- Handle
  {d345d3f7-3e21-4f08-97d0-39be3dd46bab}, !- Source Object
  3,                                      !- Outlet Port
  {8f2f3ebf-fd3f-459d-845c-d04f0f5dd1ad}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {c0c8cbb3-0811-44b8-ad05-e7504f7a211f}, !- Handle
  12 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {15ae3527-6ddc-4804-95f8-7426f242bd6b}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {cf136889-8640-4a9b-8070-7205da66aeef}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyZoneFansOnly,                 !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f90a53ce-1f32-401b-a41a-f98d84b187e0}, !- Control Zone or Zone List Name
  {c1b28539-2682-4de4-be8a-17de1a9fff6f}, !- Cooling Control Zone or Zone List Name
  {69486c74-dc15-4e55-acbe-6d5fca057ebc}, !- Heating Control Zone or Zone List Name
  {5091f2c2-8666-4532-a5bc-b9a0056097ad}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f90a53ce-1f32-401b-a41a-f98d84b187e0}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {c1b28539-2682-4de4-be8a-17de1a9fff6f}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {69486c74-dc15-4e55-acbe-6d5fca057ebc}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5091f2c2-8666-4532-a5bc-b9a0056097ad}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2b2ed4f2-0c49-4a00-86f3-16cb83db754d}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {44af2e62-5741-4914-8b5d-18d4a5e359df}, !- Air Inlet Node Name
  {329bbf7d-b189-4f51-b965-8f74c46cd0ac}, !- Air Outlet Node Name
  1.28762463932106;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {403c9346-2c36-4be5-8756-fd7759fa8444}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid Return Air Node, !- Name
  {2d3d5809-bb07-4487-9e9c-2114fa45dd8c}, !- Inlet Port
  {57211adf-4a79-41ad-9e75-309f76de79da}; !- Outlet Port

OS:Connection,
  {d16fa6c5-45e8-45b0-b944-9bd31feb1dda}, !- Handle
  {5d8a4a97-22e8-4ada-b795-173642ee745c}, !- Source Object
  3,                                      !- Outlet Port
  {1c587c00-37c1-4266-816d-18429aba0c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d3d5809-bb07-4487-9e9c-2114fa45dd8c}, !- Handle
  {d4742792-05a6-48b3-8a96-03640f0082a9}, !- Source Object
  2,                                      !- Outlet Port
  {403c9346-2c36-4be5-8756-fd7759fa8444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57211adf-4a79-41ad-9e75-309f76de79da}, !- Handle
  {403c9346-2c36-4be5-8756-fd7759fa8444}, !- Source Object
  3,                                      !- Outlet Port
  {9d48b119-2bb0-4c40-9276-d9a55229d6c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d3c1cc97-56b1-4047-a1fd-eb88bf03e4d7}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid Air Terminal Inlet Air Node, !- Name
  {2f8c91f7-a582-4f7f-bf0d-0d9de15c1aa7}, !- Inlet Port
  {44af2e62-5741-4914-8b5d-18d4a5e359df}; !- Outlet Port

OS:Connection,
  {2f8c91f7-a582-4f7f-bf0d-0d9de15c1aa7}, !- Handle
  {f174366a-ad2a-4d6b-be9b-bc6eb001bfad}, !- Source Object
  3,                                      !- Outlet Port
  {d3c1cc97-56b1-4047-a1fd-eb88bf03e4d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44af2e62-5741-4914-8b5d-18d4a5e359df}, !- Handle
  {d3c1cc97-56b1-4047-a1fd-eb88bf03e4d7}, !- Source Object
  3,                                      !- Outlet Port
  {2b2ed4f2-0c49-4a00-86f3-16cb83db754d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {329bbf7d-b189-4f51-b965-8f74c46cd0ac}, !- Handle
  {2b2ed4f2-0c49-4a00-86f3-16cb83db754d}, !- Source Object
  4,                                      !- Outlet Port
  {5d8a4a97-22e8-4ada-b795-173642ee745c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e54d9291-f44d-41c7-8063-52dd7c027429}, !- Handle
  Schedule Constant 61,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {57cf4e32-3c0b-46dc-b695-22e5c5c4c700}, !- Handle
  Schedule Constant 62,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {212e9949-b8df-429c-842a-a539ef7384f8}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {a327820e-4733-4e96-92e6-cd343cd86832}, !- Air Inlet Node Name
  {f3e52a17-50f9-47f9-9799-3de5d69f63b0}, !- Air Outlet Node Name
  0.02118454085664;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f5e26c8d-05ab-435c-af0f-886b121c50be}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid Air Terminal Outlet Air Node, !- Name
  {f3e52a17-50f9-47f9-9799-3de5d69f63b0}, !- Inlet Port
  {3e47d1f0-7458-4997-9494-1767767669ea}; !- Outlet Port

OS:Node,
  {0cd3247d-ff4a-4572-947f-65b5217c6bfb}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid Return Air Node, !- Name
  {d5c01093-b8b3-44eb-87eb-d9316cefdfac}, !- Inlet Port
  {0f680dbb-a4a8-4b34-a13d-fa03d91f0d84}; !- Outlet Port

OS:Connection,
  {3e47d1f0-7458-4997-9494-1767767669ea}, !- Handle
  {f5e26c8d-05ab-435c-af0f-886b121c50be}, !- Source Object
  3,                                      !- Outlet Port
  {709e8b6b-edda-4154-ab10-1f12a21de2f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5c01093-b8b3-44eb-87eb-d9316cefdfac}, !- Handle
  {a8bb32f0-4430-4193-a7ad-e6c5c73c2efe}, !- Source Object
  2,                                      !- Outlet Port
  {0cd3247d-ff4a-4572-947f-65b5217c6bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f680dbb-a4a8-4b34-a13d-fa03d91f0d84}, !- Handle
  {0cd3247d-ff4a-4572-947f-65b5217c6bfb}, !- Source Object
  3,                                      !- Outlet Port
  {9d48b119-2bb0-4c40-9276-d9a55229d6c2}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {34bcd3ed-c697-4c05-a69a-682416b4351e}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid Air Terminal Inlet Air Node, !- Name
  {95b41b23-e103-4b1d-b5ef-6fe35b72204d}, !- Inlet Port
  {a327820e-4733-4e96-92e6-cd343cd86832}; !- Outlet Port

OS:Connection,
  {95b41b23-e103-4b1d-b5ef-6fe35b72204d}, !- Handle
  {f174366a-ad2a-4d6b-be9b-bc6eb001bfad}, !- Source Object
  4,                                      !- Outlet Port
  {34bcd3ed-c697-4c05-a69a-682416b4351e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a327820e-4733-4e96-92e6-cd343cd86832}, !- Handle
  {34bcd3ed-c697-4c05-a69a-682416b4351e}, !- Source Object
  3,                                      !- Outlet Port
  {212e9949-b8df-429c-842a-a539ef7384f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3e52a17-50f9-47f9-9799-3de5d69f63b0}, !- Handle
  {212e9949-b8df-429c-842a-a539ef7384f8}, !- Source Object
  4,                                      !- Outlet Port
  {f5e26c8d-05ab-435c-af0f-886b121c50be}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b5915b09-4de7-4b3d-9575-e3bc16a47ae9}, !- Handle
  Schedule Constant 63,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2ca793f5-c371-47a5-9b0e-554e89235c33}, !- Handle
  Schedule Constant 64,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6d87333e-4c83-456e-b5ca-5593bdbd890e}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {1c16c89b-d12c-4bec-8488-9876f9e9f796}, !- Air Inlet Node Name
  {cb912884-a32c-49ab-aef2-f8af2c1fc345}, !- Air Outlet Node Name
  18.8851613767088;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1268e081-9034-4c50-a165-4686e1dea08a}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid Air Terminal Outlet Air Node, !- Name
  {cb912884-a32c-49ab-aef2-f8af2c1fc345}, !- Inlet Port
  {4e430ff3-bf8b-4fe2-a15a-5600568221cd}; !- Outlet Port

OS:Node,
  {0edf9549-4317-45a4-9130-6342611c31aa}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid Return Air Node, !- Name
  {080796f7-c2a2-4642-a4e5-f9f6531e1386}, !- Inlet Port
  {7323da08-02d1-43a1-afde-0a081a09445b}; !- Outlet Port

OS:Connection,
  {4e430ff3-bf8b-4fe2-a15a-5600568221cd}, !- Handle
  {1268e081-9034-4c50-a165-4686e1dea08a}, !- Source Object
  3,                                      !- Outlet Port
  {9694df0a-96d2-45fa-a2f2-6c89e4e3f188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {080796f7-c2a2-4642-a4e5-f9f6531e1386}, !- Handle
  {8e409251-c4b8-4a2c-87f2-cc60df50e811}, !- Source Object
  2,                                      !- Outlet Port
  {0edf9549-4317-45a4-9130-6342611c31aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7323da08-02d1-43a1-afde-0a081a09445b}, !- Handle
  {0edf9549-4317-45a4-9130-6342611c31aa}, !- Source Object
  3,                                      !- Outlet Port
  {9d48b119-2bb0-4c40-9276-d9a55229d6c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f8440d5e-fbf9-4cf9-aeb6-0638b64cf8ee}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid Air Terminal Inlet Air Node, !- Name
  {f8b31434-7a45-4ab3-a912-0384e873101e}, !- Inlet Port
  {1c16c89b-d12c-4bec-8488-9876f9e9f796}; !- Outlet Port

OS:Connection,
  {f8b31434-7a45-4ab3-a912-0384e873101e}, !- Handle
  {f174366a-ad2a-4d6b-be9b-bc6eb001bfad}, !- Source Object
  5,                                      !- Outlet Port
  {f8440d5e-fbf9-4cf9-aeb6-0638b64cf8ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c16c89b-d12c-4bec-8488-9876f9e9f796}, !- Handle
  {f8440d5e-fbf9-4cf9-aeb6-0638b64cf8ee}, !- Source Object
  3,                                      !- Outlet Port
  {6d87333e-4c83-456e-b5ca-5593bdbd890e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb912884-a32c-49ab-aef2-f8af2c1fc345}, !- Handle
  {6d87333e-4c83-456e-b5ca-5593bdbd890e}, !- Source Object
  4,                                      !- Outlet Port
  {1268e081-9034-4c50-a165-4686e1dea08a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {62e20548-6729-4245-b81e-5d11e550a656}, !- Handle
  Schedule Constant 65,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c687e074-6770-4e8b-93c1-282f1d76ec8a}, !- Handle
  Schedule Constant 66,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {98700372-2d93-4c65-af1f-be623f47e2a6}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {aad670c2-14a4-4bc3-acb1-10378936cff1}, !- Air Inlet Node Name
  {4acdfd89-8e49-45f7-a054-238fbc4dabe1}, !- Air Outlet Node Name
  0.31070659923072;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8af037b2-fbca-4a1b-b8ac-c6e64d5e7b2e}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid Air Terminal Outlet Air Node, !- Name
  {4acdfd89-8e49-45f7-a054-238fbc4dabe1}, !- Inlet Port
  {08e86326-18cc-44e6-a264-5943d395c976}; !- Outlet Port

OS:Node,
  {c8139e42-84de-4a2b-a39d-958af2dfa391}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid Return Air Node, !- Name
  {c1930113-027c-4429-b4bb-e6292e69554e}, !- Inlet Port
  {47523659-d244-44da-a8bf-e21dbd39dd8b}; !- Outlet Port

OS:Connection,
  {08e86326-18cc-44e6-a264-5943d395c976}, !- Handle
  {8af037b2-fbca-4a1b-b8ac-c6e64d5e7b2e}, !- Source Object
  3,                                      !- Outlet Port
  {0415f8cd-963c-4163-9fc0-892b795785a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1930113-027c-4429-b4bb-e6292e69554e}, !- Handle
  {99894846-e11e-4cca-808f-81a6fa7749d0}, !- Source Object
  2,                                      !- Outlet Port
  {c8139e42-84de-4a2b-a39d-958af2dfa391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47523659-d244-44da-a8bf-e21dbd39dd8b}, !- Handle
  {c8139e42-84de-4a2b-a39d-958af2dfa391}, !- Source Object
  3,                                      !- Outlet Port
  {9d48b119-2bb0-4c40-9276-d9a55229d6c2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5df71116-61be-4739-b977-2c5e21065215}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid Air Terminal Inlet Air Node, !- Name
  {4d833274-0725-4a33-8a52-2616aba7089e}, !- Inlet Port
  {aad670c2-14a4-4bc3-acb1-10378936cff1}; !- Outlet Port

OS:Connection,
  {4d833274-0725-4a33-8a52-2616aba7089e}, !- Handle
  {f174366a-ad2a-4d6b-be9b-bc6eb001bfad}, !- Source Object
  6,                                      !- Outlet Port
  {5df71116-61be-4739-b977-2c5e21065215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aad670c2-14a4-4bc3-acb1-10378936cff1}, !- Handle
  {5df71116-61be-4739-b977-2c5e21065215}, !- Source Object
  3,                                      !- Outlet Port
  {98700372-2d93-4c65-af1f-be623f47e2a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4acdfd89-8e49-45f7-a054-238fbc4dabe1}, !- Handle
  {98700372-2d93-4c65-af1f-be623f47e2a6}, !- Source Object
  4,                                      !- Outlet Port
  {8af037b2-fbca-4a1b-b8ac-c6e64d5e7b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ec3c50ca-5993-4e9d-bba0-8eee3516f1d3}, !- Handle
  Schedule Constant 67,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {8b88bb18-2443-4ca9-8c5c-0d43677f30ef}, !- Handle
  Schedule Constant 68,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9690ce71-1a74-4c65-9d28-d7892709a18d}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {567a0854-d143-4a38-9b92-c558f2c99b2a}, !- Air Inlet Node Name
  {dd7b0e52-5e7e-49d2-b648-f4d502e50f9d}, !- Air Outlet Node Name
  1.28762463932106;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {21bc17e5-15af-4f64-809a-0fda32057582}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid Air Terminal Outlet Air Node, !- Name
  {dd7b0e52-5e7e-49d2-b648-f4d502e50f9d}, !- Inlet Port
  {e818d71c-042d-452c-ae3d-abbcc494b365}; !- Outlet Port

OS:Node,
  {73f5ba82-4bb8-49e0-a341-1eadacc69e2e}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid Return Air Node, !- Name
  {1bf1d678-3940-4bcc-9cf2-3670a268e527}, !- Inlet Port
  {d5db76ea-c09c-4641-a050-528848cbc853}; !- Outlet Port

OS:Connection,
  {e818d71c-042d-452c-ae3d-abbcc494b365}, !- Handle
  {21bc17e5-15af-4f64-809a-0fda32057582}, !- Source Object
  3,                                      !- Outlet Port
  {2b00ca4d-baa8-4261-b197-c7060d3c0552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bf1d678-3940-4bcc-9cf2-3670a268e527}, !- Handle
  {2ce7d80a-6115-435d-89fc-9a59c5e92380}, !- Source Object
  2,                                      !- Outlet Port
  {73f5ba82-4bb8-49e0-a341-1eadacc69e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5db76ea-c09c-4641-a050-528848cbc853}, !- Handle
  {73f5ba82-4bb8-49e0-a341-1eadacc69e2e}, !- Source Object
  3,                                      !- Outlet Port
  {9d48b119-2bb0-4c40-9276-d9a55229d6c2}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5727c1e8-24d3-42d0-841e-23f7e7e66fcc}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid Air Terminal Inlet Air Node, !- Name
  {ef7a5c8e-353b-4bf5-ae8d-52f44420e13d}, !- Inlet Port
  {567a0854-d143-4a38-9b92-c558f2c99b2a}; !- Outlet Port

OS:Connection,
  {ef7a5c8e-353b-4bf5-ae8d-52f44420e13d}, !- Handle
  {f174366a-ad2a-4d6b-be9b-bc6eb001bfad}, !- Source Object
  7,                                      !- Outlet Port
  {5727c1e8-24d3-42d0-841e-23f7e7e66fcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {567a0854-d143-4a38-9b92-c558f2c99b2a}, !- Handle
  {5727c1e8-24d3-42d0-841e-23f7e7e66fcc}, !- Source Object
  3,                                      !- Outlet Port
  {9690ce71-1a74-4c65-9d28-d7892709a18d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd7b0e52-5e7e-49d2-b648-f4d502e50f9d}, !- Handle
  {9690ce71-1a74-4c65-9d28-d7892709a18d}, !- Source Object
  4,                                      !- Outlet Port
  {21bc17e5-15af-4f64-809a-0fda32057582}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {77edf210-fa45-4640-9762-c3322b1a4f34}, !- Handle
  Schedule Constant 69,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {dfd553e1-b21e-4656-a9ec-2ac7caa0307d}, !- Handle
  Schedule Constant 70,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {28ab67c0-861f-4adf-a0c0-da87c251e14e}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {05da187e-4cbf-4ca6-8818-40aa01887300}, !- Air Inlet Node Name
  {c0ef22c8-ca98-492d-bef0-eb0b05df892c}, !- Air Outlet Node Name
  0.02118454085664;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3842e6ff-fee5-4005-8b3e-e36e75bbbec3}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid Air Terminal Outlet Air Node, !- Name
  {c0ef22c8-ca98-492d-bef0-eb0b05df892c}, !- Inlet Port
  {c8314cd6-0ddd-40ec-99f8-fcdf5f926579}; !- Outlet Port

OS:Node,
  {faae89a5-3bfc-41d0-ba99-b82acd5347aa}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid Return Air Node, !- Name
  {8a937f8d-a266-47d6-ac3c-b356c0ede63d}, !- Inlet Port
  {5431a5df-abd7-4fb1-94ff-2be092043e41}; !- Outlet Port

OS:Connection,
  {c8314cd6-0ddd-40ec-99f8-fcdf5f926579}, !- Handle
  {3842e6ff-fee5-4005-8b3e-e36e75bbbec3}, !- Source Object
  3,                                      !- Outlet Port
  {70e4e48f-7b08-409a-91ce-ecdf4bc3ff91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a937f8d-a266-47d6-ac3c-b356c0ede63d}, !- Handle
  {ce8df3b5-aa01-4799-a8f3-b00999a1f937}, !- Source Object
  2,                                      !- Outlet Port
  {faae89a5-3bfc-41d0-ba99-b82acd5347aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5431a5df-abd7-4fb1-94ff-2be092043e41}, !- Handle
  {faae89a5-3bfc-41d0-ba99-b82acd5347aa}, !- Source Object
  3,                                      !- Outlet Port
  {9d48b119-2bb0-4c40-9276-d9a55229d6c2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {62397268-aad0-4c3b-8226-f80402a1201e}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid Air Terminal Inlet Air Node, !- Name
  {fe22a14c-5bf9-4672-b22a-e2e6dfac59eb}, !- Inlet Port
  {05da187e-4cbf-4ca6-8818-40aa01887300}; !- Outlet Port

OS:Connection,
  {fe22a14c-5bf9-4672-b22a-e2e6dfac59eb}, !- Handle
  {f174366a-ad2a-4d6b-be9b-bc6eb001bfad}, !- Source Object
  8,                                      !- Outlet Port
  {62397268-aad0-4c3b-8226-f80402a1201e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05da187e-4cbf-4ca6-8818-40aa01887300}, !- Handle
  {62397268-aad0-4c3b-8226-f80402a1201e}, !- Source Object
  3,                                      !- Outlet Port
  {28ab67c0-861f-4adf-a0c0-da87c251e14e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0ef22c8-ca98-492d-bef0-eb0b05df892c}, !- Handle
  {28ab67c0-861f-4adf-a0c0-da87c251e14e}, !- Source Object
  4,                                      !- Outlet Port
  {3842e6ff-fee5-4005-8b3e-e36e75bbbec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {77d56906-459f-4334-a9b5-4371cf039c5b}, !- Handle
  Schedule Constant 71,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d0d144a8-d5d3-4051-8844-7341682f08f2}, !- Handle
  Schedule Constant 72,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {312438bd-64e6-48ec-96f7-ac0b7b731308}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Mid Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {561192dc-8ed9-4ff6-8867-334ae70db5eb}, !- Air Inlet Node Name
  {47e51adb-294e-4de8-a573-4e7574c099e7}, !- Air Outlet Node Name
  0.0823090027416655;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {09fb5e3d-8c1b-41f5-a8d0-b4211c33904e}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Mid Air Terminal Outlet Air Node, !- Name
  {47e51adb-294e-4de8-a573-4e7574c099e7}, !- Inlet Port
  {37408f50-6d3e-4ec8-9281-5b669166d8ec}; !- Outlet Port

OS:Node,
  {6c919cd0-cf43-4845-be81-666429e38779}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Mid Return Air Node, !- Name
  {047dea55-d0c3-48cf-a676-1d114d7225cd}, !- Inlet Port
  {2184f52d-86bc-4099-931f-80c4e905f117}; !- Outlet Port

OS:Connection,
  {37408f50-6d3e-4ec8-9281-5b669166d8ec}, !- Handle
  {09fb5e3d-8c1b-41f5-a8d0-b4211c33904e}, !- Source Object
  3,                                      !- Outlet Port
  {2ee5fd0a-df95-485f-926b-e3b2e96c9ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {047dea55-d0c3-48cf-a676-1d114d7225cd}, !- Handle
  {661bd445-9f70-413e-8e59-26809980c3bb}, !- Source Object
  2,                                      !- Outlet Port
  {6c919cd0-cf43-4845-be81-666429e38779}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2184f52d-86bc-4099-931f-80c4e905f117}, !- Handle
  {6c919cd0-cf43-4845-be81-666429e38779}, !- Source Object
  3,                                      !- Outlet Port
  {9d48b119-2bb0-4c40-9276-d9a55229d6c2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {459bff3a-df0d-4e67-a2d1-55e352454e12}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Mid Air Terminal Inlet Air Node, !- Name
  {b72591b3-6f23-4097-aad8-94de2331143a}, !- Inlet Port
  {561192dc-8ed9-4ff6-8867-334ae70db5eb}; !- Outlet Port

OS:Connection,
  {b72591b3-6f23-4097-aad8-94de2331143a}, !- Handle
  {f174366a-ad2a-4d6b-be9b-bc6eb001bfad}, !- Source Object
  9,                                      !- Outlet Port
  {459bff3a-df0d-4e67-a2d1-55e352454e12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {561192dc-8ed9-4ff6-8867-334ae70db5eb}, !- Handle
  {459bff3a-df0d-4e67-a2d1-55e352454e12}, !- Source Object
  3,                                      !- Outlet Port
  {312438bd-64e6-48ec-96f7-ac0b7b731308}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47e51adb-294e-4de8-a573-4e7574c099e7}, !- Handle
  {312438bd-64e6-48ec-96f7-ac0b7b731308}, !- Source Object
  4,                                      !- Outlet Port
  {09fb5e3d-8c1b-41f5-a8d0-b4211c33904e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1946acf8-de76-4b5a-8c16-26ab326a69b2}, !- Handle
  Schedule Constant 73,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7d13447f-8df5-4cbc-bf35-d53a8e5c0f06}, !- Handle
  Schedule Constant 74,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {933008fc-4aaa-4ab7-9610-c4259fb50d07}, !- Handle
  Zone Htl GuestRmUnOcc A end_b - Story Mid Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {69bfc55b-1d48-4ac1-afdc-1732c8f7825f}, !- Air Inlet Node Name
  {bc0b291c-3fe6-4be3-b75f-ab9dc86715bd}, !- Air Outlet Node Name
  0.02118454085664;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {59cb36ce-e34e-4e10-8821-d828ee5ea55d}, !- Handle
  Zone Htl GuestRmUnOcc A end_b - Story Mid Air Terminal Outlet Air Node, !- Name
  {bc0b291c-3fe6-4be3-b75f-ab9dc86715bd}, !- Inlet Port
  {09cf7328-df7f-4f54-ac48-cd2e5df9dc80}; !- Outlet Port

OS:Node,
  {4af0853d-7060-4852-8142-9593c9386148}, !- Handle
  Zone Htl GuestRmUnOcc A end_b - Story Mid Return Air Node, !- Name
  {fd51abe5-78fe-473b-889b-fb390218c531}, !- Inlet Port
  {aa602a8e-87e4-4ee1-96bb-e6c50c39bfb3}; !- Outlet Port

OS:Connection,
  {09cf7328-df7f-4f54-ac48-cd2e5df9dc80}, !- Handle
  {59cb36ce-e34e-4e10-8821-d828ee5ea55d}, !- Source Object
  3,                                      !- Outlet Port
  {4189734f-c496-4897-afd5-8db1d6aadd79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd51abe5-78fe-473b-889b-fb390218c531}, !- Handle
  {4de34e7e-5a56-4c2a-b347-de9c921eb5ba}, !- Source Object
  2,                                      !- Outlet Port
  {4af0853d-7060-4852-8142-9593c9386148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa602a8e-87e4-4ee1-96bb-e6c50c39bfb3}, !- Handle
  {4af0853d-7060-4852-8142-9593c9386148}, !- Source Object
  3,                                      !- Outlet Port
  {9d48b119-2bb0-4c40-9276-d9a55229d6c2}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {eed6a835-6cad-47de-8b1f-83f15b401349}, !- Handle
  Zone Htl GuestRmUnOcc A end_b - Story Mid Air Terminal Inlet Air Node, !- Name
  {4d08b746-954d-4056-877f-b5bc852f4d23}, !- Inlet Port
  {69bfc55b-1d48-4ac1-afdc-1732c8f7825f}; !- Outlet Port

OS:Connection,
  {4d08b746-954d-4056-877f-b5bc852f4d23}, !- Handle
  {f174366a-ad2a-4d6b-be9b-bc6eb001bfad}, !- Source Object
  10,                                     !- Outlet Port
  {eed6a835-6cad-47de-8b1f-83f15b401349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69bfc55b-1d48-4ac1-afdc-1732c8f7825f}, !- Handle
  {eed6a835-6cad-47de-8b1f-83f15b401349}, !- Source Object
  3,                                      !- Outlet Port
  {933008fc-4aaa-4ab7-9610-c4259fb50d07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc0b291c-3fe6-4be3-b75f-ab9dc86715bd}, !- Handle
  {933008fc-4aaa-4ab7-9610-c4259fb50d07}, !- Source Object
  4,                                      !- Outlet Port
  {59cb36ce-e34e-4e10-8821-d828ee5ea55d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {50190c47-5833-4967-aef9-44c42de342bf}, !- Handle
  Schedule Constant 75,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c49ebc09-6cd2-4640-bf0f-ee0a569fee56}, !- Handle
  Schedule Constant 76,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {64fe8ee8-28c4-45c2-89cb-45c7e9f1ee86}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Mid Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {6e84ab46-47ad-4c47-8c40-2f65feab73d1}, !- Air Inlet Node Name
  {2e95864e-aed7-4f9d-bb5f-c58c6ae0a50b}, !- Air Outlet Node Name
  1.20719870687776;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ff6b07bd-aa75-4423-a4e7-cbcd11225b83}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Mid Air Terminal Outlet Air Node, !- Name
  {2e95864e-aed7-4f9d-bb5f-c58c6ae0a50b}, !- Inlet Port
  {becb1722-7600-4549-9f5f-6b81dbd59ce5}; !- Outlet Port

OS:Node,
  {32a188f2-1d02-4f1c-b5d1-f5d8d30fc49c}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Mid Return Air Node, !- Name
  {046093f5-3c5e-4c74-b890-cf268925b184}, !- Inlet Port
  {5af11671-5967-4ea0-a541-e332957e144d}; !- Outlet Port

OS:Connection,
  {becb1722-7600-4549-9f5f-6b81dbd59ce5}, !- Handle
  {ff6b07bd-aa75-4423-a4e7-cbcd11225b83}, !- Source Object
  3,                                      !- Outlet Port
  {489f2ec4-3f3e-4524-a925-db9cdce663aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {046093f5-3c5e-4c74-b890-cf268925b184}, !- Handle
  {8110acf4-c411-44e5-b283-e26007e0e3bd}, !- Source Object
  2,                                      !- Outlet Port
  {32a188f2-1d02-4f1c-b5d1-f5d8d30fc49c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5af11671-5967-4ea0-a541-e332957e144d}, !- Handle
  {32a188f2-1d02-4f1c-b5d1-f5d8d30fc49c}, !- Source Object
  3,                                      !- Outlet Port
  {9d48b119-2bb0-4c40-9276-d9a55229d6c2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d1e33e93-18b9-4511-88b1-ccada9029d46}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Mid Air Terminal Inlet Air Node, !- Name
  {661598db-a5ab-4c2e-97d9-3d49de025408}, !- Inlet Port
  {6e84ab46-47ad-4c47-8c40-2f65feab73d1}; !- Outlet Port

OS:Connection,
  {661598db-a5ab-4c2e-97d9-3d49de025408}, !- Handle
  {f174366a-ad2a-4d6b-be9b-bc6eb001bfad}, !- Source Object
  11,                                     !- Outlet Port
  {d1e33e93-18b9-4511-88b1-ccada9029d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e84ab46-47ad-4c47-8c40-2f65feab73d1}, !- Handle
  {d1e33e93-18b9-4511-88b1-ccada9029d46}, !- Source Object
  3,                                      !- Outlet Port
  {64fe8ee8-28c4-45c2-89cb-45c7e9f1ee86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e95864e-aed7-4f9d-bb5f-c58c6ae0a50b}, !- Handle
  {64fe8ee8-28c4-45c2-89cb-45c7e9f1ee86}, !- Source Object
  4,                                      !- Outlet Port
  {ff6b07bd-aa75-4423-a4e7-cbcd11225b83}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {16f5729e-75fa-4199-9724-ff31e7580026}, !- Handle
  Schedule Constant 77,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {3796fd31-d1e3-4f06-a587-9b54d910a6de}, !- Handle
  Schedule Constant 78,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {11f0a985-0ac3-4741-b5a1-a0ad53b86070}, !- Handle
  Zone Htl GuestRmUnOcc B end_b - Story Mid Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {46bad0cd-ee4c-40e3-bb46-fad3f84425fc}, !- Air Inlet Node Name
  {5db41f91-e23b-43d3-a36e-947b18fee585}, !- Air Outlet Node Name
  0.31070659923072;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c7b78a80-4529-4966-8738-cf8ca52052cc}, !- Handle
  Zone Htl GuestRmUnOcc B end_b - Story Mid Air Terminal Outlet Air Node, !- Name
  {5db41f91-e23b-43d3-a36e-947b18fee585}, !- Inlet Port
  {0e366dca-5cf1-4e49-ac4d-9a370617c688}; !- Outlet Port

OS:Node,
  {c82e7228-d30a-45e3-9f8c-15e759a927ca}, !- Handle
  Zone Htl GuestRmUnOcc B end_b - Story Mid Return Air Node, !- Name
  {5e25d09e-5c7d-4dc8-98f1-44a4a6339f73}, !- Inlet Port
  {0e6c6f73-9910-4980-9c29-11fbd08a687f}; !- Outlet Port

OS:Connection,
  {0e366dca-5cf1-4e49-ac4d-9a370617c688}, !- Handle
  {c7b78a80-4529-4966-8738-cf8ca52052cc}, !- Source Object
  3,                                      !- Outlet Port
  {e35c934c-2d98-4ebc-a405-3dd834f6eaba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e25d09e-5c7d-4dc8-98f1-44a4a6339f73}, !- Handle
  {f2b68661-47df-4105-87e4-3a94f733cf21}, !- Source Object
  2,                                      !- Outlet Port
  {c82e7228-d30a-45e3-9f8c-15e759a927ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e6c6f73-9910-4980-9c29-11fbd08a687f}, !- Handle
  {c82e7228-d30a-45e3-9f8c-15e759a927ca}, !- Source Object
  3,                                      !- Outlet Port
  {9d48b119-2bb0-4c40-9276-d9a55229d6c2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ef73a218-fe23-4acc-9a00-6df558ec544e}, !- Handle
  Zone Htl GuestRmUnOcc B end_b - Story Mid Air Terminal Inlet Air Node, !- Name
  {10f6f51e-19b5-4431-b9d8-763e8a578b7e}, !- Inlet Port
  {46bad0cd-ee4c-40e3-bb46-fad3f84425fc}; !- Outlet Port

OS:Connection,
  {10f6f51e-19b5-4431-b9d8-763e8a578b7e}, !- Handle
  {f174366a-ad2a-4d6b-be9b-bc6eb001bfad}, !- Source Object
  12,                                     !- Outlet Port
  {ef73a218-fe23-4acc-9a00-6df558ec544e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46bad0cd-ee4c-40e3-bb46-fad3f84425fc}, !- Handle
  {ef73a218-fe23-4acc-9a00-6df558ec544e}, !- Source Object
  3,                                      !- Outlet Port
  {11f0a985-0ac3-4741-b5a1-a0ad53b86070}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5db41f91-e23b-43d3-a36e-947b18fee585}, !- Handle
  {11f0a985-0ac3-4741-b5a1-a0ad53b86070}, !- Source Object
  4,                                      !- Outlet Port
  {c7b78a80-4529-4966-8738-cf8ca52052cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6ea415bb-7001-4fa9-b0d4-906a7f004ab9}, !- Handle
  Schedule Constant 79,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {46ff6507-7e78-4459-bc44-c601956fad28}, !- Handle
  Schedule Constant 80,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {10988386-9671-4f68-9a2f-64324b396269}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Mid Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {f5329ce4-9b29-486c-9420-7ba76ea4caf1}, !- Air Inlet Node Name
  {18301f30-0cab-4b9b-915b-20a48af33657}, !- Air Outlet Node Name
  0.0823090027416655;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f75ff9de-b351-4ef2-b2b9-fa2c529f622d}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Mid Air Terminal Outlet Air Node, !- Name
  {18301f30-0cab-4b9b-915b-20a48af33657}, !- Inlet Port
  {d0b08d04-e273-4932-9cf5-6059f07ca981}; !- Outlet Port

OS:Node,
  {b05f12eb-8edb-48e8-957c-75746eb94758}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Mid Return Air Node, !- Name
  {bc3eb32e-ff7a-4626-80d7-8b3dad9a60d3}, !- Inlet Port
  {498dab13-af26-4f4e-83d7-308eaead13e3}; !- Outlet Port

OS:Connection,
  {d0b08d04-e273-4932-9cf5-6059f07ca981}, !- Handle
  {f75ff9de-b351-4ef2-b2b9-fa2c529f622d}, !- Source Object
  3,                                      !- Outlet Port
  {9a6714e3-ebe2-46d2-a955-b5bc04109bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc3eb32e-ff7a-4626-80d7-8b3dad9a60d3}, !- Handle
  {75fa0db9-0b52-4feb-892f-6746c5dc90ac}, !- Source Object
  2,                                      !- Outlet Port
  {b05f12eb-8edb-48e8-957c-75746eb94758}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {498dab13-af26-4f4e-83d7-308eaead13e3}, !- Handle
  {b05f12eb-8edb-48e8-957c-75746eb94758}, !- Source Object
  3,                                      !- Outlet Port
  {9d48b119-2bb0-4c40-9276-d9a55229d6c2}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {8ca25109-24af-4ae9-b450-5834a2fa4f34}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Mid Air Terminal Inlet Air Node, !- Name
  {fddd1701-650a-4c92-8515-abb038706e26}, !- Inlet Port
  {f5329ce4-9b29-486c-9420-7ba76ea4caf1}; !- Outlet Port

OS:Connection,
  {fddd1701-650a-4c92-8515-abb038706e26}, !- Handle
  {f174366a-ad2a-4d6b-be9b-bc6eb001bfad}, !- Source Object
  13,                                     !- Outlet Port
  {8ca25109-24af-4ae9-b450-5834a2fa4f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5329ce4-9b29-486c-9420-7ba76ea4caf1}, !- Handle
  {8ca25109-24af-4ae9-b450-5834a2fa4f34}, !- Source Object
  3,                                      !- Outlet Port
  {10988386-9671-4f68-9a2f-64324b396269}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18301f30-0cab-4b9b-915b-20a48af33657}, !- Handle
  {10988386-9671-4f68-9a2f-64324b396269}, !- Source Object
  4,                                      !- Outlet Port
  {f75ff9de-b351-4ef2-b2b9-fa2c529f622d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {74d1f33e-e444-43f5-aec4-a49affb04222}, !- Handle
  Schedule Constant 81,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {528bf0b6-316a-4707-addc-71213b68b265}, !- Handle
  Schedule Constant 82,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5afc163d-b2c0-4088-9b3f-f8375562bf91}, !- Handle
  Zone Htl GuestRmUnOcc C end_b - Story Mid Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {0f49392a-7b7e-4cab-b559-9cb650b583ac}, !- Air Inlet Node Name
  {2b9ad7fe-01c2-4e93-a33e-81bc690aad6c}, !- Air Outlet Node Name
  0.02118454085664;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2dddf7e4-b424-4bfe-a83f-6d03a6e83873}, !- Handle
  Zone Htl GuestRmUnOcc C end_b - Story Mid Air Terminal Outlet Air Node, !- Name
  {2b9ad7fe-01c2-4e93-a33e-81bc690aad6c}, !- Inlet Port
  {52c7b5e8-73cc-41cf-a113-f4c1afa8977f}; !- Outlet Port

OS:Node,
  {9fbdab95-3d89-4ab8-95b2-4f28c5f3843f}, !- Handle
  Zone Htl GuestRmUnOcc C end_b - Story Mid Return Air Node, !- Name
  {142a25b7-61f7-49eb-9c5c-d6b9a4ef9f3b}, !- Inlet Port
  {254bbe9a-e399-474d-aca0-5bc1ec3f287b}; !- Outlet Port

OS:Connection,
  {52c7b5e8-73cc-41cf-a113-f4c1afa8977f}, !- Handle
  {2dddf7e4-b424-4bfe-a83f-6d03a6e83873}, !- Source Object
  3,                                      !- Outlet Port
  {39cf82fc-faa4-4d34-afb5-51fbbc72b966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {142a25b7-61f7-49eb-9c5c-d6b9a4ef9f3b}, !- Handle
  {007db89a-c416-4c15-9848-dc5238067c7b}, !- Source Object
  2,                                      !- Outlet Port
  {9fbdab95-3d89-4ab8-95b2-4f28c5f3843f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {254bbe9a-e399-474d-aca0-5bc1ec3f287b}, !- Handle
  {9fbdab95-3d89-4ab8-95b2-4f28c5f3843f}, !- Source Object
  3,                                      !- Outlet Port
  {9d48b119-2bb0-4c40-9276-d9a55229d6c2}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {704167a3-3987-4ae0-8c92-0cf23660e02a}, !- Handle
  Zone Htl GuestRmUnOcc C end_b - Story Mid Air Terminal Inlet Air Node, !- Name
  {22ee763f-76d4-4c71-817d-315306fe2d2e}, !- Inlet Port
  {0f49392a-7b7e-4cab-b559-9cb650b583ac}; !- Outlet Port

OS:Connection,
  {22ee763f-76d4-4c71-817d-315306fe2d2e}, !- Handle
  {f174366a-ad2a-4d6b-be9b-bc6eb001bfad}, !- Source Object
  14,                                     !- Outlet Port
  {704167a3-3987-4ae0-8c92-0cf23660e02a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f49392a-7b7e-4cab-b559-9cb650b583ac}, !- Handle
  {704167a3-3987-4ae0-8c92-0cf23660e02a}, !- Source Object
  3,                                      !- Outlet Port
  {5afc163d-b2c0-4088-9b3f-f8375562bf91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b9ad7fe-01c2-4e93-a33e-81bc690aad6c}, !- Handle
  {5afc163d-b2c0-4088-9b3f-f8375562bf91}, !- Source Object
  4,                                      !- Outlet Port
  {2dddf7e4-b424-4bfe-a83f-6d03a6e83873}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a08ad1aa-e000-45ac-acf6-6d9c7b82e9d3}, !- Handle
  Schedule Constant 83,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {26f9dfcd-df62-44f3-b36e-536084624b36}, !- Handle
  Schedule Constant 84,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {35bd7469-0fa6-4b1c-a72b-e035c42d3fd2}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.00703499021785394,                    !- Design Water Flow Rate {m3/s}
  11.4604168188361,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9012260818477,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00842200250217826,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00842200250217826,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e4eb0a88-e085-4467-87c1-0371cbc5042a}, !- Water Inlet Node Name
  {6acf0ba2-a8bc-40fc-81f4-1c595fa55efa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {1bbdd7c5-20b2-411d-92ea-d4088770cb42}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {11c4d671-e964-4945-87a1-bb2e9219fdf7}, !- Inlet Port
  {e4eb0a88-e085-4467-87c1-0371cbc5042a}; !- Outlet Port

OS:Connection,
  {11c4d671-e964-4945-87a1-bb2e9219fdf7}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  36,                                     !- Outlet Port
  {1bbdd7c5-20b2-411d-92ea-d4088770cb42}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {485295a3-8869-469e-a9c5-fddeab85662c}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {6acf0ba2-a8bc-40fc-81f4-1c595fa55efa}, !- Inlet Port
  {10166377-173a-4190-9314-38e20038b924}; !- Outlet Port

OS:Connection,
  {e4eb0a88-e085-4467-87c1-0371cbc5042a}, !- Handle
  {1bbdd7c5-20b2-411d-92ea-d4088770cb42}, !- Source Object
  3,                                      !- Outlet Port
  {35bd7469-0fa6-4b1c-a72b-e035c42d3fd2}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6acf0ba2-a8bc-40fc-81f4-1c595fa55efa}, !- Handle
  {35bd7469-0fa6-4b1c-a72b-e035c42d3fd2}, !- Source Object
  11,                                     !- Outlet Port
  {485295a3-8869-469e-a9c5-fddeab85662c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10166377-173a-4190-9314-38e20038b924}, !- Handle
  {485295a3-8869-469e-a9c5-fddeab85662c}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0507dc17-8966-407f-a9e7-123189af1eb9}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid FCU Cooling Coil Controller, !- Name
  {35bd7469-0fa6-4b1c-a72b-e035c42d3fd2}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {75202679-0d95-495a-8a25-454d137d1f5c}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  2159.19365783957,                       !- U-Factor Times Area Value {W/K}
  0.00208104881634855,                    !- Maximum Water Flow Rate {m3/s}
  {9a1c63f9-1e58-42cc-a8ae-aec06e191914}, !- Water Inlet Node Name
  {8582bba0-702e-4031-b34e-90ce988d5c40}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  95143.0546248759,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {12eb743e-86a1-45a7-b639-6c9abf333f0d}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {51a5b67b-e42e-4cee-8438-697d7806d3ef}, !- Inlet Port
  {9a1c63f9-1e58-42cc-a8ae-aec06e191914}; !- Outlet Port

OS:Connection,
  {51a5b67b-e42e-4cee-8438-697d7806d3ef}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  36,                                     !- Outlet Port
  {12eb743e-86a1-45a7-b639-6c9abf333f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b892cd94-7922-42a9-8140-e51e95774cca}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {8582bba0-702e-4031-b34e-90ce988d5c40}, !- Inlet Port
  {75f63f2a-583e-43ff-be0f-350b8667b937}; !- Outlet Port

OS:Connection,
  {9a1c63f9-1e58-42cc-a8ae-aec06e191914}, !- Handle
  {12eb743e-86a1-45a7-b639-6c9abf333f0d}, !- Source Object
  3,                                      !- Outlet Port
  {75202679-0d95-495a-8a25-454d137d1f5c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8582bba0-702e-4031-b34e-90ce988d5c40}, !- Handle
  {75202679-0d95-495a-8a25-454d137d1f5c}, !- Source Object
  6,                                      !- Outlet Port
  {b892cd94-7922-42a9-8140-e51e95774cca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75f63f2a-583e-43ff-be0f-350b8667b937}, !- Handle
  {b892cd94-7922-42a9-8140-e51e95774cca}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8fe12f92-14b7-46e7-9113-22baa616b7b2}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid FCU Heating Coil Controller, !- Name
  {75202679-0d95-495a-8a25-454d137d1f5c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {3a3bdeaf-ae51-4946-8dcd-9b03a0adcfed}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  11.4604168188361,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3318d4d4-73a5-47c8-af61-4c4e0aa5f677}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {90a110e6-143d-4c8e-b245-c51c665212da}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {3318d4d4-73a5-47c8-af61-4c4e0aa5f677}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {90a110e6-143d-4c8e-b245-c51c665212da}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {55fcc4cb-184b-4e42-b7fa-c66da62ec6c2}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  11.4604168188361,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {48a63fb4-a2e3-4d55-9e9b-da2e16572768}, !- Air Inlet Node Name
  {0de91d5f-a30e-4892-8f20-b9906c81e043}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3a3bdeaf-ae51-4946-8dcd-9b03a0adcfed}, !- Supply Air Fan Name
  {35bd7469-0fa6-4b1c-a72b-e035c42d3fd2}, !- Cooling Coil Name
  0.00703499021785394,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {75202679-0d95-495a-8a25-454d137d1f5c}, !- Heating Coil Name
  0.00208104881634855,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b686250e-f097-4db2-b236-fef64f51b4e4}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid FCU Inlet Air Node, !- Name
  {d5b2f80a-8ee9-45c2-9539-8757a4088f3f}, !- Inlet Port
  {48a63fb4-a2e3-4d55-9e9b-da2e16572768}; !- Outlet Port

OS:Connection,
  {d5b2f80a-8ee9-45c2-9539-8757a4088f3f}, !- Handle
  {0c04bc5b-12fc-4e39-aedf-2409b690ccac}, !- Source Object
  2,                                      !- Outlet Port
  {b686250e-f097-4db2-b236-fef64f51b4e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48a63fb4-a2e3-4d55-9e9b-da2e16572768}, !- Handle
  {b686250e-f097-4db2-b236-fef64f51b4e4}, !- Source Object
  3,                                      !- Outlet Port
  {55fcc4cb-184b-4e42-b7fa-c66da62ec6c2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {648d2b89-b421-4ce1-925d-c673c200e3b7}, !- Handle
  Zone Htl GuestRmOcc A  - Story Mid FCU Outlet Air Node, !- Name
  {0de91d5f-a30e-4892-8f20-b9906c81e043}, !- Inlet Port
  {cf6e1818-5faa-4f35-9e5d-7b332eaf256d}; !- Outlet Port

OS:Connection,
  {cf6e1818-5faa-4f35-9e5d-7b332eaf256d}, !- Handle
  {648d2b89-b421-4ce1-925d-c673c200e3b7}, !- Source Object
  3,                                      !- Outlet Port
  {1c587c00-37c1-4266-816d-18429aba0c81}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0de91d5f-a30e-4892-8f20-b9906c81e043}, !- Handle
  {55fcc4cb-184b-4e42-b7fa-c66da62ec6c2}, !- Source Object
  10,                                     !- Outlet Port
  {648d2b89-b421-4ce1-925d-c673c200e3b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {8e440f21-73bc-45de-b2f2-1832334c7276}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.00016805432443566,                    !- Design Water Flow Rate {m3/s}
  0.273780089263961,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9022535779969,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00835620196751771,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00835620196751771,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8e064769-6721-434c-a6b0-0608f7143b01}, !- Water Inlet Node Name
  {a396c672-2c15-4ddc-b476-f3baa2dd5bda}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5c3f7054-6963-479f-8632-64b8d293ac9d}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {1cc7b201-c8db-4d0a-9e94-8d1648c4dc21}, !- Inlet Port
  {8e064769-6721-434c-a6b0-0608f7143b01}; !- Outlet Port

OS:Connection,
  {1cc7b201-c8db-4d0a-9e94-8d1648c4dc21}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  37,                                     !- Outlet Port
  {5c3f7054-6963-479f-8632-64b8d293ac9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1a6606c-1604-4daf-a662-dc0d3403228d}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {a396c672-2c15-4ddc-b476-f3baa2dd5bda}, !- Inlet Port
  {8b47db1b-dc79-4b3d-a0ee-d40ea9784021}; !- Outlet Port

OS:Connection,
  {8e064769-6721-434c-a6b0-0608f7143b01}, !- Handle
  {5c3f7054-6963-479f-8632-64b8d293ac9d}, !- Source Object
  3,                                      !- Outlet Port
  {8e440f21-73bc-45de-b2f2-1832334c7276}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a396c672-2c15-4ddc-b476-f3baa2dd5bda}, !- Handle
  {8e440f21-73bc-45de-b2f2-1832334c7276}, !- Source Object
  11,                                     !- Outlet Port
  {b1a6606c-1604-4daf-a662-dc0d3403228d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b47db1b-dc79-4b3d-a0ee-d40ea9784021}, !- Handle
  {b1a6606c-1604-4daf-a662-dc0d3403228d}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {89dbefe8-348e-438c-af74-3a66cc8829d3}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid FCU Cooling Coil Controller, !- Name
  {8e440f21-73bc-45de-b2f2-1832334c7276}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {0d88af6f-aa3a-4dc1-93f5-510e0d45c501}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  60.6650628782745,                       !- U-Factor Times Area Value {W/K}
  5.84764485014159e-05,                   !- Maximum Water Flow Rate {m3/s}
  {ae2c76a0-a631-45f4-80f3-5e327e6bc414}, !- Water Inlet Node Name
  {3be0e0ea-ae06-4e35-9848-8d9499bce0a0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2673.47305374653,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {506c86a5-70fe-4914-971f-763f3d43c571}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {13f9974b-00e9-4d4a-82ea-dcc18a9536a2}, !- Inlet Port
  {ae2c76a0-a631-45f4-80f3-5e327e6bc414}; !- Outlet Port

OS:Connection,
  {13f9974b-00e9-4d4a-82ea-dcc18a9536a2}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  37,                                     !- Outlet Port
  {506c86a5-70fe-4914-971f-763f3d43c571}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d979e154-e1a1-41e9-8cee-89960ee236a7}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {3be0e0ea-ae06-4e35-9848-8d9499bce0a0}, !- Inlet Port
  {ce34488c-081f-4ded-9aef-dd2f082baddb}; !- Outlet Port

OS:Connection,
  {ae2c76a0-a631-45f4-80f3-5e327e6bc414}, !- Handle
  {506c86a5-70fe-4914-971f-763f3d43c571}, !- Source Object
  3,                                      !- Outlet Port
  {0d88af6f-aa3a-4dc1-93f5-510e0d45c501}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3be0e0ea-ae06-4e35-9848-8d9499bce0a0}, !- Handle
  {0d88af6f-aa3a-4dc1-93f5-510e0d45c501}, !- Source Object
  6,                                      !- Outlet Port
  {d979e154-e1a1-41e9-8cee-89960ee236a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce34488c-081f-4ded-9aef-dd2f082baddb}, !- Handle
  {d979e154-e1a1-41e9-8cee-89960ee236a7}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9966e9d4-210c-4d6c-8178-34ff3455d5ca}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid FCU Heating Coil Controller, !- Name
  {0d88af6f-aa3a-4dc1-93f5-510e0d45c501}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {0d5b66b8-a06d-40c4-a082-ed5c8cb68934}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.273780089263961,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62eacce-dbef-415a-ae8e-10f467325196}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ceaed0d7-6de9-4bad-ad92-83344e67a68c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {c62eacce-dbef-415a-ae8e-10f467325196}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ceaed0d7-6de9-4bad-ad92-83344e67a68c}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {7559cef2-69ef-40bb-a10b-9567f22b7a6b}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.273780089263961,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ad599a9d-4cad-4040-9ce1-1c7fe67aea25}, !- Air Inlet Node Name
  {60340c5c-48d0-4599-97d6-68f589a54102}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0d5b66b8-a06d-40c4-a082-ed5c8cb68934}, !- Supply Air Fan Name
  {8e440f21-73bc-45de-b2f2-1832334c7276}, !- Cooling Coil Name
  0.00016805432443566,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0d88af6f-aa3a-4dc1-93f5-510e0d45c501}, !- Heating Coil Name
  5.84764485014159e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {de38fdfb-dfa1-447b-807b-e488364d08e8}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid FCU Inlet Air Node, !- Name
  {6d3e5775-feb3-4561-8554-d97a1c979aa9}, !- Inlet Port
  {ad599a9d-4cad-4040-9ce1-1c7fe67aea25}; !- Outlet Port

OS:Connection,
  {6d3e5775-feb3-4561-8554-d97a1c979aa9}, !- Handle
  {708fd4ff-b7d1-4a00-942e-49a3bc80908c}, !- Source Object
  2,                                      !- Outlet Port
  {de38fdfb-dfa1-447b-807b-e488364d08e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad599a9d-4cad-4040-9ce1-1c7fe67aea25}, !- Handle
  {de38fdfb-dfa1-447b-807b-e488364d08e8}, !- Source Object
  3,                                      !- Outlet Port
  {7559cef2-69ef-40bb-a10b-9567f22b7a6b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {688e91a5-48ac-4936-9041-0b5417e56539}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Mid FCU Outlet Air Node, !- Name
  {60340c5c-48d0-4599-97d6-68f589a54102}, !- Inlet Port
  {37170dd3-d0bb-46d7-9063-673534892e2c}; !- Outlet Port

OS:Connection,
  {37170dd3-d0bb-46d7-9063-673534892e2c}, !- Handle
  {688e91a5-48ac-4936-9041-0b5417e56539}, !- Source Object
  3,                                      !- Outlet Port
  {709e8b6b-edda-4154-ab10-1f12a21de2f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60340c5c-48d0-4599-97d6-68f589a54102}, !- Handle
  {7559cef2-69ef-40bb-a10b-9567f22b7a6b}, !- Source Object
  10,                                     !- Outlet Port
  {688e91a5-48ac-4936-9041-0b5417e56539}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {91fe5513-9f6c-4f40-b786-6512cb3341e0}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.0214771876342464,                     !- Design Water Flow Rate {m3/s}
  34.9891752438217,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9000696573674,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00844987454394052,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00844987454394052,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {15009c88-9e1e-488a-9fe3-f7c7cf4983ce}, !- Water Inlet Node Name
  {85c0839b-fbfc-4ea2-b2b0-717d28472e8b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b845dbb1-456c-4c3e-891d-ebadc1481b19}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {49984b10-ef32-498d-9cf0-417d5ab7b4f9}, !- Inlet Port
  {15009c88-9e1e-488a-9fe3-f7c7cf4983ce}; !- Outlet Port

OS:Connection,
  {49984b10-ef32-498d-9cf0-417d5ab7b4f9}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  38,                                     !- Outlet Port
  {b845dbb1-456c-4c3e-891d-ebadc1481b19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9331c441-1d92-4e0c-895e-81df66da1687}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {85c0839b-fbfc-4ea2-b2b0-717d28472e8b}, !- Inlet Port
  {e0786e8f-c78d-4742-901c-706eef7698fa}; !- Outlet Port

OS:Connection,
  {15009c88-9e1e-488a-9fe3-f7c7cf4983ce}, !- Handle
  {b845dbb1-456c-4c3e-891d-ebadc1481b19}, !- Source Object
  3,                                      !- Outlet Port
  {91fe5513-9f6c-4f40-b786-6512cb3341e0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {85c0839b-fbfc-4ea2-b2b0-717d28472e8b}, !- Handle
  {91fe5513-9f6c-4f40-b786-6512cb3341e0}, !- Source Object
  11,                                     !- Outlet Port
  {9331c441-1d92-4e0c-895e-81df66da1687}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0786e8f-c78d-4742-901c-706eef7698fa}, !- Handle
  {9331c441-1d92-4e0c-895e-81df66da1687}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4a1ea1fe-dce3-42ba-bc9f-bfbe2e25b7d2}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid FCU Cooling Coil Controller, !- Name
  {91fe5513-9f6c-4f40-b786-6512cb3341e0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {6ffac6e4-a490-458c-be20-1de995a185e0}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  9663.05841721628,                       !- U-Factor Times Area Value {W/K}
  0.00930990704637365,                    !- Maximum Water Flow Rate {m3/s}
  {46fa5849-bd20-4333-890b-0b4b05a195d4}, !- Water Inlet Node Name
  {5405d943-6d4f-442c-aeb7-98231a3488a6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  425637.778271747,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {53c9c235-1e2d-4bda-b65a-d491cbd85c61}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {aac3a21e-7bec-447b-96cb-89ca89b8720a}, !- Inlet Port
  {46fa5849-bd20-4333-890b-0b4b05a195d4}; !- Outlet Port

OS:Connection,
  {aac3a21e-7bec-447b-96cb-89ca89b8720a}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  38,                                     !- Outlet Port
  {53c9c235-1e2d-4bda-b65a-d491cbd85c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eef53698-c5fe-470c-804d-96d3a4e225ec}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {5405d943-6d4f-442c-aeb7-98231a3488a6}, !- Inlet Port
  {580e82a7-624f-4201-89b4-50dcb5bd8e1e}; !- Outlet Port

OS:Connection,
  {46fa5849-bd20-4333-890b-0b4b05a195d4}, !- Handle
  {53c9c235-1e2d-4bda-b65a-d491cbd85c61}, !- Source Object
  3,                                      !- Outlet Port
  {6ffac6e4-a490-458c-be20-1de995a185e0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5405d943-6d4f-442c-aeb7-98231a3488a6}, !- Handle
  {6ffac6e4-a490-458c-be20-1de995a185e0}, !- Source Object
  6,                                      !- Outlet Port
  {eef53698-c5fe-470c-804d-96d3a4e225ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {580e82a7-624f-4201-89b4-50dcb5bd8e1e}, !- Handle
  {eef53698-c5fe-470c-804d-96d3a4e225ec}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {20306f67-d096-4298-93b8-e45c14306dbc}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid FCU Heating Coil Controller, !- Name
  {6ffac6e4-a490-458c-be20-1de995a185e0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {55cc1f85-c878-4bef-8274-d79d874f33a4}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  34.9891752438217,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e10bc128-ebe0-4412-b2b1-d52b1c204e61}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9f23452e-a583-4134-accd-7f5d2f71cf68}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {e10bc128-ebe0-4412-b2b1-d52b1c204e61}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9f23452e-a583-4134-accd-7f5d2f71cf68}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {d592f7b7-6de3-44ad-9200-8aaaaf7feea0}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  34.9891752438217,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {7877a529-79dd-42b5-a5a1-0a6748171c6c}, !- Air Inlet Node Name
  {3994ec26-214d-4c2c-99c3-85e3d18a67ff}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {55cc1f85-c878-4bef-8274-d79d874f33a4}, !- Supply Air Fan Name
  {91fe5513-9f6c-4f40-b786-6512cb3341e0}, !- Cooling Coil Name
  0.0214771876342464,                     !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6ffac6e4-a490-458c-be20-1de995a185e0}, !- Heating Coil Name
  0.00930990704637365,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {1665e66b-5798-4977-a035-b0a9bd25528c}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid FCU Inlet Air Node, !- Name
  {f20540d2-ef35-4991-bb21-ee0437cf44ec}, !- Inlet Port
  {7877a529-79dd-42b5-a5a1-0a6748171c6c}; !- Outlet Port

OS:Connection,
  {f20540d2-ef35-4991-bb21-ee0437cf44ec}, !- Handle
  {73765abf-e017-4f36-b60b-a62beae85e3c}, !- Source Object
  2,                                      !- Outlet Port
  {1665e66b-5798-4977-a035-b0a9bd25528c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7877a529-79dd-42b5-a5a1-0a6748171c6c}, !- Handle
  {1665e66b-5798-4977-a035-b0a9bd25528c}, !- Source Object
  3,                                      !- Outlet Port
  {d592f7b7-6de3-44ad-9200-8aaaaf7feea0}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0863ebd0-1bc1-464c-9787-0fd1ca71f726}, !- Handle
  Zone Htl GuestRmOcc B  - Story Mid FCU Outlet Air Node, !- Name
  {3994ec26-214d-4c2c-99c3-85e3d18a67ff}, !- Inlet Port
  {32d98fe3-1971-4fd9-9547-13a53022856a}; !- Outlet Port

OS:Connection,
  {32d98fe3-1971-4fd9-9547-13a53022856a}, !- Handle
  {0863ebd0-1bc1-464c-9787-0fd1ca71f726}, !- Source Object
  3,                                      !- Outlet Port
  {9694df0a-96d2-45fa-a2f2-6c89e4e3f188}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3994ec26-214d-4c2c-99c3-85e3d18a67ff}, !- Handle
  {d592f7b7-6de3-44ad-9200-8aaaaf7feea0}, !- Source Object
  10,                                     !- Outlet Port
  {0863ebd0-1bc1-464c-9787-0fd1ca71f726}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {4aec3f88-39b3-44d1-a6ed-27de30f16131}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.00185909365253271,                    !- Design Water Flow Rate {m3/s}
  3.02940007341643,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.90472944617,                         !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00811375302599971,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00811375302599971,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b6395272-de70-4bdb-8c00-830c6fc66c39}, !- Water Inlet Node Name
  {ab70f85b-ab52-4d95-9a8f-da74c58fcb10}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {7e453b47-4d81-4fc2-abe9-95dd95cdd681}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {b18fbcc5-a6e6-4732-9453-b2ec0618917e}, !- Inlet Port
  {b6395272-de70-4bdb-8c00-830c6fc66c39}; !- Outlet Port

OS:Connection,
  {b18fbcc5-a6e6-4732-9453-b2ec0618917e}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  39,                                     !- Outlet Port
  {7e453b47-4d81-4fc2-abe9-95dd95cdd681}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a51f6835-ba6d-4693-905b-7cb5e41281e2}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {ab70f85b-ab52-4d95-9a8f-da74c58fcb10}, !- Inlet Port
  {d24da0de-9175-4b10-9ec0-514e54676460}; !- Outlet Port

OS:Connection,
  {b6395272-de70-4bdb-8c00-830c6fc66c39}, !- Handle
  {7e453b47-4d81-4fc2-abe9-95dd95cdd681}, !- Source Object
  3,                                      !- Outlet Port
  {4aec3f88-39b3-44d1-a6ed-27de30f16131}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ab70f85b-ab52-4d95-9a8f-da74c58fcb10}, !- Handle
  {4aec3f88-39b3-44d1-a6ed-27de30f16131}, !- Source Object
  11,                                     !- Outlet Port
  {a51f6835-ba6d-4693-905b-7cb5e41281e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d24da0de-9175-4b10-9ec0-514e54676460}, !- Handle
  {a51f6835-ba6d-4693-905b-7cb5e41281e2}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {42daf26e-6b90-41c7-a4bd-88c9217c0fdf}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid FCU Cooling Coil Controller, !- Name
  {4aec3f88-39b3-44d1-a6ed-27de30f16131}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {52552c02-c34b-4c8f-9fdd-a12d39d6b4db}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  523.914662814293,                       !- U-Factor Times Area Value {W/K}
  0.000504954106419022,                   !- Maximum Water Flow Rate {m3/s}
  {711a0487-df88-45e4-a660-f8bde8a678c2}, !- Water Inlet Node Name
  {257f7f6c-2a0a-4fdf-9304-33ff276ca9d0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  23085.89580055,                         !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c3e0c584-d05b-424d-bce1-0c85ca4ecdc6}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {9ff14eb9-033b-4457-bd80-2e0aa725aa03}, !- Inlet Port
  {711a0487-df88-45e4-a660-f8bde8a678c2}; !- Outlet Port

OS:Connection,
  {9ff14eb9-033b-4457-bd80-2e0aa725aa03}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  39,                                     !- Outlet Port
  {c3e0c584-d05b-424d-bce1-0c85ca4ecdc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3be3146e-c463-437f-84b9-c2e72d5be419}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {257f7f6c-2a0a-4fdf-9304-33ff276ca9d0}, !- Inlet Port
  {f612c89c-2bc0-4512-8374-eeb81dd3a269}; !- Outlet Port

OS:Connection,
  {711a0487-df88-45e4-a660-f8bde8a678c2}, !- Handle
  {c3e0c584-d05b-424d-bce1-0c85ca4ecdc6}, !- Source Object
  3,                                      !- Outlet Port
  {52552c02-c34b-4c8f-9fdd-a12d39d6b4db}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {257f7f6c-2a0a-4fdf-9304-33ff276ca9d0}, !- Handle
  {52552c02-c34b-4c8f-9fdd-a12d39d6b4db}, !- Source Object
  6,                                      !- Outlet Port
  {3be3146e-c463-437f-84b9-c2e72d5be419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f612c89c-2bc0-4512-8374-eeb81dd3a269}, !- Handle
  {3be3146e-c463-437f-84b9-c2e72d5be419}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {05b38916-0df1-4179-9387-afbdba516dcf}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid FCU Heating Coil Controller, !- Name
  {52552c02-c34b-4c8f-9fdd-a12d39d6b4db}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {34cae871-652b-4a0c-9a59-dc67b43f15d4}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  3.02940007341643,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c8368ae4-8716-4b4f-845d-07a2ec316f51}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {86e0c508-e653-4cf0-b52f-9d68adaea2ee}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {c8368ae4-8716-4b4f-845d-07a2ec316f51}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {86e0c508-e653-4cf0-b52f-9d68adaea2ee}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {05b96143-2235-475c-abdb-1969d7df57e6}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  3.02940007341643,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {220fa748-2c8d-4ba8-8d47-47e5f765ea24}, !- Air Inlet Node Name
  {6b4628ff-d3a5-42b2-8de8-df4e9c3184cd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {34cae871-652b-4a0c-9a59-dc67b43f15d4}, !- Supply Air Fan Name
  {4aec3f88-39b3-44d1-a6ed-27de30f16131}, !- Cooling Coil Name
  0.00185909365253271,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {52552c02-c34b-4c8f-9fdd-a12d39d6b4db}, !- Heating Coil Name
  0.000504954106419022,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {309db3ab-e762-43e0-af1d-2fd79514ad51}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid FCU Inlet Air Node, !- Name
  {62067ecf-67d1-456b-97e5-8b09e7ecf27d}, !- Inlet Port
  {220fa748-2c8d-4ba8-8d47-47e5f765ea24}; !- Outlet Port

OS:Connection,
  {62067ecf-67d1-456b-97e5-8b09e7ecf27d}, !- Handle
  {a0e39324-001d-49ab-be4c-d7c1b1edd401}, !- Source Object
  2,                                      !- Outlet Port
  {309db3ab-e762-43e0-af1d-2fd79514ad51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {220fa748-2c8d-4ba8-8d47-47e5f765ea24}, !- Handle
  {309db3ab-e762-43e0-af1d-2fd79514ad51}, !- Source Object
  3,                                      !- Outlet Port
  {05b96143-2235-475c-abdb-1969d7df57e6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f5df6123-3d93-4752-920c-da783e1fe0d5}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Mid FCU Outlet Air Node, !- Name
  {6b4628ff-d3a5-42b2-8de8-df4e9c3184cd}, !- Inlet Port
  {1d7f0d75-0198-4adb-925c-f61fa274a8b9}; !- Outlet Port

OS:Connection,
  {1d7f0d75-0198-4adb-925c-f61fa274a8b9}, !- Handle
  {f5df6123-3d93-4752-920c-da783e1fe0d5}, !- Source Object
  3,                                      !- Outlet Port
  {0415f8cd-963c-4163-9fc0-892b795785a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b4628ff-d3a5-42b2-8de8-df4e9c3184cd}, !- Handle
  {05b96143-2235-475c-abdb-1969d7df57e6}, !- Source Object
  10,                                     !- Outlet Port
  {f5df6123-3d93-4752-920c-da783e1fe0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {8238723c-a501-4901-96c6-7941a772bb4e}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.00864547524519297,                    !- Design Water Flow Rate {m3/s}
  14.0836478226211,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9012522139338,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00843425673928725,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00843425673928725,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d3b5c2b8-1f3f-4e6d-afb9-39b52575126e}, !- Water Inlet Node Name
  {4f833314-7816-450f-8106-7200012124ef}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {fc56cfae-2b82-4e0a-8f92-872acba2f59a}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {34470adc-7ca9-4fae-a87a-e9644045c225}, !- Inlet Port
  {d3b5c2b8-1f3f-4e6d-afb9-39b52575126e}; !- Outlet Port

OS:Connection,
  {34470adc-7ca9-4fae-a87a-e9644045c225}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  40,                                     !- Outlet Port
  {fc56cfae-2b82-4e0a-8f92-872acba2f59a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8308fd1-c7d7-438c-a68d-17602f6fa024}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {4f833314-7816-450f-8106-7200012124ef}, !- Inlet Port
  {9552586d-7cc0-4f43-b1a0-30e3dc59970c}; !- Outlet Port

OS:Connection,
  {d3b5c2b8-1f3f-4e6d-afb9-39b52575126e}, !- Handle
  {fc56cfae-2b82-4e0a-8f92-872acba2f59a}, !- Source Object
  3,                                      !- Outlet Port
  {8238723c-a501-4901-96c6-7941a772bb4e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4f833314-7816-450f-8106-7200012124ef}, !- Handle
  {8238723c-a501-4901-96c6-7941a772bb4e}, !- Source Object
  11,                                     !- Outlet Port
  {c8308fd1-c7d7-438c-a68d-17602f6fa024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9552586d-7cc0-4f43-b1a0-30e3dc59970c}, !- Handle
  {c8308fd1-c7d7-438c-a68d-17602f6fa024}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1d3df350-50b5-4c38-8d4d-c13560b908c3}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid FCU Cooling Coil Controller, !- Name
  {8238723c-a501-4901-96c6-7941a772bb4e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {5f276478-8509-434c-bbee-160ce764c7c1}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  2167.4277461344,                        !- U-Factor Times Area Value {W/K}
  0.00208898793102413,                    !- Maximum Water Flow Rate {m3/s}
  {398c43b3-4c29-4d09-bc00-5ee00fc3dd93}, !- Water Inlet Node Name
  {21310e53-9f3b-4ea2-9853-33b4142d1bc9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  95506.021420906,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f426b5a9-4be1-458d-8e6a-4c907c6198b1}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {27172a17-7419-42df-b49d-fcff35c172c3}, !- Inlet Port
  {398c43b3-4c29-4d09-bc00-5ee00fc3dd93}; !- Outlet Port

OS:Connection,
  {27172a17-7419-42df-b49d-fcff35c172c3}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  40,                                     !- Outlet Port
  {f426b5a9-4be1-458d-8e6a-4c907c6198b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1787a9bc-c6e4-44db-a770-941425c7765f}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {21310e53-9f3b-4ea2-9853-33b4142d1bc9}, !- Inlet Port
  {c259ee81-d9f5-46cd-9deb-2281d768c3c0}; !- Outlet Port

OS:Connection,
  {398c43b3-4c29-4d09-bc00-5ee00fc3dd93}, !- Handle
  {f426b5a9-4be1-458d-8e6a-4c907c6198b1}, !- Source Object
  3,                                      !- Outlet Port
  {5f276478-8509-434c-bbee-160ce764c7c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {21310e53-9f3b-4ea2-9853-33b4142d1bc9}, !- Handle
  {5f276478-8509-434c-bbee-160ce764c7c1}, !- Source Object
  6,                                      !- Outlet Port
  {1787a9bc-c6e4-44db-a770-941425c7765f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c259ee81-d9f5-46cd-9deb-2281d768c3c0}, !- Handle
  {1787a9bc-c6e4-44db-a770-941425c7765f}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {38bca9b1-20db-430f-9ba0-ecdab08a3e92}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid FCU Heating Coil Controller, !- Name
  {5f276478-8509-434c-bbee-160ce764c7c1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {d33a4bf4-1f59-4dd7-988d-fee9c9bf15c0}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  14.0836478226211,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {79398aaa-0ecf-4182-a779-e98a34e2863a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2e6f28be-2b78-4191-8166-2cfb08205283}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {79398aaa-0ecf-4182-a779-e98a34e2863a}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2e6f28be-2b78-4191-8166-2cfb08205283}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {391b9922-7f4e-47a7-bb1d-bedbec512e34}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  14.0836478226211,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {1aa5e2b4-a978-4672-86fa-678af24aa9d7}, !- Air Inlet Node Name
  {d1d98849-1eb0-4cbc-9bd8-f6c46cb0a766}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {d33a4bf4-1f59-4dd7-988d-fee9c9bf15c0}, !- Supply Air Fan Name
  {8238723c-a501-4901-96c6-7941a772bb4e}, !- Cooling Coil Name
  0.00864547524519297,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {5f276478-8509-434c-bbee-160ce764c7c1}, !- Heating Coil Name
  0.00208898793102413,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {714d1a0c-d53b-4753-a699-f341cca66781}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid FCU Inlet Air Node, !- Name
  {84e1f1b4-0077-4088-89f7-7bafa2aea3bb}, !- Inlet Port
  {1aa5e2b4-a978-4672-86fa-678af24aa9d7}; !- Outlet Port

OS:Connection,
  {84e1f1b4-0077-4088-89f7-7bafa2aea3bb}, !- Handle
  {181f658e-6e7e-4bec-ac92-8648bb2938b2}, !- Source Object
  2,                                      !- Outlet Port
  {714d1a0c-d53b-4753-a699-f341cca66781}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aa5e2b4-a978-4672-86fa-678af24aa9d7}, !- Handle
  {714d1a0c-d53b-4753-a699-f341cca66781}, !- Source Object
  3,                                      !- Outlet Port
  {391b9922-7f4e-47a7-bb1d-bedbec512e34}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4338bf28-034a-45af-af5e-c07f992693ed}, !- Handle
  Zone Htl GuestRmOcc C  - Story Mid FCU Outlet Air Node, !- Name
  {d1d98849-1eb0-4cbc-9bd8-f6c46cb0a766}, !- Inlet Port
  {8d33038a-5280-4815-9fcf-5c3a428d370d}; !- Outlet Port

OS:Connection,
  {8d33038a-5280-4815-9fcf-5c3a428d370d}, !- Handle
  {4338bf28-034a-45af-af5e-c07f992693ed}, !- Source Object
  3,                                      !- Outlet Port
  {2b00ca4d-baa8-4261-b197-c7060d3c0552}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1d98849-1eb0-4cbc-9bd8-f6c46cb0a766}, !- Handle
  {391b9922-7f4e-47a7-bb1d-bedbec512e34}, !- Source Object
  10,                                     !- Outlet Port
  {4338bf28-034a-45af-af5e-c07f992693ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {9dbdd70a-4897-403b-97d1-9221c8fad860}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.000217029429482806,                   !- Design Water Flow Rate {m3/s}
  0.353544417164924,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9023988221403,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00838351632556945,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00838351632556945,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3645dea6-11d3-45d9-91a1-41c5690e77ae}, !- Water Inlet Node Name
  {9c47e32a-7956-4cc1-8681-021f2b00f8b6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {4aaa7083-ef55-40c0-bc3a-ed9d01c62d76}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {64e2f886-f83e-449f-9811-1d4382feed4d}, !- Inlet Port
  {3645dea6-11d3-45d9-91a1-41c5690e77ae}; !- Outlet Port

OS:Connection,
  {64e2f886-f83e-449f-9811-1d4382feed4d}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  41,                                     !- Outlet Port
  {4aaa7083-ef55-40c0-bc3a-ed9d01c62d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08835c69-7900-4374-89e4-ab90379c9e77}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {9c47e32a-7956-4cc1-8681-021f2b00f8b6}, !- Inlet Port
  {2442e6d8-0441-4acd-a68a-e5093d1fe857}; !- Outlet Port

OS:Connection,
  {3645dea6-11d3-45d9-91a1-41c5690e77ae}, !- Handle
  {4aaa7083-ef55-40c0-bc3a-ed9d01c62d76}, !- Source Object
  3,                                      !- Outlet Port
  {9dbdd70a-4897-403b-97d1-9221c8fad860}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9c47e32a-7956-4cc1-8681-021f2b00f8b6}, !- Handle
  {9dbdd70a-4897-403b-97d1-9221c8fad860}, !- Source Object
  11,                                     !- Outlet Port
  {08835c69-7900-4374-89e4-ab90379c9e77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2442e6d8-0441-4acd-a68a-e5093d1fe857}, !- Handle
  {08835c69-7900-4374-89e4-ab90379c9e77}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {283e96c7-d3bc-46c5-950f-2e99b21a96a1}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid FCU Cooling Coil Controller, !- Name
  {9dbdd70a-4897-403b-97d1-9221c8fad860}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {902d7d85-9222-4216-92df-e7e1eb4e9611}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  62.4672881945837,                       !- U-Factor Times Area Value {W/K}
  6.02145472494859e-05,                   !- Maximum Water Flow Rate {m3/s}
  {5370fbaf-c127-4c2b-83cf-6b8ab233d881}, !- Water Inlet Node Name
  {60a931cc-3a66-4b60-ad33-6f2a62af1d1b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2752.93684278979,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3ca5d875-24c6-4439-806c-6d77107d6f88}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {af0cddf1-bb33-4821-b74a-e015785fabb4}, !- Inlet Port
  {5370fbaf-c127-4c2b-83cf-6b8ab233d881}; !- Outlet Port

OS:Connection,
  {af0cddf1-bb33-4821-b74a-e015785fabb4}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  41,                                     !- Outlet Port
  {3ca5d875-24c6-4439-806c-6d77107d6f88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed76c308-f290-4f74-a540-9bae43502c35}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {60a931cc-3a66-4b60-ad33-6f2a62af1d1b}, !- Inlet Port
  {adc3ed02-cee4-4bb6-bc66-da75e5adca3c}; !- Outlet Port

OS:Connection,
  {5370fbaf-c127-4c2b-83cf-6b8ab233d881}, !- Handle
  {3ca5d875-24c6-4439-806c-6d77107d6f88}, !- Source Object
  3,                                      !- Outlet Port
  {902d7d85-9222-4216-92df-e7e1eb4e9611}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {60a931cc-3a66-4b60-ad33-6f2a62af1d1b}, !- Handle
  {902d7d85-9222-4216-92df-e7e1eb4e9611}, !- Source Object
  6,                                      !- Outlet Port
  {ed76c308-f290-4f74-a540-9bae43502c35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adc3ed02-cee4-4bb6-bc66-da75e5adca3c}, !- Handle
  {ed76c308-f290-4f74-a540-9bae43502c35}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {65dfdcb3-165c-4dca-b75c-3f48598634b2}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid FCU Heating Coil Controller, !- Name
  {902d7d85-9222-4216-92df-e7e1eb4e9611}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {816b148f-0e89-4f98-bb2a-ece7760aaf9e}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.353544417164924,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b29be234-be5e-4ba7-b99d-ee7ee1fb582c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {533da6dc-1376-4686-bc3b-0960ab1ff663}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {b29be234-be5e-4ba7-b99d-ee7ee1fb582c}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {533da6dc-1376-4686-bc3b-0960ab1ff663}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {5c48ca84-b210-426a-8cff-54414543204f}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.353544417164924,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {aa6e3c0d-1913-494a-90ee-50ded5437e73}, !- Air Inlet Node Name
  {ed77140c-b246-4069-b9a3-6277fe32c5ae}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {816b148f-0e89-4f98-bb2a-ece7760aaf9e}, !- Supply Air Fan Name
  {9dbdd70a-4897-403b-97d1-9221c8fad860}, !- Cooling Coil Name
  0.000217029429482806,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {902d7d85-9222-4216-92df-e7e1eb4e9611}, !- Heating Coil Name
  6.02145472494859e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {74fa4e97-6004-48f4-b764-63e743079d38}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid FCU Inlet Air Node, !- Name
  {79584605-9c7b-4f53-93d3-0190b2de86a8}, !- Inlet Port
  {aa6e3c0d-1913-494a-90ee-50ded5437e73}; !- Outlet Port

OS:Connection,
  {79584605-9c7b-4f53-93d3-0190b2de86a8}, !- Handle
  {355591a3-53a8-4b2d-ab4e-d60eb27f8f72}, !- Source Object
  2,                                      !- Outlet Port
  {74fa4e97-6004-48f4-b764-63e743079d38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa6e3c0d-1913-494a-90ee-50ded5437e73}, !- Handle
  {74fa4e97-6004-48f4-b764-63e743079d38}, !- Source Object
  3,                                      !- Outlet Port
  {5c48ca84-b210-426a-8cff-54414543204f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6b209f3f-a89c-40d3-8b72-9e75b21b1cb4}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Mid FCU Outlet Air Node, !- Name
  {ed77140c-b246-4069-b9a3-6277fe32c5ae}, !- Inlet Port
  {9b8dbb30-0053-4274-8169-4f3033982213}; !- Outlet Port

OS:Connection,
  {9b8dbb30-0053-4274-8169-4f3033982213}, !- Handle
  {6b209f3f-a89c-40d3-8b72-9e75b21b1cb4}, !- Source Object
  3,                                      !- Outlet Port
  {70e4e48f-7b08-409a-91ce-ecdf4bc3ff91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed77140c-b246-4069-b9a3-6277fe32c5ae}, !- Handle
  {5c48ca84-b210-426a-8cff-54414543204f}, !- Source Object
  10,                                     !- Outlet Port
  {6b209f3f-a89c-40d3-8b72-9e75b21b1cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {b91f84de-e6c6-427c-a878-2d2dce9b511d}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Mid FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.000452161925647721,                   !- Design Water Flow Rate {m3/s}
  0.736599219117159,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9012086816236,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00842234934154901,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00842234934154901,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e9f1c943-08d8-48a5-973a-9d0e527cad5b}, !- Water Inlet Node Name
  {3a1019af-5272-4bf3-9b1a-40ea465d5030}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {de1e08b8-bde3-4add-9ca6-279e9927906f}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {be1d0a75-8b86-4b16-be95-2ef3113e18b3}, !- Inlet Port
  {e9f1c943-08d8-48a5-973a-9d0e527cad5b}; !- Outlet Port

OS:Connection,
  {be1d0a75-8b86-4b16-be95-2ef3113e18b3}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  42,                                     !- Outlet Port
  {de1e08b8-bde3-4add-9ca6-279e9927906f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8fccd477-b69a-430f-a682-c809f9f1d9fe}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {3a1019af-5272-4bf3-9b1a-40ea465d5030}, !- Inlet Port
  {0da94115-855c-456e-b6cc-23e196950bbf}; !- Outlet Port

OS:Connection,
  {e9f1c943-08d8-48a5-973a-9d0e527cad5b}, !- Handle
  {de1e08b8-bde3-4add-9ca6-279e9927906f}, !- Source Object
  3,                                      !- Outlet Port
  {b91f84de-e6c6-427c-a878-2d2dce9b511d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3a1019af-5272-4bf3-9b1a-40ea465d5030}, !- Handle
  {b91f84de-e6c6-427c-a878-2d2dce9b511d}, !- Source Object
  11,                                     !- Outlet Port
  {8fccd477-b69a-430f-a682-c809f9f1d9fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0da94115-855c-456e-b6cc-23e196950bbf}, !- Handle
  {8fccd477-b69a-430f-a682-c809f9f1d9fe}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {082d8dfe-2961-489c-a0d6-08ce099464b0}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Mid FCU Cooling Coil Controller, !- Name
  {b91f84de-e6c6-427c-a878-2d2dce9b511d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {8b2f24a5-2c9c-49c5-bdbf-2fc596e8179c}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Mid FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  140.573476812221,                       !- U-Factor Times Area Value {W/K}
  0.000135486515432512,                   !- Maximum Water Flow Rate {m3/s}
  {6ab4c510-7ed4-493c-a147-21b783e50d9e}, !- Water Inlet Node Name
  {5addd91d-c2ab-432c-b56e-1a01cd1f7655}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6194.28090175593,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a1aa5d11-9259-4cc1-a845-b8dfbe482920}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {ac7422f5-0f65-4886-a804-2e9361f37e89}, !- Inlet Port
  {6ab4c510-7ed4-493c-a147-21b783e50d9e}; !- Outlet Port

OS:Connection,
  {ac7422f5-0f65-4886-a804-2e9361f37e89}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  42,                                     !- Outlet Port
  {a1aa5d11-9259-4cc1-a845-b8dfbe482920}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {811845c9-c774-4790-a826-35d73f6a2b5a}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {5addd91d-c2ab-432c-b56e-1a01cd1f7655}, !- Inlet Port
  {95a19ffd-2cdf-4ed4-bf69-56d9ae8324be}; !- Outlet Port

OS:Connection,
  {6ab4c510-7ed4-493c-a147-21b783e50d9e}, !- Handle
  {a1aa5d11-9259-4cc1-a845-b8dfbe482920}, !- Source Object
  3,                                      !- Outlet Port
  {8b2f24a5-2c9c-49c5-bdbf-2fc596e8179c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5addd91d-c2ab-432c-b56e-1a01cd1f7655}, !- Handle
  {8b2f24a5-2c9c-49c5-bdbf-2fc596e8179c}, !- Source Object
  6,                                      !- Outlet Port
  {811845c9-c774-4790-a826-35d73f6a2b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95a19ffd-2cdf-4ed4-bf69-56d9ae8324be}, !- Handle
  {811845c9-c774-4790-a826-35d73f6a2b5a}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f6580972-5f98-4fe9-b5ee-9c6762166dd8}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Mid FCU Heating Coil Controller, !- Name
  {8b2f24a5-2c9c-49c5-bdbf-2fc596e8179c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {5cb3048e-0f79-4ec7-bfaf-08c7e9f01b36}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Mid Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.736599219117159,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0cfbe544-d745-4000-9307-2f6377f185f2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {55c0e8af-215e-4925-826e-0a5281c66c9f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {0cfbe544-d745-4000-9307-2f6377f185f2}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {55c0e8af-215e-4925-826e-0a5281c66c9f}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {6fb8e0a9-337a-4816-b88b-58a07938f216}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Mid FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.736599219117159,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {2e7c0cf2-deae-4dbb-b4de-dae15b08d30d}, !- Air Inlet Node Name
  {cc95eb69-454d-45a9-a601-7afc4b7bff6b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {5cb3048e-0f79-4ec7-bfaf-08c7e9f01b36}, !- Supply Air Fan Name
  {b91f84de-e6c6-427c-a878-2d2dce9b511d}, !- Cooling Coil Name
  0.000452161925647721,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {8b2f24a5-2c9c-49c5-bdbf-2fc596e8179c}, !- Heating Coil Name
  0.000135486515432512,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {29d9eee0-1172-4834-9431-72c268c24756}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Mid FCU Inlet Air Node, !- Name
  {83ff2ff7-be64-4925-a84f-45c99492e699}, !- Inlet Port
  {2e7c0cf2-deae-4dbb-b4de-dae15b08d30d}; !- Outlet Port

OS:Connection,
  {83ff2ff7-be64-4925-a84f-45c99492e699}, !- Handle
  {40a7c819-215d-408b-a58f-1f329eae37db}, !- Source Object
  2,                                      !- Outlet Port
  {29d9eee0-1172-4834-9431-72c268c24756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e7c0cf2-deae-4dbb-b4de-dae15b08d30d}, !- Handle
  {29d9eee0-1172-4834-9431-72c268c24756}, !- Source Object
  3,                                      !- Outlet Port
  {6fb8e0a9-337a-4816-b88b-58a07938f216}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {74e4c622-ce79-440f-9288-e578d2a19fee}, !- Handle
  Zone Htl GuestRmUnOcc A  - Story Mid FCU Outlet Air Node, !- Name
  {cc95eb69-454d-45a9-a601-7afc4b7bff6b}, !- Inlet Port
  {a4500e8e-9bad-4bf8-904a-2cff84929b29}; !- Outlet Port

OS:Connection,
  {a4500e8e-9bad-4bf8-904a-2cff84929b29}, !- Handle
  {74e4c622-ce79-440f-9288-e578d2a19fee}, !- Source Object
  3,                                      !- Outlet Port
  {2ee5fd0a-df95-485f-926b-e3b2e96c9ea7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc95eb69-454d-45a9-a601-7afc4b7bff6b}, !- Handle
  {6fb8e0a9-337a-4816-b88b-58a07938f216}, !- Source Object
  10,                                     !- Outlet Port
  {74e4c622-ce79-440f-9288-e578d2a19fee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {b54f2f8a-f26d-4a14-a3b3-35ab1941f03c}, !- Handle
  Zone Htl GuestRmUnOcc A end_b - Story Mid FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.000134564962530661,                   !- Design Water Flow Rate {m3/s}
  0.219220320064739,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9017445488397,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00838348904757872,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00838348904757872,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fd9c9e2b-818f-4dc7-81e9-40bfaec75d00}, !- Water Inlet Node Name
  {670b5ab3-141d-44af-8e90-7548140e8034}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c86c74c1-c2db-4065-9643-8a4f9781f9bb}, !- Handle
  Zone Htl GuestRmUnOcc A end_b - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {11f731f8-3b62-4593-b426-1bea7d6ef1f1}, !- Inlet Port
  {fd9c9e2b-818f-4dc7-81e9-40bfaec75d00}; !- Outlet Port

OS:Connection,
  {11f731f8-3b62-4593-b426-1bea7d6ef1f1}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  43,                                     !- Outlet Port
  {c86c74c1-c2db-4065-9643-8a4f9781f9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a622f0b-3da6-4b16-9e6b-e63eb0941986}, !- Handle
  Zone Htl GuestRmUnOcc A end_b - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {670b5ab3-141d-44af-8e90-7548140e8034}, !- Inlet Port
  {ba4fcd65-29ad-41df-b149-fe7e0d777856}; !- Outlet Port

OS:Connection,
  {fd9c9e2b-818f-4dc7-81e9-40bfaec75d00}, !- Handle
  {c86c74c1-c2db-4065-9643-8a4f9781f9bb}, !- Source Object
  3,                                      !- Outlet Port
  {b54f2f8a-f26d-4a14-a3b3-35ab1941f03c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {670b5ab3-141d-44af-8e90-7548140e8034}, !- Handle
  {b54f2f8a-f26d-4a14-a3b3-35ab1941f03c}, !- Source Object
  11,                                     !- Outlet Port
  {6a622f0b-3da6-4b16-9e6b-e63eb0941986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba4fcd65-29ad-41df-b149-fe7e0d777856}, !- Handle
  {6a622f0b-3da6-4b16-9e6b-e63eb0941986}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {33e96433-19f9-4815-8ccc-f3dcb278c563}, !- Handle
  Zone Htl GuestRmUnOcc A end_b - Story Mid FCU Cooling Coil Controller, !- Name
  {b54f2f8a-f26d-4a14-a3b3-35ab1941f03c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {c235c9cb-41c5-43f9-a4c0-73bcd3f16eb3}, !- Handle
  Zone Htl GuestRmUnOcc A end_b - Story Mid FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  62.4430284323318,                       !- U-Factor Times Area Value {W/K}
  6.01911530586909e-05,                   !- Maximum Water Flow Rate {m3/s}
  {e56e5e26-2536-4a08-8c6b-b31b50858704}, !- Water Inlet Node Name
  {4ae708f5-7e44-4d8e-a52a-e9c34ae86bdf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2751.86728845967,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ca430994-ecc0-4b20-bd24-cc5f7bbce968}, !- Handle
  Zone Htl GuestRmUnOcc A end_b - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {2bc0c423-6081-4386-b805-1e082f311b68}, !- Inlet Port
  {e56e5e26-2536-4a08-8c6b-b31b50858704}; !- Outlet Port

OS:Connection,
  {2bc0c423-6081-4386-b805-1e082f311b68}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  43,                                     !- Outlet Port
  {ca430994-ecc0-4b20-bd24-cc5f7bbce968}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c0d4e81-656b-4c88-b1e7-81838989d885}, !- Handle
  Zone Htl GuestRmUnOcc A end_b - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {4ae708f5-7e44-4d8e-a52a-e9c34ae86bdf}, !- Inlet Port
  {63bd7acb-73c6-496f-8b7f-8a43ea77060b}; !- Outlet Port

OS:Connection,
  {e56e5e26-2536-4a08-8c6b-b31b50858704}, !- Handle
  {ca430994-ecc0-4b20-bd24-cc5f7bbce968}, !- Source Object
  3,                                      !- Outlet Port
  {c235c9cb-41c5-43f9-a4c0-73bcd3f16eb3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4ae708f5-7e44-4d8e-a52a-e9c34ae86bdf}, !- Handle
  {c235c9cb-41c5-43f9-a4c0-73bcd3f16eb3}, !- Source Object
  6,                                      !- Outlet Port
  {7c0d4e81-656b-4c88-b1e7-81838989d885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63bd7acb-73c6-496f-8b7f-8a43ea77060b}, !- Handle
  {7c0d4e81-656b-4c88-b1e7-81838989d885}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5525bc09-125e-46fd-9a71-a0bab3cdd305}, !- Handle
  Zone Htl GuestRmUnOcc A end_b - Story Mid FCU Heating Coil Controller, !- Name
  {c235c9cb-41c5-43f9-a4c0-73bcd3f16eb3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {f44b8985-5393-4699-9996-8a1377281fa8}, !- Handle
  Zone Htl GuestRmUnOcc A end_b - Story Mid Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.219220320064739,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0523f191-42fa-4ef7-8ffd-233807884ffc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ba75e86d-d680-4e00-bafa-97a955078ae8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {0523f191-42fa-4ef7-8ffd-233807884ffc}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ba75e86d-d680-4e00-bafa-97a955078ae8}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {e5e8150b-fc79-4ae8-a8ba-ed52eed375dc}, !- Handle
  Zone Htl GuestRmUnOcc A end_b - Story Mid FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.219220320064739,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {0a4853dd-d212-484d-85e6-72445d7974e0}, !- Air Inlet Node Name
  {a752ee18-70b2-4ce1-92a7-9d5bce6e9c89}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {f44b8985-5393-4699-9996-8a1377281fa8}, !- Supply Air Fan Name
  {b54f2f8a-f26d-4a14-a3b3-35ab1941f03c}, !- Cooling Coil Name
  0.000134564962530661,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {c235c9cb-41c5-43f9-a4c0-73bcd3f16eb3}, !- Heating Coil Name
  6.01911530586909e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {76d58b37-5892-4b3d-b9e0-5d9e5b2d4412}, !- Handle
  Zone Htl GuestRmUnOcc A end_b - Story Mid FCU Inlet Air Node, !- Name
  {cb04d107-f6c0-4f47-8dea-65eb26d51f29}, !- Inlet Port
  {0a4853dd-d212-484d-85e6-72445d7974e0}; !- Outlet Port

OS:Connection,
  {cb04d107-f6c0-4f47-8dea-65eb26d51f29}, !- Handle
  {0c2c9093-3b56-4427-bc2f-c2010a17a7f2}, !- Source Object
  2,                                      !- Outlet Port
  {76d58b37-5892-4b3d-b9e0-5d9e5b2d4412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a4853dd-d212-484d-85e6-72445d7974e0}, !- Handle
  {76d58b37-5892-4b3d-b9e0-5d9e5b2d4412}, !- Source Object
  3,                                      !- Outlet Port
  {e5e8150b-fc79-4ae8-a8ba-ed52eed375dc}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {64b628ad-1c8e-4a17-9846-37ff7f37de79}, !- Handle
  Zone Htl GuestRmUnOcc A end_b - Story Mid FCU Outlet Air Node, !- Name
  {a752ee18-70b2-4ce1-92a7-9d5bce6e9c89}, !- Inlet Port
  {8cb668e8-78f8-4998-8fc7-b8a65f4dee98}; !- Outlet Port

OS:Connection,
  {8cb668e8-78f8-4998-8fc7-b8a65f4dee98}, !- Handle
  {64b628ad-1c8e-4a17-9846-37ff7f37de79}, !- Source Object
  3,                                      !- Outlet Port
  {4189734f-c496-4897-afd5-8db1d6aadd79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a752ee18-70b2-4ce1-92a7-9d5bce6e9c89}, !- Handle
  {e5e8150b-fc79-4ae8-a8ba-ed52eed375dc}, !- Source Object
  10,                                     !- Outlet Port
  {64b628ad-1c8e-4a17-9846-37ff7f37de79}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {a67ca967-b110-4ff9-99d5-a0dfe02d23a6}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Mid FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.00138963346361152,                    !- Design Water Flow Rate {m3/s}
  2.26389313305232,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9001063957906,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.008449014444572,                      !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.008449014444572,                      !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fe56221d-db17-4f17-ae69-7cd7af26db2e}, !- Water Inlet Node Name
  {c7416427-f742-464b-9810-2366460eec71}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {8142630b-e23a-4d37-987e-b3131bd3c0d6}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {ec3f7eb9-dc44-4e3b-9620-9391e70ab41a}, !- Inlet Port
  {fe56221d-db17-4f17-ae69-7cd7af26db2e}; !- Outlet Port

OS:Connection,
  {ec3f7eb9-dc44-4e3b-9620-9391e70ab41a}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  44,                                     !- Outlet Port
  {8142630b-e23a-4d37-987e-b3131bd3c0d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee93a88e-c8d8-4923-895b-4671180ce2dd}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {c7416427-f742-464b-9810-2366460eec71}, !- Inlet Port
  {07602ce9-208e-4f68-9f23-cdc15a6488df}; !- Outlet Port

OS:Connection,
  {fe56221d-db17-4f17-ae69-7cd7af26db2e}, !- Handle
  {8142630b-e23a-4d37-987e-b3131bd3c0d6}, !- Source Object
  3,                                      !- Outlet Port
  {a67ca967-b110-4ff9-99d5-a0dfe02d23a6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c7416427-f742-464b-9810-2366460eec71}, !- Handle
  {a67ca967-b110-4ff9-99d5-a0dfe02d23a6}, !- Source Object
  11,                                     !- Outlet Port
  {ee93a88e-c8d8-4923-895b-4671180ce2dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07602ce9-208e-4f68-9f23-cdc15a6488df}, !- Handle
  {ee93a88e-c8d8-4923-895b-4671180ce2dd}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4e3cf124-8ef7-4aef-86aa-8ffe45f6b3cb}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Mid FCU Cooling Coil Controller, !- Name
  {a67ca967-b110-4ff9-99d5-a0dfe02d23a6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {55e38672-3cb3-4056-a364-7318c95631c7}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Mid FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  617.696437495752,                       !- U-Factor Times Area Value {W/K}
  0.000595134675519871,                   !- Maximum Water Flow Rate {m3/s}
  {d4528e50-b68c-412c-a9e0-9ba49b37c1ad}, !- Water Inlet Node Name
  {aedfb7b5-ee47-4a82-aa28-ca3e1242bde7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  27208.8432031578,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {429e3e02-6ac1-4de7-a539-ae424e0e50b5}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {a60fe874-9825-4264-8ae8-21119811d755}, !- Inlet Port
  {d4528e50-b68c-412c-a9e0-9ba49b37c1ad}; !- Outlet Port

OS:Connection,
  {a60fe874-9825-4264-8ae8-21119811d755}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  44,                                     !- Outlet Port
  {429e3e02-6ac1-4de7-a539-ae424e0e50b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1be49e9c-691e-421f-b32b-cdf02f420c85}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {aedfb7b5-ee47-4a82-aa28-ca3e1242bde7}, !- Inlet Port
  {ab5e32a7-904f-4140-aa4e-d4490e15c845}; !- Outlet Port

OS:Connection,
  {d4528e50-b68c-412c-a9e0-9ba49b37c1ad}, !- Handle
  {429e3e02-6ac1-4de7-a539-ae424e0e50b5}, !- Source Object
  3,                                      !- Outlet Port
  {55e38672-3cb3-4056-a364-7318c95631c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aedfb7b5-ee47-4a82-aa28-ca3e1242bde7}, !- Handle
  {55e38672-3cb3-4056-a364-7318c95631c7}, !- Source Object
  6,                                      !- Outlet Port
  {1be49e9c-691e-421f-b32b-cdf02f420c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab5e32a7-904f-4140-aa4e-d4490e15c845}, !- Handle
  {1be49e9c-691e-421f-b32b-cdf02f420c85}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1e53f1b0-c2fb-4073-aff1-846413667bbd}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Mid FCU Heating Coil Controller, !- Name
  {55e38672-3cb3-4056-a364-7318c95631c7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {dbecf9d5-09aa-4124-a478-5ff033f28fb4}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Mid Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  2.26389313305232,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {02e1f51b-2616-4aa2-8398-dd69311d7a9c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {89abe38a-7250-419b-bb7a-b341ffc0c9e4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {02e1f51b-2616-4aa2-8398-dd69311d7a9c}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {89abe38a-7250-419b-bb7a-b341ffc0c9e4}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {67785dd2-252d-4cf4-a9ac-a50745b0cff8}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Mid FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.26389313305232,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {f83d625f-6f9e-469b-a674-cf5560845a66}, !- Air Inlet Node Name
  {1c8f6907-054b-4bec-8569-34426c08ba03}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {dbecf9d5-09aa-4124-a478-5ff033f28fb4}, !- Supply Air Fan Name
  {a67ca967-b110-4ff9-99d5-a0dfe02d23a6}, !- Cooling Coil Name
  0.00138963346361152,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {55e38672-3cb3-4056-a364-7318c95631c7}, !- Heating Coil Name
  0.000595134675519871,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {23d53a85-4d6e-487e-9e82-652613482382}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Mid FCU Inlet Air Node, !- Name
  {afa86fa4-937e-4a8a-9892-2a7d2c4961f0}, !- Inlet Port
  {f83d625f-6f9e-469b-a674-cf5560845a66}; !- Outlet Port

OS:Connection,
  {afa86fa4-937e-4a8a-9892-2a7d2c4961f0}, !- Handle
  {12cb2e2e-1e3e-4e31-ae08-2144240f89a8}, !- Source Object
  2,                                      !- Outlet Port
  {23d53a85-4d6e-487e-9e82-652613482382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f83d625f-6f9e-469b-a674-cf5560845a66}, !- Handle
  {23d53a85-4d6e-487e-9e82-652613482382}, !- Source Object
  3,                                      !- Outlet Port
  {67785dd2-252d-4cf4-a9ac-a50745b0cff8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {aebe54fc-e2b6-4f8e-bf07-1b9b67e6650d}, !- Handle
  Zone Htl GuestRmUnOcc B  - Story Mid FCU Outlet Air Node, !- Name
  {1c8f6907-054b-4bec-8569-34426c08ba03}, !- Inlet Port
  {5faf077f-3226-4893-b9c4-0b4d621cdb9b}; !- Outlet Port

OS:Connection,
  {5faf077f-3226-4893-b9c4-0b4d621cdb9b}, !- Handle
  {aebe54fc-e2b6-4f8e-bf07-1b9b67e6650d}, !- Source Object
  3,                                      !- Outlet Port
  {489f2ec4-3f3e-4524-a925-db9cdce663aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c8f6907-054b-4bec-8569-34426c08ba03}, !- Handle
  {67785dd2-252d-4cf4-a9ac-a50745b0cff8}, !- Source Object
  10,                                     !- Outlet Port
  {aebe54fc-e2b6-4f8e-bf07-1b9b67e6650d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {19785d92-9664-4666-905a-a1444fbe65c7}, !- Handle
  Zone Htl GuestRmUnOcc B end_b - Story Mid FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.000894746546352346,                   !- Design Water Flow Rate {m3/s}
  1.45787184395649,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9017248419576,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00829527374308386,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00829527374308386,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {47497d58-3519-4d8c-88eb-0c5cfdce9a21}, !- Water Inlet Node Name
  {009102e1-0331-4b19-9282-5239896ece96}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e172e92a-f53f-4280-ac16-937ebcaa1cbc}, !- Handle
  Zone Htl GuestRmUnOcc B end_b - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {facff416-150d-478b-9d2c-f5a70907bb95}, !- Inlet Port
  {47497d58-3519-4d8c-88eb-0c5cfdce9a21}; !- Outlet Port

OS:Connection,
  {facff416-150d-478b-9d2c-f5a70907bb95}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  45,                                     !- Outlet Port
  {e172e92a-f53f-4280-ac16-937ebcaa1cbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cd8ea1c-e6b5-4d4c-8a81-f0aa32faa787}, !- Handle
  Zone Htl GuestRmUnOcc B end_b - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {009102e1-0331-4b19-9282-5239896ece96}, !- Inlet Port
  {12e85fb0-2d1b-484c-aee9-518da1435b51}; !- Outlet Port

OS:Connection,
  {47497d58-3519-4d8c-88eb-0c5cfdce9a21}, !- Handle
  {e172e92a-f53f-4280-ac16-937ebcaa1cbc}, !- Source Object
  3,                                      !- Outlet Port
  {19785d92-9664-4666-905a-a1444fbe65c7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {009102e1-0331-4b19-9282-5239896ece96}, !- Handle
  {19785d92-9664-4666-905a-a1444fbe65c7}, !- Source Object
  11,                                     !- Outlet Port
  {0cd8ea1c-e6b5-4d4c-8a81-f0aa32faa787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12e85fb0-2d1b-484c-aee9-518da1435b51}, !- Handle
  {0cd8ea1c-e6b5-4d4c-8a81-f0aa32faa787}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e8a29979-6e55-4018-9bf8-1914215ded4b}, !- Handle
  Zone Htl GuestRmUnOcc B end_b - Story Mid FCU Cooling Coil Controller, !- Name
  {19785d92-9664-4666-905a-a1444fbe65c7}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {7e6752f5-4541-4a8e-95c3-8dde7c454304}, !- Handle
  Zone Htl GuestRmUnOcc B end_b - Story Mid FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  526.449755722363,                       !- U-Factor Times Area Value {W/K}
  0.000507398369812957,                   !- Maximum Water Flow Rate {m3/s}
  {56b041a5-e5b4-438b-b2c2-1d5a0a811885}, !- Water Inlet Node Name
  {b0e9e27e-8e35-4327-9142-b4e3fcc42498}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  23197.6445898046,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e4a801e2-09e5-467d-8cf6-60846f7278f1}, !- Handle
  Zone Htl GuestRmUnOcc B end_b - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {c93a0978-2547-4c24-b85b-13aa83ec6945}, !- Inlet Port
  {56b041a5-e5b4-438b-b2c2-1d5a0a811885}; !- Outlet Port

OS:Connection,
  {c93a0978-2547-4c24-b85b-13aa83ec6945}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  45,                                     !- Outlet Port
  {e4a801e2-09e5-467d-8cf6-60846f7278f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3506ce2d-8d97-4fc2-93a7-41b5bf96e6ba}, !- Handle
  Zone Htl GuestRmUnOcc B end_b - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {b0e9e27e-8e35-4327-9142-b4e3fcc42498}, !- Inlet Port
  {2e717d64-c1ac-4d0a-aeac-83e6a57e7b80}; !- Outlet Port

OS:Connection,
  {56b041a5-e5b4-438b-b2c2-1d5a0a811885}, !- Handle
  {e4a801e2-09e5-467d-8cf6-60846f7278f1}, !- Source Object
  3,                                      !- Outlet Port
  {7e6752f5-4541-4a8e-95c3-8dde7c454304}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b0e9e27e-8e35-4327-9142-b4e3fcc42498}, !- Handle
  {7e6752f5-4541-4a8e-95c3-8dde7c454304}, !- Source Object
  6,                                      !- Outlet Port
  {3506ce2d-8d97-4fc2-93a7-41b5bf96e6ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e717d64-c1ac-4d0a-aeac-83e6a57e7b80}, !- Handle
  {3506ce2d-8d97-4fc2-93a7-41b5bf96e6ba}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b8f00eee-60b0-4b73-a3a7-7ed003ad185e}, !- Handle
  Zone Htl GuestRmUnOcc B end_b - Story Mid FCU Heating Coil Controller, !- Name
  {7e6752f5-4541-4a8e-95c3-8dde7c454304}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {5ecef1d1-6e59-47c8-8c68-f8365c0e4c5f}, !- Handle
  Zone Htl GuestRmUnOcc B end_b - Story Mid Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  1.45787184395649,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3d0c53d3-6c30-4a9d-8b98-9977fc6b56ec}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2d965b0c-cec3-4b64-8a7c-654c420a82de}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {3d0c53d3-6c30-4a9d-8b98-9977fc6b56ec}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2d965b0c-cec3-4b64-8a7c-654c420a82de}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {3d90e282-f54a-49de-a16b-da8faeb8ddab}, !- Handle
  Zone Htl GuestRmUnOcc B end_b - Story Mid FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  1.45787184395649,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {7d1b627e-b326-4d7d-880c-c75a552c9fb5}, !- Air Inlet Node Name
  {5be115d9-f94c-42f5-af0d-2418f83b8b0d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {5ecef1d1-6e59-47c8-8c68-f8365c0e4c5f}, !- Supply Air Fan Name
  {19785d92-9664-4666-905a-a1444fbe65c7}, !- Cooling Coil Name
  0.000894746546352346,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {7e6752f5-4541-4a8e-95c3-8dde7c454304}, !- Heating Coil Name
  0.000507398369812957,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f5c29611-141c-448e-8fa9-05d7bba35743}, !- Handle
  Zone Htl GuestRmUnOcc B end_b - Story Mid FCU Inlet Air Node, !- Name
  {96646974-78ca-4c81-8d52-b909840d0d43}, !- Inlet Port
  {7d1b627e-b326-4d7d-880c-c75a552c9fb5}; !- Outlet Port

OS:Connection,
  {96646974-78ca-4c81-8d52-b909840d0d43}, !- Handle
  {f4ee0157-cc26-4a41-8ac5-ba07af3df1a5}, !- Source Object
  2,                                      !- Outlet Port
  {f5c29611-141c-448e-8fa9-05d7bba35743}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d1b627e-b326-4d7d-880c-c75a552c9fb5}, !- Handle
  {f5c29611-141c-448e-8fa9-05d7bba35743}, !- Source Object
  3,                                      !- Outlet Port
  {3d90e282-f54a-49de-a16b-da8faeb8ddab}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {bf6181e9-d087-4282-807b-8dbc2dfadc2d}, !- Handle
  Zone Htl GuestRmUnOcc B end_b - Story Mid FCU Outlet Air Node, !- Name
  {5be115d9-f94c-42f5-af0d-2418f83b8b0d}, !- Inlet Port
  {d66abcae-6c16-4922-b872-d5b3b45f0e53}; !- Outlet Port

OS:Connection,
  {d66abcae-6c16-4922-b872-d5b3b45f0e53}, !- Handle
  {bf6181e9-d087-4282-807b-8dbc2dfadc2d}, !- Source Object
  3,                                      !- Outlet Port
  {e35c934c-2d98-4ebc-a405-3dd834f6eaba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5be115d9-f94c-42f5-af0d-2418f83b8b0d}, !- Handle
  {3d90e282-f54a-49de-a16b-da8faeb8ddab}, !- Source Object
  10,                                     !- Outlet Port
  {bf6181e9-d087-4282-807b-8dbc2dfadc2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {5e678e72-82c1-4d8c-a6e3-775d5b04034c}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Mid FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.000554912365732734,                   !- Design Water Flow Rate {m3/s}
  0.90396399723185,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9012345849415,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00843449100722951,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00843449100722951,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1a44c70b-7864-4acf-bc63-aa09f697596b}, !- Water Inlet Node Name
  {06a60622-584b-46fb-90af-950ff6a143f1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f2c5493f-87e9-4a15-bb50-ff4121fc2d50}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {5ab4f4b9-1fde-41d3-b88d-9b655249053f}, !- Inlet Port
  {1a44c70b-7864-4acf-bc63-aa09f697596b}; !- Outlet Port

OS:Connection,
  {5ab4f4b9-1fde-41d3-b88d-9b655249053f}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  46,                                     !- Outlet Port
  {f2c5493f-87e9-4a15-bb50-ff4121fc2d50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02a5338a-b749-4060-9aa3-5749194fcf87}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {06a60622-584b-46fb-90af-950ff6a143f1}, !- Inlet Port
  {57141688-3271-42fd-9352-8f6f6ef2b6ee}; !- Outlet Port

OS:Connection,
  {1a44c70b-7864-4acf-bc63-aa09f697596b}, !- Handle
  {f2c5493f-87e9-4a15-bb50-ff4121fc2d50}, !- Source Object
  3,                                      !- Outlet Port
  {5e678e72-82c1-4d8c-a6e3-775d5b04034c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {06a60622-584b-46fb-90af-950ff6a143f1}, !- Handle
  {5e678e72-82c1-4d8c-a6e3-775d5b04034c}, !- Source Object
  11,                                     !- Outlet Port
  {02a5338a-b749-4060-9aa3-5749194fcf87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57141688-3271-42fd-9352-8f6f6ef2b6ee}, !- Handle
  {02a5338a-b749-4060-9aa3-5749194fcf87}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {84adae97-f1b4-4b47-9925-ad24c7a993c1}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Mid FCU Cooling Coil Controller, !- Name
  {5e678e72-82c1-4d8c-a6e3-775d5b04034c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {1afc9e54-0efe-4748-b015-bd5d772a31a3}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Mid FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  141.130611191824,                       !- U-Factor Times Area Value {W/K}
  0.000136023692274249,                   !- Maximum Water Flow Rate {m3/s}
  {a63ba802-2e13-4550-9970-8e79b7f272e4}, !- Water Inlet Node Name
  {744f0652-8c6e-4cb9-99f5-06605418ccfe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6218.83998234793,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6650736a-a68e-41a2-8f34-8be316217b2b}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {7199482f-d262-4bdf-920c-9d06cb511f5d}, !- Inlet Port
  {a63ba802-2e13-4550-9970-8e79b7f272e4}; !- Outlet Port

OS:Connection,
  {7199482f-d262-4bdf-920c-9d06cb511f5d}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  46,                                     !- Outlet Port
  {6650736a-a68e-41a2-8f34-8be316217b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9cb0a5c5-8d70-4622-9ea2-f9c926772cff}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {744f0652-8c6e-4cb9-99f5-06605418ccfe}, !- Inlet Port
  {7cebe0a6-390b-4ec3-8cff-480451bd7077}; !- Outlet Port

OS:Connection,
  {a63ba802-2e13-4550-9970-8e79b7f272e4}, !- Handle
  {6650736a-a68e-41a2-8f34-8be316217b2b}, !- Source Object
  3,                                      !- Outlet Port
  {1afc9e54-0efe-4748-b015-bd5d772a31a3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {744f0652-8c6e-4cb9-99f5-06605418ccfe}, !- Handle
  {1afc9e54-0efe-4748-b015-bd5d772a31a3}, !- Source Object
  6,                                      !- Outlet Port
  {9cb0a5c5-8d70-4622-9ea2-f9c926772cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cebe0a6-390b-4ec3-8cff-480451bd7077}, !- Handle
  {9cb0a5c5-8d70-4622-9ea2-f9c926772cff}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2d71ea4d-ad63-46ad-bce2-37ad24aa1d61}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Mid FCU Heating Coil Controller, !- Name
  {1afc9e54-0efe-4748-b015-bd5d772a31a3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {ab899a50-16ee-482f-989d-3580d3546ecd}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Mid Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.90396399723185,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2bb9c1c2-4f4a-4e90-8889-becd896a5d0f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {31c055a3-faac-429f-b627-29820ac40f2b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {2bb9c1c2-4f4a-4e90-8889-becd896a5d0f}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {31c055a3-faac-429f-b627-29820ac40f2b}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {3575dc9a-d83a-4e57-8c2c-cb546e9ef9db}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Mid FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.90396399723185,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {256e84e6-1642-4292-809e-cd4535c8dc24}, !- Air Inlet Node Name
  {bfa19f85-6748-4faa-9e4f-7e5e25a10ab9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {ab899a50-16ee-482f-989d-3580d3546ecd}, !- Supply Air Fan Name
  {5e678e72-82c1-4d8c-a6e3-775d5b04034c}, !- Cooling Coil Name
  0.000554912365732734,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {1afc9e54-0efe-4748-b015-bd5d772a31a3}, !- Heating Coil Name
  0.000136023692274249,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {fbe6ded2-0fca-4889-be60-5b7aec4bd9dc}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Mid FCU Inlet Air Node, !- Name
  {f6e5aa03-1ebc-4b9c-9956-f66646e2f7e3}, !- Inlet Port
  {256e84e6-1642-4292-809e-cd4535c8dc24}; !- Outlet Port

OS:Connection,
  {f6e5aa03-1ebc-4b9c-9956-f66646e2f7e3}, !- Handle
  {d726fa0b-ce24-48ff-b5a7-1848f443ebc9}, !- Source Object
  2,                                      !- Outlet Port
  {fbe6ded2-0fca-4889-be60-5b7aec4bd9dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {256e84e6-1642-4292-809e-cd4535c8dc24}, !- Handle
  {fbe6ded2-0fca-4889-be60-5b7aec4bd9dc}, !- Source Object
  3,                                      !- Outlet Port
  {3575dc9a-d83a-4e57-8c2c-cb546e9ef9db}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f281b5cc-f954-4d2a-8d04-a968333eb2c8}, !- Handle
  Zone Htl GuestRmUnOcc C  - Story Mid FCU Outlet Air Node, !- Name
  {bfa19f85-6748-4faa-9e4f-7e5e25a10ab9}, !- Inlet Port
  {2a18bb2f-6678-4faf-91f1-59899d44ba8e}; !- Outlet Port

OS:Connection,
  {2a18bb2f-6678-4faf-91f1-59899d44ba8e}, !- Handle
  {f281b5cc-f954-4d2a-8d04-a968333eb2c8}, !- Source Object
  3,                                      !- Outlet Port
  {9a6714e3-ebe2-46d2-a955-b5bc04109bc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bfa19f85-6748-4faa-9e4f-7e5e25a10ab9}, !- Handle
  {3575dc9a-d83a-4e57-8c2c-cb546e9ef9db}, !- Source Object
  10,                                     !- Outlet Port
  {f281b5cc-f954-4d2a-8d04-a968333eb2c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {54994dce-e3a8-4d89-ab0d-42a1e3043c66}, !- Handle
  Zone Htl GuestRmUnOcc C end_b - Story Mid FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.000183525061969473,                   !- Design Water Flow Rate {m3/s}
  0.298974538461106,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9024193573603,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00836556177783023,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00836556177783023,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5245953b-e210-40a1-8b43-4a5953a19632}, !- Water Inlet Node Name
  {b4f1ff11-4d91-4c88-9ab2-e5b4017cc496}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9eb04d0e-176a-4dc0-acd5-57d445f65f82}, !- Handle
  Zone Htl GuestRmUnOcc C end_b - Story Mid FCU Cooling Coil Inlet Water Node, !- Name
  {fd4d4050-7cf6-4dcb-82e7-38883bd226cb}, !- Inlet Port
  {5245953b-e210-40a1-8b43-4a5953a19632}; !- Outlet Port

OS:Connection,
  {fd4d4050-7cf6-4dcb-82e7-38883bd226cb}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  47,                                     !- Outlet Port
  {9eb04d0e-176a-4dc0-acd5-57d445f65f82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c67fc8ff-52c7-4c5d-873f-853a1645f8c1}, !- Handle
  Zone Htl GuestRmUnOcc C end_b - Story Mid FCU Cooling Coil Outlet Water Node, !- Name
  {b4f1ff11-4d91-4c88-9ab2-e5b4017cc496}, !- Inlet Port
  {63ceb6f6-06f9-497f-8fdd-86fa7c16bd48}; !- Outlet Port

OS:Connection,
  {5245953b-e210-40a1-8b43-4a5953a19632}, !- Handle
  {9eb04d0e-176a-4dc0-acd5-57d445f65f82}, !- Source Object
  3,                                      !- Outlet Port
  {54994dce-e3a8-4d89-ab0d-42a1e3043c66}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b4f1ff11-4d91-4c88-9ab2-e5b4017cc496}, !- Handle
  {54994dce-e3a8-4d89-ab0d-42a1e3043c66}, !- Source Object
  11,                                     !- Outlet Port
  {c67fc8ff-52c7-4c5d-873f-853a1645f8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63ceb6f6-06f9-497f-8fdd-86fa7c16bd48}, !- Handle
  {c67fc8ff-52c7-4c5d-873f-853a1645f8c1}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b47ee44d-8c4d-4e78-8678-9585cb26a7b8}, !- Handle
  Zone Htl GuestRmUnOcc C end_b - Story Mid FCU Cooling Coil Controller, !- Name
  {54994dce-e3a8-4d89-ab0d-42a1e3043c66}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {2c58f16d-b822-4a84-a817-2ce8b0c57f93}, !- Handle
  Zone Htl GuestRmUnOcc C end_b - Story Mid FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  62.5545477677023,                       !- U-Factor Times Area Value {W/K}
  6.02986942689288e-05,                   !- Maximum Water Flow Rate {m3/s}
  {411ef184-0a87-4467-9745-6c363a7ce519}, !- Water Inlet Node Name
  {8f768bd9-8685-4707-8bf0-177b8fcab808}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2756.7839435423,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b3a19f67-a8cc-4c3f-a5c9-8ce6ef5cd8ad}, !- Handle
  Zone Htl GuestRmUnOcc C end_b - Story Mid FCU Heating Coil Inlet Water Node, !- Name
  {68280035-6cad-41cd-95c3-21fb2763fd40}, !- Inlet Port
  {411ef184-0a87-4467-9745-6c363a7ce519}; !- Outlet Port

OS:Connection,
  {68280035-6cad-41cd-95c3-21fb2763fd40}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  47,                                     !- Outlet Port
  {b3a19f67-a8cc-4c3f-a5c9-8ce6ef5cd8ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0401e273-e1a8-4872-b2d3-c351fc83ef0c}, !- Handle
  Zone Htl GuestRmUnOcc C end_b - Story Mid FCU Heating Coil Outlet Water Node, !- Name
  {8f768bd9-8685-4707-8bf0-177b8fcab808}, !- Inlet Port
  {1a3bbdf4-7320-4da1-b6df-14b9abdb6ce7}; !- Outlet Port

OS:Connection,
  {411ef184-0a87-4467-9745-6c363a7ce519}, !- Handle
  {b3a19f67-a8cc-4c3f-a5c9-8ce6ef5cd8ad}, !- Source Object
  3,                                      !- Outlet Port
  {2c58f16d-b822-4a84-a817-2ce8b0c57f93}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8f768bd9-8685-4707-8bf0-177b8fcab808}, !- Handle
  {2c58f16d-b822-4a84-a817-2ce8b0c57f93}, !- Source Object
  6,                                      !- Outlet Port
  {0401e273-e1a8-4872-b2d3-c351fc83ef0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a3bbdf4-7320-4da1-b6df-14b9abdb6ce7}, !- Handle
  {0401e273-e1a8-4872-b2d3-c351fc83ef0c}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {34cd2a1a-d6e2-4dd7-aa23-00f6141ecdb2}, !- Handle
  Zone Htl GuestRmUnOcc C end_b - Story Mid FCU Heating Coil Controller, !- Name
  {2c58f16d-b822-4a84-a817-2ce8b0c57f93}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {78529bde-eb4b-4b60-8d39-a3f2dee27da8}, !- Handle
  Zone Htl GuestRmUnOcc C end_b - Story Mid Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.298974538461106,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {843b0d54-25d3-46f4-8b06-ec689b18dd9a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9b2bbfd3-de96-4921-9e6e-4984cabe61ba}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {843b0d54-25d3-46f4-8b06-ec689b18dd9a}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9b2bbfd3-de96-4921-9e6e-4984cabe61ba}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {9a537595-f1b6-4a87-9789-4c7150e800a9}, !- Handle
  Zone Htl GuestRmUnOcc C end_b - Story Mid FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.298974538461106,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {65200b2a-1b31-4cb7-aef1-d660784e15cf}, !- Air Inlet Node Name
  {6c7e4e6c-ac26-4717-9044-02adcdcdac8a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {78529bde-eb4b-4b60-8d39-a3f2dee27da8}, !- Supply Air Fan Name
  {54994dce-e3a8-4d89-ab0d-42a1e3043c66}, !- Cooling Coil Name
  0.000183525061969473,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {2c58f16d-b822-4a84-a817-2ce8b0c57f93}, !- Heating Coil Name
  6.02986942689288e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {8aaaaa28-8d6a-420a-93bb-f776748db32b}, !- Handle
  Zone Htl GuestRmUnOcc C end_b - Story Mid FCU Inlet Air Node, !- Name
  {05e0283b-de11-465f-b75c-cdd8e6fc042f}, !- Inlet Port
  {65200b2a-1b31-4cb7-aef1-d660784e15cf}; !- Outlet Port

OS:Connection,
  {05e0283b-de11-465f-b75c-cdd8e6fc042f}, !- Handle
  {3f70f323-15d3-49eb-8cd7-49b4c9f26684}, !- Source Object
  2,                                      !- Outlet Port
  {8aaaaa28-8d6a-420a-93bb-f776748db32b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65200b2a-1b31-4cb7-aef1-d660784e15cf}, !- Handle
  {8aaaaa28-8d6a-420a-93bb-f776748db32b}, !- Source Object
  3,                                      !- Outlet Port
  {9a537595-f1b6-4a87-9789-4c7150e800a9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e4198656-398c-403c-b341-9e7466eb145b}, !- Handle
  Zone Htl GuestRmUnOcc C end_b - Story Mid FCU Outlet Air Node, !- Name
  {6c7e4e6c-ac26-4717-9044-02adcdcdac8a}, !- Inlet Port
  {5c22603c-1df9-45d3-8914-e72924ed5d06}; !- Outlet Port

OS:Connection,
  {5c22603c-1df9-45d3-8914-e72924ed5d06}, !- Handle
  {e4198656-398c-403c-b341-9e7466eb145b}, !- Source Object
  3,                                      !- Outlet Port
  {39cf82fc-faa4-4d34-afb5-51fbbc72b966}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c7e4e6c-ac26-4717-9044-02adcdcdac8a}, !- Handle
  {9a537595-f1b6-4a87-9789-4c7150e800a9}, !- Source Object
  10,                                     !- Outlet Port
  {e4198656-398c-403c-b341-9e7466eb145b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4a7dba08-a784-4b06-b964-57f3cbc60d93}, !- Handle
  9 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule
  {57d93cf9-dd86-4698-b35b-5392852942ec}, !- Availability Manager List Name
  23.5383787296,                          !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {08cb4675-1f9f-4e07-830d-5580d606df87}, !- Supply Side Inlet Node Name
  {3b977df6-1b53-47fa-9d30-82de83ccbc07}, !- Demand Side Outlet Node Name
  {348791c9-51ba-4eff-aaf2-b46ee376e27e}, !- Demand Side Inlet Node A
  {cb72e778-69e9-4977-93f1-83dba8c128a4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {40757d1b-658f-4902-a9f8-55035993b385}, !- Demand Mixer Name
  {97c20bd2-a96a-4a7e-9653-00d49699e8e9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c0dfcdf3-4d7b-4048-a877-1d4477805fe2}, !- Handle
  9 Zone DOAS Supply Inlet Node,          !- Name
  {08cb4675-1f9f-4e07-830d-5580d606df87}, !- Inlet Port
  {8dcc9ecb-02a7-4b22-9552-c1080c7efdce}; !- Outlet Port

OS:Node,
  {5f655456-c8b6-4b72-8de0-0f73ea54b8d3}, !- Handle
  9 Zone DOAS Supply Outlet Node,         !- Name
  {2ad94e0f-6357-4e93-8316-2576907eade6}, !- Inlet Port
  {cb72e778-69e9-4977-93f1-83dba8c128a4}; !- Outlet Port

OS:Connection,
  {08cb4675-1f9f-4e07-830d-5580d606df87}, !- Handle
  {4a7dba08-a784-4b06-b964-57f3cbc60d93}, !- Source Object
  9,                                      !- Outlet Port
  {c0dfcdf3-4d7b-4048-a877-1d4477805fe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb72e778-69e9-4977-93f1-83dba8c128a4}, !- Handle
  {5f655456-c8b6-4b72-8de0-0f73ea54b8d3}, !- Source Object
  3,                                      !- Outlet Port
  {4a7dba08-a784-4b06-b964-57f3cbc60d93}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7c8fa76d-1bcb-4068-90a6-81a3031b4cbe}, !- Handle
  9 Zone DOAS Demand Inlet Node,          !- Name
  {348791c9-51ba-4eff-aaf2-b46ee376e27e}, !- Inlet Port
  {4db6c64a-71ff-48b3-90e4-a51d34882aef}; !- Outlet Port

OS:Node,
  {ad4dc6f0-eb26-4a29-9349-6b7848f8c979}, !- Handle
  9 Zone DOAS Demand Outlet Node,         !- Name
  {ad134509-bf4c-481c-9ad0-01c39c6c175d}, !- Inlet Port
  {3b977df6-1b53-47fa-9d30-82de83ccbc07}; !- Outlet Port

OS:Node,
  {30de3398-f618-4de0-9dcd-45f75504a457}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top Air Terminal Outlet Air Node, !- Name
  {e110a7b8-d422-42b9-968b-379c8e3ce1d6}, !- Inlet Port
  {e2cb2b24-6981-418b-9053-fc8ba52db5ed}; !- Outlet Port

OS:Connection,
  {348791c9-51ba-4eff-aaf2-b46ee376e27e}, !- Handle
  {4a7dba08-a784-4b06-b964-57f3cbc60d93}, !- Source Object
  11,                                     !- Outlet Port
  {7c8fa76d-1bcb-4068-90a6-81a3031b4cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b977df6-1b53-47fa-9d30-82de83ccbc07}, !- Handle
  {ad4dc6f0-eb26-4a29-9349-6b7848f8c979}, !- Source Object
  3,                                      !- Outlet Port
  {4a7dba08-a784-4b06-b964-57f3cbc60d93}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {97c20bd2-a96a-4a7e-9653-00d49699e8e9}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {4db6c64a-71ff-48b3-90e4-a51d34882aef}, !- Inlet Node Name
  {a44500fe-e363-411a-86c2-2d042b7b421c}, !- Outlet Node Name 1
  {8fc1fbc1-58b5-4675-a792-7aa6c65fee3d}, !- Outlet Node Name 2
  {ca5c4dc0-9983-4779-9017-5d25aa21c0d4}, !- Outlet Node Name 3
  {c5f1aa84-c07f-4167-baec-21ef4332d264}, !- Outlet Node Name 4
  {cafedb1b-407d-47c1-89d4-c32b02b31407}, !- Outlet Node Name 5
  {55e90ecd-6109-49ef-b212-7e65fc48c1d0}, !- Outlet Node Name 6
  {4f782692-133a-46b4-9853-0d31293375ed}, !- Outlet Node Name 7
  {dd56d410-24bb-48da-b987-98e3ae0ac8a2}, !- Outlet Node Name 8
  {e524c988-ee48-4a9c-9342-a122b8182411}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {40757d1b-658f-4902-a9f8-55035993b385}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {ad134509-bf4c-481c-9ad0-01c39c6c175d}, !- Outlet Node Name
  {503eb154-8564-44cc-b043-3f910bbc7ffa}, !- Inlet Node Name 1
  {9135c202-0469-4e7b-a2a3-808e2e06de1f}, !- Inlet Node Name 2
  {bf373b51-7f6a-4d62-8919-76092b9d6b01}, !- Inlet Node Name 3
  {29c5f0b5-2ada-4b02-b737-a6e297152cce}, !- Inlet Node Name 4
  {4853e0b8-a20d-445e-95df-64d08055f9c1}, !- Inlet Node Name 5
  {42dea909-e4aa-4b08-9982-e23a1d0e4636}, !- Inlet Node Name 6
  {2b4a7b08-4518-46de-83f1-7e27d36465e0}, !- Inlet Node Name 7
  {3539bb03-1ae8-478a-8f75-29feeae2d9f1}, !- Inlet Node Name 8
  {ac9a3f6f-2c38-4c81-ab2d-c495caff547a}; !- Inlet Node Name 9

OS:Connection,
  {4db6c64a-71ff-48b3-90e4-a51d34882aef}, !- Handle
  {7c8fa76d-1bcb-4068-90a6-81a3031b4cbe}, !- Source Object
  3,                                      !- Outlet Port
  {97c20bd2-a96a-4a7e-9653-00d49699e8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad134509-bf4c-481c-9ad0-01c39c6c175d}, !- Handle
  {40757d1b-658f-4902-a9f8-55035993b385}, !- Source Object
  2,                                      !- Outlet Port
  {ad4dc6f0-eb26-4a29-9349-6b7848f8c979}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0937276a-d1b6-468a-b6cb-54d47ecf99af}, !- Handle
  {4a7dba08-a784-4b06-b964-57f3cbc60d93}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  23.5383787296,                          !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  700547.71,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  519959.35,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {57d93cf9-dd86-4698-b35b-5392852942ec}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {7ca0767a-8341-4429-83b0-221f6449609c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c78734ca-d354-4551-b6b5-c2c5a771fa4d}, !- Handle
  DOAS Supply Fan 2,                      !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  23.5383787296,                          !- Maximum Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {2c8ce714-e0ef-47c4-b60d-819e66418b16}, !- Air Inlet Node Name
  {2ad94e0f-6357-4e93-8316-2576907eade6}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {2ad94e0f-6357-4e93-8316-2576907eade6}, !- Handle
  {c78734ca-d354-4551-b6b5-c2c5a771fa4d}, !- Source Object
  9,                                      !- Outlet Port
  {5f655456-c8b6-4b72-8de0-0f73ea54b8d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {630fcc15-29b3-4ba1-ae4d-b5dc3a1f00ef}, !- Handle
  9 Zone DOAS Htg Coil,                   !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  8295.55803064668,                       !- U-Factor Times Area Value {W/K}
  0.0113729877372552,                     !- Maximum Water Flow Rate {m3/s}
  {be32bd93-b653-457d-904c-61b981e1c502}, !- Water Inlet Node Name
  {a1309bb8-00af-4bc0-b5cc-31a062216141}, !- Water Outlet Node Name
  {a7649f19-37f9-4942-9964-2ab8a96662fc}, !- Air Inlet Node Name
  {39c69227-8620-444e-a022-97c28bb6b983}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  519959.351762024,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b024086c-a0aa-4611-935f-96a514d9d8c9}, !- Handle
  9 Zone DOAS Htg Coil Inlet Water Node,  !- Name
  {3775ffd8-b9ec-438c-8065-a029d9b4ccad}, !- Inlet Port
  {be32bd93-b653-457d-904c-61b981e1c502}; !- Outlet Port

OS:Connection,
  {3775ffd8-b9ec-438c-8065-a029d9b4ccad}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  48,                                     !- Outlet Port
  {b024086c-a0aa-4611-935f-96a514d9d8c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6460635-a918-497f-8d46-d2db2a9a275b}, !- Handle
  9 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {a1309bb8-00af-4bc0-b5cc-31a062216141}, !- Inlet Port
  {b53c145e-599d-4e7f-8947-2b01950fee85}; !- Outlet Port

OS:Connection,
  {be32bd93-b653-457d-904c-61b981e1c502}, !- Handle
  {b024086c-a0aa-4611-935f-96a514d9d8c9}, !- Source Object
  3,                                      !- Outlet Port
  {630fcc15-29b3-4ba1-ae4d-b5dc3a1f00ef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a1309bb8-00af-4bc0-b5cc-31a062216141}, !- Handle
  {630fcc15-29b3-4ba1-ae4d-b5dc3a1f00ef}, !- Source Object
  6,                                      !- Outlet Port
  {a6460635-a918-497f-8d46-d2db2a9a275b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b53c145e-599d-4e7f-8947-2b01950fee85}, !- Handle
  {a6460635-a918-497f-8d46-d2db2a9a275b}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1f8c03c1-beb0-44ac-b1af-eb9c4ad331c8}, !- Handle
  9 Zone DOAS Htg Coil Controller,        !- Name
  {630fcc15-29b3-4ba1-ae4d-b5dc3a1f00ef}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.0113729877372552,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {091d724b-6a37-4fb2-ab69-5f185fe67bb0}, !- Handle
  9 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {39c69227-8620-444e-a022-97c28bb6b983}, !- Inlet Port
  {2c8ce714-e0ef-47c4-b60d-819e66418b16}; !- Outlet Port

OS:Connection,
  {39c69227-8620-444e-a022-97c28bb6b983}, !- Handle
  {630fcc15-29b3-4ba1-ae4d-b5dc3a1f00ef}, !- Source Object
  8,                                      !- Outlet Port
  {091d724b-6a37-4fb2-ab69-5f185fe67bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c8ce714-e0ef-47c4-b60d-819e66418b16}, !- Handle
  {091d724b-6a37-4fb2-ab69-5f185fe67bb0}, !- Source Object
  3,                                      !- Outlet Port
  {c78734ca-d354-4551-b6b5-c2c5a771fa4d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {a3d7d817-b16d-4ddb-8339-95a7786e85d1}, !- Handle
  9 Zone DOAS Clg Coil,                   !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.0318241460091982,                     !- Design Water Flow Rate {m3/s}
  23.5383787296,                          !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  40.9,                                   !- Design Inlet Air Temperature {C}
  14.1488234153528,                       !- Design Outlet Air Temperature {C}
  0.00740198190007374,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00740198190007374,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5413bbe3-4b5d-4b16-b938-3299d6678ffe}, !- Water Inlet Node Name
  {994e43cd-d049-4067-98b6-7caee84bbd43}, !- Water Outlet Node Name
  {04a0b185-b232-4eb8-a74e-dce23e5210d0}, !- Air Inlet Node Name
  {09716335-4421-4d72-bdb3-f4d8354d0a41}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {bee52bec-6dea-4902-8ea5-8e583ffd4c6e}, !- Handle
  9 Zone DOAS Clg Coil Inlet Water Node,  !- Name
  {d9340df5-1e28-4453-858f-d6d7e9fec93b}, !- Inlet Port
  {5413bbe3-4b5d-4b16-b938-3299d6678ffe}; !- Outlet Port

OS:Connection,
  {d9340df5-1e28-4453-858f-d6d7e9fec93b}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  48,                                     !- Outlet Port
  {bee52bec-6dea-4902-8ea5-8e583ffd4c6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d8a3c02-382b-4d01-aeb5-b42d6ab97994}, !- Handle
  9 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {994e43cd-d049-4067-98b6-7caee84bbd43}, !- Inlet Port
  {45b1e5ee-24d5-4e48-8222-4d6482821e1d}; !- Outlet Port

OS:Connection,
  {5413bbe3-4b5d-4b16-b938-3299d6678ffe}, !- Handle
  {bee52bec-6dea-4902-8ea5-8e583ffd4c6e}, !- Source Object
  3,                                      !- Outlet Port
  {a3d7d817-b16d-4ddb-8339-95a7786e85d1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {994e43cd-d049-4067-98b6-7caee84bbd43}, !- Handle
  {a3d7d817-b16d-4ddb-8339-95a7786e85d1}, !- Source Object
  11,                                     !- Outlet Port
  {3d8a3c02-382b-4d01-aeb5-b42d6ab97994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45b1e5ee-24d5-4e48-8222-4d6482821e1d}, !- Handle
  {3d8a3c02-382b-4d01-aeb5-b42d6ab97994}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8fcaf0f7-52a6-4af6-bdc9-fbdffca06af6}, !- Handle
  9 Zone DOAS Clg Coil Controller,        !- Name
  {a3d7d817-b16d-4ddb-8339-95a7786e85d1}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  1.4963181605968e-05,                    !- Controller Convergence Tolerance {deltaC}
  0.0318241460091982,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a7e865e0-c413-451c-b138-2b3541d0fd74}, !- Handle
  9 Zone DOAS Clg Coil Outlet Air Node,   !- Name
  {09716335-4421-4d72-bdb3-f4d8354d0a41}, !- Inlet Port
  {a7649f19-37f9-4942-9964-2ab8a96662fc}; !- Outlet Port

OS:Connection,
  {09716335-4421-4d72-bdb3-f4d8354d0a41}, !- Handle
  {a3d7d817-b16d-4ddb-8339-95a7786e85d1}, !- Source Object
  13,                                     !- Outlet Port
  {a7e865e0-c413-451c-b138-2b3541d0fd74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7649f19-37f9-4942-9964-2ab8a96662fc}, !- Handle
  {a7e865e0-c413-451c-b138-2b3541d0fd74}, !- Source Object
  3,                                      !- Outlet Port
  {630fcc15-29b3-4ba1-ae4d-b5dc3a1f00ef}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {069e8a35-5b6a-46e6-9437-c2e0d6352833}, !- Handle
  9 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  23.5383787296,                          !- Minimum Outdoor Air Flow Rate {m3/s}
  23.5383787296,                          !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  65128,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {edbfeb98-7f4f-4862-a3ed-172fdccc3d25}, !- Minimum Outdoor Air Schedule Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {af9817cf-019b-403f-9866-37e8ee803ca5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {af9817cf-019b-403f-9866-37e8ee803ca5}, !- Handle
  9 Zone DOAS Mechanical Ventilation Controller, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7cc6a9d2-4600-464e-a61a-6f23fded8c64}, !- Handle
  9 Zone DOAS OA System,                  !- Name
  {069e8a35-5b6a-46e6-9437-c2e0d6352833}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {263c4c7f-d45b-4504-a317-de69f84393db}, !- Mixed Air Node Name
  {1ab8ebe7-c457-4b66-b23a-caa1f22e0bff}, !- Outdoor Air Stream Node Name
  {7fc5dfb6-88f5-4f4b-afbe-8ca37469aefa}, !- Relief Air Stream Node Name
  {14b16724-8225-4923-9ae8-7196a3fe9fee}; !- Return Air Stream Node Name

OS:Node,
  {790566ff-6100-4db7-bbad-215e6d361398}, !- Handle
  9 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {1ab8ebe7-c457-4b66-b23a-caa1f22e0bff}; !- Outlet Port

OS:Connection,
  {1ab8ebe7-c457-4b66-b23a-caa1f22e0bff}, !- Handle
  {790566ff-6100-4db7-bbad-215e6d361398}, !- Source Object
  3,                                      !- Outlet Port
  {7cc6a9d2-4600-464e-a61a-6f23fded8c64}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fc3f1632-1944-4cdf-9235-d7c35c4414f6}, !- Handle
  9 Zone DOAS Relief Air Node,            !- Name
  {7fc5dfb6-88f5-4f4b-afbe-8ca37469aefa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fc5dfb6-88f5-4f4b-afbe-8ca37469aefa}, !- Handle
  {7cc6a9d2-4600-464e-a61a-6f23fded8c64}, !- Source Object
  7,                                      !- Outlet Port
  {fc3f1632-1944-4cdf-9235-d7c35c4414f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eed303ad-a213-4987-a3e1-1d6a66b71687}, !- Handle
  9 Zone DOAS Mixed Air Node,             !- Name
  {263c4c7f-d45b-4504-a317-de69f84393db}, !- Inlet Port
  {04a0b185-b232-4eb8-a74e-dce23e5210d0}; !- Outlet Port

OS:Connection,
  {263c4c7f-d45b-4504-a317-de69f84393db}, !- Handle
  {7cc6a9d2-4600-464e-a61a-6f23fded8c64}, !- Source Object
  5,                                      !- Outlet Port
  {eed303ad-a213-4987-a3e1-1d6a66b71687}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04a0b185-b232-4eb8-a74e-dce23e5210d0}, !- Handle
  {eed303ad-a213-4987-a3e1-1d6a66b71687}, !- Source Object
  3,                                      !- Outlet Port
  {a3d7d817-b16d-4ddb-8339-95a7786e85d1}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {581e8ba0-04de-4462-8efd-040481c33a60}, !- Handle
  DOAS Exhaust Fan 2,                     !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  23.5383787296,                          !- Maximum Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {8dcc9ecb-02a7-4b22-9552-c1080c7efdce}, !- Air Inlet Node Name
  {a8853af1-3124-41d1-8ff3-20f812b45cd1}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {4d5fd419-b2f2-4c25-aa73-bdbbd97f32e1}, !- Handle
  DOAS Exhaust Fan 2 Outlet Air Node,     !- Name
  {a8853af1-3124-41d1-8ff3-20f812b45cd1}, !- Inlet Port
  {14b16724-8225-4923-9ae8-7196a3fe9fee}; !- Outlet Port

OS:Connection,
  {8dcc9ecb-02a7-4b22-9552-c1080c7efdce}, !- Handle
  {c0dfcdf3-4d7b-4048-a877-1d4477805fe2}, !- Source Object
  3,                                      !- Outlet Port
  {581e8ba0-04de-4462-8efd-040481c33a60}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a8853af1-3124-41d1-8ff3-20f812b45cd1}, !- Handle
  {581e8ba0-04de-4462-8efd-040481c33a60}, !- Source Object
  9,                                      !- Outlet Port
  {4d5fd419-b2f2-4c25-aa73-bdbbd97f32e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14b16724-8225-4923-9ae8-7196a3fe9fee}, !- Handle
  {4d5fd419-b2f2-4c25-aa73-bdbbd97f32e1}, !- Source Object
  3,                                      !- Outlet Port
  {7cc6a9d2-4600-464e-a61a-6f23fded8c64}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {3f14c0e9-73bc-45de-b57e-3971a87817d1}, !- Handle
  9 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {5f655456-c8b6-4b72-8de0-0f73ea54b8d3}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {7ca0767a-8341-4429-83b0-221f6449609c}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyZoneFansOnly,                 !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {61cda7af-ce80-491d-a3d7-44feb774bb39}, !- Control Zone or Zone List Name
  {dc248507-3579-4364-ac78-087c1679edd6}, !- Cooling Control Zone or Zone List Name
  {9a3d44a5-1725-45bb-9630-9e7f30adbe01}, !- Heating Control Zone or Zone List Name
  {fa19e077-22bc-43ab-8a45-a7038f211f63}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {61cda7af-ce80-491d-a3d7-44feb774bb39}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {dc248507-3579-4364-ac78-087c1679edd6}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9a3d44a5-1725-45bb-9630-9e7f30adbe01}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fa19e077-22bc-43ab-8a45-a7038f211f63}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00ea1a00-dd23-449b-aede-175b9c053633}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {91355b2b-d440-4d0b-a4fc-7f5665398e88}, !- Air Inlet Node Name
  {e110a7b8-d422-42b9-968b-379c8e3ce1d6}, !- Air Outlet Node Name
  1.36993364206272;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0be567ef-2acf-4284-a1fc-8c8cc50c72f8}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top Return Air Node, !- Name
  {c73eb310-38a8-4738-9611-a028d394981e}, !- Inlet Port
  {503eb154-8564-44cc-b043-3f910bbc7ffa}; !- Outlet Port

OS:Connection,
  {e2cb2b24-6981-418b-9053-fc8ba52db5ed}, !- Handle
  {30de3398-f618-4de0-9dcd-45f75504a457}, !- Source Object
  3,                                      !- Outlet Port
  {41c37e91-4675-4c7d-b368-d060b505967c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c73eb310-38a8-4738-9611-a028d394981e}, !- Handle
  {36820411-df00-4378-a968-a51e2e5c9b12}, !- Source Object
  2,                                      !- Outlet Port
  {0be567ef-2acf-4284-a1fc-8c8cc50c72f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {503eb154-8564-44cc-b043-3f910bbc7ffa}, !- Handle
  {0be567ef-2acf-4284-a1fc-8c8cc50c72f8}, !- Source Object
  3,                                      !- Outlet Port
  {40757d1b-658f-4902-a9f8-55035993b385}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aaddec7c-1cfb-43e3-a4ef-27dc55da9cbd}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top Air Terminal Inlet Air Node, !- Name
  {a44500fe-e363-411a-86c2-2d042b7b421c}, !- Inlet Port
  {91355b2b-d440-4d0b-a4fc-7f5665398e88}; !- Outlet Port

OS:Connection,
  {a44500fe-e363-411a-86c2-2d042b7b421c}, !- Handle
  {97c20bd2-a96a-4a7e-9653-00d49699e8e9}, !- Source Object
  3,                                      !- Outlet Port
  {aaddec7c-1cfb-43e3-a4ef-27dc55da9cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91355b2b-d440-4d0b-a4fc-7f5665398e88}, !- Handle
  {aaddec7c-1cfb-43e3-a4ef-27dc55da9cbd}, !- Source Object
  3,                                      !- Outlet Port
  {00ea1a00-dd23-449b-aede-175b9c053633}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e110a7b8-d422-42b9-968b-379c8e3ce1d6}, !- Handle
  {00ea1a00-dd23-449b-aede-175b9c053633}, !- Source Object
  4,                                      !- Outlet Port
  {30de3398-f618-4de0-9dcd-45f75504a457}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ef748d88-563d-47d4-8a7e-eb0993e6e3db}, !- Handle
  Schedule Constant 85,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {53d10f67-b086-433b-9163-26f5c992d0fe}, !- Handle
  Schedule Constant 86,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a133990f-3bf0-4b4e-a23b-6e018d2fb06a}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {769aac72-8217-46d8-825c-4716a5a72d1b}, !- Air Inlet Node Name
  {9b03ea20-47f2-462b-a680-da5edcae98bb}, !- Air Outlet Node Name
  0.02118454085664;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {11c042e2-4d26-4424-9b56-aada42ff19eb}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top Air Terminal Outlet Air Node, !- Name
  {9b03ea20-47f2-462b-a680-da5edcae98bb}, !- Inlet Port
  {f9d1a9ad-70b1-4799-8103-839a25f371ca}; !- Outlet Port

OS:Node,
  {29cab2a8-e8eb-42f1-8260-8d0d4f5460fc}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top Return Air Node, !- Name
  {cea5399a-c076-4a80-b340-68f7090efe55}, !- Inlet Port
  {9135c202-0469-4e7b-a2a3-808e2e06de1f}; !- Outlet Port

OS:Connection,
  {f9d1a9ad-70b1-4799-8103-839a25f371ca}, !- Handle
  {11c042e2-4d26-4424-9b56-aada42ff19eb}, !- Source Object
  3,                                      !- Outlet Port
  {d015870c-da1c-4255-b811-389ec2a86255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cea5399a-c076-4a80-b340-68f7090efe55}, !- Handle
  {aca82feb-717a-4c6c-92a5-7e389595c970}, !- Source Object
  2,                                      !- Outlet Port
  {29cab2a8-e8eb-42f1-8260-8d0d4f5460fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9135c202-0469-4e7b-a2a3-808e2e06de1f}, !- Handle
  {29cab2a8-e8eb-42f1-8260-8d0d4f5460fc}, !- Source Object
  3,                                      !- Outlet Port
  {40757d1b-658f-4902-a9f8-55035993b385}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {455ee9c2-4ad8-4da1-b2f3-9dd885b2b714}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top Air Terminal Inlet Air Node, !- Name
  {8fc1fbc1-58b5-4675-a792-7aa6c65fee3d}, !- Inlet Port
  {769aac72-8217-46d8-825c-4716a5a72d1b}; !- Outlet Port

OS:Connection,
  {8fc1fbc1-58b5-4675-a792-7aa6c65fee3d}, !- Handle
  {97c20bd2-a96a-4a7e-9653-00d49699e8e9}, !- Source Object
  4,                                      !- Outlet Port
  {455ee9c2-4ad8-4da1-b2f3-9dd885b2b714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {769aac72-8217-46d8-825c-4716a5a72d1b}, !- Handle
  {455ee9c2-4ad8-4da1-b2f3-9dd885b2b714}, !- Source Object
  3,                                      !- Outlet Port
  {a133990f-3bf0-4b4e-a23b-6e018d2fb06a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b03ea20-47f2-462b-a680-da5edcae98bb}, !- Handle
  {a133990f-3bf0-4b4e-a23b-6e018d2fb06a}, !- Source Object
  4,                                      !- Outlet Port
  {11c042e2-4d26-4424-9b56-aada42ff19eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {408705c6-3c8a-4533-9bbd-1f39b9cf853d}, !- Handle
  Schedule Constant 87,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7f85c526-4e57-41f9-944a-fd2a92bf680b}, !- Handle
  Schedule Constant 88,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b6b376ad-ffb5-491a-975f-34fa84807a34}, !- Handle
  Zone Htl GuestRmOcc A end_b - Story Top Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {6348d90c-b527-412a-883a-0721e0989a03}, !- Air Inlet Node Name
  {8cc7f9b5-b107-4a0d-832d-f630288593dc}, !- Air Outlet Node Name
  0.02118454085664;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e77cbaf8-cff2-4781-b574-537aa21f68aa}, !- Handle
  Zone Htl GuestRmOcc A end_b - Story Top Air Terminal Outlet Air Node, !- Name
  {8cc7f9b5-b107-4a0d-832d-f630288593dc}, !- Inlet Port
  {cf2517bc-aa48-4446-a611-1c8f15c5f5e0}; !- Outlet Port

OS:Node,
  {f1b219af-b260-4e64-8d0b-0a56ab36991d}, !- Handle
  Zone Htl GuestRmOcc A end_b - Story Top Return Air Node, !- Name
  {43d623fc-5fc9-4bdf-b911-614a0c0c14de}, !- Inlet Port
  {bf373b51-7f6a-4d62-8919-76092b9d6b01}; !- Outlet Port

OS:Connection,
  {cf2517bc-aa48-4446-a611-1c8f15c5f5e0}, !- Handle
  {e77cbaf8-cff2-4781-b574-537aa21f68aa}, !- Source Object
  3,                                      !- Outlet Port
  {cf99c890-c0ff-44cd-9e5a-1366bedc09d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43d623fc-5fc9-4bdf-b911-614a0c0c14de}, !- Handle
  {8468847e-9bfd-442d-ba6a-0471c6732cca}, !- Source Object
  2,                                      !- Outlet Port
  {f1b219af-b260-4e64-8d0b-0a56ab36991d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf373b51-7f6a-4d62-8919-76092b9d6b01}, !- Handle
  {f1b219af-b260-4e64-8d0b-0a56ab36991d}, !- Source Object
  3,                                      !- Outlet Port
  {40757d1b-658f-4902-a9f8-55035993b385}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1bc03566-a88b-41ac-bac8-f5058348722b}, !- Handle
  Zone Htl GuestRmOcc A end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {ca5c4dc0-9983-4779-9017-5d25aa21c0d4}, !- Inlet Port
  {6348d90c-b527-412a-883a-0721e0989a03}; !- Outlet Port

OS:Connection,
  {ca5c4dc0-9983-4779-9017-5d25aa21c0d4}, !- Handle
  {97c20bd2-a96a-4a7e-9653-00d49699e8e9}, !- Source Object
  5,                                      !- Outlet Port
  {1bc03566-a88b-41ac-bac8-f5058348722b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6348d90c-b527-412a-883a-0721e0989a03}, !- Handle
  {1bc03566-a88b-41ac-bac8-f5058348722b}, !- Source Object
  3,                                      !- Outlet Port
  {b6b376ad-ffb5-491a-975f-34fa84807a34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8cc7f9b5-b107-4a0d-832d-f630288593dc}, !- Handle
  {b6b376ad-ffb5-491a-975f-34fa84807a34}, !- Source Object
  4,                                      !- Outlet Port
  {e77cbaf8-cff2-4781-b574-537aa21f68aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {18acfd57-0626-43db-883a-6f807dc8cdfe}, !- Handle
  Schedule Constant 89,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {585dcda9-7530-4638-8ed8-379600a0a3c1}, !- Handle
  Schedule Constant 90,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8b6fb7b0-8eff-4dfe-8406-7fbededad7d4}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {f306891c-20bf-4920-bbd7-ead9893f00f9}, !- Air Inlet Node Name
  {7bd5c205-96e7-42d7-86e3-fc944f825dde}, !- Air Outlet Node Name
  20.0923600835866;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a2869bce-0cf8-474a-b90c-f1796840bdcf}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top Air Terminal Outlet Air Node, !- Name
  {7bd5c205-96e7-42d7-86e3-fc944f825dde}, !- Inlet Port
  {39a705e1-f6c0-4046-9301-5d99137eea68}; !- Outlet Port

OS:Node,
  {28c7f104-03cd-4b2b-a6de-cf085bd03523}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top Return Air Node, !- Name
  {19985cea-ae17-492b-8b32-b2a84e3e2c40}, !- Inlet Port
  {29c5f0b5-2ada-4b02-b737-a6e297152cce}; !- Outlet Port

OS:Connection,
  {39a705e1-f6c0-4046-9301-5d99137eea68}, !- Handle
  {a2869bce-0cf8-474a-b90c-f1796840bdcf}, !- Source Object
  3,                                      !- Outlet Port
  {44f6b644-1b06-4f68-93d0-72d15974bf95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19985cea-ae17-492b-8b32-b2a84e3e2c40}, !- Handle
  {750b0f90-b53d-4165-8a5e-e1c4fe12c717}, !- Source Object
  2,                                      !- Outlet Port
  {28c7f104-03cd-4b2b-a6de-cf085bd03523}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29c5f0b5-2ada-4b02-b737-a6e297152cce}, !- Handle
  {28c7f104-03cd-4b2b-a6de-cf085bd03523}, !- Source Object
  3,                                      !- Outlet Port
  {40757d1b-658f-4902-a9f8-55035993b385}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {65d7f461-7a3d-4793-a65f-19ade8a97b45}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top Air Terminal Inlet Air Node, !- Name
  {c5f1aa84-c07f-4167-baec-21ef4332d264}, !- Inlet Port
  {f306891c-20bf-4920-bbd7-ead9893f00f9}; !- Outlet Port

OS:Connection,
  {c5f1aa84-c07f-4167-baec-21ef4332d264}, !- Handle
  {97c20bd2-a96a-4a7e-9653-00d49699e8e9}, !- Source Object
  6,                                      !- Outlet Port
  {65d7f461-7a3d-4793-a65f-19ade8a97b45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f306891c-20bf-4920-bbd7-ead9893f00f9}, !- Handle
  {65d7f461-7a3d-4793-a65f-19ade8a97b45}, !- Source Object
  3,                                      !- Outlet Port
  {8b6fb7b0-8eff-4dfe-8406-7fbededad7d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7bd5c205-96e7-42d7-86e3-fc944f825dde}, !- Handle
  {8b6fb7b0-8eff-4dfe-8406-7fbededad7d4}, !- Source Object
  4,                                      !- Outlet Port
  {a2869bce-0cf8-474a-b90c-f1796840bdcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9f22c936-c299-4f37-bff3-bf6916cf1cd2}, !- Handle
  Schedule Constant 91,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e14b169f-57fa-42d0-9d1f-c1673070db80}, !- Handle
  Schedule Constant 92,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ac50dbda-09b9-4500-aa61-562cf2312419}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {275114d3-43dd-486e-82bd-bc4601a58f48}, !- Air Inlet Node Name
  {8d82c4ad-ee55-4870-9fb9-e36a6aa235df}, !- Air Outlet Node Name
  0.31070659923072;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d78a8524-11f0-4849-bec4-e2cbc0f1b754}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top Air Terminal Outlet Air Node, !- Name
  {8d82c4ad-ee55-4870-9fb9-e36a6aa235df}, !- Inlet Port
  {151cfe03-8e61-48c0-9575-a3992ca1bfd1}; !- Outlet Port

OS:Node,
  {e5388b6b-c521-4ff2-9d3e-43bd336e4e96}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top Return Air Node, !- Name
  {0318043d-4ad9-4e29-aed3-60821276b696}, !- Inlet Port
  {4853e0b8-a20d-445e-95df-64d08055f9c1}; !- Outlet Port

OS:Connection,
  {151cfe03-8e61-48c0-9575-a3992ca1bfd1}, !- Handle
  {d78a8524-11f0-4849-bec4-e2cbc0f1b754}, !- Source Object
  3,                                      !- Outlet Port
  {0db3b47f-a3d5-4843-af7e-6867e3a52fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0318043d-4ad9-4e29-aed3-60821276b696}, !- Handle
  {21022097-6f0a-4cf1-9d1b-bb5b4f367acb}, !- Source Object
  2,                                      !- Outlet Port
  {e5388b6b-c521-4ff2-9d3e-43bd336e4e96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4853e0b8-a20d-445e-95df-64d08055f9c1}, !- Handle
  {e5388b6b-c521-4ff2-9d3e-43bd336e4e96}, !- Source Object
  3,                                      !- Outlet Port
  {40757d1b-658f-4902-a9f8-55035993b385}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {ff65d68a-35f4-4774-939e-a11ace1eef8d}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top Air Terminal Inlet Air Node, !- Name
  {cafedb1b-407d-47c1-89d4-c32b02b31407}, !- Inlet Port
  {275114d3-43dd-486e-82bd-bc4601a58f48}; !- Outlet Port

OS:Connection,
  {cafedb1b-407d-47c1-89d4-c32b02b31407}, !- Handle
  {97c20bd2-a96a-4a7e-9653-00d49699e8e9}, !- Source Object
  7,                                      !- Outlet Port
  {ff65d68a-35f4-4774-939e-a11ace1eef8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {275114d3-43dd-486e-82bd-bc4601a58f48}, !- Handle
  {ff65d68a-35f4-4774-939e-a11ace1eef8d}, !- Source Object
  3,                                      !- Outlet Port
  {ac50dbda-09b9-4500-aa61-562cf2312419}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d82c4ad-ee55-4870-9fb9-e36a6aa235df}, !- Handle
  {ac50dbda-09b9-4500-aa61-562cf2312419}, !- Source Object
  4,                                      !- Outlet Port
  {d78a8524-11f0-4849-bec4-e2cbc0f1b754}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0c62ae60-5ffa-4d2e-a2ac-b025e6f1d2aa}, !- Handle
  Schedule Constant 93,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e88f2b50-0560-4a2a-9192-ee5d1a0bb682}, !- Handle
  Schedule Constant 94,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {53a81033-1528-448a-8284-813c057d60e5}, !- Handle
  Zone Htl GuestRmOcc B end_b - Story Top Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {9acf7fcf-9596-40c4-bafc-43ea20e69a2d}, !- Air Inlet Node Name
  {06c0ba0b-4bad-4d8c-94b2-c0b8768ce561}, !- Air Outlet Node Name
  0.31070659923072;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {17268c39-5a28-4423-89f5-248cda833ca7}, !- Handle
  Zone Htl GuestRmOcc B end_b - Story Top Air Terminal Outlet Air Node, !- Name
  {06c0ba0b-4bad-4d8c-94b2-c0b8768ce561}, !- Inlet Port
  {ec79cf59-3f41-42f8-a797-5b465f7cdc4c}; !- Outlet Port

OS:Node,
  {f4d60306-fac2-4311-91a6-246fb165aa9c}, !- Handle
  Zone Htl GuestRmOcc B end_b - Story Top Return Air Node, !- Name
  {5fe9ac36-f2d3-4eff-a4c1-451216761052}, !- Inlet Port
  {42dea909-e4aa-4b08-9982-e23a1d0e4636}; !- Outlet Port

OS:Connection,
  {ec79cf59-3f41-42f8-a797-5b465f7cdc4c}, !- Handle
  {17268c39-5a28-4423-89f5-248cda833ca7}, !- Source Object
  3,                                      !- Outlet Port
  {437a23f1-e647-473a-b6ab-c436cfe1d495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fe9ac36-f2d3-4eff-a4c1-451216761052}, !- Handle
  {355774a3-a6c3-4830-b9da-2f81b5bf5ad1}, !- Source Object
  2,                                      !- Outlet Port
  {f4d60306-fac2-4311-91a6-246fb165aa9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42dea909-e4aa-4b08-9982-e23a1d0e4636}, !- Handle
  {f4d60306-fac2-4311-91a6-246fb165aa9c}, !- Source Object
  3,                                      !- Outlet Port
  {40757d1b-658f-4902-a9f8-55035993b385}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {460f2f96-7e2a-4e1f-959f-9972a0dccb3b}, !- Handle
  Zone Htl GuestRmOcc B end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {55e90ecd-6109-49ef-b212-7e65fc48c1d0}, !- Inlet Port
  {9acf7fcf-9596-40c4-bafc-43ea20e69a2d}; !- Outlet Port

OS:Connection,
  {55e90ecd-6109-49ef-b212-7e65fc48c1d0}, !- Handle
  {97c20bd2-a96a-4a7e-9653-00d49699e8e9}, !- Source Object
  8,                                      !- Outlet Port
  {460f2f96-7e2a-4e1f-959f-9972a0dccb3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9acf7fcf-9596-40c4-bafc-43ea20e69a2d}, !- Handle
  {460f2f96-7e2a-4e1f-959f-9972a0dccb3b}, !- Source Object
  3,                                      !- Outlet Port
  {53a81033-1528-448a-8284-813c057d60e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06c0ba0b-4bad-4d8c-94b2-c0b8768ce561}, !- Handle
  {53a81033-1528-448a-8284-813c057d60e5}, !- Source Object
  4,                                      !- Outlet Port
  {17268c39-5a28-4423-89f5-248cda833ca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9e60f4bb-2b93-4e36-b7b1-8ea9bddcada1}, !- Handle
  Schedule Constant 95,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0ee81cc8-d5b9-4724-82a8-0a04c61aeb23}, !- Handle
  Schedule Constant 96,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {70bde71f-1d94-4b05-82b9-c13019894f91}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {00e4866b-deff-45c1-8454-eebd3811d6b2}, !- Air Inlet Node Name
  {cfb15fc2-0d29-4ad7-b75f-9f2d7b92a784}, !- Air Outlet Node Name
  1.36993364206272;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {80825373-54e2-4980-93f7-933df1d06387}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top Air Terminal Outlet Air Node, !- Name
  {cfb15fc2-0d29-4ad7-b75f-9f2d7b92a784}, !- Inlet Port
  {9b12613c-976e-48f6-a9dd-ab9dc5fe121c}; !- Outlet Port

OS:Node,
  {c4b1f844-1aaa-4bb7-9e7c-758d1784bc4a}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top Return Air Node, !- Name
  {55c7dddf-f3f1-4a0b-882d-bed6df4bed3d}, !- Inlet Port
  {2b4a7b08-4518-46de-83f1-7e27d36465e0}; !- Outlet Port

OS:Connection,
  {9b12613c-976e-48f6-a9dd-ab9dc5fe121c}, !- Handle
  {80825373-54e2-4980-93f7-933df1d06387}, !- Source Object
  3,                                      !- Outlet Port
  {b92d559a-7a24-4e4f-bfa0-210e662c0097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55c7dddf-f3f1-4a0b-882d-bed6df4bed3d}, !- Handle
  {11b6f863-96c4-4f13-8452-9fcab0b96838}, !- Source Object
  2,                                      !- Outlet Port
  {c4b1f844-1aaa-4bb7-9e7c-758d1784bc4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b4a7b08-4518-46de-83f1-7e27d36465e0}, !- Handle
  {c4b1f844-1aaa-4bb7-9e7c-758d1784bc4a}, !- Source Object
  3,                                      !- Outlet Port
  {40757d1b-658f-4902-a9f8-55035993b385}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {96446ba6-5840-4764-ac18-df0345bdd9ad}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top Air Terminal Inlet Air Node, !- Name
  {4f782692-133a-46b4-9853-0d31293375ed}, !- Inlet Port
  {00e4866b-deff-45c1-8454-eebd3811d6b2}; !- Outlet Port

OS:Connection,
  {4f782692-133a-46b4-9853-0d31293375ed}, !- Handle
  {97c20bd2-a96a-4a7e-9653-00d49699e8e9}, !- Source Object
  9,                                      !- Outlet Port
  {96446ba6-5840-4764-ac18-df0345bdd9ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00e4866b-deff-45c1-8454-eebd3811d6b2}, !- Handle
  {96446ba6-5840-4764-ac18-df0345bdd9ad}, !- Source Object
  3,                                      !- Outlet Port
  {70bde71f-1d94-4b05-82b9-c13019894f91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfb15fc2-0d29-4ad7-b75f-9f2d7b92a784}, !- Handle
  {70bde71f-1d94-4b05-82b9-c13019894f91}, !- Source Object
  4,                                      !- Outlet Port
  {80825373-54e2-4980-93f7-933df1d06387}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {12927944-2cdc-443a-af53-f1f51fc4ebf4}, !- Handle
  Schedule Constant 97,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {3b4e6a08-563c-428f-8e8d-0763d12abad2}, !- Handle
  Schedule Constant 98,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4552c149-739a-4acb-a63b-f2fadb8cb283}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {6836307e-c284-4068-92b5-58b3e72fb58f}, !- Air Inlet Node Name
  {71881ac4-12c4-4178-9d6e-d27f745081de}, !- Air Outlet Node Name
  0.02118454085664;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {40c8d08a-f13f-40be-a009-d75a8355ba63}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top Air Terminal Outlet Air Node, !- Name
  {71881ac4-12c4-4178-9d6e-d27f745081de}, !- Inlet Port
  {086a7c90-e573-499b-aa72-fd15000e0fb7}; !- Outlet Port

OS:Node,
  {98508490-a3e1-48a5-a02b-c7f852c7c7fc}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top Return Air Node, !- Name
  {093e2183-779d-40fa-9dd6-4212691f31a0}, !- Inlet Port
  {3539bb03-1ae8-478a-8f75-29feeae2d9f1}; !- Outlet Port

OS:Connection,
  {086a7c90-e573-499b-aa72-fd15000e0fb7}, !- Handle
  {40c8d08a-f13f-40be-a009-d75a8355ba63}, !- Source Object
  3,                                      !- Outlet Port
  {4fe7fe78-cf93-4858-b0d5-49985e95b9ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {093e2183-779d-40fa-9dd6-4212691f31a0}, !- Handle
  {04321db0-26cb-4d3c-8e1b-3349841e11b2}, !- Source Object
  2,                                      !- Outlet Port
  {98508490-a3e1-48a5-a02b-c7f852c7c7fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3539bb03-1ae8-478a-8f75-29feeae2d9f1}, !- Handle
  {98508490-a3e1-48a5-a02b-c7f852c7c7fc}, !- Source Object
  3,                                      !- Outlet Port
  {40757d1b-658f-4902-a9f8-55035993b385}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {34b2ff75-06a9-4f2a-aec6-08d3fb87ce3e}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top Air Terminal Inlet Air Node, !- Name
  {dd56d410-24bb-48da-b987-98e3ae0ac8a2}, !- Inlet Port
  {6836307e-c284-4068-92b5-58b3e72fb58f}; !- Outlet Port

OS:Connection,
  {dd56d410-24bb-48da-b987-98e3ae0ac8a2}, !- Handle
  {97c20bd2-a96a-4a7e-9653-00d49699e8e9}, !- Source Object
  10,                                     !- Outlet Port
  {34b2ff75-06a9-4f2a-aec6-08d3fb87ce3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6836307e-c284-4068-92b5-58b3e72fb58f}, !- Handle
  {34b2ff75-06a9-4f2a-aec6-08d3fb87ce3e}, !- Source Object
  3,                                      !- Outlet Port
  {4552c149-739a-4acb-a63b-f2fadb8cb283}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71881ac4-12c4-4178-9d6e-d27f745081de}, !- Handle
  {4552c149-739a-4acb-a63b-f2fadb8cb283}, !- Source Object
  4,                                      !- Outlet Port
  {40c8d08a-f13f-40be-a009-d75a8355ba63}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1081d924-c927-4c10-b3ba-07ba301a69e5}, !- Handle
  Schedule Constant 99,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {80b132c3-ea53-4c24-a5a8-07b99ff346da}, !- Handle
  Schedule Constant 100,                  !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {63cba800-2351-40e1-a0fb-38c15b58c4ee}, !- Handle
  Zone Htl GuestRmOcc C end_b - Story Top Air Terminal, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  {f6d62cea-b2f7-4a29-bc81-7c6429c0f96e}, !- Air Inlet Node Name
  {989f8df2-b9c0-4b2a-8db2-cff3637670db}, !- Air Outlet Node Name
  0.02118454085664;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {50e8eb85-9518-4766-91a2-f3b6588248b7}, !- Handle
  Zone Htl GuestRmOcc C end_b - Story Top Air Terminal Outlet Air Node, !- Name
  {989f8df2-b9c0-4b2a-8db2-cff3637670db}, !- Inlet Port
  {e45c021e-4887-4d85-b600-6c3d9da855a9}; !- Outlet Port

OS:Node,
  {5a1c156e-7315-463d-b7d2-610b00a7b96a}, !- Handle
  Zone Htl GuestRmOcc C end_b - Story Top Return Air Node, !- Name
  {e7a8abc2-d3cb-40e2-817c-03325ac9199a}, !- Inlet Port
  {ac9a3f6f-2c38-4c81-ab2d-c495caff547a}; !- Outlet Port

OS:Connection,
  {e45c021e-4887-4d85-b600-6c3d9da855a9}, !- Handle
  {50e8eb85-9518-4766-91a2-f3b6588248b7}, !- Source Object
  3,                                      !- Outlet Port
  {438d6924-6b95-471b-a450-419ef9e6c691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7a8abc2-d3cb-40e2-817c-03325ac9199a}, !- Handle
  {fcbeb488-0449-4667-8b7e-9a8884f17dea}, !- Source Object
  2,                                      !- Outlet Port
  {5a1c156e-7315-463d-b7d2-610b00a7b96a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac9a3f6f-2c38-4c81-ab2d-c495caff547a}, !- Handle
  {5a1c156e-7315-463d-b7d2-610b00a7b96a}, !- Source Object
  3,                                      !- Outlet Port
  {40757d1b-658f-4902-a9f8-55035993b385}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8afdd25f-7a5a-41b5-b314-bb56e759625f}, !- Handle
  Zone Htl GuestRmOcc C end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {e524c988-ee48-4a9c-9342-a122b8182411}, !- Inlet Port
  {f6d62cea-b2f7-4a29-bc81-7c6429c0f96e}; !- Outlet Port

OS:Connection,
  {e524c988-ee48-4a9c-9342-a122b8182411}, !- Handle
  {97c20bd2-a96a-4a7e-9653-00d49699e8e9}, !- Source Object
  11,                                     !- Outlet Port
  {8afdd25f-7a5a-41b5-b314-bb56e759625f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6d62cea-b2f7-4a29-bc81-7c6429c0f96e}, !- Handle
  {8afdd25f-7a5a-41b5-b314-bb56e759625f}, !- Source Object
  3,                                      !- Outlet Port
  {63cba800-2351-40e1-a0fb-38c15b58c4ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {989f8df2-b9c0-4b2a-8db2-cff3637670db}, !- Handle
  {63cba800-2351-40e1-a0fb-38c15b58c4ee}, !- Source Object
  4,                                      !- Outlet Port
  {50e8eb85-9518-4766-91a2-f3b6588248b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {398e7927-e71a-4b3a-bd13-00bcb12288b9}, !- Handle
  Schedule Constant 101,                  !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {43b29bcb-5736-4f77-9fc4-866d6fc7b315}, !- Handle
  Schedule Constant 102,                  !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {70ff0075-d6f3-41c8-b9e9-bd7928632a59}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.00840587758561995,                    !- Design Water Flow Rate {m3/s}
  13.6944347797747,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9022245360098,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00834629036082654,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00834629036082654,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d7f94848-a8ad-4c47-8583-d61f0db21006}, !- Water Inlet Node Name
  {9df6d093-b0a8-4c64-8d7c-bc1e67aa8c41}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {6c474049-354a-4130-acad-2f40f50f07bd}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {1fc5e00e-f717-4af1-a9df-c91c8debbdd3}, !- Inlet Port
  {d7f94848-a8ad-4c47-8583-d61f0db21006}; !- Outlet Port

OS:Connection,
  {1fc5e00e-f717-4af1-a9df-c91c8debbdd3}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  49,                                     !- Outlet Port
  {6c474049-354a-4130-acad-2f40f50f07bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6dbda76a-b844-44e2-a85d-f80f05c20ec4}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {9df6d093-b0a8-4c64-8d7c-bc1e67aa8c41}, !- Inlet Port
  {24eef646-cdf2-4388-bc86-8d0a201bd323}; !- Outlet Port

OS:Connection,
  {d7f94848-a8ad-4c47-8583-d61f0db21006}, !- Handle
  {6c474049-354a-4130-acad-2f40f50f07bd}, !- Source Object
  3,                                      !- Outlet Port
  {70ff0075-d6f3-41c8-b9e9-bd7928632a59}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9df6d093-b0a8-4c64-8d7c-bc1e67aa8c41}, !- Handle
  {70ff0075-d6f3-41c8-b9e9-bd7928632a59}, !- Source Object
  11,                                     !- Outlet Port
  {6dbda76a-b844-44e2-a85d-f80f05c20ec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24eef646-cdf2-4388-bc86-8d0a201bd323}, !- Handle
  {6dbda76a-b844-44e2-a85d-f80f05c20ec4}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {03351590-12eb-4939-9d9b-d30136a5010a}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top FCU Cooling Coil Controller, !- Name
  {70ff0075-d6f3-41c8-b9e9-bd7928632a59}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {da0c82d0-bf61-4fd8-bcf7-fbc882945e2d}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  3782.74477923594,                       !- U-Factor Times Area Value {W/K}
  0.00364613032768462,                    !- Maximum Water Flow Rate {m3/s}
  {89c9c152-79ab-4bf5-ba78-ab2969238542}, !- Water Inlet Node Name
  {2473e606-b557-4e7f-8ff1-1e8b7e5bc07a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  166696.703225348,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {739b7192-5d1f-4ac2-be3c-3d8f910778ef}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {81ad3e9f-51e8-4284-b7f3-5318926b88af}, !- Inlet Port
  {89c9c152-79ab-4bf5-ba78-ab2969238542}; !- Outlet Port

OS:Connection,
  {81ad3e9f-51e8-4284-b7f3-5318926b88af}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  49,                                     !- Outlet Port
  {739b7192-5d1f-4ac2-be3c-3d8f910778ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ac09f75-0ad1-47ab-8a87-7964a65dcfa9}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {2473e606-b557-4e7f-8ff1-1e8b7e5bc07a}, !- Inlet Port
  {39c1cab7-4f28-450b-83e0-e0f2c97b9b5d}; !- Outlet Port

OS:Connection,
  {89c9c152-79ab-4bf5-ba78-ab2969238542}, !- Handle
  {739b7192-5d1f-4ac2-be3c-3d8f910778ef}, !- Source Object
  3,                                      !- Outlet Port
  {da0c82d0-bf61-4fd8-bcf7-fbc882945e2d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2473e606-b557-4e7f-8ff1-1e8b7e5bc07a}, !- Handle
  {da0c82d0-bf61-4fd8-bcf7-fbc882945e2d}, !- Source Object
  6,                                      !- Outlet Port
  {2ac09f75-0ad1-47ab-8a87-7964a65dcfa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39c1cab7-4f28-450b-83e0-e0f2c97b9b5d}, !- Handle
  {2ac09f75-0ad1-47ab-8a87-7964a65dcfa9}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5e42c0b2-5d27-4a87-bfa9-f6a19c383a8d}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top FCU Heating Coil Controller, !- Name
  {da0c82d0-bf61-4fd8-bcf7-fbc882945e2d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {e67af5cd-a334-4a4d-a8f6-8034dc63f919}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  13.6944347797747,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5005c749-c4bb-454b-91be-d56062bbd815}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {44eaf691-c4e8-46da-a4cf-06963ec75d73}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {5005c749-c4bb-454b-91be-d56062bbd815}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {44eaf691-c4e8-46da-a4cf-06963ec75d73}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {1c09cf93-ad3b-4997-85dc-54101d9eeb39}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  13.6944347797747,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {1614410c-c34f-40b6-bd88-be6c5316ea1c}, !- Air Inlet Node Name
  {459d68f9-5dbc-4db7-903a-15cfd34ca9c1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e67af5cd-a334-4a4d-a8f6-8034dc63f919}, !- Supply Air Fan Name
  {70ff0075-d6f3-41c8-b9e9-bd7928632a59}, !- Cooling Coil Name
  0.00840587758561995,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {da0c82d0-bf61-4fd8-bcf7-fbc882945e2d}, !- Heating Coil Name
  0.00364613032768462,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {1525fa52-e4f1-463a-9865-eee1c348159e}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top FCU Inlet Air Node, !- Name
  {cb76e008-c66a-4644-a711-4b422a81775a}, !- Inlet Port
  {1614410c-c34f-40b6-bd88-be6c5316ea1c}; !- Outlet Port

OS:Connection,
  {cb76e008-c66a-4644-a711-4b422a81775a}, !- Handle
  {785d4da1-cbad-4f6c-af1c-69f4643e024c}, !- Source Object
  2,                                      !- Outlet Port
  {1525fa52-e4f1-463a-9865-eee1c348159e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1614410c-c34f-40b6-bd88-be6c5316ea1c}, !- Handle
  {1525fa52-e4f1-463a-9865-eee1c348159e}, !- Source Object
  3,                                      !- Outlet Port
  {1c09cf93-ad3b-4997-85dc-54101d9eeb39}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {55f9f82a-924a-4639-9422-6fdbdc3752f5}, !- Handle
  Zone Htl GuestRmOcc A  - Story Top FCU Outlet Air Node, !- Name
  {459d68f9-5dbc-4db7-903a-15cfd34ca9c1}, !- Inlet Port
  {59ed1ddf-cdb9-42de-9387-9b74cc42174d}; !- Outlet Port

OS:Connection,
  {59ed1ddf-cdb9-42de-9387-9b74cc42174d}, !- Handle
  {55f9f82a-924a-4639-9422-6fdbdc3752f5}, !- Source Object
  3,                                      !- Outlet Port
  {41c37e91-4675-4c7d-b368-d060b505967c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {459d68f9-5dbc-4db7-903a-15cfd34ca9c1}, !- Handle
  {1c09cf93-ad3b-4997-85dc-54101d9eeb39}, !- Source Object
  10,                                     !- Outlet Port
  {55f9f82a-924a-4639-9422-6fdbdc3752f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {725f7212-f686-4b3d-9dc1-877ffd53c800}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.000207456640408539,                   !- Design Water Flow Rate {m3/s}
  0.33796903682703,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9034721268515,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00830432086211418,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00830432086211418,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8c84673c-d1da-4cd1-a560-4a62a2ea1b4d}, !- Water Inlet Node Name
  {fff130e5-69d9-498a-9157-bb5b264fae53}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f87a2021-3eee-4b23-8940-23aab832f317}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {a38b0686-12f7-4d8d-a5b0-554c80f13030}, !- Inlet Port
  {8c84673c-d1da-4cd1-a560-4a62a2ea1b4d}; !- Outlet Port

OS:Connection,
  {a38b0686-12f7-4d8d-a5b0-554c80f13030}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  50,                                     !- Outlet Port
  {f87a2021-3eee-4b23-8940-23aab832f317}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {254c3805-f45a-4147-bfad-9cfa9d7b7847}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {fff130e5-69d9-498a-9157-bb5b264fae53}, !- Inlet Port
  {ed12e802-770b-4c49-b719-87ec6f1b09a3}; !- Outlet Port

OS:Connection,
  {8c84673c-d1da-4cd1-a560-4a62a2ea1b4d}, !- Handle
  {f87a2021-3eee-4b23-8940-23aab832f317}, !- Source Object
  3,                                      !- Outlet Port
  {725f7212-f686-4b3d-9dc1-877ffd53c800}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fff130e5-69d9-498a-9157-bb5b264fae53}, !- Handle
  {725f7212-f686-4b3d-9dc1-877ffd53c800}, !- Source Object
  11,                                     !- Outlet Port
  {254c3805-f45a-4147-bfad-9cfa9d7b7847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed12e802-770b-4c49-b719-87ec6f1b09a3}, !- Handle
  {254c3805-f45a-4147-bfad-9cfa9d7b7847}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {93147b08-8cb7-4f32-9db4-420036c37efd}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top FCU Cooling Coil Controller, !- Name
  {725f7212-f686-4b3d-9dc1-877ffd53c800}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {e1061913-495c-4bd6-a556-042c9cbdaf4b}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  84.9840452942241,                       !- U-Factor Times Area Value {W/K}
  8.19208315460777e-05,                   !- Maximum Water Flow Rate {m3/s}
  {a7eb51bb-09dc-4ed2-bf3f-9203e28a64fe}, !- Water Inlet Node Name
  {3f6d4a09-a29c-4e82-9924-d187d862ec6c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3745.32211328881,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {588db1ff-ecc7-4039-8e85-56b80de154d6}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {fecfc87c-d32c-46ad-9dab-85634b84f71f}, !- Inlet Port
  {a7eb51bb-09dc-4ed2-bf3f-9203e28a64fe}; !- Outlet Port

OS:Connection,
  {fecfc87c-d32c-46ad-9dab-85634b84f71f}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  50,                                     !- Outlet Port
  {588db1ff-ecc7-4039-8e85-56b80de154d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea923802-3633-45d3-8df8-6304e08c7e3b}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {3f6d4a09-a29c-4e82-9924-d187d862ec6c}, !- Inlet Port
  {015ca2b9-ccad-43da-8f86-945e49407c0c}; !- Outlet Port

OS:Connection,
  {a7eb51bb-09dc-4ed2-bf3f-9203e28a64fe}, !- Handle
  {588db1ff-ecc7-4039-8e85-56b80de154d6}, !- Source Object
  3,                                      !- Outlet Port
  {e1061913-495c-4bd6-a556-042c9cbdaf4b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3f6d4a09-a29c-4e82-9924-d187d862ec6c}, !- Handle
  {e1061913-495c-4bd6-a556-042c9cbdaf4b}, !- Source Object
  6,                                      !- Outlet Port
  {ea923802-3633-45d3-8df8-6304e08c7e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {015ca2b9-ccad-43da-8f86-945e49407c0c}, !- Handle
  {ea923802-3633-45d3-8df8-6304e08c7e3b}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9d7c2d1b-7e7f-48e0-b4a5-3dd8bb6cb64c}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top FCU Heating Coil Controller, !- Name
  {e1061913-495c-4bd6-a556-042c9cbdaf4b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {9993a890-d3f7-444d-a781-788675072c4a}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.33796903682703,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {934ca81b-68ad-4872-b0ee-fda2a7ec133d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ef92c37a-6f61-416c-a839-19699b51d684}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {934ca81b-68ad-4872-b0ee-fda2a7ec133d}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ef92c37a-6f61-416c-a839-19699b51d684}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a61cb152-1b9a-4ca9-a2cd-939496eee0a7}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.33796903682703,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {7645558e-1985-4a41-8b8c-b82141246596}, !- Air Inlet Node Name
  {fec5acef-c623-4f1e-81b9-fcf4c55c2c2e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {9993a890-d3f7-444d-a781-788675072c4a}, !- Supply Air Fan Name
  {725f7212-f686-4b3d-9dc1-877ffd53c800}, !- Cooling Coil Name
  0.000207456640408539,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e1061913-495c-4bd6-a556-042c9cbdaf4b}, !- Heating Coil Name
  8.19208315460777e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {05934cd1-c774-4d33-95bd-3908570b8e7c}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top FCU Inlet Air Node, !- Name
  {5fc07d1d-0d30-48d9-abbe-36d103bc4866}, !- Inlet Port
  {7645558e-1985-4a41-8b8c-b82141246596}; !- Outlet Port

OS:Connection,
  {5fc07d1d-0d30-48d9-abbe-36d103bc4866}, !- Handle
  {e1d9b4d2-dc99-45eb-aeaf-f787d5c12812}, !- Source Object
  2,                                      !- Outlet Port
  {05934cd1-c774-4d33-95bd-3908570b8e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7645558e-1985-4a41-8b8c-b82141246596}, !- Handle
  {05934cd1-c774-4d33-95bd-3908570b8e7c}, !- Source Object
  3,                                      !- Outlet Port
  {a61cb152-1b9a-4ca9-a2cd-939496eee0a7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1af2721e-47bc-47ef-ad5d-be08bda4c9da}, !- Handle
  Zone Htl GuestRmOcc A end_a - Story Top FCU Outlet Air Node, !- Name
  {fec5acef-c623-4f1e-81b9-fcf4c55c2c2e}, !- Inlet Port
  {c4e1956b-44ea-430e-8e5c-93442b35bee2}; !- Outlet Port

OS:Connection,
  {c4e1956b-44ea-430e-8e5c-93442b35bee2}, !- Handle
  {1af2721e-47bc-47ef-ad5d-be08bda4c9da}, !- Source Object
  3,                                      !- Outlet Port
  {d015870c-da1c-4255-b811-389ec2a86255}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fec5acef-c623-4f1e-81b9-fcf4c55c2c2e}, !- Handle
  {a61cb152-1b9a-4ca9-a2cd-939496eee0a7}, !- Source Object
  10,                                     !- Outlet Port
  {1af2721e-47bc-47ef-ad5d-be08bda4c9da}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {babbbeb9-710c-43c7-a16e-48640b4ea035}, !- Handle
  Zone Htl GuestRmOcc A end_b - Story Top FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.000150758207633187,                   !- Design Water Flow Rate {m3/s}
  0.245611976434727,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9025151026343,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00832362802911182,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00832362802911182,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2279e659-6458-4e2b-8801-2362e39c1886}, !- Water Inlet Node Name
  {4e796bc1-f102-4a92-b201-9ce935cd9e00}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9553944a-e25c-42f5-b00d-5cc0ca380069}, !- Handle
  Zone Htl GuestRmOcc A end_b - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {985bdb71-1346-4d77-a74a-d8b10aab4286}, !- Inlet Port
  {2279e659-6458-4e2b-8801-2362e39c1886}; !- Outlet Port

OS:Connection,
  {985bdb71-1346-4d77-a74a-d8b10aab4286}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  51,                                     !- Outlet Port
  {9553944a-e25c-42f5-b00d-5cc0ca380069}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7721dc22-c1a3-457c-a527-b02438b4a4fc}, !- Handle
  Zone Htl GuestRmOcc A end_b - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {4e796bc1-f102-4a92-b201-9ce935cd9e00}, !- Inlet Port
  {0e5aae7d-7887-48a5-b754-9e4335877795}; !- Outlet Port

OS:Connection,
  {2279e659-6458-4e2b-8801-2362e39c1886}, !- Handle
  {9553944a-e25c-42f5-b00d-5cc0ca380069}, !- Source Object
  3,                                      !- Outlet Port
  {babbbeb9-710c-43c7-a16e-48640b4ea035}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4e796bc1-f102-4a92-b201-9ce935cd9e00}, !- Handle
  {babbbeb9-710c-43c7-a16e-48640b4ea035}, !- Source Object
  11,                                     !- Outlet Port
  {7721dc22-c1a3-457c-a527-b02438b4a4fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e5aae7d-7887-48a5-b754-9e4335877795}, !- Handle
  {7721dc22-c1a3-457c-a527-b02438b4a4fc}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {080b76f4-e2c4-49f1-bcb0-e7d955978b52}, !- Handle
  Zone Htl GuestRmOcc A end_b - Story Top FCU Cooling Coil Controller, !- Name
  {babbbeb9-710c-43c7-a16e-48640b4ea035}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {7886839f-6f00-447f-8f33-9f4ef1d37003}, !- Handle
  Zone Htl GuestRmOcc A end_b - Story Top FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  83.4587846744321,                       !- U-Factor Times Area Value {W/K}
  8.04497479982918e-05,                   !- Maximum Water Flow Rate {m3/s}
  {56f2b0eb-0292-42b8-8b34-3fececc365a0}, !- Water Inlet Node Name
  {55f7cb86-62ac-43a4-8c77-3c07e80cd78b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3678.0659387843,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3217edaf-7a6e-4da1-948b-b621ad57385c}, !- Handle
  Zone Htl GuestRmOcc A end_b - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {1981c142-b973-44fb-819e-c26a19d55c5c}, !- Inlet Port
  {56f2b0eb-0292-42b8-8b34-3fececc365a0}; !- Outlet Port

OS:Connection,
  {1981c142-b973-44fb-819e-c26a19d55c5c}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  51,                                     !- Outlet Port
  {3217edaf-7a6e-4da1-948b-b621ad57385c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fc22eab-9aa1-4042-9fc1-6a379ff1456e}, !- Handle
  Zone Htl GuestRmOcc A end_b - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {55f7cb86-62ac-43a4-8c77-3c07e80cd78b}, !- Inlet Port
  {13ae259c-74d7-4461-93b7-7555fce7a06b}; !- Outlet Port

OS:Connection,
  {56f2b0eb-0292-42b8-8b34-3fececc365a0}, !- Handle
  {3217edaf-7a6e-4da1-948b-b621ad57385c}, !- Source Object
  3,                                      !- Outlet Port
  {7886839f-6f00-447f-8f33-9f4ef1d37003}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {55f7cb86-62ac-43a4-8c77-3c07e80cd78b}, !- Handle
  {7886839f-6f00-447f-8f33-9f4ef1d37003}, !- Source Object
  6,                                      !- Outlet Port
  {6fc22eab-9aa1-4042-9fc1-6a379ff1456e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13ae259c-74d7-4461-93b7-7555fce7a06b}, !- Handle
  {6fc22eab-9aa1-4042-9fc1-6a379ff1456e}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6cb6115e-546d-4e23-8059-3a067837048e}, !- Handle
  Zone Htl GuestRmOcc A end_b - Story Top FCU Heating Coil Controller, !- Name
  {7886839f-6f00-447f-8f33-9f4ef1d37003}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {199c240f-ad7f-41c7-b160-ec42f5b04c48}, !- Handle
  Zone Htl GuestRmOcc A end_b - Story Top Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.245611976434727,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf872afc-57a7-48a9-b73c-7e8a678e336d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b42d1c3a-371a-41dc-97fb-67a3c25c554c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {cf872afc-57a7-48a9-b73c-7e8a678e336d}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b42d1c3a-371a-41dc-97fb-67a3c25c554c}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {024f7d98-3644-4ad3-b494-a7e1bd22d97e}, !- Handle
  Zone Htl GuestRmOcc A end_b - Story Top FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.245611976434727,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {fb4cac1d-f0dc-4874-abd6-762abd1cf5a1}, !- Air Inlet Node Name
  {34359230-a3fc-421e-ba8f-d81ab049f47f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {199c240f-ad7f-41c7-b160-ec42f5b04c48}, !- Supply Air Fan Name
  {babbbeb9-710c-43c7-a16e-48640b4ea035}, !- Cooling Coil Name
  0.000150758207633187,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {7886839f-6f00-447f-8f33-9f4ef1d37003}, !- Heating Coil Name
  8.04497479982918e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {2636fea0-0c0d-43f5-9eae-61a15e41f57b}, !- Handle
  Zone Htl GuestRmOcc A end_b - Story Top FCU Inlet Air Node, !- Name
  {16b15930-8261-4f24-8e37-dc1e1fc5d32c}, !- Inlet Port
  {fb4cac1d-f0dc-4874-abd6-762abd1cf5a1}; !- Outlet Port

OS:Connection,
  {16b15930-8261-4f24-8e37-dc1e1fc5d32c}, !- Handle
  {deb9a95b-3e56-47cb-bea3-59b7c5a4c3bc}, !- Source Object
  2,                                      !- Outlet Port
  {2636fea0-0c0d-43f5-9eae-61a15e41f57b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb4cac1d-f0dc-4874-abd6-762abd1cf5a1}, !- Handle
  {2636fea0-0c0d-43f5-9eae-61a15e41f57b}, !- Source Object
  3,                                      !- Outlet Port
  {024f7d98-3644-4ad3-b494-a7e1bd22d97e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8e6bd674-b7af-4fa2-8480-b32fe212a4ac}, !- Handle
  Zone Htl GuestRmOcc A end_b - Story Top FCU Outlet Air Node, !- Name
  {34359230-a3fc-421e-ba8f-d81ab049f47f}, !- Inlet Port
  {a2d568fc-3a49-48b3-83e5-b4692b343c38}; !- Outlet Port

OS:Connection,
  {a2d568fc-3a49-48b3-83e5-b4692b343c38}, !- Handle
  {8e6bd674-b7af-4fa2-8480-b32fe212a4ac}, !- Source Object
  3,                                      !- Outlet Port
  {cf99c890-c0ff-44cd-9e5a-1366bedc09d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34359230-a3fc-421e-ba8f-d81ab049f47f}, !- Handle
  {024f7d98-3644-4ad3-b494-a7e1bd22d97e}, !- Source Object
  10,                                     !- Outlet Port
  {8e6bd674-b7af-4fa2-8480-b32fe212a4ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {9abaf0bb-d8be-4570-bfd3-98fc51045ff6}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.051572953053687,                      !- Design Water Flow Rate {m3/s}
  84.0415368551738,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9023427519436,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00820075136312854,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00820075136312854,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f4c1ee24-8bd9-4e3c-aa6c-aab824a6aa8b}, !- Water Inlet Node Name
  {d09186e6-fd6d-4570-b7b6-7ee280c8ee62}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a484af9d-b974-4f40-8ddb-4e62c5f1e6bd}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {e7d8eb32-1622-4af4-b6ab-e6a3eca7fc82}, !- Inlet Port
  {f4c1ee24-8bd9-4e3c-aa6c-aab824a6aa8b}; !- Outlet Port

OS:Connection,
  {e7d8eb32-1622-4af4-b6ab-e6a3eca7fc82}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  52,                                     !- Outlet Port
  {a484af9d-b974-4f40-8ddb-4e62c5f1e6bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dd925a1-c227-4666-b537-41a838d7fdc9}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {d09186e6-fd6d-4570-b7b6-7ee280c8ee62}, !- Inlet Port
  {676846dc-be8b-41cd-b6b7-31d38cd2dfb0}; !- Outlet Port

OS:Connection,
  {f4c1ee24-8bd9-4e3c-aa6c-aab824a6aa8b}, !- Handle
  {a484af9d-b974-4f40-8ddb-4e62c5f1e6bd}, !- Source Object
  3,                                      !- Outlet Port
  {9abaf0bb-d8be-4570-bfd3-98fc51045ff6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d09186e6-fd6d-4570-b7b6-7ee280c8ee62}, !- Handle
  {9abaf0bb-d8be-4570-bfd3-98fc51045ff6}, !- Source Object
  11,                                     !- Outlet Port
  {7dd925a1-c227-4666-b537-41a838d7fdc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {676846dc-be8b-41cd-b6b7-31d38cd2dfb0}, !- Handle
  {7dd925a1-c227-4666-b537-41a838d7fdc9}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2c2a1a2d-8173-4345-89cc-47b416e04657}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top FCU Cooling Coil Controller, !- Name
  {9abaf0bb-d8be-4570-bfd3-98fc51045ff6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {af419db9-d9cc-476a-8158-b97e75912340}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  31507.8216824709,                       !- U-Factor Times Area Value {W/K}
  0.0303650481769021,                     !- Maximum Water Flow Rate {m3/s}
  {7484b22c-5502-4360-bb0d-a55925aa5e4c}, !- Water Inlet Node Name
  {a75771ee-ff60-4531-8128-e3c714ca17dd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1388253.56459015,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2341a5bb-c537-47bf-8ee9-aa995b364238}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {a525f4d1-47c0-4c4f-9591-3e9599ab1e25}, !- Inlet Port
  {7484b22c-5502-4360-bb0d-a55925aa5e4c}; !- Outlet Port

OS:Connection,
  {a525f4d1-47c0-4c4f-9591-3e9599ab1e25}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  52,                                     !- Outlet Port
  {2341a5bb-c537-47bf-8ee9-aa995b364238}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25099235-af41-4355-a18f-a8ddde4c7b81}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {a75771ee-ff60-4531-8128-e3c714ca17dd}, !- Inlet Port
  {b6476d09-f425-4016-9390-ee9705432bc8}; !- Outlet Port

OS:Connection,
  {7484b22c-5502-4360-bb0d-a55925aa5e4c}, !- Handle
  {2341a5bb-c537-47bf-8ee9-aa995b364238}, !- Source Object
  3,                                      !- Outlet Port
  {af419db9-d9cc-476a-8158-b97e75912340}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a75771ee-ff60-4531-8128-e3c714ca17dd}, !- Handle
  {af419db9-d9cc-476a-8158-b97e75912340}, !- Source Object
  6,                                      !- Outlet Port
  {25099235-af41-4355-a18f-a8ddde4c7b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6476d09-f425-4016-9390-ee9705432bc8}, !- Handle
  {25099235-af41-4355-a18f-a8ddde4c7b81}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5a14bc89-30ce-4062-ac8e-48960b5aeb7a}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top FCU Heating Coil Controller, !- Name
  {af419db9-d9cc-476a-8158-b97e75912340}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {6f5f7e57-2f03-4ce4-8cf6-285a6b694302}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  84.0415368551738,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {38868903-cae7-4f94-8d8c-f6b89b85abf7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dcd63a64-0251-4d98-a509-3836b28a38f9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {38868903-cae7-4f94-8d8c-f6b89b85abf7}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dcd63a64-0251-4d98-a509-3836b28a38f9}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {d3ce3a73-d165-4257-b619-0f50a60e3872}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  84.0415368551738,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {883a8456-63fe-42dc-99a9-ca192f0ff5af}, !- Air Inlet Node Name
  {b8d678df-4732-4565-a0de-20f29f853d28}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6f5f7e57-2f03-4ce4-8cf6-285a6b694302}, !- Supply Air Fan Name
  {9abaf0bb-d8be-4570-bfd3-98fc51045ff6}, !- Cooling Coil Name
  0.051572953053687,                      !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {af419db9-d9cc-476a-8158-b97e75912340}, !- Heating Coil Name
  0.0303650481769021,                     !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {a5baa4dc-b3c0-41cf-b2b3-fa750397042f}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top FCU Inlet Air Node, !- Name
  {43dd5f21-8c0b-4612-998e-4f09f0c3a2b5}, !- Inlet Port
  {883a8456-63fe-42dc-99a9-ca192f0ff5af}; !- Outlet Port

OS:Connection,
  {43dd5f21-8c0b-4612-998e-4f09f0c3a2b5}, !- Handle
  {02d6bda3-197d-47af-adf5-0d2b6224ca25}, !- Source Object
  2,                                      !- Outlet Port
  {a5baa4dc-b3c0-41cf-b2b3-fa750397042f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {883a8456-63fe-42dc-99a9-ca192f0ff5af}, !- Handle
  {a5baa4dc-b3c0-41cf-b2b3-fa750397042f}, !- Source Object
  3,                                      !- Outlet Port
  {d3ce3a73-d165-4257-b619-0f50a60e3872}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c3bb5741-840e-4d44-8bbd-848a77d1706f}, !- Handle
  Zone Htl GuestRmOcc B  - Story Top FCU Outlet Air Node, !- Name
  {b8d678df-4732-4565-a0de-20f29f853d28}, !- Inlet Port
  {0faadeb2-889b-4cc1-8f13-04a4e36eaa68}; !- Outlet Port

OS:Connection,
  {0faadeb2-889b-4cc1-8f13-04a4e36eaa68}, !- Handle
  {c3bb5741-840e-4d44-8bbd-848a77d1706f}, !- Source Object
  3,                                      !- Outlet Port
  {44f6b644-1b06-4f68-93d0-72d15974bf95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8d678df-4732-4565-a0de-20f29f853d28}, !- Handle
  {d3ce3a73-d165-4257-b619-0f50a60e3872}, !- Source Object
  10,                                     !- Outlet Port
  {c3bb5741-840e-4d44-8bbd-848a77d1706f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {a1e56d4b-60c7-4087-9f1b-8faae492f8d2}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.00228807793783484,                    !- Design Water Flow Rate {m3/s}
  3.72763926988976,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9030424399129,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00830672037699886,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00830672037699886,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a9505240-baad-49c1-98bd-2a964c4c6b53}, !- Water Inlet Node Name
  {9edb8656-68b3-43b2-909a-42dd757556c1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f6979841-9c25-453e-8b0f-9eb31cd85400}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {e617a1d8-7ffc-4dbd-80e9-7b1ad67790f2}, !- Inlet Port
  {a9505240-baad-49c1-98bd-2a964c4c6b53}; !- Outlet Port

OS:Connection,
  {e617a1d8-7ffc-4dbd-80e9-7b1ad67790f2}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  53,                                     !- Outlet Port
  {f6979841-9c25-453e-8b0f-9eb31cd85400}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11831c2e-1146-4862-a59d-520b30e994d8}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {9edb8656-68b3-43b2-909a-42dd757556c1}, !- Inlet Port
  {1ac65f59-1a9b-44d0-90b7-82b2ac96463f}; !- Outlet Port

OS:Connection,
  {a9505240-baad-49c1-98bd-2a964c4c6b53}, !- Handle
  {f6979841-9c25-453e-8b0f-9eb31cd85400}, !- Source Object
  3,                                      !- Outlet Port
  {a1e56d4b-60c7-4087-9f1b-8faae492f8d2}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9edb8656-68b3-43b2-909a-42dd757556c1}, !- Handle
  {a1e56d4b-60c7-4087-9f1b-8faae492f8d2}, !- Source Object
  11,                                     !- Outlet Port
  {11831c2e-1146-4862-a59d-520b30e994d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ac65f59-1a9b-44d0-90b7-82b2ac96463f}, !- Handle
  {11831c2e-1146-4862-a59d-520b30e994d8}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b17a4406-21da-46f3-a6cb-312f954006fd}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top FCU Cooling Coil Controller, !- Name
  {a1e56d4b-60c7-4087-9f1b-8faae492f8d2}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {ed5aee30-806c-48b1-a428-83051a88a3e5}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  861.091674784074,                       !- U-Factor Times Area Value {W/K}
  0.000829993635267809,                   !- Maximum Water Flow Rate {m3/s}
  {2fdf6967-5b50-40d3-99e1-846499056c40}, !- Water Inlet Node Name
  {41f723aa-0aff-4544-8981-55bbbc18831f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  37946.3130120818,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a2657ec2-1210-4191-9e8d-7f9985f76f50}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {78a3780b-f3cf-4282-8e59-f3efcdc2bf76}, !- Inlet Port
  {2fdf6967-5b50-40d3-99e1-846499056c40}; !- Outlet Port

OS:Connection,
  {78a3780b-f3cf-4282-8e59-f3efcdc2bf76}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  53,                                     !- Outlet Port
  {a2657ec2-1210-4191-9e8d-7f9985f76f50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04324219-2e36-443b-a32d-42f805654f59}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {41f723aa-0aff-4544-8981-55bbbc18831f}, !- Inlet Port
  {9eec11a3-4cb8-4496-917d-bc4ef81ba21b}; !- Outlet Port

OS:Connection,
  {2fdf6967-5b50-40d3-99e1-846499056c40}, !- Handle
  {a2657ec2-1210-4191-9e8d-7f9985f76f50}, !- Source Object
  3,                                      !- Outlet Port
  {ed5aee30-806c-48b1-a428-83051a88a3e5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {41f723aa-0aff-4544-8981-55bbbc18831f}, !- Handle
  {ed5aee30-806c-48b1-a428-83051a88a3e5}, !- Source Object
  6,                                      !- Outlet Port
  {04324219-2e36-443b-a32d-42f805654f59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eec11a3-4cb8-4496-917d-bc4ef81ba21b}, !- Handle
  {04324219-2e36-443b-a32d-42f805654f59}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8a495ee2-ffa3-4feb-8bf6-60411d9b9abc}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top FCU Heating Coil Controller, !- Name
  {ed5aee30-806c-48b1-a428-83051a88a3e5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {e56ec94c-6163-4902-9ae9-082cbad27ab9}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  3.72763926988976,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {726b0221-660f-42fd-86b4-d8205e4ef5d0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e4c9ef9c-68f8-46b6-8ba7-740bfc01efa1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {726b0221-660f-42fd-86b4-d8205e4ef5d0}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e4c9ef9c-68f8-46b6-8ba7-740bfc01efa1}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {8e4f5f2a-f6bb-413e-acac-49bd6ddbbbfd}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  3.72763926988976,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {311689c1-e99b-4286-b662-e19992536519}, !- Air Inlet Node Name
  {31ce9f46-2d32-4096-b116-30a7f45cfab7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e56ec94c-6163-4902-9ae9-082cbad27ab9}, !- Supply Air Fan Name
  {a1e56d4b-60c7-4087-9f1b-8faae492f8d2}, !- Cooling Coil Name
  0.00228807793783484,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {ed5aee30-806c-48b1-a428-83051a88a3e5}, !- Heating Coil Name
  0.000829993635267809,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e4086d71-f1a2-40b2-9ec8-9329d141c041}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top FCU Inlet Air Node, !- Name
  {9a09f638-178d-4e0e-a520-a350b7c62b80}, !- Inlet Port
  {311689c1-e99b-4286-b662-e19992536519}; !- Outlet Port

OS:Connection,
  {9a09f638-178d-4e0e-a520-a350b7c62b80}, !- Handle
  {c104a427-7cd9-4513-8679-58d89814cf30}, !- Source Object
  2,                                      !- Outlet Port
  {e4086d71-f1a2-40b2-9ec8-9329d141c041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {311689c1-e99b-4286-b662-e19992536519}, !- Handle
  {e4086d71-f1a2-40b2-9ec8-9329d141c041}, !- Source Object
  3,                                      !- Outlet Port
  {8e4f5f2a-f6bb-413e-acac-49bd6ddbbbfd}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d6ca8ad6-2043-446e-b323-c8b802987804}, !- Handle
  Zone Htl GuestRmOcc B end_a - Story Top FCU Outlet Air Node, !- Name
  {31ce9f46-2d32-4096-b116-30a7f45cfab7}, !- Inlet Port
  {5c8d109a-d783-4dcc-af19-95eb73d6d35f}; !- Outlet Port

OS:Connection,
  {5c8d109a-d783-4dcc-af19-95eb73d6d35f}, !- Handle
  {d6ca8ad6-2043-446e-b323-c8b802987804}, !- Source Object
  3,                                      !- Outlet Port
  {0db3b47f-a3d5-4843-af7e-6867e3a52fd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31ce9f46-2d32-4096-b116-30a7f45cfab7}, !- Handle
  {8e4f5f2a-f6bb-413e-acac-49bd6ddbbbfd}, !- Source Object
  10,                                     !- Outlet Port
  {d6ca8ad6-2043-446e-b323-c8b802987804}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {1298d79d-cf4e-450b-bb2a-98336bf14ebc}, !- Handle
  Zone Htl GuestRmOcc B end_b - Story Top FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.00141315177757206,                    !- Design Water Flow Rate {m3/s}
  2.30262230394401,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9028989801529,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00822370349246684,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00822370349246684,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8a6ee3b2-aa78-4cbe-8105-d1d9a2e3fe89}, !- Water Inlet Node Name
  {38568670-3355-47be-8048-18e8929aa2c3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b8fbb16e-f6ac-486d-9534-c2811f1b7f84}, !- Handle
  Zone Htl GuestRmOcc B end_b - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {f4bcfef4-bc27-4615-bf07-58b8426e0d08}, !- Inlet Port
  {8a6ee3b2-aa78-4cbe-8105-d1d9a2e3fe89}; !- Outlet Port

OS:Connection,
  {f4bcfef4-bc27-4615-bf07-58b8426e0d08}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  54,                                     !- Outlet Port
  {b8fbb16e-f6ac-486d-9534-c2811f1b7f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3453b754-af9f-4d39-82e1-6388b19082fd}, !- Handle
  Zone Htl GuestRmOcc B end_b - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {38568670-3355-47be-8048-18e8929aa2c3}, !- Inlet Port
  {e377f8b0-fa8a-4707-b323-9c9c9f8dac65}; !- Outlet Port

OS:Connection,
  {8a6ee3b2-aa78-4cbe-8105-d1d9a2e3fe89}, !- Handle
  {b8fbb16e-f6ac-486d-9534-c2811f1b7f84}, !- Source Object
  3,                                      !- Outlet Port
  {1298d79d-cf4e-450b-bb2a-98336bf14ebc}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {38568670-3355-47be-8048-18e8929aa2c3}, !- Handle
  {1298d79d-cf4e-450b-bb2a-98336bf14ebc}, !- Source Object
  11,                                     !- Outlet Port
  {3453b754-af9f-4d39-82e1-6388b19082fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e377f8b0-fa8a-4707-b323-9c9c9f8dac65}, !- Handle
  {3453b754-af9f-4d39-82e1-6388b19082fd}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d50f7eb2-ca85-4552-9bf4-09247dddb538}, !- Handle
  Zone Htl GuestRmOcc B end_b - Story Top FCU Cooling Coil Controller, !- Name
  {1298d79d-cf4e-450b-bb2a-98336bf14ebc}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {214aa803-fab6-4884-922a-af0d1f55bd25}, !- Handle
  Zone Htl GuestRmOcc B end_b - Story Top FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  846.024530856662,                       !- U-Factor Times Area Value {W/K}
  0.000815459247591801,                   !- Maximum Water Flow Rate {m3/s}
  {0cd4b76e-c8a9-4d01-b0e2-9d08e952d6ba}, !- Water Inlet Node Name
  {09f385ef-cadc-46a1-9208-7ce973d55a0b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  37281.8182488,                          !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {14d46017-6f67-4bb3-9a3b-afa1ce458474}, !- Handle
  Zone Htl GuestRmOcc B end_b - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {9f708d5a-98ff-4995-a26a-a7493e1b59cf}, !- Inlet Port
  {0cd4b76e-c8a9-4d01-b0e2-9d08e952d6ba}; !- Outlet Port

OS:Connection,
  {9f708d5a-98ff-4995-a26a-a7493e1b59cf}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  54,                                     !- Outlet Port
  {14d46017-6f67-4bb3-9a3b-afa1ce458474}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {579e93d4-dc28-4fda-a2ca-11172a751615}, !- Handle
  Zone Htl GuestRmOcc B end_b - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {09f385ef-cadc-46a1-9208-7ce973d55a0b}, !- Inlet Port
  {a26c9020-f675-40a9-973a-14ff33688a04}; !- Outlet Port

OS:Connection,
  {0cd4b76e-c8a9-4d01-b0e2-9d08e952d6ba}, !- Handle
  {14d46017-6f67-4bb3-9a3b-afa1ce458474}, !- Source Object
  3,                                      !- Outlet Port
  {214aa803-fab6-4884-922a-af0d1f55bd25}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {09f385ef-cadc-46a1-9208-7ce973d55a0b}, !- Handle
  {214aa803-fab6-4884-922a-af0d1f55bd25}, !- Source Object
  6,                                      !- Outlet Port
  {579e93d4-dc28-4fda-a2ca-11172a751615}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a26c9020-f675-40a9-973a-14ff33688a04}, !- Handle
  {579e93d4-dc28-4fda-a2ca-11172a751615}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {25af67bc-ef00-44e8-ac4d-1c5d3afbb248}, !- Handle
  Zone Htl GuestRmOcc B end_b - Story Top FCU Heating Coil Controller, !- Name
  {214aa803-fab6-4884-922a-af0d1f55bd25}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {fd8d1cc9-c85c-453f-91a5-ed8f5ea1d9e5}, !- Handle
  Zone Htl GuestRmOcc B end_b - Story Top Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  2.30262230394401,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef9559d3-7f3f-4111-b947-bd64923b6f74}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9786667-09a6-4512-8f95-9c21a8246861}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ef9559d3-7f3f-4111-b947-bd64923b6f74}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a9786667-09a6-4512-8f95-9c21a8246861}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {c0c7a9ae-4024-4f87-8484-d9d10e959005}, !- Handle
  Zone Htl GuestRmOcc B end_b - Story Top FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  2.30262230394401,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {1450a52c-cbb1-45a3-a716-92116025576e}, !- Air Inlet Node Name
  {0bc4ef8a-ace1-4cd9-a949-d7d163751c11}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {fd8d1cc9-c85c-453f-91a5-ed8f5ea1d9e5}, !- Supply Air Fan Name
  {1298d79d-cf4e-450b-bb2a-98336bf14ebc}, !- Cooling Coil Name
  0.00141315177757206,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {214aa803-fab6-4884-922a-af0d1f55bd25}, !- Heating Coil Name
  0.000815459247591801,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {c6314060-c399-4df5-9a62-db3d13ae67e1}, !- Handle
  Zone Htl GuestRmOcc B end_b - Story Top FCU Inlet Air Node, !- Name
  {a8d1137b-41d1-4a66-9438-7a5a0ee0dfdd}, !- Inlet Port
  {1450a52c-cbb1-45a3-a716-92116025576e}; !- Outlet Port

OS:Connection,
  {a8d1137b-41d1-4a66-9438-7a5a0ee0dfdd}, !- Handle
  {3a2c6183-1443-4995-b4fe-34e05cfaa5e2}, !- Source Object
  2,                                      !- Outlet Port
  {c6314060-c399-4df5-9a62-db3d13ae67e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1450a52c-cbb1-45a3-a716-92116025576e}, !- Handle
  {c6314060-c399-4df5-9a62-db3d13ae67e1}, !- Source Object
  3,                                      !- Outlet Port
  {c0c7a9ae-4024-4f87-8484-d9d10e959005}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {79ed7115-6d80-41c4-ac69-bbd3df61cf54}, !- Handle
  Zone Htl GuestRmOcc B end_b - Story Top FCU Outlet Air Node, !- Name
  {0bc4ef8a-ace1-4cd9-a949-d7d163751c11}, !- Inlet Port
  {40657023-8c23-43b4-a92b-e2dfb635f6a7}; !- Outlet Port

OS:Connection,
  {40657023-8c23-43b4-a92b-e2dfb635f6a7}, !- Handle
  {79ed7115-6d80-41c4-ac69-bbd3df61cf54}, !- Source Object
  3,                                      !- Outlet Port
  {437a23f1-e647-473a-b6ab-c436cfe1d495}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0bc4ef8a-ace1-4cd9-a949-d7d163751c11}, !- Handle
  {c0c7a9ae-4024-4f87-8484-d9d10e959005}, !- Source Object
  10,                                     !- Outlet Port
  {79ed7115-6d80-41c4-ac69-bbd3df61cf54}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {78bf217f-158d-4d0c-a799-909a0e1afed8}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.0115979138195816,                     !- Design Water Flow Rate {m3/s}
  18.8940215355417,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9031064041516,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00832725069354866,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00832725069354866,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e90e261e-c34f-4d73-8a21-34b9a0b03d43}, !- Water Inlet Node Name
  {6a51108d-27df-4c85-aa15-b093b5f3f60e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {8cb0ffbd-90ea-4135-9fda-aa188447880c}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {59ac6daf-a1f4-48a6-b228-1f3ed0231d31}, !- Inlet Port
  {e90e261e-c34f-4d73-8a21-34b9a0b03d43}; !- Outlet Port

OS:Connection,
  {59ac6daf-a1f4-48a6-b228-1f3ed0231d31}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  55,                                     !- Outlet Port
  {8cb0ffbd-90ea-4135-9fda-aa188447880c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22988b57-ac58-4050-b11d-7665b1e6aac9}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {6a51108d-27df-4c85-aa15-b093b5f3f60e}, !- Inlet Port
  {50e9a753-28d1-4b1a-9285-733a7aa32ee7}; !- Outlet Port

OS:Connection,
  {e90e261e-c34f-4d73-8a21-34b9a0b03d43}, !- Handle
  {8cb0ffbd-90ea-4135-9fda-aa188447880c}, !- Source Object
  3,                                      !- Outlet Port
  {78bf217f-158d-4d0c-a799-909a0e1afed8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6a51108d-27df-4c85-aa15-b093b5f3f60e}, !- Handle
  {78bf217f-158d-4d0c-a799-909a0e1afed8}, !- Source Object
  11,                                     !- Outlet Port
  {22988b57-ac58-4050-b11d-7665b1e6aac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50e9a753-28d1-4b1a-9285-733a7aa32ee7}, !- Handle
  {22988b57-ac58-4050-b11d-7665b1e6aac9}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b669fc95-1d12-4465-8058-238670a26627}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top FCU Cooling Coil Controller, !- Name
  {78bf217f-158d-4d0c-a799-909a0e1afed8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {82a0af9c-3511-4ed1-a03a-ff91145512e4}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  3790.39838898681,                       !- U-Factor Times Area Value {W/K}
  0.00365351047171336,                    !- Maximum Water Flow Rate {m3/s}
  {79337836-3e4a-4d0c-89e2-bb2f3d9d18ed}, !- Water Inlet Node Name
  {f0a22107-6bf9-4221-9ac8-2847974a882a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  167034.114554169,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {be7b0489-0413-438c-9737-79015dbc3588}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {0ee975b6-b995-402c-9432-9e74c724787a}, !- Inlet Port
  {79337836-3e4a-4d0c-89e2-bb2f3d9d18ed}; !- Outlet Port

OS:Connection,
  {0ee975b6-b995-402c-9432-9e74c724787a}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  55,                                     !- Outlet Port
  {be7b0489-0413-438c-9737-79015dbc3588}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1946fa2b-a149-4234-bd8c-7177b82dd8fd}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {f0a22107-6bf9-4221-9ac8-2847974a882a}, !- Inlet Port
  {18ed0299-2b70-4260-a56b-d148a435a7e0}; !- Outlet Port

OS:Connection,
  {79337836-3e4a-4d0c-89e2-bb2f3d9d18ed}, !- Handle
  {be7b0489-0413-438c-9737-79015dbc3588}, !- Source Object
  3,                                      !- Outlet Port
  {82a0af9c-3511-4ed1-a03a-ff91145512e4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f0a22107-6bf9-4221-9ac8-2847974a882a}, !- Handle
  {82a0af9c-3511-4ed1-a03a-ff91145512e4}, !- Source Object
  6,                                      !- Outlet Port
  {1946fa2b-a149-4234-bd8c-7177b82dd8fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18ed0299-2b70-4260-a56b-d148a435a7e0}, !- Handle
  {1946fa2b-a149-4234-bd8c-7177b82dd8fd}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {25b36676-87a5-48da-b45e-7971075052e5}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top FCU Heating Coil Controller, !- Name
  {82a0af9c-3511-4ed1-a03a-ff91145512e4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {997e75ea-1770-47c7-a4ba-20cd11850e56}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  18.8940215355417,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52966d8e-a8ed-4e28-9a8f-719d57ad1ca1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {152518ab-f11e-4e03-98be-288cbd1f47bc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {52966d8e-a8ed-4e28-9a8f-719d57ad1ca1}, !- Handle
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {152518ab-f11e-4e03-98be-288cbd1f47bc}, !- Handle
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {9b448b8c-c7fc-48f8-9fdc-a8db15e754c0}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  18.8940215355417,                       !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {bc10b177-7c87-4fc1-97b1-f1406e08734d}, !- Air Inlet Node Name
  {25cb876e-352a-4982-ad0f-0d6950836533}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {997e75ea-1770-47c7-a4ba-20cd11850e56}, !- Supply Air Fan Name
  {78bf217f-158d-4d0c-a799-909a0e1afed8}, !- Cooling Coil Name
  0.0115979138195816,                     !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {82a0af9c-3511-4ed1-a03a-ff91145512e4}, !- Heating Coil Name
  0.00365351047171336,                    !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {4dd8b033-a9b5-4c17-970b-6e2dbad85020}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top FCU Inlet Air Node, !- Name
  {67784f0e-7be9-4919-b736-7547bb5c196d}, !- Inlet Port
  {bc10b177-7c87-4fc1-97b1-f1406e08734d}; !- Outlet Port

OS:Connection,
  {67784f0e-7be9-4919-b736-7547bb5c196d}, !- Handle
  {134a19e8-4037-4976-9919-e61b5e56a3da}, !- Source Object
  2,                                      !- Outlet Port
  {4dd8b033-a9b5-4c17-970b-6e2dbad85020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc10b177-7c87-4fc1-97b1-f1406e08734d}, !- Handle
  {4dd8b033-a9b5-4c17-970b-6e2dbad85020}, !- Source Object
  3,                                      !- Outlet Port
  {9b448b8c-c7fc-48f8-9fdc-a8db15e754c0}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {41f3d626-eaea-40e0-a6f4-cb5d4890d703}, !- Handle
  Zone Htl GuestRmOcc C  - Story Top FCU Outlet Air Node, !- Name
  {25cb876e-352a-4982-ad0f-0d6950836533}, !- Inlet Port
  {cd03c6ef-2c6b-4db9-9089-38f23ae70f92}; !- Outlet Port

OS:Connection,
  {cd03c6ef-2c6b-4db9-9089-38f23ae70f92}, !- Handle
  {41f3d626-eaea-40e0-a6f4-cb5d4890d703}, !- Source Object
  3,                                      !- Outlet Port
  {b92d559a-7a24-4e4f-bfa0-210e662c0097}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25cb876e-352a-4982-ad0f-0d6950836533}, !- Handle
  {9b448b8c-c7fc-48f8-9fdc-a8db15e754c0}, !- Source Object
  10,                                     !- Outlet Port
  {41f3d626-eaea-40e0-a6f4-cb5d4890d703}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {b7b9a699-949c-4c91-894f-7b797dbf5364}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.00026043650711949,                    !- Design Water Flow Rate {m3/s}
  0.424252726219887,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9035064189361,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00833663074351813,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00833663074351813,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fc5bd249-2764-4de1-8eb8-f15ba64c56e1}, !- Water Inlet Node Name
  {5f2d5140-f820-4e8d-82ad-47547c4465f3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d51eb38d-fad0-4e10-a975-d123cf3ab119}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {e223a860-712f-4b2a-aa75-263a3db5069b}, !- Inlet Port
  {fc5bd249-2764-4de1-8eb8-f15ba64c56e1}; !- Outlet Port

OS:Connection,
  {e223a860-712f-4b2a-aa75-263a3db5069b}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  56,                                     !- Outlet Port
  {d51eb38d-fad0-4e10-a975-d123cf3ab119}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e41c4ab1-362a-4506-832b-0dccc8ee7cb4}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {5f2d5140-f820-4e8d-82ad-47547c4465f3}, !- Inlet Port
  {1e33a439-df29-4916-be45-2333a4d4742b}; !- Outlet Port

OS:Connection,
  {fc5bd249-2764-4de1-8eb8-f15ba64c56e1}, !- Handle
  {d51eb38d-fad0-4e10-a975-d123cf3ab119}, !- Source Object
  3,                                      !- Outlet Port
  {b7b9a699-949c-4c91-894f-7b797dbf5364}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5f2d5140-f820-4e8d-82ad-47547c4465f3}, !- Handle
  {b7b9a699-949c-4c91-894f-7b797dbf5364}, !- Source Object
  11,                                     !- Outlet Port
  {e41c4ab1-362a-4506-832b-0dccc8ee7cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e33a439-df29-4916-be45-2333a4d4742b}, !- Handle
  {e41c4ab1-362a-4506-832b-0dccc8ee7cb4}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6222b7ee-75d8-46ef-8ac5-ba0248d0f133}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top FCU Cooling Coil Controller, !- Name
  {b7b9a699-949c-4c91-894f-7b797dbf5364}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {3b67251b-ccbd-4185-9bd4-5b6d758d0c38}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  85.0948415520803,                       !- U-Factor Times Area Value {W/K}
  8.20276751496209e-05,                   !- Maximum Water Flow Rate {m3/s}
  {5e1daf77-130a-488f-bbc9-65b7749647b8}, !- Water Inlet Node Name
  {c9ac7b8b-9622-47e4-8e4f-b4f4c847f017}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3750.20687463048,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1655c520-544e-4a5b-8083-a7c4044e56a2}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {ef832b8c-19ec-43e6-a1be-27dcf7493632}, !- Inlet Port
  {5e1daf77-130a-488f-bbc9-65b7749647b8}; !- Outlet Port

OS:Connection,
  {ef832b8c-19ec-43e6-a1be-27dcf7493632}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  56,                                     !- Outlet Port
  {1655c520-544e-4a5b-8083-a7c4044e56a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee2a61c0-4899-4f99-84e7-4940bbcd5751}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {c9ac7b8b-9622-47e4-8e4f-b4f4c847f017}, !- Inlet Port
  {85fb5946-84ba-47de-9673-2d5091f2d2dd}; !- Outlet Port

OS:Connection,
  {5e1daf77-130a-488f-bbc9-65b7749647b8}, !- Handle
  {1655c520-544e-4a5b-8083-a7c4044e56a2}, !- Source Object
  3,                                      !- Outlet Port
  {3b67251b-ccbd-4185-9bd4-5b6d758d0c38}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c9ac7b8b-9622-47e4-8e4f-b4f4c847f017}, !- Handle
  {3b67251b-ccbd-4185-9bd4-5b6d758d0c38}, !- Source Object
  6,                                      !- Outlet Port
  {ee2a61c0-4899-4f99-84e7-4940bbcd5751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85fb5946-84ba-47de-9673-2d5091f2d2dd}, !- Handle
  {ee2a61c0-4899-4f99-84e7-4940bbcd5751}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3d4f4860-d4ab-4be5-af9a-272a2967ed50}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top FCU Heating Coil Controller, !- Name
  {3b67251b-ccbd-4185-9bd4-5b6d758d0c38}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {90e65b70-c41d-4eaa-840d-4148b6924677}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.424252726219887,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9bc27296-2066-49d9-ab97-881f5f36e7c2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {22915176-6af5-438e-9893-1c7824c40faf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {9bc27296-2066-49d9-ab97-881f5f36e7c2}, !- Handle
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {22915176-6af5-438e-9893-1c7824c40faf}, !- Handle
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {24952195-5ffc-49a5-a7bd-039b6c9468f6}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.424252726219887,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {74bc1f69-e408-4cce-aeb1-87351c6aa5d2}, !- Air Inlet Node Name
  {aa7429be-6182-4ea8-889b-1427da9710f0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {90e65b70-c41d-4eaa-840d-4148b6924677}, !- Supply Air Fan Name
  {b7b9a699-949c-4c91-894f-7b797dbf5364}, !- Cooling Coil Name
  0.00026043650711949,                    !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {3b67251b-ccbd-4185-9bd4-5b6d758d0c38}, !- Heating Coil Name
  8.20276751496209e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {02c2135a-2b49-4fcd-a1c2-5afd652ea189}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top FCU Inlet Air Node, !- Name
  {6795d649-0010-4506-8862-367f1ed074c2}, !- Inlet Port
  {74bc1f69-e408-4cce-aeb1-87351c6aa5d2}; !- Outlet Port

OS:Connection,
  {6795d649-0010-4506-8862-367f1ed074c2}, !- Handle
  {836c76dc-ce18-41ad-bfa3-c20f04b85241}, !- Source Object
  2,                                      !- Outlet Port
  {02c2135a-2b49-4fcd-a1c2-5afd652ea189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74bc1f69-e408-4cce-aeb1-87351c6aa5d2}, !- Handle
  {02c2135a-2b49-4fcd-a1c2-5afd652ea189}, !- Source Object
  3,                                      !- Outlet Port
  {24952195-5ffc-49a5-a7bd-039b6c9468f6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {fbb70049-0479-4209-9833-c98d019004ed}, !- Handle
  Zone Htl GuestRmOcc C end_a - Story Top FCU Outlet Air Node, !- Name
  {aa7429be-6182-4ea8-889b-1427da9710f0}, !- Inlet Port
  {a7fba6f8-740d-424c-9138-411050868bb4}; !- Outlet Port

OS:Connection,
  {a7fba6f8-740d-424c-9138-411050868bb4}, !- Handle
  {fbb70049-0479-4209-9833-c98d019004ed}, !- Source Object
  3,                                      !- Outlet Port
  {4fe7fe78-cf93-4858-b0d5-49985e95b9ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa7429be-6182-4ea8-889b-1427da9710f0}, !- Handle
  {24952195-5ffc-49a5-a7bd-039b6c9468f6}, !- Source Object
  10,                                     !- Outlet Port
  {fbb70049-0479-4209-9833-c98d019004ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {db7fe507-40a3-4503-9974-9e92b4a1b30d}, !- Handle
  Zone Htl GuestRmOcc C end_b - Story Top FCU Cooling Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.000221108188519779,                   !- Design Water Flow Rate {m3/s}
  0.360203288817253,                      !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9034491785063,                       !- Design Inlet Air Temperature {C}
  12.7777777777778,                       !- Design Outlet Air Temperature {C}
  0.00831385998338388,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00831385998338388,                    !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8e37f0e9-cddf-4734-8ffe-54a58422a241}, !- Water Inlet Node Name
  {3a55cda6-5b00-48de-b0d7-2f4135d5116b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {89d58153-df97-4282-85f3-e11fb4bd24ed}, !- Handle
  Zone Htl GuestRmOcc C end_b - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {9083ae58-7754-434c-9ad0-fbe162defa64}, !- Inlet Port
  {8e37f0e9-cddf-4734-8ffe-54a58422a241}; !- Outlet Port

OS:Connection,
  {9083ae58-7754-434c-9ad0-fbe162defa64}, !- Handle
  {4a36b853-28bc-469c-bc24-23941ebac85b}, !- Source Object
  57,                                     !- Outlet Port
  {89d58153-df97-4282-85f3-e11fb4bd24ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df8550dd-2903-4621-b5e5-a9359ea16b79}, !- Handle
  Zone Htl GuestRmOcc C end_b - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {3a55cda6-5b00-48de-b0d7-2f4135d5116b}, !- Inlet Port
  {845217ea-077c-44fb-8661-a83302bbc9d3}; !- Outlet Port

OS:Connection,
  {8e37f0e9-cddf-4734-8ffe-54a58422a241}, !- Handle
  {89d58153-df97-4282-85f3-e11fb4bd24ed}, !- Source Object
  3,                                      !- Outlet Port
  {db7fe507-40a3-4503-9974-9e92b4a1b30d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3a55cda6-5b00-48de-b0d7-2f4135d5116b}, !- Handle
  {db7fe507-40a3-4503-9974-9e92b4a1b30d}, !- Source Object
  11,                                     !- Outlet Port
  {df8550dd-2903-4621-b5e5-a9359ea16b79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {845217ea-077c-44fb-8661-a83302bbc9d3}, !- Handle
  {df8550dd-2903-4621-b5e5-a9359ea16b79}, !- Source Object
  3,                                      !- Outlet Port
  {3e62aac6-8c99-4dd3-94fc-74ba4c5535ff}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e29aff07-ebc2-4abf-a033-56de78665dff}, !- Handle
  Zone Htl GuestRmOcc C end_b - Story Top FCU Cooling Coil Controller, !- Name
  {db7fe507-40a3-4503-9974-9e92b4a1b30d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {c481d91f-b14a-4828-b076-cec1dca86f41}, !- Handle
  Zone Htl GuestRmOcc C end_b - Story Top FCU Heating Coil, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  83.5641908532908,                       !- U-Factor Times Area Value {W/K}
  8.05513945705373e-05,                   !- Maximum Water Flow Rate {m3/s}
  {9450c473-cfe5-4afd-b6af-eb93aac8019f}, !- Water Inlet Node Name
  {317e331b-cda3-4e84-a428-0ab0cda0f2f9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3682.71309809148,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d4ee1f24-306b-486a-b5e6-8abb46cd34f3}, !- Handle
  Zone Htl GuestRmOcc C end_b - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {c00e71a2-0433-4e33-a5d1-457919fe30c8}, !- Inlet Port
  {9450c473-cfe5-4afd-b6af-eb93aac8019f}; !- Outlet Port

OS:Connection,
  {c00e71a2-0433-4e33-a5d1-457919fe30c8}, !- Handle
  {c3805202-10ee-41b1-baaa-95e9c0d4c028}, !- Source Object
  57,                                     !- Outlet Port
  {d4ee1f24-306b-486a-b5e6-8abb46cd34f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3de7646a-012a-4cc6-bd00-130b43b67c92}, !- Handle
  Zone Htl GuestRmOcc C end_b - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {317e331b-cda3-4e84-a428-0ab0cda0f2f9}, !- Inlet Port
  {5ad2f9cd-5762-41aa-a909-79abbf854ca0}; !- Outlet Port

OS:Connection,
  {9450c473-cfe5-4afd-b6af-eb93aac8019f}, !- Handle
  {d4ee1f24-306b-486a-b5e6-8abb46cd34f3}, !- Source Object
  3,                                      !- Outlet Port
  {c481d91f-b14a-4828-b076-cec1dca86f41}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {317e331b-cda3-4e84-a428-0ab0cda0f2f9}, !- Handle
  {c481d91f-b14a-4828-b076-cec1dca86f41}, !- Source Object
  6,                                      !- Outlet Port
  {3de7646a-012a-4cc6-bd00-130b43b67c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ad2f9cd-5762-41aa-a909-79abbf854ca0}, !- Handle
  {3de7646a-012a-4cc6-bd00-130b43b67c92}, !- Source Object
  3,                                      !- Outlet Port
  {6609c159-e1b1-4d7a-b7cb-af298187b872}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3eb4f6d3-934e-4ccd-a92a-db20fc0b96b2}, !- Handle
  Zone Htl GuestRmOcc C end_b - Story Top FCU Heating Coil Controller, !- Name
  {c481d91f-b14a-4828-b076-cec1dca86f41}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {2189f343-487d-4d1f-9cf2-d29b8368081c}, !- Handle
  Zone Htl GuestRmOcc C end_b - Story Top Fan Coil fan, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  0.360203288817253,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {266b02e7-85a7-4457-a74a-c1f199b6e12b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f102b95c-4c70-496d-b5c9-5f2eb8e1cfba}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {266b02e7-85a7-4457-a74a-c1f199b6e12b}, !- Handle
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
