  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f102b95c-4c70-496d-b5c9-5f2eb8e1cfba}, !- Handle
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {7450a6e9-f012-4c09-972c-5c0fc7e47848}, !- Handle
  Zone Htl GuestRmOcc C end_b - Story Top FCU, !- Name
  {4178ad92-9316-444e-95c7-2abbbee377c1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  0.360203288817253,                      !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ce46df84-1b8a-4ace-9a04-d528da1f71d3}, !- Air Inlet Node Name
  {a5ce8fe6-86d9-4ce5-ab1f-d65643345816}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {2189f343-487d-4d1f-9cf2-d29b8368081c}, !- Supply Air Fan Name
  {db7fe507-40a3-4503-9974-9e92b4a1b30d}, !- Cooling Coil Name
  0.000221108188519779,                   !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {c481d91f-b14a-4828-b076-cec1dca86f41}, !- Heating Coil Name
  8.05513945705373e-05,                   !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {dadecc36-0104-43d5-86ef-9ba07e286ce0}, !- Handle
  Zone Htl GuestRmOcc C end_b - Story Top FCU Inlet Air Node, !- Name
  {1343dd8a-1dc2-4d18-94b8-c87eb3dd7cd4}, !- Inlet Port
  {ce46df84-1b8a-4ace-9a04-d528da1f71d3}; !- Outlet Port

OS:Connection,
  {1343dd8a-1dc2-4d18-94b8-c87eb3dd7cd4}, !- Handle
  {41d43dd2-faa4-4f32-8f1e-652641135126}, !- Source Object
  2,                                      !- Outlet Port
  {dadecc36-0104-43d5-86ef-9ba07e286ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce46df84-1b8a-4ace-9a04-d528da1f71d3}, !- Handle
  {dadecc36-0104-43d5-86ef-9ba07e286ce0}, !- Source Object
  3,                                      !- Outlet Port
  {7450a6e9-f012-4c09-972c-5c0fc7e47848}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {cc87c787-71eb-4ac0-a852-b9ce98780fc9}, !- Handle
  Zone Htl GuestRmOcc C end_b - Story Top FCU Outlet Air Node, !- Name
  {a5ce8fe6-86d9-4ce5-ab1f-d65643345816}, !- Inlet Port
  {f8e41ad7-1e9e-4557-b261-3a937f07b112}; !- Outlet Port

OS:Connection,
  {f8e41ad7-1e9e-4557-b261-3a937f07b112}, !- Handle
  {cc87c787-71eb-4ac0-a852-b9ce98780fc9}, !- Source Object
  3,                                      !- Outlet Port
  {438d6924-6b95-471b-a450-419ef9e6c691}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5ce8fe6-86d9-4ce5-ab1f-d65643345816}, !- Handle
  {7450a6e9-f012-4c09-972c-5c0fc7e47848}, !- Source Object
  10,                                     !- Outlet Port
  {cc87c787-71eb-4ac0-a852-b9ce98780fc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0b300867-6421-4e66-a220-97e43b0aa0e0}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {f91a41d8-cfca-4ef7-b27e-c27cf7d5cd48}, !- Schedule Type Limits Name
  {edb7ec99-fdac-4f55-a8e4-57b2d895f135}, !- Default Day Schedule Name
  {da7540cc-66de-4a2b-be08-8ac8472037eb}, !- Summer Design Day Schedule Name
  {610d5c50-1126-417f-a850-82d0f16735da}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {edb7ec99-fdac-4f55-a8e4-57b2d895f135}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {f91a41d8-cfca-4ef7-b27e-c27cf7d5cd48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0128b911-9561-44be-aad8-fbdfc9ba1611}, !- Handle
  {0b300867-6421-4e66-a220-97e43b0aa0e0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3184.2224999999989,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  51,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-24 01:05:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-24 01:05:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {610d5c50-1126-417f-a850-82d0f16735da}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {f91a41d8-cfca-4ef7-b27e-c27cf7d5cd48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da7540cc-66de-4a2b-be08-8ac8472037eb}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {f91a41d8-cfca-4ef7-b27e-c27cf7d5cd48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {eecb3ada-cec5-432b-aab7-a00fe3f2db2f}, !- Handle
  Building Default Schedule Set,          !- Name
  {0b300867-6421-4e66-a220-97e43b0aa0e0}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {5616a0ef-88bd-48ae-85e7-e750c26990c5}, !- Handle
  {4c2b44f6-0cc8-47f5-9886-543d6070c5d8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 0.5 ~ val_clg ~ val_clg | mid + 0.5 ~ val_clg ~ val_flr | mid + 1.5 ~ val_flr ~ val_clg | mid + 2.5 ~ val_clg ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_clg | hoo_end + 3.0 ~ val_clg ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_clg | hoo_end + 5.0 ~ val_clg ~ val_clg | hoo_start - 5.0 ~ val_clg ~ val_clg | hoo_start - 4.0 ~ val_clg ~ val_clg | hoo_start - 3.0 ~ val_clg ~ val_clg | hoo_start - 2.0 ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | hoo_start + 3.0 ~ val_clg ~ val_clg | mid - 2.5 ~ val_clg ~ val_flr | mid - 1.5 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8abc50f2-8a7e-43ad-9a45-743764917aa1}, !- Handle
  {52f26478-9ed9-4e93-906f-67d32e6e341c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 0.5 ~ val_clg ~ val_clg | mid + 0.5 ~ val_clg ~ val_flr | mid + 1.5 ~ val_flr ~ val_clg | mid + 2.5 ~ val_clg ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_clg | hoo_end + 3.0 ~ val_clg ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_clg | hoo_end + 5.0 ~ val_clg ~ val_clg | hoo_start - 5.0 ~ val_clg ~ val_clg | hoo_start - 4.0 ~ val_clg ~ val_clg | hoo_start - 3.0 ~ val_clg ~ val_clg | hoo_start - 2.0 ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | hoo_start + 3.0 ~ val_clg ~ val_clg | mid - 2.5 ~ val_clg ~ val_flr | mid - 1.5 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {78b8845e-b357-4265-8c0e-f904907aa593}, !- Handle
  {3af849b2-8da7-450b-9dae-258ec77620ca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.000618648942857143 | mid ~ 0.00123729788571429 | mid + 1.0 ~ 0.0 | mid + 2.0 ~ 0.000927973414285715 | mid + 3.0 ~ 0.000618648942857143 | hoo_end - 2.5 ~ 0.00510385377857143 | hoo_end - 1.5 ~ 0.0100530453214286 | hoo_end - 0.5 ~ 0.0337163673857143 | hoo_end + 0.5 ~ 0.00340256918571428 | hoo_end + 1.5 ~ 0.00587716495714285 | hoo_end + 2.5 ~ 0.00123729788571429 | hoo_end + 3.5 ~ 0.00201060906428572 | hoo_end + 4.5 ~ 0.00293858247857142 | hoo_start - 5.5 ~ 0.00170128459285714 | hoo_start - 4.5 ~ 0.000927973414285715 | hoo_start - 3.5 ~ 0.00355723142142858 | hoo_start - 2.5 ~ 0.00494919154285715 | hoo_start - 1.5 ~ 0.00603182719285715 | hoo_start - 0.5 ~ 0.0225806864142857 | hoo_start + 0.5 ~ 0.00402121812857143 | hoo_start + 1.5 ~ 0.0225806864142857 | hoo_start + 2.5 ~ 0.00262925800714286 | mid - 3.0 ~ 0.00665047613571429 | mid - 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d9dfd9f7-b018-45da-a532-78796750b95b}, !- Handle
  {d3d0f525-8236-4455-b187-c5bf731d1891}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.000618648942857143 | mid ~ 0.00123729788571429 | mid + 1.0 ~ 0.0 | mid + 2.0 ~ 0.000927973414285715 | mid + 3.0 ~ 0.000618648942857143 | hoo_end - 2.5 ~ 0.00510385377857143 | hoo_end - 1.5 ~ 0.0100530453214286 | hoo_end - 0.5 ~ 0.0321697450285714 | hoo_end + 0.5 ~ 0.00340256918571428 | hoo_end + 1.5 ~ 0.00587716495714285 | hoo_end + 2.5 ~ 0.000773311178571429 | hoo_end + 3.5 ~ 0.00123729788571429 | hoo_end + 4.5 ~ 0.00371189365714285 | hoo_start - 5.5 ~ 0.000927973414285715 | hoo_start - 4.5 ~ 0.000773311178571421 | hoo_start - 3.5 ~ 0.00355723142142858 | hoo_start - 2.5 ~ 0.00324790695 | hoo_start - 1.5 ~ 0.00634115166428572 | hoo_start - 0.5 ~ 0.0225806864142857 | hoo_start + 0.5 ~ 0.00402121812857143 | hoo_start + 1.5 ~ 0.0225806864142857 | hoo_start + 2.5 ~ 0.00262925800714286 | mid - 3.0 ~ 0.00665047613571429 | mid - 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3d61d021-2302-4954-9823-12f94ccb667d}, !- Handle
  {9c97bd8f-e65c-4a6b-98f4-9787d98405ca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 0.5 ~ val_clg ~ val_clg | mid + 0.5 ~ val_clg ~ val_flr | mid + 1.5 ~ val_flr ~ val_clg | mid + 2.5 ~ val_clg ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_clg | hoo_end + 3.0 ~ val_clg ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_clg | hoo_end + 5.0 ~ val_clg ~ val_clg | hoo_start - 5.0 ~ val_clg ~ val_clg | hoo_start - 4.0 ~ val_clg ~ val_clg | hoo_start - 3.0 ~ val_clg ~ val_clg | hoo_start - 2.0 ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | hoo_start + 3.0 ~ val_clg ~ val_clg | mid - 2.5 ~ val_clg ~ val_flr | mid - 1.5 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5344d8b5-5cdb-467f-bbb0-8fe991f20dfe}, !- Handle
  {e461ec4c-8b18-464e-b0d3-71892582c39f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 0.5 ~ val_clg ~ val_clg | mid + 0.5 ~ val_clg ~ val_flr | mid + 1.5 ~ val_flr ~ val_clg | mid + 2.5 ~ val_clg ~ val_clg | hoo_end - 3.0 ~ val_clg ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_clg | hoo_end + 3.0 ~ val_clg ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_clg | hoo_end + 5.0 ~ val_clg ~ val_clg | hoo_start - 5.0 ~ val_clg ~ val_clg | hoo_start - 4.0 ~ val_clg ~ val_clg | hoo_start - 3.0 ~ val_clg ~ val_clg | hoo_start - 2.0 ~ val_clg ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_clg | hoo_start + 3.0 ~ val_clg ~ val_clg | mid - 2.5 ~ val_clg ~ val_flr | mid - 1.5 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {49085af1-7a6f-474b-a150-61b2d93fd892}, !- Handle
  {b257e94a-12de-41aa-8409-bbac4b0c2b35}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.046800000000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.1938;                                 !- Feature Value 3

OS:AdditionalProperties,
  {156638b6-867d-4c6e-a266-7d632e41fa3c}, !- Handle
  {0c1f275d-79c8-4d0c-8344-0def1ca943cd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.0952 | mid ~ 0.0694 | mid + 1.0 ~ 0.0562 | mid + 2.0 ~ 0.0487 | mid + 3.0 ~ 0.0468 | hoo_end - 2.5 ~ 0.0669 | hoo_end - 1.5 ~ 0.0899 | hoo_end - 0.5 ~ 0.1124 | hoo_end + 0.5 ~ 0.1451 | hoo_end + 1.5 ~ 0.1492 | hoo_end + 2.5 ~ 0.1552 | hoo_end + 3.5 ~ 0.1341 | hoo_end + 4.5 ~ 0.123 | hoo_start - 5.5 ~ 0.1213 | hoo_start - 4.5 ~ 0.111 | hoo_start - 3.5 ~ 0.0972 | hoo_start - 2.5 ~ 0.1185 | hoo_start - 1.5 ~ 0.1415 | hoo_start - 0.5 ~ 0.1754 | hoo_start + 0.5 ~ 0.1889 | hoo_start + 1.5 ~ 0.1938 | hoo_start + 2.5 ~ 0.1912 | mid - 3.0 ~ 0.1687 | mid - 2.0 ~ 0.1177, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ddb336de-26da-436b-8b56-bef2116701c0}, !- Handle
  {dc9193f1-9a54-4c37-939d-01cafe9e5bcd}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {2c090b5f-6e17-4caf-b104-c39a57a4c8c8}, !- Handle
  {5fb233c2-3e0c-42b3-99f5-be6048f0014e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 0.5 ~ 0.2 | mid + 2.5 ~ 0.2 | hoo_end ~ 0.6 | hoo_end + 2.0 ~ 0.6 | hoo_start - 5.0 ~ 0.5 | hoo_start - 3.0 ~ 0.5 | hoo_start + 1.0 ~ 0.8 | hoo_start + 3.0 ~ 0.8, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c3c39421-7c18-463c-a2f8-b4f2dc328f7c}, !- Handle
  {8f674e84-262a-45ad-b2b4-3398b35bfde5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {b0d512c9-39c9-4c5d-90e4-2f6a8388f957}, !- Handle
  {3c932ccb-9896-410d-b913-64e3b39bd13a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 2.5 ~ 1.0 | hoo_end - 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.7 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.1 | hoo_start - 3.0 ~ 0.1 | hoo_start - 1.0 ~ 0.2 | hoo_start + 1.0 ~ 0.5 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.8 | mid - 3.0 ~ 0.9 | mid - 2.0 ~ 1.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {33057505-83ef-49dc-a895-2afab7aa05a3}, !- Handle
  {4620070a-85c6-48e8-98b4-8f89674347bd}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  117,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  117;                                    !- Feature Value 3

OS:AdditionalProperties,
  {b3c4d529-537e-4948-b5cc-4f6a019794d0}, !- Handle
  {c411505e-dd53-4d97-9ef5-67cff156d3ac}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5431fe63-9163-4162-a936-3d4ae050ffbe}, !- Handle
  {604fc6ea-ecad-483a-8da0-d4340650177e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0;                                      !- Feature Value 3

OS:AdditionalProperties,
  {ba985633-b07a-4c1f-a213-0c4e3c74ebd4}, !- Handle
  {6ad90d75-f95a-40f8-a35f-a9c3ed5ebab7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c28adb9e-4823-4cdb-8b73-9085714bc215}, !- Handle
  {9462849d-f856-4ab3-ae02-a6dd415a80fa}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.10000000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {6435419e-0a31-48f2-b859-71a88aed8322}, !- Handle
  {c28f66c1-1156-4de4-834c-456cd685a00c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {99bea0c5-6f0e-4da0-bce9-98e2d7184440}, !- Handle
  {3a88c131-c67a-4340-9584-a9dc29aeb3d3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0;                                      !- Feature Value 3

OS:AdditionalProperties,
  {5a4aa522-34a7-449d-be4f-4474c9b37a2a}, !- Handle
  {63f247d1-4726-4884-85da-9e53067b2789}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9d6e4c54-d961-4a0d-8f3b-b18eb191a276}, !- Handle
  {9cc84cda-0305-4183-a802-c7d23d7d44f4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.90000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {3f3441fa-c6cf-4cc9-a052-a6a012872e4f}, !- Handle
  {82f7c19c-9f21-4cee-9227-3a830ed34d54}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f6e7f114-8229-4e99-90c2-b17a4e408a3c}, !- Handle
  {b86efade-b305-4674-8b69-57663dbf4c01}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {6300ccd4-355b-4205-ab31-23cd757b0f5b}, !- Handle
  {5af63371-5b41-4f59-8b9c-95abe6cd243c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.6 | hoo_end - 2.5 ~ 0.6 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.35 | hoo_end + 2.5 ~ 0.6 | hoo_start - 2.0 ~ 0.6 | hoo_start ~ 0.55 | hoo_start + 0.5 ~ 0.55 | hoo_start + 1.5 ~ 0.4 | hoo_start + 2.5 ~ 0.3 | mid - 3.0 ~ 0.2 | mid - 2.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {27798b61-441a-42af-8d1b-9fd3e9e83c7b}, !- Handle
  {ae94884b-4fee-4f06-879f-2a994364690a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.28000000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {f0d48fe2-e7df-407f-b0af-37b4e2a92519}, !- Handle
  {3a69bdf9-7447-4b78-809a-eb09c6a6f72c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.32 | mid ~ 0.31 | mid + 1.0 ~ 0.28 | mid + 2.0 ~ 0.28 | mid + 3.0 ~ 0.3 | hoo_end - 2.5 ~ 0.31 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.43 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.57 | hoo_end + 2.5 ~ 0.68 | hoo_end + 3.5 ~ 0.71 | hoo_end + 4.5 ~ 0.76 | hoo_start - 5.5 ~ 0.8 | hoo_start - 4.5 ~ 0.77 | hoo_start - 3.5 ~ 0.76 | hoo_start - 2.5 ~ 0.69 | hoo_start - 1.5 ~ 0.67 | hoo_start - 0.5 ~ 0.57 | hoo_start + 0.5 ~ 0.57 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.49 | mid - 3.0 ~ 0.39 | mid - 2.0 ~ 0.37, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3155fd28-5fb5-4b8f-977a-b49b9f080a43}, !- Handle
  {99461135-2fd0-46ac-a926-9773b6618cb9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  147,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  147;                                    !- Feature Value 3

OS:AdditionalProperties,
  {5589bd7e-a78c-4c96-a7ea-f0a5f5267882}, !- Handle
  {f69eaf0d-bdbd-4055-aebe-dc250337f727}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e5a5ebe3-24eb-43d1-a3bc-94c08a639809}, !- Handle
  {c2d39d5c-6109-4ed3-bed0-6b8a0375a5c9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.90000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {c10b9412-3cb9-47c8-b152-3eae24428633}, !- Handle
  {fa0e6ec0-0c1a-490e-a09b-829cdcd4c701}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {efabc914-dccf-469f-a2ef-5223a48c81fb}, !- Handle
  {3b474482-bc90-41b4-a49d-10038c925766}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.28000000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {a6263e43-bf4b-42d6-bcc3-c222f01146bd}, !- Handle
  {064bb7a7-72d9-4052-8f41-fa3dd73c2f2b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.32 | mid ~ 0.31 | mid + 1.0 ~ 0.28 | mid + 2.0 ~ 0.28 | mid + 3.0 ~ 0.3 | hoo_end - 2.5 ~ 0.31 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.43 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.57 | hoo_end + 2.5 ~ 0.68 | hoo_end + 3.5 ~ 0.71 | hoo_end + 4.5 ~ 0.76 | hoo_start - 5.5 ~ 0.8 | hoo_start - 4.5 ~ 0.77 | hoo_start - 3.5 ~ 0.76 | hoo_start - 2.5 ~ 0.69 | hoo_start - 1.5 ~ 0.67 | hoo_start - 0.5 ~ 0.57 | hoo_start + 0.5 ~ 0.57 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.49 | mid - 3.0 ~ 0.39 | mid - 2.0 ~ 0.37, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {19f7715e-282e-4348-aae5-0bbe8c520c1a}, !- Handle
  {46dfad32-bb6c-4e70-ade8-ed5cbbb169aa}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.28000000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {0b6eea59-31c1-40cc-8365-396ebbb4c1ac}, !- Handle
  {256d183e-a600-4903-83cc-f88e97335d51}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.32 | mid ~ 0.31 | mid + 1.0 ~ 0.28 | mid + 2.0 ~ 0.28 | mid + 3.0 ~ 0.3 | hoo_end - 2.5 ~ 0.31 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.43 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.57 | hoo_end + 2.5 ~ 0.68 | hoo_end + 3.5 ~ 0.71 | hoo_end + 4.5 ~ 0.76 | hoo_start - 5.5 ~ 0.8 | hoo_start - 4.5 ~ 0.77 | hoo_start - 3.5 ~ 0.76 | hoo_start - 2.5 ~ 0.69 | hoo_start - 1.5 ~ 0.67 | hoo_start - 0.5 ~ 0.57 | hoo_start + 0.5 ~ 0.57 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.49 | mid - 3.0 ~ 0.39 | mid - 2.0 ~ 0.37, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bdde07a7-9bb2-493b-a4af-50d36db6dc4f}, !- Handle
  {08f591f8-fd11-43de-862a-cca44ed8f270}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.82999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {8d3df049-0238-404a-8243-108bd871746d}, !- Handle
  {f9174a00-2b35-4c37-8d89-2ca4f1efb375}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 2.0 ~ 0.15 | mid + 3.0 ~ 0.21 | hoo_end - 2.5 ~ 0.33 | hoo_end - 1.5 ~ 0.53 | hoo_end - 0.5 ~ 0.73 | hoo_end + 0.5 ~ 0.8 | hoo_end + 1.5 ~ 0.83 | hoo_start - 4.5 ~ 0.83 | hoo_start - 3.5 ~ 0.8 | hoo_start - 2.5 ~ 0.73 | hoo_start - 1.5 ~ 0.53 | hoo_start - 0.5 ~ 0.33 | hoo_start + 0.5 ~ 0.21 | hoo_start + 1.5 ~ 0.15, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5866ec1f-daea-42bd-9096-54d9ef5d1602}, !- Handle
  {00b7de60-5e02-49a7-80ac-9019789eaff0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.28000000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {1db64a7f-f613-4ab2-bc3a-869fd4dbccc7}, !- Handle
  {d319fa66-9c7c-467c-ac41-cc3a1daa9db1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.32 | mid ~ 0.31 | mid + 1.0 ~ 0.28 | mid + 2.0 ~ 0.28 | mid + 3.0 ~ 0.3 | hoo_end - 2.5 ~ 0.31 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.43 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.57 | hoo_end + 2.5 ~ 0.68 | hoo_end + 3.5 ~ 0.71 | hoo_end + 4.5 ~ 0.76 | hoo_start - 5.5 ~ 0.8 | hoo_start - 4.5 ~ 0.77 | hoo_start - 3.5 ~ 0.76 | hoo_start - 2.5 ~ 0.69 | hoo_start - 1.5 ~ 0.67 | hoo_start - 0.5 ~ 0.57 | hoo_start + 0.5 ~ 0.57 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.49 | mid - 3.0 ~ 0.39 | mid - 2.0 ~ 0.37, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a3812896-5540-417a-b3d9-71701909d8f8}, !- Handle
  {9398130f-ef75-4bbd-8db2-6e36bbbb925f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.28000000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {873235aa-b28d-40af-a298-fc06aab24fba}, !- Handle
  {923015db-b99d-4aac-a4c4-3b24637829e4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.32 | mid ~ 0.31 | mid + 1.0 ~ 0.28 | mid + 2.0 ~ 0.28 | mid + 3.0 ~ 0.3 | hoo_end - 2.5 ~ 0.31 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.43 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.57 | hoo_end + 2.5 ~ 0.68 | hoo_end + 3.5 ~ 0.71 | hoo_end + 4.5 ~ 0.76 | hoo_start - 5.5 ~ 0.8 | hoo_start - 4.5 ~ 0.77 | hoo_start - 3.5 ~ 0.76 | hoo_start - 2.5 ~ 0.69 | hoo_start - 1.5 ~ 0.67 | hoo_start - 0.5 ~ 0.57 | hoo_start + 0.5 ~ 0.57 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.49 | mid - 3.0 ~ 0.39 | mid - 2.0 ~ 0.37, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {46089398-5824-4ebd-b8a7-9fbb2898d575}, !- Handle
  {cbff4176-81fd-4e9a-83ce-a516f142f301}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.16,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.72999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {0d3c9dda-560e-4d90-8b2a-a50378be02f3}, !- Handle
  {69759d9a-68d4-4125-b179-8fb0b4ca2808}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 2.5 ~ 0.16 | hoo_end - 1.5 ~ 0.168 | hoo_end - 0.5 ~ 0.27 | hoo_end + 0.5 ~ 0.42 | hoo_end + 1.5 ~ 0.438 | hoo_start - 3.5 ~ 0.438 | hoo_start - 2.5 ~ 0.402 | hoo_start - 1.5 ~ 0.342 | hoo_start - 0.5 ~ 0.258 | hoo_start + 0.5 ~ 0.18 | hoo_start + 1.5 ~ 0.16, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f9451617-84a8-4203-9d3c-7a62cd93c1fa}, !- Handle
  {418f2a83-d83d-440b-8a46-1c39de7fd865}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 3.0 ~ 0.16 | hoo_end - 2.5 ~ 0.18 | hoo_end - 1.5 ~ 0.28 | hoo_end - 0.5 ~ 0.45 | hoo_end + 0.5 ~ 0.7 | hoo_end + 1.5 ~ 0.73 | hoo_start - 3.5 ~ 0.73 | hoo_start - 2.5 ~ 0.67 | hoo_start - 1.5 ~ 0.57 | hoo_start - 0.5 ~ 0.43 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.16, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {63431347-e6d3-4a63-8ffa-55b78a9e8e53}, !- Handle
  {e043d551-985e-4b48-b5a2-0b16d851c3d1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {14024a64-4a4d-47f5-b8f1-f9fc58193460}, !- Handle
  {9e2074c6-c4b2-483e-968b-71b557828fed}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 2.5 ~ 0.4 | hoo_end - 1.5 ~ 0.5 | hoo_end - 0.5 ~ 1.0 | hoo_start - 0.5 ~ 1.0 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {887f2fd4-73a4-4773-b96a-87f4c45143c7}, !- Handle
  {9fdb3fcd-c384-408d-a2f8-89c1a545bb77}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {548893ab-e338-450d-b343-b781ba72f92b}, !- Handle
  {8f2bd405-a34e-4eb7-8d0f-d44265affe28}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.5 | hoo_end + 3.5 ~ 0.5 | hoo_end + 4.5 ~ 0.3 | hoo_start - 5.5 ~ 0.5 | hoo_start - 4.5 ~ 0.4 | hoo_start - 2.5 ~ 0.4 | hoo_start - 1.5 ~ 0.2 | hoo_start - 0.5 ~ 0.1 | hoo_start ~ 0.1 | hoo_start + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d6be080b-fdde-4d6e-9fef-2096c738e1e5}, !- Handle
  {9dfe1454-1224-4585-8bcc-b0b32bf82db5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 1.0 | hoo_end + 2.5 ~ 1.0 | hoo_end + 3.5 ~ 0.8 | hoo_end + 4.5 ~ 0.4 | hoo_start - 5.5 ~ 0.8 | hoo_start - 4.5 ~ 1.0 | hoo_start - 2.5 ~ 1.0 | hoo_start - 1.5 ~ 0.3 | hoo_start - 0.5 ~ 0.1 | hoo_start ~ 0.1 | hoo_start + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6cf6937f-7315-4906-9c9f-43851d9ea3f4}, !- Handle
  {4db83491-b9d0-40e5-b9e3-f4ec8f374d55}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  132,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  132;                                    !- Feature Value 3

OS:AdditionalProperties,
  {3b4b51dc-8cb0-4ca6-b79c-9c45b6a4ea3e}, !- Handle
  {9c2216c8-b406-4e02-aa2d-0ab94cabc513}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {68dbba94-fdca-40ab-a0a7-fd6589427900}, !- Handle
  {b97cc606-367d-4ea1-a41f-7b260c8c8594}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88;                                   !- Feature Value 3

OS:AdditionalProperties,
  {144bf78e-8107-4809-8a34-10703392736a}, !- Handle
  {9bd8dca3-e4cf-4393-a6dd-0ea6177b8bca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.2 | hoo_end - 2.5 ~ 0.2 | hoo_end - 1.5 ~ 0.2872 | hoo_end - 0.5 ~ 0.3946 | hoo_end + 0.5 ~ 0.5154 | hoo_end + 1.5 ~ 0.6496 | hoo_end + 2.5 ~ 0.748 | hoo_start - 2.5 ~ 0.748 | hoo_start - 1.5 ~ 0.663 | hoo_start - 0.5 ~ 0.5154 | hoo_start + 0.5 ~ 0.4617 | hoo_start + 1.5 ~ 0.3812 | hoo_start + 2.5 ~ 0.3677 | mid - 3.0 ~ 0.2604 | mid - 2.0 ~ 0.2335, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1d78dda5-a324-483b-8e4e-27e115b95b80}, !- Handle
  {930d5544-d39b-4bee-a98c-735a0681cf9a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.2 | mid + 3.0 ~ 0.2 | hoo_end - 2.5 ~ 0.2274 | hoo_end - 1.5 ~ 0.3379 | hoo_end - 0.5 ~ 0.4642 | hoo_end + 0.5 ~ 0.6063 | hoo_end + 1.5 ~ 0.7642 | hoo_end + 2.5 ~ 0.88 | hoo_start - 2.5 ~ 0.88 | hoo_start - 1.5 ~ 0.78 | hoo_start - 0.5 ~ 0.6063 | hoo_start + 0.5 ~ 0.5432 | hoo_start + 1.5 ~ 0.4484 | hoo_start + 2.5 ~ 0.4326 | mid - 3.0 ~ 0.3063 | mid - 2.0 ~ 0.2747, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a5db2964-4d29-4e7e-abcd-44a2c74fe5df}, !- Handle
  {c67ec320-b1f8-4abf-be7b-e172593d7bb4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.23000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {ef9bfa78-c615-4221-a039-6b9c6f07ae54}, !- Handle
  {069d23a2-421e-4bb2-b435-a475497d48b1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.25 | mid ~ 0.24 | mid + 1.0 ~ 0.23 | mid + 2.0 ~ 0.23 | mid + 3.0 ~ 0.24 | hoo_end - 2.5 ~ 0.26 | hoo_end - 1.5 ~ 0.33 | hoo_end - 0.5 ~ 0.41 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.6 | hoo_end + 2.5 ~ 0.7 | hoo_end + 3.5 ~ 0.71 | hoo_end + 4.5 ~ 0.75 | hoo_start - 5.5 ~ 0.8 | hoo_start - 4.5 ~ 0.78 | hoo_start - 3.5 ~ 0.75 | hoo_start - 2.5 ~ 0.7 | hoo_start - 1.5 ~ 0.61 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.46 | hoo_start + 1.5 ~ 0.4 | hoo_start + 2.5 ~ 0.39 | mid - 3.0 ~ 0.31 | mid - 2.0 ~ 0.29, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6e0a402f-6338-4822-8e53-468f79fdc461}, !- Handle
  {1c075b2a-c059-40b2-990e-eb0f06a4c2aa}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.23000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {9f77bf1b-a697-4779-bc0c-6a17e4b6ce56}, !- Handle
  {5716cc85-1b38-4970-9d06-24ba5b00fc7d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.25 | mid ~ 0.24 | mid + 1.0 ~ 0.23 | mid + 2.0 ~ 0.23 | mid + 3.0 ~ 0.24 | hoo_end - 2.5 ~ 0.26 | hoo_end - 1.5 ~ 0.33 | hoo_end - 0.5 ~ 0.41 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.6 | hoo_end + 2.5 ~ 0.7 | hoo_end + 3.5 ~ 0.71 | hoo_end + 4.5 ~ 0.75 | hoo_start - 5.5 ~ 0.8 | hoo_start - 4.5 ~ 0.78 | hoo_start - 3.5 ~ 0.75 | hoo_start - 2.5 ~ 0.7 | hoo_start - 1.5 ~ 0.61 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.46 | hoo_start + 1.5 ~ 0.4 | hoo_start + 2.5 ~ 0.39 | mid - 3.0 ~ 0.31 | mid - 2.0 ~ 0.29, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cafb2429-1d62-4f13-8313-d943f8220392}, !- Handle
  {f6b20733-51af-4e73-9e63-a2b0488ba569}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.23000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {87073ab6-59e7-4954-b87a-a08d77575c5b}, !- Handle
  {b8ddc2fc-ddf7-48d8-949f-0d5ea176caa7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.25 | mid ~ 0.24 | mid + 1.0 ~ 0.23 | mid + 2.0 ~ 0.23 | mid + 3.0 ~ 0.24 | hoo_end - 2.5 ~ 0.26 | hoo_end - 1.5 ~ 0.33 | hoo_end - 0.5 ~ 0.41 | hoo_end + 0.5 ~ 0.51 | hoo_end + 1.5 ~ 0.6 | hoo_end + 2.5 ~ 0.7 | hoo_end + 3.5 ~ 0.71 | hoo_end + 4.5 ~ 0.76 | hoo_start - 5.5 ~ 0.8 | hoo_start - 4.5 ~ 0.78 | hoo_start - 3.5 ~ 0.76 | hoo_start - 2.5 ~ 0.7 | hoo_start - 1.5 ~ 0.61 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.46 | hoo_start + 1.5 ~ 0.4 | hoo_start + 2.5 ~ 0.39 | mid - 3.0 ~ 0.31 | mid - 2.0 ~ 0.29, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {86addb5d-e3e4-47de-8205-e7f83900260a}, !- Handle
  {660f220b-e03b-46b6-bfcf-edef7c8252f1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.25 | mid ~ 0.24 | mid + 1.0 ~ 0.23 | mid + 2.0 ~ 0.23 | mid + 3.0 ~ 0.24 | hoo_end - 2.5 ~ 0.26 | hoo_end - 1.5 ~ 0.33 | hoo_end - 0.5 ~ 0.41 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.6 | hoo_end + 2.5 ~ 0.7 | hoo_end + 3.5 ~ 0.71 | hoo_end + 4.5 ~ 0.75 | hoo_start - 5.5 ~ 0.8 | hoo_start - 4.5 ~ 0.78 | hoo_start - 3.5 ~ 0.75 | hoo_start - 2.5 ~ 0.7 | hoo_start - 1.5 ~ 0.61 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.46 | hoo_start + 1.5 ~ 0.4 | hoo_start + 2.5 ~ 0.39 | mid - 3.0 ~ 0.31 | mid - 2.0 ~ 0.29, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2bd6faf2-5af1-4b8d-8503-35cf6287d355}, !- Handle
  {e1245036-de01-4e6a-907a-f2d2343dbe82}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  220,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  220;                                    !- Feature Value 3

OS:AdditionalProperties,
  {4279f097-5122-4cb1-ae03-4ed3074cb138}, !- Handle
  {d3f407fb-6fd4-4eb8-89c0-571bff5ee139}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {121eb02b-a767-4de8-afd5-e9adcc291852}, !- Handle
  {8088ec69-825c-4c13-bcc5-f2042522b7c3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.059999999999999998,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {607bf79c-4ef7-4ee9-a85b-99acae095b7e}, !- Handle
  {cb615859-2ecd-4adf-b2c5-79d07b88d3b4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.0737 | mid ~ 0.0668 | mid + 1.0 ~ 0.06 | mid + 2.0 ~ 0.06 | mid + 3.0 ~ 0.0668 | hoo_end - 2.5 ~ 0.0805 | hoo_end - 1.5 ~ 0.1284 | hoo_end - 0.5 ~ 0.1832 | hoo_end + 0.5 ~ 0.2447 | hoo_end + 1.5 ~ 0.3132 | hoo_end + 2.5 ~ 0.3816 | hoo_end + 3.5 ~ 0.3884 | hoo_end + 4.5 ~ 0.4158 | hoo_start - 5.5 ~ 0.45 | hoo_start - 4.5 ~ 0.4363 | hoo_start - 3.5 ~ 0.4158 | hoo_start - 2.5 ~ 0.3816 | hoo_start - 1.5 ~ 0.32 | hoo_start - 0.5 ~ 0.2447 | hoo_start + 0.5 ~ 0.2174 | hoo_start + 1.5 ~ 0.1763 | hoo_start + 2.5 ~ 0.1695 | mid - 3.0 ~ 0.1147 | mid - 2.0 ~ 0.1011, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f9fd39d4-ff79-40f7-9013-bc3202830303}, !- Handle
  {cb185881-2dee-4dfd-a825-73952b000c4a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.1763 | mid ~ 0.1632 | mid + 1.0 ~ 0.15 | mid + 2.0 ~ 0.15 | mid + 3.0 ~ 0.1632 | hoo_end - 2.5 ~ 0.1895 | hoo_end - 1.5 ~ 0.2816 | hoo_end - 0.5 ~ 0.3868 | hoo_end + 0.5 ~ 0.5053 | hoo_end + 1.5 ~ 0.6368 | hoo_end + 2.5 ~ 0.7684 | hoo_end + 3.5 ~ 0.7816 | hoo_end + 4.5 ~ 0.8342 | hoo_start - 5.5 ~ 0.9 | hoo_start - 4.5 ~ 0.8737 | hoo_start - 3.5 ~ 0.8342 | hoo_start - 2.5 ~ 0.7684 | hoo_start - 1.5 ~ 0.65 | hoo_start - 0.5 ~ 0.5053 | hoo_start + 0.5 ~ 0.4526 | hoo_start + 1.5 ~ 0.3737 | hoo_start + 2.5 ~ 0.3605 | mid - 3.0 ~ 0.2553 | mid - 2.0 ~ 0.2289, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dfdd7955-aee0-49c2-9c64-454d666e4c3b}, !- Handle
  {de0b2682-c3ca-4eca-be02-8fad9f481d98}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.23000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {4567cdb1-189a-4e8e-b162-d636ec21cb57}, !- Handle
  {4fcdf278-4fb1-49d7-9530-19c5525c5229}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.25 | mid ~ 0.24 | mid + 1.0 ~ 0.23 | mid + 2.0 ~ 0.23 | mid + 3.0 ~ 0.24 | hoo_end - 2.5 ~ 0.26 | hoo_end - 1.5 ~ 0.33 | hoo_end - 0.5 ~ 0.41 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.6 | hoo_end + 2.5 ~ 0.7 | hoo_end + 3.5 ~ 0.71 | hoo_end + 4.5 ~ 0.75 | hoo_start - 5.5 ~ 0.8 | hoo_start - 4.5 ~ 0.78 | hoo_start - 3.5 ~ 0.75 | hoo_start - 2.5 ~ 0.7 | hoo_start - 1.5 ~ 0.61 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.46 | hoo_start + 1.5 ~ 0.4 | hoo_start + 2.5 ~ 0.39 | mid - 3.0 ~ 0.31 | mid - 2.0 ~ 0.29, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8a00a7a3-d976-4799-b25b-8ade5b6f1756}, !- Handle
  {bed1814a-fd48-4306-aa14-ec53a705422a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.23000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {49a11e50-9a64-4909-9a70-0cb56771103e}, !- Handle
  {7e5c285c-c728-41e2-9964-cacfa13182c8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.25 | mid ~ 0.24 | mid + 1.0 ~ 0.23 | mid + 2.0 ~ 0.23 | mid + 3.0 ~ 0.24 | hoo_end - 2.5 ~ 0.26 | hoo_end - 1.5 ~ 0.33 | hoo_end - 0.5 ~ 0.41 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.6 | hoo_end + 2.5 ~ 0.7 | hoo_end + 3.5 ~ 0.71 | hoo_end + 4.5 ~ 0.75 | hoo_start - 5.5 ~ 0.8 | hoo_start - 4.5 ~ 0.78 | hoo_start - 3.5 ~ 0.75 | hoo_start - 2.5 ~ 0.7 | hoo_start - 1.5 ~ 0.61 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.46 | hoo_start + 1.5 ~ 0.4 | hoo_start + 2.5 ~ 0.39 | mid - 3.0 ~ 0.31 | mid - 2.0 ~ 0.29, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {421fbb19-1d6a-4581-b8c1-9c3da0a7bc19}, !- Handle
  {0498a256-4a65-49ea-bfd6-df432d04a0d3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  161,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  161;                                    !- Feature Value 3

OS:AdditionalProperties,
  {4cc3e8b7-dfa2-4a9b-aac0-6733fb63b43b}, !- Handle
  {64cad337-1df7-41c9-b57b-b178f1c2b3a8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a7559a5f-fb0a-4701-bd00-550585eab642}, !- Handle
  {00ade49c-0984-4256-9e4c-01c7066ee2e5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.059999999999999998,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {55fc2a5d-6383-4548-8b15-0526afc7b285}, !- Handle
  {af2d3b46-3101-413f-905d-a5fed831a159}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.0737 | mid ~ 0.0668 | mid + 1.0 ~ 0.06 | mid + 2.0 ~ 0.06 | mid + 3.0 ~ 0.0668 | hoo_end - 2.5 ~ 0.0805 | hoo_end - 1.5 ~ 0.1284 | hoo_end - 0.5 ~ 0.1832 | hoo_end + 0.5 ~ 0.2447 | hoo_end + 1.5 ~ 0.3132 | hoo_end + 2.5 ~ 0.3816 | hoo_end + 3.5 ~ 0.3884 | hoo_end + 4.5 ~ 0.4158 | hoo_start - 5.5 ~ 0.45 | hoo_start - 4.5 ~ 0.4363 | hoo_start - 3.5 ~ 0.4158 | hoo_start - 2.5 ~ 0.3816 | hoo_start - 1.5 ~ 0.32 | hoo_start - 0.5 ~ 0.2447 | hoo_start + 0.5 ~ 0.2174 | hoo_start + 1.5 ~ 0.1763 | hoo_start + 2.5 ~ 0.1695 | mid - 3.0 ~ 0.1147 | mid - 2.0 ~ 0.1011, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {83e4b0fb-7782-4725-ab77-6fc729a9bee5}, !- Handle
  {c62ecd62-12ba-4426-8311-affdb93ee277}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.1763 | mid ~ 0.1632 | mid + 1.0 ~ 0.15 | mid + 2.0 ~ 0.15 | mid + 3.0 ~ 0.1632 | hoo_end - 2.5 ~ 0.1895 | hoo_end - 1.5 ~ 0.2816 | hoo_end - 0.5 ~ 0.3868 | hoo_end + 0.5 ~ 0.5053 | hoo_end + 1.5 ~ 0.6368 | hoo_end + 2.5 ~ 0.7684 | hoo_end + 3.5 ~ 0.7816 | hoo_end + 4.5 ~ 0.8342 | hoo_start - 5.5 ~ 0.9 | hoo_start - 4.5 ~ 0.8737 | hoo_start - 3.5 ~ 0.8342 | hoo_start - 2.5 ~ 0.7684 | hoo_start - 1.5 ~ 0.65 | hoo_start - 0.5 ~ 0.5053 | hoo_start + 0.5 ~ 0.4526 | hoo_start + 1.5 ~ 0.3737 | hoo_start + 2.5 ~ 0.3605 | mid - 3.0 ~ 0.2553 | mid - 2.0 ~ 0.2289, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {65e0a9ab-ba67-4d0f-bc8f-0f0b67eeb535}, !- Handle
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21.100000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {67fe5ec9-c3c6-43bf-9ef3-4acfbaed389d}, !- Handle
  {e090a3d7-f190-4fce-b968-85e4464b1804}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {988571a3-4048-4009-8c2f-dc8922fad10c}, !- Handle
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  24.399999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {45240d2e-7256-4a12-94d9-fa2429d0aaf6}, !- Handle
  {78ca2385-cfd4-42b0-ae68-d0d437cf826a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {26ae35f4-0c15-40b6-91cc-8fa6905d51f3}, !- Handle
  {92fcf974-0131-4581-a735-05a52933362b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {8ddb5beb-6552-4927-b28e-73b3a076df61}, !- Handle
  {6a4710eb-69cb-42bc-b116-cec47a8b59b2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end - 3.0 ~ val_flr ~ val_clg | mid - 2.5 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6c35c805-b2ec-444c-9c11-d2dbfdf4ceea}, !- Handle
  {49181f21-f0cd-4ee8-9e56-4d5bb03d7b86}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.28000000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {184ec5a8-60ac-451d-bb13-6479056f8844}, !- Handle
  {71955586-4c5f-4246-a840-e76347be7bad}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 1.0 ~ 0.32 | mid ~ 0.31 | mid + 1.0 ~ 0.28 | mid + 2.0 ~ 0.28 | mid + 3.0 ~ 0.3 | hoo_end - 2.5 ~ 0.31 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.43 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.57 | hoo_end + 2.5 ~ 0.68 | hoo_end + 3.5 ~ 0.71 | hoo_end + 4.5 ~ 0.76 | hoo_start - 5.5 ~ 0.8 | hoo_start - 4.5 ~ 0.77 | hoo_start - 3.5 ~ 0.76 | hoo_start - 2.5 ~ 0.69 | hoo_start - 1.5 ~ 0.67 | hoo_start - 0.5 ~ 0.57 | hoo_start + 0.5 ~ 0.57 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.49 | mid - 3.0 ~ 0.39 | mid - 2.0 ~ 0.37, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {bf34b19c-393d-4170-9003-84146f5a3115}, !- Handle
  12 Zone DOAS Occ Sch,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {e0facc90-8373-443d-9134-4e2cb6461010}, !- Default Day Schedule Name
  {636987ab-a993-4e96-93df-15aa0de038db}, !- Summer Design Day Schedule Name
  {187cd63e-3ef9-44d6-90f2-fb3b2c8fa851}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0facc90-8373-443d-9134-4e2cb6461010}, !- Handle
  12 Zone DOAS Occ Sch Default,           !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  40,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {bc68dad9-19e6-44b0-afb2-80eb2bf6f3b0}, !- Handle
  {bf34b19c-393d-4170-9003-84146f5a3115}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  825.00000000000011,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-24 01:10:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-24 01:10:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {187cd63e-3ef9-44d6-90f2-fb3b2c8fa851}, !- Handle
  12 Zone DOAS Occ Sch Winter Design Day, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {636987ab-a993-4e96-93df-15aa0de038db}, !- Handle
  12 Zone DOAS Occ Sch Summer Design Day, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {0f0fcdff-e4f1-48c2-aae0-1842d2fe7d47}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {14dcd0b1-cf8b-45cd-b063-198ed66cd9cd}, !- Handle
  SYS12ZoneDOASHtgSch0,                   !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {540ed090-88f4-4df1-b51b-081cd70355e7}, !- Handle
  SYS12ZoneDOASClgSch0,                   !- Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {88296175-bc48-4738-9256-62f9be9169e2}, !- Handle
  SYS12ZoneDOASOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {0f0fcdff-e4f1-48c2-aae0-1842d2fe7d47}<23.9 && {0f0fcdff-e4f1-48c2-aae0-1842d2fe7d47}>1.7, !- Program Line 1
  SET {540ed090-88f4-4df1-b51b-081cd70355e7} = 29.4, !- Program Line 2
  SET {14dcd0b1-cf8b-45cd-b063-198ed66cd9cd} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {0f0fcdff-e4f1-48c2-aae0-1842d2fe7d47}<23.9 && {0f0fcdff-e4f1-48c2-aae0-1842d2fe7d47}>1.7, !- Program Line 4
  SET {540ed090-88f4-4df1-b51b-081cd70355e7} = 29.4, !- Program Line 5
  SET {14dcd0b1-cf8b-45cd-b063-198ed66cd9cd} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {0f0fcdff-e4f1-48c2-aae0-1842d2fe7d47}<23.9 && {0f0fcdff-e4f1-48c2-aae0-1842d2fe7d47}>1.7, !- Program Line 7
  SET {540ed090-88f4-4df1-b51b-081cd70355e7} = 29.4, !- Program Line 8
  SET {14dcd0b1-cf8b-45cd-b063-198ed66cd9cd} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {0f0fcdff-e4f1-48c2-aae0-1842d2fe7d47}<23.9 && {0f0fcdff-e4f1-48c2-aae0-1842d2fe7d47}>1.7, !- Program Line 10
  SET {540ed090-88f4-4df1-b51b-081cd70355e7} = 29.4, !- Program Line 11
  SET {14dcd0b1-cf8b-45cd-b063-198ed66cd9cd} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {540ed090-88f4-4df1-b51b-081cd70355e7} = NULL, !- Program Line 14
  SET {14dcd0b1-cf8b-45cd-b063-198ed66cd9cd} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {4b5d9066-f5cc-49b7-8433-5f697072cc54}, !- Handle
  SYS12ZoneDOASOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {88296175-bc48-4738-9256-62f9be9169e2}; !- Program Name 1

OS:Schedule:Ruleset,
  {a0efcdd0-1a3a-4891-ad93-52a3c29ba266}, !- Handle
  30 Zone DOAS Occ Sch,                   !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {0fb40f79-59d2-49c6-aea6-8c15db47dbfa}, !- Default Day Schedule Name
  {66fb195b-0d3c-4fb1-b784-d8b091dd0012}, !- Summer Design Day Schedule Name
  {5ee668eb-38fb-456d-a453-3efce69976ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0fb40f79-59d2-49c6-aea6-8c15db47dbfa}, !- Handle
  30 Zone DOAS Occ Sch Default,           !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9750afde-6002-4745-ad8f-5d3dc1dc3f34}, !- Handle
  {a0efcdd0-1a3a-4891-ad93-52a3c29ba266}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1534.222500000001,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-24 01:10:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-24 01:10:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5ee668eb-38fb-456d-a453-3efce69976ad}, !- Handle
  30 Zone DOAS Occ Sch Winter Design Day, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66fb195b-0d3c-4fb1-b784-d8b091dd0012}, !- Handle
  30 Zone DOAS Occ Sch Summer Design Day, !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {4f84a235-490e-4a07-80f8-83f73f9842ce}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {66fc8fcd-a0f9-42cd-84c1-3c65b7707013}, !- Handle
  SYS30ZoneDOASHtgSch0,                   !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {30a74b8e-520e-4328-b03b-c779dd57ab1a}, !- Handle
  SYS30ZoneDOASClgSch0,                   !- Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {4b70a4b6-a242-4537-b3b8-d4208498a164}, !- Handle
  SYS30ZoneDOASOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {4f84a235-490e-4a07-80f8-83f73f9842ce}<23.9 && {4f84a235-490e-4a07-80f8-83f73f9842ce}>1.7, !- Program Line 1
  SET {30a74b8e-520e-4328-b03b-c779dd57ab1a} = 29.4, !- Program Line 2
  SET {66fc8fcd-a0f9-42cd-84c1-3c65b7707013} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {4f84a235-490e-4a07-80f8-83f73f9842ce}<23.9 && {4f84a235-490e-4a07-80f8-83f73f9842ce}>1.7, !- Program Line 4
  SET {30a74b8e-520e-4328-b03b-c779dd57ab1a} = 29.4, !- Program Line 5
  SET {66fc8fcd-a0f9-42cd-84c1-3c65b7707013} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {4f84a235-490e-4a07-80f8-83f73f9842ce}<23.9 && {4f84a235-490e-4a07-80f8-83f73f9842ce}>1.7, !- Program Line 7
  SET {30a74b8e-520e-4328-b03b-c779dd57ab1a} = 29.4, !- Program Line 8
  SET {66fc8fcd-a0f9-42cd-84c1-3c65b7707013} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {4f84a235-490e-4a07-80f8-83f73f9842ce}<23.9 && {4f84a235-490e-4a07-80f8-83f73f9842ce}>1.7, !- Program Line 10
  SET {30a74b8e-520e-4328-b03b-c779dd57ab1a} = 29.4, !- Program Line 11
  SET {66fc8fcd-a0f9-42cd-84c1-3c65b7707013} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {30a74b8e-520e-4328-b03b-c779dd57ab1a} = NULL, !- Program Line 14
  SET {66fc8fcd-a0f9-42cd-84c1-3c65b7707013} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {cff24db6-105c-4a92-9030-7d5c1856b79d}, !- Handle
  SYS30ZoneDOASOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4b70a4b6-a242-4537-b3b8-d4208498a164}; !- Program Name 1

OS:Schedule:Ruleset,
  {edbfeb98-7f4f-4862-a3ed-172fdccc3d25}, !- Handle
  9 Zone DOAS Occ Sch,                    !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  {d61a1006-18c4-4c16-8d0a-29c8bd2f5704}, !- Default Day Schedule Name
  {0c9c8099-3b88-40de-b0dd-da99da2244e3}, !- Summer Design Day Schedule Name
  {ffc56179-3af3-42f6-9c79-af4831e6294f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d61a1006-18c4-4c16-8d0a-29c8bd2f5704}, !- Handle
  9 Zone DOAS Occ Sch Default,            !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {72a69c0a-8a25-4d3a-b50f-f5815f6f175c}, !- Handle
  {edbfeb98-7f4f-4862-a3ed-172fdccc3d25}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  825.00000000000011,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-24 01:10:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-24 01:10:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ffc56179-3af3-42f6-9c79-af4831e6294f}, !- Handle
  9 Zone DOAS Occ Sch Winter Design Day,  !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c9c8099-3b88-40de-b0dd-da99da2244e3}, !- Handle
  9 Zone DOAS Occ Sch Summer Design Day,  !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {7317d084-912b-4bf6-919d-df90284bae90}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d99a87dc-5381-4b0e-bb13-b063be6dda0c}, !- Handle
  SYS9ZoneDOASHtgSch0,                    !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {fc9c523e-06be-444b-b174-204d19945912}, !- Handle
  SYS9ZoneDOASClgSch0,                    !- Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {09befac8-1f80-482d-aba9-8ca620cbe8b9}, !- Handle
  SYS9ZoneDOASOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {7317d084-912b-4bf6-919d-df90284bae90}<23.9 && {7317d084-912b-4bf6-919d-df90284bae90}>1.7, !- Program Line 1
  SET {fc9c523e-06be-444b-b174-204d19945912} = 29.4, !- Program Line 2
  SET {d99a87dc-5381-4b0e-bb13-b063be6dda0c} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {7317d084-912b-4bf6-919d-df90284bae90}<23.9 && {7317d084-912b-4bf6-919d-df90284bae90}>1.7, !- Program Line 4
  SET {fc9c523e-06be-444b-b174-204d19945912} = 29.4, !- Program Line 5
  SET {d99a87dc-5381-4b0e-bb13-b063be6dda0c} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {7317d084-912b-4bf6-919d-df90284bae90}<23.9 && {7317d084-912b-4bf6-919d-df90284bae90}>1.7, !- Program Line 7
  SET {fc9c523e-06be-444b-b174-204d19945912} = 29.4, !- Program Line 8
  SET {d99a87dc-5381-4b0e-bb13-b063be6dda0c} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {7317d084-912b-4bf6-919d-df90284bae90}<23.9 && {7317d084-912b-4bf6-919d-df90284bae90}>1.7, !- Program Line 10
  SET {fc9c523e-06be-444b-b174-204d19945912} = 29.4, !- Program Line 11
  SET {d99a87dc-5381-4b0e-bb13-b063be6dda0c} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {fc9c523e-06be-444b-b174-204d19945912} = NULL, !- Program Line 14
  SET {d99a87dc-5381-4b0e-bb13-b063be6dda0c} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {60b77e3d-4437-4512-99b6-e385fc99c2ae}, !- Handle
  SYS9ZoneDOASOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {09befac8-1f80-482d-aba9-8ca620cbe8b9}; !- Program Name 1

OS:Curve:Biquadratic,
  {316dc271-612e-4a82-a1c3-79970bc9727c}, !- Handle
  ScrewH2O-Cap-fCHWT&ECT,                 !- Name
  1.07096667,                             !- Coefficient1 Constant
  0.02693502,                             !- Coefficient2 x
  0.000768,                               !- Coefficient3 x**2
  -0.00643302,                            !- Coefficient4 y
  -9.49e-05,                              !- Coefficient5 y**2
  -6.59e-05,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {22f26142-96c8-49f6-a218-22e901a15e77}, !- Handle
  ScrewH2O-EIR-fCHWT&ECT,                 !- Name
  0.59849788,                             !- Coefficient1 Constant
  -0.00123345,                            !- Coefficient2 x
  0.000563,                               !- Coefficient3 x**2
  0.001602738,                            !- Coefficient4 y
  0.000636,                               !- Coefficient5 y**2
  -0.001094148,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Quadratic,
  {d825a5f3-592a-4460-909c-d02c76fc541f}, !- Handle
  ScrewRemote-EIR-fPLR-2Comp/Ckt,         !- Name
  0.08138224,                             !- Coefficient1 Constant
  0.72724819,                             !- Coefficient2 x
  0.19136968,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {dab99677-8765-4bb4-9769-d2b9f98358dc}, !- Handle
  {d347b287-42d2-407a-9ca1-8b66d845360b}; !- Object Name

OS:Material,
  {54d9c41f-6a82-449c-80bb-505cb2eb29ea}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a165fba4-dc71-4caa-b2cc-743f652b99bd}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {54d9c41f-6a82-449c-80bb-505cb2eb29ea}; !- Layer 1

OS:InternalMass:Definition,
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Handle
  Internal Mass Definition 2,             !- Name
  {a165fba4-dc71-4caa-b2cc-743f652b99bd}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0a1d970f-501a-4e50-8974-77e03a9d0fd2}, !- Handle
  Htl GuestRmOcc C end_b - Story Top Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {2eb226e5-3cfc-4f30-baf2-1003304dadbb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eebdfa37-5509-401f-9530-51b717ffc03f}, !- Handle
  Htl GuestRmOcc A end_b - Story Top Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {c1f1fc0d-ae8a-4789-a912-b4a5eb7257c5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {69605b77-d8e4-47ac-8b73-2273fb7cde66}, !- Handle
  Htl GuestRmOcc C end_a - Story Top Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {f7e7ed81-cbea-49d6-aecb-bd4089ae3fef}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a7cc8aed-9894-453c-8b17-7f6427331ba1}, !- Handle
  Htl GuestRmUnOcc B end_b - Story Mid Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {5ad8bfc5-4ff9-4203-b558-31ce6650b0ba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {145cdcfe-9e04-4bf8-a2c6-fde2c6e29827}, !- Handle
  Htl GuestRmUnOcc C  - Story Mid Mass,   !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {a30cead2-740d-466f-9112-0cf345a8433b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0fcecc53-d27b-453e-96ab-971c60d6859f}, !- Handle
  Htl GuestRmUnOcc B  - Story Mid Mass,   !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {15e28137-6b74-4304-bd5a-e5a323def25f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2875736e-06e1-48ce-a9d2-d27ff666a568}, !- Handle
  Htl GuestRmUnOcc A end_b - Story Mid Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {eea2e34e-61a2-4a95-8c3f-195c2c25771e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0735e972-cdd7-49d0-b30a-6d79b9261664}, !- Handle
  Htl GuestRmUnOcc A  - Story Mid Mass,   !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {d5892ea2-8863-4f83-ace3-d73a8a9225ca}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4c613b5e-8875-4e91-a5f2-20b81da7dca6}, !- Handle
  Htl GuestRmOcc C  - Story Mid Mass,     !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {a75833d0-0776-4b00-a335-f12a02cbab95}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f8446f92-0735-446b-bf32-106845a1dc6e}, !- Handle
  Htl GuestRmOcc A end_a - Story Top Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {0d6a29bb-8230-43bd-877d-b3d4661605f5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f0f4fd93-ce68-48aa-818e-d1fcd8901978}, !- Handle
  Htl GuestRmOcc B  - Story Mid Mass,     !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {e664ad3b-7048-4325-bd5e-37aefbccef18}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {39422a20-7361-49e8-80ca-59b5ccc80c81}, !- Handle
  Htl GuestRmOcc A  - Story Mid Mass,     !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {33900d13-eb50-4da5-bf87-62466e90aea0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cbe004bf-8d81-4c2f-9adb-594bf205bce9}, !- Handle
  Htl GuestRmOcc C end_a - Story Mid Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {2ca9b55f-d0e6-474d-94c3-5505bf14377a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b4099801-2573-4a02-9878-a348f4276f35}, !- Handle
  Htl GuestRmOcc A end_a - Story Mid Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {87d18100-c990-4cd1-9412-9f33751f1ad9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {084da9ad-3a44-460d-a687-5b3d20323dc1}, !- Handle
  Htl Dining C  - Story Ground Mass,      !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {c739cc63-274c-4759-bc12-37bf48f1ed37}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ed34cb27-1ddf-45c0-a579-0d12205b68cd}, !- Handle
  Htl Kitchen B  - Story Ground Mass,     !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {c47a3267-b81b-47e6-a9f2-aae89e1e0d5f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d920384f-4f86-4e4f-a273-b6a310465505}, !- Handle
  Htl BarCasino C  - Story Ground Mass,   !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {4d4f76c0-c826-4445-aa01-967a70e6382a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {35f9393a-cbcc-436f-8801-72f48a321f97}, !- Handle
  Htl BarCasino A  - Story Ground Mass,   !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {a0a7c703-49aa-4c65-89b4-dc4be32bef2e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6c86ecb5-9460-4b84-b527-b90f6037f76f}, !- Handle
  Htl GuestRmCorrid A end_b - Story Ground Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {5eff8033-86aa-4612-847a-167479ad17ec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bd34418b-8619-4d92-9ef6-4b7bcc324fa0}, !- Handle
  Htl Kitchen C  - Story Ground Mass,     !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {831f0fde-a31d-40dd-a32b-2ffc006525dd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {02ac7092-8580-40b2-acc7-0ecf953e3c0e}, !- Handle
  Htl HotelLobby C  - Story Ground Mass,  !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {a3da4db9-1c3b-45fa-84bc-4d838bedc43e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b2f0deb5-7dc5-4729-aa4a-c621b618ba6f}, !- Handle
  Htl BarCasino B  - Story Ground Mass,   !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {f4661084-b907-4687-b4f1-80ec60a93e63}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {da9c0b8a-172c-4246-9691-a3bd9a5a6778}, !- Handle
  Htl GuestRmOcc B  - Story Top Mass,     !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {c423fce9-20ff-4fa2-880a-143887b5a188}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cec4bdee-d72f-4a31-aa26-f9cf2ff6724c}, !- Handle
  Htl Laundry B  - Story Ground Mass,     !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {2bcdff43-e165-42db-85e2-82e265cf0129}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e8a7d6c7-f6ae-4102-b4b3-081367ff420c}, !- Handle
  Htl GuestRmUnOcc C end_b - Story Mid Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {63d4e45b-a2f4-4e5c-b86d-b1358c861519}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {050e1709-6a9d-4a50-8db3-a05dc2d6e776}, !- Handle
  Htl Dining A  - Story Ground Mass,      !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {e8603965-7ef3-4b00-a802-2d483c347cf5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c89b7721-6c4a-4a2a-8336-381e23e14005}, !- Handle
  Htl Kitchen A  - Story Ground Mass,     !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {79270451-c61f-40f2-8ead-f414ed29af79}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {38c63102-840b-4087-96b7-d7c11c1be986}, !- Handle
  Htl GuestRmUnOcc B  - Story Ground Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {44c01353-5f1f-47bb-8cfb-9f81ffb93815}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4b3f0ad3-5880-4687-8291-7c0be1478607}, !- Handle
  Htl GuestRmOcc B end_b - Story Top Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {b79752f2-d0af-4dc9-86c4-f9d2f105d1f5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ae19e411-4834-4ab4-97aa-bbdb3ae5cb50}, !- Handle
  Htl GuestRmOcc B end_a - Story Mid Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {aa4e65ba-c090-4c01-997f-5dcbaee7696d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8f79ce2d-59e4-4347-ba26-c70731348d66}, !- Handle
  Htl GuestRmCorrid B end_b - Story Ground Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {35a17ce1-c1f9-4da6-a8e0-80ab68b94544}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e52071be-3aff-4cbd-8c69-dea92c3846b6}, !- Handle
  Htl GuestRmOcc C  - Story Top Mass,     !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {0824cfe4-7d4c-4629-9dfd-4873483631bd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1764b2c9-b1fe-442c-9215-2cacf29fa6a5}, !- Handle
  Htl GuestRmUnOcc A  - Story Ground Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {e6934133-f8ca-4652-84d2-423c019c8634}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {957e536e-f556-4e27-8c1c-c40c2411a483}, !- Handle
  Htl GuestRmUnOcc C end_a - Story Ground Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {a6bdd157-668f-4403-9f2d-d6956cbceb1d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9aced652-0124-4830-be9c-9a260e2bff9f}, !- Handle
  Htl GuestRmOcc A  - Story Top Mass,     !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {edcef912-06dc-4fe8-8f9c-f641e7da6ddb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a7499526-2796-4a4e-a3de-3b40186af848}, !- Handle
  Htl GuestRmUnOcc C  - Story Ground Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {65050172-f4de-4174-8e6b-b772c091f304}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c0499846-6fa2-4caf-82ce-a10b0f458e67}, !- Handle
  Htl GuestRmUnOcc B end_a - Story Ground Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {33411d48-6c8b-471d-bbae-07a211c65e9c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e58d72ec-453f-4fda-8933-2bf2316bcff8}, !- Handle
  Htl GuestRmOcc B end_a - Story Top Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {eb2e5b15-ad8a-499b-96ff-d976d1963db6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f33505ef-879c-461c-a22c-a4c5c7d14cc0}, !- Handle
  Htl GuestRmUnOcc A end_a - Story Ground Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {1bf4fa36-04ac-48bd-9320-051a48f15a9c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4c54a5ee-b601-4602-a727-404edf797dff}, !- Handle
  Htl OfficeGeneral A  - Story Ground Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {8718b44e-7bf7-4159-8a79-c7f5bf127399}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4fe5613e-5a24-463c-be24-0832dcced7f2}, !- Handle
  Htl OfficeGeneral B  - Story Ground Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {0dfd9b2d-0e9c-489e-8ac9-ced50524ce83}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {83311d2e-a79b-42dc-b112-ab137e08bb2b}, !- Handle
  Htl Laundry A  - Story Ground Mass,     !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {e8869a08-123b-420b-a0d0-adcf84bd38e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ca3960d5-4d6d-4927-bf12-671ee30b440d}, !- Handle
  Htl Laundry C  - Story Ground Mass,     !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {8ed4108c-0dcb-4661-986e-b1a0f1ca2dff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b0cd3a00-1eab-44e5-a725-49f9a0840903}, !- Handle
  Htl GuestRmCorrid C end_b - Story Ground Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {f19c5ab8-fe11-4a04-9a14-5f1b68072508}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bb190cbd-6efc-4b54-984a-1bc5968f9fe8}, !- Handle
  Htl HotelLobby B  - Story Ground Mass,  !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {61fd060c-5ac3-42d9-a5c0-bb544f1a62f1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2dfb9028-5ae0-4230-9b66-b83f58845997}, !- Handle
  Htl HotelLobby A  - Story Ground Mass,  !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {b411b472-d713-4e14-8ed6-8f2715625803}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f7da2c3b-7246-42e7-8dd4-47767159351e}, !- Handle
  Htl GuestRmCorrid A  - Story Ground Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {53ee5779-a89f-4400-9eba-f26dc9db6409}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2d9d199a-4699-4598-adc5-5ef273561eab}, !- Handle
  Htl Dining B  - Story Ground Mass,      !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {4f584ce4-8f13-4412-863b-87ff20d8e0ce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3a2f508a-bdf1-47c9-a1b5-a140b926f433}, !- Handle
  Htl GuestRmCorrid B  - Story Ground Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {68a211d0-ab76-489a-a8ef-e462d037c202}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {013f4d58-581b-4e48-84e2-d991945b9dcf}, !- Handle
  Htl OfficeGeneral C  - Story Ground Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {aabe92f4-da37-4163-9d7a-f11d6d70e567}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1ae87e82-8350-4ccb-899c-e1bc30afb75a}, !- Handle
  Htl GuestRmCorrid C  - Story Ground Mass, !- Name
  {43a3dd08-96f9-42c6-ae13-a83625600b63}, !- Internal Mass Definition Name
  {30002f9e-6651-4b37-b09e-635e7eefd413}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {1727fee6-f3a0-4bcf-a1a9-835db8207147}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:EnergyManagementSystem:Sensor,
  {320e0fd2-ca69-47a7-976c-68f934a474b9}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {9c3a37dc-bd63-4b02-b3ca-c231d27e5948}, !- Handle
  SYS12ZoneDOASHtgSch0_1,                 !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {1ddb2cb9-2ad0-4ad9-9cba-4aa529997e66}, !- Handle
  SYS12ZoneDOASClgSch0_1,                 !- Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {0439dbf8-4cd9-4814-9aa3-084e61a95f1f}, !- Handle
  SYS12ZoneDOASOptimumStartProg0_1,       !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {320e0fd2-ca69-47a7-976c-68f934a474b9}<23.9 && {320e0fd2-ca69-47a7-976c-68f934a474b9}>1.7, !- Program Line 1
  SET {1ddb2cb9-2ad0-4ad9-9cba-4aa529997e66} = 29.4, !- Program Line 2
  SET {9c3a37dc-bd63-4b02-b3ca-c231d27e5948} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {320e0fd2-ca69-47a7-976c-68f934a474b9}<23.9 && {320e0fd2-ca69-47a7-976c-68f934a474b9}>1.7, !- Program Line 4
  SET {1ddb2cb9-2ad0-4ad9-9cba-4aa529997e66} = 29.4, !- Program Line 5
  SET {9c3a37dc-bd63-4b02-b3ca-c231d27e5948} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {320e0fd2-ca69-47a7-976c-68f934a474b9}<23.9 && {320e0fd2-ca69-47a7-976c-68f934a474b9}>1.7, !- Program Line 7
  SET {1ddb2cb9-2ad0-4ad9-9cba-4aa529997e66} = 29.4, !- Program Line 8
  SET {9c3a37dc-bd63-4b02-b3ca-c231d27e5948} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {320e0fd2-ca69-47a7-976c-68f934a474b9}<23.9 && {320e0fd2-ca69-47a7-976c-68f934a474b9}>1.7, !- Program Line 10
  SET {1ddb2cb9-2ad0-4ad9-9cba-4aa529997e66} = 29.4, !- Program Line 11
  SET {9c3a37dc-bd63-4b02-b3ca-c231d27e5948} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {1ddb2cb9-2ad0-4ad9-9cba-4aa529997e66} = NULL, !- Program Line 14
  SET {9c3a37dc-bd63-4b02-b3ca-c231d27e5948} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {537366a2-3ba9-4224-82e0-8cc0bec1caca}, !- Handle
  SYS12ZoneDOASOptimumStartCallingManager0 1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {0439dbf8-4cd9-4814-9aa3-084e61a95f1f}; !- Program Name 1

OS:DesignSpecification:OutdoorAir,
  {fd43e460-243b-4df8-b930-aaf13802a52e}, !- Handle
  Htl GuestRmCorrid Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127254,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {59a312ff-a361-4b37-9ed3-24465c2706dd}, !- Handle
  Htl GuestRmUnOcc Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00101346,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d6fb87f8-c73a-4d40-ab69-d54eaa9668bc}, !- Handle
  Htl HotelLobby Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127254,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b742c441-db23-4c21-9a85-2728deb7617c}, !- Handle
  Htl Kitchen Ventilation to per-area,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00101346,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1e3f202f-343e-42f1-851b-d65dc6f4eec0}, !- Handle
  Htl Laundry Ventilation to per-area,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00279654,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f41f220b-b041-4844-8ee7-374bafc46ad6}, !- Handle
  Htl OfficeGeneral Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00109728,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:EnergyManagementSystem:Sensor,
  {d0fb1178-5b41-4955-b0cd-8f85832743ae}, !- Handle
  OAT_4,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {6ac9448d-2486-4d5c-9a07-a651a479c48f}, !- Handle
  SYS30ZoneDOASHtgSch0_1,                 !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {85ab7d7b-f477-42cf-9298-e39fb3e6f40c}, !- Handle
  SYS30ZoneDOASClgSch0_1,                 !- Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {737e52de-27e7-4dae-ac27-8d7ebece7518}, !- Handle
  SYS30ZoneDOASOptimumStartProg0_1,       !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d0fb1178-5b41-4955-b0cd-8f85832743ae}<23.9 && {d0fb1178-5b41-4955-b0cd-8f85832743ae}>1.7, !- Program Line 1
  SET {85ab7d7b-f477-42cf-9298-e39fb3e6f40c} = 29.4, !- Program Line 2
  SET {6ac9448d-2486-4d5c-9a07-a651a479c48f} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d0fb1178-5b41-4955-b0cd-8f85832743ae}<23.9 && {d0fb1178-5b41-4955-b0cd-8f85832743ae}>1.7, !- Program Line 4
  SET {85ab7d7b-f477-42cf-9298-e39fb3e6f40c} = 29.4, !- Program Line 5
  SET {6ac9448d-2486-4d5c-9a07-a651a479c48f} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d0fb1178-5b41-4955-b0cd-8f85832743ae}<23.9 && {d0fb1178-5b41-4955-b0cd-8f85832743ae}>1.7, !- Program Line 7
  SET {85ab7d7b-f477-42cf-9298-e39fb3e6f40c} = 29.4, !- Program Line 8
  SET {6ac9448d-2486-4d5c-9a07-a651a479c48f} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d0fb1178-5b41-4955-b0cd-8f85832743ae}<23.9 && {d0fb1178-5b41-4955-b0cd-8f85832743ae}>1.7, !- Program Line 10
  SET {85ab7d7b-f477-42cf-9298-e39fb3e6f40c} = 29.4, !- Program Line 11
  SET {6ac9448d-2486-4d5c-9a07-a651a479c48f} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {85ab7d7b-f477-42cf-9298-e39fb3e6f40c} = NULL, !- Program Line 14
  SET {6ac9448d-2486-4d5c-9a07-a651a479c48f} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {52dc00f3-c4e0-48d0-b8f3-7b12baf54a8b}, !- Handle
  SYS30ZoneDOASOptimumStartCallingManager0 1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {737e52de-27e7-4dae-ac27-8d7ebece7518}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {3a837c18-e0fa-4be7-86b3-0e5769c09527}, !- Handle
  OAT_5,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {a96cd228-bcca-45cf-bae1-bf86b05d0a9a}, !- Handle
  SYS9ZoneDOASHtgSch0_1,                  !- Name
  {ed9196e7-a3ce-4c0e-8546-cba28113831f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {8a75d354-4f27-4c4d-9eb2-cf3bcc7ce3f9}, !- Handle
  SYS9ZoneDOASClgSch0_1,                  !- Name
  {722ec491-c2e1-4bfc-b948-34f24e46f4ef}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {f125e9f6-7536-4706-91be-de8409aaf5d0}, !- Handle
  SYS9ZoneDOASOptimumStartProg0_1,        !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3a837c18-e0fa-4be7-86b3-0e5769c09527}<23.9 && {3a837c18-e0fa-4be7-86b3-0e5769c09527}>1.7, !- Program Line 1
  SET {8a75d354-4f27-4c4d-9eb2-cf3bcc7ce3f9} = 29.4, !- Program Line 2
  SET {a96cd228-bcca-45cf-bae1-bf86b05d0a9a} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3a837c18-e0fa-4be7-86b3-0e5769c09527}<23.9 && {3a837c18-e0fa-4be7-86b3-0e5769c09527}>1.7, !- Program Line 4
  SET {8a75d354-4f27-4c4d-9eb2-cf3bcc7ce3f9} = 29.4, !- Program Line 5
  SET {a96cd228-bcca-45cf-bae1-bf86b05d0a9a} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3a837c18-e0fa-4be7-86b3-0e5769c09527}<23.9 && {3a837c18-e0fa-4be7-86b3-0e5769c09527}>1.7, !- Program Line 7
  SET {8a75d354-4f27-4c4d-9eb2-cf3bcc7ce3f9} = 29.4, !- Program Line 8
  SET {a96cd228-bcca-45cf-bae1-bf86b05d0a9a} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3a837c18-e0fa-4be7-86b3-0e5769c09527}<23.9 && {3a837c18-e0fa-4be7-86b3-0e5769c09527}>1.7, !- Program Line 10
  SET {8a75d354-4f27-4c4d-9eb2-cf3bcc7ce3f9} = 29.4, !- Program Line 11
  SET {a96cd228-bcca-45cf-bae1-bf86b05d0a9a} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {8a75d354-4f27-4c4d-9eb2-cf3bcc7ce3f9} = NULL, !- Program Line 14
  SET {a96cd228-bcca-45cf-bae1-bf86b05d0a9a} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {67ba284f-144e-4f53-be07-bedfc8171b19}, !- Handle
  SYS9ZoneDOASOptimumStartCallingManager0 1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {f125e9f6-7536-4706-91be-de8409aaf5d0}; !- Program Name 1

OS:RunPeriodControl:DaylightSavingTime,
  {527e2793-1a9e-4317-8c90-a0df694e1d49}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Ruleset,
  {e0ec471f-8a8b-4c88-9a97-100e32e11031}, !- Handle
  Shading Control Schedule,               !- Name
  ,                                       !- Schedule Type Limits Name
  {abb07836-a853-4e16-a0b0-4389e040d9a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abb07836-a853-4e16-a0b0-4389e040d9a0}, !- Handle
  Shading Control Schedule Default,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Blind,
  {ebdb9800-e884-4449-9df3-371ea11b7f9d}, !- Handle
  Window Material Blind 1,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:ShadingControl,
  {8257d515-6baf-4852-99d2-7a2b56f1cf7f}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {ebdb9800-e884-4449-9df3-371ea11b7f9d}, !- Shading Device Material Name
  AlwaysOn,                               !- Shading Control Type
  ,                                       !- Schedule Name
  ,                                       !- Setpoint
  No,                                     !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Sequential,                             !- Multiple Surface Control Type
  {b26a267d-7353-412b-9bcf-0182f91d7840}, !- Sub Surface Name 1
  {e84f0cf7-c2a7-4e4a-a95f-fdd31c1cb4a1}, !- Sub Surface Name 2
  {eae0f053-c0e9-42d1-9864-4f97a0e3f19e}, !- Sub Surface Name 3
  {94fd1faa-f4c5-4c3b-abec-24902c5e9b0d}, !- Sub Surface Name 4
  {7717753f-5751-43a9-b0bf-cde12929829f}, !- Sub Surface Name 5
  {09712b86-fb04-4704-9602-36b3a7c2b675}, !- Sub Surface Name 6
  {4dbc21a8-aac7-45aa-b46e-dc75a37fc831}, !- Sub Surface Name 7
  {81dd07bc-09aa-4634-b24c-08ae83abe4d8}, !- Sub Surface Name 8
  {bd8d1f7e-61bf-4c11-a23d-586fc54ddeb5}, !- Sub Surface Name 9
  {b9f8462b-ebbc-4d23-a232-b78365410bd5}, !- Sub Surface Name 10
  {29e58649-f077-4e3f-9d9e-15bc64a05cb1}, !- Sub Surface Name 11
  {685a2c83-0454-4bfa-bd80-0f9cde22b89f}, !- Sub Surface Name 12
  {cb84a0a8-3e55-4b7c-9288-abffb512b539}, !- Sub Surface Name 13
  {670955f2-9284-4b76-addc-6c52008a7f3f}, !- Sub Surface Name 14
  {f3021c35-99bd-4d2b-a102-942bb10a7427}, !- Sub Surface Name 15
  {3a691128-2a5a-4188-8132-02385fdd162c}, !- Sub Surface Name 16
  {c5070c58-fdae-4486-ad82-2b03d82a32b6}, !- Sub Surface Name 17
  {f07d1c8f-4cec-4158-b710-b1e85a6a77c7}, !- Sub Surface Name 18
  {f770f090-a499-4b06-baf2-d0398a70c0b1}, !- Sub Surface Name 19
  {de98c198-6c23-443b-8b6c-156f5380b5ae}, !- Sub Surface Name 20
  {b9867f19-7634-4bbb-aafd-09cd27b95c54}, !- Sub Surface Name 21
  {054f741c-3e81-424a-b1be-303f0b5eac8e}, !- Sub Surface Name 22
  {b4f0820a-4f57-4e30-9c25-a34be4a439df}, !- Sub Surface Name 23
  {3b6ff03a-3a1d-4fa6-9f18-855230a87f8b}, !- Sub Surface Name 24
  {fc87e742-713f-4fdf-8261-5d8e1f860e5d}, !- Sub Surface Name 25
  {750729c1-fcb6-41a5-878f-ff39cc7e8419}, !- Sub Surface Name 26
  {0ab7ec04-e866-4473-835b-083af5aca52a}, !- Sub Surface Name 27
  {ef6b6eee-e999-486c-ae06-b68af77c9c2e}, !- Sub Surface Name 28
  {2dbb9df8-bd98-4754-a058-93b63461cc0c}; !- Sub Surface Name 29

OS:AdditionalProperties,
  {082d9e70-8524-4167-b4e4-40c57bcd74cd}, !- Handle
  {79062f6c-f6b8-4738-8789-5e7da14a3964}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  guest_room,                             !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  guest_room;                             !- Feature Value 2

OS:AdditionalProperties,
  {8ed716e7-c1d9-48c6-9871-940bc6d71ce8}, !- Handle
  {0d514360-e9e0-4457-8847-b9dda9b32ce2}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  guest_room,                             !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  guest_room;                             !- Feature Value 2

OS:AdditionalProperties,
  {693a795a-05c5-4faa-ba6a-1e1ceaa2bbac}, !- Handle
  {83215d1e-599f-46a6-b37c-f531818ba703}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  corridor_all_other,                     !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  corridor_all_other;                     !- Feature Value 2

OS:AdditionalProperties,
  {4f0a32a9-9476-4a1a-a0e2-45cb34da8f79}, !- Handle
  {21e7327a-15bd-44de-9a56-a5e3883b45b8}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_hotel,                            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_hotel;                            !- Feature Value 2

OS:AdditionalProperties,
  {ba5c1176-f0c9-4086-8754-4d63dcdad297}, !- Handle
  {24b87157-d445-4238-b97a-d3b4e6d4961e}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  laundry,                                !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  laundry_washing_area;                   !- Feature Value 2

OS:AdditionalProperties,
  {aeeac636-a33d-44d1-8d37-819144fe85a6}, !- Handle
  {d3470a1b-07e5-4e1b-a0d4-9cd5c95d62fa}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_open,                            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:AdditionalProperties,
  {dced36fb-8cea-4aba-b38a-cc08bafa5b64}, !- Handle
  {53956b80-db8c-421d-991a-d9a28721306e}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_with_dishwashing,               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:AdditionalProperties,
  {f37aafdf-c70c-44be-aecd-9aee5c1cf184}, !- Handle
  {84c6bcf9-5a48-4ec7-87ad-fda7b82d5dbc}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lounge_breakroom,                       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lounge_breakroom_all_other;             !- Feature Value 2

OS:AdditionalProperties,
  {6cda0385-f765-40f9-9c4b-bbe8d29f0bfd}, !- Handle
  {bcd16ee6-edf4-4d17-bd65-11857d76756c}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_family_dining,              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_family_dining;             !- Feature Value 2

OS:Lights:Definition,
  {42916116-147d-444c-a747-f3c1ed3102ea}, !- Handle
  Htl GuestRmOcc - ComStock DEER Pre-1975 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.227505808999,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {58abc0a0-d068-499b-8e63-5f292121f6aa}, !- Handle
  {42916116-147d-444c-a747-f3c1ed3102ea}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {6360d325-2c1a-4219-a1a4-132fdc223e67}, !- Handle
  Htl GuestRmOcc - ComStock DEER Pre-1975 Task Lighting, !- Name
  {42916116-147d-444c-a747-f3c1ed3102ea}, !- Lights Definition Name
  {79062f6c-f6b8-4738-8789-5e7da14a3964}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f04f851d-dc30-440a-98c5-ae493688e1f1}, !- Handle
  Htl GuestRmUnOcc - ComStock DEER Pre-1975 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.227505808999,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b3543c41-bd36-46d8-b3a5-cc26096d488d}, !- Handle
  {f04f851d-dc30-440a-98c5-ae493688e1f1}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {c7477ec6-2da7-4b64-a9f8-0ead509339a7}, !- Handle
  Htl GuestRmUnOcc - ComStock DEER Pre-1975 Task Lighting, !- Name
  {f04f851d-dc30-440a-98c5-ae493688e1f1}, !- Lights Definition Name
  {0d514360-e9e0-4457-8847-b9dda9b32ce2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {335c11de-8ef8-46a9-b956-97ef91babf0c}, !- Handle
  Htl GuestRmCorrid - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.94906551998722,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {55dd00c9-b2ce-4723-a380-88b8f9279d74}, !- Handle
  {335c11de-8ef8-46a9-b956-97ef91babf0c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {26893d07-a86d-4980-8284-7de38b502156}, !- Handle
  Htl GuestRmCorrid - ComStock DEER Pre-1975 General Lighting, !- Name
  {335c11de-8ef8-46a9-b956-97ef91babf0c}, !- Lights Definition Name
  {83215d1e-599f-46a6-b37c-f531818ba703}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {dd215a33-a7c5-484b-a284-0e9c51d636a4}, !- Handle
  Htl HotelLobby - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.3529762965846,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0b3ac854-c30e-4933-a6b9-4c1a6d559235}, !- Handle
  {dd215a33-a7c5-484b-a284-0e9c51d636a4}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {d7594440-a872-426e-8a7f-d83acb6648c0}, !- Handle
  Htl HotelLobby - ComStock DEER Pre-1975 General Lighting, !- Name
  {dd215a33-a7c5-484b-a284-0e9c51d636a4}, !- Lights Definition Name
  {21e7327a-15bd-44de-9a56-a5e3883b45b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {04c8ba59-90df-4d96-9c40-b19f72e6e39c}, !- Handle
  Htl HotelLobby - ComStock DEER Pre-1975 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.3371067569745,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0ff65225-0ce3-4bb4-b5e2-bfae5dd8e26c}, !- Handle
  {04c8ba59-90df-4d96-9c40-b19f72e6e39c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {4d55c3e3-436b-4794-b176-d2deab3597da}, !- Handle
  Htl HotelLobby - ComStock DEER Pre-1975 Wall Wash Lighting, !- Name
  {04c8ba59-90df-4d96-9c40-b19f72e6e39c}, !- Lights Definition Name
  {21e7327a-15bd-44de-9a56-a5e3883b45b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ba37735c-6ae8-43d8-bfa0-6006a361aa44}, !- Handle
  Htl Laundry - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.66025168590573,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {086df7bd-a76a-4da9-89e7-c98076b23636}, !- Handle
  {ba37735c-6ae8-43d8-bfa0-6006a361aa44}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {dbc4b7a1-1292-42e7-a39b-e76ddc035e04}, !- Handle
  Htl Laundry - ComStock DEER Pre-1975 General Lighting, !- Name
  {ba37735c-6ae8-43d8-bfa0-6006a361aa44}, !- Lights Definition Name
  {24b87157-d445-4238-b97a-d3b4e6d4961e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {dff677dd-6456-4687-ace1-861b73a208a9}, !- Handle
  Htl OfficeGeneral - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.09929644999896,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f95ef668-e99a-4df8-8b28-23ec131e99cb}, !- Handle
  {dff677dd-6456-4687-ace1-861b73a208a9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a0869763-1e6f-49ba-8d9a-f582bfd416aa}, !- Handle
  Htl OfficeGeneral - ComStock DEER Pre-1975 General Lighting, !- Name
  {dff677dd-6456-4687-ace1-861b73a208a9}, !- Lights Definition Name
  {d3470a1b-07e5-4e1b-a0d4-9cd5c95d62fa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ed065119-780b-462c-83f1-0227ba0d780b}, !- Handle
  Htl OfficeGeneral - ComStock DEER Pre-1975 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.64316967950175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8a46ca51-503d-4995-908c-c92f69dcc70d}, !- Handle
  {ed065119-780b-462c-83f1-0227ba0d780b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {bdf7fc98-37c1-42f2-94d9-ac0a9837f18f}, !- Handle
  Htl OfficeGeneral - ComStock DEER Pre-1975 Wall Wash Lighting, !- Name
  {ed065119-780b-462c-83f1-0227ba0d780b}, !- Lights Definition Name
  {d3470a1b-07e5-4e1b-a0d4-9cd5c95d62fa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b0fd7656-12a9-4272-be04-39b05603eb99}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.18291968484216,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a8658617-b41b-4469-b3a3-a036d0455a4f}, !- Handle
  {b0fd7656-12a9-4272-be04-39b05603eb99}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {55868bdc-5407-4e24-a22e-38ec6badf1d1}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 General Lighting, !- Name
  {b0fd7656-12a9-4272-be04-39b05603eb99}, !- Lights Definition Name
  {53956b80-db8c-421d-991a-d9a28721306e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ba46be19-267d-4912-8e3d-21ced434a041}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.69030666480136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e7d59015-655d-42ff-8d3c-78b33c895ff5}, !- Handle
  {ba46be19-267d-4912-8e3d-21ced434a041}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {98856597-646d-43ab-97de-b7f6b7af8c92}, !- Handle
  Htl Kitchen - ComStock DEER Pre-1975 Task Lighting, !- Name
  {ba46be19-267d-4912-8e3d-21ced434a041}, !- Lights Definition Name
  {53956b80-db8c-421d-991a-d9a28721306e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {16dda470-7809-4bcd-8466-fccbf055a015}, !- Handle
  Htl BarCasino - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.46182860798933,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {eca038fe-0a39-4280-a2f1-bc482b2f8e27}, !- Handle
  {16dda470-7809-4bcd-8466-fccbf055a015}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {8ab79ebe-1635-404d-982f-df4a04138f11}, !- Handle
  Htl BarCasino - ComStock DEER Pre-1975 General Lighting, !- Name
  {16dda470-7809-4bcd-8466-fccbf055a015}, !- Lights Definition Name
  {84c6bcf9-5a48-4ec7-87ad-fda7b82d5dbc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {bd10d05b-1ff2-43d3-93f9-ded1ed073584}, !- Handle
  Htl BarCasino - ComStock DEER Pre-1975 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.9252522696554,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fcef3e2d-4c7a-4cac-85ca-096876bdc88a}, !- Handle
  {bd10d05b-1ff2-43d3-93f9-ded1ed073584}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {06fbe976-81f5-4bc5-be70-13d3fc6285b0}, !- Handle
  Htl BarCasino - ComStock DEER Pre-1975 Wall Wash Lighting, !- Name
  {bd10d05b-1ff2-43d3-93f9-ded1ed073584}, !- Lights Definition Name
  {84c6bcf9-5a48-4ec7-87ad-fda7b82d5dbc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {372f90bf-0e5c-4256-9248-260a5cab6c61}, !- Handle
  Htl Dining - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.90286269240353,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0cf1fa0b-c623-4843-9af3-aa352dd658c8}, !- Handle
  {372f90bf-0e5c-4256-9248-260a5cab6c61}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {4f712d8d-d1f4-4557-add4-ff17872f0889}, !- Handle
  Htl Dining - ComStock DEER Pre-1975 General Lighting, !- Name
  {372f90bf-0e5c-4256-9248-260a5cab6c61}, !- Lights Definition Name
  {bcd16ee6-edf4-4d17-bd65-11857d76756c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0a7000b4-9153-4bfb-a4a3-4e404dca2b42}, !- Handle
  Htl Dining - ComStock DEER Pre-1975 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.6148353885773,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e520d103-1001-4424-b298-0f5c3e4501d6}, !- Handle
  {0a7000b4-9153-4bfb-a4a3-4e404dca2b42}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {ef5cf6f5-b737-4d6b-b919-469c2f4bfee1}, !- Handle
  Htl Dining - ComStock DEER Pre-1975 Task Lighting, !- Name
  {0a7000b4-9153-4bfb-a4a3-4e404dca2b42}, !- Lights Definition Name
  {bcd16ee6-edf4-4d17-bd65-11857d76756c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {567716bc-92df-4199-a687-a0e2b681cdec}, !- Handle
  Htl Dining - ComStock DEER Pre-1975 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.81330159080071,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {eb6ea953-7486-4920-a095-27ec12ea36ef}, !- Handle
  {567716bc-92df-4199-a687-a0e2b681cdec}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {404e6a2c-f4a8-4cfe-9163-ddf3a44f59e8}, !- Handle
  Htl Dining - ComStock DEER Pre-1975 Wall Wash Lighting, !- Name
  {567716bc-92df-4199-a687-a0e2b681cdec}, !- Lights Definition Name
  {bcd16ee6-edf4-4d17-bd65-11857d76756c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {e767938a-bf4e-4585-bbe2-d239a3925342}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {b41ed711-bf09-4e1c-80fe-1fcc2dea2348}, !- Handle
  Htl GuestRmOcc C end_b - Story Top HVAC On Infiltration, !- Name
  {2eb226e5-3cfc-4f30-baf2-1003304dadbb}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4e499e83-8f52-4968-ade6-e5875920c195}, !- Handle
  Htl GuestRmOcc C end_b - Story Top HVAC Off Infiltration, !- Name
  {2eb226e5-3cfc-4f30-baf2-1003304dadbb}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c67ea447-f290-4831-aebb-19f376e29d1e}, !- Handle
  Htl GuestRmOcc A end_b - Story Top HVAC On Infiltration, !- Name
  {c1f1fc0d-ae8a-4789-a912-b4a5eb7257c5}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f609dcb-b46a-49e4-94f6-1c7b2109b011}, !- Handle
  Htl GuestRmOcc A end_b - Story Top HVAC Off Infiltration, !- Name
  {c1f1fc0d-ae8a-4789-a912-b4a5eb7257c5}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {992c11c5-c1fb-4a5c-8494-e733b0dcb6eb}, !- Handle
  Htl GuestRmOcc C end_a - Story Top HVAC On Infiltration, !- Name
  {f7e7ed81-cbea-49d6-aecb-bd4089ae3fef}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f7ad42d4-10a8-4ecf-8491-c983f6e25d29}, !- Handle
  Htl GuestRmOcc C end_a - Story Top HVAC Off Infiltration, !- Name
  {f7e7ed81-cbea-49d6-aecb-bd4089ae3fef}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7f491678-8fac-4e0b-b69c-b774482bef77}, !- Handle
  Htl GuestRmUnOcc B end_b - Story Mid HVAC On Infiltration, !- Name
  {5ad8bfc5-4ff9-4203-b558-31ce6650b0ba}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb102d2e-7602-431d-b504-a395da452406}, !- Handle
  Htl GuestRmUnOcc B end_b - Story Mid HVAC Off Infiltration, !- Name
  {5ad8bfc5-4ff9-4203-b558-31ce6650b0ba}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79df058f-5294-49f3-9ee4-10e02c9c91f4}, !- Handle
  Htl GuestRmUnOcc C  - Story Mid HVAC On Infiltration, !- Name
  {a30cead2-740d-466f-9112-0cf345a8433b}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b2d50e1-f493-4613-a26b-443d8d3ff5c5}, !- Handle
  Htl GuestRmUnOcc C  - Story Mid HVAC Off Infiltration, !- Name
  {a30cead2-740d-466f-9112-0cf345a8433b}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {84ffb75b-f872-4215-897a-06a99c0bfd07}, !- Handle
  Htl GuestRmUnOcc A end_b - Story Mid HVAC On Infiltration, !- Name
  {eea2e34e-61a2-4a95-8c3f-195c2c25771e}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9e1afacf-a59c-4640-b58e-34740a462e7d}, !- Handle
  Htl GuestRmUnOcc A end_b - Story Mid HVAC Off Infiltration, !- Name
  {eea2e34e-61a2-4a95-8c3f-195c2c25771e}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1c5965f-6070-4927-ac8d-cdd9d768439a}, !- Handle
  Htl GuestRmUnOcc A  - Story Mid HVAC On Infiltration, !- Name
  {d5892ea2-8863-4f83-ace3-d73a8a9225ca}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0a20b2d1-a4a6-4420-845c-1e845a764748}, !- Handle
  Htl GuestRmUnOcc A  - Story Mid HVAC Off Infiltration, !- Name
  {d5892ea2-8863-4f83-ace3-d73a8a9225ca}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7bbbf98b-4169-4cd9-a77d-3e92b254c57b}, !- Handle
  Htl GuestRmOcc C  - Story Mid HVAC On Infiltration, !- Name
  {a75833d0-0776-4b00-a335-f12a02cbab95}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b760760-3ec5-4625-8fd2-2746e273d268}, !- Handle
  Htl GuestRmOcc C  - Story Mid HVAC Off Infiltration, !- Name
  {a75833d0-0776-4b00-a335-f12a02cbab95}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d371911a-1558-46c6-8538-474e181822da}, !- Handle
  Htl GuestRmOcc A end_a - Story Top HVAC On Infiltration, !- Name
  {0d6a29bb-8230-43bd-877d-b3d4661605f5}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1302cab9-eb01-4bd8-a95d-21c916deca51}, !- Handle
  Htl GuestRmOcc A end_a - Story Top HVAC Off Infiltration, !- Name
  {0d6a29bb-8230-43bd-877d-b3d4661605f5}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dd5dba03-4433-4e1e-8269-46940d695f0d}, !- Handle
  Htl GuestRmOcc A  - Story Mid HVAC On Infiltration, !- Name
  {33900d13-eb50-4da5-bf87-62466e90aea0}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4524f1c6-ed94-4997-afe2-5683100821a8}, !- Handle
  Htl GuestRmOcc A  - Story Mid HVAC Off Infiltration, !- Name
  {33900d13-eb50-4da5-bf87-62466e90aea0}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7d19eec2-c15d-4491-bccf-063ec5754b16}, !- Handle
  Htl GuestRmOcc C end_a - Story Mid HVAC On Infiltration, !- Name
  {2ca9b55f-d0e6-474d-94c3-5505bf14377a}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9f209092-bb9b-4f0d-abdc-fc65e823ed39}, !- Handle
  Htl GuestRmOcc C end_a - Story Mid HVAC Off Infiltration, !- Name
  {2ca9b55f-d0e6-474d-94c3-5505bf14377a}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f8656cca-a3a0-40c6-ab9b-b825987f53ab}, !- Handle
  Htl GuestRmOcc A end_a - Story Mid HVAC On Infiltration, !- Name
  {87d18100-c990-4cd1-9412-9f33751f1ad9}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {560a4329-6b97-43db-8924-685804087997}, !- Handle
  Htl GuestRmOcc A end_a - Story Mid HVAC Off Infiltration, !- Name
  {87d18100-c990-4cd1-9412-9f33751f1ad9}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4f3afcc9-34f4-4d7b-be15-d0dc5cae1c9c}, !- Handle
  Htl Dining C  - Story Ground HVAC On Infiltration, !- Name
  {c739cc63-274c-4759-bc12-37bf48f1ed37}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {55956cf1-c1b6-4039-be6d-6def8386f8f0}, !- Handle
  Htl Dining C  - Story Ground HVAC Off Infiltration, !- Name
  {c739cc63-274c-4759-bc12-37bf48f1ed37}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f21066bb-2bb8-4d55-af95-6a3cd45a910f}, !- Handle
  Htl BarCasino C  - Story Ground HVAC On Infiltration, !- Name
  {4d4f76c0-c826-4445-aa01-967a70e6382a}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d232bc8d-09c6-4b00-824a-a34770e9020b}, !- Handle
  Htl BarCasino C  - Story Ground HVAC Off Infiltration, !- Name
  {4d4f76c0-c826-4445-aa01-967a70e6382a}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0e607b01-9a62-49a8-b480-edf278830e89}, !- Handle
  Htl BarCasino A  - Story Ground HVAC On Infiltration, !- Name
  {a0a7c703-49aa-4c65-89b4-dc4be32bef2e}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d850a18b-115f-4ca7-a07e-d2a284bc64de}, !- Handle
  Htl BarCasino A  - Story Ground HVAC Off Infiltration, !- Name
  {a0a7c703-49aa-4c65-89b4-dc4be32bef2e}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {491bbb12-f4b8-404f-986c-3459970d5855}, !- Handle
  Htl GuestRmCorrid A end_b - Story Ground HVAC On Infiltration, !- Name
  {5eff8033-86aa-4612-847a-167479ad17ec}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0bac530a-a217-4d9c-8969-304555879add}, !- Handle
  Htl GuestRmCorrid A end_b - Story Ground HVAC Off Infiltration, !- Name
  {5eff8033-86aa-4612-847a-167479ad17ec}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56dfee7d-140e-4b49-a7bd-84f50063d757}, !- Handle
  Htl Kitchen C  - Story Ground HVAC On Infiltration, !- Name
  {831f0fde-a31d-40dd-a32b-2ffc006525dd}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd109850-d95e-4616-b283-93294dae3894}, !- Handle
  Htl Kitchen C  - Story Ground HVAC Off Infiltration, !- Name
  {831f0fde-a31d-40dd-a32b-2ffc006525dd}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {28b54223-4d0b-4c96-b293-0cb381b0000e}, !- Handle
  Htl HotelLobby C  - Story Ground HVAC On Infiltration, !- Name
  {a3da4db9-1c3b-45fa-84bc-4d838bedc43e}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {29832e1e-0b5d-4e06-8ac1-a07dd05253af}, !- Handle
  Htl HotelLobby C  - Story Ground HVAC Off Infiltration, !- Name
  {a3da4db9-1c3b-45fa-84bc-4d838bedc43e}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4941b0e6-901d-411f-a32e-51630f4abe6b}, !- Handle
  Htl GuestRmOcc B  - Story Top HVAC On Infiltration, !- Name
  {c423fce9-20ff-4fa2-880a-143887b5a188}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {129f59d1-a1eb-4466-b6c3-1c977341d812}, !- Handle
  Htl GuestRmOcc B  - Story Top HVAC Off Infiltration, !- Name
  {c423fce9-20ff-4fa2-880a-143887b5a188}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ab32c28-80f6-48c4-a7f6-fd504d6702e8}, !- Handle
  Htl GuestRmUnOcc C end_b - Story Mid HVAC On Infiltration, !- Name
  {63d4e45b-a2f4-4e5c-b86d-b1358c861519}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a6156af2-cb13-44c5-b638-1e70cebe6cd6}, !- Handle
  Htl GuestRmUnOcc C end_b - Story Mid HVAC Off Infiltration, !- Name
  {63d4e45b-a2f4-4e5c-b86d-b1358c861519}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c0b8477a-e758-4ed3-aeef-bd8283de97ec}, !- Handle
  Htl Dining A  - Story Ground HVAC On Infiltration, !- Name
  {e8603965-7ef3-4b00-a802-2d483c347cf5}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3debf869-3ef6-4376-adf4-cf8860266f46}, !- Handle
  Htl Dining A  - Story Ground HVAC Off Infiltration, !- Name
  {e8603965-7ef3-4b00-a802-2d483c347cf5}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e57d7f83-7b29-48d7-a9b2-f7d2a8da4d4f}, !- Handle
  Htl Kitchen A  - Story Ground HVAC On Infiltration, !- Name
  {79270451-c61f-40f2-8ead-f414ed29af79}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b99af053-7c56-42ef-8a78-a1322185d84f}, !- Handle
  Htl Kitchen A  - Story Ground HVAC Off Infiltration, !- Name
  {79270451-c61f-40f2-8ead-f414ed29af79}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80adde80-8104-4dfd-9045-adf564ebe164}, !- Handle
  Htl GuestRmOcc B end_b - Story Top HVAC On Infiltration, !- Name
  {b79752f2-d0af-4dc9-86c4-f9d2f105d1f5}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f37cd42c-1664-4293-a8f6-b5e86a002f44}, !- Handle
  Htl GuestRmOcc B end_b - Story Top HVAC Off Infiltration, !- Name
  {b79752f2-d0af-4dc9-86c4-f9d2f105d1f5}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9ca64741-2b4b-476f-ad72-eaa1bd32d3cf}, !- Handle
  Htl GuestRmOcc B end_a - Story Mid HVAC On Infiltration, !- Name
  {aa4e65ba-c090-4c01-997f-5dcbaee7696d}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {15fdd089-ae16-4e59-a36a-699edc71d7ae}, !- Handle
  Htl GuestRmOcc B end_a - Story Mid HVAC Off Infiltration, !- Name
  {aa4e65ba-c090-4c01-997f-5dcbaee7696d}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2937ce10-d46c-4207-88ec-2ce79f923f2b}, !- Handle
  Htl GuestRmCorrid B end_b - Story Ground HVAC On Infiltration, !- Name
  {35a17ce1-c1f9-4da6-a8e0-80ab68b94544}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f918d5bc-297d-4554-898a-0dc7b8e0e665}, !- Handle
  Htl GuestRmCorrid B end_b - Story Ground HVAC Off Infiltration, !- Name
  {35a17ce1-c1f9-4da6-a8e0-80ab68b94544}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {259350fb-2b8c-4051-a295-55a2d8695c8e}, !- Handle
  Htl GuestRmOcc C  - Story Top HVAC On Infiltration, !- Name
  {0824cfe4-7d4c-4629-9dfd-4873483631bd}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d18e2e71-e881-4749-89de-653c750eaa8c}, !- Handle
  Htl GuestRmOcc C  - Story Top HVAC Off Infiltration, !- Name
  {0824cfe4-7d4c-4629-9dfd-4873483631bd}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7dc0bc18-c8e5-4f72-ab95-47855d8b4c27}, !- Handle
  Htl GuestRmUnOcc A  - Story Ground HVAC On Infiltration, !- Name
  {e6934133-f8ca-4652-84d2-423c019c8634}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6a12849-38aa-4c80-a043-28315ed5b98f}, !- Handle
  Htl GuestRmUnOcc A  - Story Ground HVAC Off Infiltration, !- Name
  {e6934133-f8ca-4652-84d2-423c019c8634}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb308e58-6cf2-45c0-b30a-363ca9ab486a}, !- Handle
  Htl GuestRmUnOcc C end_a - Story Ground HVAC On Infiltration, !- Name
  {a6bdd157-668f-4403-9f2d-d6956cbceb1d}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c9e710e5-2ce8-4e20-8fb7-14ed1ce9e90a}, !- Handle
  Htl GuestRmUnOcc C end_a - Story Ground HVAC Off Infiltration, !- Name
  {a6bdd157-668f-4403-9f2d-d6956cbceb1d}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc7c407d-c0c6-44d2-8c63-90a079984c53}, !- Handle
  Htl GuestRmOcc A  - Story Top HVAC On Infiltration, !- Name
  {edcef912-06dc-4fe8-8f9c-f641e7da6ddb}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6dde632e-1b12-47f9-bf03-a11063643f15}, !- Handle
  Htl GuestRmOcc A  - Story Top HVAC Off Infiltration, !- Name
  {edcef912-06dc-4fe8-8f9c-f641e7da6ddb}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0ca30f2f-49f6-42b6-9ca0-c6c5a36507f8}, !- Handle
  Htl GuestRmUnOcc C  - Story Ground HVAC On Infiltration, !- Name
  {65050172-f4de-4174-8e6b-b772c091f304}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {82c7a2ad-b372-4b2f-a5ea-77ab1b886c1d}, !- Handle
  Htl GuestRmUnOcc C  - Story Ground HVAC Off Infiltration, !- Name
  {65050172-f4de-4174-8e6b-b772c091f304}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0dac3736-9331-4437-88ce-35b9a0f9de62}, !- Handle
  Htl GuestRmUnOcc B end_a - Story Ground HVAC On Infiltration, !- Name
  {33411d48-6c8b-471d-bbae-07a211c65e9c}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {672d20b2-3895-4b24-b04f-863fa7f9fa35}, !- Handle
  Htl GuestRmUnOcc B end_a - Story Ground HVAC Off Infiltration, !- Name
  {33411d48-6c8b-471d-bbae-07a211c65e9c}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e222e31-7234-49e8-bd42-3b13f68a9365}, !- Handle
  Htl GuestRmOcc B end_a - Story Top HVAC On Infiltration, !- Name
  {eb2e5b15-ad8a-499b-96ff-d976d1963db6}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {48c0090f-4470-46b9-93a7-c572b4d9da07}, !- Handle
  Htl GuestRmOcc B end_a - Story Top HVAC Off Infiltration, !- Name
  {eb2e5b15-ad8a-499b-96ff-d976d1963db6}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f2c2ceae-a01e-4835-b4b4-51d57fecf1ea}, !- Handle
  Htl GuestRmUnOcc A end_a - Story Ground HVAC On Infiltration, !- Name
  {1bf4fa36-04ac-48bd-9320-051a48f15a9c}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d5f79ba-c123-42b5-8712-aa9766d217c3}, !- Handle
  Htl GuestRmUnOcc A end_a - Story Ground HVAC Off Infiltration, !- Name
  {1bf4fa36-04ac-48bd-9320-051a48f15a9c}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0ecfa7e8-e511-46b0-89dd-342c95e42ad0}, !- Handle
  Htl OfficeGeneral A  - Story Ground HVAC On Infiltration, !- Name
  {8718b44e-7bf7-4159-8a79-c7f5bf127399}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cca614f9-823d-4dc1-96a3-e4fef51aeeb2}, !- Handle
  Htl OfficeGeneral A  - Story Ground HVAC Off Infiltration, !- Name
  {8718b44e-7bf7-4159-8a79-c7f5bf127399}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0e2db18f-fd55-4863-abda-a7d2356ab9ce}, !- Handle
  Htl Laundry A  - Story Ground HVAC On Infiltration, !- Name
  {e8869a08-123b-420b-a0d0-adcf84bd38e0}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b1323513-627f-4ade-8e08-f6c08332263e}, !- Handle
  Htl Laundry A  - Story Ground HVAC Off Infiltration, !- Name
  {e8869a08-123b-420b-a0d0-adcf84bd38e0}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4d53d55b-1214-474e-bcc2-89d01695852b}, !- Handle
  Htl Laundry C  - Story Ground HVAC On Infiltration, !- Name
  {8ed4108c-0dcb-4661-986e-b1a0f1ca2dff}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2502d9ee-be00-4dc7-972e-daa61223230d}, !- Handle
  Htl Laundry C  - Story Ground HVAC Off Infiltration, !- Name
  {8ed4108c-0dcb-4661-986e-b1a0f1ca2dff}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9dca7c65-fbe2-45bf-9ca4-03ff66408763}, !- Handle
  Htl GuestRmCorrid C end_b - Story Ground HVAC On Infiltration, !- Name
  {f19c5ab8-fe11-4a04-9a14-5f1b68072508}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d50d59c6-70fe-4301-95b9-8385ad825525}, !- Handle
  Htl GuestRmCorrid C end_b - Story Ground HVAC Off Infiltration, !- Name
  {f19c5ab8-fe11-4a04-9a14-5f1b68072508}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {251577dc-861e-44d2-a4b9-4eca05a52f12}, !- Handle
  Htl HotelLobby A  - Story Ground HVAC On Infiltration, !- Name
  {b411b472-d713-4e14-8ed6-8f2715625803}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2df44d9f-6bb9-419c-86a4-0b8fcfa225f6}, !- Handle
  Htl HotelLobby A  - Story Ground HVAC Off Infiltration, !- Name
  {b411b472-d713-4e14-8ed6-8f2715625803}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65c0eeb5-c053-479e-b646-4b0b3b47b208}, !- Handle
  Htl GuestRmCorrid A  - Story Ground HVAC On Infiltration, !- Name
  {53ee5779-a89f-4400-9eba-f26dc9db6409}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2224c37f-5b72-4e6d-93f2-d9b97a9c4ff5}, !- Handle
  Htl GuestRmCorrid A  - Story Ground HVAC Off Infiltration, !- Name
  {53ee5779-a89f-4400-9eba-f26dc9db6409}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a58ca9d0-3ca5-4db1-9e3a-bed138a0e6a1}, !- Handle
  Htl OfficeGeneral C  - Story Ground HVAC On Infiltration, !- Name
  {aabe92f4-da37-4163-9d7a-f11d6d70e567}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {92258e08-fd69-487a-af98-b81101e47e84}, !- Handle
  Htl OfficeGeneral C  - Story Ground HVAC Off Infiltration, !- Name
  {aabe92f4-da37-4163-9d7a-f11d6d70e567}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2905affe-0ead-48b9-8e59-4111a0447613}, !- Handle
  Htl GuestRmCorrid C  - Story Ground HVAC On Infiltration, !- Name
  {30002f9e-6651-4b37-b09e-635e7eefd413}, !- Space or SpaceType Name
  {2df17882-f012-47d2-8bae-a8f23c35ec0e}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7f26671f-82f3-44d8-abca-2daf91649d8c}, !- Handle
  Htl GuestRmCorrid C  - Story Ground HVAC Off Infiltration, !- Name
  {30002f9e-6651-4b37-b09e-635e7eefd413}, !- Space or SpaceType Name
  {fbbf2f3a-1c9d-4bbd-a361-00dc07974b42}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00268633412496535,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.3303,                                 !- Constant Term Coefficient
  0.0039,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.033;                                  !- Velocity Squared Term Coefficient

OS:GasEquipment:Definition,
  {989a08fe-2e54-4410-8e19-cff8ab1b4cea}, !- Handle
  gas_broiler_equipment_definition_bldg_quantity=2.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  51600,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.32,                                   !- Fraction Latent
  0.05,                                   !- Fraction Radiant
  0.63;                                   !- Fraction Lost

OS:GasEquipment,
  {20e5257f-375c-44c4-bdd1-e29bdff0bbd9}, !- Handle
  gas_broiler_equipment_bldg_quantity=2.0, !- Name
  {989a08fe-2e54-4410-8e19-cff8ab1b4cea}, !- Gas Equipment Definition Name
  {53956b80-db8c-421d-991a-d9a28721306e}, !- Space or SpaceType Name
  {1c075b2a-c059-40b2-990e-eb0f06a4c2aa}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {de631019-c1d2-4c17-adf8-d162ef1b2976}, !- Handle
  electric_griddle_equipment_definition_bldg_quantity=2.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  24000,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:ElectricEquipment,
  {1516a725-8c0f-46be-8c4b-e27eaa964ec5}, !- Handle
  electric_griddle_equipment_bldg_quantity=2.0, !- Name
  {de631019-c1d2-4c17-adf8-d162ef1b2976}, !- Electric Equipment Definition Name
  {53956b80-db8c-421d-991a-d9a28721306e}, !- Space or SpaceType Name
  {c67ec320-b1f8-4abf-be7b-e172593d7bb4}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2eb93c5e-5e2c-4cfc-a7fe-2494d0080cbb}, !- Handle
  electric_fryer_equipment_definition_bldg_quantity=4.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88000,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:ElectricEquipment,
  {269ba7cb-bec1-4817-bae3-34a84035f222}, !- Handle
  electric_fryer_equipment_bldg_quantity=4.0, !- Name
  {2eb93c5e-5e2c-4cfc-a7fe-2494d0080cbb}, !- Electric Equipment Definition Name
  {53956b80-db8c-421d-991a-d9a28721306e}, !- Space or SpaceType Name
  {c67ec320-b1f8-4abf-be7b-e172593d7bb4}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c4d89ae4-0dee-49da-b7b3-8dc940625855}, !- Handle
  electric_oven_equipment_definition_bldg_quantity=2.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30000,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:ElectricEquipment,
  {19777680-1469-4150-94e4-67ac1e0d179e}, !- Handle
  electric_oven_equipment_bldg_quantity=2.0, !- Name
  {c4d89ae4-0dee-49da-b7b3-8dc940625855}, !- Electric Equipment Definition Name
  {53956b80-db8c-421d-991a-d9a28721306e}, !- Space or SpaceType Name
  {c67ec320-b1f8-4abf-be7b-e172593d7bb4}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {f59b32be-b7a1-416e-852e-428b396656b0}, !- Handle
  gas_range_equipment_definition_bldg_quantity=2.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  105000,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.32,                                   !- Fraction Latent
  0.05,                                   !- Fraction Radiant
  0.63;                                   !- Fraction Lost

OS:GasEquipment,
  {f06710b2-743f-4683-8fb9-2e64327a741b}, !- Handle
  gas_range_equipment_bldg_quantity=2.0,  !- Name
  {f59b32be-b7a1-416e-852e-428b396656b0}, !- Gas Equipment Definition Name
  {53956b80-db8c-421d-991a-d9a28721306e}, !- Space or SpaceType Name
  {1c075b2a-c059-40b2-990e-eb0f06a4c2aa}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c4e23fdf-2b9e-4325-a954-054abd403134}, !- Handle
  electric_steamer_equipment_definition_bldg_quantity=2.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30000,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:ElectricEquipment,
  {3a8a569b-8c1f-4157-994d-3dad808d76c5}, !- Handle
  electric_steamer_equipment_bldg_quantity=2.0, !- Name
  {c4e23fdf-2b9e-4325-a954-054abd403134}, !- Electric Equipment Definition Name
  {53956b80-db8c-421d-991a-d9a28721306e}, !- Space or SpaceType Name
  {c67ec320-b1f8-4abf-be7b-e172593d7bb4}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:WindowMaterial:SimpleGlazingSystem,
  {84f12823-4161-4ce9-8b23-29665fd69e86}, !- Handle
  Simple Glazing Double - LowE - Tinted/Reflective - Thermally Broken Aluminum, !- Name
  2.81641861719229,                       !- U-Factor {W/m2-K}
  0.266,                                  !- Solar Heat Gain Coefficient
  0.359;                                  !- Visible Transmittance

OS:Construction,
  {fce2f567-4f53-4013-ba4c-d3ae680015b7}, !- Handle
  Window U-0.5 SHGC 0.27,                 !- Name
  ,                                       !- Surface Rendering Name
  {84f12823-4161-4ce9-8b23-29665fd69e86}; !- Layer 1

