
OS:Version,
  {53555fa4-716b-48ab-beb3-f7d073f6506a}, !- Handle
  3.4.0;                                  !- Version Identifier

OS:Facility,
  {aeb52b6f-809b-4d8b-8a17-8aaf43fa0691}; !- Handle

OS:Site,
  {9e9e486c-a99c-458e-86e0-b239fc0c92cd}, !- Handle
  Jacksonville Intnl_FL_USA,              !- Name
  30.49,                                  !- Latitude {deg}
  -81.69,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  10,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {a20eed5b-bec2-48f1-ad76-7b581d9dc466}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {a030dee4-2aeb-455a-b4a4-825f28839ddf}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {cd75e64d-bdf1-4da4-bc0b-0e3ab17a65e0}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {4098580d-59e6-442d-ac31-c4fa0a848572}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {20f6b630-1795-487c-a9b7-4e7422894841}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {03303a3f-de38-4465-9113-00cb5bf55bc8}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {d8f31163-223d-4d14-929d-fa55dcd76699}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {716e0e78-3407-4ff5-8b64-44817c9ae611}, !- Handle
  Jacksonville Intnl,                     !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722060,                                 !- WMO Number
  30.49,                                  !- Latitude {deg}
  -81.69,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  10,                                     !- Elevation {m}
  /weather/G1200310.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {5951641e-caee-486c-b146-f915246113b1}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  20.6333333333333,                       !- Annual Average Outdoor Air Temperature {C}
  17.36;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {f2e0d2a2-f927-4dd7-a477-55d1961f4a87}, !- Handle
  Jacksonville Intnl Ann Clg .4% Condns DB=>MWB 1, !- Name
  34.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.236;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4bd709dc-3247-4c7f-921d-eb1cb5db2d3a}, !- Handle
  Jacksonville Intnl Ann Clg .4% Condns WB=>MDB 1, !- Name
  32,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.236;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8f374082-d1c5-4ac7-b96e-464a4143b0cf}, !- Handle
  Jacksonville Intnl Ann Clg 1% Condns DB=>MWB 1, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.236;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {26523173-75bb-47cd-af12-714d5e7a9798}, !- Handle
  Jacksonville Intnl Ann Clg 2% Condns DP=>MDB 1, !- Name
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.236;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f27b2d81-2b3e-4548-a4c7-0603483f6185}, !- Handle
  Jacksonville Intnl Ann Htg 99% Condns DB 1, !- Name
  0.3,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  1.8,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  0.3,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {e5eaa11f-f5c5-4a5e-af27-3932cec255f9}, !- Handle
  Jacksonville Intnl Ann Htg 99.6% Condns DB 1, !- Name
  -1.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  1.8,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -1.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {01527ab9-1d94-4d98-81a1-5287844e320e}, !- Handle
  Jacksonville Intnl Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  13.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  9.3,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {842e9ae8-1042-4965-aa9f-eb3c33822838}, !- Handle
  Jacksonville Intnl April .4% Condns DB=>MCWB 1, !- Name
  31.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.392;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fdd1ed7a-c94e-4895-854d-b7974da9f4f1}, !- Handle
  Jacksonville Intnl April .4% Condns WB=>MCDB 1, !- Name
  28,                                     !- Maximum Dry-Bulb Temperature {C}
  12.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.392;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9cdf50eb-6fc2-44be-9280-9e26374b18b6}, !- Handle
  Jacksonville Intnl August .4% Condns DB=>MCWB 1, !- Name
  35.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.411,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.382;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e67bdc9d-25ed-4a7f-9481-b25031c9fd25}, !- Handle
  Jacksonville Intnl August .4% Condns WB=>MCDB 1, !- Name
  32.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.411,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.382;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {69287a31-f0b0-4133-83f1-49520515ea83}, !- Handle
  Jacksonville Intnl December .4% Condns DB=>MCWB 1, !- Name
  26.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.643;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {93c33e53-a809-48e7-a8c9-73224da049db}, !- Handle
  Jacksonville Intnl December .4% Condns WB=>MCDB 1, !- Name
  24.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.643;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {788c085a-ccc1-4024-81ad-3f796d8bccb2}, !- Handle
  Jacksonville Intnl February .4% Condns DB=>MCWB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.559;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {81b43025-f7a7-4370-8250-717fe8afeb76}, !- Handle
  Jacksonville Intnl February .4% Condns WB=>MCDB 1, !- Name
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.559;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {41cb13c6-eade-42dd-adc2-63b1cdcdd7b9}, !- Handle
  Jacksonville Intnl January .4% Condns DB=>MCWB 1, !- Name
  26.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.642;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2f77d3a9-3d6b-4066-b141-773c1270fd36}, !- Handle
  Jacksonville Intnl January .4% Condns WB=>MCDB 1, !- Name
  24.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.642;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {261a38ee-0030-4854-ad59-3a798befd614}, !- Handle
  Jacksonville Intnl July .4% Condns DB=>MCWB 1, !- Name
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.236;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ad4c9fc0-3961-4106-9a60-83dbc34de865}, !- Handle
  Jacksonville Intnl July .4% Condns WB=>MCDB 1, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.236;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {92c466aa-fd24-4e55-8165-059d1feee5f3}, !- Handle
  Jacksonville Intnl June .4% Condns DB=>MCWB 1, !- Name
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.393,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.384;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6160a6f1-511b-455f-a809-3b3ed6babad4}, !- Handle
  Jacksonville Intnl June .4% Condns WB=>MCDB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.393,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.384;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1ea32fac-744d-4a13-bb1f-f930e79e46ff}, !- Handle
  Jacksonville Intnl March .4% Condns DB=>MCWB 1, !- Name
  29.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.37,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.486;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7077dca4-24e7-4579-b3c6-017337d2619e}, !- Handle
  Jacksonville Intnl March .4% Condns WB=>MCDB 1, !- Name
  26.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.37,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.486;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fc657f7e-2c34-4f62-8b18-07b6f25616a2}, !- Handle
  Jacksonville Intnl May .4% Condns DB=>MCWB 1, !- Name
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.414;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6309d5a2-f75e-4ca8-9415-b541ae0238df}, !- Handle
  Jacksonville Intnl May .4% Condns WB=>MCDB 1, !- Name
  30.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.414;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b345aa4f-50b9-4efe-9e29-185c5a0c98a4}, !- Handle
  Jacksonville Intnl November .4% Condns DB=>MCWB 1, !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.585;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {22a77da6-604a-4ee0-9acd-e7bc537159d6}, !- Handle
  Jacksonville Intnl November .4% Condns WB=>MCDB 1, !- Name
  26.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.585;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a329bf17-169c-4878-ae82-832c0904ca0d}, !- Handle
  Jacksonville Intnl October .4% Condns DB=>MCWB 1, !- Name
  31.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.514;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fe40a805-65f5-4642-8b5d-4907e700e959}, !- Handle
  Jacksonville Intnl October .4% Condns WB=>MCDB 1, !- Name
  29,                                     !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.514;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1ddaa486-cf4e-4331-8440-217cd7a2e106}, !- Handle
  Jacksonville Intnl September .4% Condns DB=>MCWB 1, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  8.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.398,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.483;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0ca60bcc-d1c8-4fa5-8fd1-7dace8f9e4c4}, !- Handle
  Jacksonville Intnl September .4% Condns WB=>MCDB 1, !- Name
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101205,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.398,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.483;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {19ad5018-63b1-456c-a46d-66da4bbb34f6}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-2A;                     !- Climate Zone Value 1

OS:Building,
  {56b5494e-d672-4b83-b695-0aca893f4929}, !- Handle
  ComStock DOE Ref Pre-1980|Outpatient,   !- Name
  ,                                       !- Building Sector Type
  225,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {c3a6418d-5dce-498a-9336-940e44329b5b}, !- Default Construction Set Name
  {c6983bb4-e87b-4d3a-b704-e9402e7823d8}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Outpatient;                             !- Standards Building Type

OS:AdditionalProperties,
  {2b914e77-61e8-4c92-be79-401d2e7eb619}, !- Handle
  {56b5494e-d672-4b83-b695-0aca893f4929}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  FRCCc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  VAV air-cooled chiller with PFP boxes,  !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref Pre-1980,              !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref Pre-1980,              !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref 1980-2004,             !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref Pre-1980,              !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref 1980-2004,             !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref Pre-1980,              !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref 1980-2004,             !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref Pre-1980,              !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DOE Ref 1980-2004;             !- Feature Value 14

OS:SpaceType,
  {dab6fd4d-67a4-4a5c-9909-28d9c556212d}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {4e871f9e-ee21-4cb4-b4b0-8c229abf0d59}, !- Default Schedule Set Name
  {d6343d1d-b2ba-44c6-bc32-3823aceb641e}, !- Group Rendering Name
  {42d1b6fe-060c-4e50-a170-1c9061132fac}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  BioHazard;                              !- Standards Space Type

OS:Rendering:Color,
  {d6343d1d-b2ba-44c6-bc32-3823aceb641e}, !- Handle
  Outpatient BioHazard,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {a0d26216-fedd-4bc7-b974-5c2244ccc17e}, !- Handle
  Outpatient MedGas - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {61e5824a-2ad6-44c3-8f56-58a1f2cc0093}, !- Default Schedule Set Name
  {25b139e7-1e8f-4b35-af0a-8d7323a0052c}, !- Group Rendering Name
  {b315c31b-cc05-4f9e-b4de-e1a665c8bc0e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MedGas;                                 !- Standards Space Type

OS:Rendering:Color,
  {25b139e7-1e8f-4b35-af0a-8d7323a0052c}, !- Handle
  Outpatient MedGas,                      !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {263d0d24-3b66-4e55-8c3b-c27619403f8e}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b0c7eedf-3e17-43df-9f4c-40643efd81c9}, !- Default Schedule Set Name
  {62b4ad38-a1bf-4c1c-a1ab-7a868dd578b8}, !- Group Rendering Name
  {25a58fe2-b3f4-4075-9e9d-0673b7660323}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  DressingRoom;                           !- Standards Space Type

OS:Rendering:Color,
  {62b4ad38-a1bf-4c1c-a1ab-7a868dd578b8}, !- Handle
  Outpatient DressingRoom,                !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {33b0c418-d183-41b4-a3db-8441105b845a}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {4f897444-0be5-444f-8450-ebf9f7dd9e29}, !- Default Schedule Set Name
  {62f21242-d08d-4bbd-b84a-8a3fa076b52d}, !- Group Rendering Name
  {14beef49-dca6-4f6e-88d4-e63900d34b35}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  ElevatorPumpRoom;                       !- Standards Space Type

OS:Rendering:Color,
  {62f21242-d08d-4bbd-b84a-8a3fa076b52d}, !- Handle
  Outpatient ElevatorPumpRoom,            !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {80626b23-86fb-4782-9207-6228c75c66f8}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {e241d550-c8a4-4054-b854-67d01ba97abd}, !- Default Schedule Set Name
  {4a306afb-b3fd-4048-80bc-fc94f9d352f4}, !- Group Rendering Name
  {1fec20f0-2efd-4896-8a71-4ec1043786f2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Anesthesia;                             !- Standards Space Type

OS:Rendering:Color,
  {4a306afb-b3fd-4048-80bc-fc94f9d352f4}, !- Handle
  Outpatient Anesthesia,                  !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {6633ef09-c174-46dc-bc41-a2dd9f0512cf}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {69f704c2-200f-413b-800d-6ca1cd70c5aa}, !- Default Schedule Set Name
  {7c4b0cfa-5eaa-48b0-9af0-b92fbae98c3b}, !- Group Rendering Name
  {72f88380-d0a5-45d2-8e75-da16b0815c22}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {7c4b0cfa-5eaa-48b0-9af0-b92fbae98c3b}, !- Handle
  Outpatient IT_Room,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {4d30027d-19d5-49e8-8d62-53b393ad40d3}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {2019e398-0743-4c3e-b9c1-00de4144fafb}, !- Default Schedule Set Name
  {92727d86-eb30-4227-b117-136b64cd15c3}, !- Group Rendering Name
  {32ec4e69-2468-4248-8b1d-4967257612ba}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MRI_Control;                            !- Standards Space Type

OS:Rendering:Color,
  {92727d86-eb30-4227-b117-136b64cd15c3}, !- Handle
  Outpatient MRI_Control,                 !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {b7b90754-3169-427b-98ce-34da74b12113}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {74123878-2923-4f7a-8250-1534737d8061}, !- Default Schedule Set Name
  {0b32048a-535a-44e8-9758-e68b85858532}, !- Group Rendering Name
  {afca1eeb-d26e-4d60-8dfd-0982c8ae4a87}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  ProcedureRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {0b32048a-535a-44e8-9758-e68b85858532}, !- Handle
  Outpatient ProcedureRoom,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {1250a70f-a91a-40c9-8e0a-b7b25a6b4236}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {a2c553f3-5af7-4156-9f5b-8496e7f6c50b}, !- Default Schedule Set Name
  {3629da4f-7d25-468e-842a-471e1183412e}, !- Group Rendering Name
  {a5f5692e-24c1-4a14-ae92-4cad68f53d64}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  CleanWork;                              !- Standards Space Type

OS:Rendering:Color,
  {3629da4f-7d25-468e-842a-471e1183412e}, !- Handle
  Outpatient CleanWork,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {a4fa783c-c825-4fa7-8033-5de4c8fa98a7}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {9b2beebc-28c3-4919-b0a9-ed5281e58ce6}, !- Default Schedule Set Name
  {a68063f7-c037-44dc-8d36-22fead0713c3}, !- Group Rendering Name
  {e4b4884d-6612-44c0-8d46-6cdd6e10eb3a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {a68063f7-c037-44dc-8d36-22fead0713c3}, !- Handle
  Outpatient Conference,                  !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {06b7ae81-ee00-436a-96d7-2eb9725c5a44}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {1f9a23d2-ee30-4bae-a1c1-0e06341fe452}, !- Default Schedule Set Name
  {223618e6-eb06-4bf2-b6c0-3c477172d808}, !- Group Rendering Name
  {c7b565f5-1d7d-4ff2-96d8-29c65b07f577}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Soil Work;                              !- Standards Space Type

OS:Rendering:Color,
  {223618e6-eb06-4bf2-b6c0-3c477172d808}, !- Handle
  Outpatient Soil Work,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {b57f81a8-e636-4e73-b346-c995acfade01}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {7ac86b93-e9d0-4cc1-9404-acf24c2464fc}, !- Default Schedule Set Name
  {01d1ed11-e192-4eb5-8135-e43219456a30}, !- Group Rendering Name
  {b96c5077-2a43-42ad-9a9f-69c73ab14100}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {01d1ed11-e192-4eb5-8135-e43219456a30}, !- Handle
  Outpatient Cafe,                        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {0fe00c05-ec61-47ad-b9d3-a37bb7e22f0e}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {50dcb85a-2c45-4a40-b933-d01c4515ba14}, !- Default Schedule Set Name
  {f1b851f9-01a5-4a0d-9c78-b783cfe3e06d}, !- Group Rendering Name
  {56e1efce-9acf-41c3-b9cc-781531915586}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MRI;                                    !- Standards Space Type

OS:Rendering:Color,
  {f1b851f9-01a5-4a0d-9c78-b783cfe3e06d}, !- Handle
  Outpatient MRI,                         !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {df11a49b-70be-42b1-b569-b730d40bea8d}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {bd43a48d-874e-4b40-9161-0258d810ba80}, !- Default Schedule Set Name
  {75d70a35-e169-4331-a8b0-f3a043d37cf7}, !- Group Rendering Name
  {817299b2-192e-4663-8ed9-b90638751603}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {75d70a35-e169-4331-a8b0-f3a043d37cf7}, !- Handle
  Outpatient Elec/MechRoom,               !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {e3a69e61-bf5b-404a-931c-68bf863d0bd4}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {be18bc5c-d8c9-49a1-9001-60e6fde9bf6f}, !- Default Schedule Set Name
  {36823ce6-4cd2-49e2-8cec-3e50716ae64b}, !- Group Rendering Name
  {7ff491aa-7a49-405f-8da5-5f62b59d6052}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PreOp;                                  !- Standards Space Type

OS:Rendering:Color,
  {36823ce6-4cd2-49e2-8cec-3e50716ae64b}, !- Handle
  Outpatient PreOp,                       !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {3c1d671a-028c-4394-85dd-c8b90448823e}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {8c135015-fe95-41d2-a16f-1bfa82143fd9}, !- Default Schedule Set Name
  {0a147010-9e1f-4a2c-91c9-97265a412124}, !- Group Rendering Name
  {b954bf28-d3e4-4072-9231-437adeeaefe0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {0a147010-9e1f-4a2c-91c9-97265a412124}, !- Handle
  Outpatient Stair,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {dca6187b-8cf7-4756-bf61-3458722c0138}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {4115b8b3-9468-4726-b939-29340e852dcf}, !- Default Schedule Set Name
  {885f20cf-105d-4a5d-9059-02856da98239}, !- Group Rendering Name
  {ddc47dbd-bf59-4cdd-b109-1cf9237bb440}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {885f20cf-105d-4a5d-9059-02856da98239}, !- Handle
  Outpatient Lobby,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {68ff8606-eeeb-4317-9b4d-59f08d22bc0b}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {ffcdcb2d-155b-407a-b071-bfa118366356}, !- Default Schedule Set Name
  {0e1942bc-906d-4269-b216-e6cf7be56300}, !- Group Rendering Name
  {2c8756da-50cf-4d0b-8acb-2a9c1c8c4406}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  NurseStation;                           !- Standards Space Type

OS:Rendering:Color,
  {0e1942bc-906d-4269-b216-e6cf7be56300}, !- Handle
  Outpatient NurseStation,                !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {90450e54-58a4-4de5-b086-daeadffc698e}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {3e8eae8e-f4f3-458a-ab95-c72f919d934f}, !- Default Schedule Set Name
  {2625ff85-6f41-4751-8793-be787b6da326}, !- Group Rendering Name
  {de0a53da-f7a1-4108-af2d-fd312140f31e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  LockerRoom;                             !- Standards Space Type

OS:Rendering:Color,
  {2625ff85-6f41-4751-8793-be787b6da326}, !- Handle
  Outpatient LockerRoom,                  !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {b098713b-08c6-47b6-a9db-ea7dfa82a09b}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {1860a65c-1bb8-4f27-9248-5b904c9b1e15}, !- Default Schedule Set Name
  {9fbd0b77-c8d9-4b76-8d0a-85847608ccee}, !- Group Rendering Name
  {40eae74b-ec3d-41cf-a675-120c33ef4db8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Toilet;                                 !- Standards Space Type

OS:Rendering:Color,
  {9fbd0b77-c8d9-4b76-8d0a-85847608ccee}, !- Handle
  Outpatient Toilet,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {2e1c1b1e-d961-4185-ba63-3973bce2b17d}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {f31c201e-7afe-4728-bcfa-6810c1f7db8c}, !- Default Schedule Set Name
  {524bed46-8126-4ea6-8e0a-75210e0add90}, !- Group Rendering Name
  {a7bbaf95-aa4e-46f9-8738-0829d394212f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Xray;                                   !- Standards Space Type

OS:Rendering:Color,
  {524bed46-8126-4ea6-8e0a-75210e0add90}, !- Handle
  Outpatient Xray,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {c5da90d9-985a-4473-a7a8-99a93284718c}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {c68f425b-898a-4ad1-b695-4db8250ab864}, !- Default Schedule Set Name
  {d9832838-5ec5-4e22-a50d-de6ea785e262}, !- Group Rendering Name
  {09933255-5c1b-420d-9df8-f1027e127d43}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PACU;                                   !- Standards Space Type

OS:Rendering:Color,
  {d9832838-5ec5-4e22-a50d-de6ea785e262}, !- Handle
  Outpatient PACU,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {668d5e33-4e13-4579-9f8a-43abb3f076c8}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {3c707d3b-97ba-473b-aa89-7e2c1e4ad0ba}, !- Default Schedule Set Name
  {9f368fd5-41ef-442c-9094-331244e4155f}, !- Group Rendering Name
  {6bb5991d-3d39-492f-85ff-cc255eb5c0c1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Lounge;                                 !- Standards Space Type

OS:Rendering:Color,
  {9f368fd5-41ef-442c-9094-331244e4155f}, !- Handle
  Outpatient Lounge,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {efa3cc5a-8e6e-47b9-919f-01d46aad6eb2}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {2a5310bc-c3ce-4838-949a-02b64e1945a1}, !- Default Schedule Set Name
  {e78ab876-6328-448f-8aff-d642972495bb}, !- Group Rendering Name
  {27229deb-a407-469c-85e9-fea28c14b62e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {e78ab876-6328-448f-8aff-d642972495bb}, !- Handle
  Outpatient OR,                          !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {443695a7-347d-4d87-8e5a-c53b540a639c}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {a79a1b67-e276-4b6e-9c75-c0ae52be6145}, !- Default Schedule Set Name
  {9f82854c-1e55-4f0f-be95-c94fd5a5bb5e}, !- Group Rendering Name
  {16dc2142-8143-4590-be99-0acd06ea72a6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Reception;                              !- Standards Space Type

OS:Rendering:Color,
  {9f82854c-1e55-4f0f-be95-c94fd5a5bb5e}, !- Handle
  Outpatient Reception,                   !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {7bbfa3c8-d2df-41be-ad90-3989e6c7a0b0}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b510cffb-7de4-48d4-b6f9-16aa647606bb}, !- Default Schedule Set Name
  {1736411a-c4b4-4626-a050-dceadce8851e}, !- Group Rendering Name
  {5dcf32b9-714c-47ad-b31d-ffa6631faf61}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PhysicalTherapy;                        !- Standards Space Type

OS:Rendering:Color,
  {1736411a-c4b4-4626-a050-dceadce8851e}, !- Handle
  Outpatient PhysicalTherapy,             !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {27264b79-66b3-4391-8d4b-242bfe53c821}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {44f88e98-09c4-45d4-b208-a05a7241652b}, !- Default Schedule Set Name
  {e59b620c-537f-47f8-bd68-29ef2cd6df67}, !- Group Rendering Name
  {339e8a4c-caa7-470d-9e52-4924c502e19a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Janitor;                                !- Standards Space Type

OS:Rendering:Color,
  {e59b620c-537f-47f8-bd68-29ef2cd6df67}, !- Handle
  Outpatient Janitor,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {9e77ca8f-ffab-4887-9a58-1b1e4e049bd1}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {2f86b496-2360-47e3-9222-5d6fb103d604}, !- Default Schedule Set Name
  {9fa36176-b1fa-4347-96ff-2f630b077c0f}, !- Group Rendering Name
  {f6793e9b-5244-4a12-b277-b868983721f4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Exam;                                   !- Standards Space Type

OS:Rendering:Color,
  {9fa36176-b1fa-4347-96ff-2f630b077c0f}, !- Handle
  Outpatient Exam,                        !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {6cf5c8ad-def2-4c26-b27c-64513e151f31}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {3b5463b7-a532-4dba-9739-f607c20d3299}, !- Default Schedule Set Name
  {e522df2a-36eb-4f14-b74d-ff7e8beac466}, !- Group Rendering Name
  {5e77a86a-2670-415c-96ab-2490d9260fe8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {e522df2a-36eb-4f14-b74d-ff7e8beac466}, !- Handle
  Outpatient Office,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {00361888-4576-4ee0-9cca-b6e5a21d8836}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {748e2d3a-98dc-4138-b734-c69e34c1987c}, !- Default Schedule Set Name
  {2da27f60-648b-4c55-943a-fb77fc3b0232}, !- Group Rendering Name
  {15db1ab2-3211-4c9d-85a3-759b93768600}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:Rendering:Color,
  {2da27f60-648b-4c55-943a-fb77fc3b0232}, !- Handle
  Outpatient Hall,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:BuildingStory,
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c85474cd-56d2-4a08-8b4a-5822a96d8801}, !- Handle
  Outpatient Exam A end_a - Story Ground, !- Name
  {9e77ca8f-ffab-4887-9a58-1b1e4e049bd1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.2001212282799,                      !- X Origin {m}
  -8.46078621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {d34a19c2-5e88-4dc9-8af1-d24b6906a5e3}; !- Thermal Zone Name

OS:Surface,
  {e75fd3e4-e142-4568-953d-29c4006877a4}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {f3d2d0ab-810e-4d50-96e4-cacdbf6ea2b2}, !- Construction Name
  {c85474cd-56d2-4a08-8b4a-5822a96d8801}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.94823874648187, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 2.94823874648187, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3784e07-9152-4861-babc-fb5213e43596}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c85474cd-56d2-4a08-8b4a-5822a96d8801}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.94823874648187, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.94823874648187, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e16a9452-3964-4772-a87b-ec73a9fefd65}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c85474cd-56d2-4a08-8b4a-5822a96d8801}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f28c861b-f0c3-485c-9cc9-b1d9491344d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 2.94823874648187, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 2.94823874648187, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.94823874648187, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.94823874648187, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00c79815-12d3-4f78-8592-5887bc40097b}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c85474cd-56d2-4a08-8b4a-5822a96d8801}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abbf1166-986f-4017-afcd-150414dd18cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 2.94823874648187, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 2.94823874648187, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89b4c860-397e-4723-91a4-2614dbdcab0c}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c85474cd-56d2-4a08-8b4a-5822a96d8801}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe4673ae-77f1-4011-b596-2115da23b903}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c85474cd-56d2-4a08-8b4a-5822a96d8801}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 2.94823874648187, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.94823874648187, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d34a19c2-5e88-4dc9-8af1-d24b6906a5e3}, !- Handle
  Zone Outpatient Exam A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a4d5948-756d-434c-93c8-e807bd82f49e}, !- Zone Air Inlet Port List
  {1e03d2ed-c6df-45b3-841b-bcad6f676b68}, !- Zone Air Exhaust Port List
  {445f389b-12ae-4f23-9419-90f8e055111b}, !- Zone Air Node Name
  {437547fc-3121-4ff9-8601-68e3ccd841db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {97d550cf-9be2-4997-b296-2e250a5d8aef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81a3fe61-ee65-4208-bc0d-b54b17d6a4c1}, !- Handle
  Zone Outpatient Exam A end_a - Story Ground Zone Air Node, !- Name
  {445f389b-12ae-4f23-9419-90f8e055111b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {445f389b-12ae-4f23-9419-90f8e055111b}, !- Handle
  {d34a19c2-5e88-4dc9-8af1-d24b6906a5e3}, !- Source Object
  11,                                     !- Outlet Port
  {81a3fe61-ee65-4208-bc0d-b54b17d6a4c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a4d5948-756d-434c-93c8-e807bd82f49e}, !- Handle
  {d34a19c2-5e88-4dc9-8af1-d24b6906a5e3}, !- HVAC Component
  {a3cf65e3-c5b1-493a-b6f2-e68a7b8a5a15}; !- Port 1

OS:PortList,
  {1e03d2ed-c6df-45b3-841b-bcad6f676b68}, !- Handle
  {d34a19c2-5e88-4dc9-8af1-d24b6906a5e3}, !- HVAC Component
  {c965e1dd-fb18-4a3a-9550-5139d5c2c299}; !- Port 1

OS:PortList,
  {437547fc-3121-4ff9-8601-68e3ccd841db}, !- Handle
  {d34a19c2-5e88-4dc9-8af1-d24b6906a5e3}, !- HVAC Component
  {55828811-e646-44c9-9d54-7d32ab7c4458}; !- Port 1

OS:Sizing:Zone,
  {58bb208c-0fd5-498c-a7de-b4e64ce6a301}, !- Handle
  {d34a19c2-5e88-4dc9-8af1-d24b6906a5e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb63a00e-6423-40b9-b6ce-5708d31c6026}, !- Handle
  Zone Outpatient Exam A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {d34a19c2-5e88-4dc9-8af1-d24b6906a5e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08fcf73e-d976-484d-b266-5292aad2a7a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5b878c33-15cd-4072-9d27-31666daac6d5}, !- Handle
  Outpatient Hall B end_a - Story Ground, !- Name
  {00361888-4576-4ee0-9cca-b6e5a21d8836}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.2001212282799,                      !- X Origin {m}
  -5.512547471556,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {c6f47e22-e480-4326-bb27-5847627da817}; !- Thermal Zone Name

OS:Surface,
  {82757d94-18d0-4801-9fb5-092eb72a14c3}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {29b4c136-ad48-4110-a4d9-8bee4dcc7069}, !- Construction Name
  {5b878c33-15cd-4072-9d27-31666daac6d5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 11.025094943112, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 11.025094943112, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {977800ca-76f1-409e-bf23-32c3903d58e1}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b878c33-15cd-4072-9d27-31666daac6d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 11.025094943112, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 11.025094943112, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd9cba9b-fc90-42be-8a6b-0212df750833}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b878c33-15cd-4072-9d27-31666daac6d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfc8c6ef-29f2-4594-9a25-9da77309aa10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 11.025094943112, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 11.025094943112, 0,   !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 11.025094943112, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 11.025094943112, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcc650dd-0d74-4105-89af-44e3820e71d8}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b878c33-15cd-4072-9d27-31666daac6d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd6637c6-f97d-464e-be9f-87b964693d3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 11.025094943112, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 11.025094943112, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f28c861b-f0c3-485c-9cc9-b1d9491344d1}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b878c33-15cd-4072-9d27-31666daac6d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e16a9452-3964-4772-a87b-ec73a9fefd65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a6799ed-440f-4a9b-a884-f2b37b1895f7}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b878c33-15cd-4072-9d27-31666daac6d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 11.025094943112, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 11.025094943112, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c6f47e22-e480-4326-bb27-5847627da817}, !- Handle
  Zone Outpatient Hall B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97898573-e203-4ef4-b439-361ba2bd3bf0}, !- Zone Air Inlet Port List
  {1aabe777-a9b3-4139-a0e8-1bf37a44137d}, !- Zone Air Exhaust Port List
  {46dec142-084f-4cf4-9fec-0679105d3b7b}, !- Zone Air Node Name
  {6e2290fc-3662-43f5-9592-a74c96f231db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0c5adf5e-3374-40c2-be70-ba43c0a0da1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f3de8b5-c926-4e6c-8ebf-337b3af047e0}, !- Handle
  Zone Outpatient Hall B end_a - Story Ground Zone Air Node, !- Name
  {46dec142-084f-4cf4-9fec-0679105d3b7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46dec142-084f-4cf4-9fec-0679105d3b7b}, !- Handle
  {c6f47e22-e480-4326-bb27-5847627da817}, !- Source Object
  11,                                     !- Outlet Port
  {6f3de8b5-c926-4e6c-8ebf-337b3af047e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97898573-e203-4ef4-b439-361ba2bd3bf0}, !- Handle
  {c6f47e22-e480-4326-bb27-5847627da817}, !- HVAC Component
  {ee0b7546-7cc7-4c75-b6c0-b8c30fc68c05}; !- Port 1

OS:PortList,
  {1aabe777-a9b3-4139-a0e8-1bf37a44137d}, !- Handle
  {c6f47e22-e480-4326-bb27-5847627da817}, !- HVAC Component
  {696bb8fd-3300-4202-baf6-dd7ad390c036}; !- Port 1

OS:PortList,
  {6e2290fc-3662-43f5-9592-a74c96f231db}, !- Handle
  {c6f47e22-e480-4326-bb27-5847627da817}, !- HVAC Component
  {d53522ad-71ee-451a-99f7-f36d1898d83c}; !- Port 1

OS:Sizing:Zone,
  {789028cc-423d-4c34-a090-22ef69626827}, !- Handle
  {c6f47e22-e480-4326-bb27-5847627da817}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2b48135-1a87-402d-bab1-be4d1220595c}, !- Handle
  Zone Outpatient Hall B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {c6f47e22-e480-4326-bb27-5847627da817}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8926fcb-9544-49cb-bf47-f6867e4fcc07}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7f1d596b-064e-4232-a088-b510627e2ddc}, !- Handle
  Outpatient Exam C end_a - Story Ground, !- Name
  {9e77ca8f-ffab-4887-9a58-1b1e4e049bd1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.2001212282799,                      !- X Origin {m}
  5.512547471556,                         !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {76e3de48-fc94-464c-951d-2a9bb9cdb395}; !- Thermal Zone Name

OS:Surface,
  {2c6d91f7-1d3a-4471-a659-beb1fad16c91}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {f3d2d0ab-810e-4d50-96e4-cacdbf6ea2b2}, !- Construction Name
  {7f1d596b-064e-4232-a088-b510627e2ddc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.94823874648187, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 2.94823874648187, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {891fdd2a-0d58-4f7e-9b25-35c46297c72e}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f1d596b-064e-4232-a088-b510627e2ddc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.94823874648187, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.94823874648187, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67e51e25-457e-4fcc-a5d7-937726da5720}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f1d596b-064e-4232-a088-b510627e2ddc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 2.94823874648187, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 2.94823874648187, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.94823874648187, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.94823874648187, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b85dd2b-2d68-41ca-9cfe-0a924b99b70a}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f1d596b-064e-4232-a088-b510627e2ddc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df9201d3-b7c4-4391-8228-3b78add0d96b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 2.94823874648187, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 2.94823874648187, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfc8c6ef-29f2-4594-9a25-9da77309aa10}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f1d596b-064e-4232-a088-b510627e2ddc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd9cba9b-fc90-42be-8a6b-0212df750833}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f482ed86-3bb3-4efb-a6af-dd57bd98e507}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7f1d596b-064e-4232-a088-b510627e2ddc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 2.94823874648187, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.94823874648187, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {76e3de48-fc94-464c-951d-2a9bb9cdb395}, !- Handle
  Zone Outpatient Exam C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68ed44d5-cd00-4102-976d-c5825717da99}, !- Zone Air Inlet Port List
  {5d1944aa-a197-44a5-b096-5b24a6b5e54c}, !- Zone Air Exhaust Port List
  {da856b67-96db-4f00-9c9e-9ce7b642219f}, !- Zone Air Node Name
  {6db31723-9fa4-4f66-a0b7-55818bf3843b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {233556b5-b16b-45ad-a7f6-069a156f5c02}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd5f0c14-ac4b-4be4-9288-f386a9afdc05}, !- Handle
  Zone Outpatient Exam C end_a - Story Ground Zone Air Node, !- Name
  {da856b67-96db-4f00-9c9e-9ce7b642219f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da856b67-96db-4f00-9c9e-9ce7b642219f}, !- Handle
  {76e3de48-fc94-464c-951d-2a9bb9cdb395}, !- Source Object
  11,                                     !- Outlet Port
  {cd5f0c14-ac4b-4be4-9288-f386a9afdc05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68ed44d5-cd00-4102-976d-c5825717da99}, !- Handle
  {76e3de48-fc94-464c-951d-2a9bb9cdb395}, !- HVAC Component
  {9221f449-597e-4028-ad3b-33dd3dfc5139}; !- Port 1

OS:PortList,
  {5d1944aa-a197-44a5-b096-5b24a6b5e54c}, !- Handle
  {76e3de48-fc94-464c-951d-2a9bb9cdb395}, !- HVAC Component
  {e7a42944-a56d-4785-b7f8-0f4c4d607cca}; !- Port 1

OS:PortList,
  {6db31723-9fa4-4f66-a0b7-55818bf3843b}, !- Handle
  {76e3de48-fc94-464c-951d-2a9bb9cdb395}, !- HVAC Component
  {d5271009-af1d-4e57-913c-9268cb8f12b2}; !- Port 1

OS:Sizing:Zone,
  {d88fe5f8-2a31-4eca-8433-071f79316b7f}, !- Handle
  {76e3de48-fc94-464c-951d-2a9bb9cdb395}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cfc3523d-ebcc-47b5-84ad-b8a41e4920a5}, !- Handle
  Zone Outpatient Exam C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {76e3de48-fc94-464c-951d-2a9bb9cdb395}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f6af004a-e8fc-4fc8-b297-6b95c4212cc3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b926c5de-7737-47a0-a9aa-9f101307d2de}, !- Handle
  Outpatient Exam A  - Story Ground,      !- Name
  {9e77ca8f-ffab-4887-9a58-1b1e4e049bd1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.6281212282799,                      !- X Origin {m}
  -8.46078621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {ca5fbbc2-9878-47d2-96b8-180daa8080d0}; !- Thermal Zone Name

OS:Surface,
  {7597d9ca-ccaf-4244-b69a-e6743605bf94}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {e7e2788e-8f4e-4d2d-b649-3aba5bcb00ea}, !- Construction Name
  {b926c5de-7737-47a0-a9aa-9f101307d2de}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 2.94823874648187, 0, !- X,Y,Z Vertex 2 {m}
  26.3849548896939, 2.94823874648187, 0,  !- X,Y,Z Vertex 3 {m}
  26.3849548896939, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abbf1166-986f-4017-afcd-150414dd18cf}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b926c5de-7737-47a0-a9aa-9f101307d2de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00c79815-12d3-4f78-8592-5887bc40097b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 2.94823874648187, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 2.94823874648187, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2470ae5f-883f-4310-8382-c3ca747c7ffe}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b926c5de-7737-47a0-a9aa-9f101307d2de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {744308bb-e57e-4098-aeb9-844d0d59d581}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.3849548896939, 2.94823874648187, 3.048, !- X,Y,Z Vertex 1 {m}
  26.3849548896939, 2.94823874648187, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 2.94823874648187, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 2.94823874648187, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26d90c2e-5116-4ad9-8718-c7f5ec7f88ba}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b926c5de-7737-47a0-a9aa-9f101307d2de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed0789d0-7515-4401-8637-27e8e5928636}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.3849548896939, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  26.3849548896939, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  26.3849548896939, 2.94823874648187, 0,  !- X,Y,Z Vertex 3 {m}
  26.3849548896939, 2.94823874648187, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25f3996e-001e-4fc9-afde-e9f04b70a499}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b926c5de-7737-47a0-a9aa-9f101307d2de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  26.3849548896939, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  26.3849548896939, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1a3b8d5-beda-4332-86b5-594b9876c114}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b926c5de-7737-47a0-a9aa-9f101307d2de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.3849548896939, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  26.3849548896939, 2.94823874648187, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 2.94823874648187, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ca5fbbc2-9878-47d2-96b8-180daa8080d0}, !- Handle
  Zone Outpatient Exam A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bc90487-2176-448a-8a8a-a5b93a260241}, !- Zone Air Inlet Port List
  {5883b5ac-e55e-4476-bcdc-33632b8969d6}, !- Zone Air Exhaust Port List
  {fb6c8ea3-0b5c-487a-a872-7c67e68034d8}, !- Zone Air Node Name
  {64931d4d-39bd-409e-b7ec-b4778134f750}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {95e650b1-79bf-4148-a242-ac3c27086ded}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8460b17e-38f8-4138-85f7-9a03462aad5d}, !- Handle
  Zone Outpatient Exam A  - Story Ground Zone Air Node, !- Name
  {fb6c8ea3-0b5c-487a-a872-7c67e68034d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb6c8ea3-0b5c-487a-a872-7c67e68034d8}, !- Handle
  {ca5fbbc2-9878-47d2-96b8-180daa8080d0}, !- Source Object
  11,                                     !- Outlet Port
  {8460b17e-38f8-4138-85f7-9a03462aad5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bc90487-2176-448a-8a8a-a5b93a260241}, !- Handle
  {ca5fbbc2-9878-47d2-96b8-180daa8080d0}, !- HVAC Component
  {3502b322-aea6-442e-bf03-3caa71235d5d}; !- Port 1

OS:PortList,
  {5883b5ac-e55e-4476-bcdc-33632b8969d6}, !- Handle
  {ca5fbbc2-9878-47d2-96b8-180daa8080d0}, !- HVAC Component
  {22ae5fe9-e120-4551-925e-5ead91a615e9}; !- Port 1

OS:PortList,
  {64931d4d-39bd-409e-b7ec-b4778134f750}, !- Handle
  {ca5fbbc2-9878-47d2-96b8-180daa8080d0}, !- HVAC Component
  {10d1dd72-eec5-43f4-83d8-ff5b1aacf59d}; !- Port 1

OS:Sizing:Zone,
  {bc702e74-ed46-429d-983e-b1be339b13f1}, !- Handle
  {ca5fbbc2-9878-47d2-96b8-180daa8080d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {af44fc3f-debf-4433-92ee-be15e47d0d3d}, !- Handle
  Zone Outpatient Exam A  - Story Ground Zone HVAC Equipment List, !- Name
  {ca5fbbc2-9878-47d2-96b8-180daa8080d0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {23a3a3f9-dcc9-4470-8eb0-c5680456e8df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bb212580-e3ad-4402-a63a-27bdc44f1151}, !- Handle
  Outpatient Hall B  - Story Ground,      !- Name
  {00361888-4576-4ee0-9cca-b6e5a21d8836}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.6281212282799,                      !- X Origin {m}
  -5.512547471556,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {4f10c488-8b22-4592-8ba5-12726ac95e0d}; !- Thermal Zone Name

OS:Surface,
  {064b3714-dd4f-4bfc-a25f-25ca1de98d34}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {11a83731-3b1d-4b8b-b972-dd082c55a57b}, !- Construction Name
  {bb212580-e3ad-4402-a63a-27bdc44f1151}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 11.025094943112, 0, !- X,Y,Z Vertex 2 {m}
  26.3849548896939, 11.025094943112, 0,   !- X,Y,Z Vertex 3 {m}
  26.3849548896939, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd6637c6-f97d-464e-be9f-87b964693d3e}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb212580-e3ad-4402-a63a-27bdc44f1151}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcc650dd-0d74-4105-89af-44e3820e71d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 11.025094943112, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 11.025094943112, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d332fede-bd26-414c-b375-41d1804f2cde}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb212580-e3ad-4402-a63a-27bdc44f1151}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6368abec-9a23-4b17-b1eb-32b6d2e8f281}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.3849548896939, 11.025094943112, 3.048, !- X,Y,Z Vertex 1 {m}
  26.3849548896939, 11.025094943112, 0,   !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 11.025094943112, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 11.025094943112, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c38d3ab-0665-48da-b109-069188e068d8}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb212580-e3ad-4402-a63a-27bdc44f1151}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b445975-2136-4d43-a394-2716428a9b14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.3849548896939, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  26.3849548896939, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  26.3849548896939, 1.62376125351813, 0,  !- X,Y,Z Vertex 3 {m}
  26.3849548896939, 1.62376125351813, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744308bb-e57e-4098-aeb9-844d0d59d581}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb212580-e3ad-4402-a63a-27bdc44f1151}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2470ae5f-883f-4310-8382-c3ca747c7ffe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  26.3849548896939, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  26.3849548896939, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c329e20a-53c1-421c-8cbb-740abeca785b}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb212580-e3ad-4402-a63a-27bdc44f1151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.3849548896939, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  26.3849548896939, 11.025094943112, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 11.025094943112, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4f10c488-8b22-4592-8ba5-12726ac95e0d}, !- Handle
  Zone Outpatient Hall B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83d10593-ccf3-4d29-a1c2-dbe5bf2f6568}, !- Zone Air Inlet Port List
  {a1957d06-2cb1-495f-b2aa-a30a63f95c93}, !- Zone Air Exhaust Port List
  {2d8645bc-4133-4895-9c07-1ae3f8bfa691}, !- Zone Air Node Name
  {794b44cf-c831-4f54-8c14-7a976c367b2f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4bf945ff-80ae-4979-a80f-9459a0718fa4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {741b367c-ab9e-4779-893a-8ff473c049a7}, !- Handle
  Zone Outpatient Hall B  - Story Ground Zone Air Node, !- Name
  {2d8645bc-4133-4895-9c07-1ae3f8bfa691}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d8645bc-4133-4895-9c07-1ae3f8bfa691}, !- Handle
  {4f10c488-8b22-4592-8ba5-12726ac95e0d}, !- Source Object
  11,                                     !- Outlet Port
  {741b367c-ab9e-4779-893a-8ff473c049a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83d10593-ccf3-4d29-a1c2-dbe5bf2f6568}, !- Handle
  {4f10c488-8b22-4592-8ba5-12726ac95e0d}, !- HVAC Component
  {770573da-3a7a-4020-912c-0309a0d3841e}; !- Port 1

OS:PortList,
  {a1957d06-2cb1-495f-b2aa-a30a63f95c93}, !- Handle
  {4f10c488-8b22-4592-8ba5-12726ac95e0d}, !- HVAC Component
  {8f8d54ab-1d4d-408c-a9ab-07a28ec08c27}; !- Port 1

OS:PortList,
  {794b44cf-c831-4f54-8c14-7a976c367b2f}, !- Handle
  {4f10c488-8b22-4592-8ba5-12726ac95e0d}, !- HVAC Component
  {06ba93ea-0206-4f54-a77d-7d2b8d40f009}; !- Port 1

OS:Sizing:Zone,
  {988be1c0-e5e6-4833-9cf5-b9c222827e23}, !- Handle
  {4f10c488-8b22-4592-8ba5-12726ac95e0d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c0737b5-1ac6-4652-bfd8-f8f6e7069e21}, !- Handle
  Zone Outpatient Hall B  - Story Ground Zone HVAC Equipment List, !- Name
  {4f10c488-8b22-4592-8ba5-12726ac95e0d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea405781-6acd-48bb-9d8a-e6f049fe9f8c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5de64627-ca8e-4d8f-b682-31a6d1189d6b}, !- Handle
  Outpatient Exam C  - Story Ground,      !- Name
  {9e77ca8f-ffab-4887-9a58-1b1e4e049bd1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -40.6281212282799,                      !- X Origin {m}
  5.512547471556,                         !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {ee103d6f-b9bd-460a-8fd9-785a9be9d90c}; !- Thermal Zone Name

OS:Surface,
  {75a8915c-f283-4db1-9728-2d9c4b935256}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {e7e2788e-8f4e-4d2d-b649-3aba5bcb00ea}, !- Construction Name
  {5de64627-ca8e-4d8f-b682-31a6d1189d6b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 2.94823874648187, 0, !- X,Y,Z Vertex 2 {m}
  26.3849548896939, 2.94823874648187, 0,  !- X,Y,Z Vertex 3 {m}
  26.3849548896939, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df9201d3-b7c4-4391-8228-3b78add0d96b}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5de64627-ca8e-4d8f-b682-31a6d1189d6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b85dd2b-2d68-41ca-9cfe-0a924b99b70a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 2.94823874648187, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 2.94823874648187, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a9b47b7-553d-4586-ad69-88bcf6504fac}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5de64627-ca8e-4d8f-b682-31a6d1189d6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.3849548896939, 2.94823874648187, 3.048, !- X,Y,Z Vertex 1 {m}
  26.3849548896939, 2.94823874648187, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 2.94823874648187, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 2.94823874648187, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75e6c382-0f82-4d22-9e1c-91214aa22148}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5de64627-ca8e-4d8f-b682-31a6d1189d6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f0aac88-e7cb-4a99-af3f-0b53e3a54656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.3849548896939, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  26.3849548896939, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  26.3849548896939, 2.94823874648187, 0,  !- X,Y,Z Vertex 3 {m}
  26.3849548896939, 2.94823874648187, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6368abec-9a23-4b17-b1eb-32b6d2e8f281}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5de64627-ca8e-4d8f-b682-31a6d1189d6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d332fede-bd26-414c-b375-41d1804f2cde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  26.3849548896939, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  26.3849548896939, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {345f1a6e-9b54-4b6c-b723-dbf31fca1824}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5de64627-ca8e-4d8f-b682-31a6d1189d6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.3849548896939, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  26.3849548896939, 2.94823874648187, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 2.94823874648187, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ee103d6f-b9bd-460a-8fd9-785a9be9d90c}, !- Handle
  Zone Outpatient Exam C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c6839f3-3621-470b-a1ac-e38d9372078b}, !- Zone Air Inlet Port List
  {24c270dc-94c1-4bdb-9a47-4497f5636dbc}, !- Zone Air Exhaust Port List
  {7fe9b985-f37b-4bb5-8c10-7d54dfdd276f}, !- Zone Air Node Name
  {a1a2502f-1345-4d95-843b-adb8815330e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9e923966-564b-4700-92f2-9ad961c892af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5fdd31be-8ae8-4c1f-a90e-754051818ae3}, !- Handle
  Zone Outpatient Exam C  - Story Ground Zone Air Node, !- Name
  {7fe9b985-f37b-4bb5-8c10-7d54dfdd276f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fe9b985-f37b-4bb5-8c10-7d54dfdd276f}, !- Handle
  {ee103d6f-b9bd-460a-8fd9-785a9be9d90c}, !- Source Object
  11,                                     !- Outlet Port
  {5fdd31be-8ae8-4c1f-a90e-754051818ae3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c6839f3-3621-470b-a1ac-e38d9372078b}, !- Handle
  {ee103d6f-b9bd-460a-8fd9-785a9be9d90c}, !- HVAC Component
  {276b0c6d-2df4-4a8d-8dfe-71adb8183210}; !- Port 1

OS:PortList,
  {24c270dc-94c1-4bdb-9a47-4497f5636dbc}, !- Handle
  {ee103d6f-b9bd-460a-8fd9-785a9be9d90c}, !- HVAC Component
  {c6665c35-7b4b-49cf-bbec-ee68fb1157f8}; !- Port 1

OS:PortList,
  {a1a2502f-1345-4d95-843b-adb8815330e0}, !- Handle
  {ee103d6f-b9bd-460a-8fd9-785a9be9d90c}, !- HVAC Component
  {9ad6c7d8-366e-47df-ad99-002915ac50e3}; !- Port 1

OS:Sizing:Zone,
  {fd272f97-464b-41a2-851d-5794d7f424b9}, !- Handle
  {ee103d6f-b9bd-460a-8fd9-785a9be9d90c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dff2fe0e-31b0-4660-b2d5-166e00768f5c}, !- Handle
  Zone Outpatient Exam C  - Story Ground Zone HVAC Equipment List, !- Name
  {ee103d6f-b9bd-460a-8fd9-785a9be9d90c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f5071f2-02ba-45ec-a756-c62735da9903}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0dd3f19d-3d00-4e7c-95ca-785eba9dbcc1}, !- Handle
  Outpatient Cafe A  - Story Ground,      !- Name
  {b57f81a8-e636-4e73-b346-c995acfade01}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.243166338586,                       !- X Origin {m}
  -8.46078621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {b67c8fee-ad18-4a5b-90cf-7d2d358a00c8}; !- Thermal Zone Name

OS:Surface,
  {ab034a29-7cfa-4a1a-9be7-b55ef795894d}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {1bc85eb8-245c-47ea-8203-1f47f27fe63b}, !- Construction Name
  {0dd3f19d-3d00-4e7c-95ca-785eba9dbcc1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0.391297423402991, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.391297423402991, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed0789d0-7515-4401-8637-27e8e5928636}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dd3f19d-3d00-4e7c-95ca-785eba9dbcc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26d90c2e-5116-4ad9-8718-c7f5ec7f88ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.94823874648187, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 2.94823874648187, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acce3710-bb86-43da-bc3f-144e7e511a33}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dd3f19d-3d00-4e7c-95ca-785eba9dbcc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69a30a63-6f83-4110-bde2-8f38eed5854c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.391297423402991, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.391297423402991, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71d6fe0a-75c8-4b4a-b0d9-7d0427106220}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dd3f19d-3d00-4e7c-95ca-785eba9dbcc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd8bb7ba-5c19-401b-9baf-9685455b3f93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.391297423402991, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.391297423402991, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.391297423402991, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.391297423402991, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f587e4d-7440-4447-a0da-7f26c0a4f319}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dd3f19d-3d00-4e7c-95ca-785eba9dbcc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.391297423402991, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.391297423402991, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db06422f-c26f-4a5c-be9b-38fc4f4e06d6}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0dd3f19d-3d00-4e7c-95ca-785eba9dbcc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.391297423402991, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0.391297423402991, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b67c8fee-ad18-4a5b-90cf-7d2d358a00c8}, !- Handle
  Zone Outpatient Cafe A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a71a46c-a040-4c81-a2d5-b26e0a8978f9}, !- Zone Air Inlet Port List
  {ecb1079f-437b-4dff-ae79-1d8de85d5a8a}, !- Zone Air Exhaust Port List
  {ef4f3f2b-e0b1-4204-a91d-cc84cce16964}, !- Zone Air Node Name
  {9c1fa14a-7d54-41dc-a950-392a81a3530e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63a0ba7a-fd29-412a-a0f8-10b5e688106c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2c39d90-dd04-40f7-9c1f-f0058e42abbe}, !- Handle
  Zone Outpatient Cafe A  - Story Ground Zone Air Node, !- Name
  {ef4f3f2b-e0b1-4204-a91d-cc84cce16964}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef4f3f2b-e0b1-4204-a91d-cc84cce16964}, !- Handle
  {b67c8fee-ad18-4a5b-90cf-7d2d358a00c8}, !- Source Object
  11,                                     !- Outlet Port
  {d2c39d90-dd04-40f7-9c1f-f0058e42abbe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a71a46c-a040-4c81-a2d5-b26e0a8978f9}, !- Handle
  {b67c8fee-ad18-4a5b-90cf-7d2d358a00c8}, !- HVAC Component
  {ad0d4983-77a5-42e5-90af-3f39c0519f15}; !- Port 1

OS:PortList,
  {ecb1079f-437b-4dff-ae79-1d8de85d5a8a}, !- Handle
  {b67c8fee-ad18-4a5b-90cf-7d2d358a00c8}, !- HVAC Component
  {7e87358d-eafd-4e3c-ba56-8d13c212d8e3}; !- Port 1

OS:PortList,
  {9c1fa14a-7d54-41dc-a950-392a81a3530e}, !- Handle
  {b67c8fee-ad18-4a5b-90cf-7d2d358a00c8}, !- HVAC Component
  {ed7ba065-86b0-4a0d-93af-9048680287b2}; !- Port 1

OS:Sizing:Zone,
  {638aa7a7-5435-479b-b9e4-a094e3d024c8}, !- Handle
  {b67c8fee-ad18-4a5b-90cf-7d2d358a00c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {64966b3b-9469-4f90-93a5-eede39df4db1}, !- Handle
  Zone Outpatient Cafe A  - Story Ground Zone HVAC Equipment List, !- Name
  {b67c8fee-ad18-4a5b-90cf-7d2d358a00c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5108fee6-983c-4f54-b006-8186987e8844}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {64dc8e57-a39b-4533-bd5d-bd2d5aff1b7a}, !- Handle
  Outpatient Cafe B  - Story Ground,      !- Name
  {b57f81a8-e636-4e73-b346-c995acfade01}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.243166338586,                       !- X Origin {m}
  -3.88878621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {c77e3d2a-ca63-419b-9474-054e0c579b62}; !- Thermal Zone Name

OS:Surface,
  {f7277a2f-8fbc-40a1-b922-c573c8f6040f}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {a1f16fe5-fbe4-4ff8-a14a-459ab8f7965a}, !- Construction Name
  {64dc8e57-a39b-4533-bd5d-bd2d5aff1b7a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  0.391297423402991, 7.77757243607574, 0, !- X,Y,Z Vertex 3 {m}
  0.391297423402991, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {234c0422-449f-4676-a5bd-2f8b7e7cd911}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64dc8e57-a39b-4533-bd5d-bd2d5aff1b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81895edf-3658-467d-bfa9-9b0057ffd74a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2cda271-a987-4b4e-8b3a-ee27fec3f35e}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64dc8e57-a39b-4533-bd5d-bd2d5aff1b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5fb9066-007a-469e-a21e-b4b40d6dbb29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.391297423402991, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  0.391297423402991, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0e5ead3-8cb3-4a44-96c4-bf0a08bb6c3b}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64dc8e57-a39b-4533-bd5d-bd2d5aff1b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49b1f1bb-db1f-4efa-a164-16acd666783e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.391297423402991, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  0.391297423402991, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  0.391297423402991, 7.77757243607574, 0, !- X,Y,Z Vertex 3 {m}
  0.391297423402991, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69a30a63-6f83-4110-bde2-8f38eed5854c}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64dc8e57-a39b-4533-bd5d-bd2d5aff1b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acce3710-bb86-43da-bc3f-144e7e511a33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  0.391297423402991, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  0.391297423402991, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f16463be-7540-4f0e-8c71-06494aba185a}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64dc8e57-a39b-4533-bd5d-bd2d5aff1b7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.391297423402991, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  0.391297423402991, 7.77757243607574, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 7.77757243607574, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c77e3d2a-ca63-419b-9474-054e0c579b62}, !- Handle
  Zone Outpatient Cafe B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42f5fea7-6778-45ca-99aa-fc1212672ca3}, !- Zone Air Inlet Port List
  {b4ec8c21-98b9-415e-b4aa-d1af40f86964}, !- Zone Air Exhaust Port List
  {79d0e2ce-2a63-4086-b2bf-711c9cb0fed8}, !- Zone Air Node Name
  {a91f485d-dd32-4d52-be26-5669db25e943}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e0c79c2b-38b8-41c0-9cb8-53cbf2c08a30}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {094541cd-60c5-4647-8e43-554bfc0cb6fb}, !- Handle
  Zone Outpatient Cafe B  - Story Ground Zone Air Node, !- Name
  {79d0e2ce-2a63-4086-b2bf-711c9cb0fed8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79d0e2ce-2a63-4086-b2bf-711c9cb0fed8}, !- Handle
  {c77e3d2a-ca63-419b-9474-054e0c579b62}, !- Source Object
  11,                                     !- Outlet Port
  {094541cd-60c5-4647-8e43-554bfc0cb6fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42f5fea7-6778-45ca-99aa-fc1212672ca3}, !- Handle
  {c77e3d2a-ca63-419b-9474-054e0c579b62}, !- HVAC Component
  {5e12194b-ca91-42e1-b610-b5ae736e0f79}; !- Port 1

OS:PortList,
  {b4ec8c21-98b9-415e-b4aa-d1af40f86964}, !- Handle
  {c77e3d2a-ca63-419b-9474-054e0c579b62}, !- HVAC Component
  {9fdf288d-b39b-463b-a5a4-6e29f51e9bf7}; !- Port 1

OS:PortList,
  {a91f485d-dd32-4d52-be26-5669db25e943}, !- Handle
  {c77e3d2a-ca63-419b-9474-054e0c579b62}, !- HVAC Component
  {cbee04c2-253d-4dd1-beb4-b93aebfcafe3}; !- Port 1

OS:Sizing:Zone,
  {680cdfd8-e3ff-4185-a679-ccb131cd239e}, !- Handle
  {c77e3d2a-ca63-419b-9474-054e0c579b62}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2cf90870-9399-4eb5-943c-6b17e7ff12c3}, !- Handle
  Zone Outpatient Cafe B  - Story Ground Zone HVAC Equipment List, !- Name
  {c77e3d2a-ca63-419b-9474-054e0c579b62}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7c6d4867-558b-4651-ae24-bd4a4901e407}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {383dfa82-03f0-4540-88e6-1f7df7240182}, !- Handle
  Outpatient Cafe C  - Story Ground,      !- Name
  {b57f81a8-e636-4e73-b346-c995acfade01}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.243166338586,                       !- X Origin {m}
  3.88878621803787,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {ce72479d-055e-4a71-88c1-d722987433c3}; !- Thermal Zone Name

OS:Surface,
  {f09e7608-db53-403d-bb9c-17cd1ce864e2}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {1bc85eb8-245c-47ea-8203-1f47f27fe63b}, !- Construction Name
  {383dfa82-03f0-4540-88e6-1f7df7240182}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0.391297423402991, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.391297423402991, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f0aac88-e7cb-4a99-af3f-0b53e3a54656}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {383dfa82-03f0-4540-88e6-1f7df7240182}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75e6c382-0f82-4d22-9e1c-91214aa22148}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0, 1.62376125351813, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.62376125351813, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46ac9207-0bed-4fe2-9a99-0c9f5b726a54}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {383dfa82-03f0-4540-88e6-1f7df7240182}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.391297423402991, 4.572, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.391297423402991, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84cf9c24-f98a-4c9b-a998-c61763e7c34f}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {383dfa82-03f0-4540-88e6-1f7df7240182}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecda288d-b61e-4a6d-8e8b-13f13a4dce30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.391297423402991, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  0.391297423402991, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  0.391297423402991, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.391297423402991, 4.572, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5fb9066-007a-469e-a21e-b4b40d6dbb29}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {383dfa82-03f0-4540-88e6-1f7df7240182}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2cda271-a987-4b4e-8b3a-ee27fec3f35e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  0.391297423402991, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  0.391297423402991, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f75322d6-d6ee-4334-a7c4-c4e23f2e2cea}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {383dfa82-03f0-4540-88e6-1f7df7240182}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.391297423402991, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  0.391297423402991, 4.572, 3.048,        !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ce72479d-055e-4a71-88c1-d722987433c3}, !- Handle
  Zone Outpatient Cafe C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f1d090e-e491-44fc-9cd2-09c1461fb08f}, !- Zone Air Inlet Port List
  {1a9374cb-4977-4754-9484-46f5175395b5}, !- Zone Air Exhaust Port List
  {68bbcf6c-4da4-46de-9521-c60ac3aef7a9}, !- Zone Air Node Name
  {bf7bd222-f819-4e26-91e4-0047da3b009e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3d36ddce-1d1a-4559-9c3f-acdebde3a7ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {263cfed3-963e-43c0-856b-4b63a6a7617f}, !- Handle
  Zone Outpatient Cafe C  - Story Ground Zone Air Node, !- Name
  {68bbcf6c-4da4-46de-9521-c60ac3aef7a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68bbcf6c-4da4-46de-9521-c60ac3aef7a9}, !- Handle
  {ce72479d-055e-4a71-88c1-d722987433c3}, !- Source Object
  11,                                     !- Outlet Port
  {263cfed3-963e-43c0-856b-4b63a6a7617f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f1d090e-e491-44fc-9cd2-09c1461fb08f}, !- Handle
  {ce72479d-055e-4a71-88c1-d722987433c3}, !- HVAC Component
  {09e3364e-56fe-4c2a-bb38-7715703cef6c}; !- Port 1

OS:PortList,
  {1a9374cb-4977-4754-9484-46f5175395b5}, !- Handle
  {ce72479d-055e-4a71-88c1-d722987433c3}, !- HVAC Component
  {98c7abf8-82f7-4058-b5bc-242cf2b69dda}; !- Port 1

OS:PortList,
  {bf7bd222-f819-4e26-91e4-0047da3b009e}, !- Handle
  {ce72479d-055e-4a71-88c1-d722987433c3}, !- HVAC Component
  {8b782d0f-a32f-4af6-bca2-39f441837fbd}; !- Port 1

OS:Sizing:Zone,
  {d8531f52-29b5-40bf-9c9d-6ad71819bafb}, !- Handle
  {ce72479d-055e-4a71-88c1-d722987433c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d1f0ece7-85ab-472b-b55b-fe913d8809e4}, !- Handle
  Zone Outpatient Cafe C  - Story Ground Zone HVAC Equipment List, !- Name
  {ce72479d-055e-4a71-88c1-d722987433c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e5e17944-0d4c-4976-baad-83c0d40e36fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e5f13dd2-8a59-4af1-acbe-3c3f80cd0a09}, !- Handle
  Outpatient MRI A  - Story Ground,       !- Name
  {0fe00c05-ec61-47ad-b9d3-a37bb7e22f0e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.851868915183,                       !- X Origin {m}
  -8.46078621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {d59b2f87-d9b2-4388-a3cf-5e790ab8c9f7}; !- Thermal Zone Name

OS:Surface,
  {9336cedf-b56a-4c75-b108-821ddfc2b6b8}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {855cbeea-bdb7-4ea3-a0b2-091209cdfaea}, !- Construction Name
  {e5f13dd2-8a59-4af1-acbe-3c3f80cd0a09}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.12170476572885, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.12170476572885, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd8bb7ba-5c19-401b-9baf-9685455b3f93}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5f13dd2-8a59-4af1-acbe-3c3f80cd0a09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71d6fe0a-75c8-4b4a-b0d9-7d0427106220}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {607df113-f095-461b-b3ed-d6f80e0ff2ef}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5f13dd2-8a59-4af1-acbe-3c3f80cd0a09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd133633-351e-486d-8b00-f839e5004307}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.12170476572885, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.12170476572885, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf32cca4-8294-4331-9acd-96bd87ea9374}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5f13dd2-8a59-4af1-acbe-3c3f80cd0a09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4117a9b-3e0d-40aa-89a0-163f3fa7aa00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.12170476572885, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.12170476572885, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.12170476572885, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.12170476572885, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a6965b9-e1b3-4915-aee6-018376272bf5}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5f13dd2-8a59-4af1-acbe-3c3f80cd0a09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-14, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.12170476572885, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.12170476572885, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84a3aabb-2ed9-4352-8f69-c2361032ecce}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5f13dd2-8a59-4af1-acbe-3c3f80cd0a09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.12170476572885, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.12170476572885, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d59b2f87-d9b2-4388-a3cf-5e790ab8c9f7}, !- Handle
  Zone Outpatient MRI A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe73e24e-7390-479a-b439-21a50b2e4226}, !- Zone Air Inlet Port List
  {8cfdabf2-c008-437d-bc71-06dbba1ebbf3}, !- Zone Air Exhaust Port List
  {6b5fdf7e-bf26-43a4-a821-7948d6185e76}, !- Zone Air Node Name
  {08171193-5f9b-47d8-82b5-9fd3b61d3c92}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {534a1981-3e4b-4bb4-9cdb-283d24aa43b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0da9fcdb-aab6-4512-8e20-4f73bec7c2b3}, !- Handle
  Zone Outpatient MRI A  - Story Ground Zone Air Node, !- Name
  {6b5fdf7e-bf26-43a4-a821-7948d6185e76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b5fdf7e-bf26-43a4-a821-7948d6185e76}, !- Handle
  {d59b2f87-d9b2-4388-a3cf-5e790ab8c9f7}, !- Source Object
  11,                                     !- Outlet Port
  {0da9fcdb-aab6-4512-8e20-4f73bec7c2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe73e24e-7390-479a-b439-21a50b2e4226}, !- Handle
  {d59b2f87-d9b2-4388-a3cf-5e790ab8c9f7}, !- HVAC Component
  {ec145e76-f3a7-4191-a78e-cb2fb22c284d}; !- Port 1

OS:PortList,
  {8cfdabf2-c008-437d-bc71-06dbba1ebbf3}, !- Handle
  {d59b2f87-d9b2-4388-a3cf-5e790ab8c9f7}, !- HVAC Component
  {27bfd4c9-aa1d-43b2-bf5e-d1b123ce43aa}, !- Port 1
  {68cf3aed-2fa6-4c7c-aca7-73a8489a9555}; !- Port 2

OS:PortList,
  {08171193-5f9b-47d8-82b5-9fd3b61d3c92}, !- Handle
  {d59b2f87-d9b2-4388-a3cf-5e790ab8c9f7}, !- HVAC Component
  {6eb24075-1106-40ec-91c3-5b0f691c465e}; !- Port 1

OS:Sizing:Zone,
  {7a81c944-2210-4319-8bbc-0010660514f5}, !- Handle
  {d59b2f87-d9b2-4388-a3cf-5e790ab8c9f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cb5d12da-c53d-424c-b129-b8d6c27b871c}, !- Handle
  Zone Outpatient MRI A  - Story Ground Zone HVAC Equipment List, !- Name
  {d59b2f87-d9b2-4388-a3cf-5e790ab8c9f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {257b080a-89e4-4dd5-8132-81d1fed88883}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7d58bb63-89b9-41c8-b3e7-d2f41df2660e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f5789a3f-132f-45fb-90a6-9975de12a199}, !- Handle
  Outpatient MRI B  - Story Ground,       !- Name
  {0fe00c05-ec61-47ad-b9d3-a37bb7e22f0e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.851868915183,                       !- X Origin {m}
  -3.88878621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {9bf1679d-03d5-4309-994e-71917216e099}; !- Thermal Zone Name

OS:Surface,
  {5ff0174f-e0d4-4162-9094-df31fb2363c4}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {d846ff80-30ec-4199-a952-7299d2f9fe76}, !- Construction Name
  {f5789a3f-132f-45fb-90a6-9975de12a199}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  1.12170476572885, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  1.12170476572885, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49b1f1bb-db1f-4efa-a164-16acd666783e}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5789a3f-132f-45fb-90a6-9975de12a199}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0e5ead3-8cb3-4a44-96c4-bf0a08bb6c3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-14, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12300bae-b48e-4f58-a1fa-ccf7b2e536c5}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5789a3f-132f-45fb-90a6-9975de12a199}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3378234-0baa-4557-9f73-a32a671aacca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.12170476572885, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  1.12170476572885, 7.77757243607574, 0,  !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-14, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73a01dda-5e90-4a1c-b904-740d01e3db6d}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5789a3f-132f-45fb-90a6-9975de12a199}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16b0dbc3-c3fc-4012-928f-0b7fe483594a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.12170476572885, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.12170476572885, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.12170476572885, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  1.12170476572885, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd133633-351e-486d-8b00-f839e5004307}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5789a3f-132f-45fb-90a6-9975de12a199}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {607df113-f095-461b-b3ed-d6f80e0ff2ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-14, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.12170476572885, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.12170476572885, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ce56639-5a0c-4214-baf2-e004a571700c}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5789a3f-132f-45fb-90a6-9975de12a199}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.12170476572885, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.12170476572885, 7.77757243607574, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-14, 7.77757243607574, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9bf1679d-03d5-4309-994e-71917216e099}, !- Handle
  Zone Outpatient MRI B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ace29210-4f27-488c-8f25-018a821ac043}, !- Zone Air Inlet Port List
  {ec2d38ed-53e1-43f8-a97b-902bc276aecb}, !- Zone Air Exhaust Port List
  {af49ddae-328a-43e7-85a3-46368ec9179c}, !- Zone Air Node Name
  {8a28c767-2b42-41a3-b422-8122944fd220}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3d0793e6-8026-484c-b9d3-2ff8a99f35b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55e79010-1240-46e5-82d8-946f6e3c3775}, !- Handle
  Zone Outpatient MRI B  - Story Ground Zone Air Node, !- Name
  {af49ddae-328a-43e7-85a3-46368ec9179c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af49ddae-328a-43e7-85a3-46368ec9179c}, !- Handle
  {9bf1679d-03d5-4309-994e-71917216e099}, !- Source Object
  11,                                     !- Outlet Port
  {55e79010-1240-46e5-82d8-946f6e3c3775}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ace29210-4f27-488c-8f25-018a821ac043}, !- Handle
  {9bf1679d-03d5-4309-994e-71917216e099}, !- HVAC Component
  {254b286b-797a-47b9-83e5-01dbbe239fd8}; !- Port 1

OS:PortList,
  {ec2d38ed-53e1-43f8-a97b-902bc276aecb}, !- Handle
  {9bf1679d-03d5-4309-994e-71917216e099}, !- HVAC Component
  {2d8fb644-db25-4085-991a-1978efaa8162}, !- Port 1
  {1d7f063f-0996-4f5c-9d20-a296f2fae4e4}; !- Port 2

OS:PortList,
  {8a28c767-2b42-41a3-b422-8122944fd220}, !- Handle
  {9bf1679d-03d5-4309-994e-71917216e099}, !- HVAC Component
  {6727c13d-2ff5-4422-a98f-cdb6996182e7}; !- Port 1

OS:Sizing:Zone,
  {9944c9f9-790e-4631-a84b-7bdc33e91e38}, !- Handle
  {9bf1679d-03d5-4309-994e-71917216e099}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7b4195c-021f-4728-8e74-e7a65c298d0b}, !- Handle
  Zone Outpatient MRI B  - Story Ground Zone HVAC Equipment List, !- Name
  {9bf1679d-03d5-4309-994e-71917216e099}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a1ba35a-6a4c-4b3a-83ef-fc9550ae8726}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {81a1c250-33a7-4a33-8847-1c3e04b2f3f3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {adf1555a-81bb-4ae5-adfb-015a95da4004}, !- Handle
  Outpatient MRI C  - Story Ground,       !- Name
  {0fe00c05-ec61-47ad-b9d3-a37bb7e22f0e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.851868915183,                       !- X Origin {m}
  3.88878621803787,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {1442f732-ad7b-40c1-b437-86e7d4469b96}; !- Thermal Zone Name

OS:Surface,
  {3760eb3c-6e2a-43fb-9ab4-6913207bc76c}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {855cbeea-bdb7-4ea3-a0b2-091209cdfaea}, !- Construction Name
  {adf1555a-81bb-4ae5-adfb-015a95da4004}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.12170476572885, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.12170476572885, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecda288d-b61e-4a6d-8e8b-13f13a4dce30}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adf1555a-81bb-4ae5-adfb-015a95da4004}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84cf9c24-f98a-4c9b-a998-c61763e7c34f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dd2f96f-556b-4ee4-8fc5-8e112a78b46b}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adf1555a-81bb-4ae5-adfb-015a95da4004}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.12170476572885, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.12170476572885, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d361a728-29e9-445d-a4c2-e346ef1ae2cc}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adf1555a-81bb-4ae5-adfb-015a95da4004}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad3af209-82c6-4fc9-9029-665dc8a8e1e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.12170476572885, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.12170476572885, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.12170476572885, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.12170476572885, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3378234-0baa-4557-9f73-a32a671aacca}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adf1555a-81bb-4ae5-adfb-015a95da4004}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12300bae-b48e-4f58-a1fa-ccf7b2e536c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.79616346638068e-14, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.79616346638068e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.12170476572885, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.12170476572885, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24a48663-e8f9-4f79-893a-aa21908fd29e}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {adf1555a-81bb-4ae5-adfb-015a95da4004}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.12170476572885, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.12170476572885, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -4.79616346638068e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -4.79616346638068e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1442f732-ad7b-40c1-b437-86e7d4469b96}, !- Handle
  Zone Outpatient MRI C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93b90b29-d60a-4e7a-a01b-5ebe1dd7738d}, !- Zone Air Inlet Port List
  {d2299bab-b646-485b-9cee-c0255a1176c0}, !- Zone Air Exhaust Port List
  {c10b4137-2ac2-4f73-8665-3925d9308cdf}, !- Zone Air Node Name
  {9a3517ff-c2e3-42df-9d5f-a6a2b9cf0592}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e4a8fbfc-67bd-4d91-aa82-c5fcee2fa4b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb6ba589-ff8e-4f11-99f3-9dc7ba705fbb}, !- Handle
  Zone Outpatient MRI C  - Story Ground Zone Air Node, !- Name
  {c10b4137-2ac2-4f73-8665-3925d9308cdf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c10b4137-2ac2-4f73-8665-3925d9308cdf}, !- Handle
  {1442f732-ad7b-40c1-b437-86e7d4469b96}, !- Source Object
  11,                                     !- Outlet Port
  {bb6ba589-ff8e-4f11-99f3-9dc7ba705fbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93b90b29-d60a-4e7a-a01b-5ebe1dd7738d}, !- Handle
  {1442f732-ad7b-40c1-b437-86e7d4469b96}, !- HVAC Component
  {91888145-521b-48d2-aad5-657b991656c6}; !- Port 1

OS:PortList,
  {d2299bab-b646-485b-9cee-c0255a1176c0}, !- Handle
  {1442f732-ad7b-40c1-b437-86e7d4469b96}, !- HVAC Component
  {95810272-df9d-4d14-88bb-778d06414f8f}, !- Port 1
  {5927de8b-f503-426f-8b61-fcc9a732c5f0}; !- Port 2

OS:PortList,
  {9a3517ff-c2e3-42df-9d5f-a6a2b9cf0592}, !- Handle
  {1442f732-ad7b-40c1-b437-86e7d4469b96}, !- HVAC Component
  {457b834a-f0d8-4c9b-a458-7b36d0ca2836}; !- Port 1

OS:Sizing:Zone,
  {41486f3a-8226-440f-8541-14b9cbf69e0c}, !- Handle
  {1442f732-ad7b-40c1-b437-86e7d4469b96}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dc887b76-4db1-46d7-adc3-24df08d8a435}, !- Handle
  Zone Outpatient MRI C  - Story Ground Zone HVAC Equipment List, !- Name
  {1442f732-ad7b-40c1-b437-86e7d4469b96}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9d029ceb-c387-4253-8dbe-57027e71c081}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d4d73c64-d95d-44df-9819-e5544149387e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {96d8a8a4-4d1f-434e-bb1d-8bb3268fad0a}, !- Handle
  Outpatient Elec/MechRoom A  - Story Ground, !- Name
  {df11a49b-70be-42b1-b569-b730d40bea8d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.7301641494541,                      !- X Origin {m}
  -8.46078621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {ec74b50e-661c-45c1-aa71-f23f92a0cf93}; !- Thermal Zone Name

OS:Surface,
  {263249bb-cf04-4bed-a30d-20ab68227ab0}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {4e46541b-9bb6-497b-9a03-452cc135567f}, !- Construction Name
  {96d8a8a4-4d1f-434e-bb1d-8bb3268fad0a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.14267120994802, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.14267120994802, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4117a9b-3e0d-40aa-89a0-163f3fa7aa00}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96d8a8a4-4d1f-434e-bb1d-8bb3268fad0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf32cca4-8294-4331-9acd-96bd87ea9374}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cf9b500-b4d7-4f89-9313-ec0058a525b0}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96d8a8a4-4d1f-434e-bb1d-8bb3268fad0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e406bad-8cf1-43f6-9ad8-1d2df15c04ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14267120994802, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.14267120994802, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c56ec330-b5f1-4a2e-8cb4-e210d72dbefd}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96d8a8a4-4d1f-434e-bb1d-8bb3268fad0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63996094-b58b-469c-a4f9-683558f555bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14267120994802, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.14267120994802, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.14267120994802, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.14267120994802, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13472f16-f6f5-4978-9f8e-0df7434625dc}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96d8a8a4-4d1f-434e-bb1d-8bb3268fad0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.14267120994802, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.14267120994802, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccba6266-af7b-4c67-866e-2d4f7337ff0f}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {96d8a8a4-4d1f-434e-bb1d-8bb3268fad0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14267120994802, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.14267120994802, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ec74b50e-661c-45c1-aa71-f23f92a0cf93}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab655c92-ea49-4a85-87be-e9c57a5cad0e}, !- Zone Air Inlet Port List
  {0e5c0b00-2e37-41e9-9685-762a0b5fa85c}, !- Zone Air Exhaust Port List
  {ca475ed3-53bb-4cc9-bf82-a534025452b6}, !- Zone Air Node Name
  {13738b82-2001-4830-8b4e-efd52ccc2d66}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df838c67-5d1c-40d3-be4d-07cc25873986}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b32445c-e8f6-4cc4-93b1-1f7107784a03}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground Zone Air Node, !- Name
  {ca475ed3-53bb-4cc9-bf82-a534025452b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca475ed3-53bb-4cc9-bf82-a534025452b6}, !- Handle
  {ec74b50e-661c-45c1-aa71-f23f92a0cf93}, !- Source Object
  11,                                     !- Outlet Port
  {1b32445c-e8f6-4cc4-93b1-1f7107784a03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab655c92-ea49-4a85-87be-e9c57a5cad0e}, !- Handle
  {ec74b50e-661c-45c1-aa71-f23f92a0cf93}, !- HVAC Component
  {bee55065-f0bc-46c0-b8c3-897686dc7eae}; !- Port 1

OS:PortList,
  {0e5c0b00-2e37-41e9-9685-762a0b5fa85c}, !- Handle
  {ec74b50e-661c-45c1-aa71-f23f92a0cf93}, !- HVAC Component
  {053d00a0-e6aa-463d-bca8-2ab21c5ed01c}; !- Port 1

OS:PortList,
  {13738b82-2001-4830-8b4e-efd52ccc2d66}, !- Handle
  {ec74b50e-661c-45c1-aa71-f23f92a0cf93}, !- HVAC Component
  {13f165f2-2f59-4d11-949c-e9ca72a45ee4}; !- Port 1

OS:Sizing:Zone,
  {bb630151-149b-43fc-a799-fb29d30aeca8}, !- Handle
  {ec74b50e-661c-45c1-aa71-f23f92a0cf93}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {538fbbf0-e07c-4b35-9e3a-126eb9890c68}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {ec74b50e-661c-45c1-aa71-f23f92a0cf93}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5027167-95ab-4224-bc9f-f9b2945aca9a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4e66ae0d-243b-4d40-a8d6-d528a21a70a4}, !- Handle
  Outpatient Elec/MechRoom B  - Story Ground, !- Name
  {df11a49b-70be-42b1-b569-b730d40bea8d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.7301641494541,                      !- X Origin {m}
  -3.88878621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {ce712bf9-26fa-43ee-867b-b556a973b439}; !- Thermal Zone Name

OS:Surface,
  {fc6fc145-6549-4264-b08e-d9474f984616}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {93424dff-6ad2-4c7b-a9b1-604190fad169}, !- Construction Name
  {4e66ae0d-243b-4d40-a8d6-d528a21a70a4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  1.14267120994802, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  1.14267120994802, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16b0dbc3-c3fc-4012-928f-0b7fe483594a}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e66ae0d-243b-4d40-a8d6-d528a21a70a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73a01dda-5e90-4a1c-b904-740d01e3db6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce53a6cb-21d7-429b-b243-f5f92eaaf8d7}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e66ae0d-243b-4d40-a8d6-d528a21a70a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc5c4b63-0091-4136-b5ec-af7b276f9f34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14267120994802, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  1.14267120994802, 7.77757243607574, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adb18038-28be-474b-94e9-1b9a95d702ad}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e66ae0d-243b-4d40-a8d6-d528a21a70a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf9855c7-f735-4da9-8b7f-72a8c953c790}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14267120994802, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.14267120994802, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.14267120994802, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  1.14267120994802, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e406bad-8cf1-43f6-9ad8-1d2df15c04ef}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e66ae0d-243b-4d40-a8d6-d528a21a70a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cf9b500-b4d7-4f89-9313-ec0058a525b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.14267120994802, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.14267120994802, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9266cc8c-334b-44c1-9fa9-d0d10544c58d}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4e66ae0d-243b-4d40-a8d6-d528a21a70a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14267120994802, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.14267120994802, 7.77757243607574, 3.048, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 7.77757243607574, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ce712bf9-26fa-43ee-867b-b556a973b439}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aec547d2-034e-4ebe-92b1-bc18f84e68a4}, !- Zone Air Inlet Port List
  {dd76b3fe-9936-4205-b7d2-ef082f224ab5}, !- Zone Air Exhaust Port List
  {eb7a02ac-68d8-45cc-bf23-d3bcbfe9de7a}, !- Zone Air Node Name
  {c0a90445-c333-4083-b521-21cfaba8bc31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3866da18-788c-41da-90ff-ec437fe0ffc5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26a06dfe-7a11-4523-ad68-589d64dada25}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground Zone Air Node, !- Name
  {eb7a02ac-68d8-45cc-bf23-d3bcbfe9de7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb7a02ac-68d8-45cc-bf23-d3bcbfe9de7a}, !- Handle
  {ce712bf9-26fa-43ee-867b-b556a973b439}, !- Source Object
  11,                                     !- Outlet Port
  {26a06dfe-7a11-4523-ad68-589d64dada25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aec547d2-034e-4ebe-92b1-bc18f84e68a4}, !- Handle
  {ce712bf9-26fa-43ee-867b-b556a973b439}, !- HVAC Component
  {1805504e-c861-4d59-b36f-4442b9af3053}; !- Port 1

OS:PortList,
  {dd76b3fe-9936-4205-b7d2-ef082f224ab5}, !- Handle
  {ce712bf9-26fa-43ee-867b-b556a973b439}, !- HVAC Component
  {5c716d86-c29a-4739-b705-24e0c0fa62c3}; !- Port 1

OS:PortList,
  {c0a90445-c333-4083-b521-21cfaba8bc31}, !- Handle
  {ce712bf9-26fa-43ee-867b-b556a973b439}, !- HVAC Component
  {e5eccccb-94a0-452b-bb48-7c9f9ab759aa}; !- Port 1

OS:Sizing:Zone,
  {b70e18c3-dc70-4f71-a3c1-7bf0eb1ff3b3}, !- Handle
  {ce712bf9-26fa-43ee-867b-b556a973b439}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d541865c-a464-4199-94f0-77a171c23a93}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {ce712bf9-26fa-43ee-867b-b556a973b439}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c8928f6-817b-4bed-be68-95299d7753cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {36268af7-dd3d-4689-80a0-166b7232dbfa}, !- Handle
  Outpatient Elec/MechRoom C  - Story Ground, !- Name
  {df11a49b-70be-42b1-b569-b730d40bea8d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.7301641494541,                      !- X Origin {m}
  3.88878621803787,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {f05410a9-9739-4f04-916e-729ad6d1aec3}; !- Thermal Zone Name

OS:Surface,
  {f42a35bb-3e3c-4e21-bda4-c81b9516c876}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {4e46541b-9bb6-497b-9a03-452cc135567f}, !- Construction Name
  {36268af7-dd3d-4689-80a0-166b7232dbfa}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.14267120994802, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.14267120994802, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad3af209-82c6-4fc9-9029-665dc8a8e1e8}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36268af7-dd3d-4689-80a0-166b7232dbfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d361a728-29e9-445d-a4c2-e346ef1ae2cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38ff6895-6a7d-46ff-9d82-962bbd93f40c}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36268af7-dd3d-4689-80a0-166b7232dbfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14267120994802, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.14267120994802, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18b60879-fb24-44e7-a279-05b91fab3fa1}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36268af7-dd3d-4689-80a0-166b7232dbfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ec82b46-1383-46d1-a246-b4ef04f6f21b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14267120994802, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.14267120994802, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.14267120994802, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.14267120994802, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc5c4b63-0091-4136-b5ec-af7b276f9f34}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36268af7-dd3d-4689-80a0-166b7232dbfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce53a6cb-21d7-429b-b243-f5f92eaaf8d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.14267120994802, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.14267120994802, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7831b0a2-6c50-4e5c-81c6-5816c37fecfe}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {36268af7-dd3d-4689-80a0-166b7232dbfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.14267120994802, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.14267120994802, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f05410a9-9739-4f04-916e-729ad6d1aec3}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {291b3398-58b2-40df-8cb4-f66b8b614ee2}, !- Zone Air Inlet Port List
  {5be4555d-3525-423b-b4d5-a4ee6f28330c}, !- Zone Air Exhaust Port List
  {d6b73ed8-f6c7-420b-8d0a-bd239df97871}, !- Zone Air Node Name
  {bec43274-5ffd-4e82-b6bd-250a0a3561d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aac78471-444a-4282-b199-bf2c5284a16a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {384fbb10-e2fd-43e7-94be-f71c8e981e59}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground Zone Air Node, !- Name
  {d6b73ed8-f6c7-420b-8d0a-bd239df97871}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6b73ed8-f6c7-420b-8d0a-bd239df97871}, !- Handle
  {f05410a9-9739-4f04-916e-729ad6d1aec3}, !- Source Object
  11,                                     !- Outlet Port
  {384fbb10-e2fd-43e7-94be-f71c8e981e59}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {291b3398-58b2-40df-8cb4-f66b8b614ee2}, !- Handle
  {f05410a9-9739-4f04-916e-729ad6d1aec3}, !- HVAC Component
  {ea5557b3-459d-4c6d-bb55-4f7c19d10c0f}; !- Port 1

OS:PortList,
  {5be4555d-3525-423b-b4d5-a4ee6f28330c}, !- Handle
  {f05410a9-9739-4f04-916e-729ad6d1aec3}, !- HVAC Component
  {a82cfdf1-3827-4b77-a2b5-49ec00b2cb17}; !- Port 1

OS:PortList,
  {bec43274-5ffd-4e82-b6bd-250a0a3561d1}, !- Handle
  {f05410a9-9739-4f04-916e-729ad6d1aec3}, !- HVAC Component
  {3f147884-67e8-47ea-9251-8965c01c6644}; !- Port 1

OS:Sizing:Zone,
  {67ce49ce-203b-446f-b601-3a71a6245e5f}, !- Handle
  {f05410a9-9739-4f04-916e-729ad6d1aec3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {85688b0a-7116-4486-882e-2fe698609a70}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {f05410a9-9739-4f04-916e-729ad6d1aec3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {003d909a-aa6f-494a-ad7e-d8d3e9e9d80c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {eba0b8fb-3162-4074-99c8-6e7787fa9d17}, !- Handle
  Outpatient PreOp A  - Story Ground,     !- Name
  {e3a69e61-bf5b-404a-931c-68bf863d0bd4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.5874929395061,                      !- X Origin {m}
  -8.46078621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {9f3ac776-392c-4d3f-aefd-0caba2ce74b0}; !- Thermal Zone Name

OS:Surface,
  {6d42c3e7-2bb5-4770-ba3d-78f440b56327}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {df648241-03af-4de9-b499-676843c810c1}, !- Construction Name
  {eba0b8fb-3162-4074-99c8-6e7787fa9d17}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.35233565214035, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.35233565214035, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63996094-b58b-469c-a4f9-683558f555bb}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eba0b8fb-3162-4074-99c8-6e7787fa9d17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c56ec330-b5f1-4a2e-8cb4-e210d72dbefd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb638437-075a-4018-b885-a88212048b11}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eba0b8fb-3162-4074-99c8-6e7787fa9d17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19c880d8-47ea-4893-9ba0-ff75ba88b1e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.35233565214035, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.35233565214035, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8dd0ec1-adb4-41de-b499-aeb35a2168ad}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eba0b8fb-3162-4074-99c8-6e7787fa9d17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6f58428-cfc8-4612-889e-db1199f1a873}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.35233565214035, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.35233565214035, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.35233565214035, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.35233565214035, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76b38d47-4e61-4ff4-b20d-87329697bb04}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eba0b8fb-3162-4074-99c8-6e7787fa9d17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.35233565214035, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.35233565214035, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00570208-795e-4156-8710-08d8c584162f}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eba0b8fb-3162-4074-99c8-6e7787fa9d17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.35233565214035, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.35233565214035, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9f3ac776-392c-4d3f-aefd-0caba2ce74b0}, !- Handle
  Zone Outpatient PreOp A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {521aab59-e6ee-46d0-8686-301601648cf2}, !- Zone Air Inlet Port List
  {f62f95aa-f502-4e4f-a9cf-b0d4420b08e6}, !- Zone Air Exhaust Port List
  {a2254a36-8b33-44ce-babc-6c6fde0e9449}, !- Zone Air Node Name
  {b76d76e1-e595-4b66-9028-dedde6bf86ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5743c568-c0f0-4313-959c-483660105c67}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33aaacb2-c81d-4e5a-8372-a4cff0103c28}, !- Handle
  Zone Outpatient PreOp A  - Story Ground Zone Air Node, !- Name
  {a2254a36-8b33-44ce-babc-6c6fde0e9449}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2254a36-8b33-44ce-babc-6c6fde0e9449}, !- Handle
  {9f3ac776-392c-4d3f-aefd-0caba2ce74b0}, !- Source Object
  11,                                     !- Outlet Port
  {33aaacb2-c81d-4e5a-8372-a4cff0103c28}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {521aab59-e6ee-46d0-8686-301601648cf2}, !- Handle
  {9f3ac776-392c-4d3f-aefd-0caba2ce74b0}, !- HVAC Component
  {b3ce07d5-011a-4599-9e74-8a95ff069804}; !- Port 1

OS:PortList,
  {f62f95aa-f502-4e4f-a9cf-b0d4420b08e6}, !- Handle
  {9f3ac776-392c-4d3f-aefd-0caba2ce74b0}, !- HVAC Component
  {2a73c7bc-6bf4-49d6-a24a-7b23b949f9bd}; !- Port 1

OS:PortList,
  {b76d76e1-e595-4b66-9028-dedde6bf86ad}, !- Handle
  {9f3ac776-392c-4d3f-aefd-0caba2ce74b0}, !- HVAC Component
  {1e666d38-c46d-4dec-899a-e499fb178a84}; !- Port 1

OS:Sizing:Zone,
  {b1f3aa73-4d78-4edf-8e42-55a68187ac5d}, !- Handle
  {9f3ac776-392c-4d3f-aefd-0caba2ce74b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {354053d9-0d12-470e-90af-9a975c37cf7e}, !- Handle
  Zone Outpatient PreOp A  - Story Ground Zone HVAC Equipment List, !- Name
  {9f3ac776-392c-4d3f-aefd-0caba2ce74b0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7d7e7eff-c3e8-4ca3-952e-7f2167ded544}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f124f407-a01e-498b-bfc9-054ccf7f6544}, !- Handle
  Outpatient PreOp B  - Story Ground,     !- Name
  {e3a69e61-bf5b-404a-931c-68bf863d0bd4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.5874929395061,                      !- X Origin {m}
  -3.88878621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {8282d8be-276c-4651-89fd-24133b1a98e2}; !- Thermal Zone Name

OS:Surface,
  {061d3085-fae0-4a30-a213-1aac7054f41d}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {8292006d-c95c-48fe-9f99-9d12461c70a2}, !- Construction Name
  {f124f407-a01e-498b-bfc9-054ccf7f6544}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  1.35233565214035, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  1.35233565214035, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf9855c7-f735-4da9-8b7f-72a8c953c790}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f124f407-a01e-498b-bfc9-054ccf7f6544}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adb18038-28be-474b-94e9-1b9a95d702ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b05ad8f-7f89-44c1-b473-72c36a040913}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f124f407-a01e-498b-bfc9-054ccf7f6544}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be823084-4dc7-42c3-b21f-0186abbec4bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.35233565214035, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  1.35233565214035, 7.77757243607574, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9ef85df-9ff7-438d-8565-3d34f2340154}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f124f407-a01e-498b-bfc9-054ccf7f6544}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f123d2f2-f871-459d-993b-5ef7cf78d76c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.35233565214035, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.35233565214035, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.35233565214035, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  1.35233565214035, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19c880d8-47ea-4893-9ba0-ff75ba88b1e8}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f124f407-a01e-498b-bfc9-054ccf7f6544}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb638437-075a-4018-b885-a88212048b11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.35233565214035, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.35233565214035, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b3199a5-ad85-4c40-9a8b-08a0315692a7}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f124f407-a01e-498b-bfc9-054ccf7f6544}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.35233565214035, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.35233565214035, 7.77757243607574, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 7.77757243607574, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8282d8be-276c-4651-89fd-24133b1a98e2}, !- Handle
  Zone Outpatient PreOp B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9cb48056-041f-43b7-871d-021c27abdb67}, !- Zone Air Inlet Port List
  {6b7ccdd6-bd12-4cc9-b7ec-8580291fd4fa}, !- Zone Air Exhaust Port List
  {5a5f3d0d-1f0a-46c9-a2f4-817394cd8a8f}, !- Zone Air Node Name
  {018739b3-dbab-4688-af1d-41b0359bb611}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bd9eec93-972b-4d63-8a0e-e4c956001b65}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f037e632-6662-4f1b-95f7-3848c4414f18}, !- Handle
  Zone Outpatient PreOp B  - Story Ground Zone Air Node, !- Name
  {5a5f3d0d-1f0a-46c9-a2f4-817394cd8a8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a5f3d0d-1f0a-46c9-a2f4-817394cd8a8f}, !- Handle
  {8282d8be-276c-4651-89fd-24133b1a98e2}, !- Source Object
  11,                                     !- Outlet Port
  {f037e632-6662-4f1b-95f7-3848c4414f18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cb48056-041f-43b7-871d-021c27abdb67}, !- Handle
  {8282d8be-276c-4651-89fd-24133b1a98e2}, !- HVAC Component
  {f97e7fee-78da-4393-b8a5-1b8d7bc21dcc}; !- Port 1

OS:PortList,
  {6b7ccdd6-bd12-4cc9-b7ec-8580291fd4fa}, !- Handle
  {8282d8be-276c-4651-89fd-24133b1a98e2}, !- HVAC Component
  {13145a57-9246-4f24-833e-71b84254de64}; !- Port 1

OS:PortList,
  {018739b3-dbab-4688-af1d-41b0359bb611}, !- Handle
  {8282d8be-276c-4651-89fd-24133b1a98e2}, !- HVAC Component
  {35c13696-6f48-42b4-b32d-aec8648093de}; !- Port 1

OS:Sizing:Zone,
  {523f8e6d-386f-451b-b526-af8f86111476}, !- Handle
  {8282d8be-276c-4651-89fd-24133b1a98e2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ae2a92e5-92b5-492e-8f58-987560a32f93}, !- Handle
  Zone Outpatient PreOp B  - Story Ground Zone HVAC Equipment List, !- Name
  {8282d8be-276c-4651-89fd-24133b1a98e2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9582bb6b-d7c7-44e3-8f92-98566f7b453d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cd93a79a-174c-43b0-b97d-27456720dabe}, !- Handle
  Outpatient PreOp C  - Story Ground,     !- Name
  {e3a69e61-bf5b-404a-931c-68bf863d0bd4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.5874929395061,                      !- X Origin {m}
  3.88878621803787,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {18b4cf56-71d3-4186-a3e9-859f642d20a8}; !- Thermal Zone Name

OS:Surface,
  {86de86b9-a30c-4257-954c-90faa60d635a}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {df648241-03af-4de9-b499-676843c810c1}, !- Construction Name
  {cd93a79a-174c-43b0-b97d-27456720dabe}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.35233565214035, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.35233565214035, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ec82b46-1383-46d1-a246-b4ef04f6f21b}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd93a79a-174c-43b0-b97d-27456720dabe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18b60879-fb24-44e7-a279-05b91fab3fa1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6629670f-8e70-4472-8879-498a3b0034c3}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd93a79a-174c-43b0-b97d-27456720dabe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.35233565214035, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.35233565214035, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81044d3b-1275-48e9-8c81-3858475368e0}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd93a79a-174c-43b0-b97d-27456720dabe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {173c7611-19d6-4ccb-bef1-1af46718dbda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.35233565214035, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.35233565214035, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.35233565214035, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.35233565214035, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be823084-4dc7-42c3-b21f-0186abbec4bd}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd93a79a-174c-43b0-b97d-27456720dabe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b05ad8f-7f89-44c1-b473-72c36a040913}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.35233565214035, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.35233565214035, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f02abe96-dd3b-4ae4-ad4c-56136cbe95da}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd93a79a-174c-43b0-b97d-27456720dabe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.35233565214035, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.35233565214035, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {18b4cf56-71d3-4186-a3e9-859f642d20a8}, !- Handle
  Zone Outpatient PreOp C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e84235da-1420-4cf1-9fbc-25782c4e386c}, !- Zone Air Inlet Port List
  {ccae58f2-cafb-445d-bb0c-d968096b49b1}, !- Zone Air Exhaust Port List
  {dfbd6904-5c8a-44bd-b998-b51b912b390a}, !- Zone Air Node Name
  {3e9eb978-b1b0-4573-a3fb-2c5d014c064b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df1a8a6b-5e80-422b-a801-f9aa2e82f4be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c710cdbb-f52b-4685-a4bb-7045ed5276f7}, !- Handle
  Zone Outpatient PreOp C  - Story Ground Zone Air Node, !- Name
  {dfbd6904-5c8a-44bd-b998-b51b912b390a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfbd6904-5c8a-44bd-b998-b51b912b390a}, !- Handle
  {18b4cf56-71d3-4186-a3e9-859f642d20a8}, !- Source Object
  11,                                     !- Outlet Port
  {c710cdbb-f52b-4685-a4bb-7045ed5276f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e84235da-1420-4cf1-9fbc-25782c4e386c}, !- Handle
  {18b4cf56-71d3-4186-a3e9-859f642d20a8}, !- HVAC Component
  {1bcf0635-d41d-4247-9357-156abf657a8f}; !- Port 1

OS:PortList,
  {ccae58f2-cafb-445d-bb0c-d968096b49b1}, !- Handle
  {18b4cf56-71d3-4186-a3e9-859f642d20a8}, !- HVAC Component
  {0482b768-a597-4471-bcf9-3c5b3f412d20}; !- Port 1

OS:PortList,
  {3e9eb978-b1b0-4573-a3fb-2c5d014c064b}, !- Handle
  {18b4cf56-71d3-4186-a3e9-859f642d20a8}, !- HVAC Component
  {fd33529e-86ce-47aa-9d28-e6941a899b78}; !- Port 1

OS:Sizing:Zone,
  {a1ea8b69-6808-4c99-b6cd-1dad205149f7}, !- Handle
  {18b4cf56-71d3-4186-a3e9-859f642d20a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {269cc980-a342-4b9d-9df9-10c60f397b2e}, !- Handle
  Zone Outpatient PreOp C  - Story Ground Zone HVAC Equipment List, !- Name
  {18b4cf56-71d3-4186-a3e9-859f642d20a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fa03c230-5b50-49c9-a4dc-b117f8b15004}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {83677628-ff4e-4bd0-a6ff-95ed4f1cfa49}, !- Handle
  Outpatient Stair A  - Story Ground,     !- Name
  {3c1d671a-028c-4394-85dd-c8b90448823e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2351572873657,                      !- X Origin {m}
  -8.46078621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {dca2cb1a-68b8-43a6-a20d-3afaeaac5814}; !- Thermal Zone Name

OS:Surface,
  {a0596642-8563-4060-8ad5-8117aaa5028b}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {d411b823-f2e8-4940-800c-79414a54a9f1}, !- Construction Name
  {83677628-ff4e-4bd0-a6ff-95ed4f1cfa49}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.53055042800383, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.53055042800383, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6f58428-cfc8-4612-889e-db1199f1a873}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83677628-ff4e-4bd0-a6ff-95ed4f1cfa49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8dd0ec1-adb4-41de-b499-aeb35a2168ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b71768e-5b38-4b59-a856-625dfc1aa6d3}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83677628-ff4e-4bd0-a6ff-95ed4f1cfa49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5433987c-9e9f-49f2-a812-ce7d6e45a43a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.53055042800383, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.53055042800383, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2c2814e-91c2-4607-ac9c-8d27f86ac592}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83677628-ff4e-4bd0-a6ff-95ed4f1cfa49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b8023ae-d2f9-463a-8e2c-a85ee0fa0927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.53055042800383, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.53055042800383, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.53055042800383, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.53055042800383, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef9b4137-fcd0-4d87-8d82-9a09988fa67d}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83677628-ff4e-4bd0-a6ff-95ed4f1cfa49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.53055042800383, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.53055042800383, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a9cc1fe-83dd-42a7-9937-3e091f1d7413}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {83677628-ff4e-4bd0-a6ff-95ed4f1cfa49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.53055042800383, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.53055042800383, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dca2cb1a-68b8-43a6-a20d-3afaeaac5814}, !- Handle
  Zone Outpatient Stair A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fcdc92f7-c617-4773-bbfa-20b22055ccf6}, !- Zone Air Inlet Port List
  {7dc0a64e-41f7-4138-882e-72300b18f03a}, !- Zone Air Exhaust Port List
  {7c6cd2d4-a336-42b3-a593-5b66a770b3c4}, !- Zone Air Node Name
  {dd8e18fb-fbfc-46f9-8bea-cbfa1d4a10a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dbb3f76b-2124-4c00-94fe-2a149f6017cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a5cd16f-762a-4864-bb17-1df6ea68459c}, !- Handle
  Zone Outpatient Stair A  - Story Ground Zone Air Node, !- Name
  {7c6cd2d4-a336-42b3-a593-5b66a770b3c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c6cd2d4-a336-42b3-a593-5b66a770b3c4}, !- Handle
  {dca2cb1a-68b8-43a6-a20d-3afaeaac5814}, !- Source Object
  11,                                     !- Outlet Port
  {2a5cd16f-762a-4864-bb17-1df6ea68459c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fcdc92f7-c617-4773-bbfa-20b22055ccf6}, !- Handle
  {dca2cb1a-68b8-43a6-a20d-3afaeaac5814}, !- HVAC Component
  {19c36ae5-38ef-4deb-8886-a6fb1dce517e}; !- Port 1

OS:PortList,
  {7dc0a64e-41f7-4138-882e-72300b18f03a}, !- Handle
  {dca2cb1a-68b8-43a6-a20d-3afaeaac5814}, !- HVAC Component
  {05e0ee80-1f8e-4e02-b058-dd341d277d29}; !- Port 1

OS:PortList,
  {dd8e18fb-fbfc-46f9-8bea-cbfa1d4a10a4}, !- Handle
  {dca2cb1a-68b8-43a6-a20d-3afaeaac5814}, !- HVAC Component
  {b5432051-2c52-4356-a6e1-aa2e5b8bce8c}; !- Port 1

OS:Sizing:Zone,
  {f86418dc-0631-4a3d-8aca-ca7c1141ed96}, !- Handle
  {dca2cb1a-68b8-43a6-a20d-3afaeaac5814}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed134366-57ec-4684-901c-a8708be37adf}, !- Handle
  Zone Outpatient Stair A  - Story Ground Zone HVAC Equipment List, !- Name
  {dca2cb1a-68b8-43a6-a20d-3afaeaac5814}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be926ad2-1b48-4f61-a91d-dc1d44252a35}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8cb70ef5-ebb8-4c1d-8f7b-6a2077345a34}, !- Handle
  Outpatient Stair B  - Story Ground,     !- Name
  {3c1d671a-028c-4394-85dd-c8b90448823e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2351572873657,                      !- X Origin {m}
  -3.88878621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {f1aa3dc2-fe1e-47e3-ba56-311953906de3}; !- Thermal Zone Name

OS:Surface,
  {1d661dfb-8dd9-4881-9e43-0f3d0131bc31}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {cbf7ade5-b041-4b9f-9314-d8eb73d2ac84}, !- Construction Name
  {8cb70ef5-ebb8-4c1d-8f7b-6a2077345a34}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  1.53055042800383, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  1.53055042800383, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f123d2f2-f871-459d-993b-5ef7cf78d76c}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cb70ef5-ebb8-4c1d-8f7b-6a2077345a34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9ef85df-9ff7-438d-8565-3d34f2340154}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c564c7c1-f725-43b7-9a50-338db4e5ed9a}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cb70ef5-ebb8-4c1d-8f7b-6a2077345a34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bc5d698-f101-4343-ba56-2999c5389513}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.53055042800383, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  1.53055042800383, 7.77757243607574, 0,  !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32656e44-cdb6-4160-a3de-9c27d67343b4}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cb70ef5-ebb8-4c1d-8f7b-6a2077345a34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85c7b20d-a150-44cb-8c00-795b71165cf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.53055042800383, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.53055042800383, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.53055042800383, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  1.53055042800383, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5433987c-9e9f-49f2-a812-ce7d6e45a43a}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cb70ef5-ebb8-4c1d-8f7b-6a2077345a34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b71768e-5b38-4b59-a856-625dfc1aa6d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.53055042800383, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.53055042800383, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6746e69d-40a5-446f-ae53-69f7dea29eb7}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8cb70ef5-ebb8-4c1d-8f7b-6a2077345a34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.53055042800383, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.53055042800383, 7.77757243607574, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 7.77757243607574, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f1aa3dc2-fe1e-47e3-ba56-311953906de3}, !- Handle
  Zone Outpatient Stair B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c420f45-0e64-46cc-a7c6-d80e41686a47}, !- Zone Air Inlet Port List
  {d7e4efdd-2c38-426c-ab88-ce0d0659253e}, !- Zone Air Exhaust Port List
  {266ff93a-e9c9-4444-ac3a-3d4bba8ddb40}, !- Zone Air Node Name
  {1360b284-d104-4a40-8497-912e7d80600f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3636460-a24c-44d5-8ab4-a0f44af16b18}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12a92198-1efc-4ea4-889e-20fd0fdd88dc}, !- Handle
  Zone Outpatient Stair B  - Story Ground Zone Air Node, !- Name
  {266ff93a-e9c9-4444-ac3a-3d4bba8ddb40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {266ff93a-e9c9-4444-ac3a-3d4bba8ddb40}, !- Handle
  {f1aa3dc2-fe1e-47e3-ba56-311953906de3}, !- Source Object
  11,                                     !- Outlet Port
  {12a92198-1efc-4ea4-889e-20fd0fdd88dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c420f45-0e64-46cc-a7c6-d80e41686a47}, !- Handle
  {f1aa3dc2-fe1e-47e3-ba56-311953906de3}, !- HVAC Component
  {345fcf2f-a42b-4210-a3df-29a826d03168}; !- Port 1

OS:PortList,
  {d7e4efdd-2c38-426c-ab88-ce0d0659253e}, !- Handle
  {f1aa3dc2-fe1e-47e3-ba56-311953906de3}, !- HVAC Component
  {f2235218-fd03-49d8-8612-d0bf962eb7e0}; !- Port 1

OS:PortList,
  {1360b284-d104-4a40-8497-912e7d80600f}, !- Handle
  {f1aa3dc2-fe1e-47e3-ba56-311953906de3}, !- HVAC Component
  {00585719-7872-4485-94ce-604dbe4eadd0}; !- Port 1

OS:Sizing:Zone,
  {3e71f825-e4a2-4c07-bee1-8408bf5ec2cb}, !- Handle
  {f1aa3dc2-fe1e-47e3-ba56-311953906de3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2cf267ac-ccfb-43af-9193-3ffe4eed5efd}, !- Handle
  Zone Outpatient Stair B  - Story Ground Zone HVAC Equipment List, !- Name
  {f1aa3dc2-fe1e-47e3-ba56-311953906de3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3d826c12-6762-4caa-9d55-c4cc89ccd822}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c2bf08cd-dd03-4670-9954-d7f2491bc8a1}, !- Handle
  Outpatient Stair C  - Story Ground,     !- Name
  {3c1d671a-028c-4394-85dd-c8b90448823e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -10.2351572873657,                      !- X Origin {m}
  3.88878621803787,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {868fc4e6-5398-479a-9f5e-dd24d528b551}; !- Thermal Zone Name

OS:Surface,
  {87560043-7fdd-4aa0-a34a-7bce7040f1ed}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {d411b823-f2e8-4940-800c-79414a54a9f1}, !- Construction Name
  {c2bf08cd-dd03-4670-9954-d7f2491bc8a1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.53055042800383, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.53055042800383, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {173c7611-19d6-4ccb-bef1-1af46718dbda}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2bf08cd-dd03-4670-9954-d7f2491bc8a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81044d3b-1275-48e9-8c81-3858475368e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a307dada-9cc4-48d4-af58-646f265dbbf9}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2bf08cd-dd03-4670-9954-d7f2491bc8a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.53055042800383, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.53055042800383, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a614550-8030-4765-8a36-a5c4367a88f5}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2bf08cd-dd03-4670-9954-d7f2491bc8a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0686809-aebc-4814-bde6-54d9e910bebe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.53055042800383, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.53055042800383, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.53055042800383, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.53055042800383, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bc5d698-f101-4343-ba56-2999c5389513}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2bf08cd-dd03-4670-9954-d7f2491bc8a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c564c7c1-f725-43b7-9a50-338db4e5ed9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.53055042800383, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.53055042800383, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d81095c-552b-4cd3-a3c8-f7df7c48d803}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2bf08cd-dd03-4670-9954-d7f2491bc8a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.53055042800383, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.53055042800383, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {868fc4e6-5398-479a-9f5e-dd24d528b551}, !- Handle
  Zone Outpatient Stair C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9506832f-4c87-4e51-9e36-5b9d0ef3d582}, !- Zone Air Inlet Port List
  {ae02fd5e-ff2b-486f-aa90-57a1fa9ec165}, !- Zone Air Exhaust Port List
  {669e009f-1934-4e94-9e8e-b32160914db0}, !- Zone Air Node Name
  {a4835996-289e-49d9-84ed-c9a463464626}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0cc5719c-9138-490a-b087-e92231cf44c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9271acc7-d34e-4029-bd9b-d291492b51bf}, !- Handle
  Zone Outpatient Stair C  - Story Ground Zone Air Node, !- Name
  {669e009f-1934-4e94-9e8e-b32160914db0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {669e009f-1934-4e94-9e8e-b32160914db0}, !- Handle
  {868fc4e6-5398-479a-9f5e-dd24d528b551}, !- Source Object
  11,                                     !- Outlet Port
  {9271acc7-d34e-4029-bd9b-d291492b51bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9506832f-4c87-4e51-9e36-5b9d0ef3d582}, !- Handle
  {868fc4e6-5398-479a-9f5e-dd24d528b551}, !- HVAC Component
  {abfec9d8-8e84-4218-a12d-21780b848e89}; !- Port 1

OS:PortList,
  {ae02fd5e-ff2b-486f-aa90-57a1fa9ec165}, !- Handle
  {868fc4e6-5398-479a-9f5e-dd24d528b551}, !- HVAC Component
  {34670438-cbd9-45a0-a175-16929a4dc468}; !- Port 1

OS:PortList,
  {a4835996-289e-49d9-84ed-c9a463464626}, !- Handle
  {868fc4e6-5398-479a-9f5e-dd24d528b551}, !- HVAC Component
  {a29d5db9-44ee-4890-9953-bc91ac4766b9}; !- Port 1

OS:Sizing:Zone,
  {dc9c23c5-52a4-4fc6-a4e1-cfcc4fdb9cff}, !- Handle
  {868fc4e6-5398-479a-9f5e-dd24d528b551}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0de77bbb-fe08-41ee-bf4c-010d58317400}, !- Handle
  Zone Outpatient Stair C  - Story Ground Zone HVAC Equipment List, !- Name
  {868fc4e6-5398-479a-9f5e-dd24d528b551}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e3857d42-4365-420d-81c1-3b1f7d6c6527}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9b625c3d-4357-4079-91db-38b5db34ac43}, !- Handle
  Outpatient Lobby A  - Story Ground,     !- Name
  {dca6187b-8cf7-4756-bf61-3458722c0138}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.70460685936185,                      !- X Origin {m}
  -8.46078621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {90347122-1dc6-48de-98c8-7a1f3871ed70}; !- Thermal Zone Name

OS:Surface,
  {ddc991d2-0620-491e-9103-d8e696abaa06}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {9efee18e-b508-4e94-8ab5-b7271e690f62}, !- Construction Name
  {9b625c3d-4357-4079-91db-38b5db34ac43}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  1.59344976066152, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.59344976066152, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b8023ae-d2f9-463a-8e2c-a85ee0fa0927}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b625c3d-4357-4079-91db-38b5db34ac43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2c2814e-91c2-4607-ac9c-8d27f86ac592}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0de82232-382b-42bc-be2a-6afef0d6fdea}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b625c3d-4357-4079-91db-38b5db34ac43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f6ca8c3-a7c0-4cad-ab0a-9377d6a8af84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59344976066152, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.59344976066152, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a50c7c4-79bb-47ea-ac16-bd7f793ad800}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b625c3d-4357-4079-91db-38b5db34ac43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4af8694-98ef-4ebc-861d-befdebdb7d75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59344976066152, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.59344976066152, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.59344976066152, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.59344976066152, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49cd7261-5c97-4eaf-8374-d42fc9b7f14c}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b625c3d-4357-4079-91db-38b5db34ac43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 2 {m}
  1.59344976066152, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.59344976066152, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6637cfc-aa3d-4fe2-ada4-2dcfc6f932eb}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b625c3d-4357-4079-91db-38b5db34ac43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59344976066152, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.59344976066152, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {90347122-1dc6-48de-98c8-7a1f3871ed70}, !- Handle
  Zone Outpatient Lobby A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60a19875-df1d-4a09-a83c-c2361a38f661}, !- Zone Air Inlet Port List
  {ca396e1e-2b62-46f1-83cc-e7b7c1a3aa76}, !- Zone Air Exhaust Port List
  {ff2e0932-ff94-49a0-b01e-3dacc4e1f0e4}, !- Zone Air Node Name
  {3f994c2e-450b-48c0-ac5b-1611dbc84a67}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {65675908-282c-4a09-8f7f-bfc7cb3ee830}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93f676c6-04da-4824-9e6b-a076493c088a}, !- Handle
  Zone Outpatient Lobby A  - Story Ground Zone Air Node, !- Name
  {ff2e0932-ff94-49a0-b01e-3dacc4e1f0e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff2e0932-ff94-49a0-b01e-3dacc4e1f0e4}, !- Handle
  {90347122-1dc6-48de-98c8-7a1f3871ed70}, !- Source Object
  11,                                     !- Outlet Port
  {93f676c6-04da-4824-9e6b-a076493c088a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60a19875-df1d-4a09-a83c-c2361a38f661}, !- Handle
  {90347122-1dc6-48de-98c8-7a1f3871ed70}, !- HVAC Component
  {cbd760e9-9d07-41c9-b9ad-cb210627b28b}; !- Port 1

OS:PortList,
  {ca396e1e-2b62-46f1-83cc-e7b7c1a3aa76}, !- Handle
  {90347122-1dc6-48de-98c8-7a1f3871ed70}, !- HVAC Component
  {520715bf-b18b-4226-9ea0-b921d8e1b65e}; !- Port 1

OS:PortList,
  {3f994c2e-450b-48c0-ac5b-1611dbc84a67}, !- Handle
  {90347122-1dc6-48de-98c8-7a1f3871ed70}, !- HVAC Component
  {b8c6fb30-494b-4505-9acc-84bf8b3fec7f}; !- Port 1

OS:Sizing:Zone,
  {05ee1f0e-0ebf-4d22-a333-c65bb67e77f3}, !- Handle
  {90347122-1dc6-48de-98c8-7a1f3871ed70}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee2df1c9-0604-4bca-9746-e3b07754e974}, !- Handle
  Zone Outpatient Lobby A  - Story Ground Zone HVAC Equipment List, !- Name
  {90347122-1dc6-48de-98c8-7a1f3871ed70}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c2b42168-897d-4cab-8a6b-b994a911953e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f87db873-c401-4e73-9aa0-15fd49d68026}, !- Handle
  Outpatient Lobby B  - Story Ground,     !- Name
  {dca6187b-8cf7-4756-bf61-3458722c0138}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.70460685936185,                      !- X Origin {m}
  -3.88878621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {ac17413d-0978-4318-b591-161f02965294}; !- Thermal Zone Name

OS:Surface,
  {0187584a-5d61-4353-8404-063a808490f0}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {4904f093-20f2-4801-b5c4-9fb6c8d39bc4}, !- Construction Name
  {f87db873-c401-4e73-9aa0-15fd49d68026}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.88178419700125e-16, 0,             !- X,Y,Z Vertex 1 {m}
  0, 7.77757243607574, 0,                 !- X,Y,Z Vertex 2 {m}
  1.59344976066152, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  1.59344976066152, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85c7b20d-a150-44cb-8c00-795b71165cf7}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f87db873-c401-4e73-9aa0-15fd49d68026}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32656e44-cdb6-4160-a3de-9c27d67343b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.77757243607574, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 7.77757243607574, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 8.88178419700125e-16, 0,             !- X,Y,Z Vertex 3 {m}
  0, 8.88178419700125e-16, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b2837ef-091a-4729-a8ee-8dec050beb26}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f87db873-c401-4e73-9aa0-15fd49d68026}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {231743e1-51a0-4722-9e17-4ce7516a386b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59344976066152, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  1.59344976066152, 7.77757243607574, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.77757243607574, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.77757243607574, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a11dcb8-d828-4a91-a5f4-24b6be428bc9}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f87db873-c401-4e73-9aa0-15fd49d68026}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f60f659-99d9-4df4-b5df-693332f1f559}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59344976066152, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.59344976066152, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.59344976066152, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  1.59344976066152, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f6ca8c3-a7c0-4cad-ab0a-9377d6a8af84}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f87db873-c401-4e73-9aa0-15fd49d68026}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0de82232-382b-42bc-be2a-6afef0d6fdea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.88178419700125e-16, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 8.88178419700125e-16, 0,             !- X,Y,Z Vertex 2 {m}
  1.59344976066152, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.59344976066152, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ddb6e05-59b1-4157-b50b-fd9f0f9074af}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f87db873-c401-4e73-9aa0-15fd49d68026}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59344976066152, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.59344976066152, 7.77757243607574, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 7.77757243607574, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 8.88178419700125e-16, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ac17413d-0978-4318-b591-161f02965294}, !- Handle
  Zone Outpatient Lobby B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {731723d1-47c3-4e87-bd70-f851a1c9bbdf}, !- Zone Air Inlet Port List
  {c79c18ca-1390-4b3a-8730-0005cd439bc4}, !- Zone Air Exhaust Port List
  {27766df2-89f3-45c6-9da1-f8471d7ea822}, !- Zone Air Node Name
  {a419f58d-9541-4735-a293-d4ea32b2aa61}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ab62c1b5-4c6c-462b-b317-ee97af02e065}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8bc958f2-504b-4f7b-8387-97991e3629e8}, !- Handle
  Zone Outpatient Lobby B  - Story Ground Zone Air Node, !- Name
  {27766df2-89f3-45c6-9da1-f8471d7ea822}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27766df2-89f3-45c6-9da1-f8471d7ea822}, !- Handle
  {ac17413d-0978-4318-b591-161f02965294}, !- Source Object
  11,                                     !- Outlet Port
  {8bc958f2-504b-4f7b-8387-97991e3629e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {731723d1-47c3-4e87-bd70-f851a1c9bbdf}, !- Handle
  {ac17413d-0978-4318-b591-161f02965294}, !- HVAC Component
  {c95bf727-019d-4ec1-ba36-1c62b817abb1}; !- Port 1

OS:PortList,
  {c79c18ca-1390-4b3a-8730-0005cd439bc4}, !- Handle
  {ac17413d-0978-4318-b591-161f02965294}, !- HVAC Component
  {6859162c-0d10-4935-93fb-75c071af754c}; !- Port 1

OS:PortList,
  {a419f58d-9541-4735-a293-d4ea32b2aa61}, !- Handle
  {ac17413d-0978-4318-b591-161f02965294}, !- HVAC Component
  {314a9127-0f04-40b3-8d6a-f3458a32ffce}; !- Port 1

OS:Sizing:Zone,
  {a101a90e-ccb2-4bf5-988e-9ba8ce70c082}, !- Handle
  {ac17413d-0978-4318-b591-161f02965294}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {013b44eb-f0a5-4b99-a751-7facc3baa1da}, !- Handle
  Zone Outpatient Lobby B  - Story Ground Zone HVAC Equipment List, !- Name
  {ac17413d-0978-4318-b591-161f02965294}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {55bbd83d-0749-4ab0-b444-0410d20f9706}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7287ae1b-5a5f-4fed-bf20-38bd5377e25d}, !- Handle
  Outpatient Lobby C  - Story Ground,     !- Name
  {dca6187b-8cf7-4756-bf61-3458722c0138}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.70460685936185,                      !- X Origin {m}
  3.88878621803787,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {52b2783f-8c94-4d12-a344-58ebe7da3318}; !- Thermal Zone Name

OS:Surface,
  {75e9af08-b56d-40e2-9020-82eca1011788}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {9efee18e-b508-4e94-8ab5-b7271e690f62}, !- Construction Name
  {7287ae1b-5a5f-4fed-bf20-38bd5377e25d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  1.59344976066152, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.59344976066152, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0686809-aebc-4814-bde6-54d9e910bebe}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7287ae1b-5a5f-4fed-bf20-38bd5377e25d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a614550-8030-4765-8a36-a5c4367a88f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 3 {m}
  0, -8.88178419700125e-16, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15bb078d-5bf4-4c93-9452-5a8c3afc293b}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7287ae1b-5a5f-4fed-bf20-38bd5377e25d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59344976066152, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.59344976066152, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {628387db-baca-4e1f-aec6-0092886fc5b7}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7287ae1b-5a5f-4fed-bf20-38bd5377e25d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46290d68-d91b-4f6c-97df-04ce7b9ea81d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59344976066152, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.59344976066152, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.59344976066152, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.59344976066152, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {231743e1-51a0-4722-9e17-4ce7516a386b}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7287ae1b-5a5f-4fed-bf20-38bd5377e25d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b2837ef-091a-4729-a8ee-8dec050beb26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.88178419700125e-16, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 2 {m}
  1.59344976066152, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.59344976066152, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1441f3d2-4dd7-4c5e-b192-ea226b1d81a4}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7287ae1b-5a5f-4fed-bf20-38bd5377e25d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59344976066152, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.59344976066152, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, -8.88178419700125e-16, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {52b2783f-8c94-4d12-a344-58ebe7da3318}, !- Handle
  Zone Outpatient Lobby C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03d4c2e1-2d80-475a-b964-bf532df0730c}, !- Zone Air Inlet Port List
  {6456193b-5149-4301-bd2c-f306180bbc0e}, !- Zone Air Exhaust Port List
  {6e6c6a87-0d2e-4794-973e-9b22d8ab0c59}, !- Zone Air Node Name
  {572048f0-ecad-4f38-bdc5-e0f8a41049cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40f314fb-6b54-4b54-bcae-bad7cfc498ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2942c7a-04a2-43e4-95b9-ea4c8548b645}, !- Handle
  Zone Outpatient Lobby C  - Story Ground Zone Air Node, !- Name
  {6e6c6a87-0d2e-4794-973e-9b22d8ab0c59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e6c6a87-0d2e-4794-973e-9b22d8ab0c59}, !- Handle
  {52b2783f-8c94-4d12-a344-58ebe7da3318}, !- Source Object
  11,                                     !- Outlet Port
  {d2942c7a-04a2-43e4-95b9-ea4c8548b645}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03d4c2e1-2d80-475a-b964-bf532df0730c}, !- Handle
  {52b2783f-8c94-4d12-a344-58ebe7da3318}, !- HVAC Component
  {675c6261-f6fa-4e16-8a9d-5117b7e6c4c7}; !- Port 1

OS:PortList,
  {6456193b-5149-4301-bd2c-f306180bbc0e}, !- Handle
  {52b2783f-8c94-4d12-a344-58ebe7da3318}, !- HVAC Component
  {0631c4c4-18a1-4f54-bcf1-751c36ef5ff0}; !- Port 1

OS:PortList,
  {572048f0-ecad-4f38-bdc5-e0f8a41049cf}, !- Handle
  {52b2783f-8c94-4d12-a344-58ebe7da3318}, !- HVAC Component
  {aad9ff4e-e225-45c8-9a56-a4369a6241ba}; !- Port 1

OS:Sizing:Zone,
  {a7f21ff8-1d74-4fa1-b7ad-8ef017ba1e80}, !- Handle
  {52b2783f-8c94-4d12-a344-58ebe7da3318}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9dfbd371-f3ac-4feb-ad28-c1eb6f7c6345}, !- Handle
  Zone Outpatient Lobby C  - Story Ground Zone HVAC Equipment List, !- Name
  {52b2783f-8c94-4d12-a344-58ebe7da3318}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2d654fb8-3735-4164-8ac0-16d83e6c0aad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9a852f1d-a4ea-4658-a861-9bfe38e087ee}, !- Handle
  Outpatient NurseStation A  - Story Ground, !- Name
  {68ff8606-eeeb-4317-9b4d-59f08d22bc0b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.11115709870033,                      !- X Origin {m}
  -8.46078621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {8f8f8528-d0cb-4beb-bfb2-722ad9e4c698}; !- Thermal Zone Name

OS:Surface,
  {1a79189a-9cbe-4ccd-ae60-d84de85b9378}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {877b7bfc-108c-4653-ad8d-716ece80163f}, !- Construction Name
  {9a852f1d-a4ea-4658-a861-9bfe38e087ee}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.98132897871729, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.98132897871729, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4af8694-98ef-4ebc-861d-befdebdb7d75}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a852f1d-a4ea-4658-a861-9bfe38e087ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a50c7c4-79bb-47ea-ac16-bd7f793ad800}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee1e8123-4612-4adb-99df-529570d5b2dc}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a852f1d-a4ea-4658-a861-9bfe38e087ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bce6020-c3ec-4daa-a075-6ef4a30d2eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98132897871729, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.98132897871729, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dca79fe1-0396-4f3f-978a-0186f4a8a750}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a852f1d-a4ea-4658-a861-9bfe38e087ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b848d49f-6a30-43a8-aaf5-14f12125d11e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98132897871729, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.98132897871729, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.98132897871729, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.98132897871729, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8791b61f-b6ba-4c13-8498-e0dff50255f6}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a852f1d-a4ea-4658-a861-9bfe38e087ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.98132897871729, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.98132897871729, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2674c39-50b1-42b1-a97d-3df06726ffa6}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9a852f1d-a4ea-4658-a861-9bfe38e087ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98132897871729, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.98132897871729, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f8f8528-d0cb-4beb-bfb2-722ad9e4c698}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6fbbdc69-adeb-4599-80a2-975f4069ab45}, !- Zone Air Inlet Port List
  {d788999e-fa00-4ae6-9606-4ab810fd2dbf}, !- Zone Air Exhaust Port List
  {620eb419-c295-4a74-b59f-c3288cfb34b8}, !- Zone Air Node Name
  {2813d2ae-3c6b-4a8d-b8b7-8d4a8969c37f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {94696121-221f-4e40-b131-2a5ce796a03d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d5d7bba-2215-4b7d-ba83-8c2c74459e96}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground Zone Air Node, !- Name
  {620eb419-c295-4a74-b59f-c3288cfb34b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {620eb419-c295-4a74-b59f-c3288cfb34b8}, !- Handle
  {8f8f8528-d0cb-4beb-bfb2-722ad9e4c698}, !- Source Object
  11,                                     !- Outlet Port
  {5d5d7bba-2215-4b7d-ba83-8c2c74459e96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6fbbdc69-adeb-4599-80a2-975f4069ab45}, !- Handle
  {8f8f8528-d0cb-4beb-bfb2-722ad9e4c698}, !- HVAC Component
  {f475f1dd-f57c-4165-bdce-1a298ea6a46b}; !- Port 1

OS:PortList,
  {d788999e-fa00-4ae6-9606-4ab810fd2dbf}, !- Handle
  {8f8f8528-d0cb-4beb-bfb2-722ad9e4c698}, !- HVAC Component
  {57439313-2985-494f-892e-024cb2b8d704}; !- Port 1

OS:PortList,
  {2813d2ae-3c6b-4a8d-b8b7-8d4a8969c37f}, !- Handle
  {8f8f8528-d0cb-4beb-bfb2-722ad9e4c698}, !- HVAC Component
  {72526149-cb25-4d7e-8256-8436cee79fb0}; !- Port 1

OS:Sizing:Zone,
  {9f8ccffe-879a-4325-8433-bff48b02133d}, !- Handle
  {8f8f8528-d0cb-4beb-bfb2-722ad9e4c698}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
