  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fc4def82-bc97-4045-b304-defd36445509}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground Zone HVAC Equipment List, !- Name
  {8f8f8528-d0cb-4beb-bfb2-722ad9e4c698}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {55a048a3-91e9-4a68-8755-270acc273d4a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {441be1e6-810d-4057-b13c-043a767ba50b}, !- Handle
  Outpatient NurseStation B  - Story Ground, !- Name
  {68ff8606-eeeb-4317-9b4d-59f08d22bc0b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.11115709870033,                      !- X Origin {m}
  -3.88878621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {b671f6ad-f942-47d4-988f-527977d7ba77}; !- Thermal Zone Name

OS:Surface,
  {d6a25a21-8e63-482c-a85c-15f5000d12f3}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {20af23af-1365-4c39-b8e1-a9a19ca97230}, !- Construction Name
  {441be1e6-810d-4057-b13c-043a767ba50b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  1.98132897871729, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  1.98132897871729, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f60f659-99d9-4df4-b5df-693332f1f559}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {441be1e6-810d-4057-b13c-043a767ba50b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a11dcb8-d828-4a91-a5f4-24b6be428bc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57c3460e-de1f-4012-8e2f-1b43b007543a}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {441be1e6-810d-4057-b13c-043a767ba50b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43324c25-04ab-4762-817e-0aaa06da322e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98132897871729, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  1.98132897871729, 7.77757243607574, 0,  !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 7.77757243607574, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2c4f0a3-c7a0-41a4-9514-382f7ba9ee8a}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {441be1e6-810d-4057-b13c-043a767ba50b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f90cc9a-c6e7-4256-a27d-a2a612b1be36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98132897871729, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.98132897871729, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.98132897871729, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  1.98132897871729, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bce6020-c3ec-4daa-a075-6ef4a30d2eba}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {441be1e6-810d-4057-b13c-043a767ba50b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee1e8123-4612-4adb-99df-529570d5b2dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.98132897871729, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.98132897871729, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ea2cbc1-4a6c-48f3-9f4f-bd7009713f82}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {441be1e6-810d-4057-b13c-043a767ba50b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98132897871729, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.98132897871729, 7.77757243607574, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 7.77757243607574, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b671f6ad-f942-47d4-988f-527977d7ba77}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93d9aa36-e599-4453-b1bb-2abb4e3c3d8d}, !- Zone Air Inlet Port List
  {53339bbe-a3b0-413c-bccd-bf51e46040b2}, !- Zone Air Exhaust Port List
  {4a3ea999-9ce4-4389-bad1-9067feab9a5c}, !- Zone Air Node Name
  {e1fab74b-dbb2-4e2b-b0f3-0ca4740308f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7962d2e3-c3c8-4d97-844a-98306d733674}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7ebd427-8062-46c3-a0a2-c29cbf029103}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground Zone Air Node, !- Name
  {4a3ea999-9ce4-4389-bad1-9067feab9a5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a3ea999-9ce4-4389-bad1-9067feab9a5c}, !- Handle
  {b671f6ad-f942-47d4-988f-527977d7ba77}, !- Source Object
  11,                                     !- Outlet Port
  {b7ebd427-8062-46c3-a0a2-c29cbf029103}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93d9aa36-e599-4453-b1bb-2abb4e3c3d8d}, !- Handle
  {b671f6ad-f942-47d4-988f-527977d7ba77}, !- HVAC Component
  {571c0fd1-3931-4ceb-a47c-ecf78a187fde}; !- Port 1

OS:PortList,
  {53339bbe-a3b0-413c-bccd-bf51e46040b2}, !- Handle
  {b671f6ad-f942-47d4-988f-527977d7ba77}, !- HVAC Component
  {83c25514-acd8-41fb-aa1e-eede26fe9bf0}; !- Port 1

OS:PortList,
  {e1fab74b-dbb2-4e2b-b0f3-0ca4740308f1}, !- Handle
  {b671f6ad-f942-47d4-988f-527977d7ba77}, !- HVAC Component
  {757b66c5-d82f-408e-a1c0-dcd4d61a899e}; !- Port 1

OS:Sizing:Zone,
  {0970ab37-f7c2-4d02-a047-248d4a9bbcbd}, !- Handle
  {b671f6ad-f942-47d4-988f-527977d7ba77}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6fa9382a-b289-467e-81a9-bc667ec87e82}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground Zone HVAC Equipment List, !- Name
  {b671f6ad-f942-47d4-988f-527977d7ba77}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {38232075-ee9e-473f-8267-7c7484baec87}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {123014d9-bb13-4531-b1f1-1c3d6354410e}, !- Handle
  Outpatient NurseStation C  - Story Ground, !- Name
  {68ff8606-eeeb-4317-9b4d-59f08d22bc0b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.11115709870033,                      !- X Origin {m}
  3.88878621803787,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {83fc2729-5f52-4d2f-9d41-9706aef8991f}; !- Thermal Zone Name

OS:Surface,
  {275914fb-6ab5-4fe2-89eb-b8176d1a9c2b}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {877b7bfc-108c-4653-ad8d-716ece80163f}, !- Construction Name
  {123014d9-bb13-4531-b1f1-1c3d6354410e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.98132897871729, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.98132897871729, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46290d68-d91b-4f6c-97df-04ce7b9ea81d}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {123014d9-bb13-4531-b1f1-1c3d6354410e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {628387db-baca-4e1f-aec6-0092886fc5b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee36744d-08ca-4a41-9525-ab18e67a0719}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {123014d9-bb13-4531-b1f1-1c3d6354410e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98132897871729, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.98132897871729, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c77e0926-03d0-4cda-8767-5b70963c2507}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {123014d9-bb13-4531-b1f1-1c3d6354410e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7019d1a5-5e34-4f55-a1c4-7292519b4571}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98132897871729, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.98132897871729, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.98132897871729, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.98132897871729, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43324c25-04ab-4762-817e-0aaa06da322e}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {123014d9-bb13-4531-b1f1-1c3d6354410e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57c3460e-de1f-4012-8e2f-1b43b007543a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.98132897871729, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.98132897871729, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19baa89c-92bb-445d-b425-c504391b452b}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {123014d9-bb13-4531-b1f1-1c3d6354410e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98132897871729, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.98132897871729, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {83fc2729-5f52-4d2f-9d41-9706aef8991f}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58641ea4-5d9c-423c-be64-5814d28a7dca}, !- Zone Air Inlet Port List
  {9081035c-e6e0-4e83-a164-e42148532e71}, !- Zone Air Exhaust Port List
  {fdb90d76-caab-4f6a-a4d6-8919b4aacb58}, !- Zone Air Node Name
  {c0d80e58-7dcd-4186-be82-2e0e1b756035}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a36f76e-64c3-42e4-8408-c4a643bc5ead}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da66ca43-247e-4d70-a62b-5967c545ec2e}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground Zone Air Node, !- Name
  {fdb90d76-caab-4f6a-a4d6-8919b4aacb58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fdb90d76-caab-4f6a-a4d6-8919b4aacb58}, !- Handle
  {83fc2729-5f52-4d2f-9d41-9706aef8991f}, !- Source Object
  11,                                     !- Outlet Port
  {da66ca43-247e-4d70-a62b-5967c545ec2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58641ea4-5d9c-423c-be64-5814d28a7dca}, !- Handle
  {83fc2729-5f52-4d2f-9d41-9706aef8991f}, !- HVAC Component
  {f3e7d01c-7233-40d6-ae64-82af1b43c134}; !- Port 1

OS:PortList,
  {9081035c-e6e0-4e83-a164-e42148532e71}, !- Handle
  {83fc2729-5f52-4d2f-9d41-9706aef8991f}, !- HVAC Component
  {d949ae66-70d2-4ca3-8e48-a8d0dbde1983}; !- Port 1

OS:PortList,
  {c0d80e58-7dcd-4186-be82-2e0e1b756035}, !- Handle
  {83fc2729-5f52-4d2f-9d41-9706aef8991f}, !- HVAC Component
  {86beb1fb-aac2-4a1b-ac1f-77fea7b1b24e}; !- Port 1

OS:Sizing:Zone,
  {a7b845ee-6f73-4010-99df-ee8d89757d2d}, !- Handle
  {83fc2729-5f52-4d2f-9d41-9706aef8991f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b34131f4-a07a-4d24-b4a9-0dc437c1f9ad}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground Zone HVAC Equipment List, !- Name
  {83fc2729-5f52-4d2f-9d41-9706aef8991f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5fb2f530-6dd3-4ae6-b1c6-7dbf9d2c9346}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a0910786-50cb-4b46-815d-69e1fa161ed6}, !- Handle
  Outpatient LockerRoom A  - Story Ground, !- Name
  {90450e54-58a4-4de5-b086-daeadffc698e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.12982811998304,                      !- X Origin {m}
  -8.46078621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {772bb3f0-11b4-4ae4-8345-d2c794f9bc30}; !- Thermal Zone Name

OS:Surface,
  {ddfd6347-62b4-4ba1-95bc-806918845d4e}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {62ec84ab-19d5-460b-8a85-38622ac3e4a0}, !- Construction Name
  {a0910786-50cb-4b46-815d-69e1fa161ed6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.9918122008269, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  1.9918122008269, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b848d49f-6a30-43a8-aaf5-14f12125d11e}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0910786-50cb-4b46-815d-69e1fa161ed6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dca79fe1-0396-4f3f-978a-0186f4a8a750}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04b0d2d7-fdef-4f13-b391-54cee37e8ab2}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0910786-50cb-4b46-815d-69e1fa161ed6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5180513a-3bcd-46dd-8495-f4f492e4ef0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9918122008269, 4.572, 3.048,          !- X,Y,Z Vertex 1 {m}
  1.9918122008269, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {615f9553-3116-4a5d-a7f9-072bf9cabe16}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0910786-50cb-4b46-815d-69e1fa161ed6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd4fe30c-7835-400c-9556-9472ac2aa434}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9918122008269, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.9918122008269, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.9918122008269, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  1.9918122008269, 4.572, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4024a92c-76a0-4a39-a462-cd613c521fa5}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0910786-50cb-4b46-815d-69e1fa161ed6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.9918122008269, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.9918122008269, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc71f090-5de0-42bc-a924-4918cb80fab8}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0910786-50cb-4b46-815d-69e1fa161ed6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9918122008269, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.9918122008269, 4.572, 3.048,          !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {772bb3f0-11b4-4ae4-8345-d2c794f9bc30}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2dd8bc5c-979c-40e3-afe9-056daa06d70a}, !- Zone Air Inlet Port List
  {fddc3817-90de-4223-b355-36f60e27637c}, !- Zone Air Exhaust Port List
  {564b92df-ee73-45dc-92ea-a220227a31bc}, !- Zone Air Node Name
  {263a7372-aeb0-46b9-b1b7-3c15d8ef533e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {25b94ad1-d624-4f48-ac0e-e30b33419777}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {546a825e-e089-48ac-9513-4790b0d86f90}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground Zone Air Node, !- Name
  {564b92df-ee73-45dc-92ea-a220227a31bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {564b92df-ee73-45dc-92ea-a220227a31bc}, !- Handle
  {772bb3f0-11b4-4ae4-8345-d2c794f9bc30}, !- Source Object
  11,                                     !- Outlet Port
  {546a825e-e089-48ac-9513-4790b0d86f90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2dd8bc5c-979c-40e3-afe9-056daa06d70a}, !- Handle
  {772bb3f0-11b4-4ae4-8345-d2c794f9bc30}, !- HVAC Component
  {42f841da-bae3-449d-a9bd-725036cc2748}; !- Port 1

OS:PortList,
  {fddc3817-90de-4223-b355-36f60e27637c}, !- Handle
  {772bb3f0-11b4-4ae4-8345-d2c794f9bc30}, !- HVAC Component
  {3b944cff-3bf5-44ab-9b58-a6fb41fd3e5b}; !- Port 1

OS:PortList,
  {263a7372-aeb0-46b9-b1b7-3c15d8ef533e}, !- Handle
  {772bb3f0-11b4-4ae4-8345-d2c794f9bc30}, !- HVAC Component
  {0c972bb4-700d-48b6-8245-71d7152592a9}; !- Port 1

OS:Sizing:Zone,
  {58bbb92c-fd8e-41d7-9182-3ce2c3d9a4d6}, !- Handle
  {772bb3f0-11b4-4ae4-8345-d2c794f9bc30}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {24228438-f5b9-4b62-94a8-87b0eb644191}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {772bb3f0-11b4-4ae4-8345-d2c794f9bc30}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d611f34-be37-4273-8bf6-3289d47a2df4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d06cbb64-077e-49b4-a2b1-5f0a82041626}, !- Handle
  Outpatient LockerRoom B  - Story Ground, !- Name
  {90450e54-58a4-4de5-b086-daeadffc698e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.12982811998304,                      !- X Origin {m}
  -3.88878621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {b4549506-d168-406b-a46e-5ee547ba5d61}; !- Thermal Zone Name

OS:Surface,
  {72aadac2-721c-4061-9e08-c61168c9f470}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {b85c4ce9-b9f5-4bfa-9617-f09ee993ff4f}, !- Construction Name
  {d06cbb64-077e-49b4-a2b1-5f0a82041626}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  1.9918122008269, 7.77757243607574, 0,   !- X,Y,Z Vertex 3 {m}
  1.9918122008269, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f90cc9a-c6e7-4256-a27d-a2a612b1be36}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d06cbb64-077e-49b4-a2b1-5f0a82041626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2c4f0a3-c7a0-41a4-9514-382f7ba9ee8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9866a93-6ffd-4aca-8397-882178d770da}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d06cbb64-077e-49b4-a2b1-5f0a82041626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5acbef2c-eed0-4257-8c03-3270548cd8f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9918122008269, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  1.9918122008269, 7.77757243607574, 0,   !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 7.77757243607574, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86e62a97-64da-4d3e-9c14-05ac15f7c7e8}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d06cbb64-077e-49b4-a2b1-5f0a82041626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f548ab4-88af-4a1d-b739-e51709cc483d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9918122008269, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.9918122008269, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.9918122008269, 7.77757243607574, 0,   !- X,Y,Z Vertex 3 {m}
  1.9918122008269, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5180513a-3bcd-46dd-8495-f4f492e4ef0e}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d06cbb64-077e-49b4-a2b1-5f0a82041626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04b0d2d7-fdef-4f13-b391-54cee37e8ab2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.9918122008269, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.9918122008269, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55901483-02e4-4f43-affc-47a300f9b390}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d06cbb64-077e-49b4-a2b1-5f0a82041626}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9918122008269, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.9918122008269, 7.77757243607574, 3.048, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 7.77757243607574, 3.048, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b4549506-d168-406b-a46e-5ee547ba5d61}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c097ce1e-2c08-40c5-a9e1-e374204fca83}, !- Zone Air Inlet Port List
  {efc19196-6042-4f7c-af8e-867c7e6cc878}, !- Zone Air Exhaust Port List
  {066ee384-9f32-4099-9306-c3001afeb309}, !- Zone Air Node Name
  {1632f265-f49d-4731-81ef-6e284236c801}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b419f252-dd43-4a57-b2fe-c65c169c4c97}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {120e43cc-fdba-4504-88d3-a07b619ee4e3}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground Zone Air Node, !- Name
  {066ee384-9f32-4099-9306-c3001afeb309}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {066ee384-9f32-4099-9306-c3001afeb309}, !- Handle
  {b4549506-d168-406b-a46e-5ee547ba5d61}, !- Source Object
  11,                                     !- Outlet Port
  {120e43cc-fdba-4504-88d3-a07b619ee4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c097ce1e-2c08-40c5-a9e1-e374204fca83}, !- Handle
  {b4549506-d168-406b-a46e-5ee547ba5d61}, !- HVAC Component
  {60fad580-2372-43e3-9f22-db988edb66a7}; !- Port 1

OS:PortList,
  {efc19196-6042-4f7c-af8e-867c7e6cc878}, !- Handle
  {b4549506-d168-406b-a46e-5ee547ba5d61}, !- HVAC Component
  {67a6b2c6-381a-400d-9653-f530456739b2}; !- Port 1

OS:PortList,
  {1632f265-f49d-4731-81ef-6e284236c801}, !- Handle
  {b4549506-d168-406b-a46e-5ee547ba5d61}, !- HVAC Component
  {1016711c-2dd0-4f82-ae71-dc5da0c017f6}; !- Port 1

OS:Sizing:Zone,
  {6da592cc-dd94-4963-85e1-c7f89b3219d8}, !- Handle
  {b4549506-d168-406b-a46e-5ee547ba5d61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f6cd3f7a-7690-4bc0-b3dc-bbb321532010}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {b4549506-d168-406b-a46e-5ee547ba5d61}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cd738e01-8a2d-4093-9cca-0d5fc611ae92}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {df494540-7761-47ec-9854-968934262e2b}, !- Handle
  Outpatient LockerRoom C  - Story Ground, !- Name
  {90450e54-58a4-4de5-b086-daeadffc698e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.12982811998304,                      !- X Origin {m}
  3.88878621803787,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {3fc71e36-55e0-4963-bbe5-ee5b75f3d270}; !- Thermal Zone Name

OS:Surface,
  {3a68d9b6-cc18-4344-b55a-a11251178c59}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {62ec84ab-19d5-460b-8a85-38622ac3e4a0}, !- Construction Name
  {df494540-7761-47ec-9854-968934262e2b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  1.9918122008269, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  1.9918122008269, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7019d1a5-5e34-4f55-a1c4-7292519b4571}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df494540-7761-47ec-9854-968934262e2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c77e0926-03d0-4cda-8767-5b70963c2507}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e122454-d343-407d-ac5e-da35b8179671}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df494540-7761-47ec-9854-968934262e2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9918122008269, 4.572, 3.048,          !- X,Y,Z Vertex 1 {m}
  1.9918122008269, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa4eed3f-f58e-4411-b248-de8c633861bc}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df494540-7761-47ec-9854-968934262e2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e860c4eb-8f08-428c-aad5-60a5f563359d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9918122008269, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.9918122008269, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.9918122008269, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  1.9918122008269, 4.572, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5acbef2c-eed0-4257-8c03-3270548cd8f0}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df494540-7761-47ec-9854-968934262e2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9866a93-6ffd-4aca-8397-882178d770da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.9918122008269, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.9918122008269, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b77fa2f-32d2-4e2c-b359-059f2e32fe49}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df494540-7761-47ec-9854-968934262e2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9918122008269, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.9918122008269, 4.572, 3.048,          !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3fc71e36-55e0-4963-bbe5-ee5b75f3d270}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {769ea707-1aad-4eeb-8899-1776d5017c30}, !- Zone Air Inlet Port List
  {3c2902d6-51db-4d8b-a374-5b077b60c566}, !- Zone Air Exhaust Port List
  {baecc0cb-dcff-4510-a7c6-e8f35a09a883}, !- Zone Air Node Name
  {81cb2354-8e1f-419f-9043-b407fce417d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac5cfee3-1b58-4b92-847b-549318e62874}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02b822ec-acc6-4296-911f-1b623c6cb99b}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground Zone Air Node, !- Name
  {baecc0cb-dcff-4510-a7c6-e8f35a09a883}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {baecc0cb-dcff-4510-a7c6-e8f35a09a883}, !- Handle
  {3fc71e36-55e0-4963-bbe5-ee5b75f3d270}, !- Source Object
  11,                                     !- Outlet Port
  {02b822ec-acc6-4296-911f-1b623c6cb99b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {769ea707-1aad-4eeb-8899-1776d5017c30}, !- Handle
  {3fc71e36-55e0-4963-bbe5-ee5b75f3d270}, !- HVAC Component
  {bdc8d60f-85a2-43ab-a168-83de1f02b6df}; !- Port 1

OS:PortList,
  {3c2902d6-51db-4d8b-a374-5b077b60c566}, !- Handle
  {3fc71e36-55e0-4963-bbe5-ee5b75f3d270}, !- HVAC Component
  {a99bdab3-986d-4b3b-a761-4c01521c1232}; !- Port 1

OS:PortList,
  {81cb2354-8e1f-419f-9043-b407fce417d1}, !- Handle
  {3fc71e36-55e0-4963-bbe5-ee5b75f3d270}, !- HVAC Component
  {f5464fb7-3eec-4a92-928d-e9b551d01149}; !- Port 1

OS:Sizing:Zone,
  {eb1d0163-539c-4a45-aafb-2086d8c14c0b}, !- Handle
  {3fc71e36-55e0-4963-bbe5-ee5b75f3d270}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3e93955a-f1c3-4ed2-a41b-c9046187a69f}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {3fc71e36-55e0-4963-bbe5-ee5b75f3d270}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a38463fc-876d-4314-b0e5-a94013a19ea2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8ac50dbe-2729-4598-bfd9-47569211fb46}, !- Handle
  Outpatient Toilet A  - Story Ground,    !- Name
  {b098713b-08c6-47b6-a9db-ea7dfa82a09b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.13801591915614,                      !- X Origin {m}
  -8.46078621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {950ae232-4a30-4d51-9ae6-106cd35a7c53}; !- Thermal Zone Name

OS:Surface,
  {704f6922-67b3-4831-8528-ce6882ac0821}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  {60bd5c54-d7ae-4f2b-9fc6-4798f693007a}, !- Construction Name
  {8ac50dbe-2729-4598-bfd9-47569211fb46}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.02326186715575, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.02326186715575, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd4fe30c-7835-400c-9556-9472ac2aa434}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ac50dbe-2729-4598-bfd9-47569211fb46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {615f9553-3116-4a5d-a7f9-072bf9cabe16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd2b66d8-f443-4740-9eca-b033afc6f23d}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ac50dbe-2729-4598-bfd9-47569211fb46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ab82a06-59e0-499b-8762-f3f4dd525c89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02326186715575, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.02326186715575, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {970be1ea-b6f6-429a-948b-24c7eae2f432}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ac50dbe-2729-4598-bfd9-47569211fb46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94985640-0718-46ec-bee2-c19bbfc6f945}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02326186715575, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.02326186715575, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.02326186715575, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.02326186715575, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71a9b5cb-4d43-4069-90bc-1d6b3a6439ee}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ac50dbe-2729-4598-bfd9-47569211fb46}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.02326186715575, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.02326186715575, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39f0bc25-3201-40b8-ab1d-0038a1ca0260}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8ac50dbe-2729-4598-bfd9-47569211fb46}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02326186715575, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.02326186715575, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {950ae232-4a30-4d51-9ae6-106cd35a7c53}, !- Handle
  Zone Outpatient Toilet A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {592e47e8-4c9a-495b-a1cf-114c5bf26193}, !- Zone Air Inlet Port List
  {3ec1dbae-8d1b-42e9-a43b-391ea2382de1}, !- Zone Air Exhaust Port List
  {fd866706-3c1d-47f4-81ab-c46d7ddc43c7}, !- Zone Air Node Name
  {b3b9cd09-85d5-43a2-9540-bffa8f8233b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0446095-fa1d-4551-ac1b-93255e7dce11}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4ed6025-1751-4b19-9b5a-eec3019513c3}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Zone Air Node, !- Name
  {fd866706-3c1d-47f4-81ab-c46d7ddc43c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd866706-3c1d-47f4-81ab-c46d7ddc43c7}, !- Handle
  {950ae232-4a30-4d51-9ae6-106cd35a7c53}, !- Source Object
  11,                                     !- Outlet Port
  {d4ed6025-1751-4b19-9b5a-eec3019513c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {592e47e8-4c9a-495b-a1cf-114c5bf26193}, !- Handle
  {950ae232-4a30-4d51-9ae6-106cd35a7c53}, !- HVAC Component
  {e25af0b4-6262-4915-b4b3-ce71a55333fb}; !- Port 1

OS:PortList,
  {3ec1dbae-8d1b-42e9-a43b-391ea2382de1}, !- Handle
  {950ae232-4a30-4d51-9ae6-106cd35a7c53}, !- HVAC Component
  {af695da9-ede6-49f9-9c5d-34c98c704542}, !- Port 1
  {9b544554-c0ff-4903-aef0-381441d1163d}; !- Port 2

OS:PortList,
  {b3b9cd09-85d5-43a2-9540-bffa8f8233b5}, !- Handle
  {950ae232-4a30-4d51-9ae6-106cd35a7c53}, !- HVAC Component
  {07d0b412-f2e6-410e-a2bf-e41c95e0b1a8}; !- Port 1

OS:Sizing:Zone,
  {837da8df-682b-498e-b707-f1b1d336fc20}, !- Handle
  {950ae232-4a30-4d51-9ae6-106cd35a7c53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {378de743-2772-40fc-8356-53d8aabe0340}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Zone HVAC Equipment List, !- Name
  {950ae232-4a30-4d51-9ae6-106cd35a7c53}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fec8e647-102e-464a-a753-80c4fcd0e19e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0d68394a-4445-4ebf-af60-26e290c39841}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {841d0663-f08c-4743-87ae-ae314337e550}, !- Handle
  Outpatient Toilet B  - Story Ground,    !- Name
  {b098713b-08c6-47b6-a9db-ea7dfa82a09b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.13801591915614,                      !- X Origin {m}
  -3.88878621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {310abba2-0a51-4cec-a065-6f36b03b0154}; !- Thermal Zone Name

OS:Surface,
  {92b76636-d24d-4ba5-9baa-12f6e0c3b849}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  {562b34df-9279-444d-aabc-eab805dd087d}, !- Construction Name
  {841d0663-f08c-4743-87ae-ae314337e550}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  2.02326186715575, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  2.02326186715575, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f548ab4-88af-4a1d-b739-e51709cc483d}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {841d0663-f08c-4743-87ae-ae314337e550}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86e62a97-64da-4d3e-9c14-05ac15f7c7e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6531091-2a38-4150-9f76-d1b17d0fa227}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {841d0663-f08c-4743-87ae-ae314337e550}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42d542ae-5b6f-4f11-a0d5-6ba379ab0de0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02326186715575, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  2.02326186715575, 7.77757243607574, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 7.77757243607574, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54090828-eb30-4a23-b40a-86166295e5fb}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {841d0663-f08c-4743-87ae-ae314337e550}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e592e10-2d85-4a52-872e-158ec84c4b6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02326186715575, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.02326186715575, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.02326186715575, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  2.02326186715575, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ab82a06-59e0-499b-8762-f3f4dd525c89}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {841d0663-f08c-4743-87ae-ae314337e550}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd2b66d8-f443-4740-9eca-b033afc6f23d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.02326186715575, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.02326186715575, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e154bf0f-6f9f-41f9-bf6a-3817f469cb1d}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {841d0663-f08c-4743-87ae-ae314337e550}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02326186715575, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.02326186715575, 7.77757243607574, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 7.77757243607574, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {310abba2-0a51-4cec-a065-6f36b03b0154}, !- Handle
  Zone Outpatient Toilet B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f43b124-e63e-4b06-8d8c-746a2f26ad8e}, !- Zone Air Inlet Port List
  {c8ef23e9-9642-4d2d-8b22-3f0eaa1f27ab}, !- Zone Air Exhaust Port List
  {f2c31f67-65c7-40d7-827b-9917f0dd7a1f}, !- Zone Air Node Name
  {b70ed523-1f18-41f1-a9dc-7a7994aed979}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f1bebb9e-94d2-4672-b821-4988131478b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3f9b534-d021-43ef-be32-956a7350d0a6}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Zone Air Node, !- Name
  {f2c31f67-65c7-40d7-827b-9917f0dd7a1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2c31f67-65c7-40d7-827b-9917f0dd7a1f}, !- Handle
  {310abba2-0a51-4cec-a065-6f36b03b0154}, !- Source Object
  11,                                     !- Outlet Port
  {b3f9b534-d021-43ef-be32-956a7350d0a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f43b124-e63e-4b06-8d8c-746a2f26ad8e}, !- Handle
  {310abba2-0a51-4cec-a065-6f36b03b0154}, !- HVAC Component
  {cdfbbec1-42a5-4303-b758-baa52240370c}; !- Port 1

OS:PortList,
  {c8ef23e9-9642-4d2d-8b22-3f0eaa1f27ab}, !- Handle
  {310abba2-0a51-4cec-a065-6f36b03b0154}, !- HVAC Component
  {68e80eb6-7a3d-4f6e-a2e3-c9fb0d68177d}, !- Port 1
  {b1626250-b7be-4026-8717-4700b431d855}; !- Port 2

OS:PortList,
  {b70ed523-1f18-41f1-a9dc-7a7994aed979}, !- Handle
  {310abba2-0a51-4cec-a065-6f36b03b0154}, !- HVAC Component
  {5f478dde-4f4b-43b9-bc75-6136ec5a0181}; !- Port 1

OS:Sizing:Zone,
  {4c8d7a43-0dde-4584-b7fb-522038718ea5}, !- Handle
  {310abba2-0a51-4cec-a065-6f36b03b0154}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7dbf6206-24ff-408a-8249-7d8c3d594cd4}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Zone HVAC Equipment List, !- Name
  {310abba2-0a51-4cec-a065-6f36b03b0154}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ee9cf60-44d7-4e19-b4ba-5b3978dcf0d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {59215cc7-e28b-44c7-a94b-cf945bd9057c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {57f6be3b-06c2-4e85-83ec-badf8d1f88b4}, !- Handle
  Outpatient Toilet C  - Story Ground,    !- Name
  {b098713b-08c6-47b6-a9db-ea7dfa82a09b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.13801591915614,                      !- X Origin {m}
  3.88878621803787,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {374a27e2-89f7-4c14-b407-328176de5102}; !- Thermal Zone Name

OS:Surface,
  {cb0cede9-2157-47c0-8341-352c51af2ed5}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  {60bd5c54-d7ae-4f2b-9fc6-4798f693007a}, !- Construction Name
  {57f6be3b-06c2-4e85-83ec-badf8d1f88b4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.02326186715575, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.02326186715575, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e860c4eb-8f08-428c-aad5-60a5f563359d}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57f6be3b-06c2-4e85-83ec-badf8d1f88b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa4eed3f-f58e-4411-b248-de8c633861bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd65f3d3-db21-4aa8-ad89-68ef35bb2dbc}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57f6be3b-06c2-4e85-83ec-badf8d1f88b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02326186715575, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.02326186715575, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3291f43-d2e5-42a5-a617-e9f961331806}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57f6be3b-06c2-4e85-83ec-badf8d1f88b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba7270ef-3f83-470a-b295-d4068873e5dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02326186715575, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.02326186715575, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.02326186715575, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.02326186715575, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42d542ae-5b6f-4f11-a0d5-6ba379ab0de0}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57f6be3b-06c2-4e85-83ec-badf8d1f88b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6531091-2a38-4150-9f76-d1b17d0fa227}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.02326186715575, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.02326186715575, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e16ddf61-4e1a-4654-9843-ec6e8bbaad57}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57f6be3b-06c2-4e85-83ec-badf8d1f88b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.02326186715575, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.02326186715575, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {374a27e2-89f7-4c14-b407-328176de5102}, !- Handle
  Zone Outpatient Toilet C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {586d4023-982d-4cd1-9b2c-e003dd0f7742}, !- Zone Air Inlet Port List
  {9bacf2d0-4cbd-4a26-bf23-5f79a9bfe883}, !- Zone Air Exhaust Port List
  {92d316f2-27cc-49d4-88ed-cdcfd8292fe2}, !- Zone Air Node Name
  {34d59ebb-bbda-4390-a669-2f93c48d4f9b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {37d032b4-e366-4474-ae9c-177ed43864c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b434fdbe-ff44-4248-bca6-22abdbfa3614}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Zone Air Node, !- Name
  {92d316f2-27cc-49d4-88ed-cdcfd8292fe2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92d316f2-27cc-49d4-88ed-cdcfd8292fe2}, !- Handle
  {374a27e2-89f7-4c14-b407-328176de5102}, !- Source Object
  11,                                     !- Outlet Port
  {b434fdbe-ff44-4248-bca6-22abdbfa3614}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {586d4023-982d-4cd1-9b2c-e003dd0f7742}, !- Handle
  {374a27e2-89f7-4c14-b407-328176de5102}, !- HVAC Component
  {2a29e4fe-b09a-46ee-8326-5eeafc27cc43}; !- Port 1

OS:PortList,
  {9bacf2d0-4cbd-4a26-bf23-5f79a9bfe883}, !- Handle
  {374a27e2-89f7-4c14-b407-328176de5102}, !- HVAC Component
  {2e10eb61-be83-4acd-8df0-75f9574cdd19}, !- Port 1
  {9e69c499-e07a-4f11-969f-cf49b4c19f72}; !- Port 2

OS:PortList,
  {34d59ebb-bbda-4390-a669-2f93c48d4f9b}, !- Handle
  {374a27e2-89f7-4c14-b407-328176de5102}, !- HVAC Component
  {ff7490dd-d1d1-4dbb-bb85-5541931d5c9b}; !- Port 1

OS:Sizing:Zone,
  {74c14170-4378-4dd4-a9d7-7c352b888e0e}, !- Handle
  {374a27e2-89f7-4c14-b407-328176de5102}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {758071c9-67cc-4105-95d1-f1c8867c73f9}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Zone HVAC Equipment List, !- Name
  {374a27e2-89f7-4c14-b407-328176de5102}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {587300ae-d58a-43cf-8336-d1b225149bee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f917056d-5029-4846-864b-cec6833d8639}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {3f894cce-50d1-4699-9d8b-5f261f59a279}, !- Handle
  Outpatient Xray A  - Story Ground,      !- Name
  {2e1c1b1e-d961-4185-ba63-3973bce2b17d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.11475405200039,                      !- X Origin {m}
  -8.46078621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {aead7096-8bc7-438e-a5d1-3f9ae18d2dbc}; !- Thermal Zone Name

OS:Surface,
  {597ac9ee-a733-43a9-afef-0f487f7c8321}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  {02dd68f3-ead1-4368-94a2-8ec0dbaad7b3}, !- Construction Name
  {3f894cce-50d1-4699-9d8b-5f261f59a279}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.44249065417534e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.44249065417534e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  2.30630886411536, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.30630886411536, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94985640-0718-46ec-bee2-c19bbfc6f945}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f894cce-50d1-4699-9d8b-5f261f59a279}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {970be1ea-b6f6-429a-948b-24c7eae2f432}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.44249065417534e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -2.44249065417534e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -2.44249065417534e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.44249065417534e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4484b8ad-e24e-41e4-8439-2c6109194afb}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f894cce-50d1-4699-9d8b-5f261f59a279}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf11639d-2ee9-4338-8c45-694cc09cffb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30630886411536, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.30630886411536, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.44249065417534e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.44249065417534e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d37eb059-64a9-4e31-a21b-56d61adcf54d}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f894cce-50d1-4699-9d8b-5f261f59a279}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd8dda4d-c7b5-45ac-9163-c35bc2af0ebd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30630886411536, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.30630886411536, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.30630886411536, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.30630886411536, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f80dae84-81e7-4ebc-8ba4-129c33b535e3}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f894cce-50d1-4699-9d8b-5f261f59a279}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.44249065417534e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.44249065417534e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.30630886411536, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.30630886411536, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {443e8ca8-19ea-42ed-aa92-c8ad00a30945}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f894cce-50d1-4699-9d8b-5f261f59a279}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30630886411536, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.30630886411536, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -2.44249065417534e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -2.44249065417534e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aead7096-8bc7-438e-a5d1-3f9ae18d2dbc}, !- Handle
  Zone Outpatient Xray A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6cd6cda-1d40-475f-8fd5-44b4bd4ebc12}, !- Zone Air Inlet Port List
  {0aadcbc8-348b-45f2-a38c-93ce9b4b48ad}, !- Zone Air Exhaust Port List
  {08e28c56-7778-4264-ae2a-660a6179dd6a}, !- Zone Air Node Name
  {e21d4031-ed0b-4521-b223-18b39452c81f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3de63d6a-8f56-4564-9327-5e651599923a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0fae7235-6dab-4907-a0ec-d5cfbaabd632}, !- Handle
  Zone Outpatient Xray A  - Story Ground Zone Air Node, !- Name
  {08e28c56-7778-4264-ae2a-660a6179dd6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08e28c56-7778-4264-ae2a-660a6179dd6a}, !- Handle
  {aead7096-8bc7-438e-a5d1-3f9ae18d2dbc}, !- Source Object
  11,                                     !- Outlet Port
  {0fae7235-6dab-4907-a0ec-d5cfbaabd632}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6cd6cda-1d40-475f-8fd5-44b4bd4ebc12}, !- Handle
  {aead7096-8bc7-438e-a5d1-3f9ae18d2dbc}, !- HVAC Component
  {489645d1-3863-4d6e-b7ec-77e6664ea74f}; !- Port 1

OS:PortList,
  {0aadcbc8-348b-45f2-a38c-93ce9b4b48ad}, !- Handle
  {aead7096-8bc7-438e-a5d1-3f9ae18d2dbc}, !- HVAC Component
  {239e8042-609a-44fd-8c70-9e16c2adfc54}; !- Port 1

OS:PortList,
  {e21d4031-ed0b-4521-b223-18b39452c81f}, !- Handle
  {aead7096-8bc7-438e-a5d1-3f9ae18d2dbc}, !- HVAC Component
  {e2b1988c-905d-4277-99c0-5daaffd2ee18}; !- Port 1

OS:Sizing:Zone,
  {889f5dd8-edb0-461d-8b7c-744fc62393c3}, !- Handle
  {aead7096-8bc7-438e-a5d1-3f9ae18d2dbc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dc485b61-80ec-423e-8dd3-b65b0da2c5f7}, !- Handle
  Zone Outpatient Xray A  - Story Ground Zone HVAC Equipment List, !- Name
  {aead7096-8bc7-438e-a5d1-3f9ae18d2dbc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8773858-8d1d-440b-988b-5251c21e7cd2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {325c3cc2-afbb-4eb1-9230-fd464b362233}, !- Handle
  Outpatient Xray B  - Story Ground,      !- Name
  {2e1c1b1e-d961-4185-ba63-3973bce2b17d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.11475405200039,                      !- X Origin {m}
  -3.88878621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {469cf739-7adb-4749-9515-1c568c3e9936}; !- Thermal Zone Name

OS:Surface,
  {c88dc1e0-181f-4a61-a351-79468582f0de}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  {de755c2a-aff6-4901-9f5e-e5749d90cb7a}, !- Construction Name
  {325c3cc2-afbb-4eb1-9230-fd464b362233}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.44249065417534e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -2.44249065417534e-15, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  2.30630886411536, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  2.30630886411536, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e592e10-2d85-4a52-872e-158ec84c4b6b}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {325c3cc2-afbb-4eb1-9230-fd464b362233}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54090828-eb30-4a23-b40a-86166295e5fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.44249065417534e-15, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.44249065417534e-15, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  -2.44249065417534e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.44249065417534e-15, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c891bb0-3d6b-430b-8ae5-851d5a57f00f}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {325c3cc2-afbb-4eb1-9230-fd464b362233}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50cb25a1-1950-4b6c-bbc3-6bf8c8dcae01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30630886411536, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  2.30630886411536, 7.77757243607574, 0,  !- X,Y,Z Vertex 2 {m}
  -2.44249065417534e-15, 7.77757243607574, 0, !- X,Y,Z Vertex 3 {m}
  -2.44249065417534e-15, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {026d1cdc-be52-44ab-9326-c87bb8d767a8}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {325c3cc2-afbb-4eb1-9230-fd464b362233}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82b90a0c-2d27-494b-b2e1-5c96dfdb73af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30630886411536, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.30630886411536, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.30630886411536, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  2.30630886411536, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf11639d-2ee9-4338-8c45-694cc09cffb8}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {325c3cc2-afbb-4eb1-9230-fd464b362233}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4484b8ad-e24e-41e4-8439-2c6109194afb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.44249065417534e-15, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.44249065417534e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.30630886411536, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.30630886411536, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a997d773-4702-4933-adc5-0dbdf3864a76}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {325c3cc2-afbb-4eb1-9230-fd464b362233}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30630886411536, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.30630886411536, 7.77757243607574, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.44249065417534e-15, 7.77757243607574, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.44249065417534e-15, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {469cf739-7adb-4749-9515-1c568c3e9936}, !- Handle
  Zone Outpatient Xray B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3bd68b0-dc10-4c6c-9605-f578686a5451}, !- Zone Air Inlet Port List
  {c65a4cd6-2110-42f3-8d7c-c2dfcd15a7e6}, !- Zone Air Exhaust Port List
  {6f48a801-5c7b-4992-9e22-550aa41284ec}, !- Zone Air Node Name
  {83603699-fdf9-48ad-a062-abd5f71fce5e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {59a36089-dfe0-4f6e-9d04-b01a16e77048}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {565ca68e-5495-42e0-911c-fae3584b3c63}, !- Handle
  Zone Outpatient Xray B  - Story Ground Zone Air Node, !- Name
  {6f48a801-5c7b-4992-9e22-550aa41284ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f48a801-5c7b-4992-9e22-550aa41284ec}, !- Handle
  {469cf739-7adb-4749-9515-1c568c3e9936}, !- Source Object
  11,                                     !- Outlet Port
  {565ca68e-5495-42e0-911c-fae3584b3c63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3bd68b0-dc10-4c6c-9605-f578686a5451}, !- Handle
  {469cf739-7adb-4749-9515-1c568c3e9936}, !- HVAC Component
  {50285c29-84f9-4c1f-b6fa-dd169118c418}; !- Port 1

OS:PortList,
  {c65a4cd6-2110-42f3-8d7c-c2dfcd15a7e6}, !- Handle
  {469cf739-7adb-4749-9515-1c568c3e9936}, !- HVAC Component
  {db87ff27-3c02-4e89-bd3f-12c7236bc8c6}; !- Port 1

OS:PortList,
  {83603699-fdf9-48ad-a062-abd5f71fce5e}, !- Handle
  {469cf739-7adb-4749-9515-1c568c3e9936}, !- HVAC Component
  {c962b37e-2e4f-4e9a-bc07-80bf53027d64}; !- Port 1

OS:Sizing:Zone,
  {2ae093e5-bdab-4439-a28b-8e7e2114ff9b}, !- Handle
  {469cf739-7adb-4749-9515-1c568c3e9936}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {39123688-5c6f-4d5e-9e50-230532b650c7}, !- Handle
  Zone Outpatient Xray B  - Story Ground Zone HVAC Equipment List, !- Name
  {469cf739-7adb-4749-9515-1c568c3e9936}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f132aba4-97db-48af-9d97-d7a28a8b1e7a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {007a3f73-bf28-4514-a51c-3aa6745206f9}, !- Handle
  Outpatient Xray C  - Story Ground,      !- Name
  {2e1c1b1e-d961-4185-ba63-3973bce2b17d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.11475405200039,                      !- X Origin {m}
  3.88878621803787,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {da246790-efc8-43d2-97cf-d1ee0a53e105}; !- Thermal Zone Name

OS:Surface,
  {cb1afcc2-4328-4131-af8e-fccda2c3907b}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  {02dd68f3-ead1-4368-94a2-8ec0dbaad7b3}, !- Construction Name
  {007a3f73-bf28-4514-a51c-3aa6745206f9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.44249065417534e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -2.44249065417534e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  2.30630886411536, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.30630886411536, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba7270ef-3f83-470a-b295-d4068873e5dd}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {007a3f73-bf28-4514-a51c-3aa6745206f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3291f43-d2e5-42a5-a617-e9f961331806}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.44249065417534e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -2.44249065417534e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -2.44249065417534e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.44249065417534e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {880de713-86ef-4771-8edc-180ad369de13}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {007a3f73-bf28-4514-a51c-3aa6745206f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30630886411536, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.30630886411536, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.44249065417534e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.44249065417534e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9f0cb7e-fe94-4ed9-933a-d097f3e45310}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {007a3f73-bf28-4514-a51c-3aa6745206f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0edf8556-7671-4c99-bf2d-a765b7069546}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30630886411536, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.30630886411536, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.30630886411536, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.30630886411536, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50cb25a1-1950-4b6c-bbc3-6bf8c8dcae01}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {007a3f73-bf28-4514-a51c-3aa6745206f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c891bb0-3d6b-430b-8ae5-851d5a57f00f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.44249065417534e-15, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.44249065417534e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.30630886411536, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.30630886411536, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb33c933-088b-4e3f-ae1e-035af3ec8db5}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {007a3f73-bf28-4514-a51c-3aa6745206f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30630886411536, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.30630886411536, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -2.44249065417534e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -2.44249065417534e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {da246790-efc8-43d2-97cf-d1ee0a53e105}, !- Handle
  Zone Outpatient Xray C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {156ae1ea-0f21-447b-a30d-f759c6c7ca6b}, !- Zone Air Inlet Port List
  {a57c0b8d-1d27-4d0c-a4e3-f2a9e6f569e6}, !- Zone Air Exhaust Port List
  {90fd8754-287f-4a79-8a9d-04ccdebc6a01}, !- Zone Air Node Name
  {1d5d0843-18ab-421e-b12d-4e9b7cf0ce6e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e1a770be-4ebb-48c8-9b70-dc80721b4386}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d126a7d-ed30-41fc-8426-699df2985f3a}, !- Handle
  Zone Outpatient Xray C  - Story Ground Zone Air Node, !- Name
  {90fd8754-287f-4a79-8a9d-04ccdebc6a01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90fd8754-287f-4a79-8a9d-04ccdebc6a01}, !- Handle
  {da246790-efc8-43d2-97cf-d1ee0a53e105}, !- Source Object
  11,                                     !- Outlet Port
  {1d126a7d-ed30-41fc-8426-699df2985f3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {156ae1ea-0f21-447b-a30d-f759c6c7ca6b}, !- Handle
  {da246790-efc8-43d2-97cf-d1ee0a53e105}, !- HVAC Component
  {da017d77-c827-4d18-a788-ee6759d5bba6}; !- Port 1

OS:PortList,
  {a57c0b8d-1d27-4d0c-a4e3-f2a9e6f569e6}, !- Handle
  {da246790-efc8-43d2-97cf-d1ee0a53e105}, !- HVAC Component
  {4be0dd71-f38d-4650-b183-12300d512a9a}; !- Port 1

OS:PortList,
  {1d5d0843-18ab-421e-b12d-4e9b7cf0ce6e}, !- Handle
  {da246790-efc8-43d2-97cf-d1ee0a53e105}, !- HVAC Component
  {537390aa-427a-4795-be52-1693df62a828}; !- Port 1

OS:Sizing:Zone,
  {da6c5bb3-76a9-410d-9350-ba080da1352f}, !- Handle
  {da246790-efc8-43d2-97cf-d1ee0a53e105}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5fd0ee59-d9f2-401e-8505-a23081a1f373}, !- Handle
  Zone Outpatient Xray C  - Story Ground Zone HVAC Equipment List, !- Name
  {da246790-efc8-43d2-97cf-d1ee0a53e105}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca3f90db-9543-4a90-8300-6cb0f5667769}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {59dbdbea-7968-40bf-be2b-8fdc882a0411}, !- Handle
  Outpatient PACU A  - Story Ground,      !- Name
  {c5da90d9-985a-4473-a7a8-99a93284718c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.19155481211497,                       !- X Origin {m}
  -8.46078621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {f13a760a-63f4-4aa7-aafa-9796fcd8a2e7}; !- Thermal Zone Name

OS:Surface,
  {83c2b5ee-978b-4ef1-aac8-b93678710627}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  {6e747c5f-e0f4-48a2-8f1d-372bd7086e20}, !- Construction Name
  {59dbdbea-7968-40bf-be2b-8fdc882a0411}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.43210752943075, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.43210752943075, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd8dda4d-c7b5-45ac-9163-c35bc2af0ebd}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59dbdbea-7968-40bf-be2b-8fdc882a0411}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d37eb059-64a9-4e31-a21b-56d61adcf54d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0aaa906-87cf-4bfa-aab8-b790a66f8c2f}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59dbdbea-7968-40bf-be2b-8fdc882a0411}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66e1c763-f900-4fb5-a64d-30865ace2685}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43210752943075, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.43210752943075, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1350d9c2-2705-4b91-a70f-c5b2325a1371}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59dbdbea-7968-40bf-be2b-8fdc882a0411}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8bdab5c-25b2-4b50-9173-a0cac8e0763a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43210752943075, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.43210752943075, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.43210752943075, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.43210752943075, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dae4fcd7-224e-4e2f-9fb5-b157c7a06c48}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59dbdbea-7968-40bf-be2b-8fdc882a0411}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.43210752943075, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.43210752943075, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e08972a2-e71c-4486-846c-f69f8a9922de}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {59dbdbea-7968-40bf-be2b-8fdc882a0411}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43210752943075, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.43210752943075, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f13a760a-63f4-4aa7-aafa-9796fcd8a2e7}, !- Handle
  Zone Outpatient PACU A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fef7b038-5e51-44fb-bb36-c08777bbfbd7}, !- Zone Air Inlet Port List
  {91b2765c-cb81-45db-8e5e-48bf8575f1a7}, !- Zone Air Exhaust Port List
  {9889c9c8-c863-4310-b859-fa4c3eb25a9b}, !- Zone Air Node Name
  {3748d56f-4026-4bb5-8c41-d7492be753a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d450d36-5760-4c14-858e-0418c0a9d2b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e52586e9-8205-4a9b-9e0d-8590fa3c3f4e}, !- Handle
  Zone Outpatient PACU A  - Story Ground Zone Air Node, !- Name
  {9889c9c8-c863-4310-b859-fa4c3eb25a9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9889c9c8-c863-4310-b859-fa4c3eb25a9b}, !- Handle
  {f13a760a-63f4-4aa7-aafa-9796fcd8a2e7}, !- Source Object
  11,                                     !- Outlet Port
  {e52586e9-8205-4a9b-9e0d-8590fa3c3f4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fef7b038-5e51-44fb-bb36-c08777bbfbd7}, !- Handle
  {f13a760a-63f4-4aa7-aafa-9796fcd8a2e7}, !- HVAC Component
  {9c7f0bf5-6ba8-43ee-b9a7-3630a681bd20}; !- Port 1

OS:PortList,
  {91b2765c-cb81-45db-8e5e-48bf8575f1a7}, !- Handle
  {f13a760a-63f4-4aa7-aafa-9796fcd8a2e7}, !- HVAC Component
  {00fb7f76-8c60-4249-8c53-df03483bd081}; !- Port 1

OS:PortList,
  {3748d56f-4026-4bb5-8c41-d7492be753a4}, !- Handle
  {f13a760a-63f4-4aa7-aafa-9796fcd8a2e7}, !- HVAC Component
  {2b1b7f3e-52d3-4ce3-8e39-d671c06ca732}; !- Port 1

OS:Sizing:Zone,
  {747e9bf5-eab4-42b2-94ae-6281d34a07d8}, !- Handle
  {f13a760a-63f4-4aa7-aafa-9796fcd8a2e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da6ffbcd-ad7f-480a-acb8-05abcd79a4bc}, !- Handle
  Zone Outpatient PACU A  - Story Ground Zone HVAC Equipment List, !- Name
  {f13a760a-63f4-4aa7-aafa-9796fcd8a2e7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {14b78d63-565b-4b71-b48d-1ec2415982ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {227d09d9-b1cb-4480-8eaa-acc7d9ba474d}, !- Handle
  Outpatient PACU B  - Story Ground,      !- Name
  {c5da90d9-985a-4473-a7a8-99a93284718c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.19155481211497,                       !- X Origin {m}
  -3.88878621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {8bfdb960-3fdc-4566-9c4e-70f1763fa8f9}; !- Thermal Zone Name

OS:Surface,
  {5c33dabb-53fe-48b3-86ff-44b934be79d0}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  {33841b8d-3a83-424a-bfb0-24e7ba3e04d9}, !- Construction Name
  {227d09d9-b1cb-4480-8eaa-acc7d9ba474d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  2.43210752943075, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  2.43210752943075, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82b90a0c-2d27-494b-b2e1-5c96dfdb73af}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227d09d9-b1cb-4480-8eaa-acc7d9ba474d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {026d1cdc-be52-44ab-9326-c87bb8d767a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d2c453f-3ca4-4ecd-8fc2-ca48587d574e}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227d09d9-b1cb-4480-8eaa-acc7d9ba474d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4379eec7-c16d-4cc9-9fcc-dfa83bd905f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43210752943075, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  2.43210752943075, 7.77757243607574, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 7.77757243607574, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffd99583-828b-43a2-bb1c-726283e1fcbe}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227d09d9-b1cb-4480-8eaa-acc7d9ba474d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2d7d4c7-c4da-41ed-94ec-0452ac727a6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43210752943075, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.43210752943075, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.43210752943075, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  2.43210752943075, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66e1c763-f900-4fb5-a64d-30865ace2685}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227d09d9-b1cb-4480-8eaa-acc7d9ba474d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0aaa906-87cf-4bfa-aab8-b790a66f8c2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.43210752943075, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.43210752943075, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a788e6e-270f-4576-86e6-6863d79202a0}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {227d09d9-b1cb-4480-8eaa-acc7d9ba474d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43210752943075, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.43210752943075, 7.77757243607574, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 7.77757243607574, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8bfdb960-3fdc-4566-9c4e-70f1763fa8f9}, !- Handle
  Zone Outpatient PACU B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c98d3bd-8a52-4564-b6c7-0711dbc2ac12}, !- Zone Air Inlet Port List
  {7f289c15-2387-4adc-afcf-39c65a47d7aa}, !- Zone Air Exhaust Port List
  {5a8d45df-be65-4ddc-bc6b-59e4c82e5353}, !- Zone Air Node Name
  {a041c5d8-f1ee-4d68-9061-87763886eb6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b8322e81-1dfc-42f1-aef3-eb083f25f9cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb45629c-241f-4d91-851b-939130b16df4}, !- Handle
  Zone Outpatient PACU B  - Story Ground Zone Air Node, !- Name
  {5a8d45df-be65-4ddc-bc6b-59e4c82e5353}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a8d45df-be65-4ddc-bc6b-59e4c82e5353}, !- Handle
  {8bfdb960-3fdc-4566-9c4e-70f1763fa8f9}, !- Source Object
  11,                                     !- Outlet Port
  {cb45629c-241f-4d91-851b-939130b16df4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c98d3bd-8a52-4564-b6c7-0711dbc2ac12}, !- Handle
  {8bfdb960-3fdc-4566-9c4e-70f1763fa8f9}, !- HVAC Component
  {471fbd27-ac90-4a40-be32-33d6daaf4fac}; !- Port 1

OS:PortList,
  {7f289c15-2387-4adc-afcf-39c65a47d7aa}, !- Handle
  {8bfdb960-3fdc-4566-9c4e-70f1763fa8f9}, !- HVAC Component
  {8d5d3cf4-45c1-4f3c-8042-070e18416a83}; !- Port 1

OS:PortList,
  {a041c5d8-f1ee-4d68-9061-87763886eb6b}, !- Handle
  {8bfdb960-3fdc-4566-9c4e-70f1763fa8f9}, !- HVAC Component
  {27b0048a-26c6-4fcd-bdf3-ed3a3ae5c4d9}; !- Port 1

OS:Sizing:Zone,
  {5c0aa3d2-82cf-44e5-aedc-67393f2e3a52}, !- Handle
  {8bfdb960-3fdc-4566-9c4e-70f1763fa8f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a023862-b090-4316-be9e-2c728dc5a996}, !- Handle
  Zone Outpatient PACU B  - Story Ground Zone HVAC Equipment List, !- Name
  {8bfdb960-3fdc-4566-9c4e-70f1763fa8f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {badbd55c-8a89-407a-b5e7-0a141b5cd32f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6194b891-f8db-45dd-b93a-460734d6da96}, !- Handle
  Outpatient PACU C  - Story Ground,      !- Name
  {c5da90d9-985a-4473-a7a8-99a93284718c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.19155481211497,                       !- X Origin {m}
  3.88878621803787,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {221eb4a8-0238-456e-83cf-0a9e4ba10f68}; !- Thermal Zone Name

OS:Surface,
  {2f4729f6-08ee-44f3-80d4-db9cf7cf246a}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  {6e747c5f-e0f4-48a2-8f1d-372bd7086e20}, !- Construction Name
  {6194b891-f8db-45dd-b93a-460734d6da96}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.43210752943075, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.43210752943075, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0edf8556-7671-4c99-bf2d-a765b7069546}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6194b891-f8db-45dd-b93a-460734d6da96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9f0cb7e-fe94-4ed9-933a-d097f3e45310}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66c5b1b8-eba4-4bdf-904c-796019262f83}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6194b891-f8db-45dd-b93a-460734d6da96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43210752943075, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.43210752943075, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2d2dcca-6638-4007-8c47-2b99b5745fc1}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6194b891-f8db-45dd-b93a-460734d6da96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56e50edb-be73-4291-b322-82a9196eee85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43210752943075, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.43210752943075, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.43210752943075, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.43210752943075, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4379eec7-c16d-4cc9-9fcc-dfa83bd905f8}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6194b891-f8db-45dd-b93a-460734d6da96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d2c453f-3ca4-4ecd-8fc2-ca48587d574e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.43210752943075, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.43210752943075, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45dd8cf8-85c8-41a2-8be7-11d189b75799}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6194b891-f8db-45dd-b93a-460734d6da96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.43210752943075, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.43210752943075, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {221eb4a8-0238-456e-83cf-0a9e4ba10f68}, !- Handle
  Zone Outpatient PACU C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6da6d042-dd93-414f-a068-67747593217a}, !- Zone Air Inlet Port List
  {0734fc4e-ed68-43e3-a797-75289548d55d}, !- Zone Air Exhaust Port List
  {609818d7-b6c0-4de3-bace-20566a0b204a}, !- Zone Air Node Name
  {98a63e7d-c0c2-4b45-9644-790538c175b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fdcbfd17-6e4d-42b0-ad08-3c545a927455}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {532eb74e-8835-45cf-9b25-a731731810c8}, !- Handle
  Zone Outpatient PACU C  - Story Ground Zone Air Node, !- Name
  {609818d7-b6c0-4de3-bace-20566a0b204a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {609818d7-b6c0-4de3-bace-20566a0b204a}, !- Handle
  {221eb4a8-0238-456e-83cf-0a9e4ba10f68}, !- Source Object
  11,                                     !- Outlet Port
  {532eb74e-8835-45cf-9b25-a731731810c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6da6d042-dd93-414f-a068-67747593217a}, !- Handle
  {221eb4a8-0238-456e-83cf-0a9e4ba10f68}, !- HVAC Component
  {c071986c-d031-424e-90d4-e4c1c99fe739}; !- Port 1

OS:PortList,
  {0734fc4e-ed68-43e3-a797-75289548d55d}, !- Handle
  {221eb4a8-0238-456e-83cf-0a9e4ba10f68}, !- HVAC Component
  {e4fa4182-4d8d-4a05-a296-7a04ccb3b9e7}; !- Port 1

OS:PortList,
  {98a63e7d-c0c2-4b45-9644-790538c175b5}, !- Handle
  {221eb4a8-0238-456e-83cf-0a9e4ba10f68}, !- HVAC Component
  {917810ba-7733-4f35-9a72-f9d9f862bf37}; !- Port 1

OS:Sizing:Zone,
  {5b41fd5f-39fa-49cf-b5f2-a7cdf82fd3e9}, !- Handle
  {221eb4a8-0238-456e-83cf-0a9e4ba10f68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {24a8b030-4497-41ef-bc20-3fce0ce9d20e}, !- Handle
  Zone Outpatient PACU C  - Story Ground Zone HVAC Equipment List, !- Name
  {221eb4a8-0238-456e-83cf-0a9e4ba10f68}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb43b518-3c0c-4d46-958d-ae33889ede5e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e9b062e4-f972-4dd0-9021-dca2df093a01}, !- Handle
  Outpatient Lounge A  - Story Ground,    !- Name
  {668d5e33-4e13-4579-9f8a-43abb3f076c8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.62366234154572,                       !- X Origin {m}
  -8.46078621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {f5d9ab63-c847-4c60-b801-27ec94841d8d}; !- Thermal Zone Name

OS:Surface,
  {1bc1a94d-94ed-449a-b67c-f6a9d5c396d2}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  {f167f4f5-ec8a-4d94-a558-f5df02bb10a0}, !- Construction Name
  {e9b062e4-f972-4dd0-9021-dca2df093a01}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.07158407811727, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.07158407811727, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8bdab5c-25b2-4b50-9173-a0cac8e0763a}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9b062e4-f972-4dd0-9021-dca2df093a01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1350d9c2-2705-4b91-a70f-c5b2325a1371}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec4140c5-9385-4cfd-b091-2bfb8a4ff29d}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9b062e4-f972-4dd0-9021-dca2df093a01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1fd48cf-54cc-4456-b8b1-25a49d2e8054}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07158407811727, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.07158407811727, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b041ccb0-bd24-4a14-849b-3a445f8ca164}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9b062e4-f972-4dd0-9021-dca2df093a01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aff986d6-221a-4877-8191-bb87e02a2966}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07158407811727, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.07158407811727, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.07158407811727, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.07158407811727, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38880ec6-f097-46ca-8f57-ef2bcf9906cc}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9b062e4-f972-4dd0-9021-dca2df093a01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.07158407811727, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.07158407811727, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8157490-e3c8-41b6-a506-5cbfefdec1a2}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9b062e4-f972-4dd0-9021-dca2df093a01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07158407811727, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.07158407811727, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f5d9ab63-c847-4c60-b801-27ec94841d8d}, !- Handle
  Zone Outpatient Lounge A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f16b860-a883-4cfc-ad5e-26e48993a01e}, !- Zone Air Inlet Port List
  {f25692a9-bc9c-4640-bb15-ee5806661614}, !- Zone Air Exhaust Port List
  {e78928e9-567f-4f18-9b49-e34b43fa4168}, !- Zone Air Node Name
  {46f4728b-4b1f-49bd-9f9c-f44ef2da9d80}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {19d75dce-98e0-483b-b7c1-bf82d5a0c1a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca2c805e-c380-4ada-b3ff-197ac50a1ec8}, !- Handle
  Zone Outpatient Lounge A  - Story Ground Zone Air Node, !- Name
  {e78928e9-567f-4f18-9b49-e34b43fa4168}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e78928e9-567f-4f18-9b49-e34b43fa4168}, !- Handle
  {f5d9ab63-c847-4c60-b801-27ec94841d8d}, !- Source Object
  11,                                     !- Outlet Port
  {ca2c805e-c380-4ada-b3ff-197ac50a1ec8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f16b860-a883-4cfc-ad5e-26e48993a01e}, !- Handle
  {f5d9ab63-c847-4c60-b801-27ec94841d8d}, !- HVAC Component
  {f60a5059-7006-4cd2-af00-fe3a4df9dd25}; !- Port 1

OS:PortList,
  {f25692a9-bc9c-4640-bb15-ee5806661614}, !- Handle
  {f5d9ab63-c847-4c60-b801-27ec94841d8d}, !- HVAC Component
  {ae0327f4-74a5-4220-b740-b717ff67a308}; !- Port 1

OS:PortList,
  {46f4728b-4b1f-49bd-9f9c-f44ef2da9d80}, !- Handle
  {f5d9ab63-c847-4c60-b801-27ec94841d8d}, !- HVAC Component
  {4ce16e4c-7827-4a3b-ac87-b8eaa7165700}; !- Port 1

OS:Sizing:Zone,
  {fd0c2c60-c478-42e3-a64b-dde76e35ea91}, !- Handle
  {f5d9ab63-c847-4c60-b801-27ec94841d8d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7d1da06-de31-4b0e-93fc-959f89625743}, !- Handle
  Zone Outpatient Lounge A  - Story Ground Zone HVAC Equipment List, !- Name
  {f5d9ab63-c847-4c60-b801-27ec94841d8d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f22e033a-4504-4783-9834-59af1b05dea6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {10707eec-96e4-4414-abf9-f0e9c543a164}, !- Handle
  Outpatient Lounge B  - Story Ground,    !- Name
  {668d5e33-4e13-4579-9f8a-43abb3f076c8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.62366234154572,                       !- X Origin {m}
  -3.88878621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {26cd05bb-d8e9-4b5f-87bb-8809a3d26d3d}; !- Thermal Zone Name

OS:Surface,
  {9c4d3822-f9e5-43fc-968c-49ed1e107aa3}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  {5a1e2bf7-149d-48d7-b1ee-5afa5cd7c421}, !- Construction Name
  {10707eec-96e4-4414-abf9-f0e9c543a164}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  3.07158407811727, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  3.07158407811727, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2d7d4c7-c4da-41ed-94ec-0452ac727a6f}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10707eec-96e4-4414-abf9-f0e9c543a164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffd99583-828b-43a2-bb1c-726283e1fcbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f669957-5f23-4aa0-8713-fdab555612db}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10707eec-96e4-4414-abf9-f0e9c543a164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3515ed25-fd0b-48f1-965f-155d3343f290}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07158407811727, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  3.07158407811727, 7.77757243607574, 0,  !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 7.77757243607574, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f567aa18-365c-4d8e-97f0-480e282cc653}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10707eec-96e4-4414-abf9-f0e9c543a164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f33b40e1-441a-4f61-a184-747252d32d7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07158407811727, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.07158407811727, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.07158407811727, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  3.07158407811727, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1fd48cf-54cc-4456-b8b1-25a49d2e8054}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10707eec-96e4-4414-abf9-f0e9c543a164}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec4140c5-9385-4cfd-b091-2bfb8a4ff29d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.07158407811727, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.07158407811727, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34875d00-0ea2-4732-9c1a-8f2d614110ee}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10707eec-96e4-4414-abf9-f0e9c543a164}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07158407811727, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.07158407811727, 7.77757243607574, 3.048, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 7.77757243607574, 3.048, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {26cd05bb-d8e9-4b5f-87bb-8809a3d26d3d}, !- Handle
  Zone Outpatient Lounge B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca2a8e37-7836-4327-8a1c-a5a7e01b6f9a}, !- Zone Air Inlet Port List
  {f29ca318-205a-4763-8568-4cc3d3d1e2e4}, !- Zone Air Exhaust Port List
  {9516bca4-e94a-4b4c-b689-5204a48a4e0b}, !- Zone Air Node Name
  {c794ae53-099c-43e6-825d-449949fb0aef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6824bb45-4ae4-47d4-bd48-15e543370eff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16e030e2-b09c-4e89-94d3-502d974bc61d}, !- Handle
  Zone Outpatient Lounge B  - Story Ground Zone Air Node, !- Name
  {9516bca4-e94a-4b4c-b689-5204a48a4e0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9516bca4-e94a-4b4c-b689-5204a48a4e0b}, !- Handle
  {26cd05bb-d8e9-4b5f-87bb-8809a3d26d3d}, !- Source Object
  11,                                     !- Outlet Port
  {16e030e2-b09c-4e89-94d3-502d974bc61d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca2a8e37-7836-4327-8a1c-a5a7e01b6f9a}, !- Handle
  {26cd05bb-d8e9-4b5f-87bb-8809a3d26d3d}, !- HVAC Component
  {d6d9413c-88b6-43eb-a69b-6c8c119c2fa8}; !- Port 1

OS:PortList,
  {f29ca318-205a-4763-8568-4cc3d3d1e2e4}, !- Handle
  {26cd05bb-d8e9-4b5f-87bb-8809a3d26d3d}, !- HVAC Component
  {97c04c0e-27b6-4126-ade4-cefa2585af5d}; !- Port 1

OS:PortList,
  {c794ae53-099c-43e6-825d-449949fb0aef}, !- Handle
  {26cd05bb-d8e9-4b5f-87bb-8809a3d26d3d}, !- HVAC Component
  {b2fde586-539a-4848-b3b2-5baf988fad06}; !- Port 1

OS:Sizing:Zone,
  {8bb34a3d-4a75-4fc4-a18b-e70a315c585c}, !- Handle
  {26cd05bb-d8e9-4b5f-87bb-8809a3d26d3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {88414a50-77e0-4e38-af17-a1862834f5bc}, !- Handle
  Zone Outpatient Lounge B  - Story Ground Zone HVAC Equipment List, !- Name
  {26cd05bb-d8e9-4b5f-87bb-8809a3d26d3d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {33c0ba66-0b24-4771-98f7-be3ccc969ebb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1d971fa8-c5f0-43ed-81b0-103dd0ac7c36}, !- Handle
  Outpatient Lounge C  - Story Ground,    !- Name
  {668d5e33-4e13-4579-9f8a-43abb3f076c8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.62366234154572,                       !- X Origin {m}
  3.88878621803787,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {88708e1a-44cf-44d5-b025-c8eb34319c48}; !- Thermal Zone Name

OS:Surface,
  {0c250d0c-713a-4961-a8a2-f311c298a250}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  {f167f4f5-ec8a-4d94-a558-f5df02bb10a0}, !- Construction Name
  {1d971fa8-c5f0-43ed-81b0-103dd0ac7c36}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.07158407811727, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.07158407811727, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56e50edb-be73-4291-b322-82a9196eee85}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d971fa8-c5f0-43ed-81b0-103dd0ac7c36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2d2dcca-6638-4007-8c47-2b99b5745fc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55ae0ce9-ad51-48b6-9906-628450bbab30}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d971fa8-c5f0-43ed-81b0-103dd0ac7c36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07158407811727, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.07158407811727, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2826a99-fa46-4d72-abb0-d215b438f99d}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d971fa8-c5f0-43ed-81b0-103dd0ac7c36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f94125e-53c8-4005-a140-ef57b753cd5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07158407811727, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.07158407811727, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.07158407811727, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.07158407811727, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3515ed25-fd0b-48f1-965f-155d3343f290}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d971fa8-c5f0-43ed-81b0-103dd0ac7c36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f669957-5f23-4aa0-8713-fdab555612db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.07158407811727, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.07158407811727, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {072c62a0-c832-48cd-9370-075d822dcfc9}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d971fa8-c5f0-43ed-81b0-103dd0ac7c36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07158407811727, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.07158407811727, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {88708e1a-44cf-44d5-b025-c8eb34319c48}, !- Handle
  Zone Outpatient Lounge C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99b06c47-8f4b-4437-ab0a-dca754995c81}, !- Zone Air Inlet Port List
  {00307852-d263-4729-a2af-795f6dff9e63}, !- Zone Air Exhaust Port List
  {d40700cc-ec3b-4366-b132-d3a4eb7bb864}, !- Zone Air Node Name
  {f87cb0af-0f66-492b-aebd-a1903e7ea669}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dc47d5bf-9daf-45f0-a66c-3dbec3e7b2f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25595205-906e-4046-9414-d947397d2b78}, !- Handle
  Zone Outpatient Lounge C  - Story Ground Zone Air Node, !- Name
  {d40700cc-ec3b-4366-b132-d3a4eb7bb864}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d40700cc-ec3b-4366-b132-d3a4eb7bb864}, !- Handle
  {88708e1a-44cf-44d5-b025-c8eb34319c48}, !- Source Object
  11,                                     !- Outlet Port
  {25595205-906e-4046-9414-d947397d2b78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99b06c47-8f4b-4437-ab0a-dca754995c81}, !- Handle
  {88708e1a-44cf-44d5-b025-c8eb34319c48}, !- HVAC Component
  {7540d42a-46aa-4fc3-9853-258f4665e9f7}; !- Port 1

OS:PortList,
  {00307852-d263-4729-a2af-795f6dff9e63}, !- Handle
  {88708e1a-44cf-44d5-b025-c8eb34319c48}, !- HVAC Component
  {70434ecf-2b00-42d9-901c-0a9f351a8f91}; !- Port 1

OS:PortList,
  {f87cb0af-0f66-492b-aebd-a1903e7ea669}, !- Handle
  {88708e1a-44cf-44d5-b025-c8eb34319c48}, !- HVAC Component
  {94278b96-3b26-4f7e-8586-a4d7ebf1aa9c}; !- Port 1

OS:Sizing:Zone,
  {9bc721d1-4658-4932-a38a-b02ad31b3d74}, !- Handle
  {88708e1a-44cf-44d5-b025-c8eb34319c48}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4833dfba-2594-424f-9b81-f60a70a2b631}, !- Handle
  Zone Outpatient Lounge C  - Story Ground Zone HVAC Equipment List, !- Name
  {88708e1a-44cf-44d5-b025-c8eb34319c48}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a1b61f94-79f1-454d-bcbe-f7dd9d1ac72a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3a3d16a6-8aeb-4250-90f4-8d19953087e4}, !- Handle
  Outpatient OR A  - Story Ground,        !- Name
  {efa3cc5a-8e6e-47b9-919f-01d46aad6eb2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.69524641966299,                       !- X Origin {m}
  -8.46078621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {7b7a01eb-ca37-4efd-a4a9-29575e864115}; !- Thermal Zone Name

OS:Surface,
  {3876de15-8be1-40e4-9098-65cb0f5f753a}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  {3d5b04a4-9315-4b84-96a3-960a326e9f66}, !- Construction Name
  {3a3d16a6-8aeb-4250-90f4-8d19953087e4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.62719484992691, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.62719484992691, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aff986d6-221a-4877-8191-bb87e02a2966}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a3d16a6-8aeb-4250-90f4-8d19953087e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b041ccb0-bd24-4a14-849b-3a445f8ca164}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f876863-7077-47d3-8201-63c89383743b}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a3d16a6-8aeb-4250-90f4-8d19953087e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79bbc6d2-f7e2-4c5b-85ed-2ad11d62f7cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.62719484992691, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.62719484992691, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edd4809c-2c25-40bc-8fd2-fa89b530007e}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a3d16a6-8aeb-4250-90f4-8d19953087e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6951245a-4ed8-4398-9ccf-b68d5d12f65f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.62719484992691, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.62719484992691, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.62719484992691, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.62719484992691, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c2e3005-8b87-4638-8854-e910265d814c}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a3d16a6-8aeb-4250-90f4-8d19953087e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.62719484992691, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.62719484992691, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baf0ae98-9e20-4a3c-a73d-8e1de934cac3}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a3d16a6-8aeb-4250-90f4-8d19953087e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.62719484992691, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.62719484992691, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7b7a01eb-ca37-4efd-a4a9-29575e864115}, !- Handle
  Zone Outpatient OR A  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02dbf8b3-fd4a-4048-996e-2f0b091a85e4}, !- Zone Air Inlet Port List
  {9fa384ad-bdd2-4778-8eaf-1c5f3e2e1c40}, !- Zone Air Exhaust Port List
  {9136f098-84d7-4f84-b4ec-c76a7750c39d}, !- Zone Air Node Name
  {fdd19d0c-f0c1-4384-95ca-2ad9ecd853d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3de16479-3c2d-46ec-ac42-48433d0fd529}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11b29184-d27b-4c05-a9b4-ed82e801e328}, !- Handle
  Zone Outpatient OR A  - Story Ground Zone Air Node, !- Name
  {9136f098-84d7-4f84-b4ec-c76a7750c39d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9136f098-84d7-4f84-b4ec-c76a7750c39d}, !- Handle
  {7b7a01eb-ca37-4efd-a4a9-29575e864115}, !- Source Object
  11,                                     !- Outlet Port
  {11b29184-d27b-4c05-a9b4-ed82e801e328}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02dbf8b3-fd4a-4048-996e-2f0b091a85e4}, !- Handle
  {7b7a01eb-ca37-4efd-a4a9-29575e864115}, !- HVAC Component
  {5c4ee6da-46c9-4bb8-8ff7-91d90a081334}; !- Port 1

OS:PortList,
  {9fa384ad-bdd2-4778-8eaf-1c5f3e2e1c40}, !- Handle
  {7b7a01eb-ca37-4efd-a4a9-29575e864115}, !- HVAC Component
  {9fb3dab2-ba61-41be-93aa-22e93030097c}; !- Port 1

OS:PortList,
  {fdd19d0c-f0c1-4384-95ca-2ad9ecd853d2}, !- Handle
  {7b7a01eb-ca37-4efd-a4a9-29575e864115}, !- HVAC Component
  {4cc27dc4-e98f-4abe-aa17-a3e5cd15a6f1}; !- Port 1

OS:Sizing:Zone,
  {6cabc2d1-a1c3-4b2f-a624-798eeb95c6a5}, !- Handle
  {7b7a01eb-ca37-4efd-a4a9-29575e864115}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9360b4e3-ed3a-4e71-8d6e-97fc6585c90e}, !- Handle
  Zone Outpatient OR A  - Story Ground Zone HVAC Equipment List, !- Name
  {7b7a01eb-ca37-4efd-a4a9-29575e864115}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9560fca3-a6a3-4721-a53b-0664cb3ac99b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6d718e1d-b988-48d1-b8a0-e227757dd917}, !- Handle
  Outpatient OR B  - Story Ground,        !- Name
  {efa3cc5a-8e6e-47b9-919f-01d46aad6eb2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.69524641966299,                       !- X Origin {m}
  -3.88878621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {71f6f714-2850-4f79-91c2-84c488a5a6c2}; !- Thermal Zone Name

OS:Surface,
  {fba6736d-1cd5-4473-9b0d-a1958c6c5375}, !- Handle
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  {be2148e9-996a-4c75-b150-5dfff7f268bf}, !- Construction Name
  {6d718e1d-b988-48d1-b8a0-e227757dd917}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  3.62719484992691, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  3.62719484992691, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f33b40e1-441a-4f61-a184-747252d32d7d}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d718e1d-b988-48d1-b8a0-e227757dd917}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f567aa18-365c-4d8e-97f0-480e282cc653}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47ca2409-c63d-4af1-9061-7159ca9a5eea}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d718e1d-b988-48d1-b8a0-e227757dd917}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7e52bab-ad2f-4d15-a3e2-37cbfcc27f55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.62719484992691, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  3.62719484992691, 7.77757243607574, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 7.77757243607574, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53871b3a-e7c0-4a8b-afda-5ae814fd04a8}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d718e1d-b988-48d1-b8a0-e227757dd917}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cbb1414-138c-490f-a1bf-592a8c786082}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.62719484992691, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.62719484992691, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.62719484992691, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  3.62719484992691, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79bbc6d2-f7e2-4c5b-85ed-2ad11d62f7cb}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d718e1d-b988-48d1-b8a0-e227757dd917}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f876863-7077-47d3-8201-63c89383743b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.62719484992691, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.62719484992691, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {487c16b4-87fa-4780-a7de-652f4f5e8c8b}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d718e1d-b988-48d1-b8a0-e227757dd917}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.62719484992691, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.62719484992691, 7.77757243607574, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 7.77757243607574, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {71f6f714-2850-4f79-91c2-84c488a5a6c2}, !- Handle
  Zone Outpatient OR B  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b07c9c59-75b6-401f-9e0b-d53c48261e8f}, !- Zone Air Inlet Port List
  {fc38c94a-7252-4ba6-926a-2f4f54fdb6aa}, !- Zone Air Exhaust Port List
  {fb0c0a73-42b5-4d01-9ba3-40ebc62347f2}, !- Zone Air Node Name
  {796af8f8-60d5-4208-b48c-eb6f5a7fd3a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a882ff79-c421-49ed-88bf-cfbfee0b176f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32979416-ac6e-4c61-a532-150ce07febae}, !- Handle
  Zone Outpatient OR B  - Story Ground Zone Air Node, !- Name
  {fb0c0a73-42b5-4d01-9ba3-40ebc62347f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb0c0a73-42b5-4d01-9ba3-40ebc62347f2}, !- Handle
  {71f6f714-2850-4f79-91c2-84c488a5a6c2}, !- Source Object
  11,                                     !- Outlet Port
  {32979416-ac6e-4c61-a532-150ce07febae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b07c9c59-75b6-401f-9e0b-d53c48261e8f}, !- Handle
  {71f6f714-2850-4f79-91c2-84c488a5a6c2}, !- HVAC Component
  {60852c5a-79b1-4237-80a9-5269b0c8bf06}; !- Port 1

OS:PortList,
  {fc38c94a-7252-4ba6-926a-2f4f54fdb6aa}, !- Handle
  {71f6f714-2850-4f79-91c2-84c488a5a6c2}, !- HVAC Component
  {b3b0d85e-7e3c-4080-8fb8-c1833e1d1057}; !- Port 1

OS:PortList,
  {796af8f8-60d5-4208-b48c-eb6f5a7fd3a3}, !- Handle
  {71f6f714-2850-4f79-91c2-84c488a5a6c2}, !- HVAC Component
  {50670000-0d36-48ae-a34f-029f6f4e4b0d}; !- Port 1

OS:Sizing:Zone,
  {135f2d6c-3955-4ce2-b719-be2f12e60220}, !- Handle
  {71f6f714-2850-4f79-91c2-84c488a5a6c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e88ef749-e453-4ac2-85b8-11a8024ee0e5}, !- Handle
  Zone Outpatient OR B  - Story Ground Zone HVAC Equipment List, !- Name
  {71f6f714-2850-4f79-91c2-84c488a5a6c2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {97141a61-2f17-42b0-a127-e564346f418a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2506a665-9527-445b-9815-2b4de0035785}, !- Handle
  Outpatient OR C  - Story Ground,        !- Name
  {efa3cc5a-8e6e-47b9-919f-01d46aad6eb2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.69524641966299,                       !- X Origin {m}
  3.88878621803787,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {c5f72128-5e7a-4173-97f8-8697c39a9d03}; !- Thermal Zone Name

OS:Surface,
  {659b1da6-9950-48dc-8d9d-fe4554c93649}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  {3d5b04a4-9315-4b84-96a3-960a326e9f66}, !- Construction Name
  {2506a665-9527-445b-9815-2b4de0035785}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.62719484992691, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.62719484992691, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f94125e-53c8-4005-a140-ef57b753cd5e}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2506a665-9527-445b-9815-2b4de0035785}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2826a99-fa46-4d72-abb0-d215b438f99d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d461200e-b89c-4243-bf98-ed3cc635b011}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2506a665-9527-445b-9815-2b4de0035785}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.62719484992691, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.62719484992691, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91aff6fe-4560-45c0-9bdd-070c5f175f38}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2506a665-9527-445b-9815-2b4de0035785}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7d36d04-4445-4857-a138-e94ca667e0eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.62719484992691, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.62719484992691, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.62719484992691, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.62719484992691, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7e52bab-ad2f-4d15-a3e2-37cbfcc27f55}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2506a665-9527-445b-9815-2b4de0035785}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ca2409-c63d-4af1-9061-7159ca9a5eea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.62719484992691, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.62719484992691, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {001e274e-204f-4db3-ad14-2bf79d2c033c}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2506a665-9527-445b-9815-2b4de0035785}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.62719484992691, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.62719484992691, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c5f72128-5e7a-4173-97f8-8697c39a9d03}, !- Handle
  Zone Outpatient OR C  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc2f1173-2bf7-4579-8126-6c7357175f5e}, !- Zone Air Inlet Port List
  {01348cbd-ea57-4c92-afbe-6eba2194039a}, !- Zone Air Exhaust Port List
  {eddaa052-7de6-4396-be55-b51ce3a9240e}, !- Zone Air Node Name
  {21589e3d-de5e-4305-b3f7-6a96be58798d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4a0076cd-f208-4520-b781-68eddeef50af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06e4f65d-a71e-40bf-b57e-2fb0f4d9b759}, !- Handle
  Zone Outpatient OR C  - Story Ground Zone Air Node, !- Name
  {eddaa052-7de6-4396-be55-b51ce3a9240e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eddaa052-7de6-4396-be55-b51ce3a9240e}, !- Handle
  {c5f72128-5e7a-4173-97f8-8697c39a9d03}, !- Source Object
  11,                                     !- Outlet Port
  {06e4f65d-a71e-40bf-b57e-2fb0f4d9b759}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc2f1173-2bf7-4579-8126-6c7357175f5e}, !- Handle
  {c5f72128-5e7a-4173-97f8-8697c39a9d03}, !- HVAC Component
  {187f7823-893a-458f-bc4b-2f673b40bf96}; !- Port 1

OS:PortList,
  {01348cbd-ea57-4c92-afbe-6eba2194039a}, !- Handle
  {c5f72128-5e7a-4173-97f8-8697c39a9d03}, !- HVAC Component
  {723d47bb-8c02-4e14-b580-92ae62ab8196}; !- Port 1

OS:PortList,
  {21589e3d-de5e-4305-b3f7-6a96be58798d}, !- Handle
  {c5f72128-5e7a-4173-97f8-8697c39a9d03}, !- HVAC Component
  {11577533-3edc-405f-b5a6-87df80d82064}; !- Port 1

OS:Sizing:Zone,
  {eee953a5-a8c9-49fe-abd2-131fc3303d05}, !- Handle
  {c5f72128-5e7a-4173-97f8-8697c39a9d03}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d1504bcb-a043-49e4-b701-7b5c0a2419d5}, !- Handle
  Zone Outpatient OR C  - Story Ground Zone HVAC Equipment List, !- Name
  {c5f72128-5e7a-4173-97f8-8697c39a9d03}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0608d1db-4c09-42eb-8476-483fbe3a0dea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e049cbc1-a1cd-4cb7-b88b-45dfc33b98e3}, !- Handle
  Outpatient Reception A  - Story Ground, !- Name
  {443695a7-347d-4d87-8e5a-c53b540a639c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.3224412695899,                       !- X Origin {m}
  -8.46078621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {7db11e04-8eb6-473e-ae53-cdb154e464f1}; !- Thermal Zone Name

OS:Surface,
  {354cfdb0-2eba-44d3-8bf7-0df4066a9a4d}, !- Handle
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  {e087fd21-92eb-4ecd-b47d-2ddb1bbbdc67}, !- Construction Name
  {e049cbc1-a1cd-4cb7-b88b-45dfc33b98e3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.82637607000962, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.82637607000962, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6951245a-4ed8-4398-9ccf-b68d5d12f65f}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e049cbc1-a1cd-4cb7-b88b-45dfc33b98e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edd4809c-2c25-40bc-8fd2-fa89b530007e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a67b942-8f67-43de-9846-eb6518d88e18}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e049cbc1-a1cd-4cb7-b88b-45dfc33b98e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8620e5bf-52de-48e2-bc54-e9d538e11a68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82637607000962, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.82637607000962, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97636fc7-e1af-4021-b934-38a529422cca}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e049cbc1-a1cd-4cb7-b88b-45dfc33b98e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a08dca81-f7b9-45b7-95c1-2e113a17b4aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82637607000962, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.82637607000962, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.82637607000962, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.82637607000962, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1a54b55-64b3-40d0-b0c5-f967fde67d9a}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e049cbc1-a1cd-4cb7-b88b-45dfc33b98e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.82637607000962, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.82637607000962, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76c7d62e-3f8c-42c8-bc61-8cb0b1059d35}, !- Handle
  Surface 276,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e049cbc1-a1cd-4cb7-b88b-45dfc33b98e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82637607000962, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.82637607000962, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7db11e04-8eb6-473e-ae53-cdb154e464f1}, !- Handle
  Zone Outpatient Reception A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69b5fa92-1006-4794-a6e7-579c0bc55363}, !- Zone Air Inlet Port List
  {25b796be-4d1a-471b-ad23-0018b8d64ad5}, !- Zone Air Exhaust Port List
  {f583ad7c-15ed-485f-b48e-677e0da46978}, !- Zone Air Node Name
  {1ad46211-5051-455e-a8ed-a6d0fd33b91e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {14836d38-8142-453b-9937-f0fa071c12a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d2ab2fe-45c8-4bf5-8088-b9e2bbcc38f1}, !- Handle
  Zone Outpatient Reception A  - Story Ground Zone Air Node, !- Name
  {f583ad7c-15ed-485f-b48e-677e0da46978}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f583ad7c-15ed-485f-b48e-677e0da46978}, !- Handle
  {7db11e04-8eb6-473e-ae53-cdb154e464f1}, !- Source Object
  11,                                     !- Outlet Port
  {6d2ab2fe-45c8-4bf5-8088-b9e2bbcc38f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69b5fa92-1006-4794-a6e7-579c0bc55363}, !- Handle
  {7db11e04-8eb6-473e-ae53-cdb154e464f1}, !- HVAC Component
  {98c5b7d8-a460-4dda-b130-c07acd714a20}; !- Port 1

OS:PortList,
  {25b796be-4d1a-471b-ad23-0018b8d64ad5}, !- Handle
  {7db11e04-8eb6-473e-ae53-cdb154e464f1}, !- HVAC Component
  {aadbc9fb-b4f7-4370-a769-45d1434b459e}; !- Port 1

OS:PortList,
  {1ad46211-5051-455e-a8ed-a6d0fd33b91e}, !- Handle
  {7db11e04-8eb6-473e-ae53-cdb154e464f1}, !- HVAC Component
  {b7f304fe-546e-4275-b29f-8972f8a83053}; !- Port 1

OS:Sizing:Zone,
  {65faf921-a197-4b1b-a92e-492bf53dc060}, !- Handle
  {7db11e04-8eb6-473e-ae53-cdb154e464f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {502e178f-d501-48a4-b204-7190bfe49993}, !- Handle
  Zone Outpatient Reception A  - Story Ground Zone HVAC Equipment List, !- Name
  {7db11e04-8eb6-473e-ae53-cdb154e464f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb093c23-7851-47c7-be68-227500df6872}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ab527ff6-eaff-436a-bd4e-4bd6e7275061}, !- Handle
  Outpatient Reception B  - Story Ground, !- Name
  {443695a7-347d-4d87-8e5a-c53b540a639c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.3224412695899,                       !- X Origin {m}
  -3.88878621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {fd95d359-0c92-45a7-8919-d0d7473cccb0}; !- Thermal Zone Name

OS:Surface,
  {9f8fd057-40cc-4f8d-ad40-c9fcac8ef329}, !- Handle
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  {be671cbf-0360-45d9-8e11-bcbb19919606}, !- Construction Name
  {ab527ff6-eaff-436a-bd4e-4bd6e7275061}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  3.82637607000962, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  3.82637607000962, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cbb1414-138c-490f-a1bf-592a8c786082}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab527ff6-eaff-436a-bd4e-4bd6e7275061}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53871b3a-e7c0-4a8b-afda-5ae814fd04a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5844bec-fc86-476d-9976-185d5b9fd330}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab527ff6-eaff-436a-bd4e-4bd6e7275061}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a50e4772-936e-4647-92ff-5bc544204912}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82637607000962, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  3.82637607000962, 7.77757243607574, 0,  !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aa96247-859a-4693-916c-dc6e770e2ac7}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab527ff6-eaff-436a-bd4e-4bd6e7275061}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a389c75c-3951-430f-8d26-660f75292aa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82637607000962, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.82637607000962, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.82637607000962, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  3.82637607000962, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8620e5bf-52de-48e2-bc54-e9d538e11a68}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab527ff6-eaff-436a-bd4e-4bd6e7275061}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a67b942-8f67-43de-9846-eb6518d88e18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.82637607000962, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.82637607000962, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28963772-1afb-446b-8dd1-49edc4b12256}, !- Handle
  Surface 282,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab527ff6-eaff-436a-bd4e-4bd6e7275061}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82637607000962, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.82637607000962, 7.77757243607574, 3.048, !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 7.77757243607574, 3.048, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fd95d359-0c92-45a7-8919-d0d7473cccb0}, !- Handle
  Zone Outpatient Reception B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b1ff8c2-073a-4a58-a516-463686c81167}, !- Zone Air Inlet Port List
  {be3cd4d4-7271-4ec0-b947-8d86d8f20995}, !- Zone Air Exhaust Port List
  {a9552a92-11b7-4e62-98da-207364fbfafa}, !- Zone Air Node Name
  {17eb580a-3ee4-48f3-99c1-ccd507e50b26}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d0dc138c-aa59-4935-9b0b-df2a43d99f85}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb7c6c39-6e6d-489f-94d0-d17a6463249f}, !- Handle
  Zone Outpatient Reception B  - Story Ground Zone Air Node, !- Name
  {a9552a92-11b7-4e62-98da-207364fbfafa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9552a92-11b7-4e62-98da-207364fbfafa}, !- Handle
  {fd95d359-0c92-45a7-8919-d0d7473cccb0}, !- Source Object
  11,                                     !- Outlet Port
  {cb7c6c39-6e6d-489f-94d0-d17a6463249f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b1ff8c2-073a-4a58-a516-463686c81167}, !- Handle
  {fd95d359-0c92-45a7-8919-d0d7473cccb0}, !- HVAC Component
  {9968900c-91c5-4963-b1f5-886f6d37faa4}; !- Port 1

OS:PortList,
  {be3cd4d4-7271-4ec0-b947-8d86d8f20995}, !- Handle
  {fd95d359-0c92-45a7-8919-d0d7473cccb0}, !- HVAC Component
  {83c969b7-accf-4b70-8d58-d4c9f51d7230}; !- Port 1

OS:PortList,
  {17eb580a-3ee4-48f3-99c1-ccd507e50b26}, !- Handle
  {fd95d359-0c92-45a7-8919-d0d7473cccb0}, !- HVAC Component
  {cd4e1ea4-676c-46fe-be03-5ea68257d5b2}; !- Port 1

OS:Sizing:Zone,
  {f5cfa2fc-82d4-4d1b-808f-274828498442}, !- Handle
  {fd95d359-0c92-45a7-8919-d0d7473cccb0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f9c13d93-62da-47bc-a19a-5eb69e08224f}, !- Handle
  Zone Outpatient Reception B  - Story Ground Zone HVAC Equipment List, !- Name
  {fd95d359-0c92-45a7-8919-d0d7473cccb0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {201314c0-e037-4d2d-ba14-13591dd43013}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d55177b3-26e4-4fd6-bbff-30c7396abb68}, !- Handle
  Outpatient Reception C  - Story Ground, !- Name
  {443695a7-347d-4d87-8e5a-c53b540a639c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.3224412695899,                       !- X Origin {m}
  3.88878621803787,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {729a90fb-77fe-438a-8e53-302a546bfa28}; !- Thermal Zone Name

OS:Surface,
  {84e943b8-020f-4456-99da-4734c440809f}, !- Handle
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  {e087fd21-92eb-4ecd-b47d-2ddb1bbbdc67}, !- Construction Name
  {d55177b3-26e4-4fd6-bbff-30c7396abb68}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.82637607000962, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.82637607000962, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7d36d04-4445-4857-a138-e94ca667e0eb}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55177b3-26e4-4fd6-bbff-30c7396abb68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91aff6fe-4560-45c0-9bdd-070c5f175f38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bae9ba2d-bfdc-4baa-8388-e8a6821a437e}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55177b3-26e4-4fd6-bbff-30c7396abb68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82637607000962, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.82637607000962, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63622241-aaad-4ce6-b0a0-117bfbefaef0}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55177b3-26e4-4fd6-bbff-30c7396abb68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6de65825-846d-4419-8b32-c9c3dfec2b62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82637607000962, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.82637607000962, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.82637607000962, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.82637607000962, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a50e4772-936e-4647-92ff-5bc544204912}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55177b3-26e4-4fd6-bbff-30c7396abb68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5844bec-fc86-476d-9976-185d5b9fd330}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  3.82637607000962, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.82637607000962, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {220daf2e-df4c-410a-aea8-d92bcd07d08d}, !- Handle
  Surface 288,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d55177b3-26e4-4fd6-bbff-30c7396abb68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82637607000962, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.82637607000962, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {729a90fb-77fe-438a-8e53-302a546bfa28}, !- Handle
  Zone Outpatient Reception C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad1dac12-332f-4bd9-9a2d-4882e34be19b}, !- Zone Air Inlet Port List
  {60ccece5-fd22-4235-a3ef-3e4d2b7c1a65}, !- Zone Air Exhaust Port List
  {610c85c0-f917-4110-9c25-048255e1fb75}, !- Zone Air Node Name
  {13ad16ec-639c-499a-82fd-f4adf53fd519}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {690a3848-4273-4ca3-9772-a66e1715ac60}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c58560a3-22b8-4d78-9daa-ac29884b4db8}, !- Handle
  Zone Outpatient Reception C  - Story Ground Zone Air Node, !- Name
  {610c85c0-f917-4110-9c25-048255e1fb75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {610c85c0-f917-4110-9c25-048255e1fb75}, !- Handle
  {729a90fb-77fe-438a-8e53-302a546bfa28}, !- Source Object
  11,                                     !- Outlet Port
  {c58560a3-22b8-4d78-9daa-ac29884b4db8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad1dac12-332f-4bd9-9a2d-4882e34be19b}, !- Handle
  {729a90fb-77fe-438a-8e53-302a546bfa28}, !- HVAC Component
  {55f88c24-5224-4187-bc34-2f88277fd4aa}; !- Port 1

OS:PortList,
  {60ccece5-fd22-4235-a3ef-3e4d2b7c1a65}, !- Handle
  {729a90fb-77fe-438a-8e53-302a546bfa28}, !- HVAC Component
  {c415616c-8c76-45ee-a03a-cd9671b43975}; !- Port 1

OS:PortList,
  {13ad16ec-639c-499a-82fd-f4adf53fd519}, !- Handle
  {729a90fb-77fe-438a-8e53-302a546bfa28}, !- HVAC Component
  {2d4f01b8-6ee4-4595-991e-f7a44b142681}; !- Port 1

OS:Sizing:Zone,
  {e81773aa-6375-4cbf-9da8-be6e7983d9e8}, !- Handle
  {729a90fb-77fe-438a-8e53-302a546bfa28}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3453cc5f-8f41-4e03-b3f2-f2bd29d8c975}, !- Handle
  Zone Outpatient Reception C  - Story Ground Zone HVAC Equipment List, !- Name
  {729a90fb-77fe-438a-8e53-302a546bfa28}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a28df9f-777f-4f7b-8c4b-7fc9c163ccaf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7ddc9908-99b6-41d5-a927-307dc7a09a40}, !- Handle
  Outpatient PhysicalTherapy A  - Story Ground, !- Name
  {7bbfa3c8-d2df-41be-ad90-3989e6c7a0b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.1488173395995,                       !- X Origin {m}
  -8.46078621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {2bf36491-ef27-493e-a6e4-a59af0477c7d}; !- Thermal Zone Name

OS:Surface,
  {dc4a16d2-8c8d-459c-8c57-3feea470d3ae}, !- Handle
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  {0884c673-838e-4c03-92d8-87b90cba3d57}, !- Construction Name
  {7ddc9908-99b6-41d5-a927-307dc7a09a40}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.84324861464224, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.84324861464224, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a08dca81-f7b9-45b7-95c1-2e113a17b4aa}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ddc9908-99b6-41d5-a927-307dc7a09a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97636fc7-e1af-4021-b934-38a529422cca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {483d0f31-3768-469c-ae27-1640324266df}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ddc9908-99b6-41d5-a927-307dc7a09a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9ffc359-73d8-4123-80f4-605a5306e827}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.84324861464224, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.84324861464224, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6abd574c-283d-42a9-b90b-6d8961037fc2}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ddc9908-99b6-41d5-a927-307dc7a09a40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48d4eab7-55d0-4c97-86d8-654c966b47cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.84324861464224, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.84324861464224, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.84324861464224, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.84324861464224, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b5c3ded-b244-4943-b7a0-3ac6c7acc2f7}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ddc9908-99b6-41d5-a927-307dc7a09a40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.84324861464224, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.84324861464224, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac3c2154-7d95-4a9d-a2f5-7004c78f97c7}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7ddc9908-99b6-41d5-a927-307dc7a09a40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.84324861464224, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.84324861464224, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2bf36491-ef27-493e-a6e4-a59af0477c7d}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7941792b-f747-48e6-9b74-331a4969402a}, !- Zone Air Inlet Port List
  {e2a5bacc-af5d-4f40-af5b-faa24bcc195e}, !- Zone Air Exhaust Port List
  {3a144260-cad5-4d61-beae-015e6bc12825}, !- Zone Air Node Name
  {4cec8012-7e3a-4294-a444-c26b824930fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2118e072-0503-48c5-9442-bd2fe303b10e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1f2a071-00ee-4b8e-a66e-8b4f22c4a171}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground Zone Air Node, !- Name
  {3a144260-cad5-4d61-beae-015e6bc12825}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a144260-cad5-4d61-beae-015e6bc12825}, !- Handle
  {2bf36491-ef27-493e-a6e4-a59af0477c7d}, !- Source Object
  11,                                     !- Outlet Port
  {a1f2a071-00ee-4b8e-a66e-8b4f22c4a171}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7941792b-f747-48e6-9b74-331a4969402a}, !- Handle
  {2bf36491-ef27-493e-a6e4-a59af0477c7d}, !- HVAC Component
  {4259acfd-c980-4a06-a982-10a7a808f949}; !- Port 1

OS:PortList,
  {e2a5bacc-af5d-4f40-af5b-faa24bcc195e}, !- Handle
  {2bf36491-ef27-493e-a6e4-a59af0477c7d}, !- HVAC Component
  {e09e185f-3f6e-4b21-9d36-bf8da644f4cc}; !- Port 1

OS:PortList,
  {4cec8012-7e3a-4294-a444-c26b824930fc}, !- Handle
  {2bf36491-ef27-493e-a6e4-a59af0477c7d}, !- HVAC Component
  {b1bb1257-93a4-46aa-a08d-6746f6cfdd02}; !- Port 1

OS:Sizing:Zone,
  {5bc2a22e-b786-4e43-9949-f1df68ea9e6a}, !- Handle
  {2bf36491-ef27-493e-a6e4-a59af0477c7d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {149a74aa-5671-4d19-b056-3e73b77a7b21}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground Zone HVAC Equipment List, !- Name
  {2bf36491-ef27-493e-a6e4-a59af0477c7d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95640616-7020-478b-8aa7-f5934513d089}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9e01aae6-f561-43ec-86d1-8c377422028d}, !- Handle
  Outpatient PhysicalTherapy B  - Story Ground, !- Name
  {7bbfa3c8-d2df-41be-ad90-3989e6c7a0b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.1488173395995,                       !- X Origin {m}
  -3.88878621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {ac6565a8-d61f-49b3-9aed-6d98beadb7f6}; !- Thermal Zone Name

OS:Surface,
  {28fe2d1a-1eea-4279-8805-eeb2ad8a403e}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  {ff5f5b6a-84e7-49a3-af15-e12efaf3ff95}, !- Construction Name
  {9e01aae6-f561-43ec-86d1-8c377422028d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  4.84324861464224, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  4.84324861464224, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a389c75c-3951-430f-8d26-660f75292aa6}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e01aae6-f561-43ec-86d1-8c377422028d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aa96247-859a-4693-916c-dc6e770e2ac7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {577541ea-0947-4417-8dcf-5bcda2e45273}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e01aae6-f561-43ec-86d1-8c377422028d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {037c2e33-cf54-47f1-87b7-61d163bdbe62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.84324861464224, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  4.84324861464224, 7.77757243607574, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a4f1b5e-d606-411f-91b6-d3371eb91681}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e01aae6-f561-43ec-86d1-8c377422028d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5182be5f-1b07-41e8-89e7-c8eb833db2f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.84324861464224, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.84324861464224, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.84324861464224, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  4.84324861464224, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9ffc359-73d8-4123-80f4-605a5306e827}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e01aae6-f561-43ec-86d1-8c377422028d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {483d0f31-3768-469c-ae27-1640324266df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.84324861464224, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.84324861464224, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fcf2ba0-4983-4aeb-a1bd-81f687fb65c7}, !- Handle
  Surface 300,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9e01aae6-f561-43ec-86d1-8c377422028d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.84324861464224, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.84324861464224, 7.77757243607574, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 7.77757243607574, 3.048, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ac6565a8-d61f-49b3-9aed-6d98beadb7f6}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f3a809f-4569-459a-b1e9-bc334c25e40f}, !- Zone Air Inlet Port List
  {ebb4fc04-cc82-4079-8fb6-b50a7f779023}, !- Zone Air Exhaust Port List
  {b404b01b-2af9-48e1-84db-aa881f316756}, !- Zone Air Node Name
  {025b0ffd-a0ad-4583-acb4-b7047eb9812d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {43ed11e1-fef2-4784-af66-a8db205d24bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67391b64-d643-4cf8-a9d4-0aeed1e5d242}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground Zone Air Node, !- Name
  {b404b01b-2af9-48e1-84db-aa881f316756}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b404b01b-2af9-48e1-84db-aa881f316756}, !- Handle
  {ac6565a8-d61f-49b3-9aed-6d98beadb7f6}, !- Source Object
  11,                                     !- Outlet Port
  {67391b64-d643-4cf8-a9d4-0aeed1e5d242}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f3a809f-4569-459a-b1e9-bc334c25e40f}, !- Handle
  {ac6565a8-d61f-49b3-9aed-6d98beadb7f6}, !- HVAC Component
  {3ab38da2-a885-4f6f-928c-f42aff5e5f04}; !- Port 1

OS:PortList,
  {ebb4fc04-cc82-4079-8fb6-b50a7f779023}, !- Handle
  {ac6565a8-d61f-49b3-9aed-6d98beadb7f6}, !- HVAC Component
  {f7afb450-3f8e-4b8f-a92a-76e289478031}; !- Port 1

OS:PortList,
  {025b0ffd-a0ad-4583-acb4-b7047eb9812d}, !- Handle
  {ac6565a8-d61f-49b3-9aed-6d98beadb7f6}, !- HVAC Component
  {79e348b2-94ef-4416-b50f-48b19a8215cf}; !- Port 1

OS:Sizing:Zone,
  {df68f8fa-812a-4f54-9aee-02c8f0f7d4df}, !- Handle
  {ac6565a8-d61f-49b3-9aed-6d98beadb7f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8fd0f3d9-a6bf-4552-91db-aec2b5d2346e}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground Zone HVAC Equipment List, !- Name
  {ac6565a8-d61f-49b3-9aed-6d98beadb7f6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9379277e-f8cf-4561-ba86-81ed32b1c3b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {188fc9ac-14f1-4be7-b1e5-61e7444b0c69}, !- Handle
  Outpatient PhysicalTherapy C  - Story Ground, !- Name
  {7bbfa3c8-d2df-41be-ad90-3989e6c7a0b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.1488173395995,                       !- X Origin {m}
  3.88878621803787,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {63148d97-f841-4f07-b0c8-e09f7016c01d}; !- Thermal Zone Name

OS:Surface,
  {f419bfe1-b13f-4825-88e8-5178682bcacf}, !- Handle
  Surface 301,                            !- Name
  Floor,                                  !- Surface Type
  {0884c673-838e-4c03-92d8-87b90cba3d57}, !- Construction Name
  {188fc9ac-14f1-4be7-b1e5-61e7444b0c69}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.84324861464224, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.84324861464224, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6de65825-846d-4419-8b32-c9c3dfec2b62}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {188fc9ac-14f1-4be7-b1e5-61e7444b0c69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63622241-aaad-4ce6-b0a0-117bfbefaef0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ea3d229-fe55-4b0a-a499-d56af26157bf}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {188fc9ac-14f1-4be7-b1e5-61e7444b0c69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.84324861464224, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.84324861464224, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93fe25ac-be0f-48ef-aa82-e4d01f8cbb9e}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {188fc9ac-14f1-4be7-b1e5-61e7444b0c69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3874f81b-71d3-4f32-a069-3ca448c3cbd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.84324861464224, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.84324861464224, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.84324861464224, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.84324861464224, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {037c2e33-cf54-47f1-87b7-61d163bdbe62}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {188fc9ac-14f1-4be7-b1e5-61e7444b0c69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {577541ea-0947-4417-8dcf-5bcda2e45273}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.84324861464224, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.84324861464224, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f341cae-217e-48e2-9f0d-29b02afd46b1}, !- Handle
  Surface 306,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {188fc9ac-14f1-4be7-b1e5-61e7444b0c69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.84324861464224, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.84324861464224, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {63148d97-f841-4f07-b0c8-e09f7016c01d}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ffea7a1f-9e6c-4aaf-801c-dbe4143e3d7d}, !- Zone Air Inlet Port List
  {1cc3466e-a679-4b02-9b50-c285b991e377}, !- Zone Air Exhaust Port List
  {26f861e3-7340-4785-b614-8023837cf1f4}, !- Zone Air Node Name
  {e60cea14-e605-4805-a658-eb82a0caa453}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29e7f160-709b-4c1f-828f-82003ba798fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe1512ee-27a8-482c-bad5-b20355ac16a5}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground Zone Air Node, !- Name
  {26f861e3-7340-4785-b614-8023837cf1f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26f861e3-7340-4785-b614-8023837cf1f4}, !- Handle
  {63148d97-f841-4f07-b0c8-e09f7016c01d}, !- Source Object
  11,                                     !- Outlet Port
  {fe1512ee-27a8-482c-bad5-b20355ac16a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ffea7a1f-9e6c-4aaf-801c-dbe4143e3d7d}, !- Handle
  {63148d97-f841-4f07-b0c8-e09f7016c01d}, !- HVAC Component
  {ac6a56bc-c42d-4583-a368-9bdae3bd28c9}; !- Port 1

OS:PortList,
  {1cc3466e-a679-4b02-9b50-c285b991e377}, !- Handle
  {63148d97-f841-4f07-b0c8-e09f7016c01d}, !- HVAC Component
  {9dafaf1c-f67b-49cc-b354-4b4b4c298b31}; !- Port 1

OS:PortList,
  {e60cea14-e605-4805-a658-eb82a0caa453}, !- Handle
  {63148d97-f841-4f07-b0c8-e09f7016c01d}, !- HVAC Component
  {26618b4d-a9d8-49fc-bffd-06488ef0b697}; !- Port 1

OS:Sizing:Zone,
  {9207d9ed-a65e-4778-a86b-807e6fce518b}, !- Handle
  {63148d97-f841-4f07-b0c8-e09f7016c01d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {09ddfcbe-26e3-4f0b-b6ec-cb3add9c3a33}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground Zone HVAC Equipment List, !- Name
  {63148d97-f841-4f07-b0c8-e09f7016c01d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b4ab3266-f5de-4b2a-b410-354a36c00b38}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {363b9d7e-0425-460a-a127-413f7f136119}, !- Handle
  Outpatient Janitor A  - Story Ground,   !- Name
  {27264b79-66b3-4391-8d4b-242bfe53c821}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.9920659542417,                       !- X Origin {m}
  -8.46078621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {4b1842f4-5c93-42fc-85db-56f25a29cfe9}; !- Thermal Zone Name

OS:Surface,
  {16a7cb72-d052-4662-8932-bc8cbb2aab16}, !- Handle
  Surface 307,                            !- Name
  Floor,                                  !- Surface Type
  {31badc19-cb3d-4c31-b954-af20a877dd2e}, !- Construction Name
  {363b9d7e-0425-460a-a127-413f7f136119}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  7.04472525766148, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.04472525766148, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48d4eab7-55d0-4c97-86d8-654c966b47cb}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {363b9d7e-0425-460a-a127-413f7f136119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6abd574c-283d-42a9-b90b-6d8961037fc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {706bc98a-87cd-4aa3-92ef-bf9c6254b8ed}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {363b9d7e-0425-460a-a127-413f7f136119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b13118f-33eb-4132-b358-555a1a831e95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.04472525766148, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  7.04472525766148, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd339c38-0565-49ff-b838-6959635ae5ef}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {363b9d7e-0425-460a-a127-413f7f136119}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8049fc72-f5ac-413f-80e6-1ebcaf835cd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.04472525766148, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  7.04472525766148, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.04472525766148, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.04472525766148, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37f02d7d-e5b7-4050-bfca-4414fc137c29}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {363b9d7e-0425-460a-a127-413f7f136119}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  7.04472525766148, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.04472525766148, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65d59aa0-2757-47dd-b23a-012e228696f1}, !- Handle
  Surface 312,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {363b9d7e-0425-460a-a127-413f7f136119}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.04472525766148, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  7.04472525766148, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4b1842f4-5c93-42fc-85db-56f25a29cfe9}, !- Handle
  Zone Outpatient Janitor A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9559db1e-1897-4785-a5a2-85219e1ebbba}, !- Zone Air Inlet Port List
  {7adbb269-aa2a-4c72-a832-87da266b742a}, !- Zone Air Exhaust Port List
  {f5870402-931a-465f-90c8-74782094658d}, !- Zone Air Node Name
  {641c990a-a242-40dd-b55e-272c4d991623}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c0b81d30-4585-49d4-97bc-8e8eef263e07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ed3dddb-b23e-4e40-8205-ffa202db512d}, !- Handle
  Zone Outpatient Janitor A  - Story Ground Zone Air Node, !- Name
  {f5870402-931a-465f-90c8-74782094658d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5870402-931a-465f-90c8-74782094658d}, !- Handle
  {4b1842f4-5c93-42fc-85db-56f25a29cfe9}, !- Source Object
  11,                                     !- Outlet Port
  {6ed3dddb-b23e-4e40-8205-ffa202db512d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9559db1e-1897-4785-a5a2-85219e1ebbba}, !- Handle
  {4b1842f4-5c93-42fc-85db-56f25a29cfe9}, !- HVAC Component
  {f97313ea-ac53-41ad-981d-3e4926b5f4dd}; !- Port 1

OS:PortList,
  {7adbb269-aa2a-4c72-a832-87da266b742a}, !- Handle
  {4b1842f4-5c93-42fc-85db-56f25a29cfe9}, !- HVAC Component
  {ffeef293-b0d8-4ced-89ab-04786858dccd}; !- Port 1

OS:PortList,
  {641c990a-a242-40dd-b55e-272c4d991623}, !- Handle
  {4b1842f4-5c93-42fc-85db-56f25a29cfe9}, !- HVAC Component
  {64206b7e-1510-4b93-8640-09225da10f3e}; !- Port 1

OS:Sizing:Zone,
  {8cf86ea8-e7bf-4ef5-b185-7eaf82480dcd}, !- Handle
  {4b1842f4-5c93-42fc-85db-56f25a29cfe9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3a32ee11-8bc6-437a-84ac-1ba3bcae381e}, !- Handle
  Zone Outpatient Janitor A  - Story Ground Zone HVAC Equipment List, !- Name
  {4b1842f4-5c93-42fc-85db-56f25a29cfe9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {41281377-87c1-4c3a-a33b-1346f83b7a34}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1b5275da-0e8b-44ad-bcd8-924938fb9b2c}, !- Handle
  Outpatient Janitor B  - Story Ground,   !- Name
  {27264b79-66b3-4391-8d4b-242bfe53c821}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.9920659542417,                       !- X Origin {m}
  -3.88878621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {b3ed5ce4-8bbf-4af3-b124-c523324f3884}; !- Thermal Zone Name

OS:Surface,
  {19e2321f-b891-4e88-b991-d689837c39ab}, !- Handle
  Surface 313,                            !- Name
  Floor,                                  !- Surface Type
  {928ad6ac-b8f7-4fc9-9f1c-d84326168507}, !- Construction Name
  {1b5275da-0e8b-44ad-bcd8-924938fb9b2c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  7.04472525766148, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  7.04472525766148, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5182be5f-1b07-41e8-89e7-c8eb833db2f6}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b5275da-0e8b-44ad-bcd8-924938fb9b2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a4f1b5e-d606-411f-91b6-d3371eb91681}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45575216-12e3-4f2f-9774-dabcdd547db6}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b5275da-0e8b-44ad-bcd8-924938fb9b2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a33930f-a1ee-490c-b2b7-73b718733aba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.04472525766148, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  7.04472525766148, 7.77757243607574, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {907b9bc4-b37d-4022-b4f2-eedbda064e3b}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b5275da-0e8b-44ad-bcd8-924938fb9b2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30ef728d-0f04-40c7-882a-b09bb16f8bae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.04472525766148, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  7.04472525766148, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  7.04472525766148, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  7.04472525766148, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b13118f-33eb-4132-b358-555a1a831e95}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b5275da-0e8b-44ad-bcd8-924938fb9b2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {706bc98a-87cd-4aa3-92ef-bf9c6254b8ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  7.04472525766148, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  7.04472525766148, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96309c0b-92d4-4530-90a7-72e4f65cee9c}, !- Handle
  Surface 318,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1b5275da-0e8b-44ad-bcd8-924938fb9b2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.04472525766148, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  7.04472525766148, 7.77757243607574, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 7.77757243607574, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b3ed5ce4-8bbf-4af3-b124-c523324f3884}, !- Handle
  Zone Outpatient Janitor B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54a26698-befd-4156-acab-9cd9b34ce402}, !- Zone Air Inlet Port List
  {f2d5e527-bf9a-4de7-bb9c-04c935efbff3}, !- Zone Air Exhaust Port List
  {d15fbf32-dfe1-40ef-ada3-a7f2ef50e22f}, !- Zone Air Node Name
  {9e07f60c-fb86-40ed-a1ed-a1cc55ca318c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09048271-eb5b-44fb-a870-794927dd114a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b5a21f2-d71f-4cfa-9920-2aa20b58ba2a}, !- Handle
  Zone Outpatient Janitor B  - Story Ground Zone Air Node, !- Name
  {d15fbf32-dfe1-40ef-ada3-a7f2ef50e22f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d15fbf32-dfe1-40ef-ada3-a7f2ef50e22f}, !- Handle
  {b3ed5ce4-8bbf-4af3-b124-c523324f3884}, !- Source Object
  11,                                     !- Outlet Port
  {9b5a21f2-d71f-4cfa-9920-2aa20b58ba2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54a26698-befd-4156-acab-9cd9b34ce402}, !- Handle
  {b3ed5ce4-8bbf-4af3-b124-c523324f3884}, !- HVAC Component
  {761cb00f-086e-41e2-a189-17e1854225c9}; !- Port 1

OS:PortList,
  {f2d5e527-bf9a-4de7-bb9c-04c935efbff3}, !- Handle
  {b3ed5ce4-8bbf-4af3-b124-c523324f3884}, !- HVAC Component
  {95187713-9474-46cc-a330-5bc0776029b4}; !- Port 1

OS:PortList,
  {9e07f60c-fb86-40ed-a1ed-a1cc55ca318c}, !- Handle
  {b3ed5ce4-8bbf-4af3-b124-c523324f3884}, !- HVAC Component
  {68366a35-8bca-4f4e-b103-24752517fa3d}; !- Port 1

OS:Sizing:Zone,
  {1e2c27e6-4dd1-4976-a296-cdb99a3f1cf4}, !- Handle
  {b3ed5ce4-8bbf-4af3-b124-c523324f3884}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1e5914a2-b4ce-43d1-bf81-b2c4a5b8a76a}, !- Handle
  Zone Outpatient Janitor B  - Story Ground Zone HVAC Equipment List, !- Name
  {b3ed5ce4-8bbf-4af3-b124-c523324f3884}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f945af48-76cc-4c9f-9b1d-6a1b8a6fe7fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8ff4f76e-f8c4-43f4-87c4-3e1d2dc1f367}, !- Handle
  Outpatient Janitor C  - Story Ground,   !- Name
  {27264b79-66b3-4391-8d4b-242bfe53c821}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.9920659542417,                       !- X Origin {m}
  3.88878621803787,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {b29118d7-d557-4a69-9199-157da4dc2226}; !- Thermal Zone Name

OS:Surface,
  {5fd42941-644c-486c-8467-6faa747ef5b8}, !- Handle
  Surface 319,                            !- Name
  Floor,                                  !- Surface Type
  {31badc19-cb3d-4c31-b954-af20a877dd2e}, !- Construction Name
  {8ff4f76e-f8c4-43f4-87c4-3e1d2dc1f367}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  7.04472525766148, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.04472525766148, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3874f81b-71d3-4f32-a069-3ca448c3cbd7}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ff4f76e-f8c4-43f4-87c4-3e1d2dc1f367}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93fe25ac-be0f-48ef-aa82-e4d01f8cbb9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {124f2a91-c55d-4af6-a872-a8b90066d9dd}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ff4f76e-f8c4-43f4-87c4-3e1d2dc1f367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.04472525766148, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  7.04472525766148, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f6b5964-1cb2-4275-b6e9-6853baccf712}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ff4f76e-f8c4-43f4-87c4-3e1d2dc1f367}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d397cd76-2899-44f0-8d97-00ca147fd165}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.04472525766148, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  7.04472525766148, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  7.04472525766148, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.04472525766148, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a33930f-a1ee-490c-b2b7-73b718733aba}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ff4f76e-f8c4-43f4-87c4-3e1d2dc1f367}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45575216-12e3-4f2f-9774-dabcdd547db6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  7.04472525766148, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  7.04472525766148, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5780370a-fbeb-4f0e-b9c8-54f56cf4b0fb}, !- Handle
  Surface 324,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8ff4f76e-f8c4-43f4-87c4-3e1d2dc1f367}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.04472525766148, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  7.04472525766148, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b29118d7-d557-4a69-9199-157da4dc2226}, !- Handle
  Zone Outpatient Janitor C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30aef5b3-3612-45c7-b039-98eec7a8595b}, !- Zone Air Inlet Port List
  {4c919a1b-4489-4ebb-a1fd-c814ad521c01}, !- Zone Air Exhaust Port List
  {9a9d032e-4742-4cee-b615-fe9ceb6c62b2}, !- Zone Air Node Name
  {6d0f5028-7e26-4c61-a4f3-3c17feeba8e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {222f146b-1877-4410-8aef-c1bf31e1eb4f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e7c0bae-3df1-40b6-aa21-6f0e25c081a7}, !- Handle
  Zone Outpatient Janitor C  - Story Ground Zone Air Node, !- Name
  {9a9d032e-4742-4cee-b615-fe9ceb6c62b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a9d032e-4742-4cee-b615-fe9ceb6c62b2}, !- Handle
  {b29118d7-d557-4a69-9199-157da4dc2226}, !- Source Object
  11,                                     !- Outlet Port
  {5e7c0bae-3df1-40b6-aa21-6f0e25c081a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30aef5b3-3612-45c7-b039-98eec7a8595b}, !- Handle
  {b29118d7-d557-4a69-9199-157da4dc2226}, !- HVAC Component
  {b28ad174-ccf9-488d-9f24-9092773a9524}; !- Port 1

OS:PortList,
  {4c919a1b-4489-4ebb-a1fd-c814ad521c01}, !- Handle
  {b29118d7-d557-4a69-9199-157da4dc2226}, !- HVAC Component
  {ebdf74bf-0393-4d4d-bc25-cf0c555f92d4}; !- Port 1

OS:PortList,
  {6d0f5028-7e26-4c61-a4f3-3c17feeba8e1}, !- Handle
  {b29118d7-d557-4a69-9199-157da4dc2226}, !- HVAC Component
  {357d577c-d355-4892-97c6-d7858aafea4d}; !- Port 1

OS:Sizing:Zone,
  {60703408-401a-45ff-9df4-a19d85f81d19}, !- Handle
  {b29118d7-d557-4a69-9199-157da4dc2226}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e3247552-d40b-42c5-80c8-2586a5d2c6c7}, !- Handle
  Zone Outpatient Janitor C  - Story Ground Zone HVAC Equipment List, !- Name
  {b29118d7-d557-4a69-9199-157da4dc2226}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dac8c6f2-3370-41ef-89bb-0dbd318aa3a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e4219a08-838c-4a84-b524-dc50ec65e8e5}, !- Handle
  Outpatient Office A  - Story Ground,    !- Name
  {6cf5c8ad-def2-4c26-b27c-64513e151f31}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.0367912119032,                       !- X Origin {m}
  -8.46078621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {28b1be7d-bf45-4c8e-aa70-7358039d17ed}; !- Thermal Zone Name

OS:Surface,
  {d1c3ba38-cb68-4ce1-a7dc-54a2cc545015}, !- Handle
  Surface 325,                            !- Name
  Floor,                                  !- Surface Type
  {cce3c956-2601-48d1-95cb-9892bcc1acd6}, !- Construction Name
  {e4219a08-838c-4a84-b524-dc50ec65e8e5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  14.5913300163767, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.5913300163767, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8049fc72-f5ac-413f-80e6-1ebcaf835cd4}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4219a08-838c-4a84-b524-dc50ec65e8e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd339c38-0565-49ff-b838-6959635ae5ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcda3d9e-d35f-47d0-b05d-61169b26bcdf}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4219a08-838c-4a84-b524-dc50ec65e8e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f20fb1c0-4533-4703-a5c1-62a8b1f4fe09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5913300163767, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  14.5913300163767, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c243022-8a67-4a92-a483-8d1630cdebf5}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4219a08-838c-4a84-b524-dc50ec65e8e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58a2326c-af58-454f-bd36-e8bf9a4b0dfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5913300163767, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  14.5913300163767, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.5913300163767, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.5913300163767, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {716efbbc-71a9-4f37-afac-0275f9bc18ff}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4219a08-838c-4a84-b524-dc50ec65e8e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.5913300163767, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  14.5913300163767, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {529723af-8b66-499d-8c44-425f7ce6a77a}, !- Handle
  Surface 330,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4219a08-838c-4a84-b524-dc50ec65e8e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5913300163767, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  14.5913300163767, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {28b1be7d-bf45-4c8e-aa70-7358039d17ed}, !- Handle
  Zone Outpatient Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {262d8aa2-e973-4e3a-99ba-db13e7c1d7f5}, !- Zone Air Inlet Port List
  {6055e70e-0134-4f1f-9704-61b05fa7e1e1}, !- Zone Air Exhaust Port List
  {7af5a5e9-9520-45e5-8e29-ceab9080605f}, !- Zone Air Node Name
  {8480fa9d-ebad-40a4-a0b5-f97b86476628}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f391b7a1-e919-4dc5-b16b-23bfb1e00c61}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d48e57f7-b02f-40c2-90f1-1638ef0c53ed}, !- Handle
  Zone Outpatient Office A  - Story Ground Zone Air Node, !- Name
  {7af5a5e9-9520-45e5-8e29-ceab9080605f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7af5a5e9-9520-45e5-8e29-ceab9080605f}, !- Handle
  {28b1be7d-bf45-4c8e-aa70-7358039d17ed}, !- Source Object
  11,                                     !- Outlet Port
  {d48e57f7-b02f-40c2-90f1-1638ef0c53ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {262d8aa2-e973-4e3a-99ba-db13e7c1d7f5}, !- Handle
  {28b1be7d-bf45-4c8e-aa70-7358039d17ed}, !- HVAC Component
  {8f98b565-7b73-45ce-968d-9fd982fca0e0}; !- Port 1

OS:PortList,
  {6055e70e-0134-4f1f-9704-61b05fa7e1e1}, !- Handle
  {28b1be7d-bf45-4c8e-aa70-7358039d17ed}, !- HVAC Component
  {855dfd6d-727f-4de2-a83d-e5ec33c94512}; !- Port 1

OS:PortList,
  {8480fa9d-ebad-40a4-a0b5-f97b86476628}, !- Handle
  {28b1be7d-bf45-4c8e-aa70-7358039d17ed}, !- HVAC Component
  {94a96a1a-b7d6-4c25-bc89-86b6d8933607}; !- Port 1

OS:Sizing:Zone,
  {89297084-9256-4283-88fb-32251ca5c9ac}, !- Handle
  {28b1be7d-bf45-4c8e-aa70-7358039d17ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {29b19b15-2b87-4e27-8d99-c317434c9c90}, !- Handle
  Zone Outpatient Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {28b1be7d-bf45-4c8e-aa70-7358039d17ed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fa952229-adf7-44ce-9aa8-8b0edbeddaf6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a768d9a3-2784-48c5-8630-57a3ba42d72c}, !- Handle
  Outpatient Office B  - Story Ground,    !- Name
  {6cf5c8ad-def2-4c26-b27c-64513e151f31}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.0367912119032,                       !- X Origin {m}
  -3.88878621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {6158a90a-a9f0-42ef-a587-9e0d60daa784}; !- Thermal Zone Name

OS:Surface,
  {d149c5b2-1e97-4126-bb22-ae443160fe6e}, !- Handle
  Surface 331,                            !- Name
  Floor,                                  !- Surface Type
  {6f5d4897-2b0e-4add-bb4f-5d6542432629}, !- Construction Name
  {a768d9a3-2784-48c5-8630-57a3ba42d72c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  14.5913300163767, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  14.5913300163767, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30ef728d-0f04-40c7-882a-b09bb16f8bae}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a768d9a3-2784-48c5-8630-57a3ba42d72c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {907b9bc4-b37d-4022-b4f2-eedbda064e3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84544669-758f-40d1-98a0-297952493969}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a768d9a3-2784-48c5-8630-57a3ba42d72c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8630b8d5-d2e3-447c-b4c1-3bee7f3baf81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5913300163767, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  14.5913300163767, 7.77757243607574, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9804e352-f6b9-4fcf-9dee-efc16bad21db}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a768d9a3-2784-48c5-8630-57a3ba42d72c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb6f413e-3dd8-4be2-afa1-50b66c41ac7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5913300163767, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  14.5913300163767, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  14.5913300163767, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  14.5913300163767, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f20fb1c0-4533-4703-a5c1-62a8b1f4fe09}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a768d9a3-2784-48c5-8630-57a3ba42d72c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcda3d9e-d35f-47d0-b05d-61169b26bcdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  14.5913300163767, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  14.5913300163767, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ff08a83-64be-457f-8102-f57dabc28b90}, !- Handle
  Surface 336,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a768d9a3-2784-48c5-8630-57a3ba42d72c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5913300163767, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  14.5913300163767, 7.77757243607574, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 7.77757243607574, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6158a90a-a9f0-42ef-a587-9e0d60daa784}, !- Handle
  Zone Outpatient Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {810e681a-6adc-4b7c-985b-5c028360d44d}, !- Zone Air Inlet Port List
  {bc78e089-2d8e-46a8-b352-5bdced1c6186}, !- Zone Air Exhaust Port List
  {df77203c-3f58-4df6-931c-77490fb4169c}, !- Zone Air Node Name
  {2193082b-e765-4ef9-b94e-64e309c69fd5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36371ab1-6425-4f90-aeb4-b1b7720d32d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8973a25-a90b-4c1b-b178-ef83c462f249}, !- Handle
  Zone Outpatient Office B  - Story Ground Zone Air Node, !- Name
  {df77203c-3f58-4df6-931c-77490fb4169c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df77203c-3f58-4df6-931c-77490fb4169c}, !- Handle
  {6158a90a-a9f0-42ef-a587-9e0d60daa784}, !- Source Object
  11,                                     !- Outlet Port
  {f8973a25-a90b-4c1b-b178-ef83c462f249}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {810e681a-6adc-4b7c-985b-5c028360d44d}, !- Handle
  {6158a90a-a9f0-42ef-a587-9e0d60daa784}, !- HVAC Component
  {f347448f-e3ff-44e8-aadf-17752c39bbfc}; !- Port 1

OS:PortList,
  {bc78e089-2d8e-46a8-b352-5bdced1c6186}, !- Handle
  {6158a90a-a9f0-42ef-a587-9e0d60daa784}, !- HVAC Component
  {40f716c9-9591-45bf-a495-1fe31f719a14}; !- Port 1

OS:PortList,
  {2193082b-e765-4ef9-b94e-64e309c69fd5}, !- Handle
  {6158a90a-a9f0-42ef-a587-9e0d60daa784}, !- HVAC Component
  {7a39daeb-f89b-4262-92d7-9e0b3d543668}; !- Port 1

OS:Sizing:Zone,
  {87ec3e73-c3d7-4848-9424-902b023bbdca}, !- Handle
  {6158a90a-a9f0-42ef-a587-9e0d60daa784}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac7b91ef-8310-449d-8b84-006ff11694e7}, !- Handle
  Zone Outpatient Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {6158a90a-a9f0-42ef-a587-9e0d60daa784}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab3c6ed8-2529-45ef-bd9b-44f6c6832d4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c41f63c2-bc98-4718-bb9d-0df2a22ebdf5}, !- Handle
  Outpatient Office C  - Story Ground,    !- Name
  {6cf5c8ad-def2-4c26-b27c-64513e151f31}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  26.0367912119032,                       !- X Origin {m}
  3.88878621803787,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {ce39b721-a0f1-48ea-aeed-42f5d584ef85}; !- Thermal Zone Name

OS:Surface,
  {1c8e5c5a-0e05-4ade-bef4-92f7bd6c4cc2}, !- Handle
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  {cce3c956-2601-48d1-95cb-9892bcc1acd6}, !- Construction Name
  {c41f63c2-bc98-4718-bb9d-0df2a22ebdf5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  14.5913300163767, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.5913300163767, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d397cd76-2899-44f0-8d97-00ca147fd165}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c41f63c2-bc98-4718-bb9d-0df2a22ebdf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f6b5964-1cb2-4275-b6e9-6853baccf712}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fa8ec9e-4781-4b90-8242-2c4847d60e81}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c41f63c2-bc98-4718-bb9d-0df2a22ebdf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5913300163767, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  14.5913300163767, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e54fb33-43d3-4fd3-a3c1-cb8072ade29e}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c41f63c2-bc98-4718-bb9d-0df2a22ebdf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cafbd06-6c40-40af-894a-7b18e28b827f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5913300163767, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  14.5913300163767, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  14.5913300163767, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.5913300163767, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8630b8d5-d2e3-447c-b4c1-3bee7f3baf81}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c41f63c2-bc98-4718-bb9d-0df2a22ebdf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84544669-758f-40d1-98a0-297952493969}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  14.5913300163767, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  14.5913300163767, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84af73dd-d45a-41fb-b255-813a4359fcf7}, !- Handle
  Surface 342,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c41f63c2-bc98-4718-bb9d-0df2a22ebdf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5913300163767, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  14.5913300163767, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ce39b721-a0f1-48ea-aeed-42f5d584ef85}, !- Handle
  Zone Outpatient Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35564705-bfd1-400e-aca1-856b335337cc}, !- Zone Air Inlet Port List
  {0105e7de-8bbf-4ff4-86ad-7bdb7971bacb}, !- Zone Air Exhaust Port List
  {401f4961-82d5-42c7-abdf-126640326138}, !- Zone Air Node Name
  {92267a8f-7fdf-493e-8a54-bc362583d988}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3dd2c332-be62-4409-82fc-be624916e80b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8009b91d-16bb-4ac3-b0ba-5fe3ea781aff}, !- Handle
  Zone Outpatient Office C  - Story Ground Zone Air Node, !- Name
  {401f4961-82d5-42c7-abdf-126640326138}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {401f4961-82d5-42c7-abdf-126640326138}, !- Handle
  {ce39b721-a0f1-48ea-aeed-42f5d584ef85}, !- Source Object
  11,                                     !- Outlet Port
  {8009b91d-16bb-4ac3-b0ba-5fe3ea781aff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35564705-bfd1-400e-aca1-856b335337cc}, !- Handle
  {ce39b721-a0f1-48ea-aeed-42f5d584ef85}, !- HVAC Component
  {5e3f232a-61b7-428a-8dd5-0fdce943362f}; !- Port 1

OS:PortList,
  {0105e7de-8bbf-4ff4-86ad-7bdb7971bacb}, !- Handle
  {ce39b721-a0f1-48ea-aeed-42f5d584ef85}, !- HVAC Component
  {f11d745a-47d8-42db-a901-2abf6e772dcc}; !- Port 1

OS:PortList,
  {92267a8f-7fdf-493e-8a54-bc362583d988}, !- Handle
  {ce39b721-a0f1-48ea-aeed-42f5d584ef85}, !- HVAC Component
  {1202744b-f891-461a-ac2f-5083fcd53fe9}; !- Port 1

OS:Sizing:Zone,
  {4492dcc9-8317-4935-9fe9-5bb820c83b63}, !- Handle
  {ce39b721-a0f1-48ea-aeed-42f5d584ef85}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {76d66d78-3c72-49c1-a4a1-5251bc9f9312}, !- Handle
  Zone Outpatient Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {ce39b721-a0f1-48ea-aeed-42f5d584ef85}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {458bae98-1ace-4f08-afff-95043b8612c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2bb19f50-b2f4-4e9c-a18a-efcfd5280a1e}, !- Handle
  Outpatient Office A end_b - Story Ground, !- Name
  {6cf5c8ad-def2-4c26-b27c-64513e151f31}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40.6281212282799,                       !- X Origin {m}
  -8.46078621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {d277178a-4ca0-4fa5-88b4-1d591b67c269}; !- Thermal Zone Name

OS:Surface,
  {41b7d11e-cb75-4f1f-ba20-b69216be921f}, !- Handle
  Surface 343,                            !- Name
  Floor,                                  !- Surface Type
  {fb2ce844-1a0c-4818-9ef4-41823c60c04b}, !- Construction Name
  {2bb19f50-b2f4-4e9c-a18a-efcfd5280a1e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58a2326c-af58-454f-bd36-e8bf9a4b0dfe}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bb19f50-b2f4-4e9c-a18a-efcfd5280a1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c243022-8a67-4a92-a483-8d1630cdebf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deef49ec-ad67-4020-991f-8517a97b5ef6}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bb19f50-b2f4-4e9c-a18a-efcfd5280a1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {175cc985-6d0c-4c74-908a-bbea49b52551}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67b7df95-efd1-4350-8c7d-e447fddb441b}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bb19f50-b2f4-4e9c-a18a-efcfd5280a1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5097707c-7ccb-475b-ba36-f2d7770da9d9}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bb19f50-b2f4-4e9c-a18a-efcfd5280a1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d256de5e-e63f-4f6e-817c-3acb7f63ddde}, !- Handle
  Surface 348,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2bb19f50-b2f4-4e9c-a18a-efcfd5280a1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d277178a-4ca0-4fa5-88b4-1d591b67c269}, !- Handle
  Zone Outpatient Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {084abd47-1766-47c8-8308-f3751c8af571}, !- Zone Air Inlet Port List
  {2a3f511a-9b60-4ab2-8f4b-1a1d48bdba2e}, !- Zone Air Exhaust Port List
  {eba32bad-b00d-4eae-80b1-c51d1da413ec}, !- Zone Air Node Name
  {d301e69f-6e9c-4a02-aa11-c84eddb25d43}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5dc2fcfd-10ed-4a00-b2ed-3d2b87d3563c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {495c2e18-7b27-4352-93f2-174b28b40e84}, !- Handle
  Zone Outpatient Office A end_b - Story Ground Zone Air Node, !- Name
  {eba32bad-b00d-4eae-80b1-c51d1da413ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eba32bad-b00d-4eae-80b1-c51d1da413ec}, !- Handle
  {d277178a-4ca0-4fa5-88b4-1d591b67c269}, !- Source Object
  11,                                     !- Outlet Port
