  {495c2e18-7b27-4352-93f2-174b28b40e84}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {084abd47-1766-47c8-8308-f3751c8af571}, !- Handle
  {d277178a-4ca0-4fa5-88b4-1d591b67c269}, !- HVAC Component
  {6dde83ce-0754-46ce-be7f-eabfe74b903d}; !- Port 1

OS:PortList,
  {2a3f511a-9b60-4ab2-8f4b-1a1d48bdba2e}, !- Handle
  {d277178a-4ca0-4fa5-88b4-1d591b67c269}, !- HVAC Component
  {a9f8b5c6-539f-4e18-ad82-91a9ce51159c}; !- Port 1

OS:PortList,
  {d301e69f-6e9c-4a02-aa11-c84eddb25d43}, !- Handle
  {d277178a-4ca0-4fa5-88b4-1d591b67c269}, !- HVAC Component
  {530b65d3-7ad4-410f-a051-9549f066b9a6}; !- Port 1

OS:Sizing:Zone,
  {e9d0704e-3cba-48e6-b1aa-69eb81f117f3}, !- Handle
  {d277178a-4ca0-4fa5-88b4-1d591b67c269}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5b1f8c0b-9879-4f9b-943b-f4dd14cf0be0}, !- Handle
  Zone Outpatient Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {d277178a-4ca0-4fa5-88b4-1d591b67c269}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2b2e8335-90f1-46eb-80ff-0da83aeddd9f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a254c4a9-5c34-4cb1-98a8-8f0d284c2c8f}, !- Handle
  Outpatient Office B end_b - Story Ground, !- Name
  {6cf5c8ad-def2-4c26-b27c-64513e151f31}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40.6281212282799,                       !- X Origin {m}
  -3.88878621803787,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {627fb702-9e8f-42e0-8d63-ffb231bf00fb}; !- Thermal Zone Name

OS:Surface,
  {4f35a6db-224f-402a-b694-19950541561c}, !- Handle
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  {55aa6111-1d6f-421e-93e4-f32adc72776a}, !- Construction Name
  {a254c4a9-5c34-4cb1-98a8-8f0d284c2c8f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb6f413e-3dd8-4be2-afa1-50b66c41ac7c}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a254c4a9-5c34-4cb1-98a8-8f0d284c2c8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9804e352-f6b9-4fcf-9dee-efc16bad21db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {815cfdc0-50cb-407a-aa87-059b1316a062}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a254c4a9-5c34-4cb1-98a8-8f0d284c2c8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {103412dc-296e-4e74-8125-2f7235d0e811}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 7.77757243607574, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 7.77757243607574, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.77757243607574, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03610134-3705-4fae-aee7-b293b17a8c54}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a254c4a9-5c34-4cb1-98a8-8f0d284c2c8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 7.77757243607574, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 7.77757243607574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {175cc985-6d0c-4c74-908a-bbea49b52551}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a254c4a9-5c34-4cb1-98a8-8f0d284c2c8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {deef49ec-ad67-4020-991f-8517a97b5ef6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7cac561-55b5-49a7-b4b5-fed137cee7df}, !- Handle
  Surface 354,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a254c4a9-5c34-4cb1-98a8-8f0d284c2c8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 7.77757243607574, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 7.77757243607574, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {627fb702-9e8f-42e0-8d63-ffb231bf00fb}, !- Handle
  Zone Outpatient Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55f14ffa-e0bc-4ef8-8089-708c07ec9382}, !- Zone Air Inlet Port List
  {94e4b0a7-6c44-46e7-9dfe-6c63bac0070a}, !- Zone Air Exhaust Port List
  {cc9ea7fd-3979-47be-b339-358115ee17e1}, !- Zone Air Node Name
  {613389ef-997c-4106-add3-b2d311269b6a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {08af7965-c0bf-414a-b13c-fbd019e2a150}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0968617a-70fd-41ef-a229-10442703e5d3}, !- Handle
  Zone Outpatient Office B end_b - Story Ground Zone Air Node, !- Name
  {cc9ea7fd-3979-47be-b339-358115ee17e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc9ea7fd-3979-47be-b339-358115ee17e1}, !- Handle
  {627fb702-9e8f-42e0-8d63-ffb231bf00fb}, !- Source Object
  11,                                     !- Outlet Port
  {0968617a-70fd-41ef-a229-10442703e5d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55f14ffa-e0bc-4ef8-8089-708c07ec9382}, !- Handle
  {627fb702-9e8f-42e0-8d63-ffb231bf00fb}, !- HVAC Component
  {57c6cc1e-2c3d-40c5-ba36-31c7499c71a5}; !- Port 1

OS:PortList,
  {94e4b0a7-6c44-46e7-9dfe-6c63bac0070a}, !- Handle
  {627fb702-9e8f-42e0-8d63-ffb231bf00fb}, !- HVAC Component
  {ce36eba7-5ef9-4f7e-a530-3cf09bb8e594}; !- Port 1

OS:PortList,
  {613389ef-997c-4106-add3-b2d311269b6a}, !- Handle
  {627fb702-9e8f-42e0-8d63-ffb231bf00fb}, !- HVAC Component
  {b951277e-4bae-42be-b8a6-73da43eb00fb}; !- Port 1

OS:Sizing:Zone,
  {85644dfe-e9ae-440a-8993-419f132b506d}, !- Handle
  {627fb702-9e8f-42e0-8d63-ffb231bf00fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {752a683a-f88f-4665-992a-13b5d2bd2873}, !- Handle
  Zone Outpatient Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {627fb702-9e8f-42e0-8d63-ffb231bf00fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1fe9e950-74dd-43d2-8231-c9635af2f4a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3dc88d26-e734-4c09-814e-0667844d9f0e}, !- Handle
  Outpatient Office C end_b - Story Ground, !- Name
  {6cf5c8ad-def2-4c26-b27c-64513e151f31}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40.6281212282799,                       !- X Origin {m}
  3.88878621803787,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {19535126-041a-4844-81d9-fbec29a431d8}; !- Thermal Zone Name

OS:Surface,
  {6c03d4c2-e5e3-4d9f-86b0-af7209d03509}, !- Handle
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  {fb2ce844-1a0c-4818-9ef4-41823c60c04b}, !- Construction Name
  {3dc88d26-e734-4c09-814e-0667844d9f0e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cafbd06-6c40-40af-894a-7b18e28b827f}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3dc88d26-e734-4c09-814e-0667844d9f0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e54fb33-43d3-4fd3-a3c1-cb8072ade29e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85c5d80a-8f10-42d5-9905-17ce4e8ffb33}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3dc88d26-e734-4c09-814e-0667844d9f0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0677fd01-f45a-48f3-9ad8-5f4c75a91ee2}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3dc88d26-e734-4c09-814e-0667844d9f0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {103412dc-296e-4e74-8125-2f7235d0e811}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3dc88d26-e734-4c09-814e-0667844d9f0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {815cfdc0-50cb-407a-aa87-059b1316a062}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32e9d558-2358-4838-916e-830d658a92a2}, !- Handle
  Surface 360,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3dc88d26-e734-4c09-814e-0667844d9f0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {19535126-041a-4844-81d9-fbec29a431d8}, !- Handle
  Zone Outpatient Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a0004e9-fbe6-4f89-862b-3c1b0d3dcbe7}, !- Zone Air Inlet Port List
  {31591682-67d3-44ed-98d7-3ae851c75da2}, !- Zone Air Exhaust Port List
  {ca41645f-6ebf-4959-a4b8-21e0c1dd0ac3}, !- Zone Air Node Name
  {e70fe5d8-bbc7-4f0c-b016-991d03c0917a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf3affa0-d075-4154-9583-3850de80f62b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74d5bc9d-75e9-4432-8e63-db2bb3962a71}, !- Handle
  Zone Outpatient Office C end_b - Story Ground Zone Air Node, !- Name
  {ca41645f-6ebf-4959-a4b8-21e0c1dd0ac3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca41645f-6ebf-4959-a4b8-21e0c1dd0ac3}, !- Handle
  {19535126-041a-4844-81d9-fbec29a431d8}, !- Source Object
  11,                                     !- Outlet Port
  {74d5bc9d-75e9-4432-8e63-db2bb3962a71}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a0004e9-fbe6-4f89-862b-3c1b0d3dcbe7}, !- Handle
  {19535126-041a-4844-81d9-fbec29a431d8}, !- HVAC Component
  {9c1cae1c-5ec3-4a23-861b-1478217975b1}; !- Port 1

OS:PortList,
  {31591682-67d3-44ed-98d7-3ae851c75da2}, !- Handle
  {19535126-041a-4844-81d9-fbec29a431d8}, !- HVAC Component
  {0e08ecfc-d8c2-4f95-85bf-7d8834df5591}; !- Port 1

OS:PortList,
  {e70fe5d8-bbc7-4f0c-b016-991d03c0917a}, !- Handle
  {19535126-041a-4844-81d9-fbec29a431d8}, !- HVAC Component
  {b58ab25a-d645-4e4e-b311-5aa2202e91b8}; !- Port 1

OS:Sizing:Zone,
  {cff25211-9d17-487d-abbd-c8f634986153}, !- Handle
  {19535126-041a-4844-81d9-fbec29a431d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ae16d3b-1f56-4a5e-bb3d-e3bfa78a7e96}, !- Handle
  Zone Outpatient Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {19535126-041a-4844-81d9-fbec29a431d8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {459fbe7e-37c3-4efc-a821-0efa6606b22c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {3b445975-2136-4d43-a394-2716428a9b14}, !- Handle
  Surface 361,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0dd3f19d-3d00-4e7c-95ca-785eba9dbcc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c38d3ab-0665-48da-b109-069188e068d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  0, 2.94823874648187, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.94823874648187, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81895edf-3658-467d-bfa9-9b0057ffd74a}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb212580-e3ad-4402-a63a-27bdc44f1151}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {234c0422-449f-4676-a5bd-2f8b7e7cd911}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.3849548896939, 1.62376125351813, 3.048, !- X,Y,Z Vertex 1 {m}
  26.3849548896939, 1.62376125351813, 0,  !- X,Y,Z Vertex 2 {m}
  26.3849548896939, 9.40133368959387, 0,  !- X,Y,Z Vertex 3 {m}
  26.3849548896939, 9.40133368959387, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {230bf934-48f8-4fcb-b492-fabbc6b53879}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb212580-e3ad-4402-a63a-27bdc44f1151}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3037d7e5-06e7-4f56-a8a9-e659ae1bf4d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.3849548896939, 9.40133368959387, 3.048, !- X,Y,Z Vertex 1 {m}
  26.3849548896939, 9.40133368959387, 0,  !- X,Y,Z Vertex 2 {m}
  26.3849548896939, 11.025094943112, 0,   !- X,Y,Z Vertex 3 {m}
  26.3849548896939, 11.025094943112, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3037d7e5-06e7-4f56-a8a9-e659ae1bf4d3}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {383dfa82-03f0-4540-88e6-1f7df7240182}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {230bf934-48f8-4fcb-b492-fabbc6b53879}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.62376125351813, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 1.62376125351813, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6491c92-7087-4698-b0d8-e63b40d725b4}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {0f587e4d-7440-4447-a0da-7f26c0a4f319}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999893, 1.77635683940025e-15, 0.972164506024013, !- X,Y,Z Vertex 1 {m}
  0.0253999999999893, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.365897423402991, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.365897423402991, 1.77635683940025e-15, 0.972164506024013; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48768aa4-e919-40b3-bf69-c9c20c76c5f7}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {891fdd2a-0d58-4f7e-9b25-35c46297c72e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.92283874648187, 0.948086384953359, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.92283874648187, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0254000000000021, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0254000000000021, 0.948086384953359; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6f59ccc-0cce-4432-9788-896e944fa49e}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {67e51e25-457e-4fcc-a5d7-937726da5720}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000001, 2.94823874648187, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 2.94823874648187, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 2.94823874648187, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 2.94823874648187, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44e6dd58-f6ed-41fe-8d69-350093d5e0aa}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {25f3996e-001e-4fc9-afde-e9f04b70a499}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, 1.77635683940025e-15, 0.945232785348112, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  26.3595548896939, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  26.3595548896939, 1.77635683940025e-15, 0.945232785348112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2bae4e07-1b1f-4505-8269-68a17c0d41a0}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {4a9b47b7-553d-4586-ad69-88bcf6504fac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.3595548896939, 2.94823874648187, 0.945232785348112, !- X,Y,Z Vertex 1 {m}
  26.3595548896939, 2.94823874648187, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 2.94823874648187, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 2.94823874648187, 0.945232785348112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6990f8c-bda7-4477-b3b6-c68d59be2615}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {977800ca-76f1-409e-bf23-32c3903d58e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 10.999694943112, 0.945726551331831, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 10.999694943112, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0253999999999994, 0.945726551331831; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ba8229f-205c-435f-a309-0380603da5f6}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {e3784e07-9152-4861-babc-fb5213e43596}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.92283874648187, 0.948086384953359, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.92283874648187, 0.762, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 0.0254000000000021, 0.762, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 0.0254000000000021, 0.948086384953359; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {019a9726-7d53-43ea-92f6-cc9ce1b0cd6c}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {89b4c860-397e-4723-91a4-2614dbdcab0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, 1.77635683940025e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000001, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000001, 1.77635683940025e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fff52125-313d-4ecb-a9a1-f0089e03bf8f}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {0a6965b9-e1b3-4915-aee6-018376272bf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999952, 1.77635683940025e-15, 0.953555191573806, !- X,Y,Z Vertex 1 {m}
  0.025399999999952, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.09630476572885, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.09630476572885, 1.77635683940025e-15, 0.953555191573806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67acb7de-db72-4817-bd17-ccf029451db6}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {46ac9207-0bed-4fe2-9a99-0c9f5b726a54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.365897423402991, 4.572, 0.972164506024013, !- X,Y,Z Vertex 1 {m}
  0.365897423402991, 4.572, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999894, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999894, 4.572, 0.972164506024013; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48b106b6-4076-47d3-a4dc-0a3be0f53c15}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {a307dada-9cc4-48d4-af58-646f265dbbf9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.50515042800383, 4.572, 0.951158291138954, !- X,Y,Z Vertex 1 {m}
  1.50515042800383, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999803, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999803, 4.572, 0.951158291138954; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36a19416-6ad0-4105-b8c2-1663699afb65}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {9dd2f96f-556b-4ee4-8fc5-8e112a78b46b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.09630476572885, 4.572, 0.953555191573806, !- X,Y,Z Vertex 1 {m}
  1.09630476572885, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999519, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999519, 4.572, 0.953555191573806; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfe5f42c-6cbe-40bb-b6b8-13cf93c767bb}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {13472f16-f6f5-4978-9f8e-0df7434625dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 1.77635683940025e-15, 0.953388607897485, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.11727120994802, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.11727120994802, 1.77635683940025e-15, 0.953388607897485; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5776f897-47b5-4cac-aece-ba303ee5e36c}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {38ff6895-6a7d-46ff-9d82-962bbd93f40c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.11727120994802, 4.572, 0.953388607897485, !- X,Y,Z Vertex 1 {m}
  1.11727120994802, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000176, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000176, 4.572, 0.953388607897485; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd50ee06-1724-4a9d-bff8-a68bb66bbcdd}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {76b38d47-4e61-4ff4-b20d-87329697bb04}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, 1.77635683940025e-15, 0.952017955832959, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.32693565214035, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.32693565214035, 1.77635683940025e-15, 0.952017955832959; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2e82ae2-6812-4572-a076-c55e5699ab15}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {6629670f-8e70-4472-8879-498a3b0034c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.32693565214035, 4.572, 0.952017955832959, !- X,Y,Z Vertex 1 {m}
  1.32693565214035, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999501, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999501, 4.572, 0.952017955832959; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eaaeccb4-ac67-4850-a6d7-3448f71f259f}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {ef9b4137-fcd0-4d87-8d82-9a09988fa67d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999805, 1.77635683940025e-15, 0.951158291138954, !- X,Y,Z Vertex 1 {m}
  0.0253999999999805, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.50515042800383, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.50515042800383, 1.77635683940025e-15, 0.951158291138954; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f005a813-ddeb-4d88-b9af-0822ddf3c28b}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {55ae0ce9-ad51-48b6-9906-628450bbab30}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.04618407811727, 4.572, 0.947955461125242, !- X,Y,Z Vertex 1 {m}
  3.04618407811727, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000025, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000025, 4.572, 0.947955461125242; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b53e38d-d3fc-48de-a1b1-6edeafbed62e}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {8c2e3005-8b87-4638-8854-e910265d814c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999956, 1.77635683940025e-15, 0.947477672905213, !- X,Y,Z Vertex 1 {m}
  0.0253999999999956, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.60179484992691, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.60179484992691, 1.77635683940025e-15, 0.947477672905213; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4e7bfe7-d0e3-48d6-84c3-a2e93d8e076b}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {49cd7261-5c97-4eaf-8374-d42fc9b7f14c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 1.77635683940025e-15, 0.950902302817469, !- X,Y,Z Vertex 1 {m}
  0.0254, 1.77635683940025e-15, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.56804976066152, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.56804976066152, 1.77635683940025e-15, 0.950902302817469; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9386c9c-8885-49b7-a9e9-976cf981e94e}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {15bb078d-5bf4-4c93-9452-5a8c3afc293b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.56804976066152, 4.572, 0.950902302817469, !- X,Y,Z Vertex 1 {m}
  1.56804976066152, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999999, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999999, 4.572, 0.950902302817469; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebbe2c4f-0e7a-4813-8823-ca7c0ac5eaab}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {8791b61f-b6ba-4c13-8498-e0dff50255f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999973, 1.77635683940025e-15, 0.949692310046842, !- X,Y,Z Vertex 1 {m}
  0.0253999999999973, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.95592897871729, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.95592897871729, 1.77635683940025e-15, 0.949692310046842; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3eddb790-d533-47e6-846c-b3a29e6fb1c7}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {ee36744d-08ca-4a41-9525-ab18e67a0719}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.95592897871729, 4.572, 0.949692310046842, !- X,Y,Z Vertex 1 {m}
  1.95592897871729, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999972, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999972, 4.572, 0.949692310046842; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3c83b2e-409c-44ad-acb8-78fa3e58a756}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {4024a92c-76a0-4a39-a462-cd613c521fa5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 1.77635683940025e-15, 0.949666319218417, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.9664122008269, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.9664122008269, 1.77635683940025e-15, 0.949666319218417; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e247915a-8a0e-4216-bbe5-e2298f599274}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {9e122454-d343-407d-ac5e-da35b8179671}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.9664122008269, 4.572, 0.949666319218417, !- X,Y,Z Vertex 1 {m}
  1.9664122008269, 4.572, 0.762,          !- X,Y,Z Vertex 2 {m}
  0.025399999999999, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025399999999999, 4.572, 0.949666319218417; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65d890a0-e71a-4260-88ab-fdc9bb61a069}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {71a9b5cb-4d43-4069-90bc-1d6b3a6439ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 1.77635683940025e-15, 0.949590004362922, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.99786186715575, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.99786186715575, 1.77635683940025e-15, 0.949590004362922; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd50083b-9918-41a9-951f-7f50f7bb7c4c}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {cd65f3d3-db21-4aa8-ad89-68ef35bb2dbc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.99786186715575, 4.572, 0.949590004362922, !- X,Y,Z Vertex 1 {m}
  1.99786186715575, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999963, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999963, 4.572, 0.949590004362922; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4ccf564-7642-4499-98d0-fe730eb04d6f}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {f80dae84-81e7-4ebc-8ba4-129c33b535e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999976, 1.77635683940025e-15, 0.94899893925482, !- X,Y,Z Vertex 1 {m}
  0.0253999999999976, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.28090886411536, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.28090886411536, 1.77635683940025e-15, 0.94899893925482; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4d01315-b42b-477b-a7ee-2aa9bd3287d1}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {880de713-86ef-4771-8edc-180ad369de13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.28090886411536, 4.572, 0.94899893925482, !- X,Y,Z Vertex 1 {m}
  2.28090886411536, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999981, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999981, 4.572, 0.94899893925482; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2192869c-fade-46a6-854c-0225fbb4ea51}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {dae4fcd7-224e-4e2f-9fb5-b157c7a06c48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 1.77635683940025e-15, 0.948781345746058, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.40670752943075, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.40670752943075, 1.77635683940025e-15, 0.948781345746058; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d78f7433-1fc5-4fb8-974d-e5e92388fd0f}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {66c5b1b8-eba4-4bdf-904c-796019262f83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.40670752943075, 4.572, 0.948781345746058, !- X,Y,Z Vertex 1 {m}
  2.40670752943075, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999968, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999968, 4.572, 0.948781345746058; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b834bf61-f095-4a8f-9fe3-24639afc057f}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {38880ec6-f097-46ca-8f57-ef2bcf9906cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000022, 1.77635683940025e-15, 0.947955461125242, !- X,Y,Z Vertex 1 {m}
  0.0254000000000022, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.04618407811727, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.04618407811727, 1.77635683940025e-15, 0.947955461125242; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87f152f4-563e-4a63-a241-d9f40b21cfc5}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {d461200e-b89c-4243-bf98-ed3cc635b011}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.60179484992691, 4.572, 0.947477672905213, !- X,Y,Z Vertex 1 {m}
  3.60179484992691, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.572, 0.947477672905213; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6527a039-f024-47a8-a654-0e910bac1444}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {d1a54b55-64b3-40d0-b0c5-f967fde67d9a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000195, 1.77635683940025e-15, 0.947340632186382, !- X,Y,Z Vertex 1 {m}
  0.0254000000000195, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.80097607000962, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.80097607000962, 1.77635683940025e-15, 0.947340632186382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c708647-de18-41fb-b80c-b473826d58e0}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {bae9ba2d-bfdc-4baa-8388-e8a6821a437e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.80097607000962, 4.572, 0.947340632186382, !- X,Y,Z Vertex 1 {m}
  3.80097607000962, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000199, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000199, 4.572, 0.947340632186382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abd183d0-4601-43ba-a255-04a0cf11ba29}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {3b5c3ded-b244-4943-b7a0-3ac6c7acc2f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, 1.77635683940025e-15, 0.946818529705173, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.81784861464224, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.81784861464224, 1.77635683940025e-15, 0.946818529705173; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d84d5bed-2d02-49f7-a05c-a598541f12ef}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {9ea3d229-fe55-4b0a-a499-d56af26157bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.81784861464224, 4.572, 0.946818529705173, !- X,Y,Z Vertex 1 {m}
  4.81784861464224, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000421, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000421, 4.572, 0.946818529705173; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc527b41-5f85-48f6-bc59-f86f9f1fe2bc}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {37f02d7d-e5b7-4050-bfca-4414fc137c29}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999822, 1.77635683940025e-15, 0.946208339045348, !- X,Y,Z Vertex 1 {m}
  0.0253999999999822, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  7.01932525766148, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  7.01932525766148, 1.77635683940025e-15, 0.946208339045348; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cefc003-27f9-45c5-8776-701d87e1b8f5}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {124f2a91-c55d-4af6-a872-a8b90066d9dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.01932525766148, 4.572, 0.946208339045348, !- X,Y,Z Vertex 1 {m}
  7.01932525766148, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999817, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999817, 4.572, 0.946208339045348; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0438093-15f4-4762-ab21-22251161cfc2}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {716efbbc-71a9-4f37-afac-0275f9bc18ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, 1.77635683940025e-15, 0.94551892471523, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  14.5659300163767, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  14.5659300163767, 1.77635683940025e-15, 0.94551892471523; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9cc58b2-c981-41eb-aeca-d550973475fa}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {8fa8ec9e-4781-4b90-8242-2c4847d60e81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.5659300163767, 4.572, 0.94551892471523, !- X,Y,Z Vertex 1 {m}
  14.5659300163767, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000154, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000154, 4.572, 0.94551892471523; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {737d66c2-523b-43d6-a272-849e344c7c04}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {5097707c-7ccb-475b-ba36-f2d7770da9d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 1.77635683940025e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 1.77635683940025e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41632186-04d2-4c31-b2a1-63c3b405a75c}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {67b7df95-efd1-4350-8c7d-e447fddb441b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000018, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8da7286f-907c-423b-87da-957c999964ef}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {03610134-3705-4fae-aee7-b293b17a8c54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000009, 0.946082352479882, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000009, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 7.75217243607574, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 7.75217243607574, 0.946082352479882; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12c5ffad-fd05-4e91-89f4-39d048ff6793}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {85c5d80a-8f10-42d5-9905-17ce4e8ffb33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.572, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.572, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {263be659-d37e-498e-8d93-fe671dea029b}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {0677fd01-f45a-48f3-9ad8-5f4c75a91ee2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999991, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d19f83f4-98e3-4e5c-af13-e498cbb46ed6}, !- Handle
  Outpatient Soil Work  - Story Ground,   !- Name
  {06b7ae81-ee00-436a-96d7-2eb9725c5a44}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.6801212282799,                       !- X Origin {m}
  38.9407862180379,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {a2c2ad91-29b1-4f3a-8a3f-313f99dda100}; !- Thermal Zone Name

OS:Surface,
  {3ac9943d-d13f-48ba-a77a-28a244b11e98}, !- Handle
  Surface 365,                            !- Name
  Floor,                                  !- Surface Type
  {f33dbe0c-9660-4743-b494-4220e81c65e8}, !- Construction Name
  {d19f83f4-98e3-4e5c-af13-e498cbb46ed6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  2.74906779976048, 5.67848817806423, 0,  !- X,Y,Z Vertex 3 {m}
  2.74906779976048, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc2b5f7b-3247-4369-9ee9-888328b9a66e}, !- Handle
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d19f83f4-98e3-4e5c-af13-e498cbb46ed6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.67848817806423, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3df4ec5c-4a17-4cd0-bfce-21fed28813ee}, !- Handle
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {d19f83f4-98e3-4e5c-af13-e498cbb46ed6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.74906779976048, 5.67848817806423, 3.048, !- X,Y,Z Vertex 1 {m}
  2.74906779976048, 5.67848817806423, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.67848817806423, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {013b620e-52b3-473f-9319-1ab550feedc4}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d19f83f4-98e3-4e5c-af13-e498cbb46ed6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bac0520-e1ce-4cec-822f-594ad890b7aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.74906779976048, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.74906779976048, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.74906779976048, 5.67848817806423, 0,  !- X,Y,Z Vertex 3 {m}
  2.74906779976048, 5.67848817806423, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff5cc9b7-4653-41ca-9b16-9b1dcc33bfa5}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {d19f83f4-98e3-4e5c-af13-e498cbb46ed6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.74906779976048, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.74906779976048, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b855bdc-20ec-446b-8bd6-22c86e6660da}, !- Handle
  Surface 370,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d19f83f4-98e3-4e5c-af13-e498cbb46ed6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.74906779976048, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.74906779976048, 5.67848817806423, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 5.67848817806423, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a2c2ad91-29b1-4f3a-8a3f-313f99dda100}, !- Handle
  Zone Outpatient Soil Work  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9dd34be6-8d87-4df0-ad7c-40da9cd67ee4}, !- Zone Air Inlet Port List
  {37d6b8fd-7276-48c8-a2d6-4338aedb9b95}, !- Zone Air Exhaust Port List
  {9d8c576a-367d-4af3-b043-897342476ace}, !- Zone Air Node Name
  {8784514e-2686-4815-894b-3c4b332db234}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {266240ca-7d63-4a81-8182-41903c077e52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00c47010-fb04-4c93-89a3-4075ee21e3f2}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Zone Air Node, !- Name
  {9d8c576a-367d-4af3-b043-897342476ace}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d8c576a-367d-4af3-b043-897342476ace}, !- Handle
  {a2c2ad91-29b1-4f3a-8a3f-313f99dda100}, !- Source Object
  11,                                     !- Outlet Port
  {00c47010-fb04-4c93-89a3-4075ee21e3f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9dd34be6-8d87-4df0-ad7c-40da9cd67ee4}, !- Handle
  {a2c2ad91-29b1-4f3a-8a3f-313f99dda100}, !- HVAC Component
  {94c61196-1505-4360-87a3-a8046adad0f8}; !- Port 1

OS:PortList,
  {37d6b8fd-7276-48c8-a2d6-4338aedb9b95}, !- Handle
  {a2c2ad91-29b1-4f3a-8a3f-313f99dda100}, !- HVAC Component
  {16c3d900-dd6a-4264-8143-121f76a23c85}, !- Port 1
  {3860307c-52bc-4c1c-a6a2-a07b1d60cbe8}; !- Port 2

OS:PortList,
  {8784514e-2686-4815-894b-3c4b332db234}, !- Handle
  {a2c2ad91-29b1-4f3a-8a3f-313f99dda100}, !- HVAC Component
  {ef95acdf-8a0f-499d-ac2f-ed509ceff385}; !- Port 1

OS:Sizing:Zone,
  {c536c7e1-89d2-480d-a479-f20962ad60df}, !- Handle
  {a2c2ad91-29b1-4f3a-8a3f-313f99dda100}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {851d0250-c07d-4820-941f-2e5210a6ed44}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Zone HVAC Equipment List, !- Name
  {a2c2ad91-29b1-4f3a-8a3f-313f99dda100}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c3b00946-7e56-43cd-8212-96b1c026194c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {560fecfe-f937-4dd0-9ab1-cc6e9aa16b6a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0e9ee59f-2f37-4910-ab45-70f5a9ecf942}, !- Handle
  Outpatient BioHazard  - Story Ground,   !- Name
  {dab6fd4d-67a4-4a5c-9909-28d9c556212d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  78.4291890280404,                       !- X Origin {m}
  38.9407862180379,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {49005ed8-0f21-4a34-a001-cf80dd92ea0c}; !- Thermal Zone Name

OS:Surface,
  {eb11f1e1-5d99-487e-bfcd-5d05efdbc97b}, !- Handle
  Surface 371,                            !- Name
  Floor,                                  !- Surface Type
  {b06ed572-e259-42d5-bbf8-d71faa09145c}, !- Construction Name
  {0e9ee59f-2f37-4910-ab45-70f5a9ecf942}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  0.437351695416439, 5.67848817806423, 0, !- X,Y,Z Vertex 3 {m}
  0.437351695416439, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bac0520-e1ce-4cec-822f-594ad890b7aa}, !- Handle
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e9ee59f-2f37-4910-ab45-70f5a9ecf942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {013b620e-52b3-473f-9319-1ab550feedc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 5.67848817806423, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c7579d9-ef21-4af0-a407-423016f4b535}, !- Handle
  Surface 373,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {0e9ee59f-2f37-4910-ab45-70f5a9ecf942}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.437351695416439, 5.67848817806423, 3.048, !- X,Y,Z Vertex 1 {m}
  0.437351695416439, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 5.67848817806423, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee5d3d38-92e8-4b56-907b-71e6ffd2a878}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e9ee59f-2f37-4910-ab45-70f5a9ecf942}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8b2e114-1086-487b-a661-459fd1f6fdb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.437351695416439, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.437351695416439, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.437351695416439, 5.67848817806423, 0, !- X,Y,Z Vertex 3 {m}
  0.437351695416439, 5.67848817806423, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4da8b4e-3631-4dab-a3df-0c3f7cbe6beb}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {0e9ee59f-2f37-4910-ab45-70f5a9ecf942}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.437351695416439, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.437351695416439, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {851513a7-045b-4258-a844-9b67b73b6a75}, !- Handle
  Surface 376,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e9ee59f-2f37-4910-ab45-70f5a9ecf942}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.437351695416439, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.437351695416439, 5.67848817806423, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 5.67848817806423, 3.048, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {49005ed8-0f21-4a34-a001-cf80dd92ea0c}, !- Handle
  Zone Outpatient BioHazard  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d7c137d-7dd2-4de9-9b0b-ecbe5b16cd58}, !- Zone Air Inlet Port List
  {59f094d8-630d-4299-8a90-9b2c42aebd66}, !- Zone Air Exhaust Port List
  {3a686275-eb49-4171-8955-d3decb528bad}, !- Zone Air Node Name
  {5e8fce29-2dd6-4f15-b4b9-b39b441f07e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {174f22f7-4874-416c-a6d0-5167735091d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ad6dda3-f9d4-4d32-a90d-22c3ac6e22ff}, !- Handle
  Zone Outpatient BioHazard  - Story Ground Zone Air Node, !- Name
  {3a686275-eb49-4171-8955-d3decb528bad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a686275-eb49-4171-8955-d3decb528bad}, !- Handle
  {49005ed8-0f21-4a34-a001-cf80dd92ea0c}, !- Source Object
  11,                                     !- Outlet Port
  {0ad6dda3-f9d4-4d32-a90d-22c3ac6e22ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d7c137d-7dd2-4de9-9b0b-ecbe5b16cd58}, !- Handle
  {49005ed8-0f21-4a34-a001-cf80dd92ea0c}, !- HVAC Component
  {26f4d255-1caa-42b0-aaa1-ddf2a9ef93f3}; !- Port 1

OS:PortList,
  {59f094d8-630d-4299-8a90-9b2c42aebd66}, !- Handle
  {49005ed8-0f21-4a34-a001-cf80dd92ea0c}, !- HVAC Component
  {fa72979e-94f2-4a1b-8a74-e8cb7e559917}; !- Port 1

OS:PortList,
  {5e8fce29-2dd6-4f15-b4b9-b39b441f07e1}, !- Handle
  {49005ed8-0f21-4a34-a001-cf80dd92ea0c}, !- HVAC Component
  {54190b75-7b4b-4a79-aea0-d623fed8764c}; !- Port 1

OS:Sizing:Zone,
  {f072804c-93f7-45f9-94e1-ccfabb3494ea}, !- Handle
  {49005ed8-0f21-4a34-a001-cf80dd92ea0c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {73da9545-19fa-4829-96e2-77ba3eefaef3}, !- Handle
  Zone Outpatient BioHazard  - Story Ground Zone HVAC Equipment List, !- Name
  {49005ed8-0f21-4a34-a001-cf80dd92ea0c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ac7d837d-26d2-4581-8a8e-76a1ba320ffc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {530a90b3-65f9-49e4-bfe9-1eace572b19c}, !- Handle
  Outpatient MedGas  - Story Ground,      !- Name
  {a0d26216-fedd-4bc7-b974-5c2244ccc17e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  78.8665407234568,                       !- X Origin {m}
  38.9407862180379,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {d95479ed-944d-4492-8d0f-2c76eeed2aed}; !- Thermal Zone Name

OS:Surface,
  {9129256a-69d6-4e3c-8cb7-bdcdb9cab6cb}, !- Handle
  Surface 377,                            !- Name
  Floor,                                  !- Surface Type
  {b06ed572-e259-42d5-bbf8-d71faa09145c}, !- Construction Name
  {530a90b3-65f9-49e4-bfe9-1eace572b19c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 5.67848817806423, 0,                 !- X,Y,Z Vertex 2 {m}
  0.43735169541641, 5.67848817806423, 0,  !- X,Y,Z Vertex 3 {m}
  0.43735169541641, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8b2e114-1086-487b-a661-459fd1f6fdb1}, !- Handle
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {530a90b3-65f9-49e4-bfe9-1eace572b19c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee5d3d38-92e8-4b56-907b-71e6ffd2a878}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.67848817806423, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 5.67848817806423, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27671ddb-f3b8-4c7b-bfe5-34f7a602c323}, !- Handle
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {530a90b3-65f9-49e4-bfe9-1eace572b19c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.43735169541641, 5.67848817806423, 3.048, !- X,Y,Z Vertex 1 {m}
  0.43735169541641, 5.67848817806423, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.67848817806423, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.67848817806423, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c533f0ac-e3c5-48dc-aa12-9774defccc42}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {530a90b3-65f9-49e4-bfe9-1eace572b19c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42755812-4424-4e35-913e-09d91ab3eb19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.43735169541641, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.43735169541641, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.43735169541641, 5.67848817806423, 0,  !- X,Y,Z Vertex 3 {m}
  0.43735169541641, 5.67848817806423, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57fc0b6a-dee6-43dd-8333-7bc32ac212a8}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {530a90b3-65f9-49e4-bfe9-1eace572b19c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-14, 3.048,          !- X,Y,Z Vertex 1 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0.43735169541641, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.43735169541641, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2286bbfd-b91a-4076-a3b9-6d66a498c083}, !- Handle
  Surface 382,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {530a90b3-65f9-49e4-bfe9-1eace572b19c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.43735169541641, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.43735169541641, 5.67848817806423, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 5.67848817806423, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d95479ed-944d-4492-8d0f-2c76eeed2aed}, !- Handle
  Zone Outpatient MedGas  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5204d1c1-803d-4e6f-b6b5-3d8e35787834}, !- Zone Air Inlet Port List
  {9977d7fb-24e2-402a-a6e4-2ff914b201b0}, !- Zone Air Exhaust Port List
  {e98792d8-4dbd-49f8-9f5b-56ea5ff5a134}, !- Zone Air Node Name
  {4208bf99-6b33-401d-8dd9-7565c9eeb131}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d6eccff2-a726-498b-8b14-08157f3023c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4cff2b6-c908-4325-8877-7171d85e28fe}, !- Handle
  Zone Outpatient MedGas  - Story Ground Zone Air Node, !- Name
  {e98792d8-4dbd-49f8-9f5b-56ea5ff5a134}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e98792d8-4dbd-49f8-9f5b-56ea5ff5a134}, !- Handle
  {d95479ed-944d-4492-8d0f-2c76eeed2aed}, !- Source Object
  11,                                     !- Outlet Port
  {f4cff2b6-c908-4325-8877-7171d85e28fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5204d1c1-803d-4e6f-b6b5-3d8e35787834}, !- Handle
  {d95479ed-944d-4492-8d0f-2c76eeed2aed}, !- HVAC Component
  {db4c842c-10f2-46b6-87e4-418b7c5ed367}; !- Port 1

OS:PortList,
  {9977d7fb-24e2-402a-a6e4-2ff914b201b0}, !- Handle
  {d95479ed-944d-4492-8d0f-2c76eeed2aed}, !- HVAC Component
  {4ce51650-5243-417b-8cb1-238846f7bebf}; !- Port 1

OS:PortList,
  {4208bf99-6b33-401d-8dd9-7565c9eeb131}, !- Handle
  {d95479ed-944d-4492-8d0f-2c76eeed2aed}, !- HVAC Component
  {3ec13a98-8c00-4f83-887f-6975d8a48db8}; !- Port 1

OS:Sizing:Zone,
  {55c02b14-fbd5-44d6-b35f-684eae5ff3e6}, !- Handle
  {d95479ed-944d-4492-8d0f-2c76eeed2aed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {94e11399-a121-4198-b25f-3673afda32b3}, !- Handle
  Zone Outpatient MedGas  - Story Ground Zone HVAC Equipment List, !- Name
  {d95479ed-944d-4492-8d0f-2c76eeed2aed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07a39bb4-dd7a-4ed2-ac75-6782af44dc61}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e3787ad0-2155-4629-bbdb-2ac35df89442}, !- Handle
  Outpatient DressingRoom  - Story Ground, !- Name
  {263d0d24-3b66-4e55-8c3b-c27619403f8e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79.3038924188732,                       !- X Origin {m}
  38.9407862180379,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {88111c06-e477-4e88-818b-def3d668f4cc}; !- Thermal Zone Name

OS:Surface,
  {72145623-376d-4d12-879c-34d77a2a0965}, !- Handle
  Surface 383,                            !- Name
  Floor,                                  !- Surface Type
  {8f189d10-f02b-4433-b4b0-b3d8bad62a4e}, !- Construction Name
  {e3787ad0-2155-4629-bbdb-2ac35df89442}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  0.656027543124665, 5.67848817806423, 0, !- X,Y,Z Vertex 3 {m}
  0.656027543124665, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42755812-4424-4e35-913e-09d91ab3eb19}, !- Handle
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3787ad0-2155-4629-bbdb-2ac35df89442}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c533f0ac-e3c5-48dc-aa12-9774defccc42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 5.67848817806423, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01a18c76-2a8e-4ca5-aa07-14f4e4b2985e}, !- Handle
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {e3787ad0-2155-4629-bbdb-2ac35df89442}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.656027543124665, 5.67848817806423, 3.048, !- X,Y,Z Vertex 1 {m}
  0.656027543124665, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 5.67848817806423, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab1d08cb-7bd2-440f-9acc-d511a16af132}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3787ad0-2155-4629-bbdb-2ac35df89442}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5835be4e-4107-4f09-a1db-f2f695c26717}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.656027543124665, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.656027543124665, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.656027543124665, 5.67848817806423, 0, !- X,Y,Z Vertex 3 {m}
  0.656027543124665, 5.67848817806423, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0477a7a7-4e36-4bad-a657-af313a03350d}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {e3787ad0-2155-4629-bbdb-2ac35df89442}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.656027543124665, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.656027543124665, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {539b220e-cccb-4c18-a787-8a478c1820d1}, !- Handle
  Surface 388,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e3787ad0-2155-4629-bbdb-2ac35df89442}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.656027543124665, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.656027543124665, 5.67848817806423, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 5.67848817806423, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {88111c06-e477-4e88-818b-def3d668f4cc}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85264b06-dc7c-4afd-bc1b-189a9de7661c}, !- Zone Air Inlet Port List
  {6b762815-076d-49aa-bdb2-e9d3f8f3a2bb}, !- Zone Air Exhaust Port List
  {3dc3ad14-c11c-460a-beee-0c4af32b0577}, !- Zone Air Node Name
  {4f28742d-b9ab-405b-ae89-d528c6749db8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {842cb03f-d291-4bd1-a649-7336239ef9fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3327da7f-e971-4cfb-b67c-a53a04c23f9f}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground Zone Air Node, !- Name
  {3dc3ad14-c11c-460a-beee-0c4af32b0577}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3dc3ad14-c11c-460a-beee-0c4af32b0577}, !- Handle
  {88111c06-e477-4e88-818b-def3d668f4cc}, !- Source Object
  11,                                     !- Outlet Port
  {3327da7f-e971-4cfb-b67c-a53a04c23f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85264b06-dc7c-4afd-bc1b-189a9de7661c}, !- Handle
  {88111c06-e477-4e88-818b-def3d668f4cc}, !- HVAC Component
  {73abeb71-a29f-4288-8a34-6247aef37acd}; !- Port 1

OS:PortList,
  {6b762815-076d-49aa-bdb2-e9d3f8f3a2bb}, !- Handle
  {88111c06-e477-4e88-818b-def3d668f4cc}, !- HVAC Component
  {0d93fad3-2826-46cf-be45-3a6c3f905a57}; !- Port 1

OS:PortList,
  {4f28742d-b9ab-405b-ae89-d528c6749db8}, !- Handle
  {88111c06-e477-4e88-818b-def3d668f4cc}, !- HVAC Component
  {319e6b34-d686-43eb-969e-f0255888fe2e}; !- Port 1

OS:Sizing:Zone,
  {8e2eec9f-6815-467f-98b1-46e8152329e6}, !- Handle
  {88111c06-e477-4e88-818b-def3d668f4cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee87ce89-f076-4cda-bca2-6d08fe4b456e}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground Zone HVAC Equipment List, !- Name
  {88111c06-e477-4e88-818b-def3d668f4cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {676c9d19-c72e-4813-8fa1-46e35425459d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {66f3209e-7aed-4e42-b8f4-6535e8c5c814}, !- Handle
  Outpatient ElevatorPumpRoom  - Story Ground, !- Name
  {33b0c418-d183-41b4-a3db-8441105b845a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79.9599199619979,                       !- X Origin {m}
  38.9407862180379,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {b6eac585-eaaa-4553-9b2f-dc81ad2fc610}; !- Thermal Zone Name

OS:Surface,
  {ab873769-711e-4855-a703-7a092ff5974f}, !- Handle
  Surface 389,                            !- Name
  Floor,                                  !- Surface Type
  {f83e3007-c8ba-45ea-914a-c468b077bc24}, !- Construction Name
  {66f3209e-7aed-4e42-b8f4-6535e8c5c814}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  0.68726694994011, 5.67848817806423, 0,  !- X,Y,Z Vertex 3 {m}
  0.68726694994011, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5835be4e-4107-4f09-a1db-f2f695c26717}, !- Handle
  Surface 390,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66f3209e-7aed-4e42-b8f4-6535e8c5c814}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab1d08cb-7bd2-440f-9acc-d511a16af132}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 5.67848817806423, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1f06744-1930-435a-842c-9f412f79072c}, !- Handle
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {66f3209e-7aed-4e42-b8f4-6535e8c5c814}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.68726694994011, 5.67848817806423, 3.048, !- X,Y,Z Vertex 1 {m}
  0.68726694994011, 5.67848817806423, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 5.67848817806423, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {304fa55f-e942-4b36-9059-6f47a135aea8}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66f3209e-7aed-4e42-b8f4-6535e8c5c814}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f84aa16-21d3-449b-bb56-9af83ee05063}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.68726694994011, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.68726694994011, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.68726694994011, 5.67848817806423, 0,  !- X,Y,Z Vertex 3 {m}
  0.68726694994011, 5.67848817806423, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f4f8d8b-aa96-476e-bbfa-479c9daefb0b}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {66f3209e-7aed-4e42-b8f4-6535e8c5c814}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.68726694994011, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.68726694994011, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {320a4270-3fdb-4751-beed-dab47b99a20a}, !- Handle
  Surface 394,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {66f3209e-7aed-4e42-b8f4-6535e8c5c814}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.68726694994011, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.68726694994011, 5.67848817806423, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 5.67848817806423, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b6eac585-eaaa-4553-9b2f-dc81ad2fc610}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85bb6a2a-47f6-46c1-8fad-070bbdaf5840}, !- Zone Air Inlet Port List
  {3f35ac8e-17c9-4666-8dd5-52cce5d0dc83}, !- Zone Air Exhaust Port List
  {bd4e5198-2997-4ba5-9e7f-b5ddddea64de}, !- Zone Air Node Name
  {a01d24f2-85a9-4605-8a53-8e010767857f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0fe28d8a-8c1e-4caf-aa73-d2d124692e7a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0c56b41-5725-4d8d-b6b1-f52af1f0104e}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground Zone Air Node, !- Name
  {bd4e5198-2997-4ba5-9e7f-b5ddddea64de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd4e5198-2997-4ba5-9e7f-b5ddddea64de}, !- Handle
  {b6eac585-eaaa-4553-9b2f-dc81ad2fc610}, !- Source Object
  11,                                     !- Outlet Port
  {c0c56b41-5725-4d8d-b6b1-f52af1f0104e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85bb6a2a-47f6-46c1-8fad-070bbdaf5840}, !- Handle
  {b6eac585-eaaa-4553-9b2f-dc81ad2fc610}, !- HVAC Component
  {94648804-34c1-44e6-ad64-4fbd0cb7f0b3}; !- Port 1

OS:PortList,
  {3f35ac8e-17c9-4666-8dd5-52cce5d0dc83}, !- Handle
  {b6eac585-eaaa-4553-9b2f-dc81ad2fc610}, !- HVAC Component
  {ef395f15-af44-40c0-9de6-4c40805eccad}; !- Port 1

OS:PortList,
  {a01d24f2-85a9-4605-8a53-8e010767857f}, !- Handle
  {b6eac585-eaaa-4553-9b2f-dc81ad2fc610}, !- HVAC Component
  {963e6cf4-8fc9-49ee-861d-c6d53ad659ca}; !- Port 1

OS:Sizing:Zone,
  {90e5835f-b43b-4e7f-a472-71acd2cef9a9}, !- Handle
  {b6eac585-eaaa-4553-9b2f-dc81ad2fc610}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f6f934a1-38d1-4141-b6a2-867ea28f61b0}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground Zone HVAC Equipment List, !- Name
  {b6eac585-eaaa-4553-9b2f-dc81ad2fc610}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {374417f4-e122-4286-acae-492fa17b7421}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e913402b-3f49-4ecc-8cb5-129030dc698b}, !- Handle
  Outpatient Anesthesia  - Story Ground,  !- Name
  {80626b23-86fb-4782-9207-6228c75c66f8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  80.647186911938,                        !- X Origin {m}
  38.9407862180379,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {bf2c7dc0-a24c-4f7b-915f-51d62af16cb5}; !- Thermal Zone Name

OS:Surface,
  {bd5f11c7-37ab-4e13-a8c4-a09d705d906b}, !- Handle
  Surface 395,                            !- Name
  Floor,                                  !- Surface Type
  {50eb99b1-ff6b-4b02-b5a3-ead7ce07240b}, !- Construction Name
  {e913402b-3f49-4ecc-8cb5-129030dc698b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 5.67848817806423, 0,                 !- X,Y,Z Vertex 2 {m}
  0.812224577201903, 5.67848817806423, 0, !- X,Y,Z Vertex 3 {m}
  0.812224577201903, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f84aa16-21d3-449b-bb56-9af83ee05063}, !- Handle
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e913402b-3f49-4ecc-8cb5-129030dc698b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {304fa55f-e942-4b36-9059-6f47a135aea8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.67848817806423, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 5.67848817806423, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c5cd35c-5f64-4835-9c49-4eee618200c8}, !- Handle
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {e913402b-3f49-4ecc-8cb5-129030dc698b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.812224577201903, 5.67848817806423, 3.048, !- X,Y,Z Vertex 1 {m}
  0.812224577201903, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  0, 5.67848817806423, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.67848817806423, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6d89e8a-d02d-445d-a991-12e6a38f8538}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e913402b-3f49-4ecc-8cb5-129030dc698b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f5858ad-129e-4a1c-9d65-52990d9a1458}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.812224577201903, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.812224577201903, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.812224577201903, 5.67848817806423, 0, !- X,Y,Z Vertex 3 {m}
  0.812224577201903, 5.67848817806423, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3c9b48c-40d4-4856-8373-98a91336a3e5}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {e913402b-3f49-4ecc-8cb5-129030dc698b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-14, 3.048,          !- X,Y,Z Vertex 1 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0.812224577201903, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.812224577201903, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {178c4da6-5cc7-4135-bc44-f64b41d7d1f0}, !- Handle
  Surface 400,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e913402b-3f49-4ecc-8cb5-129030dc698b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.812224577201903, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.812224577201903, 5.67848817806423, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 5.67848817806423, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bf2c7dc0-a24c-4f7b-915f-51d62af16cb5}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0103ae95-a54a-45a7-b1bc-75f6a76ecb0a}, !- Zone Air Inlet Port List
  {d61be21d-5f58-4de6-b4fd-29759b800781}, !- Zone Air Exhaust Port List
  {14fd5f17-8e4d-4ff7-9c54-cd879ecadbf4}, !- Zone Air Node Name
  {bc0a0fe3-d760-48b2-a1cf-e6685e0748ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aae38e86-edef-4f85-bb56-f2127f957d86}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd5baa24-0840-4e38-a80d-21aeb0f7dd6a}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Zone Air Node, !- Name
  {14fd5f17-8e4d-4ff7-9c54-cd879ecadbf4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14fd5f17-8e4d-4ff7-9c54-cd879ecadbf4}, !- Handle
  {bf2c7dc0-a24c-4f7b-915f-51d62af16cb5}, !- Source Object
  11,                                     !- Outlet Port
  {fd5baa24-0840-4e38-a80d-21aeb0f7dd6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0103ae95-a54a-45a7-b1bc-75f6a76ecb0a}, !- Handle
  {bf2c7dc0-a24c-4f7b-915f-51d62af16cb5}, !- HVAC Component
  {1f807a75-1bbb-4669-8c3b-bd15722dc79f}; !- Port 1

OS:PortList,
  {d61be21d-5f58-4de6-b4fd-29759b800781}, !- Handle
  {bf2c7dc0-a24c-4f7b-915f-51d62af16cb5}, !- HVAC Component
  {18962dbc-c4b5-468b-912c-c6080a319305}, !- Port 1
  {15ef8faa-e330-4c21-b8a9-d20156987537}; !- Port 2

OS:PortList,
  {bc0a0fe3-d760-48b2-a1cf-e6685e0748ce}, !- Handle
  {bf2c7dc0-a24c-4f7b-915f-51d62af16cb5}, !- HVAC Component
  {ea806fef-5425-46fb-8a42-685186eb7693}; !- Port 1

OS:Sizing:Zone,
  {8528dd17-c74a-4ef6-a37b-ab035b366711}, !- Handle
  {bf2c7dc0-a24c-4f7b-915f-51d62af16cb5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cdbcc3af-ce2c-4fb5-be43-80b0626f20b5}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Zone HVAC Equipment List, !- Name
  {bf2c7dc0-a24c-4f7b-915f-51d62af16cb5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {11fd7fd2-786b-4555-81bb-008b022e8603}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b43bb5c3-3627-4b45-b014-c261b59cbe72}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ec9a7214-b487-44a7-b5ef-2c1b5ea110c7}, !- Handle
  Outpatient IT_Room  - Story Ground,     !- Name
  {6633ef09-c174-46dc-bc41-a2dd9f0512cf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  81.4594114891399,                       !- X Origin {m}
  38.9407862180379,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {d95d7dda-6e68-46fd-b7f2-466dca19eb35}; !- Thermal Zone Name

OS:Surface,
  {31c02ceb-f7d1-46ee-8ead-8e5fc3653635}, !- Handle
  Surface 401,                            !- Name
  Floor,                                  !- Surface Type
  {dfae9714-c9b7-4914-8e54-adf4b8a9306d}, !- Construction Name
  {ec9a7214-b487-44a7-b5ef-2c1b5ea110c7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  0.843463984017362, 5.67848817806423, 0, !- X,Y,Z Vertex 3 {m}
  0.843463984017362, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f5858ad-129e-4a1c-9d65-52990d9a1458}, !- Handle
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec9a7214-b487-44a7-b5ef-2c1b5ea110c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6d89e8a-d02d-445d-a991-12e6a38f8538}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 5.67848817806423, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bbf979e-121c-4d55-8b48-2ce7909bdc78}, !- Handle
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {ec9a7214-b487-44a7-b5ef-2c1b5ea110c7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.843463984017362, 5.67848817806423, 3.048, !- X,Y,Z Vertex 1 {m}
  0.843463984017362, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 5.67848817806423, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d47e0a34-db1e-4a75-a000-bae7fa711e94}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec9a7214-b487-44a7-b5ef-2c1b5ea110c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e35ec10c-0566-4374-b089-b094b9686a87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.843463984017362, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.843463984017362, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.843463984017362, 5.67848817806423, 0, !- X,Y,Z Vertex 3 {m}
  0.843463984017362, 5.67848817806423, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9170b876-3b3e-4624-bf83-b427c0d0a54c}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {ec9a7214-b487-44a7-b5ef-2c1b5ea110c7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.843463984017362, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.843463984017362, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e3a63d9-3cc2-474c-92d3-6527379fe0e1}, !- Handle
  Surface 406,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ec9a7214-b487-44a7-b5ef-2c1b5ea110c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.843463984017362, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.843463984017362, 5.67848817806423, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 5.67848817806423, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d95d7dda-6e68-46fd-b7f2-466dca19eb35}, !- Handle
  Zone Outpatient IT_Room  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab2c2047-c57f-4be6-9dc9-90c5067eee59}, !- Zone Air Inlet Port List
  {04373e48-1362-490d-aea2-51adb8d04432}, !- Zone Air Exhaust Port List
  {291eb183-1c9b-4cb5-b23a-a21ad8e502a7}, !- Zone Air Node Name
  {0a6d7170-4ccd-4732-a888-a180b972995a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9b25fae5-958b-4ee2-8c88-751532f4d519}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40d967a7-d282-4a22-929b-947ae00453f6}, !- Handle
  Zone Outpatient IT_Room  - Story Ground Zone Air Node, !- Name
  {291eb183-1c9b-4cb5-b23a-a21ad8e502a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {291eb183-1c9b-4cb5-b23a-a21ad8e502a7}, !- Handle
  {d95d7dda-6e68-46fd-b7f2-466dca19eb35}, !- Source Object
  11,                                     !- Outlet Port
  {40d967a7-d282-4a22-929b-947ae00453f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab2c2047-c57f-4be6-9dc9-90c5067eee59}, !- Handle
  {d95d7dda-6e68-46fd-b7f2-466dca19eb35}, !- HVAC Component
  {f1330d9d-763a-4a37-ae3e-92cacbcc3575}; !- Port 1

OS:PortList,
  {04373e48-1362-490d-aea2-51adb8d04432}, !- Handle
  {d95d7dda-6e68-46fd-b7f2-466dca19eb35}, !- HVAC Component
  {ffdffdfb-3b37-49c5-a5d4-67f68cd23e1a}; !- Port 1

OS:PortList,
  {0a6d7170-4ccd-4732-a888-a180b972995a}, !- Handle
  {d95d7dda-6e68-46fd-b7f2-466dca19eb35}, !- HVAC Component
  {e8e72107-b631-4fe0-9ad9-1c52fb85ec6a}; !- Port 1

OS:Sizing:Zone,
  {d7ff78f1-0ca7-435c-9cdf-10b612dbc44d}, !- Handle
  {d95d7dda-6e68-46fd-b7f2-466dca19eb35}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {58ce1961-d2f1-4989-8473-314ef7a0b0d0}, !- Handle
  Zone Outpatient IT_Room  - Story Ground Zone HVAC Equipment List, !- Name
  {d95d7dda-6e68-46fd-b7f2-466dca19eb35}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73f6ef25-7c50-4f0d-bafa-db073af1ff9d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0d43b690-8477-4a5f-a76f-02244cf8c1f0}, !- Handle
  Outpatient MRI_Control  - Story Ground, !- Name
  {4d30027d-19d5-49e8-8d62-53b393ad40d3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  82.3028754731573,                       !- X Origin {m}
  38.9407862180379,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {f6ace06e-e46c-408f-8cfe-a3e1d2cf6c0a}; !- Thermal Zone Name

OS:Surface,
  {1919ab04-6335-461e-b8fe-d0c3a7ba447f}, !- Handle
  Surface 407,                            !- Name
  Floor,                                  !- Surface Type
  {bc09f4d0-66dc-43cd-b8db-7c41d56ecc94}, !- Construction Name
  {0d43b690-8477-4a5f-a76f-02244cf8c1f0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  1.28081567943386, 5.67848817806423, 0,  !- X,Y,Z Vertex 3 {m}
  1.28081567943386, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e35ec10c-0566-4374-b089-b094b9686a87}, !- Handle
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d43b690-8477-4a5f-a76f-02244cf8c1f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d47e0a34-db1e-4a75-a000-bae7fa711e94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 5.67848817806423, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10cac334-5a81-4ac5-b055-2179331a080a}, !- Handle
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {0d43b690-8477-4a5f-a76f-02244cf8c1f0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.28081567943386, 5.67848817806423, 3.048, !- X,Y,Z Vertex 1 {m}
  1.28081567943386, 5.67848817806423, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 5.67848817806423, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63a722ac-1381-4dbb-b487-244edfc9f5ce}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d43b690-8477-4a5f-a76f-02244cf8c1f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b0bc6a7-496e-4fbb-bea6-b4c23f552bde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.28081567943386, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.28081567943386, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.28081567943386, 5.67848817806423, 0,  !- X,Y,Z Vertex 3 {m}
  1.28081567943386, 5.67848817806423, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c24ac9ed-f9cd-43e8-bfb7-c01c6487d860}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {0d43b690-8477-4a5f-a76f-02244cf8c1f0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.28081567943386, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.28081567943386, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fefd9c5-bcdf-4219-b273-bd6dbdda5073}, !- Handle
  Surface 412,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d43b690-8477-4a5f-a76f-02244cf8c1f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.28081567943386, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.28081567943386, 5.67848817806423, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 5.67848817806423, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f6ace06e-e46c-408f-8cfe-a3e1d2cf6c0a}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04c59f29-c513-43ab-a9d4-94078941c953}, !- Zone Air Inlet Port List
  {0064331d-13f9-4882-8ea1-41795b07c5e3}, !- Zone Air Exhaust Port List
  {7ace1e6d-9371-4148-a365-6192a371fa5b}, !- Zone Air Node Name
  {8cdb798b-56e2-44f0-9719-83fd3b34b792}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eceba5cd-631c-443a-915c-c4ab051399b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3bd8fa64-dbcd-40f2-b785-c1c74751e9dd}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Zone Air Node, !- Name
  {7ace1e6d-9371-4148-a365-6192a371fa5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ace1e6d-9371-4148-a365-6192a371fa5b}, !- Handle
  {f6ace06e-e46c-408f-8cfe-a3e1d2cf6c0a}, !- Source Object
  11,                                     !- Outlet Port
  {3bd8fa64-dbcd-40f2-b785-c1c74751e9dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04c59f29-c513-43ab-a9d4-94078941c953}, !- Handle
  {f6ace06e-e46c-408f-8cfe-a3e1d2cf6c0a}, !- HVAC Component
  {25a7e2a4-dc75-4f6a-b552-89c0d2acab0b}; !- Port 1

OS:PortList,
  {0064331d-13f9-4882-8ea1-41795b07c5e3}, !- Handle
  {f6ace06e-e46c-408f-8cfe-a3e1d2cf6c0a}, !- HVAC Component
  {094dbc47-d61c-4266-87b5-c36784758093}, !- Port 1
  {38986a34-8189-48a6-a4ee-49ba0d2ba83c}; !- Port 2

OS:PortList,
  {8cdb798b-56e2-44f0-9719-83fd3b34b792}, !- Handle
  {f6ace06e-e46c-408f-8cfe-a3e1d2cf6c0a}, !- HVAC Component
  {31fbed74-7117-4e58-9539-499ee41f6162}; !- Port 1

OS:Sizing:Zone,
  {3f65c551-5db9-4c17-9870-118e313268eb}, !- Handle
  {f6ace06e-e46c-408f-8cfe-a3e1d2cf6c0a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cdd6ae68-5757-4b53-8e0c-dfa9f90bca99}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Zone HVAC Equipment List, !- Name
  {f6ace06e-e46c-408f-8cfe-a3e1d2cf6c0a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7831fdfa-3263-47dd-adb0-c1e6255c6218}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6c7823bd-a1bd-4b7d-aeb6-13887c109fba}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {00274684-46cf-4cd7-8bca-5b9129ee491c}, !- Handle
  Outpatient Cafe  - Story Ground,        !- Name
  {b57f81a8-e636-4e73-b346-c995acfade01}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  83.5836911525912,                       !- X Origin {m}
  38.9407862180379,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {8d5fcc0d-e2bf-46bf-a760-9957f86cb41f}; !- Thermal Zone Name

OS:Surface,
  {ec27bf92-ac08-4519-8fcf-2b4d1906f5ed}, !- Handle
  Surface 413,                            !- Name
  Floor,                                  !- Surface Type
  {7679ee5b-73e4-43d9-858d-34dabd81dd36}, !- Construction Name
  {00274684-46cf-4cd7-8bca-5b9129ee491c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  2.05161479191702, 5.67848817806423, 0,  !- X,Y,Z Vertex 3 {m}
  2.05161479191702, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b0bc6a7-496e-4fbb-bea6-b4c23f552bde}, !- Handle
  Surface 414,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00274684-46cf-4cd7-8bca-5b9129ee491c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63a722ac-1381-4dbb-b487-244edfc9f5ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 5.67848817806423, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40053357-88c2-4c0b-b810-9b756efbda14}, !- Handle
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {00274684-46cf-4cd7-8bca-5b9129ee491c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.05161479191702, 5.67848817806423, 3.048, !- X,Y,Z Vertex 1 {m}
  2.05161479191702, 5.67848817806423, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 5.67848817806423, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e09a74dc-1d76-41cf-9b48-ad6e86336028}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00274684-46cf-4cd7-8bca-5b9129ee491c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fac7c2a5-ee81-4fed-b894-f39bfef2d4ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.05161479191702, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.05161479191702, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.05161479191702, 5.67848817806423, 0,  !- X,Y,Z Vertex 3 {m}
  2.05161479191702, 5.67848817806423, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e172d0ae-4a1e-4c2c-812d-49f69af46b3e}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {00274684-46cf-4cd7-8bca-5b9129ee491c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.05161479191702, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.05161479191702, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {983d9e4f-7d57-41bf-a441-64183d22d7bd}, !- Handle
  Surface 418,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00274684-46cf-4cd7-8bca-5b9129ee491c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.05161479191702, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.05161479191702, 5.67848817806423, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 5.67848817806423, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8d5fcc0d-e2bf-46bf-a760-9957f86cb41f}, !- Handle
  Zone Outpatient Cafe  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4f25e5d-7613-4347-b365-a64d18872ad3}, !- Zone Air Inlet Port List
  {ab818d83-4d17-43f8-85d4-11f5c68339b6}, !- Zone Air Exhaust Port List
  {dd369c26-32ee-4b2a-9d9b-f370dc0e5e96}, !- Zone Air Node Name
  {f236dea7-a719-4229-ac99-9441c589f00a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7161ed4e-1a48-4c26-81e6-955981081f42}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23d107ba-4efe-469c-a349-df47143b2cc0}, !- Handle
  Zone Outpatient Cafe  - Story Ground Zone Air Node, !- Name
  {dd369c26-32ee-4b2a-9d9b-f370dc0e5e96}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd369c26-32ee-4b2a-9d9b-f370dc0e5e96}, !- Handle
  {8d5fcc0d-e2bf-46bf-a760-9957f86cb41f}, !- Source Object
  11,                                     !- Outlet Port
  {23d107ba-4efe-469c-a349-df47143b2cc0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4f25e5d-7613-4347-b365-a64d18872ad3}, !- Handle
  {8d5fcc0d-e2bf-46bf-a760-9957f86cb41f}, !- HVAC Component
  {aaaf3d26-552d-4b6f-827c-43041b4fe881}; !- Port 1

OS:PortList,
  {ab818d83-4d17-43f8-85d4-11f5c68339b6}, !- Handle
  {8d5fcc0d-e2bf-46bf-a760-9957f86cb41f}, !- HVAC Component
  {5a69cba9-04da-4488-8e94-dadf7ce5428d}; !- Port 1

OS:PortList,
  {f236dea7-a719-4229-ac99-9441c589f00a}, !- Handle
  {8d5fcc0d-e2bf-46bf-a760-9957f86cb41f}, !- HVAC Component
  {055c8b12-2617-42fa-a34c-5d5c52835632}; !- Port 1

OS:Sizing:Zone,
  {f8477ee5-cff0-4523-977d-9612b85a102d}, !- Handle
  {8d5fcc0d-e2bf-46bf-a760-9957f86cb41f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dfec824e-8fef-49f7-9343-033e6961cc4b}, !- Handle
  Zone Outpatient Cafe  - Story Ground Zone HVAC Equipment List, !- Name
  {8d5fcc0d-e2bf-46bf-a760-9957f86cb41f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c1856570-a78e-4d62-ab8e-4af7c9cbde77}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {93fe96af-38b7-40b0-9b98-0db6312ca7a7}, !- Handle
  Outpatient ProcedureRoom  - Story Ground, !- Name
  {b7b90754-3169-427b-98ce-34da74b12113}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  85.6353059445082,                       !- X Origin {m}
  38.9407862180379,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {275c1d66-f955-4ee4-b9f4-41e85bbc7a2f}; !- Thermal Zone Name

OS:Surface,
  {269219dc-e27a-4da1-87dd-50b267a56d1f}, !- Handle
  Surface 419,                            !- Name
  Floor,                                  !- Surface Type
  {6f29bd95-7455-4360-96c5-be26bc17ee09}, !- Construction Name
  {93fe96af-38b7-40b0-9b98-0db6312ca7a7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  2.18675847708214, 5.67848817806423, 0,  !- X,Y,Z Vertex 3 {m}
  2.18675847708214, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fac7c2a5-ee81-4fed-b894-f39bfef2d4ec}, !- Handle
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93fe96af-38b7-40b0-9b98-0db6312ca7a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e09a74dc-1d76-41cf-9b48-ad6e86336028}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 5.67848817806423, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {173f38cd-4d24-4014-98e0-8bab02aa426b}, !- Handle
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {93fe96af-38b7-40b0-9b98-0db6312ca7a7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.18675847708214, 5.67848817806423, 3.048, !- X,Y,Z Vertex 1 {m}
  2.18675847708214, 5.67848817806423, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 5.67848817806423, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af71282b-af41-4611-9fa0-b6254473d017}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93fe96af-38b7-40b0-9b98-0db6312ca7a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d35eab5b-f86c-407e-a2eb-028f8b7cc2e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.18675847708214, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.18675847708214, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.18675847708214, 5.67848817806423, 0,  !- X,Y,Z Vertex 3 {m}
  2.18675847708214, 5.67848817806423, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d568b87-ec1c-40ad-bf2f-69792eec7a8c}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {93fe96af-38b7-40b0-9b98-0db6312ca7a7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.18675847708214, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.18675847708214, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {177c67d8-b14a-43ed-b805-e0cec2b043e6}, !- Handle
  Surface 424,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93fe96af-38b7-40b0-9b98-0db6312ca7a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.18675847708214, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.18675847708214, 5.67848817806423, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 5.67848817806423, 3.048, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {275c1d66-f955-4ee4-b9f4-41e85bbc7a2f}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acb30150-dd3a-4bed-ad45-83af083aa42f}, !- Zone Air Inlet Port List
  {72470d35-1787-4b8b-ad35-182057156421}, !- Zone Air Exhaust Port List
  {4686b60b-fc68-47b2-8b65-d473136fc795}, !- Zone Air Node Name
  {9b81d49e-4be2-44b6-8d2f-c6b799a45584}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36258a62-301a-4edc-8328-53d1cf6d84b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ecfdd9b-2b97-40ea-91d7-c6756ca66be2}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground Zone Air Node, !- Name
  {4686b60b-fc68-47b2-8b65-d473136fc795}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4686b60b-fc68-47b2-8b65-d473136fc795}, !- Handle
  {275c1d66-f955-4ee4-b9f4-41e85bbc7a2f}, !- Source Object
  11,                                     !- Outlet Port
  {3ecfdd9b-2b97-40ea-91d7-c6756ca66be2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acb30150-dd3a-4bed-ad45-83af083aa42f}, !- Handle
  {275c1d66-f955-4ee4-b9f4-41e85bbc7a2f}, !- HVAC Component
  {402e640b-09e3-449f-9b71-4dd1d0c91f23}; !- Port 1

OS:PortList,
  {72470d35-1787-4b8b-ad35-182057156421}, !- Handle
  {275c1d66-f955-4ee4-b9f4-41e85bbc7a2f}, !- HVAC Component
  {6ddec4c8-0fee-476b-9eef-afee40cd0efb}; !- Port 1

OS:PortList,
  {9b81d49e-4be2-44b6-8d2f-c6b799a45584}, !- Handle
  {275c1d66-f955-4ee4-b9f4-41e85bbc7a2f}, !- HVAC Component
  {c7846a77-788e-4e38-b2f0-152a4ce2bcfa}; !- Port 1

OS:Sizing:Zone,
  {7da81ced-ee47-4331-89cb-3255344a2a49}, !- Handle
  {275c1d66-f955-4ee4-b9f4-41e85bbc7a2f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {122950f0-d4e5-4448-bce4-165bb3fcdc80}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground Zone HVAC Equipment List, !- Name
  {275c1d66-f955-4ee4-b9f4-41e85bbc7a2f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c511136-319b-4c0a-8ce0-9cee92c25e7c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a7af5a9e-89f1-4c18-85c7-ec2bf9f667b8}, !- Handle
  Outpatient CleanWork  - Story Ground,   !- Name
  {1250a70f-a91a-40c9-8e0a-b7b25a6b4236}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  87.8220644215903,                       !- X Origin {m}
  38.9407862180379,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {120f3e55-99a4-4308-a43c-d35a2a581f3a}; !- Thermal Zone Name

OS:Surface,
  {b3537610-1631-4ead-8b3d-30ff0333c73b}, !- Handle
  Surface 425,                            !- Name
  Floor,                                  !- Surface Type
  {e9973c8c-026c-4b12-a65b-b80d4fd9bf4f}, !- Construction Name
  {a7af5a9e-89f1-4c18-85c7-ec2bf9f667b8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  2.21799788389767, 5.67848817806423, 0,  !- X,Y,Z Vertex 3 {m}
  2.21799788389767, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d35eab5b-f86c-407e-a2eb-028f8b7cc2e6}, !- Handle
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7af5a9e-89f1-4c18-85c7-ec2bf9f667b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af71282b-af41-4611-9fa0-b6254473d017}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 5.67848817806423, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fca39ed5-dda8-4037-ba6a-643c815d5411}, !- Handle
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {a7af5a9e-89f1-4c18-85c7-ec2bf9f667b8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.21799788389767, 5.67848817806423, 3.048, !- X,Y,Z Vertex 1 {m}
  2.21799788389767, 5.67848817806423, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 5.67848817806423, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {005cf6bc-85b1-4871-821b-05e62748aaf7}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7af5a9e-89f1-4c18-85c7-ec2bf9f667b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {377bd37c-1e43-4f4f-b3a2-016e0d6bd688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.21799788389767, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.21799788389767, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.21799788389767, 5.67848817806423, 0,  !- X,Y,Z Vertex 3 {m}
  2.21799788389767, 5.67848817806423, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41ca0514-ae1b-4b5f-ad1f-716b9dde9232}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {a7af5a9e-89f1-4c18-85c7-ec2bf9f667b8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.21799788389767, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.21799788389767, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0ee5f4f-56b3-4bcc-8b52-80c4872cd477}, !- Handle
  Surface 430,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7af5a9e-89f1-4c18-85c7-ec2bf9f667b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.21799788389767, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.21799788389767, 5.67848817806423, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 5.67848817806423, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {120f3e55-99a4-4308-a43c-d35a2a581f3a}, !- Handle
  Zone Outpatient CleanWork  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {126cd5ff-1ca9-4f44-8ddd-8995c1cc807d}, !- Zone Air Inlet Port List
  {e28dcd21-88fe-4546-a9e4-a280aaa184a0}, !- Zone Air Exhaust Port List
  {da19d27e-4774-4011-a496-c9ba5d15d775}, !- Zone Air Node Name
  {7267f3b7-9b50-4eee-94a9-be577aea501c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {70cf3bda-6d64-4594-9a68-1efbf161657c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4521c35a-6eca-4198-9a38-67a30c9fe9e5}, !- Handle
  Zone Outpatient CleanWork  - Story Ground Zone Air Node, !- Name
  {da19d27e-4774-4011-a496-c9ba5d15d775}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da19d27e-4774-4011-a496-c9ba5d15d775}, !- Handle
  {120f3e55-99a4-4308-a43c-d35a2a581f3a}, !- Source Object
  11,                                     !- Outlet Port
  {4521c35a-6eca-4198-9a38-67a30c9fe9e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {126cd5ff-1ca9-4f44-8ddd-8995c1cc807d}, !- Handle
  {120f3e55-99a4-4308-a43c-d35a2a581f3a}, !- HVAC Component
  {228ba285-aa59-44e8-a959-e9140e52fccd}; !- Port 1

OS:PortList,
  {e28dcd21-88fe-4546-a9e4-a280aaa184a0}, !- Handle
  {120f3e55-99a4-4308-a43c-d35a2a581f3a}, !- HVAC Component
  {21ca9e83-f2e4-4633-876c-db7ad8fa1ffa}; !- Port 1

OS:PortList,
  {7267f3b7-9b50-4eee-94a9-be577aea501c}, !- Handle
  {120f3e55-99a4-4308-a43c-d35a2a581f3a}, !- HVAC Component
  {35bdcdb1-22bd-498a-9b2b-1ba6ef503eb7}; !- Port 1

OS:Sizing:Zone,
  {20a4f498-cefe-4bbb-9fa2-f784df4d5f1b}, !- Handle
  {120f3e55-99a4-4308-a43c-d35a2a581f3a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f297697a-2cde-4f9f-a179-22b950ac27d4}, !- Handle
  Zone Outpatient CleanWork  - Story Ground Zone HVAC Equipment List, !- Name
  {120f3e55-99a4-4308-a43c-d35a2a581f3a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a1775572-f1fb-4a05-bac7-264c2ab1191d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a87b2d72-9800-4a9b-b9b0-73488e5a4f91}, !- Handle
  Outpatient Conference  - Story Ground,  !- Name
  {a4fa783c-c825-4fa7-8033-5de4c8fa98a7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90.040062305488,                        !- X Origin {m}
  38.9407862180379,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a96f793f-578c-443a-9729-7120515bc94e}, !- Building Story Name
  {c25ecfe3-8cb9-4c61-ab2e-0f85c16bfff2}; !- Thermal Zone Name

OS:Surface,
  {564f18b5-637c-43a6-ba8b-763242a6d962}, !- Handle
  Surface 431,                            !- Name
  Floor,                                  !- Surface Type
  {08c8a38c-f37e-4558-aa31-b1e1e8066061}, !- Construction Name
  {a87b2d72-9800-4a9b-b9b0-73488e5a4f91}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  2.56163135886773, 5.67848817806423, 0,  !- X,Y,Z Vertex 3 {m}
  2.56163135886773, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {377bd37c-1e43-4f4f-b3a2-016e0d6bd688}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a87b2d72-9800-4a9b-b9b0-73488e5a4f91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {005cf6bc-85b1-4871-821b-05e62748aaf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 5.67848817806423, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1319032-d2f3-47ec-b018-033593841546}, !- Handle
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {a87b2d72-9800-4a9b-b9b0-73488e5a4f91}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56163135886773, 5.67848817806423, 3.048, !- X,Y,Z Vertex 1 {m}
  2.56163135886773, 5.67848817806423, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 5.67848817806423, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 5.67848817806423, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23f1e57e-ac67-45b0-a31a-b2c2cd84b5d4}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a87b2d72-9800-4a9b-b9b0-73488e5a4f91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56163135886773, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.56163135886773, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.56163135886773, 5.67848817806423, 0,  !- X,Y,Z Vertex 3 {m}
  2.56163135886773, 5.67848817806423, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3213b3fa-1222-4fe0-bbc8-7e8f1dad224b}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  {a87b2d72-9800-4a9b-b9b0-73488e5a4f91}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.56163135886773, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.56163135886773, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {676f6a35-9af8-48ff-b194-8946d45edbbc}, !- Handle
  Surface 436,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a87b2d72-9800-4a9b-b9b0-73488e5a4f91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.56163135886773, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.56163135886773, 5.67848817806423, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 5.67848817806423, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c25ecfe3-8cb9-4c61-ab2e-0f85c16bfff2}, !- Handle
  Zone Outpatient Conference  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b6cf627-0d5e-458a-a0da-5a8e260ba7a8}, !- Zone Air Inlet Port List
  {415969c7-3915-4762-a334-73c60537d21b}, !- Zone Air Exhaust Port List
  {78ebff5a-900b-4d2d-acb1-dfd7b47da217}, !- Zone Air Node Name
  {7b1b47df-3eb5-42b1-b488-c3ef04dfa3fb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7b32a44e-faab-4e6f-85ff-d618b5e3c203}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ddc2d57-9f27-4585-a516-af3fddcd50f4}, !- Handle
  Zone Outpatient Conference  - Story Ground Zone Air Node, !- Name
  {78ebff5a-900b-4d2d-acb1-dfd7b47da217}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78ebff5a-900b-4d2d-acb1-dfd7b47da217}, !- Handle
  {c25ecfe3-8cb9-4c61-ab2e-0f85c16bfff2}, !- Source Object
  11,                                     !- Outlet Port
  {7ddc2d57-9f27-4585-a516-af3fddcd50f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b6cf627-0d5e-458a-a0da-5a8e260ba7a8}, !- Handle
  {c25ecfe3-8cb9-4c61-ab2e-0f85c16bfff2}, !- HVAC Component
  {1f6a4506-4055-4711-949b-12d9a7fb6e15}; !- Port 1

OS:PortList,
  {415969c7-3915-4762-a334-73c60537d21b}, !- Handle
  {c25ecfe3-8cb9-4c61-ab2e-0f85c16bfff2}, !- HVAC Component
  {933e6879-cb2c-4e71-b178-e15617d4a8de}; !- Port 1

OS:PortList,
  {7b1b47df-3eb5-42b1-b488-c3ef04dfa3fb}, !- Handle
  {c25ecfe3-8cb9-4c61-ab2e-0f85c16bfff2}, !- HVAC Component
  {f0695c8f-88ec-4987-be00-425df5858be0}; !- Port 1

OS:Sizing:Zone,
  {85bb7b46-0209-4908-bdb4-78935a7e10e7}, !- Handle
  {c25ecfe3-8cb9-4c61-ab2e-0f85c16bfff2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {077effc8-f71d-4461-9a7b-1e578b4c69b3}, !- Handle
  Zone Outpatient Conference  - Story Ground Zone HVAC Equipment List, !- Name
  {c25ecfe3-8cb9-4c61-ab2e-0f85c16bfff2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {486f1ead-853f-4aed-9388-0c9f6112c0e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {8887cb9c-9f35-4996-8589-e065400b8845}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {cc2b5f7b-3247-4369-9ee9-888328b9a66e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.65308817806423, 0.946530820675568, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 5.65308817806423, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 0.0254000000000278, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 0.0254000000000278, 0.946530820675568; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {090bba87-7ec0-42c7-9d35-bac8cb916518}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {88ffd95d-79fd-4db8-ad11-ba6e20aab3e0}, !- Construction Name
  {23f1e57e-ac67-45b0-a31a-b2c2cd84b5d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.56163135886773, 0.0254000000000284, 0.946530820675568, !- X,Y,Z Vertex 1 {m}
  2.56163135886773, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  2.56163135886773, 5.65308817806423, 0.762, !- X,Y,Z Vertex 3 {m}
  2.56163135886773, 5.65308817806423, 0.946530820675568; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {21ec3226-2b6b-44cd-9955-de5147fc9e2a}, !- Handle
  Outpatient Anesthesia Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1f42ec3e-df11-48d0-875d-5147c61ffb8e}, !- Handle
  {21ec3226-2b6b-44cd-9955-de5147fc9e2a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5f74021b-cbb3-4c58-882d-cab0cc43dab0}, !- Handle
  Outpatient Anesthesia Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1d696f76-0ee9-48d8-930b-ee9456e92bf4}, !- Handle
  Outpatient Anesthesia Elec Equip,       !- Name
  {5f74021b-cbb3-4c58-882d-cab0cc43dab0}, !- Electric Equipment Definition Name
  {80626b23-86fb-4782-9207-6228c75c66f8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1fec20f0-2efd-4896-8a71-4ec1043786f2}, !- Handle
  Outpatient Anesthesia Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002286,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e241d550-c8a4-4054-b854-67d01ba97abd}, !- Handle
  Outpatient Anesthesia Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Handle
  Outpatient Bldg Occ,                    !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  {07f0fdeb-5bd0-4ba4-92e7-1ba4473665a4}, !- Default Day Schedule Name
  {fbff991f-1bdb-43a4-8113-039f4cd13345}, !- Summer Design Day Schedule Name
  {6468b5e9-2bab-430a-adbb-170abedd6a53}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {07f0fdeb-5bd0-4ba4-92e7-1ba4473665a4}, !- Handle
  Outpatient Bldg Occ Default,            !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0625,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0750000000000001,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0875000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.1125,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.125,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.1375,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.1625,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.175,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.1875,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  9,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  19,                                     !- Minute 16
  0.3,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  29,                                     !- Minute 17
  0.349999999999999,                      !- Value Until Time 17
  8,                                      !- Hour 18
  39,                                     !- Minute 18
  0.399999999999999,                      !- Value Until Time 18
  8,                                      !- Hour 19
  49,                                     !- Minute 19
  0.449999999999999,                      !- Value Until Time 19
  8,                                      !- Hour 20
  59,                                     !- Minute 20
  0.499999999999999,                      !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  9,                                      !- Hour 22
  9,                                      !- Minute 22
  0.566666666666666,                      !- Value Until Time 22
  9,                                      !- Hour 23
  19,                                     !- Minute 23
  0.633333333333333,                      !- Value Until Time 23
  9,                                      !- Hour 24
  29,                                     !- Minute 24
  0.699999999999999,                      !- Value Until Time 24
  9,                                      !- Hour 25
  39,                                     !- Minute 25
  0.766666666666666,                      !- Value Until Time 25
  9,                                      !- Hour 26
  49,                                     !- Minute 26
  0.833333333333332,                      !- Value Until Time 26
  9,                                      !- Hour 27
  59,                                     !- Minute 27
  0.899999999999999,                      !- Value Until Time 27
  10,                                     !- Hour 28
  0,                                      !- Minute 28
  0.9,                                    !- Value Until Time 28
  13,                                     !- Hour 29
  15,                                     !- Minute 29
  0.9,                                    !- Value Until Time 29
  13,                                     !- Hour 30
  24,                                     !- Minute 30
  0.866666666666667,                      !- Value Until Time 30
  13,                                     !- Hour 31
  34,                                     !- Minute 31
  0.833333333333334,                      !- Value Until Time 31
  13,                                     !- Hour 32
  44,                                     !- Minute 32
  0.8,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  54,                                     !- Minute 33
  0.766666666666667,                      !- Value Until Time 33
  14,                                     !- Hour 34
  4,                                      !- Minute 34
  0.733333333333334,                      !- Value Until Time 34
  14,                                     !- Hour 35
  14,                                     !- Minute 35
  0.700000000000001,                      !- Value Until Time 35
  14,                                     !- Hour 36
  24,                                     !- Minute 36
  0.666666666666667,                      !- Value Until Time 36
  14,                                     !- Hour 37
  34,                                     !- Minute 37
  0.633333333333334,                      !- Value Until Time 37
  14,                                     !- Hour 38
  44,                                     !- Minute 38
  0.600000000000001,                      !- Value Until Time 38
  14,                                     !- Hour 39
  54,                                     !- Minute 39
  0.566666666666668,                      !- Value Until Time 39
  15,                                     !- Hour 40
  4,                                      !- Minute 40
  0.533333333333335,                      !- Value Until Time 40
  15,                                     !- Hour 41
  14,                                     !- Minute 41
  0.500000000000001,                      !- Value Until Time 41
  15,                                     !- Hour 42
  15,                                     !- Minute 42
  0.5,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  24,                                     !- Minute 43
  0.475,                                  !- Value Until Time 43
  15,                                     !- Hour 44
  34,                                     !- Minute 44
  0.45,                                   !- Value Until Time 44
  15,                                     !- Hour 45
  44,                                     !- Minute 45
  0.425,                                  !- Value Until Time 45
  15,                                     !- Hour 46
  54,                                     !- Minute 46
  0.4,                                    !- Value Until Time 46
  16,                                     !- Hour 47
  4,                                      !- Minute 47
  0.375,                                  !- Value Until Time 47
  16,                                     !- Hour 48
  15,                                     !- Minute 48
  0.35,                                   !- Value Until Time 48
  16,                                     !- Hour 49
  25,                                     !- Minute 49
  0.325,                                  !- Value Until Time 49
  16,                                     !- Hour 50
  35,                                     !- Minute 50
  0.3,                                    !- Value Until Time 50
  16,                                     !- Hour 51
  45,                                     !- Minute 51
  0.274999999999999,                      !- Value Until Time 51
  16,                                     !- Hour 52
  55,                                     !- Minute 52
  0.249999999999999,                      !- Value Until Time 52
  17,                                     !- Hour 53
  5,                                      !- Minute 53
  0.224999999999999,                      !- Value Until Time 53
  17,                                     !- Hour 54
  15,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  17,                                     !- Hour 55
  25,                                     !- Minute 55
  0.1875,                                 !- Value Until Time 55
  17,                                     !- Hour 56
  35,                                     !- Minute 56
  0.175,                                  !- Value Until Time 56
  17,                                     !- Hour 57
  45,                                     !- Minute 57
  0.1625,                                 !- Value Until Time 57
  17,                                     !- Hour 58
  55,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  18,                                     !- Hour 59
  5,                                      !- Minute 59
  0.1375,                                 !- Value Until Time 59
  18,                                     !- Hour 60
  15,                                     !- Minute 60
  0.124999999999999,                      !- Value Until Time 60
  18,                                     !- Hour 61
  25,                                     !- Minute 61
  0.112499999999999,                      !- Value Until Time 61
  18,                                     !- Hour 62
  35,                                     !- Minute 62
  0.0999999999999993,                     !- Value Until Time 62
  18,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0874999999999992,                     !- Value Until Time 63
  18,                                     !- Hour 64
  55,                                     !- Minute 64
  0.0749999999999991,                     !- Value Until Time 64
  19,                                     !- Hour 65
  5,                                      !- Minute 65
  0.062499999999999,                      !- Value Until Time 65
  19,                                     !- Hour 66
  15,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.05;                                   !- Value Until Time 67

OS:Schedule:Day,
  {fbff991f-1bdb-43a4-8113-039f4cd13345}, !- Handle
  Outpatient Bldg Occ Summer Design Day,  !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {a4ad082a-d692-4d67-880b-7e5bbe9da62e}, !- Handle
  Schedule Rule 1,                        !- Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df508067-f125-4913-b043-e4e772134deb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df508067-f125-4913-b043-e4e772134deb}, !- Handle
  Outpatient Bldg Occ Sat Day,            !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0625,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0750000000000001,                     !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0875000000000001,                     !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.1125,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.125,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.1375,                                 !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1625,                                 !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.175,                                  !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.1875,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.208333333333333,                      !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.216666666666667,                      !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.225,                                  !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.233333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.241666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.258333333333333,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.266666666666667,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.275,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.283333333333333,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.291666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.3,                                    !- Value Until Time 25
  11,                                     !- Hour 26
  52,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  12,                                     !- Hour 27
  2,                                      !- Minute 27
  0.296581196581197,                      !- Value Until Time 27
  12,                                     !- Hour 28
  12,                                     !- Minute 28
  0.293162393162393,                      !- Value Until Time 28
  12,                                     !- Hour 29
  22,                                     !- Minute 29
  0.28974358974359,                       !- Value Until Time 29
  12,                                     !- Hour 30
  32,                                     !- Minute 30
  0.286324786324786,                      !- Value Until Time 30
  12,                                     !- Hour 31
  42,                                     !- Minute 31
  0.282905982905983,                      !- Value Until Time 31
  12,                                     !- Hour 32
  52,                                     !- Minute 32
  0.27948717948718,                       !- Value Until Time 32
  13,                                     !- Hour 33
  2,                                      !- Minute 33
  0.276068376068376,                      !- Value Until Time 33
  13,                                     !- Hour 34
  12,                                     !- Minute 34
  0.272649572649573,                      !- Value Until Time 34
  13,                                     !- Hour 35
  22,                                     !- Minute 35
  0.269230769230769,                      !- Value Until Time 35
  13,                                     !- Hour 36
  32,                                     !- Minute 36
  0.265811965811966,                      !- Value Until Time 36
  13,                                     !- Hour 37
  42,                                     !- Minute 37
  0.262393162393163,                      !- Value Until Time 37
  13,                                     !- Hour 38
  52,                                     !- Minute 38
  0.258974358974359,                      !- Value Until Time 38
  14,                                     !- Hour 39
  2,                                      !- Minute 39
  0.255555555555556,                      !- Value Until Time 39
  14,                                     !- Hour 40
  12,                                     !- Minute 40
  0.252136752136752,                      !- Value Until Time 40
  14,                                     !- Hour 41
  22,                                     !- Minute 41
  0.248717948717949,                      !- Value Until Time 41
  14,                                     !- Hour 42
  32,                                     !- Minute 42
  0.245299145299146,                      !- Value Until Time 42
  14,                                     !- Hour 43
  42,                                     !- Minute 43
  0.241880341880342,                      !- Value Until Time 43
  14,                                     !- Hour 44
  52,                                     !- Minute 44
  0.238461538461539,                      !- Value Until Time 44
  15,                                     !- Hour 45
  2,                                      !- Minute 45
  0.235042735042735,                      !- Value Until Time 45
  15,                                     !- Hour 46
  12,                                     !- Minute 46
  0.231623931623932,                      !- Value Until Time 46
  15,                                     !- Hour 47
  22,                                     !- Minute 47
  0.228205128205128,                      !- Value Until Time 47
  15,                                     !- Hour 48
  32,                                     !- Minute 48
  0.224786324786325,                      !- Value Until Time 48
  15,                                     !- Hour 49
  42,                                     !- Minute 49
  0.221367521367522,                      !- Value Until Time 49
  15,                                     !- Hour 50
  52,                                     !- Minute 50
  0.217948717948718,                      !- Value Until Time 50
  16,                                     !- Hour 51
  2,                                      !- Minute 51
  0.214529914529915,                      !- Value Until Time 51
  16,                                     !- Hour 52
  12,                                     !- Minute 52
  0.211111111111111,                      !- Value Until Time 52
  16,                                     !- Hour 53
  22,                                     !- Minute 53
  0.207692307692308,                      !- Value Until Time 53
  16,                                     !- Hour 54
  32,                                     !- Minute 54
  0.204273504273504,                      !- Value Until Time 54
  16,                                     !- Hour 55
  42,                                     !- Minute 55
  0.200854700854701,                      !- Value Until Time 55
  16,                                     !- Hour 56
  45,                                     !- Minute 56
  0.2,                                    !- Value Until Time 56
  17,                                     !- Hour 57
  45,                                     !- Minute 57
  0.2,                                    !- Value Until Time 57
  17,                                     !- Hour 58
  55,                                     !- Minute 58
  0.19375,                                !- Value Until Time 58
  18,                                     !- Hour 59
  5,                                      !- Minute 59
  0.1875,                                 !- Value Until Time 59
  18,                                     !- Hour 60
  15,                                     !- Minute 60
  0.18125,                                !- Value Until Time 60
  18,                                     !- Hour 61
  25,                                     !- Minute 61
  0.175,                                  !- Value Until Time 61
  18,                                     !- Hour 62
  35,                                     !- Minute 62
  0.16875,                                !- Value Until Time 62
  18,                                     !- Hour 63
  45,                                     !- Minute 63
  0.1625,                                 !- Value Until Time 63
  18,                                     !- Hour 64
  55,                                     !- Minute 64
  0.15625,                                !- Value Until Time 64
  19,                                     !- Hour 65
  5,                                      !- Minute 65
  0.15,                                   !- Value Until Time 65
  19,                                     !- Hour 66
  15,                                     !- Minute 66
  0.14375,                                !- Value Until Time 66
  19,                                     !- Hour 67
  25,                                     !- Minute 67
  0.1375,                                 !- Value Until Time 67
  19,                                     !- Hour 68
  35,                                     !- Minute 68
  0.13125,                                !- Value Until Time 68
  19,                                     !- Hour 69
  45,                                     !- Minute 69
  0.124999999999999,                      !- Value Until Time 69
  19,                                     !- Hour 70
  55,                                     !- Minute 70
  0.118749999999999,                      !- Value Until Time 70
  20,                                     !- Hour 71
  5,                                      !- Minute 71
  0.112499999999999,                      !- Value Until Time 71
  20,                                     !- Hour 72
  15,                                     !- Minute 72
  0.106249999999999,                      !- Value Until Time 72
  20,                                     !- Hour 73
  25,                                     !- Minute 73
  0.0999999999999993,                     !- Value Until Time 73
  20,                                     !- Hour 74
  35,                                     !- Minute 74
  0.0937499999999993,                     !- Value Until Time 74
  20,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0874999999999992,                     !- Value Until Time 75
  20,                                     !- Hour 76
  55,                                     !- Minute 76
  0.0812499999999992,                     !- Value Until Time 76
  21,                                     !- Hour 77
  5,                                      !- Minute 77
  0.0749999999999991,                     !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0.0687499999999991,                     !- Value Until Time 78
  21,                                     !- Hour 79
  25,                                     !- Minute 79
  0.062499999999999,                      !- Value Until Time 79
  21,                                     !- Hour 80
  35,                                     !- Minute 80
  0.056249999999999,                      !- Value Until Time 80
  21,                                     !- Hour 81
  45,                                     !- Minute 81
  0.05,                                   !- Value Until Time 81
  24,                                     !- Hour 82
  0,                                      !- Minute 82
  0.05;                                   !- Value Until Time 82

OS:Schedule:Day,
  {6468b5e9-2bab-430a-adbb-170abedd6a53}, !- Handle
  Outpatient Bldg Occ Winter Design Day,  !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {03494ac3-9e64-45e2-95ff-54e610ceb38a}, !- Handle
  Schedule Rule 2,                        !- Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74676b85-7746-4787-8785-7be55bd5afa0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74676b85-7746-4787-8785-7be55bd5afa0}, !- Handle
  Outpatient Bldg Occ WntrDsn|Sun Day,    !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  45,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- Handle
  Outpatient Activity,                    !- Name
  {2c78db2f-4b98-405c-bd74-66c996aeb31a}, !- Schedule Type Limits Name
  {afb97279-ea3a-4bad-814c-c284719aa497}, !- Default Day Schedule Name
  {66e71c8c-a40b-43a5-9d78-ebc405473e67}, !- Summer Design Day Schedule Name
  {fa51efd2-6c54-4982-856c-b3c1632fa129}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {afb97279-ea3a-4bad-814c-c284719aa497}, !- Handle
  Outpatient Activity Default,            !- Name
  {2c78db2f-4b98-405c-bd74-66c996aeb31a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fa51efd2-6c54-4982-856c-b3c1632fa129}, !- Handle
  Outpatient Activity Winter Design Day,  !- Name
  {2c78db2f-4b98-405c-bd74-66c996aeb31a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {66e71c8c-a40b-43a5-9d78-ebc405473e67}, !- Handle
  Outpatient Activity Summer Design Day,  !- Name
  {2c78db2f-4b98-405c-bd74-66c996aeb31a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2c78db2f-4b98-405c-bd74-66c996aeb31a}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Handle
  Outpatient Bldg Light,                  !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  {1b675497-c237-458b-9a32-2f29acc9e3c0}, !- Default Day Schedule Name
  {12192256-5fa4-4574-87fd-dbadb2a47c0d}, !- Summer Design Day Schedule Name
  {682d02bc-452f-4f84-b44a-3a24250b60dd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1b675497-c237-458b-9a32-2f29acc9e3c0}, !- Handle
  Outpatient Bldg Light Default,          !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.116666666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.133333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.166666666666667,                      !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.183333333333333,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.216666666666667,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.233333333333334,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.266666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.283333333333334,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  9,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  19,                                     !- Minute 16
  0.4,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  29,                                     !- Minute 17
  0.449999999999999,                      !- Value Until Time 17
  8,                                      !- Hour 18
  39,                                     !- Minute 18
  0.499999999999999,                      !- Value Until Time 18
  8,                                      !- Hour 19
  49,                                     !- Minute 19
  0.549999999999999,                      !- Value Until Time 19
  8,                                      !- Hour 20
  59,                                     !- Minute 20
  0.599999999999999,                      !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.6,                                    !- Value Until Time 21
  9,                                      !- Hour 22
  9,                                      !- Minute 22
  0.65,                                   !- Value Until Time 22
  9,                                      !- Hour 23
  19,                                     !- Minute 23
  0.7,                                    !- Value Until Time 23
  9,                                      !- Hour 24
  29,                                     !- Minute 24
  0.749999999999999,                      !- Value Until Time 24
  9,                                      !- Hour 25
  39,                                     !- Minute 25
  0.799999999999999,                      !- Value Until Time 25
  9,                                      !- Hour 26
  49,                                     !- Minute 26
  0.849999999999999,                      !- Value Until Time 26
  9,                                      !- Hour 27
  59,                                     !- Minute 27
  0.899999999999999,                      !- Value Until Time 27
  10,                                     !- Hour 28
  0,                                      !- Minute 28
  0.9,                                    !- Value Until Time 28
  13,                                     !- Hour 29
  15,                                     !- Minute 29
  0.9,                                    !- Value Until Time 29
  13,                                     !- Hour 30
  24,                                     !- Minute 30
  0.875,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  34,                                     !- Minute 31
  0.85,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  44,                                     !- Minute 32
  0.825,                                  !- Value Until Time 32
  13,                                     !- Hour 33
  54,                                     !- Minute 33
  0.8,                                    !- Value Until Time 33
  14,                                     !- Hour 34
  4,                                      !- Minute 34
  0.775,                                  !- Value Until Time 34
  14,                                     !- Hour 35
  14,                                     !- Minute 35
  0.750000000000001,                      !- Value Until Time 35
  14,                                     !- Hour 36
  24,                                     !- Minute 36
  0.725000000000001,                      !- Value Until Time 36
  14,                                     !- Hour 37
  34,                                     !- Minute 37
  0.700000000000001,                      !- Value Until Time 37
  14,                                     !- Hour 38
  44,                                     !- Minute 38
  0.675000000000001,                      !- Value Until Time 38
  14,                                     !- Hour 39
  54,                                     !- Minute 39
  0.650000000000001,                      !- Value Until Time 39
  15,                                     !- Hour 40
  4,                                      !- Minute 40
  0.625000000000001,                      !- Value Until Time 40
  15,                                     !- Hour 41
  14,                                     !- Minute 41
  0.600000000000001,                      !- Value Until Time 41
  15,                                     !- Hour 42
  15,                                     !- Minute 42
  0.6,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  24,                                     !- Minute 43
  0.575,                                  !- Value Until Time 43
  15,                                     !- Hour 44
  34,                                     !- Minute 44
  0.55,                                   !- Value Until Time 44
  15,                                     !- Hour 45
  44,                                     !- Minute 45
  0.525,                                  !- Value Until Time 45
  15,                                     !- Hour 46
  54,                                     !- Minute 46
  0.5,                                    !- Value Until Time 46
  16,                                     !- Hour 47
  4,                                      !- Minute 47
  0.475,                                  !- Value Until Time 47
  16,                                     !- Hour 48
  15,                                     !- Minute 48
  0.45,                                   !- Value Until Time 48
  16,                                     !- Hour 49
  25,                                     !- Minute 49
  0.425,                                  !- Value Until Time 49
  16,                                     !- Hour 50
  35,                                     !- Minute 50
  0.4,                                    !- Value Until Time 50
  16,                                     !- Hour 51
  45,                                     !- Minute 51
  0.375,                                  !- Value Until Time 51
  16,                                     !- Hour 52
  55,                                     !- Minute 52
  0.349999999999999,                      !- Value Until Time 52
  17,                                     !- Hour 53
  5,                                      !- Minute 53
  0.324999999999999,                      !- Value Until Time 53
  17,                                     !- Hour 54
  15,                                     !- Minute 54
  0.3,                                    !- Value Until Time 54
  17,                                     !- Hour 55
  25,                                     !- Minute 55
  0.283333333333333,                      !- Value Until Time 55
  17,                                     !- Hour 56
  35,                                     !- Minute 56
  0.266666666666666,                      !- Value Until Time 56
  17,                                     !- Hour 57
  45,                                     !- Minute 57
  0.25,                                   !- Value Until Time 57
  17,                                     !- Hour 58
  55,                                     !- Minute 58
  0.233333333333333,                      !- Value Until Time 58
  18,                                     !- Hour 59
  5,                                      !- Minute 59
  0.216666666666666,                      !- Value Until Time 59
  18,                                     !- Hour 60
  15,                                     !- Minute 60
  0.199999999999999,                      !- Value Until Time 60
  18,                                     !- Hour 61
  25,                                     !- Minute 61
  0.183333333333332,                      !- Value Until Time 61
  18,                                     !- Hour 62
  35,                                     !- Minute 62
  0.166666666666666,                      !- Value Until Time 62
  18,                                     !- Hour 63
  45,                                     !- Minute 63
  0.149999999999999,                      !- Value Until Time 63
  18,                                     !- Hour 64
  55,                                     !- Minute 64
  0.133333333333332,                      !- Value Until Time 64
  19,                                     !- Hour 65
  5,                                      !- Minute 65
  0.116666666666665,                      !- Value Until Time 65
  19,                                     !- Hour 66
  15,                                     !- Minute 66
  0.1,                                    !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.1;                                    !- Value Until Time 67

OS:Schedule:Day,
  {12192256-5fa4-4574-87fd-dbadb2a47c0d}, !- Handle
  Outpatient Bldg Light Summer Design Day, !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {69f3580f-5890-4f41-8375-8f16973871e3}, !- Handle
  Schedule Rule 3,                        !- Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f848df54-a85c-44f1-a4b7-95f8bef475ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f848df54-a85c-44f1-a4b7-95f8bef475ed}, !- Handle
  Outpatient Bldg Light Sat Day,          !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.116666666666667,                      !- Value Until Time 2
  4,                                      !- Hour 3
  20,                                     !- Minute 3
  0.133333333333333,                      !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.166666666666667,                      !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.183333333333333,                      !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.216666666666667,                      !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.233333333333334,                      !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.25,                                   !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.266666666666667,                      !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.283333333333334,                      !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.308333333333333,                      !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.316666666666667,                      !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.325,                                  !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.333333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.341666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.35,                                   !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.358333333333334,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.366666666666667,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.375,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.383333333333334,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.391666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.4,                                    !- Value Until Time 25
  11,                                     !- Hour 26
  52,                                     !- Minute 26
  0.4,                                    !- Value Until Time 26
  12,                                     !- Hour 27
  2,                                      !- Minute 27
  0.396581196581197,                      !- Value Until Time 27
  12,                                     !- Hour 28
  12,                                     !- Minute 28
  0.393162393162393,                      !- Value Until Time 28
  12,                                     !- Hour 29
  22,                                     !- Minute 29
  0.38974358974359,                       !- Value Until Time 29
  12,                                     !- Hour 30
  32,                                     !- Minute 30
  0.386324786324786,                      !- Value Until Time 30
  12,                                     !- Hour 31
  42,                                     !- Minute 31
  0.382905982905983,                      !- Value Until Time 31
  12,                                     !- Hour 32
  52,                                     !- Minute 32
  0.37948717948718,                       !- Value Until Time 32
  13,                                     !- Hour 33
  2,                                      !- Minute 33
  0.376068376068376,                      !- Value Until Time 33
  13,                                     !- Hour 34
  12,                                     !- Minute 34
  0.372649572649573,                      !- Value Until Time 34
  13,                                     !- Hour 35
  22,                                     !- Minute 35
  0.369230769230769,                      !- Value Until Time 35
  13,                                     !- Hour 36
  32,                                     !- Minute 36
  0.365811965811966,                      !- Value Until Time 36
  13,                                     !- Hour 37
  42,                                     !- Minute 37
  0.362393162393163,                      !- Value Until Time 37
  13,                                     !- Hour 38
  52,                                     !- Minute 38
  0.358974358974359,                      !- Value Until Time 38
  14,                                     !- Hour 39
  2,                                      !- Minute 39
  0.355555555555556,                      !- Value Until Time 39
  14,                                     !- Hour 40
  12,                                     !- Minute 40
  0.352136752136752,                      !- Value Until Time 40
  14,                                     !- Hour 41
  22,                                     !- Minute 41
  0.348717948717949,                      !- Value Until Time 41
  14,                                     !- Hour 42
  32,                                     !- Minute 42
  0.345299145299146,                      !- Value Until Time 42
  14,                                     !- Hour 43
  42,                                     !- Minute 43
  0.341880341880342,                      !- Value Until Time 43
  14,                                     !- Hour 44
  52,                                     !- Minute 44
  0.338461538461539,                      !- Value Until Time 44
  15,                                     !- Hour 45
  2,                                      !- Minute 45
  0.335042735042735,                      !- Value Until Time 45
  15,                                     !- Hour 46
  12,                                     !- Minute 46
  0.331623931623932,                      !- Value Until Time 46
  15,                                     !- Hour 47
  22,                                     !- Minute 47
  0.328205128205128,                      !- Value Until Time 47
  15,                                     !- Hour 48
  32,                                     !- Minute 48
  0.324786324786325,                      !- Value Until Time 48
  15,                                     !- Hour 49
  42,                                     !- Minute 49
  0.321367521367522,                      !- Value Until Time 49
  15,                                     !- Hour 50
  52,                                     !- Minute 50
  0.317948717948718,                      !- Value Until Time 50
  16,                                     !- Hour 51
  2,                                      !- Minute 51
  0.314529914529915,                      !- Value Until Time 51
  16,                                     !- Hour 52
  12,                                     !- Minute 52
  0.311111111111111,                      !- Value Until Time 52
  16,                                     !- Hour 53
  22,                                     !- Minute 53
  0.307692307692308,                      !- Value Until Time 53
  16,                                     !- Hour 54
  32,                                     !- Minute 54
  0.304273504273505,                      !- Value Until Time 54
  16,                                     !- Hour 55
  42,                                     !- Minute 55
  0.300854700854701,                      !- Value Until Time 55
  16,                                     !- Hour 56
  45,                                     !- Minute 56
  0.3,                                    !- Value Until Time 56
  17,                                     !- Hour 57
  45,                                     !- Minute 57
  0.3,                                    !- Value Until Time 57
  17,                                     !- Hour 58
  55,                                     !- Minute 58
  0.291666666666667,                      !- Value Until Time 58
  18,                                     !- Hour 59
  5,                                      !- Minute 59
  0.283333333333333,                      !- Value Until Time 59
  18,                                     !- Hour 60
  15,                                     !- Minute 60
  0.275,                                  !- Value Until Time 60
  18,                                     !- Hour 61
  25,                                     !- Minute 61
  0.266666666666666,                      !- Value Until Time 61
  18,                                     !- Hour 62
  35,                                     !- Minute 62
  0.258333333333333,                      !- Value Until Time 62
  18,                                     !- Hour 63
  45,                                     !- Minute 63
  0.25,                                   !- Value Until Time 63
  18,                                     !- Hour 64
  55,                                     !- Minute 64
  0.241666666666666,                      !- Value Until Time 64
  19,                                     !- Hour 65
  5,                                      !- Minute 65
  0.233333333333333,                      !- Value Until Time 65
  19,                                     !- Hour 66
  15,                                     !- Minute 66
  0.224999999999999,                      !- Value Until Time 66
  19,                                     !- Hour 67
  25,                                     !- Minute 67
  0.216666666666666,                      !- Value Until Time 67
  19,                                     !- Hour 68
  35,                                     !- Minute 68
  0.208333333333333,                      !- Value Until Time 68
  19,                                     !- Hour 69
  45,                                     !- Minute 69
  0.199999999999999,                      !- Value Until Time 69
  19,                                     !- Hour 70
  55,                                     !- Minute 70
  0.191666666666666,                      !- Value Until Time 70
  20,                                     !- Hour 71
  5,                                      !- Minute 71
  0.183333333333333,                      !- Value Until Time 71
  20,                                     !- Hour 72
  15,                                     !- Minute 72
  0.174999999999999,                      !- Value Until Time 72
  20,                                     !- Hour 73
  25,                                     !- Minute 73
  0.166666666666666,                      !- Value Until Time 73
  20,                                     !- Hour 74
  35,                                     !- Minute 74
  0.158333333333332,                      !- Value Until Time 74
  20,                                     !- Hour 75
  45,                                     !- Minute 75
  0.149999999999999,                      !- Value Until Time 75
  20,                                     !- Hour 76
  55,                                     !- Minute 76
  0.141666666666666,                      !- Value Until Time 76
  21,                                     !- Hour 77
  5,                                      !- Minute 77
  0.133333333333332,                      !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0.124999999999999,                      !- Value Until Time 78
  21,                                     !- Hour 79
  25,                                     !- Minute 79
  0.116666666666665,                      !- Value Until Time 79
  21,                                     !- Hour 80
  35,                                     !- Minute 80
  0.108333333333332,                      !- Value Until Time 80
  21,                                     !- Hour 81
  45,                                     !- Minute 81
  0.1,                                    !- Value Until Time 81
  24,                                     !- Hour 82
  0,                                      !- Minute 82
  0.1;                                    !- Value Until Time 82

OS:Schedule:Day,
  {682d02bc-452f-4f84-b44a-3a24250b60dd}, !- Handle
  Outpatient Bldg Light Winter Design Day, !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {9630f6b8-ea58-4e60-ab43-c034284b5fe2}, !- Handle
  Schedule Rule 4,                        !- Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {afd9748c-99f5-4fa6-871f-dfd98fad99cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {afd9748c-99f5-4fa6-871f-dfd98fad99cf}, !- Handle
  Outpatient Bldg Light WntrDsn|Sun Day,  !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  45,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Handle
  Outpatient Bldg Equip,                  !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  {d67e92f4-b1df-44dc-968f-e2a572b3d989}, !- Default Day Schedule Name
  {667dc162-01b0-4f5d-a82f-263af9341fb9}, !- Summer Design Day Schedule Name
  {1e847bf4-d588-47b5-bfea-0fa82ebf2b5f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d67e92f4-b1df-44dc-968f-e2a572b3d989}, !- Handle
  Outpatient Bldg Equip Default,          !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.316666666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.366666666666667,                      !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.383333333333334,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.4,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.416666666666667,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.433333333333334,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.466666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.483333333333334,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.541666666666667,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.583333333333333,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.625,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.666666666666667,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.708333333333333,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.75,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  39,                                     !- Minute 20
  0.791666666666666,                      !- Value Until Time 20
  8,                                      !- Hour 21
  49,                                     !- Minute 21
  0.833333333333333,                      !- Value Until Time 21
  8,                                      !- Hour 22
  59,                                     !- Minute 22
  0.874999999999999,                      !- Value Until Time 22
  9,                                      !- Hour 23
  9,                                      !- Minute 23
  0.916666666666666,                      !- Value Until Time 23
  9,                                      !- Hour 24
  19,                                     !- Minute 24
  0.958333333333332,                      !- Value Until Time 24
  9,                                      !- Hour 25
  29,                                     !- Minute 25
  0.999999999999999,                      !- Value Until Time 25
  9,                                      !- Hour 26
  30,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  13,                                     !- Hour 28
  24,                                     !- Minute 28
  0.958333333333333,                      !- Value Until Time 28
  13,                                     !- Hour 29
  34,                                     !- Minute 29
  0.916666666666667,                      !- Value Until Time 29
  13,                                     !- Hour 30
  44,                                     !- Minute 30
  0.875,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  54,                                     !- Minute 31
  0.833333333333334,                      !- Value Until Time 31
  14,                                     !- Hour 32
  4,                                      !- Minute 32
  0.791666666666667,                      !- Value Until Time 32
  14,                                     !- Hour 33
  14,                                     !- Minute 33
  0.750000000000001,                      !- Value Until Time 33
  14,                                     !- Hour 34
  24,                                     !- Minute 34
  0.708333333333334,                      !- Value Until Time 34
  14,                                     !- Hour 35
  34,                                     !- Minute 35
  0.666666666666668,                      !- Value Until Time 35
  14,                                     !- Hour 36
  44,                                     !- Minute 36
  0.625000000000001,                      !- Value Until Time 36
  14,                                     !- Hour 37
  54,                                     !- Minute 37
  0.583333333333335,                      !- Value Until Time 37
  15,                                     !- Hour 38
  4,                                      !- Minute 38
  0.541666666666668,                      !- Value Until Time 38
  15,                                     !- Hour 39
  14,                                     !- Minute 39
  0.500000000000002,                      !- Value Until Time 39
  15,                                     !- Hour 40
  15,                                     !- Minute 40
  0.5,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  24,                                     !- Minute 41
  0.483333333333333,                      !- Value Until Time 41
  15,                                     !- Hour 42
  34,                                     !- Minute 42
  0.466666666666667,                      !- Value Until Time 42
  15,                                     !- Hour 43
  44,                                     !- Minute 43
  0.45,                                   !- Value Until Time 43
  15,                                     !- Hour 44
  54,                                     !- Minute 44
  0.433333333333333,                      !- Value Until Time 44
  16,                                     !- Hour 45
  4,                                      !- Minute 45
  0.416666666666667,                      !- Value Until Time 45
  16,                                     !- Hour 46
  15,                                     !- Minute 46
  0.4,                                    !- Value Until Time 46
  16,                                     !- Hour 47
  25,                                     !- Minute 47
  0.383333333333333,                      !- Value Until Time 47
  16,                                     !- Hour 48
  35,                                     !- Minute 48
  0.366666666666666,                      !- Value Until Time 48
  16,                                     !- Hour 49
  45,                                     !- Minute 49
  0.35,                                   !- Value Until Time 49
  16,                                     !- Hour 50
  55,                                     !- Minute 50
  0.333333333333333,                      !- Value Until Time 50
  17,                                     !- Hour 51
  5,                                      !- Minute 51
  0.316666666666666,                      !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.3,                                    !- Value Until Time 52
  24,                                     !- Hour 53
  0,                                      !- Minute 53
  0.3;                                    !- Value Until Time 53

OS:Schedule:Day,
  {667dc162-01b0-4f5d-a82f-263af9341fb9}, !- Handle
  Outpatient Bldg Equip Summer Design Day, !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {1064496a-6a86-4d62-918d-2d1c96b71491}, !- Handle
  Schedule Rule 5,                        !- Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7517550e-ab70-4c6a-b70b-0e58f0c9892b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7517550e-ab70-4c6a-b70b-0e58f0c9892b}, !- Handle
  Outpatient Bldg Equip Sat Day,          !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.316666666666667,                      !- Value Until Time 2
  4,                                      !- Hour 3
  20,                                     !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.35,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.366666666666667,                      !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.383333333333334,                      !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.416666666666667,                      !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.433333333333334,                      !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.45,                                   !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.466666666666667,                      !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.483333333333334,                      !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.525,                                  !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.55,                                   !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.575,                                  !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.6,                                    !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.625,                                  !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.65,                                   !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.675000000000001,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.700000000000001,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.725000000000001,                      !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.750000000000001,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.775000000000001,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.8,                                    !- Value Until Time 25
  11,                                     !- Hour 26
  52,                                     !- Minute 26
  0.8,                                    !- Value Until Time 26
  12,                                     !- Hour 27
  2,                                      !- Minute 27
  0.78974358974359,                       !- Value Until Time 27
  12,                                     !- Hour 28
  12,                                     !- Minute 28
  0.77948717948718,                       !- Value Until Time 28
  12,                                     !- Hour 29
  22,                                     !- Minute 29
  0.769230769230769,                      !- Value Until Time 29
  12,                                     !- Hour 30
  32,                                     !- Minute 30
  0.758974358974359,                      !- Value Until Time 30
  12,                                     !- Hour 31
  42,                                     !- Minute 31
  0.748717948717949,                      !- Value Until Time 31
  12,                                     !- Hour 32
  52,                                     !- Minute 32
  0.738461538461539,                      !- Value Until Time 32
  13,                                     !- Hour 33
  2,                                      !- Minute 33
  0.728205128205129,                      !- Value Until Time 33
  13,                                     !- Hour 34
  12,                                     !- Minute 34
  0.717948717948718,                      !- Value Until Time 34
  13,                                     !- Hour 35
  22,                                     !- Minute 35
  0.707692307692308,                      !- Value Until Time 35
  13,                                     !- Hour 36
  32,                                     !- Minute 36
  0.697435897435898,                      !- Value Until Time 36
  13,                                     !- Hour 37
  42,                                     !- Minute 37
  0.687179487179488,                      !- Value Until Time 37
  13,                                     !- Hour 38
  52,                                     !- Minute 38
  0.676923076923078,                      !- Value Until Time 38
  14,                                     !- Hour 39
  2,                                      !- Minute 39
  0.666666666666667,                      !- Value Until Time 39
  14,                                     !- Hour 40
  12,                                     !- Minute 40
  0.656410256410257,                      !- Value Until Time 40
  14,                                     !- Hour 41
  22,                                     !- Minute 41
  0.646153846153847,                      !- Value Until Time 41
  14,                                     !- Hour 42
  32,                                     !- Minute 42
  0.635897435897437,                      !- Value Until Time 42
  14,                                     !- Hour 43
  42,                                     !- Minute 43
  0.625641025641026,                      !- Value Until Time 43
  14,                                     !- Hour 44
  52,                                     !- Minute 44
  0.615384615384616,                      !- Value Until Time 44
  15,                                     !- Hour 45
  2,                                      !- Minute 45
  0.605128205128206,                      !- Value Until Time 45
  15,                                     !- Hour 46
  12,                                     !- Minute 46
  0.594871794871796,                      !- Value Until Time 46
  15,                                     !- Hour 47
  22,                                     !- Minute 47
  0.584615384615385,                      !- Value Until Time 47
  15,                                     !- Hour 48
  32,                                     !- Minute 48
  0.574358974358975,                      !- Value Until Time 48
  15,                                     !- Hour 49
  42,                                     !- Minute 49
  0.564102564102565,                      !- Value Until Time 49
  15,                                     !- Hour 50
  52,                                     !- Minute 50
  0.553846153846155,                      !- Value Until Time 50
  16,                                     !- Hour 51
  2,                                      !- Minute 51
  0.543589743589744,                      !- Value Until Time 51
  16,                                     !- Hour 52
  12,                                     !- Minute 52
  0.533333333333334,                      !- Value Until Time 52
  16,                                     !- Hour 53
  22,                                     !- Minute 53
  0.523076923076924,                      !- Value Until Time 53
  16,                                     !- Hour 54
  32,                                     !- Minute 54
  0.512820512820513,                      !- Value Until Time 54
  16,                                     !- Hour 55
  42,                                     !- Minute 55
  0.502564102564103,                      !- Value Until Time 55
  16,                                     !- Hour 56
  45,                                     !- Minute 56
  0.5,                                    !- Value Until Time 56
  17,                                     !- Hour 57
  45,                                     !- Minute 57
  0.5,                                    !- Value Until Time 57
  17,                                     !- Hour 58
  55,                                     !- Minute 58
  0.491666666666667,                      !- Value Until Time 58
  18,                                     !- Hour 59
  5,                                      !- Minute 59
  0.483333333333333,                      !- Value Until Time 59
  18,                                     !- Hour 60
  15,                                     !- Minute 60
  0.475,                                  !- Value Until Time 60
  18,                                     !- Hour 61
  25,                                     !- Minute 61
  0.466666666666666,                      !- Value Until Time 61
  18,                                     !- Hour 62
  35,                                     !- Minute 62
  0.458333333333333,                      !- Value Until Time 62
  18,                                     !- Hour 63
  45,                                     !- Minute 63
  0.45,                                   !- Value Until Time 63
  18,                                     !- Hour 64
  55,                                     !- Minute 64
  0.441666666666666,                      !- Value Until Time 64
  19,                                     !- Hour 65
  5,                                      !- Minute 65
  0.433333333333333,                      !- Value Until Time 65
  19,                                     !- Hour 66
  15,                                     !- Minute 66
  0.424999999999999,                      !- Value Until Time 66
  19,                                     !- Hour 67
  25,                                     !- Minute 67
  0.416666666666666,                      !- Value Until Time 67
  19,                                     !- Hour 68
  35,                                     !- Minute 68
  0.408333333333333,                      !- Value Until Time 68
  19,                                     !- Hour 69
  45,                                     !- Minute 69
  0.399999999999999,                      !- Value Until Time 69
  19,                                     !- Hour 70
  55,                                     !- Minute 70
  0.391666666666666,                      !- Value Until Time 70
  20,                                     !- Hour 71
  5,                                      !- Minute 71
  0.383333333333332,                      !- Value Until Time 71
  20,                                     !- Hour 72
  15,                                     !- Minute 72
  0.374999999999999,                      !- Value Until Time 72
  20,                                     !- Hour 73
  25,                                     !- Minute 73
  0.366666666666666,                      !- Value Until Time 73
  20,                                     !- Hour 74
  35,                                     !- Minute 74
  0.358333333333332,                      !- Value Until Time 74
  20,                                     !- Hour 75
  45,                                     !- Minute 75
  0.349999999999999,                      !- Value Until Time 75
  20,                                     !- Hour 76
  55,                                     !- Minute 76
  0.341666666666666,                      !- Value Until Time 76
  21,                                     !- Hour 77
  5,                                      !- Minute 77
  0.333333333333332,                      !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0.324999999999999,                      !- Value Until Time 78
  21,                                     !- Hour 79
  25,                                     !- Minute 79
  0.316666666666665,                      !- Value Until Time 79
  21,                                     !- Hour 80
  35,                                     !- Minute 80
  0.308333333333332,                      !- Value Until Time 80
  21,                                     !- Hour 81
  45,                                     !- Minute 81
  0.3,                                    !- Value Until Time 81
  24,                                     !- Hour 82
  0,                                      !- Minute 82
  0.3;                                    !- Value Until Time 82

OS:Schedule:Day,
  {1e847bf4-d588-47b5-bfea-0fa82ebf2b5f}, !- Handle
  Outpatient Bldg Equip Winter Design Day, !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {92837ec6-b989-4637-9b81-e0c06a69ed03}, !- Handle
  Schedule Rule 6,                        !- Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c771086b-b2cf-4c00-9169-396a6dab80a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c771086b-b2cf-4c00-9169-396a6dab80a9}, !- Handle
  Outpatient Bldg Equip WntrDsn|Sun Day,  !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  19,                                     !- Hour 2
  45,                                     !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Ruleset,
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Handle
  Outpatient Infil,                       !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  {96cecaa1-10cd-4c0a-b461-f5bf17c63347}, !- Default Day Schedule Name
  {d31803f9-8881-4edf-b734-82eff2cf6d93}, !- Summer Design Day Schedule Name
  {7599d57b-582b-4b73-90b8-58baf4585a80}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {96cecaa1-10cd-4c0a-b461-f5bf17c63347}, !- Handle
  Outpatient Infil Default,               !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7599d57b-582b-4b73-90b8-58baf4585a80}, !- Handle
  Outpatient Infil Winter Design Day,     !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d31803f9-8881-4edf-b734-82eff2cf6d93}, !- Handle
  Outpatient Infil Summer Design Day,     !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {d5132520-6e62-4f81-b500-cbbe62a0a107}, !- Handle
  Outpatient BioHazard Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {974f3cde-543d-47ef-9d3e-1e9df75e880b}, !- Handle
  {d5132520-6e62-4f81-b500-cbbe62a0a107}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7e0115ab-0be5-4efe-9f8e-ef0685361416}, !- Handle
  Outpatient BioHazard Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4a73da02-6c46-4606-8999-ac42e3510923}, !- Handle
  Outpatient BioHazard Elec Equip,        !- Name
  {7e0115ab-0be5-4efe-9f8e-ef0685361416}, !- Electric Equipment Definition Name
  {dab6fd4d-67a4-4a5c-9909-28d9c556212d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {42d1b6fe-060c-4e50-a170-1c9061132fac}, !- Handle
  Outpatient BioHazard Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4e871f9e-ee21-4cb4-b4b0-8c229abf0d59}, !- Handle
  Outpatient BioHazard Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {06217abe-a4c5-45c7-9679-6a53a87c0558}, !- Handle
  Outpatient Cafe People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.999967277712333,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e86c258f-986c-4422-bcdd-3519152f835d}, !- Handle
  Outpatient Cafe People,                 !- Name
  {06217abe-a4c5-45c7-9679-6a53a87c0558}, !- People Definition Name
  {b57f81a8-e636-4e73-b346-c995acfade01}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce4da804-18a2-46f9-92b8-e6ca097b70c7}, !- Work Efficiency Schedule Name
  {ae731813-808f-4d53-89da-8101f522d3ba}, !- Clothing Insulation Schedule Name
  {6950394d-471e-47e8-94ee-877be7b179be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ae731813-808f-4d53-89da-8101f522d3ba}, !- Handle
  Clothing Schedule,                      !- Name
  {4612d2ec-ce4a-4478-abde-2efcea423b0f}, !- Schedule Type Limits Name
  {4f53e94f-b454-4135-b070-7999d7e38cfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f53e94f-b454-4135-b070-7999d7e38cfc}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {4612d2ec-ce4a-4478-abde-2efcea423b0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84e48e52-8fd5-4442-860f-b1252830c456}, !- Handle
  Schedule Rule 7,                        !- Name
  {ae731813-808f-4d53-89da-8101f522d3ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2ded9ca3-2e5f-4408-a1c6-5276bd307155}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2ded9ca3-2e5f-4408-a1c6-5276bd307155}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {4612d2ec-ce4a-4478-abde-2efcea423b0f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4612d2ec-ce4a-4478-abde-2efcea423b0f}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {6950394d-471e-47e8-94ee-877be7b179be}, !- Handle
  Air Velocity Schedule,                  !- Name
  {8126674c-d432-4e1c-8692-91914b7cc985}, !- Schedule Type Limits Name
  {1075c2b1-a613-48d3-8b52-2146e7de928a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1075c2b1-a613-48d3-8b52-2146e7de928a}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {8126674c-d432-4e1c-8692-91914b7cc985}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8126674c-d432-4e1c-8692-91914b7cc985}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {ce4da804-18a2-46f9-92b8-e6ca097b70c7}, !- Handle
  Work Efficiency Schedule,               !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  {394e2e69-5c84-4bbd-b726-506525d0969e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {394e2e69-5c84-4bbd-b726-506525d0969e}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {24f849f9-fa00-430e-8f46-980886e5838c}, !- Handle
  Outpatient Cafe Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {950385ed-4a93-4575-97a2-bd05904f191b}, !- Handle
  {24f849f9-fa00-430e-8f46-980886e5838c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {015591ba-d43b-43f2-ab58-ddad63b579a8}, !- Handle
  Outpatient Cafe Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {548a2a1a-b2b2-49fa-a0b0-8143a0d2ac58}, !- Handle
  Outpatient Cafe Elec Equip,             !- Name
  {015591ba-d43b-43f2-ab58-ddad63b579a8}, !- Electric Equipment Definition Name
  {b57f81a8-e636-4e73-b346-c995acfade01}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b96c5077-2a43-42ad-9a9f-69c73ab14100}, !- Handle
  Outpatient Cafe Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7ac86b93-e9d0-4cc1-9404-acf24c2464fc}, !- Handle
  Outpatient Cafe Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {ab8ce9c4-f1b3-40fb-a402-15eab36689e3}, !- Handle
  Outpatient CleanWork People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {89971f78-2e73-45c6-bf11-06e9a0b3ed1d}, !- Handle
  Outpatient CleanWork People,            !- Name
  {ab8ce9c4-f1b3-40fb-a402-15eab36689e3}, !- People Definition Name
  {1250a70f-a91a-40c9-8e0a-b7b25a6b4236}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce4da804-18a2-46f9-92b8-e6ca097b70c7}, !- Work Efficiency Schedule Name
  {ae731813-808f-4d53-89da-8101f522d3ba}, !- Clothing Insulation Schedule Name
  {6950394d-471e-47e8-94ee-877be7b179be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5f632262-5a37-4208-b930-36d64cd35fa0}, !- Handle
  Outpatient CleanWork Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6a8ea404-0543-4c16-9692-abad68ca7311}, !- Handle
  {5f632262-5a37-4208-b930-36d64cd35fa0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.3846,                                 !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.3846,                                 !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {4bcbba06-6236-48c6-b896-c29680ead293}, !- Handle
  Outpatient CleanWork Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2a40354d-dfac-48fb-a75f-5e852d836730}, !- Handle
  Outpatient CleanWork Elec Equip,        !- Name
  {4bcbba06-6236-48c6-b896-c29680ead293}, !- Electric Equipment Definition Name
  {1250a70f-a91a-40c9-8e0a-b7b25a6b4236}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a5f5692e-24c1-4a14-ae92-4cad68f53d64}, !- Handle
  Outpatient CleanWork Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a2c553f3-5af7-4156-9f5b-8496e7f6c50b}, !- Handle
  Outpatient CleanWork Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {2d0787cc-07e7-47f3-bfa3-128dc3e7ced2}, !- Handle
  Outpatient Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.499983638856167,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d6bd5777-00f4-428e-bab0-8d4977a1a40b}, !- Handle
  Outpatient Conference People,           !- Name
  {2d0787cc-07e7-47f3-bfa3-128dc3e7ced2}, !- People Definition Name
  {a4fa783c-c825-4fa7-8033-5de4c8fa98a7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce4da804-18a2-46f9-92b8-e6ca097b70c7}, !- Work Efficiency Schedule Name
  {ae731813-808f-4d53-89da-8101f522d3ba}, !- Clothing Insulation Schedule Name
  {6950394d-471e-47e8-94ee-877be7b179be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {98e47667-8743-47d4-b42d-9f4060b1d9e1}, !- Handle
  Outpatient Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {adbb5420-f918-49c8-bf5c-25c9b52076d7}, !- Handle
  {98e47667-8743-47d4-b42d-9f4060b1d9e1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a65911cc-f80a-4412-89dc-85a90354495d}, !- Handle
  Outpatient Conference Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ad2b457c-7787-487b-b1f2-7f383b9c2a81}, !- Handle
  Outpatient Conference Elec Equip,       !- Name
  {a65911cc-f80a-4412-89dc-85a90354495d}, !- Electric Equipment Definition Name
  {a4fa783c-c825-4fa7-8033-5de4c8fa98a7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e4b4884d-6612-44c0-8d46-6cdd6e10eb3a}, !- Handle
  Outpatient Conference Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9b2beebc-28c3-4919-b0a9-ed5281e58ce6}, !- Handle
  Outpatient Conference Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {081f89fa-0fe4-4a24-bb59-3ac8ab8ac5c3}, !- Handle
  Outpatient DressingRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {df54003a-2e4a-4dee-8e92-7cd500d9af5c}, !- Handle
  Outpatient DressingRoom People,         !- Name
  {081f89fa-0fe4-4a24-bb59-3ac8ab8ac5c3}, !- People Definition Name
  {263d0d24-3b66-4e55-8c3b-c27619403f8e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce4da804-18a2-46f9-92b8-e6ca097b70c7}, !- Work Efficiency Schedule Name
  {ae731813-808f-4d53-89da-8101f522d3ba}, !- Clothing Insulation Schedule Name
  {6950394d-471e-47e8-94ee-877be7b179be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {baae887f-6567-44d8-aae1-0daabf88b78f}, !- Handle
  Outpatient DressingRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e648ab49-90a4-49a9-930a-b315dfa43565}, !- Handle
  {baae887f-6567-44d8-aae1-0daabf88b78f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {3c40e31a-e57f-4c7e-bb20-ffcf3b38fcb9}, !- Handle
  Outpatient DressingRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {932845fa-4328-4a66-b08f-8483164b1719}, !- Handle
  Outpatient DressingRoom Elec Equip,     !- Name
  {3c40e31a-e57f-4c7e-bb20-ffcf3b38fcb9}, !- Electric Equipment Definition Name
  {263d0d24-3b66-4e55-8c3b-c27619403f8e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {25a58fe2-b3f4-4075-9e9d-0673b7660323}, !- Handle
  Outpatient DressingRoom Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b0c7eedf-3e17-43df-9f4c-40643efd81c9}, !- Handle
  Outpatient DressingRoom Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {8f4d51bb-ead4-4556-9e6b-909f97c5b41e}, !- Handle
  Outpatient Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fd8cb1a8-f77f-47f8-b0a7-df74a99c08cc}, !- Handle
  {8f4d51bb-ead4-4556-9e6b-909f97c5b41e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f0444408-8e7a-48e9-b66f-9f6d8aa7a44b}, !- Handle
  Outpatient Elec/MechRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {291238a4-dcd4-4d09-9834-7f992a05997e}, !- Handle
  Outpatient Elec/MechRoom Elec Equip,    !- Name
  {f0444408-8e7a-48e9-b66f-9f6d8aa7a44b}, !- Electric Equipment Definition Name
  {df11a49b-70be-42b1-b569-b730d40bea8d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {817299b2-192e-4663-8ed9-b90638751603}, !- Handle
  Outpatient Elec/MechRoom Ventilation,   !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bd43a48d-874e-4b40-9161-0258d810ba80}, !- Handle
  Outpatient Elec/MechRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {00e6faa2-4387-4607-83a2-bc664fc5f7af}, !- Handle
  Outpatient ElevatorPumpRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8a392f73-2894-4e5d-af54-5647a09eaeb1}, !- Handle
  {00e6faa2-4387-4607-83a2-bc664fc5f7af}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {14beef49-dca6-4f6e-88d4-e63900d34b35}, !- Handle
  Outpatient ElevatorPumpRoom Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4f897444-0be5-444f-8450-ebf9f7dd9e29}, !- Handle
  Outpatient ElevatorPumpRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {21840e5e-0332-473b-bb6e-5a5ce471e080}, !- Handle
  Outpatient Exam People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {79ede0dd-0b17-44e9-9115-cef5c1ed561a}, !- Handle
  Outpatient Exam People,                 !- Name
  {21840e5e-0332-473b-bb6e-5a5ce471e080}, !- People Definition Name
  {9e77ca8f-ffab-4887-9a58-1b1e4e049bd1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce4da804-18a2-46f9-92b8-e6ca097b70c7}, !- Work Efficiency Schedule Name
  {ae731813-808f-4d53-89da-8101f522d3ba}, !- Clothing Insulation Schedule Name
  {6950394d-471e-47e8-94ee-877be7b179be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {caf93955-6523-4d7b-996c-5b7a0a0be70e}, !- Handle
  Outpatient Exam Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {90c32d68-abc6-4c2c-9b0b-d3bc7592b2f8}, !- Handle
  {caf93955-6523-4d7b-996c-5b7a0a0be70e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {ad1e5390-8e12-4ced-b249-819c77b8a245}, !- Handle
  Outpatient Exam Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {319d6490-3fb3-4cf2-b61e-4108efcaa743}, !- Handle
  Outpatient Exam Elec Equip,             !- Name
  {ad1e5390-8e12-4ced-b249-819c77b8a245}, !- Electric Equipment Definition Name
  {9e77ca8f-ffab-4887-9a58-1b1e4e049bd1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f6793e9b-5244-4a12-b277-b868983721f4}, !- Handle
  Outpatient Exam Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2f86b496-2360-47e3-9222-5d6fb103d604}, !- Handle
  Outpatient Exam Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {98ec663a-f99a-480d-95aa-b2e1e305c0e1}, !- Handle
  Outpatient Hall Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {569b9e37-56c4-4fb6-a781-f83877421e64}, !- Handle
  {98ec663a-f99a-480d-95aa-b2e1e305c0e1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {bc4e35b5-7c10-43da-8431-5c7b7e30cd93}, !- Handle
  Outpatient Hall Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5f9a7571-8299-44c7-bdce-04cdb513eb0f}, !- Handle
  Outpatient Hall Elec Equip,             !- Name
  {bc4e35b5-7c10-43da-8431-5c7b7e30cd93}, !- Electric Equipment Definition Name
  {00361888-4576-4ee0-9cca-b6e5a21d8836}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {15db1ab2-3211-4c9d-85a3-759b93768600}, !- Handle
  Outpatient Hall Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {748e2d3a-98dc-4138-b734-c69e34c1987c}, !- Handle
  Outpatient Hall Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {5afa2d93-44da-4d97-8a06-0580efb1221a}, !- Handle
  Outpatient IT_Room People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {db025374-90ce-4406-a8a1-6c369fecad30}, !- Handle
  Outpatient IT_Room People,              !- Name
  {5afa2d93-44da-4d97-8a06-0580efb1221a}, !- People Definition Name
  {6633ef09-c174-46dc-bc41-a2dd9f0512cf}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce4da804-18a2-46f9-92b8-e6ca097b70c7}, !- Work Efficiency Schedule Name
  {ae731813-808f-4d53-89da-8101f522d3ba}, !- Clothing Insulation Schedule Name
  {6950394d-471e-47e8-94ee-877be7b179be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {15e2d5b7-55a6-46b3-ba39-5db024a8b816}, !- Handle
  Outpatient IT_Room Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6711f806-f19d-4597-b45e-95cbda35dafa}, !- Handle
  {15e2d5b7-55a6-46b3-ba39-5db024a8b816}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {8a233a03-a1d5-4e33-87dd-f8cc6a723dbd}, !- Handle
  Outpatient IT_Room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {660ff9ec-28bc-4363-9a8a-524bfd6733da}, !- Handle
  Outpatient IT_Room Elec Equip,          !- Name
  {8a233a03-a1d5-4e33-87dd-f8cc6a723dbd}, !- Electric Equipment Definition Name
  {6633ef09-c174-46dc-bc41-a2dd9f0512cf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {72f88380-d0a5-45d2-8e75-da16b0815c22}, !- Handle
  Outpatient IT_Room Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {69f704c2-200f-413b-800d-6ca1cd70c5aa}, !- Handle
  Outpatient IT_Room Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {db074eb9-403d-47fe-ae50-eabb09fb00a4}, !- Handle
  Outpatient Janitor Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5042b36b-1bf6-4364-906d-79cc686b040a}, !- Handle
  {db074eb9-403d-47fe-ae50-eabb09fb00a4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {339e8a4c-caa7-470d-9e52-4924c502e19a}, !- Handle
  Outpatient Janitor Ventilation,         !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {44f88e98-09c4-45d4-b208-a05a7241652b}, !- Handle
  Outpatient Janitor Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {df06bf30-cbc1-4b92-912a-cc248a6050d2}, !- Handle
  Outpatient Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1bed7ccb-a207-432d-97f0-0d99c67608f2}, !- Handle
  Outpatient Lobby People,                !- Name
  {df06bf30-cbc1-4b92-912a-cc248a6050d2}, !- People Definition Name
  {dca6187b-8cf7-4756-bf61-3458722c0138}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce4da804-18a2-46f9-92b8-e6ca097b70c7}, !- Work Efficiency Schedule Name
  {ae731813-808f-4d53-89da-8101f522d3ba}, !- Clothing Insulation Schedule Name
  {6950394d-471e-47e8-94ee-877be7b179be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {88619d16-52e5-430f-86f0-3d21184849a0}, !- Handle
  Outpatient Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1677a8b7-1ef4-4854-a470-25f28d29db79}, !- Handle
  {88619d16-52e5-430f-86f0-3d21184849a0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {76c43c9b-9ef1-4634-9915-2e93f5d98d3f}, !- Handle
  Outpatient Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6a953a5f-be56-4c37-ba43-a2ab01cc7128}, !- Handle
  Outpatient Lobby Elec Equip,            !- Name
  {76c43c9b-9ef1-4634-9915-2e93f5d98d3f}, !- Electric Equipment Definition Name
  {dca6187b-8cf7-4756-bf61-3458722c0138}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ddc47dbd-bf59-4cdd-b109-1cf9237bb440}, !- Handle
  Outpatient Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4115b8b3-9468-4726-b939-29340e852dcf}, !- Handle
  Outpatient Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {ff99e0e6-8fe2-42a2-a8bd-ab432fabd504}, !- Handle
  Outpatient LockerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {692fd2da-a45d-4280-9ba2-37b57bd7ebdc}, !- Handle
  Outpatient LockerRoom People,           !- Name
  {ff99e0e6-8fe2-42a2-a8bd-ab432fabd504}, !- People Definition Name
  {90450e54-58a4-4de5-b086-daeadffc698e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce4da804-18a2-46f9-92b8-e6ca097b70c7}, !- Work Efficiency Schedule Name
  {ae731813-808f-4d53-89da-8101f522d3ba}, !- Clothing Insulation Schedule Name
  {6950394d-471e-47e8-94ee-877be7b179be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {62511342-da3b-431b-8683-9b221a8df2c2}, !- Handle
  Outpatient LockerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a44575d2-fa0f-4273-91f8-a22821d4326a}, !- Handle
  {62511342-da3b-431b-8683-9b221a8df2c2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {2f90dd88-e470-4f0b-8817-a2f94f899492}, !- Handle
  Outpatient LockerRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {173f5bb6-e37d-44aa-8b8c-644fcf2d0ba2}, !- Handle
  Outpatient LockerRoom Elec Equip,       !- Name
  {2f90dd88-e470-4f0b-8817-a2f94f899492}, !- Electric Equipment Definition Name
  {90450e54-58a4-4de5-b086-daeadffc698e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {de0a53da-f7a1-4108-af2d-fd312140f31e}, !- Handle
  Outpatient LockerRoom Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3e8eae8e-f4f3-458a-ab95-c72f919d934f}, !- Handle
  Outpatient LockerRoom Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {971ec86f-8bea-4d50-8fc7-16f24bba49c3}, !- Handle
  Outpatient Lounge People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7ef0523a-b5a7-4ab8-828e-74b92cd9fce1}, !- Handle
  Outpatient Lounge People,               !- Name
  {971ec86f-8bea-4d50-8fc7-16f24bba49c3}, !- People Definition Name
  {668d5e33-4e13-4579-9f8a-43abb3f076c8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce4da804-18a2-46f9-92b8-e6ca097b70c7}, !- Work Efficiency Schedule Name
  {ae731813-808f-4d53-89da-8101f522d3ba}, !- Clothing Insulation Schedule Name
  {6950394d-471e-47e8-94ee-877be7b179be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a13be1b7-6240-4e84-b04d-22357b4b61a6}, !- Handle
  Outpatient Lounge Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9acfb23f-135b-42ca-b791-7f94d84d3b0e}, !- Handle
  {a13be1b7-6240-4e84-b04d-22357b4b61a6}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {94859aec-af01-45b6-8748-dd48d51886ec}, !- Handle
  Outpatient Lounge Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {24729841-091e-40da-8607-a4a8a45b4465}, !- Handle
  Outpatient Lounge Elec Equip,           !- Name
  {94859aec-af01-45b6-8748-dd48d51886ec}, !- Electric Equipment Definition Name
  {668d5e33-4e13-4579-9f8a-43abb3f076c8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6bb5991d-3d39-492f-85ff-cc255eb5c0c1}, !- Handle
  Outpatient Lounge Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3c707d3b-97ba-473b-aa89-7e2c1e4ad0ba}, !- Handle
  Outpatient Lounge Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a8825f40-c9e7-4364-8608-97f5e7d83a2a}, !- Handle
  Outpatient MedGas Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {644a09fc-88bc-4420-8103-268da887f62f}, !- Handle
  {a8825f40-c9e7-4364-8608-97f5e7d83a2a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b7aa7cd2-12f3-442e-b9f3-4bfcb46199d8}, !- Handle
  Outpatient MedGas Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {82cdf04b-e63a-4adf-b385-72f0271f3c78}, !- Handle
  Outpatient MedGas Elec Equip,           !- Name
  {b7aa7cd2-12f3-442e-b9f3-4bfcb46199d8}, !- Electric Equipment Definition Name
  {a0d26216-fedd-4bc7-b974-5c2244ccc17e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b315c31b-cc05-4f9e-b4de-e1a665c8bc0e}, !- Handle
  Outpatient MedGas Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
