  {61e5824a-2ad6-44c3-8f56-58a1f2cc0093}, !- Handle
  Outpatient MedGas Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {535f9bdc-b9ef-4ae3-bd60-2d37448e080c}, !- Handle
  Outpatient MRI People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c9c3dae6-b4cd-400c-abfa-4713917376fe}, !- Handle
  Outpatient MRI People,                  !- Name
  {535f9bdc-b9ef-4ae3-bd60-2d37448e080c}, !- People Definition Name
  {0fe00c05-ec61-47ad-b9d3-a37bb7e22f0e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce4da804-18a2-46f9-92b8-e6ca097b70c7}, !- Work Efficiency Schedule Name
  {ae731813-808f-4d53-89da-8101f522d3ba}, !- Clothing Insulation Schedule Name
  {6950394d-471e-47e8-94ee-877be7b179be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7ba9f404-c02d-4ef5-9645-0c89713c73b1}, !- Handle
  Outpatient MRI Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4e2d06b6-182b-4f00-a364-324643f96ee2}, !- Handle
  {7ba9f404-c02d-4ef5-9645-0c89713c73b1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {70808224-1b65-403b-b92e-a2a324fd2fce}, !- Handle
  Outpatient MRI Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  573.716425210628,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ac722a2a-4db5-40a6-8e17-1b29daaa7e48}, !- Handle
  Outpatient MRI Elec Equip,              !- Name
  {70808224-1b65-403b-b92e-a2a324fd2fce}, !- Electric Equipment Definition Name
  {0fe00c05-ec61-47ad-b9d3-a37bb7e22f0e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {56e1efce-9acf-41c3-b9cc-781531915586}, !- Handle
  Outpatient MRI Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {50dcb85a-2c45-4a40-b933-d01c4515ba14}, !- Handle
  Outpatient MRI Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {0d6505f2-9b79-41dc-9a95-9d9f96f2083e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0d6505f2-9b79-41dc-9a95-9d9f96f2083e}, !- Handle
  Outpatient Radiology Equip,             !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  {af86b2d9-6a61-476c-915b-6c4fc3628016}, !- Default Day Schedule Name
  {b5e11186-2152-40b2-b1b8-be628e24c5a1}, !- Summer Design Day Schedule Name
  {6acfb22d-b382-4a8e-9945-b1ad0d117207}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af86b2d9-6a61-476c-915b-6c4fc3628016}, !- Handle
  Outpatient Radiology Equip Default,     !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.96,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.01;                                   !- Value Until Time 3

OS:Schedule:Day,
  {b5e11186-2152-40b2-b1b8-be628e24c5a1}, !- Handle
  Outpatient Radiology Equip Summer Design Day, !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.96,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.01;                                   !- Value Until Time 3

OS:Schedule:Day,
  {6acfb22d-b382-4a8e-9945-b1ad0d117207}, !- Handle
  Outpatient Radiology Equip Winter Design Day, !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.01;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {20f9135c-b870-4341-9c64-d1edbc5d1627}, !- Handle
  Schedule Rule 8,                        !- Name
  {0d6505f2-9b79-41dc-9a95-9d9f96f2083e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f388c662-6a13-4f14-8fd7-ce6c5f4a5c2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f388c662-6a13-4f14-8fd7-ce6c5f4a5c2b}, !- Handle
  Outpatient Radiology Equip WntrDsn|Sun Day, !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0.01,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01;                                   !- Value Until Time 2

OS:People:Definition,
  {1969ca8b-4bab-4384-9e41-272e857ed7aa}, !- Handle
  Outpatient MRI_Control People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6e865e6b-97a7-4219-b561-49069c05d4f4}, !- Handle
  Outpatient MRI_Control People,          !- Name
  {1969ca8b-4bab-4384-9e41-272e857ed7aa}, !- People Definition Name
  {4d30027d-19d5-49e8-8d62-53b393ad40d3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce4da804-18a2-46f9-92b8-e6ca097b70c7}, !- Work Efficiency Schedule Name
  {ae731813-808f-4d53-89da-8101f522d3ba}, !- Clothing Insulation Schedule Name
  {6950394d-471e-47e8-94ee-877be7b179be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1dad4913-29f6-4719-badd-b148bfcf7481}, !- Handle
  Outpatient MRI_Control Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ee79ec92-3a71-4287-914c-3ece12b51adb}, !- Handle
  {1dad4913-29f6-4719-badd-b148bfcf7481}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {de13058d-ed6f-426f-9784-91f255a33dd5}, !- Handle
  Outpatient MRI_Control Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c3e151c6-7b0b-4171-b798-5cb3137fd594}, !- Handle
  Outpatient MRI_Control Elec Equip,      !- Name
  {de13058d-ed6f-426f-9784-91f255a33dd5}, !- Electric Equipment Definition Name
  {4d30027d-19d5-49e8-8d62-53b393ad40d3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {32ec4e69-2468-4248-8b1d-4967257612ba}, !- Handle
  Outpatient MRI_Control Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2019e398-0743-4c3e-b9c1-00de4144fafb}, !- Handle
  Outpatient MRI_Control Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {80ca126c-200a-4714-a1e5-83aa38364fb6}, !- Handle
  Outpatient NurseStation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {599bd7f7-8116-40cc-a5ce-814b7bfef6cd}, !- Handle
  Outpatient NurseStation People,         !- Name
  {80ca126c-200a-4714-a1e5-83aa38364fb6}, !- People Definition Name
  {68ff8606-eeeb-4317-9b4d-59f08d22bc0b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce4da804-18a2-46f9-92b8-e6ca097b70c7}, !- Work Efficiency Schedule Name
  {ae731813-808f-4d53-89da-8101f522d3ba}, !- Clothing Insulation Schedule Name
  {6950394d-471e-47e8-94ee-877be7b179be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7b9f3094-5a2b-496c-a2d4-cf0323d96143}, !- Handle
  Outpatient NurseStation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5c8950ff-8d04-46b6-85a7-98630fd23adc}, !- Handle
  {7b9f3094-5a2b-496c-a2d4-cf0323d96143}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {652e6818-1c5e-4206-b865-8d9797e31738}, !- Handle
  Outpatient NurseStation Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4b969d95-b1eb-446a-9247-4d9e61649c99}, !- Handle
  Outpatient NurseStation Elec Equip,     !- Name
  {652e6818-1c5e-4206-b865-8d9797e31738}, !- Electric Equipment Definition Name
  {68ff8606-eeeb-4317-9b4d-59f08d22bc0b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2c8756da-50cf-4d0b-8acb-2a9c1c8c4406}, !- Handle
  Outpatient NurseStation Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ffcdcb2d-155b-407a-b071-bfa118366356}, !- Handle
  Outpatient NurseStation Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {dd5a7324-0920-44b4-92ef-99287ec553ad}, !- Handle
  Outpatient Office People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d851fc82-795b-4c92-a6e8-04c079e95085}, !- Handle
  Outpatient Office People,               !- Name
  {dd5a7324-0920-44b4-92ef-99287ec553ad}, !- People Definition Name
  {6cf5c8ad-def2-4c26-b27c-64513e151f31}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce4da804-18a2-46f9-92b8-e6ca097b70c7}, !- Work Efficiency Schedule Name
  {ae731813-808f-4d53-89da-8101f522d3ba}, !- Clothing Insulation Schedule Name
  {6950394d-471e-47e8-94ee-877be7b179be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1b1a7a6c-5128-4e93-af51-bd08ab1fa878}, !- Handle
  Outpatient Office Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {69d8f4f9-f083-4390-9708-56535d70ae0b}, !- Handle
  {1b1a7a6c-5128-4e93-af51-bd08ab1fa878}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {2d71476f-8cf7-4d2e-b789-49edbdc5e326}, !- Handle
  Outpatient Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0c8d5a91-cdbb-47dd-ac13-1166bda39520}, !- Handle
  Outpatient Office Elec Equip,           !- Name
  {2d71476f-8cf7-4d2e-b789-49edbdc5e326}, !- Electric Equipment Definition Name
  {6cf5c8ad-def2-4c26-b27c-64513e151f31}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5e77a86a-2670-415c-96ab-2490d9260fe8}, !- Handle
  Outpatient Office Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3b5463b7-a532-4dba-9739-f607c20d3299}, !- Handle
  Outpatient Office Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {d9612fb6-2bc0-49b9-9071-e18b68d1edd1}, !- Handle
  Outpatient OR People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0f727bbf-1e90-4a13-8a73-28674475e066}, !- Handle
  Outpatient OR People,                   !- Name
  {d9612fb6-2bc0-49b9-9071-e18b68d1edd1}, !- People Definition Name
  {efa3cc5a-8e6e-47b9-919f-01d46aad6eb2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce4da804-18a2-46f9-92b8-e6ca097b70c7}, !- Work Efficiency Schedule Name
  {ae731813-808f-4d53-89da-8101f522d3ba}, !- Clothing Insulation Schedule Name
  {6950394d-471e-47e8-94ee-877be7b179be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {997dc9c5-cf86-41d9-a7d9-f8666420dc80}, !- Handle
  Outpatient OR Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  75.3473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ec1472ce-b1d6-4375-b964-0c2909cdc6a0}, !- Handle
  {997dc9c5-cf86-41d9-a7d9-f8666420dc80}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {8720e65e-29ed-4024-b7c7-bcf1381433e8}, !- Handle
  Outpatient OR Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1c54ab14-0089-4e30-8fda-f7e7210aac84}, !- Handle
  Outpatient OR Elec Equip,               !- Name
  {8720e65e-29ed-4024-b7c7-bcf1381433e8}, !- Electric Equipment Definition Name
  {efa3cc5a-8e6e-47b9-919f-01d46aad6eb2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {2d151d63-d6b5-42f4-aec8-08609508b10f}, !- Handle
  Outpatient OR Gas Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  75.300081084655,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:GasEquipment,
  {98f6ef9c-7413-4764-9fb2-cf97fb54fe1c}, !- Handle
  Outpatient OR Gas Equip,                !- Name
  {2d151d63-d6b5-42f4-aec8-08609508b10f}, !- Gas Equipment Definition Name
  {efa3cc5a-8e6e-47b9-919f-01d46aad6eb2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {27229deb-a407-469c-85e9-fea28c14b62e}, !- Handle
  Outpatient OR Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2a5310bc-c3ce-4838-949a-02b64e1945a1}, !- Handle
  Outpatient OR Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {61066e40-3344-4257-b13b-3935c47ef43d}, !- Handle
  Outpatient PACU People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f17c841f-47a4-4013-a5d0-f39df55b61fe}, !- Handle
  Outpatient PACU People,                 !- Name
  {61066e40-3344-4257-b13b-3935c47ef43d}, !- People Definition Name
  {c5da90d9-985a-4473-a7a8-99a93284718c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce4da804-18a2-46f9-92b8-e6ca097b70c7}, !- Work Efficiency Schedule Name
  {ae731813-808f-4d53-89da-8101f522d3ba}, !- Clothing Insulation Schedule Name
  {6950394d-471e-47e8-94ee-877be7b179be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {358605bb-8992-46c2-a8f5-762316733194}, !- Handle
  Outpatient PACU Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  24.7569939584324,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {db4fc9d1-e919-49a4-be1f-004e38d2d1ee}, !- Handle
  {358605bb-8992-46c2-a8f5-762316733194}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7e5a4802-33ab-4546-aa5c-8d70dbddea51}, !- Handle
  Outpatient PACU Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8a6fbb02-dad1-48db-9bd0-3c6a047850c6}, !- Handle
  Outpatient PACU Elec Equip,             !- Name
  {7e5a4802-33ab-4546-aa5c-8d70dbddea51}, !- Electric Equipment Definition Name
  {c5da90d9-985a-4473-a7a8-99a93284718c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {09933255-5c1b-420d-9df8-f1027e127d43}, !- Handle
  Outpatient PACU Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00169164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c68f425b-898a-4ad1-b695-4db8250ab864}, !- Handle
  Outpatient PACU Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {2aeb3a02-1006-4f90-b806-1cde662d077e}, !- Handle
  Outpatient PhysicalTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {05ed5a13-2ab2-4bd4-ae3d-9ecdf036604d}, !- Handle
  Outpatient PhysicalTherapy People,      !- Name
  {2aeb3a02-1006-4f90-b806-1cde662d077e}, !- People Definition Name
  {7bbfa3c8-d2df-41be-ad90-3989e6c7a0b0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce4da804-18a2-46f9-92b8-e6ca097b70c7}, !- Work Efficiency Schedule Name
  {ae731813-808f-4d53-89da-8101f522d3ba}, !- Clothing Insulation Schedule Name
  {6950394d-471e-47e8-94ee-877be7b179be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3f4b9664-c5f6-4537-b357-f498b87aec21}, !- Handle
  Outpatient PhysicalTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f4ce11cd-4da2-4b06-825c-f14709ceac6b}, !- Handle
  {3f4b9664-c5f6-4537-b357-f498b87aec21}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f15040be-ccdb-465f-9113-12a6e0c37878}, !- Handle
  Outpatient PhysicalTherapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {27029e55-8c49-4cef-ba7d-2a2c94527127}, !- Handle
  Outpatient PhysicalTherapy Elec Equip,  !- Name
  {f15040be-ccdb-465f-9113-12a6e0c37878}, !- Electric Equipment Definition Name
  {7bbfa3c8-d2df-41be-ad90-3989e6c7a0b0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5dcf32b9-714c-47ad-b31d-ffa6631faf61}, !- Handle
  Outpatient PhysicalTherapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b510cffb-7de4-48d4-b6f9-16aa647606bb}, !- Handle
  Outpatient PhysicalTherapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {18753714-ac22-4753-861a-3a9ba04bc6a8}, !- Handle
  Outpatient PreOp People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {569c5053-ab12-479c-9919-8e2376ba4d10}, !- Handle
  Outpatient PreOp People,                !- Name
  {18753714-ac22-4753-861a-3a9ba04bc6a8}, !- People Definition Name
  {e3a69e61-bf5b-404a-931c-68bf863d0bd4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce4da804-18a2-46f9-92b8-e6ca097b70c7}, !- Work Efficiency Schedule Name
  {ae731813-808f-4d53-89da-8101f522d3ba}, !- Clothing Insulation Schedule Name
  {6950394d-471e-47e8-94ee-877be7b179be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c6d6b93e-ac9e-42f8-ab6c-2fae25247220}, !- Handle
  Outpatient PreOp Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c3f8af44-3aff-4dc0-8672-fb6eec5b8449}, !- Handle
  {c6d6b93e-ac9e-42f8-ab6c-2fae25247220}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b568f691-cb01-42a6-b446-46fe488cc54f}, !- Handle
  Outpatient PreOp Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f024505d-8fbf-418b-baa9-82b380ec6b28}, !- Handle
  Outpatient PreOp Elec Equip,            !- Name
  {b568f691-cb01-42a6-b446-46fe488cc54f}, !- Electric Equipment Definition Name
  {e3a69e61-bf5b-404a-931c-68bf863d0bd4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7ff491aa-7a49-405f-8da5-5f62b59d6052}, !- Handle
  Outpatient PreOp Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00169164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {be18bc5c-d8c9-49a1-9001-60e6fde9bf6f}, !- Handle
  Outpatient PreOp Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {b05f8d62-c305-44b4-8841-785a627f3453}, !- Handle
  Outpatient ProcedureRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3b77f831-d1e0-4eda-86e3-c1a7819d4f86}, !- Handle
  Outpatient ProcedureRoom People,        !- Name
  {b05f8d62-c305-44b4-8841-785a627f3453}, !- People Definition Name
  {b7b90754-3169-427b-98ce-34da74b12113}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce4da804-18a2-46f9-92b8-e6ca097b70c7}, !- Work Efficiency Schedule Name
  {ae731813-808f-4d53-89da-8101f522d3ba}, !- Clothing Insulation Schedule Name
  {6950394d-471e-47e8-94ee-877be7b179be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e468a64c-1aed-4c07-adc5-78b9f3215b92}, !- Handle
  Outpatient ProcedureRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {aaca93a5-8973-42c3-92d5-207093e2913d}, !- Handle
  {e468a64c-1aed-4c07-adc5-78b9f3215b92}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {9f3e8228-c522-4960-99f6-185238d8e9fc}, !- Handle
  Outpatient ProcedureRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {632d42e0-6160-4529-818f-789fafa79e42}, !- Handle
  Outpatient ProcedureRoom Elec Equip,    !- Name
  {9f3e8228-c522-4960-99f6-185238d8e9fc}, !- Electric Equipment Definition Name
  {b7b90754-3169-427b-98ce-34da74b12113}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {afca1eeb-d26e-4d60-8dfd-0982c8ae4a87}, !- Handle
  Outpatient ProcedureRoom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {74123878-2923-4f7a-8250-1534737d8061}, !- Handle
  Outpatient ProcedureRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {0cb9aa03-b443-428f-8455-4f2146eec924}, !- Handle
  Outpatient Reception People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2dd347c9-f1c8-4ce7-8212-5db4904d061b}, !- Handle
  Outpatient Reception People,            !- Name
  {0cb9aa03-b443-428f-8455-4f2146eec924}, !- People Definition Name
  {443695a7-347d-4d87-8e5a-c53b540a639c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce4da804-18a2-46f9-92b8-e6ca097b70c7}, !- Work Efficiency Schedule Name
  {ae731813-808f-4d53-89da-8101f522d3ba}, !- Clothing Insulation Schedule Name
  {6950394d-471e-47e8-94ee-877be7b179be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9f830132-ea44-4031-96bb-932fd6901ddb}, !- Handle
  Outpatient Reception Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {19305cc3-86f1-48b8-a173-f87a38fe2a92}, !- Handle
  {9f830132-ea44-4031-96bb-932fd6901ddb}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {6f533d29-6ab4-4886-b387-628a179efc50}, !- Handle
  Outpatient Reception Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bc2362f9-562f-454d-824b-88736569b8fd}, !- Handle
  Outpatient Reception Elec Equip,        !- Name
  {6f533d29-6ab4-4886-b387-628a179efc50}, !- Electric Equipment Definition Name
  {443695a7-347d-4d87-8e5a-c53b540a639c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {16dc2142-8143-4590-be99-0acd06ea72a6}, !- Handle
  Outpatient Reception Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a79a1b67-e276-4b6e-9c75-c0ae52be6145}, !- Handle
  Outpatient Reception Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {8d0ad2b1-e9b3-4c05-8c8f-7f54118a8b54}, !- Handle
  Outpatient Soil Work People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {56b2672f-1489-4fa5-8cb5-548f42d65427}, !- Handle
  Outpatient Soil Work People,            !- Name
  {8d0ad2b1-e9b3-4c05-8c8f-7f54118a8b54}, !- People Definition Name
  {06b7ae81-ee00-436a-96d7-2eb9725c5a44}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce4da804-18a2-46f9-92b8-e6ca097b70c7}, !- Work Efficiency Schedule Name
  {ae731813-808f-4d53-89da-8101f522d3ba}, !- Clothing Insulation Schedule Name
  {6950394d-471e-47e8-94ee-877be7b179be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {83c870ae-4251-431a-8be6-9a3767df26d4}, !- Handle
  Outpatient Soil Work Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {46013b96-93b1-4a0b-a657-5506ae4e1212}, !- Handle
  {83c870ae-4251-431a-8be6-9a3767df26d4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {6d2ece67-ff2f-44e3-8ae1-93875b2b42ce}, !- Handle
  Outpatient Soil Work Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2f625ec5-ca83-417e-afaa-33ae72aeee24}, !- Handle
  Outpatient Soil Work Elec Equip,        !- Name
  {6d2ece67-ff2f-44e3-8ae1-93875b2b42ce}, !- Electric Equipment Definition Name
  {06b7ae81-ee00-436a-96d7-2eb9725c5a44}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c7b565f5-1d7d-4ff2-96d8-29c65b07f577}, !- Handle
  Outpatient Soil Work Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00282448,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1f9a23d2-ee30-4bae-a1c1-0e06341fe452}, !- Handle
  Outpatient Soil Work Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {920b360c-8f1e-4303-a306-e20d075f03ed}, !- Handle
  Outpatient Stair Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1b6f8b6c-3ff6-4304-9314-fcb9e4fd18e9}, !- Handle
  {920b360c-8f1e-4303-a306-e20d075f03ed}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {b954bf28-d3e4-4072-9231-437adeeaefe0}, !- Handle
  Outpatient Stair Ventilation,           !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8c135015-fe95-41d2-a16f-1bfa82143fd9}, !- Handle
  Outpatient Stair Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4b3d353e-d666-42b5-adf9-284b35667369}, !- Handle
  Outpatient Toilet Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9784c589-c1af-4110-b5aa-b96eae47b5ac}, !- Handle
  {4b3d353e-d666-42b5-adf9-284b35667369}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {ecd560cc-b82b-4156-8d80-cbe2ccd54cdc}, !- Handle
  Outpatient Toilet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {88d42fa0-ab34-4e45-b317-41293981e016}, !- Handle
  Outpatient Toilet Elec Equip,           !- Name
  {ecd560cc-b82b-4156-8d80-cbe2ccd54cdc}, !- Electric Equipment Definition Name
  {b098713b-08c6-47b6-a9db-ea7dfa82a09b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {40eae74b-ec3d-41cf-a675-120c33ef4db8}, !- Handle
  Outpatient Toilet Ventilation,          !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1860a65c-1bb8-4f27-9248-5b904c9b1e15}, !- Handle
  Outpatient Toilet Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {ca082172-926a-4c8b-8b67-346b9dee4720}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {b48b36ce-0f9e-4248-843f-51de9cd975fa}, !- Handle
  Outpatient Xray People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c38514a4-a4e2-441a-a28d-8dda8ca3d800}, !- Handle
  Outpatient Xray People,                 !- Name
  {b48b36ce-0f9e-4248-843f-51de9cd975fa}, !- People Definition Name
  {2e1c1b1e-d961-4185-ba63-3973bce2b17d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ce4da804-18a2-46f9-92b8-e6ca097b70c7}, !- Work Efficiency Schedule Name
  {ae731813-808f-4d53-89da-8101f522d3ba}, !- Clothing Insulation Schedule Name
  {6950394d-471e-47e8-94ee-877be7b179be}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {950a30e7-2eb1-46e4-95cd-340a40d8ff88}, !- Handle
  Outpatient Xray Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {be81ddd4-39c5-4ba2-b441-ff7ab1fb27d7}, !- Handle
  {950a30e7-2eb1-46e4-95cd-340a40d8ff88}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {91260bf7-88f7-412e-b0f3-3e7df98e665e}, !- Handle
  Outpatient Xray Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {57d29cdd-3de6-4e2b-a02a-49a4c4737c6a}, !- Handle
  Outpatient Xray Elec Equip,             !- Name
  {91260bf7-88f7-412e-b0f3-3e7df98e665e}, !- Electric Equipment Definition Name
  {2e1c1b1e-d961-4185-ba63-3973bce2b17d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a7bbaf95-aa4e-46f9-8738-0829d394212f}, !- Handle
  Outpatient Xray Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f31c201e-7afe-4728-bcfa-6810c1f7db8c}, !- Handle
  Outpatient Xray Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {da419cc4-4eb4-440d-9b42-f43cc30ea089}, !- Number of People Schedule Name
  {ad510f4b-0f39-4dca-96b4-b4b890850bfc}, !- People Activity Level Schedule Name
  {d822f5d2-c3b8-4266-89a4-d518de741338}, !- Lighting Schedule Name
  {0d6505f2-9b79-41dc-9a95-9d9f96f2083e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {044a08e0-b503-470c-b836-e968b6102f90}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {6f29bd95-7455-4360-96c5-be26bc17ee09}, !- Handle
  Foundation F 126 Perim 0 Area 1242,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.4174821603924,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {dfae9714-c9b7-4914-8e54-adf4b8a9306d}, !- Handle
  Foundation F 126 Perim 0 Area 479,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  4.78960026186576,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f83e3007-c8ba-45ea-914a-c468b077bc24}, !- Handle
  Foundation F 126 Perim 0 Area 39,       !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3.90263725040907,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8f189d10-f02b-4433-b4b0-b3d8bad62a4e}, !- Handle
  Foundation F 126 Perim 0 Area 373,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3.72524464811807,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b06ed572-e259-42d5-bbf8-d71faa09145c}, !- Handle
  Foundation F 126 Perim 0 Area 248,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2.48349643207842,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f33dbe0c-9660-4743-b494-4220e81c65e8}, !- Handle
  Foundation F 126 Perim 568 Area 1561,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  15.6105490016369,                       !- Area {m2}
  5.6784881780642;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {fb2ce844-1a0c-4818-9ef4-41823c60c04b}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.14399999999999;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b85c4ce9-b9f5-4bfa-9617-f09ee993ff4f}, !- Handle
  Foundation F 126 Perim 0 Area 1549,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  15.4914636709907,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cbf7ade5-b041-4b9f-9314-d8eb73d2ac84}, !- Handle
  Foundation F 126 Perim 0 Area 119,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  11.9039668208667,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {60bd5c54-d7ae-4f2b-9fc6-4798f693007a}, !- Handle
  Foundation F 126 Perim 202 Area 925,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  9.2503532566361,                        !- Area {m2}
  2.02326186715575;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cce3c956-2601-48d1-95cb-9892bcc1acd6}, !- Handle
  Foundation F 126 Perim 1459 Area 6671,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  66.7115608348742,                       !- Area {m2}
  14.5913300163767;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {df648241-03af-4de9-b499-676843c810c1}, !- Handle
  Foundation F 126 Perim 135 Area 618,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  6.18287860158591,                       !- Area {m2}
  1.3523356521404;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {93424dff-6ad2-4c7b-a9b1-604190fad169}, !- Handle
  Foundation F 126 Perim 0 Area 889,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  8.8872081059889,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7679ee5b-73e4-43d9-858d-34dabd81dd36}, !- Handle
  Foundation F 126 Perim 0 Area 1165,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  11.6500703418424,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4904f093-20f2-4801-b5c4-9fb6c8d39bc4}, !- Handle
  Foundation F 126 Perim 0 Area 1239,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.3931709367925,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4e46541b-9bb6-497b-9a03-452cc135567f}, !- Handle
  Foundation F 126 Perim 114 Area 522,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.22429277188227,                       !- Area {m2}
  1.142671209948;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {29b4c136-ad48-4110-a4d9-8bee4dcc7069}, !- Handle
  Foundation F 126 Perim 1103 Area 5041,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  50.406734079908,                        !- Area {m2}
  11.025094943112;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8292006d-c95c-48fe-9f99-9d12461c70a2}, !- Handle
  Foundation F 126 Perim 0 Area 1052,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  10.5178884924097,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e7e2788e-8f4e-4d2d-b649-3aba5bcb00ea}, !- Handle
  Foundation F 126 Perim 2638 Area 7779,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  77.7891463299718,                       !- Area {m2}
  26.3849548896939;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {08c8a38c-f37e-4558-aa31-b1e1e8066061}, !- Handle
  Foundation F 126 Perim 568 Area 1455,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  14.5461933878888,                       !- Area {m2}
  5.6784881780642;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {11a83731-3b1d-4b8b-b972-dd082c55a57b}, !- Handle
  Foundation F 126 Perim 0 Area 2909,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  290.896632728602,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9efee18e-b508-4e94-8ab5-b7271e690f62}, !- Handle
  Foundation F 126 Perim 159 Area 729,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  7.28525230574447,                       !- Area {m2}
  1.59344976066152;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {855cbeea-bdb7-4ea3-a0b2-091209cdfaea}, !- Handle
  Foundation F 126 Perim 112 Area 513,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.12843418891252,                       !- Area {m2}
  1.1217047657289;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d411b823-f2e8-4940-800c-79414a54a9f1}, !- Handle
  Foundation F 126 Perim 153 Area 70,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  6.9976765568336,                        !- Area {m2}
  1.53055042800385;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f167f4f5-ec8a-4d94-a558-f5df02bb10a0}, !- Handle
  Foundation F 126 Perim 307 Area 1404,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  14.0432824051521,                       !- Area {m2}
  3.07158407811727;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f3d2d0ab-810e-4d50-96e4-cacdbf6ea2b2}, !- Handle
  Foundation F 126 Perim 752 Area 1348,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  13.4793475489151,                       !- Area {m2}
  7.52023874648186;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {62ec84ab-19d5-460b-8a85-38622ac3e4a0}, !- Handle
  Foundation F 126 Perim 199 Area 911,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  9.10656538218059,                       !- Area {m2}
  1.9918122008269;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1bc85eb8-245c-47ea-8203-1f47f27fe63b}, !- Handle
  Foundation F 126 Perim 039 Area 179,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.78901181979852,                       !- Area {m2}
  0.391297423403002;                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e087fd21-92eb-4ecd-b47d-2ddb1bbbdc67}, !- Handle
  Foundation F 126 Perim 383 Area 1749,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  17.4941913920839,                       !- Area {m2}
  3.8263760700096;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {31badc19-cb3d-4c31-b954-af20a877dd2e}, !- Handle
  Foundation F 126 Perim 704 Area 3221,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  32.2084838780284,                       !- Area {m2}
  7.0447252576615;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a1f16fe5-fbe4-4ff8-a14a-459ab8f7965a}, !- Handle
  Foundation F 126 Perim 0 Area 304,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3.04334405456664,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {02dd68f3-ead1-4368-94a2-8ec0dbaad7b3}, !- Handle
  Foundation F 126 Perim 231 Area 1054,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  10.5444441267354,                       !- Area {m2}
  2.30630886411536;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {877b7bfc-108c-4653-ad8d-716ece80163f}, !- Handle
  Foundation F 126 Perim 198 Area 906,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  9.05863609069546,                       !- Area {m2}
  1.98132897871729;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {be2148e9-996a-4c75-b150-5dfff7f268bf}, !- Handle
  Foundation F 126 Perim 0 Area 2821,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  28.2107706850674,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {50eb99b1-ff6b-4b02-b5a3-ead7ce07240b}, !- Handle
  Foundation F 126 Perim 0 Area 461,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  4.6122076595742,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5a1e2bf7-149d-48d7-b1ee-5afa5cd7c421}, !- Handle
  Foundation F 126 Perim 0 Area 2389,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  23.889467661054,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e9973c8c-026c-4b12-a65b-b80d4fd9bf4f}, !- Handle
  Foundation F 126 Perim 0 Area 1259,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.5948747626845,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6e747c5f-e0f4-48a2-8f1d-372bd7086e20}, !- Handle
  Foundation F 126 Perim 243 Area 1112,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  11.1195956245574,                       !- Area {m2}
  2.43210752943075;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6f5d4897-2b0e-4add-bb4f-5d6542432629}, !- Handle
  Foundation F 126 Perim 0 Area 11349,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  113.485126141056,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d846ff80-30ec-4199-a952-7299d2f9fe76}, !- Handle
  Foundation F 126 Perim 0 Area 872,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  8.72414006734787,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {562b34df-9279-444d-aabc-eab805dd087d}, !- Handle
  Foundation F 126 Perim 0 Area 1574,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  15.7360657289537,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {be671cbf-0360-45d9-8e11-bcbb19919606}, !- Handle
  Foundation F 126 Perim 0 Area 2976,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  29.7599170521665,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {de755c2a-aff6-4901-9f5e-e5749d90cb7a}, !- Handle
  Foundation F 126 Perim 0 Area 1794,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  17.9374842506208,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {33841b8d-3a83-424a-bfb0-24e7ba3e04d9}, !- Handle
  Foundation F 126 Perim 0 Area 1892,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  18.9158924824729,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3d5b04a4-9315-4b84-96a3-960a326e9f66}, !- Handle
  Foundation F 126 Perim 363 Area 1658,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  16.5835348538658,                       !- Area {m2}
  3.62719484992691;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0884c673-838e-4c03-92d8-87b90cba3d57}, !- Handle
  Foundation F 126 Perim 484 Area 2214,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  22.1433326661441,                       !- Area {m2}
  4.8432486146422;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ff5f5b6a-84e7-49a3-af15-e12efaf3ff95}, !- Handle
  Foundation F 126 Perim 0 Area 3767,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  37.6687169263032,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {928ad6ac-b8f7-4fc9-9f1c-d84326168507}, !- Handle
  Foundation F 126 Perim 0 Area 5479,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  54.7908609837146,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bc09f4d0-66dc-43cd-b8db-7c41d56ecc94}, !- Handle
  Foundation F 126 Perim 0 Area 727,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  7.27309669394468,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {20af23af-1365-4c39-b8e1-a9a19ca97230}, !- Handle
  Foundation F 126 Perim 0 Area 1541,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  15.4099296516697,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {55aa6111-1d6f-421e-93e4-f32adc72776a}, !- Handle
  Foundation F 126 Perim 778 Area 3556,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  35.5590611777382,                       !- Area {m2}
  7.77757243607574;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {c3a6418d-5dce-498a-9336-940e44329b5b}, !- Handle
  ComStock DOE Ref Pre-1980 - Outpatient - ASHRAE 169-2013-2A, !- Name
  {560aefc8-4c79-4a38-aedf-797216b94760}, !- Default Exterior Surface Constructions Name
  {e6e182d0-b3df-49b7-872f-969ba61b2842}, !- Default Interior Surface Constructions Name
  {823b9715-bce1-4845-a836-720e1dea28ba}, !- Default Ground Contact Surface Constructions Name
  {ce3ac7f0-2128-474d-b2dd-3f8a07c019a0}, !- Default Exterior SubSurface Constructions Name
  {9b832de5-4211-4261-bd9b-346f5d54e8be}, !- Default Interior SubSurface Constructions Name
  {1bf31748-a443-49db-8f9e-4afaa32ae850}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {560aefc8-4c79-4a38-aedf-797216b94760}, !- Handle
  Default Surface Constructions 1,        !- Name
  {b64df541-9ae3-4a5a-ab1b-c8a392064598}, !- Floor Construction Name
  {bcc8debe-e065-4684-b2ab-c136129d88e2}, !- Wall Construction Name
  {575f366c-6feb-4f11-b740-b9d98a36baab}; !- Roof Ceiling Construction Name

OS:Construction,
  {b64df541-9ae3-4a5a-ab1b-c8a392064598}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {c7af47c8-7bb2-4310-9560-7132fa5b077d}, !- Layer 1
  {5a67ce29-47ce-4deb-8e34-5d04cf1de037}; !- Layer 2

OS:Material:NoMass,
  {670f16d7-d1c6-4d07-ae13-3e72eebdcdaf}, !- Handle
  Typical Insulation R-2.17,              !- Name
  Smooth,                                 !- Roughness
  0.381975016884895,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c7af47c8-7bb2-4310-9560-7132fa5b077d}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5a67ce29-47ce-4deb-8e34-5d04cf1de037}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {33903dfd-58d6-4220-b131-822eb2113e7b}, !- Handle
  {b64df541-9ae3-4a5a-ab1b-c8a392064598}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {bcc8debe-e065-4684-b2ab-c136129d88e2}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-4.35, !- Name
  ,                                       !- Surface Rendering Name
  {05523430-faf5-4131-955e-b8f0672feb55}, !- Layer 1
  {c4205749-9e1e-4db7-b2b3-ddbe19db192e}, !- Layer 2
  {670f16d7-d1c6-4d07-ae13-3e72eebdcdaf}, !- Layer 3
  {c4205749-9e1e-4db7-b2b3-ddbe19db192e}; !- Layer 4

OS:Material,
  {05523430-faf5-4131-955e-b8f0672feb55}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c4205749-9e1e-4db7-b2b3-ddbe19db192e}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e146d4a0-416e-4b25-9976-95727359fd74}, !- Handle
  {bcc8debe-e065-4684-b2ab-c136129d88e2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {575f366c-6feb-4f11-b740-b9d98a36baab}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {78cecbec-3e42-4635-826d-64b41b585ae7}, !- Layer 1
  {c4221ec2-9dd3-447f-a9f2-4d5ac5e244ca}, !- Layer 2
  {07ca7b03-7867-435b-b5c1-f55a7467413d}; !- Layer 3

OS:Material,
  {78cecbec-3e42-4635-826d-64b41b585ae7}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c4221ec2-9dd3-447f-a9f2-4d5ac5e244ca}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {07ca7b03-7867-435b-b5c1-f55a7467413d}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c2311d94-9824-4cd5-8f11-51f717bdd053}, !- Handle
  {575f366c-6feb-4f11-b740-b9d98a36baab}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e6e182d0-b3df-49b7-872f-969ba61b2842}, !- Handle
  Default Surface Constructions 2,        !- Name
  {c6501177-5395-40d2-812a-29a47c05fc67}, !- Floor Construction Name
  {50b912e2-501a-482f-b121-37343a108adf}, !- Wall Construction Name
  {8085a1f2-17fd-4440-8ecf-48ec3b57fab4}; !- Roof Ceiling Construction Name

OS:Construction,
  {c6501177-5395-40d2-812a-29a47c05fc67}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {c02a92d9-b957-4dd0-8606-efb94a78e41b}, !- Layer 1
  {7f0f4b69-aa0d-4601-a4d7-657117cc549e}; !- Layer 2

OS:Material,
  {c02a92d9-b957-4dd0-8606-efb94a78e41b}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7f0f4b69-aa0d-4601-a4d7-657117cc549e}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0fc2015b-d1f5-4a97-8afe-9111ad106fa4}, !- Handle
  {c6501177-5395-40d2-812a-29a47c05fc67}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {50b912e2-501a-482f-b121-37343a108adf}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {ea49e674-ab86-4c9c-916a-5eb0d5d29ca7}, !- Layer 1
  {ea49e674-ab86-4c9c-916a-5eb0d5d29ca7}; !- Layer 2

OS:Material,
  {ea49e674-ab86-4c9c-916a-5eb0d5d29ca7}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {49def659-2dcc-4828-8711-046fd4f390a7}, !- Handle
  {50b912e2-501a-482f-b121-37343a108adf}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8085a1f2-17fd-4440-8ecf-48ec3b57fab4}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {7f0f4b69-aa0d-4601-a4d7-657117cc549e}, !- Layer 1
  {c02a92d9-b957-4dd0-8606-efb94a78e41b}; !- Layer 2

OS:StandardsInformation:Construction,
  {46ab688d-6297-4d4f-b47e-1176068aab78}, !- Handle
  {8085a1f2-17fd-4440-8ecf-48ec3b57fab4}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {823b9715-bce1-4845-a836-720e1dea28ba}, !- Handle
  Default Surface Constructions 3,        !- Name
  {e036ca84-c098-47a5-a4c7-e6a2f902ae4f}, !- Floor Construction Name
  {60e3f3cf-8459-405d-bb67-11ede6a12f6d}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {e036ca84-c098-47a5-a4c7-e6a2f902ae4f}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {a906ad05-6e2a-4aa8-9166-3e3ee576f69c}, !- Layer 1
  {5a67ce29-47ce-4deb-8e34-5d04cf1de037}; !- Layer 2

OS:Material:NoMass,
  {011f36b7-1b92-4bb3-8e79-02a6af3e1c37}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a906ad05-6e2a-4aa8-9166-3e3ee576f69c}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0cf1144c-8257-4cc3-bb0d-aa7ddfc25be5}, !- Handle
  {e036ca84-c098-47a5-a4c7-e6a2f902ae4f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {60e3f3cf-8459-405d-bb67-11ede6a12f6d}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {4bbec40f-f017-4947-8aa0-278340d72a21}; !- Layer 1

OS:Material,
  {4bbec40f-f017-4947-8aa0-278340d72a21}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {01446f3a-812f-4852-91d1-024671d4a2aa}, !- Handle
  {60e3f3cf-8459-405d-bb67-11ede6a12f6d}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {ce3ac7f0-2128-474d-b2dd-3f8a07c019a0}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {3704d2e5-5d33-4700-a689-43f482e00bfb}, !- Fixed Window Construction Name
  {8ff09cfc-e81f-4a28-a04f-1778ec991457}, !- Operable Window Construction Name
  {8d43c24b-6e76-4f60-af0a-b22c2ed5140d}, !- Door Construction Name
  {013a70b6-81dd-4a7d-b1e8-ea7d9f00f58d}, !- Glass Door Construction Name
  {99087ff2-7731-472d-967a-ce9f068f1d4a}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {922a2631-cbd5-4fdc-927a-3bdadaced029}, !- Tubular Daylight Dome Construction Name
  {922a2631-cbd5-4fdc-927a-3bdadaced029}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3704d2e5-5d33-4700-a689-43f482e00bfb}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {c3f6415f-18fb-4631-8dec-57558fafb670}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {c3f6415f-18fb-4631-8dec-57558fafb670}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {9647d6ae-93b2-462e-b4fc-c67f465aaecd}, !- Handle
  {3704d2e5-5d33-4700-a689-43f482e00bfb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {8ff09cfc-e81f-4a28-a04f-1778ec991457}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54 1, !- Name
  ,                                       !- Surface Rendering Name
  {370b516d-70d2-4957-9522-fc99ee01cbea}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {370b516d-70d2-4957-9522-fc99ee01cbea}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {abac2357-0c0d-4ac2-ac06-1b52abfcaf55}, !- Handle
  {8ff09cfc-e81f-4a28-a04f-1778ec991457}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {8d43c24b-6e76-4f60-af0a-b22c2ed5140d}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {f1fb9acb-66ad-4cc1-8abf-6b57871dbaaa}, !- Layer 1
  {011f36b7-1b92-4bb3-8e79-02a6af3e1c37}; !- Layer 2

OS:Material,
  {f1fb9acb-66ad-4cc1-8abf-6b57871dbaaa}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3d9320a4-7164-4ead-9879-c442de731911}, !- Handle
  {8d43c24b-6e76-4f60-af0a-b22c2ed5140d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {013a70b6-81dd-4a7d-b1e8-ea7d9f00f58d}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {96c3e188-d986-4ea4-8446-e6d60699c0ce}; !- Layer 1

OS:WindowMaterial:Glazing,
  {96c3e188-d986-4ea4-8446-e6d60699c0ce}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {1df53c8d-b8e9-4274-9518-984e9bab07d7}, !- Handle
  {013a70b6-81dd-4a7d-b1e8-ea7d9f00f58d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {99087ff2-7731-472d-967a-ce9f068f1d4a}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {011f36b7-1b92-4bb3-8e79-02a6af3e1c37}; !- Layer 1

OS:StandardsInformation:Construction,
  {d198d0c3-2987-498a-a5cb-a27453e70970}, !- Handle
  {99087ff2-7731-472d-967a-ce9f068f1d4a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {922a2631-cbd5-4fdc-927a-3bdadaced029}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {15f2b1ae-3fea-4fb7-9762-86d94aff53e2}; !- Layer 1

OS:WindowMaterial:Glazing,
  {15f2b1ae-3fea-4fb7-9762-86d94aff53e2}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {467d2721-305e-4be1-ba64-ef647a65ab42}, !- Handle
  {922a2631-cbd5-4fdc-927a-3bdadaced029}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {9b832de5-4211-4261-bd9b-346f5d54e8be}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {922a2631-cbd5-4fdc-927a-3bdadaced029}, !- Fixed Window Construction Name
  {922a2631-cbd5-4fdc-927a-3bdadaced029}, !- Operable Window Construction Name
  {0d8cce29-706e-41fd-8c3a-667f66035b8c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0d8cce29-706e-41fd-8c3a-667f66035b8c}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {6852e4d0-7e83-4ef2-a0d8-936d51358377}; !- Layer 1

OS:Material,
  {6852e4d0-7e83-4ef2-a0d8-936d51358377}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {61318e77-ad6d-4c4b-ad6a-41190c6c1c89}, !- Handle
  {0d8cce29-706e-41fd-8c3a-667f66035b8c}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1bf31748-a443-49db-8f9e-4afaa32ae850}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {6852e4d0-7e83-4ef2-a0d8-936d51358377}; !- Layer 1

OS:StandardsInformation:Construction,
  {9310500d-31b5-460c-b13c-570e929741a2}, !- Handle
  {1bf31748-a443-49db-8f9e-4afaa32ae850}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Handle
  Always On Discrete,                     !- Name
  {c2062a05-95ba-4427-94d0-8c53394567c8}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {c2062a05-95ba-4427-94d0-8c53394567c8}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {98041400-09e2-4d88-a343-28b76879940d}, !- Handle
  Outpatient Cafe A  - Story Ground Infiltration, !- Name
  {0dd3f19d-3d00-4e7c-95ca-785eba9dbcc1}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {16422dbc-ceb7-44d4-8fe1-65d94c9aacd9}, !- Handle
  Outpatient Cafe C  - Story Ground Infiltration, !- Name
  {383dfa82-03f0-4540-88e6-1f7df7240182}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f3adc79c-4015-43f4-b291-2fcecedc1cbc}, !- Handle
  Outpatient Conference  - Story Ground Infiltration, !- Name
  {a87b2d72-9800-4a9b-b9b0-73488e5a4f91}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005570611052,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fbb9b547-291b-4de8-b2c0-75006f7ed98c}, !- Handle
  Outpatient Elec/MechRoom A  - Story Ground Infiltration, !- Name
  {96d8a8a4-4d1f-434e-bb1d-8bb3268fad0a}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a471e629-e4ea-463b-9912-d9d318ba01e0}, !- Handle
  Outpatient Elec/MechRoom C  - Story Ground Infiltration, !- Name
  {36268af7-dd3d-4689-80a0-166b7232dbfa}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d6ddc0c-3438-4cbc-a994-0c8eac955992}, !- Handle
  Outpatient Exam A  - Story Ground Infiltration, !- Name
  {b926c5de-7737-47a0-a9aa-9f101307d2de}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005211446003,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {60d0ef60-901f-471e-9c83-5a2ce3763ff8}, !- Handle
  Outpatient Exam A end_a - Story Ground Infiltration, !- Name
  {c85474cd-56d2-4a08-8b4a-5822a96d8801}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006455874094,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2593edb5-8e8e-4f75-83be-591fd06b7a2c}, !- Handle
  Outpatient Exam C  - Story Ground Infiltration, !- Name
  {5de64627-ca8e-4d8f-b682-31a6d1189d6b}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005211446003,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e68e976-fbfe-4021-979a-36304d3237f7}, !- Handle
  Outpatient Exam C end_a - Story Ground Infiltration, !- Name
  {7f1d596b-064e-4232-a088-b510627e2ddc}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006455874094,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {03c61523-ac98-429b-a6a4-8b648ea2edfb}, !- Handle
  Outpatient Hall B end_a - Story Ground Infiltration, !- Name
  {5b878c33-15cd-4072-9d27-31666daac6d5}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3e8aa0f9-b71e-4c8e-b921-0258927fca00}, !- Handle
  Outpatient Janitor A  - Story Ground Infiltration, !- Name
  {363b9d7e-0425-460a-a127-413f7f136119}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0bdf4549-f11a-4247-ab6e-1dbce7c7e039}, !- Handle
  Outpatient Janitor C  - Story Ground Infiltration, !- Name
  {8ff4f76e-f8c4-43f4-87c4-3e1d2dc1f367}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9e12203a-56c6-451c-982f-81b7a48dd513}, !- Handle
  Outpatient Lobby A  - Story Ground Infiltration, !- Name
  {9b625c3d-4357-4079-91db-38b5db34ac43}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c5ffcf95-e6b0-47d6-8650-963c2a9e98cc}, !- Handle
  Outpatient Lobby C  - Story Ground Infiltration, !- Name
  {7287ae1b-5a5f-4fed-bf20-38bd5377e25d}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0cb78e86-d0a4-44b7-add2-1e9028e1d1b9}, !- Handle
  Outpatient LockerRoom A  - Story Ground Infiltration, !- Name
  {a0910786-50cb-4b46-815d-69e1fa161ed6}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3593636a-dc30-41ca-bd07-ebe18281e52d}, !- Handle
  Outpatient LockerRoom C  - Story Ground Infiltration, !- Name
  {df494540-7761-47ec-9854-968934262e2b}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {538ee1ed-3cfc-4e1f-b8ac-25941ad13272}, !- Handle
  Outpatient Lounge A  - Story Ground Infiltration, !- Name
  {e9b062e4-f972-4dd0-9021-dca2df093a01}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b2f05888-99d2-44fa-8556-6536cbb48a05}, !- Handle
  Outpatient Lounge C  - Story Ground Infiltration, !- Name
  {1d971fa8-c5f0-43ed-81b0-103dd0ac7c36}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0640ca13-f136-49e0-9367-aeb4ae1766a1}, !- Handle
  Outpatient MRI A  - Story Ground Infiltration, !- Name
  {e5f13dd2-8a59-4af1-acbe-3c3f80cd0a09}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {af032695-1ecc-46c2-9f5f-1d70fcedcadd}, !- Handle
  Outpatient MRI C  - Story Ground Infiltration, !- Name
  {adf1555a-81bb-4ae5-adfb-015a95da4004}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fbaf6357-47b9-43ea-a456-dd043000ad7e}, !- Handle
  Outpatient NurseStation A  - Story Ground Infiltration, !- Name
  {9a852f1d-a4ea-4658-a861-9bfe38e087ee}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c98b617-06a5-46ae-8545-b17778f6d349}, !- Handle
  Outpatient NurseStation C  - Story Ground Infiltration, !- Name
  {123014d9-bb13-4531-b1f1-1c3d6354410e}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3e92ac5e-9dae-45d8-9b49-70288fa0695a}, !- Handle
  Outpatient Office A  - Story Ground Infiltration, !- Name
  {e4219a08-838c-4a84-b524-dc50ec65e8e5}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8bd64f5c-a65a-46ea-91b3-482cf01ad112}, !- Handle
  Outpatient Office A end_b - Story Ground Infiltration, !- Name
  {2bb19f50-b2f4-4e9c-a18a-efcfd5280a1e}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {520f6ffc-dd0a-417b-9533-7afdeec106f7}, !- Handle
  Outpatient Office B end_b - Story Ground Infiltration, !- Name
  {a254c4a9-5c34-4cb1-98a8-8f0d284c2c8f}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {90805fd6-ae65-486f-a6a7-fc743d71e145}, !- Handle
  Outpatient Office C  - Story Ground Infiltration, !- Name
  {c41f63c2-bc98-4718-bb9d-0df2a22ebdf5}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5adaa2cf-f30b-4dbd-b7c1-e6cf3715738d}, !- Handle
  Outpatient Office C end_b - Story Ground Infiltration, !- Name
  {3dc88d26-e734-4c09-814e-0667844d9f0e}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4f0c85e6-a0aa-4914-896e-d7d51c6f86d5}, !- Handle
  Outpatient OR A  - Story Ground Infiltration, !- Name
  {3a3d16a6-8aeb-4250-90f4-8d19953087e4}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d0625a53-6f0a-42ac-a0aa-09c60cf87ea4}, !- Handle
  Outpatient OR C  - Story Ground Infiltration, !- Name
  {2506a665-9527-445b-9815-2b4de0035785}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1c7e780-1465-4132-8eba-0b8a0af8d0ef}, !- Handle
  Outpatient PACU A  - Story Ground Infiltration, !- Name
  {59dbdbea-7968-40bf-be2b-8fdc882a0411}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a75dd6f0-955f-47e2-82b7-32ddd42fd100}, !- Handle
  Outpatient PACU C  - Story Ground Infiltration, !- Name
  {6194b891-f8db-45dd-b93a-460734d6da96}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {85252e81-1fd0-4c60-a820-67acb22c793f}, !- Handle
  Outpatient PhysicalTherapy A  - Story Ground Infiltration, !- Name
  {7ddc9908-99b6-41d5-a927-307dc7a09a40}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b84d438-0989-49e9-be08-5a8abaa04df5}, !- Handle
  Outpatient PhysicalTherapy C  - Story Ground Infiltration, !- Name
  {188fc9ac-14f1-4be7-b1e5-61e7444b0c69}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d0c76dc2-426a-4510-99fa-30d0c2aa5c5b}, !- Handle
  Outpatient PreOp A  - Story Ground Infiltration, !- Name
  {eba0b8fb-3162-4074-99c8-6e7787fa9d17}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eb690a4a-3881-40c1-a108-e04575c4f6c7}, !- Handle
  Outpatient PreOp C  - Story Ground Infiltration, !- Name
  {cd93a79a-174c-43b0-b97d-27456720dabe}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {709ff589-8464-43ac-b0b0-42daaa94adf2}, !- Handle
  Outpatient Reception A  - Story Ground Infiltration, !- Name
  {e049cbc1-a1cd-4cb7-b88b-45dfc33b98e3}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cc4c5542-4276-409f-9cc6-6324b1e649f5}, !- Handle
  Outpatient Reception C  - Story Ground Infiltration, !- Name
  {d55177b3-26e4-4fd6-bbff-30c7396abb68}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d8f395ef-eb2c-437a-8a7c-a0bb24e9c81e}, !- Handle
  Outpatient Soil Work  - Story Ground Infiltration, !- Name
  {d19f83f4-98e3-4e5c-af13-e498cbb46ed6}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005390496632,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e46eeb6a-5c0e-4872-9877-b0cf1103da3c}, !- Handle
  Outpatient Stair A  - Story Ground Infiltration, !- Name
  {83677628-ff4e-4bd0-a6ff-95ed4f1cfa49}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc9b1c9f-4e21-467a-9a82-cde5bfae5c7d}, !- Handle
  Outpatient Stair C  - Story Ground Infiltration, !- Name
  {c2bf08cd-dd03-4670-9954-d7f2491bc8a1}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3df50db6-ca5a-4861-a7a3-71c42a6b6857}, !- Handle
  Outpatient Toilet A  - Story Ground Infiltration, !- Name
  {8ac50dbe-2729-4598-bfd9-47569211fb46}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ed65516-8b81-4bd8-8508-ce2c3f93a1ff}, !- Handle
  Outpatient Toilet C  - Story Ground Infiltration, !- Name
  {57f6be3b-06c2-4e85-83ec-badf8d1f88b4}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91c752fd-2f4b-4326-b700-18e0184e9744}, !- Handle
  Outpatient Xray A  - Story Ground Infiltration, !- Name
  {3f894cce-50d1-4699-9d8b-5f261f59a279}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5c929db-a635-4919-8b8f-65a30f25c881}, !- Handle
  Outpatient Xray C  - Story Ground Infiltration, !- Name
  {007a3f73-bf28-4514-a51c-3aa6745206f9}, !- Space or SpaceType Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {b9a431a2-7dab-4770-98ee-9ac686689911}, !- Handle
  24.2,                                   !- January Ground Temperature {C}
  18.9,                                   !- February Ground Temperature {C}
  15.7,                                   !- March Ground Temperature {C}
  13.6,                                   !- April Ground Temperature {C}
  15.5,                                   !- May Ground Temperature {C}
  17.1,                                   !- June Ground Temperature {C}
  21.2,                                   !- July Ground Temperature {C}
  26.9,                                   !- August Ground Temperature {C}
  27.6,                                   !- September Ground Temperature {C}
  27.9,                                   !- October Ground Temperature {C}
  27.4,                                   !- November Ground Temperature {C}
  26.2;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {8d10e398-bd97-4cad-b5c8-ad582b96eea8}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {e04964a1-2075-49d5-b09e-48dcaa06a8d4}, !- Handle
  Parking Areas and Drives,               !- Name
  {8d10e398-bd97-4cad-b5c8-ad582b96eea8}, !- Exterior Lights Definition Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  35437.5,                                !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c097f67e-f899-4305-885d-56261e2de297}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {556a0a7a-15a6-4c0c-b70d-b1e5e0ab5990}, !- Handle
  Building Facades,                       !- Name
  {c097f67e-f899-4305-885d-56261e2de297}, !- Exterior Lights Definition Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  7414.71804925851,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a08cb122-5df0-4332-befd-099d03c9f8d6}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {67cd99f9-5cc6-4f7c-88a9-f443d4a98750}, !- Handle
  Main Entries,                           !- Name
  {a08cb122-5df0-4332-befd-099d03c9f8d6}, !- Exterior Lights Definition Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  14,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b9812179-bb08-4f5f-86a2-d6844801fd24}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {9a4ae5a6-2b69-4bb5-8dab-a81750197108}, !- Handle
  Other Doors,                            !- Name
  {b9812179-bb08-4f5f-86a2-d6844801fd24}, !- Exterior Lights Definition Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  36.33,                                  !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {ade72131-37a2-40ba-916a-4acf83027ae4}, !- Handle
  OutPatientHealthCare Hours_of_operation, !- Name
  {c2062a05-95ba-4427-94d0-8c53394567c8}, !- Schedule Type Limits Name
  {b38028b1-635d-418d-84b0-a6cc90a7a78c}, !- Default Day Schedule Name
  {5f9772bd-8e9a-4ca9-9500-26c149d1d790}, !- Summer Design Day Schedule Name
  {ae44656a-4652-49ab-bc3f-981c826adc9f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b38028b1-635d-418d-84b0-a6cc90a7a78c}, !- Handle
  OutPatientHealthCare Hours_of_operation Default, !- Name
  {c2062a05-95ba-4427-94d0-8c53394567c8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae44656a-4652-49ab-bc3f-981c826adc9f}, !- Handle
  OutPatientHealthCare Hours_of_operation Winter Design Day, !- Name
  {c2062a05-95ba-4427-94d0-8c53394567c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f9772bd-8e9a-4ca9-9500-26c149d1d790}, !- Handle
  OutPatientHealthCare Hours_of_operation Summer Design Day, !- Name
  {c2062a05-95ba-4427-94d0-8c53394567c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {11fd7fd2-786b-4555-81bb-008b022e8603}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Exhaust Fan, !- Name
  {ade72131-37a2-40ba-916a-4acf83027ae4}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0312400501132203,                     !- Maximum Flow Rate {m3/s}
  {a4f99bc7-47aa-4ffd-ae05-c61c47072f58}, !- Air Inlet Node Name
  {0e12d086-1031-4123-8fdf-0d7d330cc3aa}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ade72131-37a2-40ba-916a-4acf83027ae4}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {857adf71-7309-4323-a3cc-ed30579baa5e}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {18962dbc-c4b5-468b-912c-c6080a319305}, !- Inlet Port
  {a4f99bc7-47aa-4ffd-ae05-c61c47072f58}; !- Outlet Port

OS:Connection,
  {18962dbc-c4b5-468b-912c-c6080a319305}, !- Handle
  {d61be21d-5f58-4de6-b4fd-29759b800781}, !- Source Object
  2,                                      !- Outlet Port
  {857adf71-7309-4323-a3cc-ed30579baa5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4f99bc7-47aa-4ffd-ae05-c61c47072f58}, !- Handle
  {857adf71-7309-4323-a3cc-ed30579baa5e}, !- Source Object
  3,                                      !- Outlet Port
  {11fd7fd2-786b-4555-81bb-008b022e8603}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1d4382e7-d880-4ea9-a8d8-a379f23fad62}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {0e12d086-1031-4123-8fdf-0d7d330cc3aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e12d086-1031-4123-8fdf-0d7d330cc3aa}, !- Handle
  {11fd7fd2-786b-4555-81bb-008b022e8603}, !- Source Object
  7,                                      !- Outlet Port
  {1d4382e7-d880-4ea9-a8d8-a379f23fad62}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {257b080a-89e4-4dd5-8132-81d1fed88883}, !- Handle
  Zone Outpatient MRI A  - Story Ground Exhaust Fan, !- Name
  {ade72131-37a2-40ba-916a-4acf83027ae4}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.026052470891798,                      !- Maximum Flow Rate {m3/s}
  {97e1d6c3-1615-4ba5-9760-d988b90581f9}, !- Air Inlet Node Name
  {3290deea-2080-47e1-b2ef-2bb32dac460b}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ade72131-37a2-40ba-916a-4acf83027ae4}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f2b917cb-2780-49a4-bac3-28176b0395a1}, !- Handle
  Zone Outpatient MRI A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {27bfd4c9-aa1d-43b2-bf5e-d1b123ce43aa}, !- Inlet Port
  {97e1d6c3-1615-4ba5-9760-d988b90581f9}; !- Outlet Port

OS:Connection,
  {27bfd4c9-aa1d-43b2-bf5e-d1b123ce43aa}, !- Handle
  {8cfdabf2-c008-437d-bc71-06dbba1ebbf3}, !- Source Object
  2,                                      !- Outlet Port
  {f2b917cb-2780-49a4-bac3-28176b0395a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97e1d6c3-1615-4ba5-9760-d988b90581f9}, !- Handle
  {f2b917cb-2780-49a4-bac3-28176b0395a1}, !- Source Object
  3,                                      !- Outlet Port
  {257b080a-89e4-4dd5-8132-81d1fed88883}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c4b6b718-cefa-4f17-9c3b-785981f50db9}, !- Handle
  Zone Outpatient MRI A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {3290deea-2080-47e1-b2ef-2bb32dac460b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3290deea-2080-47e1-b2ef-2bb32dac460b}, !- Handle
  {257b080a-89e4-4dd5-8132-81d1fed88883}, !- Source Object
  7,                                      !- Outlet Port
  {c4b6b718-cefa-4f17-9c3b-785981f50db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {3a1ba35a-6a4c-4b3a-83ef-fc9550ae8726}, !- Handle
  Zone Outpatient MRI B  - Story Ground Exhaust Fan, !- Name
  {ade72131-37a2-40ba-916a-4acf83027ae4}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0443186744312585,                     !- Maximum Flow Rate {m3/s}
  {0bc29e98-0a84-47a1-9561-0682efd1c517}, !- Air Inlet Node Name
  {29bf8d7e-b056-4943-bf0f-2cf383cd1cd9}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ade72131-37a2-40ba-916a-4acf83027ae4}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {db40d681-d528-407c-86ea-6d035beaa7de}, !- Handle
  Zone Outpatient MRI B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {2d8fb644-db25-4085-991a-1978efaa8162}, !- Inlet Port
  {0bc29e98-0a84-47a1-9561-0682efd1c517}; !- Outlet Port

OS:Connection,
  {2d8fb644-db25-4085-991a-1978efaa8162}, !- Handle
  {ec2d38ed-53e1-43f8-a97b-902bc276aecb}, !- Source Object
  2,                                      !- Outlet Port
  {db40d681-d528-407c-86ea-6d035beaa7de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bc29e98-0a84-47a1-9561-0682efd1c517}, !- Handle
  {db40d681-d528-407c-86ea-6d035beaa7de}, !- Source Object
  3,                                      !- Outlet Port
  {3a1ba35a-6a4c-4b3a-83ef-fc9550ae8726}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8f27c8ce-d227-42d0-aec3-5617627b0540}, !- Handle
  Zone Outpatient MRI B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {29bf8d7e-b056-4943-bf0f-2cf383cd1cd9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29bf8d7e-b056-4943-bf0f-2cf383cd1cd9}, !- Handle
  {3a1ba35a-6a4c-4b3a-83ef-fc9550ae8726}, !- Source Object
  7,                                      !- Outlet Port
  {8f27c8ce-d227-42d0-aec3-5617627b0540}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {9d029ceb-c387-4253-8dbe-57027e71c081}, !- Handle
  Zone Outpatient MRI C  - Story Ground Exhaust Fan, !- Name
  {ade72131-37a2-40ba-916a-4acf83027ae4}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.026052470891798,                      !- Maximum Flow Rate {m3/s}
  {e6629c82-3238-4b2d-8a60-a678a582a246}, !- Air Inlet Node Name
  {5e289ff5-1b22-42d6-98c1-97a43f12082c}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ade72131-37a2-40ba-916a-4acf83027ae4}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {fd1b3f4d-69c3-4078-80bd-f04ef7f1e80d}, !- Handle
  Zone Outpatient MRI C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {95810272-df9d-4d14-88bb-778d06414f8f}, !- Inlet Port
  {e6629c82-3238-4b2d-8a60-a678a582a246}; !- Outlet Port

OS:Connection,
  {95810272-df9d-4d14-88bb-778d06414f8f}, !- Handle
  {d2299bab-b646-485b-9cee-c0255a1176c0}, !- Source Object
  2,                                      !- Outlet Port
  {fd1b3f4d-69c3-4078-80bd-f04ef7f1e80d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6629c82-3238-4b2d-8a60-a678a582a246}, !- Handle
  {fd1b3f4d-69c3-4078-80bd-f04ef7f1e80d}, !- Source Object
  3,                                      !- Outlet Port
  {9d029ceb-c387-4253-8dbe-57027e71c081}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3af3348e-9968-4107-93eb-c42437bde9e8}, !- Handle
  Zone Outpatient MRI C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {5e289ff5-1b22-42d6-98c1-97a43f12082c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e289ff5-1b22-42d6-98c1-97a43f12082c}, !- Handle
  {9d029ceb-c387-4253-8dbe-57027e71c081}, !- Source Object
  7,                                      !- Outlet Port
  {3af3348e-9968-4107-93eb-c42437bde9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {7831fdfa-3263-47dd-adb0-c1e6255c6218}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Exhaust Fan, !- Name
  {ade72131-37a2-40ba-916a-4acf83027ae4}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0369473669608317,                     !- Maximum Flow Rate {m3/s}
  {ddf91780-08a5-4a98-aa95-565e11d516c9}, !- Air Inlet Node Name
  {482869bf-3fb9-41ad-b7ef-eeea2d52eabf}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ade72131-37a2-40ba-916a-4acf83027ae4}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {5c36ea20-874c-464a-82b2-0263ebf57fae}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {094dbc47-d61c-4266-87b5-c36784758093}, !- Inlet Port
  {ddf91780-08a5-4a98-aa95-565e11d516c9}; !- Outlet Port

OS:Connection,
  {094dbc47-d61c-4266-87b5-c36784758093}, !- Handle
  {0064331d-13f9-4882-8ea1-41795b07c5e3}, !- Source Object
  2,                                      !- Outlet Port
  {5c36ea20-874c-464a-82b2-0263ebf57fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddf91780-08a5-4a98-aa95-565e11d516c9}, !- Handle
  {5c36ea20-874c-464a-82b2-0263ebf57fae}, !- Source Object
  3,                                      !- Outlet Port
  {7831fdfa-3263-47dd-adb0-c1e6255c6218}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {46c9bde2-dfaf-46a0-b28a-47ab1635030a}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {482869bf-3fb9-41ad-b7ef-eeea2d52eabf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {482869bf-3fb9-41ad-b7ef-eeea2d52eabf}, !- Handle
  {7831fdfa-3263-47dd-adb0-c1e6255c6218}, !- Source Object
  7,                                      !- Outlet Port
  {46c9bde2-dfaf-46a0-b28a-47ab1635030a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c3b00946-7e56-43cd-8212-96b1c026194c}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Exhaust Fan, !- Name
  {ade72131-37a2-40ba-916a-4acf83027ae4}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.132169442786711,                      !- Maximum Flow Rate {m3/s}
  {0dcecacf-0da0-4a15-908c-540597e3c2c5}, !- Air Inlet Node Name
  {0dea6f68-7dbc-4dc3-8611-e061c307529d}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ade72131-37a2-40ba-916a-4acf83027ae4}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {c07e0306-ea9b-4933-90e4-84da062ec1b8}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {16c3d900-dd6a-4264-8143-121f76a23c85}, !- Inlet Port
  {0dcecacf-0da0-4a15-908c-540597e3c2c5}; !- Outlet Port

OS:Connection,
  {16c3d900-dd6a-4264-8143-121f76a23c85}, !- Handle
  {37d6b8fd-7276-48c8-a2d6-4338aedb9b95}, !- Source Object
  2,                                      !- Outlet Port
  {c07e0306-ea9b-4933-90e4-84da062ec1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dcecacf-0da0-4a15-908c-540597e3c2c5}, !- Handle
  {c07e0306-ea9b-4933-90e4-84da062ec1b8}, !- Source Object
  3,                                      !- Outlet Port
  {c3b00946-7e56-43cd-8212-96b1c026194c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {595f6ed7-04e6-4547-a6d5-c6d5239a3dae}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {0dea6f68-7dbc-4dc3-8611-e061c307529d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0dea6f68-7dbc-4dc3-8611-e061c307529d}, !- Handle
  {c3b00946-7e56-43cd-8212-96b1c026194c}, !- Source Object
  7,                                      !- Outlet Port
  {595f6ed7-04e6-4547-a6d5-c6d5239a3dae}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {fec8e647-102e-464a-a753-80c4fcd0e19e}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Exhaust Fan, !- Name
  {ade72131-37a2-40ba-916a-4acf83027ae4}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0783197333663044,                     !- Maximum Flow Rate {m3/s}
  {bbc49f2d-4277-4901-93f7-8752db1d3760}, !- Air Inlet Node Name
  {180d873a-4243-4583-b78d-f767f4787aeb}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ade72131-37a2-40ba-916a-4acf83027ae4}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f4742e7e-3146-42a2-ac6f-69846fa6e6d1}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {af695da9-ede6-49f9-9c5d-34c98c704542}, !- Inlet Port
  {bbc49f2d-4277-4901-93f7-8752db1d3760}; !- Outlet Port

OS:Connection,
  {af695da9-ede6-49f9-9c5d-34c98c704542}, !- Handle
  {3ec1dbae-8d1b-42e9-a43b-391ea2382de1}, !- Source Object
  2,                                      !- Outlet Port
  {f4742e7e-3146-42a2-ac6f-69846fa6e6d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbc49f2d-4277-4901-93f7-8752db1d3760}, !- Handle
  {f4742e7e-3146-42a2-ac6f-69846fa6e6d1}, !- Source Object
  3,                                      !- Outlet Port
  {fec8e647-102e-464a-a753-80c4fcd0e19e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f9333d7e-39bd-4661-a1ac-56f3579cd266}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {180d873a-4243-4583-b78d-f767f4787aeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {180d873a-4243-4583-b78d-f767f4787aeb}, !- Handle
  {fec8e647-102e-464a-a753-80c4fcd0e19e}, !- Source Object
  7,                                      !- Outlet Port
  {f9333d7e-39bd-4661-a1ac-56f3579cd266}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6ee9cf60-44d7-4e19-b4ba-5b3978dcf0d9}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Exhaust Fan, !- Name
  {ade72131-37a2-40ba-916a-4acf83027ae4}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.133232152106424,                      !- Maximum Flow Rate {m3/s}
  {822b6ef7-a9e7-44d4-9cec-be22528ff763}, !- Air Inlet Node Name
  {3d290f07-959a-48e4-ab7c-ea2d2f121340}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ade72131-37a2-40ba-916a-4acf83027ae4}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {bd7d23b9-5800-420a-a4b9-8d2406bb9ef8}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {68e80eb6-7a3d-4f6e-a2e3-c9fb0d68177d}, !- Inlet Port
  {822b6ef7-a9e7-44d4-9cec-be22528ff763}; !- Outlet Port

OS:Connection,
  {68e80eb6-7a3d-4f6e-a2e3-c9fb0d68177d}, !- Handle
  {c8ef23e9-9642-4d2d-8b22-3f0eaa1f27ab}, !- Source Object
  2,                                      !- Outlet Port
  {bd7d23b9-5800-420a-a4b9-8d2406bb9ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {822b6ef7-a9e7-44d4-9cec-be22528ff763}, !- Handle
  {bd7d23b9-5800-420a-a4b9-8d2406bb9ef8}, !- Source Object
  3,                                      !- Outlet Port
  {6ee9cf60-44d7-4e19-b4ba-5b3978dcf0d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {96da0fcc-1d30-4336-aace-4b1d633c5ec4}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {3d290f07-959a-48e4-ab7c-ea2d2f121340}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d290f07-959a-48e4-ab7c-ea2d2f121340}, !- Handle
  {6ee9cf60-44d7-4e19-b4ba-5b3978dcf0d9}, !- Source Object
  7,                                      !- Outlet Port
  {96da0fcc-1d30-4336-aace-4b1d633c5ec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {587300ae-d58a-43cf-8336-d1b225149bee}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Exhaust Fan, !- Name
  {ade72131-37a2-40ba-916a-4acf83027ae4}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0783197333663044,                     !- Maximum Flow Rate {m3/s}
  {bfca1b29-9b4c-452e-819b-af2adca097a1}, !- Air Inlet Node Name
  {c6244a28-e766-493d-9e2c-04c683f49fa5}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ade72131-37a2-40ba-916a-4acf83027ae4}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {d4c202ae-fbdd-42ca-a432-6d01bad2617a}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {2e10eb61-be83-4acd-8df0-75f9574cdd19}, !- Inlet Port
  {bfca1b29-9b4c-452e-819b-af2adca097a1}; !- Outlet Port

OS:Connection,
  {2e10eb61-be83-4acd-8df0-75f9574cdd19}, !- Handle
  {9bacf2d0-4cbd-4a26-bf23-5f79a9bfe883}, !- Source Object
  2,                                      !- Outlet Port
  {d4c202ae-fbdd-42ca-a432-6d01bad2617a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfca1b29-9b4c-452e-819b-af2adca097a1}, !- Handle
  {d4c202ae-fbdd-42ca-a432-6d01bad2617a}, !- Source Object
  3,                                      !- Outlet Port
  {587300ae-d58a-43cf-8336-d1b225149bee}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ce2542ab-99dd-44be-88dc-f1f47a88086e}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {c6244a28-e766-493d-9e2c-04c683f49fa5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6244a28-e766-493d-9e2c-04c683f49fa5}, !- Handle
  {587300ae-d58a-43cf-8336-d1b225149bee}, !- Source Object
  7,                                      !- Outlet Port
  {ce2542ab-99dd-44be-88dc-f1f47a88086e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a02f7b8a-1f62-40d3-b77a-f8ad34c9de3d}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004, !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  {380e127d-4783-46ae-a0c6-7be276a4ee68}, !- Default Day Schedule Name
  {93a6cea7-0f53-4c4b-80fb-5a1e914c0301}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {380e127d-4783-46ae-a0c6-7be276a4ee68}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Default, !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  45,                                     !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eb11878f-2347-4e6f-886f-a32f9016c137}, !- Handle
  Schedule Rule 9,                        !- Name
  {a02f7b8a-1f62-40d3-b77a-f8ad34c9de3d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8728a826-dbec-4bdb-a6ec-6b047b437dac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8728a826-dbec-4bdb-a6ec-6b047b437dac}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Sat Day, !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.01,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0416666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0733333333333335,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.105,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.136666666666667,                      !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.168333333333334,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.213333333333333,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.226666666666667,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.253333333333333,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.266666666666667,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.28,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.281777777777778,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.283555555555556,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.285333333333333,                      !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.287111111111111,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.288888888888889,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.290666666666667,                      !- Value Until Time 19
  8,                                      !- Hour 20
  39,                                     !- Minute 20
  0.292444444444444,                      !- Value Until Time 20
  8,                                      !- Hour 21
  49,                                     !- Minute 21
  0.294222222222222,                      !- Value Until Time 21
  8,                                      !- Hour 22
  59,                                     !- Minute 22
  0.296,                                  !- Value Until Time 22
  9,                                      !- Hour 23
  9,                                      !- Minute 23
  0.297777777777778,                      !- Value Until Time 23
  9,                                      !- Hour 24
  19,                                     !- Minute 24
  0.299555555555556,                      !- Value Until Time 24
  9,                                      !- Hour 25
  22,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  9,                                      !- Hour 26
  52,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  10,                                     !- Hour 27
  2,                                      !- Minute 27
  0.295,                                  !- Value Until Time 27
  10,                                     !- Hour 28
  12,                                     !- Minute 28
  0.29,                                   !- Value Until Time 28
  10,                                     !- Hour 29
  22,                                     !- Minute 29
  0.285,                                  !- Value Until Time 29
  10,                                     !- Hour 30
  32,                                     !- Minute 30
  0.28,                                   !- Value Until Time 30
  10,                                     !- Hour 31
  42,                                     !- Minute 31
  0.275,                                  !- Value Until Time 31
  10,                                     !- Hour 32
  52,                                     !- Minute 32
  0.27,                                   !- Value Until Time 32
  11,                                     !- Hour 33
  2,                                      !- Minute 33
  0.265,                                  !- Value Until Time 33
  11,                                     !- Hour 34
  12,                                     !- Minute 34
  0.26,                                   !- Value Until Time 34
  11,                                     !- Hour 35
  22,                                     !- Minute 35
  0.255,                                  !- Value Until Time 35
  11,                                     !- Hour 36
  32,                                     !- Minute 36
  0.25,                                   !- Value Until Time 36
  11,                                     !- Hour 37
  42,                                     !- Minute 37
  0.245,                                  !- Value Until Time 37
  11,                                     !- Hour 38
  52,                                     !- Minute 38
  0.24,                                   !- Value Until Time 38
  12,                                     !- Hour 39
  2,                                      !- Minute 39
  0.239166666666667,                      !- Value Until Time 39
  12,                                     !- Hour 40
  12,                                     !- Minute 40
  0.238333333333333,                      !- Value Until Time 40
  12,                                     !- Hour 41
  22,                                     !- Minute 41
  0.2375,                                 !- Value Until Time 41
  12,                                     !- Hour 42
  32,                                     !- Minute 42
  0.236666666666667,                      !- Value Until Time 42
  12,                                     !- Hour 43
  42,                                     !- Minute 43
  0.235833333333333,                      !- Value Until Time 43
  12,                                     !- Hour 44
  52,                                     !- Minute 44
  0.235,                                  !- Value Until Time 44
  13,                                     !- Hour 45
  2,                                      !- Minute 45
  0.234166666666667,                      !- Value Until Time 45
  13,                                     !- Hour 46
  12,                                     !- Minute 46
  0.233333333333333,                      !- Value Until Time 46
  13,                                     !- Hour 47
  22,                                     !- Minute 47
  0.2325,                                 !- Value Until Time 47
  13,                                     !- Hour 48
  32,                                     !- Minute 48
  0.231666666666667,                      !- Value Until Time 48
  13,                                     !- Hour 49
  42,                                     !- Minute 49
  0.230833333333333,                      !- Value Until Time 49
  13,                                     !- Hour 50
  52,                                     !- Minute 50
  0.23,                                   !- Value Until Time 50
  15,                                     !- Hour 51
  22,                                     !- Minute 51
  0.23,                                   !- Value Until Time 51
  15,                                     !- Hour 52
  32,                                     !- Minute 52
  0.218444444444444,                      !- Value Until Time 52
  15,                                     !- Hour 53
  42,                                     !- Minute 53
  0.206888888888889,                      !- Value Until Time 53
  15,                                     !- Hour 54
  52,                                     !- Minute 54
  0.195333333333333,                      !- Value Until Time 54
  16,                                     !- Hour 55
  2,                                      !- Minute 55
  0.183777777777778,                      !- Value Until Time 55
  16,                                     !- Hour 56
  12,                                     !- Minute 56
  0.172222222222222,                      !- Value Until Time 56
  16,                                     !- Hour 57
  22,                                     !- Minute 57
  0.160666666666667,                      !- Value Until Time 57
  16,                                     !- Hour 58
  32,                                     !- Minute 58
  0.149111111111111,                      !- Value Until Time 58
  16,                                     !- Hour 59
  42,                                     !- Minute 59
  0.137555555555555,                      !- Value Until Time 59
  16,                                     !- Hour 60
  52,                                     !- Minute 60
  0.126,                                  !- Value Until Time 60
  17,                                     !- Hour 61
  2,                                      !- Minute 61
  0.114444444444444,                      !- Value Until Time 61
  17,                                     !- Hour 62
  12,                                     !- Minute 62
  0.102888888888888,                      !- Value Until Time 62
  17,                                     !- Hour 63
  15,                                     !- Minute 63
  0.1,                                    !- Value Until Time 63
  17,                                     !- Hour 64
  25,                                     !- Minute 64
  0.0849999999999999,                     !- Value Until Time 64
  17,                                     !- Hour 65
  35,                                     !- Minute 65
  0.0699999999999998,                     !- Value Until Time 65
  17,                                     !- Hour 66
  45,                                     !- Minute 66
  0.0549999999999997,                     !- Value Until Time 66
  17,                                     !- Hour 67
  55,                                     !- Minute 67
  0.0399999999999996,                     !- Value Until Time 67
  18,                                     !- Hour 68
  5,                                      !- Minute 68
  0.0249999999999995,                     !- Value Until Time 68
  18,                                     !- Hour 69
  15,                                     !- Minute 69
  0.01,                                   !- Value Until Time 69
  24,                                     !- Hour 70
  0,                                      !- Minute 70
  0.01;                                   !- Value Until Time 70

OS:Schedule:Day,
  {93a6cea7-0f53-4c4b-80fb-5a1e914c0301}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Summer Design Day, !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {af87b284-f9d1-4449-ae70-958d39ab2a6e}, !- Handle
  Schedule Rule 10,                       !- Name
  {a02f7b8a-1f62-40d3-b77a-f8ad34c9de3d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d6b73c8b-398a-409b-a133-1c628ece3410}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6b73c8b-398a-409b-a133-1c628ece3410}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 SmrDsn|Wkdy Day, !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  9,                                      !- Minute 2
  0.0366666666666666,                     !- Value Until Time 2
  9,                                      !- Hour 3
  19,                                     !- Minute 3
  0.0633333333333332,                     !- Value Until Time 3
  9,                                      !- Hour 4
  29,                                     !- Minute 4
  0.0899999999999997,                     !- Value Until Time 4
  9,                                      !- Hour 5
  39,                                     !- Minute 5
  0.116666666666666,                      !- Value Until Time 5
  9,                                      !- Hour 6
  49,                                     !- Minute 6
  0.143333333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  59,                                     !- Minute 7
  0.169999999999999,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  9,                                      !- Minute 9
  0.238333333333333,                      !- Value Until Time 9
  10,                                     !- Hour 10
  19,                                     !- Minute 10
  0.306666666666666,                      !- Value Until Time 10
  10,                                     !- Hour 11
  29,                                     !- Minute 11
  0.374999999999999,                      !- Value Until Time 11
  10,                                     !- Hour 12
  39,                                     !- Minute 12
  0.443333333333332,                      !- Value Until Time 12
  10,                                     !- Hour 13
  49,                                     !- Minute 13
  0.511666666666665,                      !- Value Until Time 13
  10,                                     !- Hour 14
  59,                                     !- Minute 14
  0.579999999999999,                      !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.58,                                   !- Value Until Time 15
  11,                                     !- Hour 16
  9,                                      !- Minute 16
  0.799047619047619,                      !- Value Until Time 16
  11,                                     !- Hour 17
  19,                                     !- Minute 17
  0.778095238095238,                      !- Value Until Time 17
  11,                                     !- Hour 18
  29,                                     !- Minute 18
  0.757142857142857,                      !- Value Until Time 18
  11,                                     !- Hour 19
  39,                                     !- Minute 19
  0.736190476190476,                      !- Value Until Time 19
  11,                                     !- Hour 20
  49,                                     !- Minute 20
  0.715238095238096,                      !- Value Until Time 20
  11,                                     !- Hour 21
  52,                                     !- Minute 21
  0.71,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  2,                                      !- Minute 22
  0.728333333333333,                      !- Value Until Time 22
  12,                                     !- Hour 23
  12,                                     !- Minute 23
  0.746666666666666,                      !- Value Until Time 23
  12,                                     !- Hour 24
  22,                                     !- Minute 24
  0.765,                                  !- Value Until Time 24
  12,                                     !- Hour 25
  32,                                     !- Minute 25
  0.783333333333333,                      !- Value Until Time 25
  12,                                     !- Hour 26
  42,                                     !- Minute 26
  0.801666666666666,                      !- Value Until Time 26
  12,                                     !- Hour 27
  52,                                     !- Minute 27
  0.82,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  2,                                      !- Minute 28
  0.813333333333333,                      !- Value Until Time 28
  13,                                     !- Hour 29
  12,                                     !- Minute 29
  0.806666666666667,                      !- Value Until Time 29
  13,                                     !- Hour 30
  22,                                     !- Minute 30
  0.8,                                    !- Value Until Time 30
  13,                                     !- Hour 31
  32,                                     !- Minute 31
  0.793333333333333,                      !- Value Until Time 31
  13,                                     !- Hour 32
  42,                                     !- Minute 32
  0.786666666666667,                      !- Value Until Time 32
  13,                                     !- Hour 33
  52,                                     !- Minute 33
  0.78,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  2,                                      !- Minute 34
  0.773333333333333,                      !- Value Until Time 34
  14,                                     !- Hour 35
  12,                                     !- Minute 35
  0.766666666666667,                      !- Value Until Time 35
  14,                                     !- Hour 36
  22,                                     !- Minute 36
  0.76,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  32,                                     !- Minute 37
  0.753333333333333,                      !- Value Until Time 37
  14,                                     !- Hour 38
  42,                                     !- Minute 38
  0.746666666666667,                      !- Value Until Time 38
  14,                                     !- Hour 39
  52,                                     !- Minute 39
  0.74,                                   !- Value Until Time 39
  16,                                     !- Hour 40
  45,                                     !- Minute 40
  0.18,                                   !- Value Until Time 40
  16,                                     !- Hour 41
  55,                                     !- Minute 41
  0.166666666666667,                      !- Value Until Time 41
  17,                                     !- Hour 42
  5,                                      !- Minute 42
  0.153333333333333,                      !- Value Until Time 42
  17,                                     !- Hour 43
  15,                                     !- Minute 43
  0.14,                                   !- Value Until Time 43
  17,                                     !- Hour 44
  25,                                     !- Minute 44
  0.126666666666666,                      !- Value Until Time 44
  17,                                     !- Hour 45
  35,                                     !- Minute 45
  0.113333333333333,                      !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.1,                                    !- Value Until Time 46
  17,                                     !- Hour 47
  55,                                     !- Minute 47
  0.0849999999999999,                     !- Value Until Time 47
  18,                                     !- Hour 48
  5,                                      !- Minute 48
  0.0699999999999998,                     !- Value Until Time 48
  18,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0549999999999997,                     !- Value Until Time 49
  18,                                     !- Hour 50
  25,                                     !- Minute 50
  0.0399999999999996,                     !- Value Until Time 50
  18,                                     !- Hour 51
  35,                                     !- Minute 51
  0.0249999999999995,                     !- Value Until Time 51
  18,                                     !- Hour 52
  45,                                     !- Minute 52
  0.01,                                   !- Value Until Time 52
  24,                                     !- Hour 53
  0,                                      !- Minute 53
  0.01;                                   !- Value Until Time 53

OS:WaterUse:Connections,
  {dbe4f01a-1f70-47e8-973b-cf6cf6e2a55e}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F, !- Name
  {f2456a51-a770-4958-9ff7-8bd1e502aa53}, !- Inlet Node Name
  {5b30f17c-c6ca-46ea-9835-845d7b69437a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {65579a93-1939-4fc8-a3d9-2fc78f40bc71}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7fd0c9eb-dab1-4753-8eb6-c2c5f8184c95}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.83354538551891e-07,                   !- Peak Flow Rate {m3/s}
  {4055eda2-d6d7-46b6-b641-e96f14033809}, !- Target Temperature Schedule Name
  {edd9f604-58fe-4f26-9103-c5bcb44c00e1}, !- Sensible Fraction Schedule Name
  {04d378d0-3b4e-413c-b95b-5178a9979fd8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {edd9f604-58fe-4f26-9103-c5bcb44c00e1}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  {04d844c5-fed5-414c-b37d-62b57693acfa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04d844c5-fed5-414c-b37d-62b57693acfa}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {04d378d0-3b4e-413c-b95b-5178a9979fd8}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  {21c146da-ba0f-4c82-a729-4eed7e311453}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21c146da-ba0f-4c82-a729-4eed7e311453}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {a16ab68f-3bbd-4926-be6b-286be7ea9f0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4055eda2-d6d7-46b6-b641-e96f14033809}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  {94fd4fc6-9577-44d8-905a-db44e558f840}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94fd4fc6-9577-44d8-905a-db44e558f840}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {65579a93-1939-4fc8-a3d9-2fc78f40bc71}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 Service Water Use 0.01gpm at 140F, !- Name
  {7fd0c9eb-dab1-4753-8eb6-c2c5f8184c95}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a02f7b8a-1f62-40d3-b77a-f8ad34c9de3d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {27050a82-185b-45b0-8c33-9e9bf39e3a7f}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F, !- Name
  {f6bd97d0-762d-450d-b922-8afefec85531}, !- Inlet Node Name
  {eb853a3e-2a45-4e06-b62a-50378dbbe4a8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9d6a29c7-2d99-4c5f-a628-788ac68b18d2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {57f5d1e7-5af9-46ce-898d-932fda22652e}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.88255686043091e-07,                   !- Peak Flow Rate {m3/s}
  {4055eda2-d6d7-46b6-b641-e96f14033809}, !- Target Temperature Schedule Name
  {edd9f604-58fe-4f26-9103-c5bcb44c00e1}, !- Sensible Fraction Schedule Name
  {04d378d0-3b4e-413c-b95b-5178a9979fd8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9d6a29c7-2d99-4c5f-a628-788ac68b18d2}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 Service Water Use 0.01gpm at 140F, !- Name
  {57f5d1e7-5af9-46ce-898d-932fda22652e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a02f7b8a-1f62-40d3-b77a-f8ad34c9de3d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9382e8c8-2445-457f-89df-ef9316bc4c63}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F, !- Name
  {c67f617c-9541-4163-876f-1c743a3e4a6f}, !- Inlet Node Name
  {c9660bcf-e3aa-4635-953b-302e1bcc3b59}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f2867cfd-276e-4eb1-b804-de788456d569}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7fc4da4a-7bf9-484c-a00f-065533871eb2}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.8999402395397e-07,                    !- Peak Flow Rate {m3/s}
  {4055eda2-d6d7-46b6-b641-e96f14033809}, !- Target Temperature Schedule Name
  {edd9f604-58fe-4f26-9103-c5bcb44c00e1}, !- Sensible Fraction Schedule Name
  {04d378d0-3b4e-413c-b95b-5178a9979fd8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f2867cfd-276e-4eb1-b804-de788456d569}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 Service Water Use 0.01gpm at 140F, !- Name
  {7fc4da4a-7bf9-484c-a00f-065533871eb2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a02f7b8a-1f62-40d3-b77a-f8ad34c9de3d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d92f0e08-f9ea-4947-81dd-2cb6f221b213}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 WUC 0.14gpm at 140F, !- Name
  {d962dd94-d580-4a7d-8419-90e47f8333d6}, !- Inlet Node Name
  {482a8128-5120-408f-97a3-140bb4bb7112}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d87cac32-8418-4786-97aa-1d46b0cbedb7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3de5816a-2f1f-46e4-b7a5-5ed6dbaa7a9f}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 Service Water Use Def 0.14gpm, !- Name
  ,                                       !- End-Use Subcategory
  8.83083070486783e-06,                   !- Peak Flow Rate {m3/s}
  {4055eda2-d6d7-46b6-b641-e96f14033809}, !- Target Temperature Schedule Name
  {edd9f604-58fe-4f26-9103-c5bcb44c00e1}, !- Sensible Fraction Schedule Name
  {04d378d0-3b4e-413c-b95b-5178a9979fd8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d87cac32-8418-4786-97aa-1d46b0cbedb7}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 Service Water Use 0.14gpm at 140F, !- Name
  {3de5816a-2f1f-46e4-b7a5-5ed6dbaa7a9f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a02f7b8a-1f62-40d3-b77a-f8ad34c9de3d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {98edb8f6-e3ef-4f10-b018-b7ece1695b56}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F, !- Name
  {7c106d6b-4e58-4f3d-a9a3-5b300594ea36}, !- Inlet Node Name
  {e24f3f61-c58f-47fd-9d21-0430df514b09}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {12273383-5080-4a2d-b044-e3b2c1db516f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {066558b4-7efd-4d93-8d7a-c3567feaa48d}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.47406661613913e-06,                   !- Peak Flow Rate {m3/s}
  {4055eda2-d6d7-46b6-b641-e96f14033809}, !- Target Temperature Schedule Name
  {edd9f604-58fe-4f26-9103-c5bcb44c00e1}, !- Sensible Fraction Schedule Name
  {04d378d0-3b4e-413c-b95b-5178a9979fd8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {12273383-5080-4a2d-b044-e3b2c1db516f}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Service Water Use 0.02gpm at 140F, !- Name
  {066558b4-7efd-4d93-8d7a-c3567feaa48d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a02f7b8a-1f62-40d3-b77a-f8ad34c9de3d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {546c9e47-8ad4-484a-ac91-7ce52d034f8c}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F, !- Name
  {eac04840-6ed2-4515-8490-b9ba2a2b6cb3}, !- Inlet Node Name
  {81f19557-211f-4566-a4d4-7d8d30ab6a5d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {08c102c3-ef6c-415f-8494-b6f1804014f6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {feef39f6-b04b-44ae-8334-94b81d660e96}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.80543911466156e-07,                   !- Peak Flow Rate {m3/s}
  {4055eda2-d6d7-46b6-b641-e96f14033809}, !- Target Temperature Schedule Name
  {edd9f604-58fe-4f26-9103-c5bcb44c00e1}, !- Sensible Fraction Schedule Name
  {04d378d0-3b4e-413c-b95b-5178a9979fd8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {08c102c3-ef6c-415f-8494-b6f1804014f6}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Service Water Use 0.02gpm at 140F, !- Name
  {feef39f6-b04b-44ae-8334-94b81d660e96}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a02f7b8a-1f62-40d3-b77a-f8ad34c9de3d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b7469b24-89e3-4939-a15d-232966965220}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F, !- Name
  {ab6fe337-9035-4cf8-866b-69dc1eb7a69d}, !- Inlet Node Name
  {8648ae86-486b-4500-acaa-1e1e3bab6dfd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7f737d51-1294-4b99-89d4-662c62a1550b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {38f6c4be-52df-4e0f-bc6e-a965f5d518b8}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.82936130768262e-07,                   !- Peak Flow Rate {m3/s}
  {4055eda2-d6d7-46b6-b641-e96f14033809}, !- Target Temperature Schedule Name
  {edd9f604-58fe-4f26-9103-c5bcb44c00e1}, !- Sensible Fraction Schedule Name
  {04d378d0-3b4e-413c-b95b-5178a9979fd8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7f737d51-1294-4b99-89d4-662c62a1550b}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Service Water Use 0.02gpm at 140F, !- Name
  {38f6c4be-52df-4e0f-bc6e-a965f5d518b8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a02f7b8a-1f62-40d3-b77a-f8ad34c9de3d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a10325f5-c640-439a-9e4c-4b308942290c}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F, !- Name
  {6ada6498-7fc1-46a8-b3e9-fb01a7848c04}, !- Inlet Node Name
  {cf75f815-17e8-4c7c-94a1-75284a4de216}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {579a5041-335c-4c13-9a79-5797a7b2acaf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {44494bda-9152-495c-a8b4-e22b5e303058}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.93139043419353e-07,                   !- Peak Flow Rate {m3/s}
  {4055eda2-d6d7-46b6-b641-e96f14033809}, !- Target Temperature Schedule Name
  {edd9f604-58fe-4f26-9103-c5bcb44c00e1}, !- Sensible Fraction Schedule Name
  {04d378d0-3b4e-413c-b95b-5178a9979fd8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {579a5041-335c-4c13-9a79-5797a7b2acaf}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 Service Water Use 0.01gpm at 140F, !- Name
  {44494bda-9152-495c-a8b4-e22b5e303058}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a02f7b8a-1f62-40d3-b77a-f8ad34c9de3d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c0a5de7e-a9b8-4abb-80fc-f54c41d825b0}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F, !- Name
  {501732e6-b16c-4312-a426-9d16fb458552}, !- Inlet Node Name
  {29ba6284-9b9f-4469-be07-c96c6e48e53c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8ebfeed4-858d-4f03-be22-39e9c96b8b6e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7776b6b2-6f23-4ad7-aa21-f5117d055c7f}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.90790762186611e-07,                   !- Peak Flow Rate {m3/s}
  {4055eda2-d6d7-46b6-b641-e96f14033809}, !- Target Temperature Schedule Name
  {edd9f604-58fe-4f26-9103-c5bcb44c00e1}, !- Sensible Fraction Schedule Name
  {04d378d0-3b4e-413c-b95b-5178a9979fd8}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8ebfeed4-858d-4f03-be22-39e9c96b8b6e}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 Service Water Use 0.01gpm at 140F, !- Name
  {7776b6b2-6f23-4ad7-aa21-f5117d055c7f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a02f7b8a-1f62-40d3-b77a-f8ad34c9de3d}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {6cc3b5a0-687c-405c-a066-88f534141b0f}, !- Handle
  Outpatient Shared Service Water Loop,   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3a489277-114a-4577-af8a-fca88b897489}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {023b95cf-512c-4f65-9f0f-69f1463715f1}, !- Plant Side Inlet Node Name
  {4ffb56f1-37ea-41c1-9163-38b5770e6e93}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {422e6cdd-6053-4e66-bfea-6182c3b379cd}, !- Demand Side Inlet Node Name
  {5f32ad61-1a23-4013-b530-efcbccc550d7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e1ccefc8-82ad-49a1-9683-a831c60ed4b6}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {866995d0-9a56-45b9-a21e-083fe1e43787}, !- Demand Mixer Name
  {5be3f8c3-469b-464d-8f34-7d3cd659dee9}, !- Demand Splitter Name
  {388938de-0306-468d-bcaf-55b5e683bf4d}, !- Supply Mixer Name
  {86c3fdfc-0340-443f-8ff8-955f9ea25c83}; !- Supply Splitter Name

OS:Node,
  {90a3ac49-0cf4-4020-a918-72b98fe20356}, !- Handle
  Outpatient Shared Service Water Loop Supply Inlet Node, !- Name
  {023b95cf-512c-4f65-9f0f-69f1463715f1}, !- Inlet Port
  {733a26fa-db81-40eb-ae55-6c23eb2a963d}; !- Outlet Port

OS:Node,
  {3a489277-114a-4577-af8a-fca88b897489}, !- Handle
  Outpatient Shared Service Water Loop Supply Outlet Node, !- Name
  {695d9472-b8c6-4fd0-97e8-0dbaedb18eaa}, !- Inlet Port
  {4ffb56f1-37ea-41c1-9163-38b5770e6e93}; !- Outlet Port

OS:Node,
  {29cbf41b-eee9-44af-b1ea-b50cf7bc34fb}, !- Handle
  40gal Electricity Water Heater - 12kBtu/hr Supply Inlet Water Node, !- Name
  {1b24b7ca-5934-4424-8af6-8009c237a879}, !- Inlet Port
  {3b88241b-2495-440a-ae94-07afa556c70f}; !- Outlet Port

OS:Connector:Mixer,
  {388938de-0306-468d-bcaf-55b5e683bf4d}, !- Handle
  Connector Mixer 1,                      !- Name
  {7d7479e3-20c3-4ab8-8e13-052668c8d53a}, !- Outlet Branch Name
  {b6d4cc26-9288-4e00-976f-296b52453d31}, !- Inlet Branch Name 1
  {936dee03-62a1-43c9-968f-7223ac44dbde}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {86c3fdfc-0340-443f-8ff8-955f9ea25c83}, !- Handle
  Connector Splitter 1,                   !- Name
  {542ce7d4-2a66-4f2d-ab0d-6612b9bd433e}, !- Inlet Branch Name
  {1b24b7ca-5934-4424-8af6-8009c237a879}, !- Outlet Branch Name 1
  {ae148cc2-8c7b-45cb-ba4b-7f9e2b807a8f}; !- Outlet Branch Name 2

OS:Connection,
  {023b95cf-512c-4f65-9f0f-69f1463715f1}, !- Handle
  {6cc3b5a0-687c-405c-a066-88f534141b0f}, !- Source Object
  14,                                     !- Outlet Port
  {90a3ac49-0cf4-4020-a918-72b98fe20356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b24b7ca-5934-4424-8af6-8009c237a879}, !- Handle
  {86c3fdfc-0340-443f-8ff8-955f9ea25c83}, !- Source Object
  3,                                      !- Outlet Port
  {29cbf41b-eee9-44af-b1ea-b50cf7bc34fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ffb56f1-37ea-41c1-9163-38b5770e6e93}, !- Handle
  {3a489277-114a-4577-af8a-fca88b897489}, !- Source Object
  3,                                      !- Outlet Port
  {6cc3b5a0-687c-405c-a066-88f534141b0f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c2ef44b6-2486-46d7-8cfe-765c9e7c8b89}, !- Handle
  Outpatient Shared Service Water Loop Demand Inlet Node, !- Name
  {422e6cdd-6053-4e66-bfea-6182c3b379cd}, !- Inlet Port
  {5fe471e4-efe0-452b-94be-ae97d3513ac8}; !- Outlet Port

OS:Node,
  {67c594dc-843b-41b9-bb8d-0e9878ec09cc}, !- Handle
  Outpatient Shared Service Water Loop Demand Outlet Node, !- Name
  {40c44c58-0dfd-4ab4-a5b9-cbea3ac9e040}, !- Inlet Port
  {5f32ad61-1a23-4013-b530-efcbccc550d7}; !- Outlet Port

OS:Node,
  {01b5e966-1134-4fd5-8aab-70cfeb57b164}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {f9d82f9a-55fa-4e54-84c8-0592678ffcaf}, !- Inlet Port
  {90e23c4f-170d-4f23-9acc-69640bb6f1d5}; !- Outlet Port

OS:Connector:Mixer,
  {866995d0-9a56-45b9-a21e-083fe1e43787}, !- Handle
  Connector Mixer 2,                      !- Name
  {73e71e68-c3ab-46d1-840b-7bc23b38ad7c}, !- Outlet Branch Name
  {cb6a64db-e782-4d29-8d8f-1bc72cfd54ba}, !- Inlet Branch Name 1
  {bb01b0f8-b836-49e2-be0f-7434c5dd37f6}, !- Inlet Branch Name 2
  {ba737d64-5b7a-45b3-a6ee-edb6451b5753}, !- Inlet Branch Name 3
  {bdb51ec2-302a-423e-bff1-3f37d08db5d5}, !- Inlet Branch Name 4
  {b1212cda-078f-4e39-bd15-5978468609bc}, !- Inlet Branch Name 5
  {5100094e-a96a-424b-8edb-cce36351dc1a}, !- Inlet Branch Name 6
  {fdd4ef08-c038-45f7-9ecb-8e01cc77daee}, !- Inlet Branch Name 7
  {e94b7591-9b42-4ece-8509-881daafb32ac}, !- Inlet Branch Name 8
  {1f7d7d9d-32cb-4339-b15b-9784549202c0}, !- Inlet Branch Name 9
  {896f29c9-3e47-46b5-9987-02f623f063f1}; !- Inlet Branch Name 10

OS:Connector:Splitter,
  {5be3f8c3-469b-464d-8f34-7d3cd659dee9}, !- Handle
  Connector Splitter 2,                   !- Name
  {50403c4c-b544-4b04-981f-270373c818a6}, !- Inlet Branch Name
  {f9d82f9a-55fa-4e54-84c8-0592678ffcaf}, !- Outlet Branch Name 1
  {ff16f1a9-a13c-4182-92de-233e5cd786d5}, !- Outlet Branch Name 2
  {3978f1a0-c14f-41c5-8346-4adc78dbcb6c}, !- Outlet Branch Name 3
  {65dfc7d1-aa3f-48bd-9819-75c884d3624e}, !- Outlet Branch Name 4
  {7f1000eb-2ebf-45ba-a359-c39d173d48d5}, !- Outlet Branch Name 5
  {4be33151-c632-470c-ba57-e10b1a351dd0}, !- Outlet Branch Name 6
  {449ef1ce-a7c7-4127-a9e5-b4c8037a86b5}, !- Outlet Branch Name 7
  {615e8a8a-e345-4b9d-be39-ca9b1277e3f0}, !- Outlet Branch Name 8
  {a77c8b6b-848b-480c-ba2c-8b4333216112}, !- Outlet Branch Name 9
  {9824b01d-6053-4a82-86c7-2829fceb07f9}; !- Outlet Branch Name 10

OS:Connection,
  {422e6cdd-6053-4e66-bfea-6182c3b379cd}, !- Handle
  {6cc3b5a0-687c-405c-a066-88f534141b0f}, !- Source Object
  17,                                     !- Outlet Port
  {c2ef44b6-2486-46d7-8cfe-765c9e7c8b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9d82f9a-55fa-4e54-84c8-0592678ffcaf}, !- Handle
  {5be3f8c3-469b-464d-8f34-7d3cd659dee9}, !- Source Object
  3,                                      !- Outlet Port
  {01b5e966-1134-4fd5-8aab-70cfeb57b164}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f32ad61-1a23-4013-b530-efcbccc550d7}, !- Handle
  {67c594dc-843b-41b9-bb8d-0e9878ec09cc}, !- Source Object
  3,                                      !- Outlet Port
  {6cc3b5a0-687c-405c-a066-88f534141b0f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0f723bcd-722a-4322-bad6-7e9e6bf53617}, !- Handle
  {6cc3b5a0-687c-405c-a066-88f534141b0f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e1ccefc8-82ad-49a1-9683-a831c60ed4b6}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {68b0457b-5db3-40c5-982b-8b31d792fa05}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {9ab871eb-a419-4145-a2ec-02cc1dce5a2d}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {68b0457b-5db3-40c5-982b-8b31d792fa05}, !- Schedule Type Limits Name
  {7cd4a003-6cdb-4752-a862-e376c1129120}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cd4a003-6cdb-4752-a862-e376c1129120}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {68b0457b-5db3-40c5-982b-8b31d792fa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {35f66ac8-3480-485e-baa7-3aefedad8615}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {9ab871eb-a419-4145-a2ec-02cc1dce5a2d}, !- Schedule Name
  {3a489277-114a-4577-af8a-fca88b897489}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {71dfc1c7-6fe4-4ed4-8c7e-6ac39e7b55cc}, !- Handle
  Outpatient Shared Service Water Loop Circulator Pump, !- Name
  {733a26fa-db81-40eb-ae55-6c23eb2a963d}, !- Inlet Node Name
  {6b1ad5cc-d58c-4f36-b604-011975129faf}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {4859be24-4abd-444c-9412-be35a42ae006}, !- Handle
  Outpatient Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {6b1ad5cc-d58c-4f36-b604-011975129faf}, !- Inlet Port
  {542ce7d4-2a66-4f2d-ab0d-6612b9bd433e}; !- Outlet Port

OS:Connection,
  {733a26fa-db81-40eb-ae55-6c23eb2a963d}, !- Handle
  {90a3ac49-0cf4-4020-a918-72b98fe20356}, !- Source Object
  3,                                      !- Outlet Port
  {71dfc1c7-6fe4-4ed4-8c7e-6ac39e7b55cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b1ad5cc-d58c-4f36-b604-011975129faf}, !- Handle
  {71dfc1c7-6fe4-4ed4-8c7e-6ac39e7b55cc}, !- Source Object
  3,                                      !- Outlet Port
  {4859be24-4abd-444c-9412-be35a42ae006}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {542ce7d4-2a66-4f2d-ab0d-6612b9bd433e}, !- Handle
  {4859be24-4abd-444c-9412-be35a42ae006}, !- Source Object
  3,                                      !- Outlet Port
  {86c3fdfc-0340-443f-8ff8-955f9ea25c83}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {af98ab3a-8224-45d1-83c0-b269d3ad369d}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {0d762bbc-2b92-40ed-8dc7-bcf55ad6d43b}, !- Handle
  40gal Electricity Water Heater - 12kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {9ab871eb-a419-4145-a2ec-02cc1dce5a2d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  3530.9666020997,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {36b26de5-94e9-464c-abb2-1e3090b3880c}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {3b88241b-2495-440a-ae94-07afa556c70f}, !- Use Side Inlet Node Name
  {770b98fe-adb5-4dfe-be8a-e537939ae033}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {ffda8897-3fce-4cd1-8e6f-59c064fb0077}, !- Handle
  {0d762bbc-2b92-40ed-8dc7-bcf55ad6d43b}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {36b26de5-94e9-464c-abb2-1e3090b3880c}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {af98ab3a-8224-45d1-83c0-b269d3ad369d}, !- Schedule Type Limits Name
  {ce79e470-f5fb-474d-9f10-b52e3a9ecbc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce79e470-f5fb-474d-9f10-b52e3a9ecbc4}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {af98ab3a-8224-45d1-83c0-b269d3ad369d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {18db9a6a-20e1-4b77-8c5a-5c20b1a5ba2a}, !- Handle
  40gal Electricity Water Heater - 12kBtu/hr Supply Outlet Water Node, !- Name
  {770b98fe-adb5-4dfe-be8a-e537939ae033}, !- Inlet Port
  {b6d4cc26-9288-4e00-976f-296b52453d31}; !- Outlet Port

OS:Connection,
  {3b88241b-2495-440a-ae94-07afa556c70f}, !- Handle
  {29cbf41b-eee9-44af-b1ea-b50cf7bc34fb}, !- Source Object
  3,                                      !- Outlet Port
  {0d762bbc-2b92-40ed-8dc7-bcf55ad6d43b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {770b98fe-adb5-4dfe-be8a-e537939ae033}, !- Handle
  {0d762bbc-2b92-40ed-8dc7-bcf55ad6d43b}, !- Source Object
  32,                                     !- Outlet Port
  {18db9a6a-20e1-4b77-8c5a-5c20b1a5ba2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6d4cc26-9288-4e00-976f-296b52453d31}, !- Handle
  {18db9a6a-20e1-4b77-8c5a-5c20b1a5ba2a}, !- Source Object
  3,                                      !- Outlet Port
  {388938de-0306-468d-bcaf-55b5e683bf4d}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {507d223e-102f-40fb-a6a4-bf20870c3656}, !- Handle
  {0d762bbc-2b92-40ed-8dc7-bcf55ad6d43b}; !- Object Name

OS:Schedule:Ruleset,
  {5b664fe3-4233-4522-8546-f369386b7a42}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  {6a7c988a-b0e6-4e46-a0e7-a943f37347f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a7c988a-b0e6-4e46-a0e7-a943f37347f0}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {953296af-5568-4664-bc42-be34bb0a3281}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4b473dd3-db43-4e07-9c29-7e954a067fbb}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {452819c1-5b93-4e70-9c78-f097b0c2fa6b}, !- Layer 1
  {953296af-5568-4664-bc42-be34bb0a3281}; !- Layer 2

OS:Material,
  {452819c1-5b93-4e70-9c78-f097b0c2fa6b}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {d8bfbd91-95f8-4891-a15c-ddcfd497c232}, !- Handle
  Outpatient Shared Service Water Loop Pipe 264.575131106459ft, !- Name
  {4b473dd3-db43-4e07-9c29-7e954a067fbb}, !- Construction
  {5fe471e4-efe0-452b-94be-ae97d3513ac8}, !- Fluid Inlet Node
  {e456fc86-ecd0-4ee8-82e4-c00fb6a7b3b8}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {c14c8a73-825e-49bd-acd1-7a21054412b0}, !- Ambient Temperature Schedule
  {5b664fe3-4233-4522-8546-f369386b7a42}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  80.6424999612487;                       !- Pipe Length {m}

OS:Node,
  {89ebf016-0cac-443f-ace3-4d95230bf58a}, !- Handle
  Outpatient Shared Service Water Loop Pipe 264.575131106459ft Outlet Water Node, !- Name
  {e456fc86-ecd0-4ee8-82e4-c00fb6a7b3b8}, !- Inlet Port
  {50403c4c-b544-4b04-981f-270373c818a6}; !- Outlet Port

OS:Connection,
  {5fe471e4-efe0-452b-94be-ae97d3513ac8}, !- Handle
  {c2ef44b6-2486-46d7-8cfe-765c9e7c8b89}, !- Source Object
  3,                                      !- Outlet Port
  {d8bfbd91-95f8-4891-a15c-ddcfd497c232}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e456fc86-ecd0-4ee8-82e4-c00fb6a7b3b8}, !- Handle
  {d8bfbd91-95f8-4891-a15c-ddcfd497c232}, !- Source Object
  4,                                      !- Outlet Port
  {89ebf016-0cac-443f-ace3-4d95230bf58a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50403c4c-b544-4b04-981f-270373c818a6}, !- Handle
  {89ebf016-0cac-443f-ace3-4d95230bf58a}, !- Source Object
  3,                                      !- Outlet Port
  {5be3f8c3-469b-464d-8f34-7d3cd659dee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {80dae063-2e2a-4cea-88e1-13597545064e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {3a408fb3-75cc-4599-9549-8f8f4a236451}, !- Inlet Node Name
  {2d2211f9-e1e1-47cb-b149-cc50b8178a30}; !- Outlet Node Name

OS:Node,
  {c177bc78-b651-4e5a-86c6-1bbdd9b3e3f2}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {ae148cc2-8c7b-45cb-ba4b-7f9e2b807a8f}, !- Inlet Port
  {3a408fb3-75cc-4599-9549-8f8f4a236451}; !- Outlet Port

OS:Connection,
  {ae148cc2-8c7b-45cb-ba4b-7f9e2b807a8f}, !- Handle
  {86c3fdfc-0340-443f-8ff8-955f9ea25c83}, !- Source Object
  4,                                      !- Outlet Port
  {c177bc78-b651-4e5a-86c6-1bbdd9b3e3f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44eb78a3-b00a-49a3-8157-1ea00c93daeb}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {2d2211f9-e1e1-47cb-b149-cc50b8178a30}, !- Inlet Port
  {936dee03-62a1-43c9-968f-7223ac44dbde}; !- Outlet Port

OS:Connection,
  {3a408fb3-75cc-4599-9549-8f8f4a236451}, !- Handle
  {c177bc78-b651-4e5a-86c6-1bbdd9b3e3f2}, !- Source Object
  3,                                      !- Outlet Port
  {80dae063-2e2a-4cea-88e1-13597545064e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d2211f9-e1e1-47cb-b149-cc50b8178a30}, !- Handle
  {80dae063-2e2a-4cea-88e1-13597545064e}, !- Source Object
  3,                                      !- Outlet Port
  {44eb78a3-b00a-49a3-8157-1ea00c93daeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {936dee03-62a1-43c9-968f-7223ac44dbde}, !- Handle
  {44eb78a3-b00a-49a3-8157-1ea00c93daeb}, !- Source Object
  3,                                      !- Outlet Port
  {388938de-0306-468d-bcaf-55b5e683bf4d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {39c69f9b-73b9-474b-af99-3369f956ef9f}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {90e23c4f-170d-4f23-9acc-69640bb6f1d5}, !- Inlet Node Name
  {a2620f78-6b6e-4683-aa12-b33ae241d640}; !- Outlet Node Name

OS:Node,
  {1d390c9a-70d2-4772-addb-bc127b736bb4}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {a2620f78-6b6e-4683-aa12-b33ae241d640}, !- Inlet Port
  {cb6a64db-e782-4d29-8d8f-1bc72cfd54ba}; !- Outlet Port

OS:Connection,
  {90e23c4f-170d-4f23-9acc-69640bb6f1d5}, !- Handle
  {01b5e966-1134-4fd5-8aab-70cfeb57b164}, !- Source Object
  3,                                      !- Outlet Port
  {39c69f9b-73b9-474b-af99-3369f956ef9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2620f78-6b6e-4683-aa12-b33ae241d640}, !- Handle
  {39c69f9b-73b9-474b-af99-3369f956ef9f}, !- Source Object
  3,                                      !- Outlet Port
  {1d390c9a-70d2-4772-addb-bc127b736bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb6a64db-e782-4d29-8d8f-1bc72cfd54ba}, !- Handle
  {1d390c9a-70d2-4772-addb-bc127b736bb4}, !- Source Object
  3,                                      !- Outlet Port
  {866995d0-9a56-45b9-a21e-083fe1e43787}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {99ae0082-e3b8-4658-a8cb-79c2b6ce033d}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {00ded2fe-bc84-491c-b0b1-2f3c661663d7}, !- Inlet Node Name
  {695d9472-b8c6-4fd0-97e8-0dbaedb18eaa}; !- Outlet Node Name

OS:Node,
  {61f50882-4918-457e-ae13-a1c8fe8ded79}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {7d7479e3-20c3-4ab8-8e13-052668c8d53a}, !- Inlet Port
  {00ded2fe-bc84-491c-b0b1-2f3c661663d7}; !- Outlet Port

OS:Connection,
  {7d7479e3-20c3-4ab8-8e13-052668c8d53a}, !- Handle
  {388938de-0306-468d-bcaf-55b5e683bf4d}, !- Source Object
  2,                                      !- Outlet Port
  {61f50882-4918-457e-ae13-a1c8fe8ded79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00ded2fe-bc84-491c-b0b1-2f3c661663d7}, !- Handle
  {61f50882-4918-457e-ae13-a1c8fe8ded79}, !- Source Object
  3,                                      !- Outlet Port
  {99ae0082-e3b8-4658-a8cb-79c2b6ce033d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {695d9472-b8c6-4fd0-97e8-0dbaedb18eaa}, !- Handle
  {99ae0082-e3b8-4658-a8cb-79c2b6ce033d}, !- Source Object
  3,                                      !- Outlet Port
  {3a489277-114a-4577-af8a-fca88b897489}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {174f8bc2-df32-4629-bc42-1716781cac39}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {71784c07-f775-4b44-92a1-c7a581c53fc7}, !- Inlet Node Name
  {40c44c58-0dfd-4ab4-a5b9-cbea3ac9e040}; !- Outlet Node Name

OS:Node,
  {2d8aac35-7784-483b-ace7-73d6b178788a}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {73e71e68-c3ab-46d1-840b-7bc23b38ad7c}, !- Inlet Port
  {71784c07-f775-4b44-92a1-c7a581c53fc7}; !- Outlet Port

OS:Connection,
  {73e71e68-c3ab-46d1-840b-7bc23b38ad7c}, !- Handle
  {866995d0-9a56-45b9-a21e-083fe1e43787}, !- Source Object
  2,                                      !- Outlet Port
  {2d8aac35-7784-483b-ace7-73d6b178788a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71784c07-f775-4b44-92a1-c7a581c53fc7}, !- Handle
  {2d8aac35-7784-483b-ace7-73d6b178788a}, !- Source Object
  3,                                      !- Outlet Port
  {174f8bc2-df32-4629-bc42-1716781cac39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40c44c58-0dfd-4ab4-a5b9-cbea3ac9e040}, !- Handle
  {174f8bc2-df32-4629-bc42-1716781cac39}, !- Source Object
  3,                                      !- Outlet Port
  {67c594dc-843b-41b9-bb8d-0e9878ec09cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3976b2a9-8e7e-4348-bec6-3924f578e9f2}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {ff16f1a9-a13c-4182-92de-233e5cd786d5}, !- Inlet Port
  {f2456a51-a770-4958-9ff7-8bd1e502aa53}; !- Outlet Port

OS:Connection,
  {ff16f1a9-a13c-4182-92de-233e5cd786d5}, !- Handle
  {5be3f8c3-469b-464d-8f34-7d3cd659dee9}, !- Source Object
  4,                                      !- Outlet Port
  {3976b2a9-8e7e-4348-bec6-3924f578e9f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {002fd41a-53fb-4ea3-b08f-7f3a110ef5a4}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {5b30f17c-c6ca-46ea-9835-845d7b69437a}, !- Inlet Port
  {bb01b0f8-b836-49e2-be0f-7434c5dd37f6}; !- Outlet Port

OS:Connection,
  {f2456a51-a770-4958-9ff7-8bd1e502aa53}, !- Handle
  {3976b2a9-8e7e-4348-bec6-3924f578e9f2}, !- Source Object
  3,                                      !- Outlet Port
  {dbe4f01a-1f70-47e8-973b-cf6cf6e2a55e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b30f17c-c6ca-46ea-9835-845d7b69437a}, !- Handle
  {dbe4f01a-1f70-47e8-973b-cf6cf6e2a55e}, !- Source Object
  3,                                      !- Outlet Port
  {002fd41a-53fb-4ea3-b08f-7f3a110ef5a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb01b0f8-b836-49e2-be0f-7434c5dd37f6}, !- Handle
  {002fd41a-53fb-4ea3-b08f-7f3a110ef5a4}, !- Source Object
  3,                                      !- Outlet Port
  {866995d0-9a56-45b9-a21e-083fe1e43787}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {41456a5f-37b9-4345-9c56-e1c9bd7eab66}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {3978f1a0-c14f-41c5-8346-4adc78dbcb6c}, !- Inlet Port
  {f6bd97d0-762d-450d-b922-8afefec85531}; !- Outlet Port

OS:Connection,
  {3978f1a0-c14f-41c5-8346-4adc78dbcb6c}, !- Handle
  {5be3f8c3-469b-464d-8f34-7d3cd659dee9}, !- Source Object
  5,                                      !- Outlet Port
  {41456a5f-37b9-4345-9c56-e1c9bd7eab66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3654af2c-4d85-4978-ae96-7934fc848d42}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {eb853a3e-2a45-4e06-b62a-50378dbbe4a8}, !- Inlet Port
  {ba737d64-5b7a-45b3-a6ee-edb6451b5753}; !- Outlet Port

OS:Connection,
  {f6bd97d0-762d-450d-b922-8afefec85531}, !- Handle
  {41456a5f-37b9-4345-9c56-e1c9bd7eab66}, !- Source Object
  3,                                      !- Outlet Port
  {27050a82-185b-45b0-8c33-9e9bf39e3a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb853a3e-2a45-4e06-b62a-50378dbbe4a8}, !- Handle
  {27050a82-185b-45b0-8c33-9e9bf39e3a7f}, !- Source Object
  3,                                      !- Outlet Port
  {3654af2c-4d85-4978-ae96-7934fc848d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba737d64-5b7a-45b3-a6ee-edb6451b5753}, !- Handle
  {3654af2c-4d85-4978-ae96-7934fc848d42}, !- Source Object
  3,                                      !- Outlet Port
  {866995d0-9a56-45b9-a21e-083fe1e43787}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fddd7628-e8bb-40cc-b347-25430bd2147f}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {65dfc7d1-aa3f-48bd-9819-75c884d3624e}, !- Inlet Port
  {c67f617c-9541-4163-876f-1c743a3e4a6f}; !- Outlet Port

OS:Connection,
  {65dfc7d1-aa3f-48bd-9819-75c884d3624e}, !- Handle
  {5be3f8c3-469b-464d-8f34-7d3cd659dee9}, !- Source Object
  6,                                      !- Outlet Port
  {fddd7628-e8bb-40cc-b347-25430bd2147f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07a95d84-9fc4-44c9-9b7b-f587b6f60bcf}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {c9660bcf-e3aa-4635-953b-302e1bcc3b59}, !- Inlet Port
  {bdb51ec2-302a-423e-bff1-3f37d08db5d5}; !- Outlet Port

OS:Connection,
  {c67f617c-9541-4163-876f-1c743a3e4a6f}, !- Handle
  {fddd7628-e8bb-40cc-b347-25430bd2147f}, !- Source Object
  3,                                      !- Outlet Port
  {9382e8c8-2445-457f-89df-ef9316bc4c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9660bcf-e3aa-4635-953b-302e1bcc3b59}, !- Handle
  {9382e8c8-2445-457f-89df-ef9316bc4c63}, !- Source Object
  3,                                      !- Outlet Port
  {07a95d84-9fc4-44c9-9b7b-f587b6f60bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdb51ec2-302a-423e-bff1-3f37d08db5d5}, !- Handle
  {07a95d84-9fc4-44c9-9b7b-f587b6f60bcf}, !- Source Object
  3,                                      !- Outlet Port
  {866995d0-9a56-45b9-a21e-083fe1e43787}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d055f2f3-9aa5-4b52-b265-33b568699d6d}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 WUC 0.14gpm at 140F Inlet Water Node, !- Name
  {7f1000eb-2ebf-45ba-a359-c39d173d48d5}, !- Inlet Port
  {d962dd94-d580-4a7d-8419-90e47f8333d6}; !- Outlet Port

OS:Connection,
  {7f1000eb-2ebf-45ba-a359-c39d173d48d5}, !- Handle
  {5be3f8c3-469b-464d-8f34-7d3cd659dee9}, !- Source Object
  7,                                      !- Outlet Port
  {d055f2f3-9aa5-4b52-b265-33b568699d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aba1c014-c9c6-4719-9552-59c4f303c1aa}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 WUC 0.14gpm at 140F Outlet Water Node, !- Name
  {482a8128-5120-408f-97a3-140bb4bb7112}, !- Inlet Port
  {b1212cda-078f-4e39-bd15-5978468609bc}; !- Outlet Port

OS:Connection,
  {d962dd94-d580-4a7d-8419-90e47f8333d6}, !- Handle
  {d055f2f3-9aa5-4b52-b265-33b568699d6d}, !- Source Object
  3,                                      !- Outlet Port
  {d92f0e08-f9ea-4947-81dd-2cb6f221b213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {482a8128-5120-408f-97a3-140bb4bb7112}, !- Handle
  {d92f0e08-f9ea-4947-81dd-2cb6f221b213}, !- Source Object
  3,                                      !- Outlet Port
  {aba1c014-c9c6-4719-9552-59c4f303c1aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1212cda-078f-4e39-bd15-5978468609bc}, !- Handle
  {aba1c014-c9c6-4719-9552-59c4f303c1aa}, !- Source Object
  3,                                      !- Outlet Port
  {866995d0-9a56-45b9-a21e-083fe1e43787}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {20ef4fba-39c3-4e80-bc25-ac17212eaeb0}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F Inlet Water Node, !- Name
  {4be33151-c632-470c-ba57-e10b1a351dd0}, !- Inlet Port
  {7c106d6b-4e58-4f3d-a9a3-5b300594ea36}; !- Outlet Port

OS:Connection,
  {4be33151-c632-470c-ba57-e10b1a351dd0}, !- Handle
  {5be3f8c3-469b-464d-8f34-7d3cd659dee9}, !- Source Object
  8,                                      !- Outlet Port
  {20ef4fba-39c3-4e80-bc25-ac17212eaeb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {362a90b8-fde8-46ad-b0b6-2e547a22eb89}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F Outlet Water Node, !- Name
  {e24f3f61-c58f-47fd-9d21-0430df514b09}, !- Inlet Port
  {5100094e-a96a-424b-8edb-cce36351dc1a}; !- Outlet Port

OS:Connection,
  {7c106d6b-4e58-4f3d-a9a3-5b300594ea36}, !- Handle
  {20ef4fba-39c3-4e80-bc25-ac17212eaeb0}, !- Source Object
  3,                                      !- Outlet Port
  {98edb8f6-e3ef-4f10-b018-b7ece1695b56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e24f3f61-c58f-47fd-9d21-0430df514b09}, !- Handle
  {98edb8f6-e3ef-4f10-b018-b7ece1695b56}, !- Source Object
  3,                                      !- Outlet Port
  {362a90b8-fde8-46ad-b0b6-2e547a22eb89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5100094e-a96a-424b-8edb-cce36351dc1a}, !- Handle
  {362a90b8-fde8-46ad-b0b6-2e547a22eb89}, !- Source Object
  3,                                      !- Outlet Port
  {866995d0-9a56-45b9-a21e-083fe1e43787}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {aaacb275-ec7b-453e-802c-5992949d630c}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F Inlet Water Node, !- Name
  {449ef1ce-a7c7-4127-a9e5-b4c8037a86b5}, !- Inlet Port
  {eac04840-6ed2-4515-8490-b9ba2a2b6cb3}; !- Outlet Port

OS:Connection,
  {449ef1ce-a7c7-4127-a9e5-b4c8037a86b5}, !- Handle
  {5be3f8c3-469b-464d-8f34-7d3cd659dee9}, !- Source Object
  9,                                      !- Outlet Port
  {aaacb275-ec7b-453e-802c-5992949d630c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f09743bf-720c-43f3-9902-3da756788ca2}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F Outlet Water Node, !- Name
  {81f19557-211f-4566-a4d4-7d8d30ab6a5d}, !- Inlet Port
  {fdd4ef08-c038-45f7-9ecb-8e01cc77daee}; !- Outlet Port

OS:Connection,
  {eac04840-6ed2-4515-8490-b9ba2a2b6cb3}, !- Handle
  {aaacb275-ec7b-453e-802c-5992949d630c}, !- Source Object
  3,                                      !- Outlet Port
  {546c9e47-8ad4-484a-ac91-7ce52d034f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81f19557-211f-4566-a4d4-7d8d30ab6a5d}, !- Handle
  {546c9e47-8ad4-484a-ac91-7ce52d034f8c}, !- Source Object
  3,                                      !- Outlet Port
  {f09743bf-720c-43f3-9902-3da756788ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdd4ef08-c038-45f7-9ecb-8e01cc77daee}, !- Handle
  {f09743bf-720c-43f3-9902-3da756788ca2}, !- Source Object
  3,                                      !- Outlet Port
  {866995d0-9a56-45b9-a21e-083fe1e43787}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6536178c-ae2b-499e-88bf-99a237e77a0a}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F Inlet Water Node, !- Name
  {615e8a8a-e345-4b9d-be39-ca9b1277e3f0}, !- Inlet Port
  {ab6fe337-9035-4cf8-866b-69dc1eb7a69d}; !- Outlet Port

OS:Connection,
  {615e8a8a-e345-4b9d-be39-ca9b1277e3f0}, !- Handle
  {5be3f8c3-469b-464d-8f34-7d3cd659dee9}, !- Source Object
  10,                                     !- Outlet Port
  {6536178c-ae2b-499e-88bf-99a237e77a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00228f54-0774-44ff-979d-1bd73a243504}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 WUC 0.02gpm at 140F Outlet Water Node, !- Name
  {8648ae86-486b-4500-acaa-1e1e3bab6dfd}, !- Inlet Port
  {e94b7591-9b42-4ece-8509-881daafb32ac}; !- Outlet Port

OS:Connection,
  {ab6fe337-9035-4cf8-866b-69dc1eb7a69d}, !- Handle
  {6536178c-ae2b-499e-88bf-99a237e77a0a}, !- Source Object
  3,                                      !- Outlet Port
  {b7469b24-89e3-4939-a15d-232966965220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8648ae86-486b-4500-acaa-1e1e3bab6dfd}, !- Handle
  {b7469b24-89e3-4939-a15d-232966965220}, !- Source Object
  3,                                      !- Outlet Port
  {00228f54-0774-44ff-979d-1bd73a243504}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e94b7591-9b42-4ece-8509-881daafb32ac}, !- Handle
  {00228f54-0774-44ff-979d-1bd73a243504}, !- Source Object
  3,                                      !- Outlet Port
  {866995d0-9a56-45b9-a21e-083fe1e43787}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {eec916c6-d2cd-4f9a-988c-580bff4ab753}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {a77c8b6b-848b-480c-ba2c-8b4333216112}, !- Inlet Port
  {6ada6498-7fc1-46a8-b3e9-fb01a7848c04}; !- Outlet Port

OS:Connection,
  {a77c8b6b-848b-480c-ba2c-8b4333216112}, !- Handle
  {5be3f8c3-469b-464d-8f34-7d3cd659dee9}, !- Source Object
  11,                                     !- Outlet Port
  {eec916c6-d2cd-4f9a-988c-580bff4ab753}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {611aec10-c5dc-42ea-9e00-b14416bd96ec}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {cf75f815-17e8-4c7c-94a1-75284a4de216}, !- Inlet Port
  {1f7d7d9d-32cb-4339-b15b-9784549202c0}; !- Outlet Port

OS:Connection,
  {6ada6498-7fc1-46a8-b3e9-fb01a7848c04}, !- Handle
  {eec916c6-d2cd-4f9a-988c-580bff4ab753}, !- Source Object
  3,                                      !- Outlet Port
  {a10325f5-c640-439a-9e4c-4b308942290c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf75f815-17e8-4c7c-94a1-75284a4de216}, !- Handle
  {a10325f5-c640-439a-9e4c-4b308942290c}, !- Source Object
  3,                                      !- Outlet Port
  {611aec10-c5dc-42ea-9e00-b14416bd96ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f7d7d9d-32cb-4339-b15b-9784549202c0}, !- Handle
  {611aec10-c5dc-42ea-9e00-b14416bd96ec}, !- Source Object
  3,                                      !- Outlet Port
  {866995d0-9a56-45b9-a21e-083fe1e43787}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c41aa6f4-df31-4ffb-a948-af4f0bd3f307}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {9824b01d-6053-4a82-86c7-2829fceb07f9}, !- Inlet Port
  {501732e6-b16c-4312-a426-9d16fb458552}; !- Outlet Port

OS:Connection,
  {9824b01d-6053-4a82-86c7-2829fceb07f9}, !- Handle
  {5be3f8c3-469b-464d-8f34-7d3cd659dee9}, !- Source Object
  12,                                     !- Outlet Port
  {c41aa6f4-df31-4ffb-a948-af4f0bd3f307}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f91f5f8-a1df-4fb0-9a48-0bae331eee10}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {29ba6284-9b9f-4469-be07-c96c6e48e53c}, !- Inlet Port
  {896f29c9-3e47-46b5-9987-02f623f063f1}; !- Outlet Port

OS:Connection,
  {501732e6-b16c-4312-a426-9d16fb458552}, !- Handle
  {c41aa6f4-df31-4ffb-a948-af4f0bd3f307}, !- Source Object
  3,                                      !- Outlet Port
  {c0a5de7e-a9b8-4abb-80fc-f54c41d825b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29ba6284-9b9f-4469-be07-c96c6e48e53c}, !- Handle
  {c0a5de7e-a9b8-4abb-80fc-f54c41d825b0}, !- Source Object
  3,                                      !- Outlet Port
  {4f91f5f8-a1df-4fb0-9a48-0bae331eee10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {896f29c9-3e47-46b5-9987-02f623f063f1}, !- Handle
  {4f91f5f8-a1df-4fb0-9a48-0bae331eee10}, !- Source Object
  3,                                      !- Outlet Port
  {866995d0-9a56-45b9-a21e-083fe1e43787}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Constant,
  {c14c8a73-825e-49bd-acd1-7a21054412b0}, !- Handle
  Temporary Pipe Indoor Ambient Temp 90.1F, !- Name
  ,                                       !- Schedule Type Limits Name
  32.3;                                   !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {aae38e86-edef-4f85-bb56-f2127f957d86}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Handle
  Outpatient HtgSetp,                     !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  {435f6b97-9870-465d-a68e-db8e76a12147}, !- Default Day Schedule Name
  {68c66934-b6c6-4dd9-8c25-ad790cddc51c}, !- Summer Design Day Schedule Name
  {3924c416-62da-42b0-a7dd-b63e8820648c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {435f6b97-9870-465d-a68e-db8e76a12147}, !- Handle
  Outpatient HtgSetp Default,             !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  15,                                     !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Day,
  {68c66934-b6c6-4dd9-8c25-ad790cddc51c}, !- Handle
  Outpatient HtgSetp Summer Design Day,   !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {61d2a439-2157-4359-a36f-da890bf314a8}, !- Handle
  Schedule Rule 11,                       !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {edda9e51-a914-48de-92c0-21d9e1d59504}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {edda9e51-a914-48de-92c0-21d9e1d59504}, !- Handle
  Outpatient HtgSetp Wknd Day,            !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3924c416-62da-42b0-a7dd-b63e8820648c}, !- Handle
  Outpatient HtgSetp Winter Design Day,   !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}, !- Handle
  Outpatient ClgSetp,                     !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  {2c999360-59ee-40a7-a448-b3ed991544b2}, !- Default Day Schedule Name
  {8aecfd34-9358-4fe4-82d3-57f3754a53b4}, !- Summer Design Day Schedule Name
  {ba5830c7-f90c-45e1-bfe5-5e3873450375}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2c999360-59ee-40a7-a448-b3ed991544b2}, !- Handle
  Outpatient ClgSetp Default,             !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  25,                                     !- Value Until Time 1
  14,                                     !- Hour 2
  15,                                     !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Day,
  {8aecfd34-9358-4fe4-82d3-57f3754a53b4}, !- Handle
  Outpatient ClgSetp Summer Design Day,   !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {7d9d70ae-21a5-4116-a283-acd5463a0004}, !- Handle
  Schedule Rule 12,                       !- Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c69c12ac-2e20-4cad-8f10-8f85398879fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c69c12ac-2e20-4cad-8f10-8f85398879fb}, !- Handle
  Outpatient ClgSetp Wknd Day,            !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ba5830c7-f90c-45e1-bfe5-5e3873450375}, !- Handle
  Outpatient ClgSetp Winter Design Day,   !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {174f22f7-4874-416c-a6d0-5167735091d0}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7161ed4e-1a48-4c26-81e6-955981081f42}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63a0ba7a-fd29-412a-a0f8-10b5e688106c}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0c79c2b-38b8-41c0-9cb8-53cbf2c08a30}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d36ddce-1d1a-4559-9c3f-acdebde3a7ba}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {70cf3bda-6d64-4594-9a68-1efbf161657c}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b32a44e-faab-4e6f-85ff-d618b5e3c203}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {842cb03f-d291-4bd1-a649-7336239ef9fe}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df838c67-5d1c-40d3-be4d-07cc25873986}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3866da18-788c-41da-90ff-ec437fe0ffc5}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aac78471-444a-4282-b199-bf2c5284a16a}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0fe28d8a-8c1e-4caf-aa73-d2d124692e7a}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95e650b1-79bf-4148-a242-ac3c27086ded}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97d550cf-9be2-4997-b296-2e250a5d8aef}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e923966-564b-4700-92f2-9ad961c892af}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {233556b5-b16b-45ad-a7f6-069a156f5c02}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4bf945ff-80ae-4979-a80f-9459a0718fa4}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c5adf5e-3374-40c2-be70-ba43c0a0da1f}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b25fae5-958b-4ee2-8c88-751532f4d519}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0b81d30-4585-49d4-97bc-8e8eef263e07}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09048271-eb5b-44fb-a870-794927dd114a}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {222f146b-1877-4410-8aef-c1bf31e1eb4f}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65675908-282c-4a09-8f7f-bfc7cb3ee830}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab62c1b5-4c6c-462b-b317-ee97af02e065}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40f314fb-6b54-4b54-bcae-bad7cfc498ea}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25b94ad1-d624-4f48-ac0e-e30b33419777}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b419f252-dd43-4a57-b2fe-c65c169c4c97}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac5cfee3-1b58-4b92-847b-549318e62874}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19d75dce-98e0-483b-b7c1-bf82d5a0c1a9}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6824bb45-4ae4-47d4-bd48-15e543370eff}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc47d5bf-9daf-45f0-a66c-3dbec3e7b2f5}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d6eccff2-a726-498b-8b14-08157f3023c2}, !- Handle
  Outpatient MedGas - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {534a1981-3e4b-4bb4-9cdb-283d24aa43b7}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d0793e6-8026-484c-b9d3-2ff8a99f35b3}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4a8fbfc-67bd-4d91-aa82-c5fcee2fa4b9}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eceba5cd-631c-443a-915c-c4ab051399b5}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {94696121-221f-4e40-b131-2a5ce796a03d}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7962d2e3-c3c8-4d97-844a-98306d733674}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a36f76e-64c3-42e4-8408-c4a643bc5ead}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f391b7a1-e919-4dc5-b16b-23bfb1e00c61}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5dc2fcfd-10ed-4a00-b2ed-3d2b87d3563c}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36371ab1-6425-4f90-aeb4-b1b7720d32d1}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08af7965-c0bf-414a-b13c-fbd019e2a150}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3dd2c332-be62-4409-82fc-be624916e80b}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf3affa0-d075-4154-9583-3850de80f62b}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3de16479-3c2d-46ec-ac42-48433d0fd529}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {6d4c20da-0979-4542-bdc1-9498b5c68ce3}, !- Heating Setpoint Temperature Schedule Name
  {e3497af9-f07b-4bc2-a9f4-cd5470a5a9b4}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6d4c20da-0979-4542-bdc1-9498b5c68ce3}, !- Handle
  Outpatient OR HtgSetp,                  !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  {37c616d9-7530-42f4-aaa1-ce272c5d8a37}, !- Default Day Schedule Name
  {88d859a5-9a94-4393-a1f2-efd93b59605b}, !- Summer Design Day Schedule Name
  {3d448d36-c513-49d2-8bb9-852868a4521e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {37c616d9-7530-42f4-aaa1-ce272c5d8a37}, !- Handle
  Outpatient OR HtgSetp Default,          !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3d448d36-c513-49d2-8bb9-852868a4521e}, !- Handle
  Outpatient OR HtgSetp Winter Design Day, !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {88d859a5-9a94-4393-a1f2-efd93b59605b}, !- Handle
  Outpatient OR HtgSetp Summer Design Day, !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3497af9-f07b-4bc2-a9f4-cd5470a5a9b4}, !- Handle
  Outpatient OR ClgSetp,                  !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  {cad01faf-67d6-4db6-97ed-f9daf73d3a90}, !- Default Day Schedule Name
  {d8900f72-79f5-4115-9291-31aab26cfbef}, !- Summer Design Day Schedule Name
  {d3de2514-3b8c-46db-8779-ad52e298824f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cad01faf-67d6-4db6-97ed-f9daf73d3a90}, !- Handle
  Outpatient OR ClgSetp Default,          !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d3de2514-3b8c-46db-8779-ad52e298824f}, !- Handle
  Outpatient OR ClgSetp Winter Design Day, !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d8900f72-79f5-4115-9291-31aab26cfbef}, !- Handle
  Outpatient OR ClgSetp Summer Design Day, !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {a882ff79-c421-49ed-88bf-cfbfee0b176f}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {6d4c20da-0979-4542-bdc1-9498b5c68ce3}, !- Heating Setpoint Temperature Schedule Name
  {e3497af9-f07b-4bc2-a9f4-cd5470a5a9b4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a0076cd-f208-4520-b781-68eddeef50af}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {6d4c20da-0979-4542-bdc1-9498b5c68ce3}, !- Heating Setpoint Temperature Schedule Name
  {e3497af9-f07b-4bc2-a9f4-cd5470a5a9b4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d450d36-5760-4c14-858e-0418c0a9d2b9}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8322e81-1dfc-42f1-aef3-eb083f25f9cc}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fdcbfd17-6e4d-42b0-ad08-3c545a927455}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2118e072-0503-48c5-9442-bd2fe303b10e}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43ed11e1-fef2-4784-af66-a8db205d24bc}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29e7f160-709b-4c1f-828f-82003ba798fc}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5743c568-c0f0-4313-959c-483660105c67}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd9eec93-972b-4d63-8a0e-e4c956001b65}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df1a8a6b-5e80-422b-a801-f9aa2e82f4be}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36258a62-301a-4edc-8328-53d1cf6d84b3}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14836d38-8142-453b-9937-f0fa071c12a8}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0dc138c-aa59-4935-9b0b-df2a43d99f85}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {690a3848-4273-4ca3-9772-a66e1715ac60}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {266240ca-7d63-4a81-8182-41903c077e52}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dbb3f76b-2124-4c00-94fe-2a149f6017cd}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3636460-a24c-44d5-8ab4-a0f44af16b18}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0cc5719c-9138-490a-b087-e92231cf44c0}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0446095-fa1d-4551-ac1b-93255e7dce11}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1bebb9e-94d2-4672-b821-4988131478b5}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37d032b4-e366-4474-ae9c-177ed43864c8}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3de63d6a-8f56-4564-9327-5e651599923a}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {59a36089-dfe0-4f6e-9d04-b01a16e77048}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1a770be-4ebb-48c8-9b70-dc80721b4386}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {4f57b130-1862-4af2-be5a-aa7ace291f27}, !- Heating Setpoint Temperature Schedule Name
  {dc8ed988-0820-47ee-be6d-bd30429d0ecf}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {35d2e47b-1655-4ab0-ac83-dfe02194d050}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {deae8201-137b-40c6-b250-d67193943a13}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {612032af-2119-48a5-8097-a0cb919106a9}, !- Plant Side Inlet Node Name
  {3fab51ff-da77-46e3-aa1b-4972b4c59b49}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ab16fe34-23d7-4ce1-ae56-a0b450398683}, !- Demand Side Inlet Node Name
  {ce1147f4-b6c0-41f1-8b92-a66861efcb3a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6f59def5-565b-4ae1-b82c-3b84b4a6bc3e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {53231a95-028c-4c8a-b8cc-665ab99d61bb}, !- Demand Mixer Name
  {37362243-e7ef-4aeb-89cc-e137e47dfaf5}, !- Demand Splitter Name
  {2f24e76d-2570-4a39-af7e-89be4bc09136}, !- Supply Mixer Name
  {516a5c78-dff5-4b49-9440-77848c631ffd}; !- Supply Splitter Name

OS:Node,
  {cfd8cf28-5faa-4ace-ae23-35dd28f72a7d}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {612032af-2119-48a5-8097-a0cb919106a9}, !- Inlet Port
  {a95a4d99-f346-41ae-8c2c-a598921aa09e}; !- Outlet Port

OS:Node,
  {deae8201-137b-40c6-b250-d67193943a13}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {e3b508b4-6af1-466f-a59f-0c7104d6f6a0}, !- Inlet Port
  {3fab51ff-da77-46e3-aa1b-4972b4c59b49}; !- Outlet Port

OS:Node,
  {3e22d013-9f0f-4b0c-8ecc-80dc6297b6e3}, !- Handle
  ComStock DOE Ref Pre-1980    Chiller 0 Supply Inlet Water Node, !- Name
  {03bff0db-7a66-4360-b00a-062c681fee75}, !- Inlet Port
  {3a024044-ef1c-488b-8cfe-2fc76cf59b87}; !- Outlet Port

OS:Connector:Mixer,
  {2f24e76d-2570-4a39-af7e-89be4bc09136}, !- Handle
  Connector Mixer 3,                      !- Name
  {75296a1a-b5b6-4b2f-9c6f-ba4f3be6aa68}, !- Outlet Branch Name
  {bf616706-43d8-48e4-baf9-77f271a872d6}, !- Inlet Branch Name 1
  {ff573c90-ac4b-4e3b-8043-eb63c66a1450}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {516a5c78-dff5-4b49-9440-77848c631ffd}, !- Handle
  Connector Splitter 3,                   !- Name
  {009d03ad-94f8-4d1f-9887-2b8f82d9194b}, !- Inlet Branch Name
  {03bff0db-7a66-4360-b00a-062c681fee75}, !- Outlet Branch Name 1
  {e7d09341-6ce4-4147-a583-cebc72a9a9b2}; !- Outlet Branch Name 2

OS:Connection,
  {612032af-2119-48a5-8097-a0cb919106a9}, !- Handle
  {35d2e47b-1655-4ab0-ac83-dfe02194d050}, !- Source Object
  14,                                     !- Outlet Port
  {cfd8cf28-5faa-4ace-ae23-35dd28f72a7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03bff0db-7a66-4360-b00a-062c681fee75}, !- Handle
  {516a5c78-dff5-4b49-9440-77848c631ffd}, !- Source Object
  3,                                      !- Outlet Port
  {3e22d013-9f0f-4b0c-8ecc-80dc6297b6e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fab51ff-da77-46e3-aa1b-4972b4c59b49}, !- Handle
  {deae8201-137b-40c6-b250-d67193943a13}, !- Source Object
  3,                                      !- Outlet Port
  {35d2e47b-1655-4ab0-ac83-dfe02194d050}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b47d3982-6f92-47cd-b71f-b2a533ef4d75}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {ab16fe34-23d7-4ce1-ae56-a0b450398683}, !- Inlet Port
  {3dd44494-d9de-4c7f-bb7d-c789060191d7}; !- Outlet Port

OS:Node,
  {da283b7d-bc57-4f2d-ad33-8fcee350f771}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {e4debfca-55e0-4a70-99b2-e314afb32f05}, !- Inlet Port
  {ce1147f4-b6c0-41f1-8b92-a66861efcb3a}; !- Outlet Port

OS:Node,
  {729f446f-d0e1-4eb5-8999-c9cc272dd469}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {8802dde7-edfd-4196-acda-451ed282770f}, !- Inlet Port
  {e18ccb1a-21b6-4871-9d35-dc1b4bdfee04}; !- Outlet Port

OS:Connector:Mixer,
  {53231a95-028c-4c8a-b8cc-665ab99d61bb}, !- Handle
  Connector Mixer 4,                      !- Name
  {555dc578-cb2c-4ba6-9459-c01ce8e16bd4}, !- Outlet Branch Name
  {92fec74f-9ef4-42b2-bf2d-b62e2fc7ca38}, !- Inlet Branch Name 1
  {e6056d05-912f-448f-bd10-1b8cb1f4aca7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {37362243-e7ef-4aeb-89cc-e137e47dfaf5}, !- Handle
  Connector Splitter 4,                   !- Name
  {2c219cac-08f7-4035-a04a-ada6fafaa79c}, !- Inlet Branch Name
  {8802dde7-edfd-4196-acda-451ed282770f}, !- Outlet Branch Name 1
  {78f06672-fe7f-4eae-8f7a-3672c7b16979}; !- Outlet Branch Name 2

OS:Connection,
  {ab16fe34-23d7-4ce1-ae56-a0b450398683}, !- Handle
  {35d2e47b-1655-4ab0-ac83-dfe02194d050}, !- Source Object
  17,                                     !- Outlet Port
  {b47d3982-6f92-47cd-b71f-b2a533ef4d75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8802dde7-edfd-4196-acda-451ed282770f}, !- Handle
  {37362243-e7ef-4aeb-89cc-e137e47dfaf5}, !- Source Object
  3,                                      !- Outlet Port
  {729f446f-d0e1-4eb5-8999-c9cc272dd469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce1147f4-b6c0-41f1-8b92-a66861efcb3a}, !- Handle
  {da283b7d-bc57-4f2d-ad33-8fcee350f771}, !- Source Object
  3,                                      !- Outlet Port
  {35d2e47b-1655-4ab0-ac83-dfe02194d050}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5b7e998e-8fd7-4e8e-b1b7-3963cdc7ad64}, !- Handle
  {35d2e47b-1655-4ab0-ac83-dfe02194d050}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6f59def5-565b-4ae1-b82c-3b84b4a6bc3e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {325cc9a9-a5ef-445b-8e8e-8b7191d91f82}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  {85c7cdae-77ce-4261-aac1-b0d70d81b76e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85c7cdae-77ce-4261-aac1-b0d70d81b76e}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {88ffef77-316f-4e9c-83d6-589d0ad39475}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {325cc9a9-a5ef-445b-8e8e-8b7191d91f82}, !- Schedule Name
  {deae8201-137b-40c6-b250-d67193943a13}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {5c3674e9-95d7-49ac-b6a9-6f2a15cbfc64}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {a95a4d99-f346-41ae-8c2c-a598921aa09e}, !- Inlet Node Name
  {94db3ea2-d532-406f-9a94-d77db6614640}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {3d49c9d8-5080-4174-871d-6eb3c122a7ea}, !- Handle
  Chilled Water Loop Pump Outlet Water Node, !- Name
  {94db3ea2-d532-406f-9a94-d77db6614640}, !- Inlet Port
  {009d03ad-94f8-4d1f-9887-2b8f82d9194b}; !- Outlet Port

OS:Connection,
  {a95a4d99-f346-41ae-8c2c-a598921aa09e}, !- Handle
  {cfd8cf28-5faa-4ace-ae23-35dd28f72a7d}, !- Source Object
  3,                                      !- Outlet Port
  {5c3674e9-95d7-49ac-b6a9-6f2a15cbfc64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94db3ea2-d532-406f-9a94-d77db6614640}, !- Handle
  {5c3674e9-95d7-49ac-b6a9-6f2a15cbfc64}, !- Source Object
  3,                                      !- Outlet Port
  {3d49c9d8-5080-4174-871d-6eb3c122a7ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {009d03ad-94f8-4d1f-9887-2b8f82d9194b}, !- Handle
  {3d49c9d8-5080-4174-871d-6eb3c122a7ea}, !- Source Object
  3,                                      !- Outlet Port
  {516a5c78-dff5-4b49-9440-77848c631ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {f2a47229-425b-4e64-975d-6f6332784b39}, !- Handle
  ComStock DOE Ref Pre-1980    Chiller 0 72tons 1.3kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.6991557943208,                        !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {e10f4209-6fe2-4155-9409-a017be19b5da}, !- Cooling Capacity Function of Temperature Curve Name
  {4f1aa5a2-8d45-4e58-a92a-f3669e728213}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {e771df23-f2b2-43d2-a2ff-f88b50e60845}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {3a024044-ef1c-488b-8cfe-2fc76cf59b87}, !- Chilled Water Inlet Node Name
  {96bc0602-ac5a-4c10-b7f2-a11bb35d4d5a}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {0f2bc461-5443-46ae-a96c-106cc182f862}, !- Handle
  ComStock DOE Ref Pre-1980    Chiller 0 Supply Outlet Water Node, !- Name
  {96bc0602-ac5a-4c10-b7f2-a11bb35d4d5a}, !- Inlet Port
  {bf616706-43d8-48e4-baf9-77f271a872d6}; !- Outlet Port

OS:Connection,
  {3a024044-ef1c-488b-8cfe-2fc76cf59b87}, !- Handle
  {3e22d013-9f0f-4b0c-8ecc-80dc6297b6e3}, !- Source Object
  3,                                      !- Outlet Port
  {f2a47229-425b-4e64-975d-6f6332784b39}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {96bc0602-ac5a-4c10-b7f2-a11bb35d4d5a}, !- Handle
  {f2a47229-425b-4e64-975d-6f6332784b39}, !- Source Object
  16,                                     !- Outlet Port
  {0f2bc461-5443-46ae-a96c-106cc182f862}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf616706-43d8-48e4-baf9-77f271a872d6}, !- Handle
  {0f2bc461-5443-46ae-a96c-106cc182f862}, !- Source Object
  3,                                      !- Outlet Port
  {2f24e76d-2570-4a39-af7e-89be4bc09136}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d0742509-e50d-48d7-904d-10c7ee5afdcd}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {9a684305-5bb6-4c87-a982-110a29186a01}, !- Inlet Node Name
  {23eff2ed-14fb-4802-be8c-a031bf4b05d7}; !- Outlet Node Name

OS:Node,
  {3e8825fa-7b99-458a-a020-882e522d51d3}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {e7d09341-6ce4-4147-a583-cebc72a9a9b2}, !- Inlet Port
  {9a684305-5bb6-4c87-a982-110a29186a01}; !- Outlet Port

OS:Connection,
  {e7d09341-6ce4-4147-a583-cebc72a9a9b2}, !- Handle
  {516a5c78-dff5-4b49-9440-77848c631ffd}, !- Source Object
  4,                                      !- Outlet Port
  {3e8825fa-7b99-458a-a020-882e522d51d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95734e58-aaa6-4a6e-99cd-10cb4095301e}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {23eff2ed-14fb-4802-be8c-a031bf4b05d7}, !- Inlet Port
  {ff573c90-ac4b-4e3b-8043-eb63c66a1450}; !- Outlet Port

OS:Connection,
  {9a684305-5bb6-4c87-a982-110a29186a01}, !- Handle
  {3e8825fa-7b99-458a-a020-882e522d51d3}, !- Source Object
  3,                                      !- Outlet Port
  {d0742509-e50d-48d7-904d-10c7ee5afdcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23eff2ed-14fb-4802-be8c-a031bf4b05d7}, !- Handle
  {d0742509-e50d-48d7-904d-10c7ee5afdcd}, !- Source Object
  3,                                      !- Outlet Port
  {95734e58-aaa6-4a6e-99cd-10cb4095301e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff573c90-ac4b-4e3b-8043-eb63c66a1450}, !- Handle
  {95734e58-aaa6-4a6e-99cd-10cb4095301e}, !- Source Object
  3,                                      !- Outlet Port
  {2f24e76d-2570-4a39-af7e-89be4bc09136}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {20f81dc7-a8b1-4855-8d53-35861f7d48b3}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {e18ccb1a-21b6-4871-9d35-dc1b4bdfee04}, !- Inlet Node Name
  {185d069a-c7bc-462c-808c-c1355aa4dfa0}; !- Outlet Node Name

OS:Node,
  {466c0ff7-4c50-4db4-bd9c-0e254ee890f8}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {185d069a-c7bc-462c-808c-c1355aa4dfa0}, !- Inlet Port
  {92fec74f-9ef4-42b2-bf2d-b62e2fc7ca38}; !- Outlet Port

OS:Connection,
  {e18ccb1a-21b6-4871-9d35-dc1b4bdfee04}, !- Handle
  {729f446f-d0e1-4eb5-8999-c9cc272dd469}, !- Source Object
  3,                                      !- Outlet Port
  {20f81dc7-a8b1-4855-8d53-35861f7d48b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {185d069a-c7bc-462c-808c-c1355aa4dfa0}, !- Handle
  {20f81dc7-a8b1-4855-8d53-35861f7d48b3}, !- Source Object
  3,                                      !- Outlet Port
  {466c0ff7-4c50-4db4-bd9c-0e254ee890f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92fec74f-9ef4-42b2-bf2d-b62e2fc7ca38}, !- Handle
  {466c0ff7-4c50-4db4-bd9c-0e254ee890f8}, !- Source Object
  3,                                      !- Outlet Port
  {53231a95-028c-4c8a-b8cc-665ab99d61bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0f678b16-8e9f-4781-a61c-8ef3112d5717}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {ac5a1752-fb62-4e19-be9e-911044af184c}, !- Inlet Node Name
  {e3b508b4-6af1-466f-a59f-0c7104d6f6a0}; !- Outlet Node Name

OS:Node,
  {59f8859e-bf54-4fa9-9dc4-beacace4b241}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {75296a1a-b5b6-4b2f-9c6f-ba4f3be6aa68}, !- Inlet Port
  {ac5a1752-fb62-4e19-be9e-911044af184c}; !- Outlet Port

OS:Connection,
  {75296a1a-b5b6-4b2f-9c6f-ba4f3be6aa68}, !- Handle
  {2f24e76d-2570-4a39-af7e-89be4bc09136}, !- Source Object
  2,                                      !- Outlet Port
  {59f8859e-bf54-4fa9-9dc4-beacace4b241}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac5a1752-fb62-4e19-be9e-911044af184c}, !- Handle
  {59f8859e-bf54-4fa9-9dc4-beacace4b241}, !- Source Object
  3,                                      !- Outlet Port
  {0f678b16-8e9f-4781-a61c-8ef3112d5717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3b508b4-6af1-466f-a59f-0c7104d6f6a0}, !- Handle
  {0f678b16-8e9f-4781-a61c-8ef3112d5717}, !- Source Object
  3,                                      !- Outlet Port
  {deae8201-137b-40c6-b250-d67193943a13}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2fa06056-0bc5-4d3d-b742-d0b5233f7944}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {3dd44494-d9de-4c7f-bb7d-c789060191d7}, !- Inlet Node Name
  {cff4a30f-7d13-46db-91e0-7fdc547f03dd}; !- Outlet Node Name

OS:Node,
  {198e0e1c-b6ca-4bef-85c6-703157413866}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {cff4a30f-7d13-46db-91e0-7fdc547f03dd}, !- Inlet Port
  {2c219cac-08f7-4035-a04a-ada6fafaa79c}; !- Outlet Port

OS:Connection,
  {3dd44494-d9de-4c7f-bb7d-c789060191d7}, !- Handle
  {b47d3982-6f92-47cd-b71f-b2a533ef4d75}, !- Source Object
  3,                                      !- Outlet Port
  {2fa06056-0bc5-4d3d-b742-d0b5233f7944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cff4a30f-7d13-46db-91e0-7fdc547f03dd}, !- Handle
  {2fa06056-0bc5-4d3d-b742-d0b5233f7944}, !- Source Object
  3,                                      !- Outlet Port
  {198e0e1c-b6ca-4bef-85c6-703157413866}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c219cac-08f7-4035-a04a-ada6fafaa79c}, !- Handle
  {198e0e1c-b6ca-4bef-85c6-703157413866}, !- Source Object
  3,                                      !- Outlet Port
  {37362243-e7ef-4aeb-89cc-e137e47dfaf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a093d26c-1647-473d-9505-8be77e260e6a}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {caf048cc-63d9-490b-adf0-7ed13c4ac513}, !- Inlet Node Name
  {e4debfca-55e0-4a70-99b2-e314afb32f05}; !- Outlet Node Name

OS:Node,
  {fd300d15-80d3-4728-aaad-70ce2dde3d82}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {555dc578-cb2c-4ba6-9459-c01ce8e16bd4}, !- Inlet Port
  {caf048cc-63d9-490b-adf0-7ed13c4ac513}; !- Outlet Port

OS:Connection,
  {555dc578-cb2c-4ba6-9459-c01ce8e16bd4}, !- Handle
  {53231a95-028c-4c8a-b8cc-665ab99d61bb}, !- Source Object
  2,                                      !- Outlet Port
  {fd300d15-80d3-4728-aaad-70ce2dde3d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caf048cc-63d9-490b-adf0-7ed13c4ac513}, !- Handle
  {fd300d15-80d3-4728-aaad-70ce2dde3d82}, !- Source Object
  3,                                      !- Outlet Port
  {a093d26c-1647-473d-9505-8be77e260e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4debfca-55e0-4a70-99b2-e314afb32f05}, !- Handle
  {a093d26c-1647-473d-9505-8be77e260e6a}, !- Source Object
  3,                                      !- Outlet Port
  {da283b7d-bc57-4f2d-ad33-8fcee350f771}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {04e9b634-8446-424b-846d-5c307ca62b67}, !- Handle
  72 Zone PVAV with PFP Boxes and Reheat, !- Name
  ,                                       !- Controller List Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule
  {0526933d-4a17-464c-a930-df05a9b1287b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {10c8067b-4e35-4b71-b110-71cd11d6b9a1}, !- Supply Side Inlet Node Name
  {ce241598-35ab-497c-981a-67ee036ad331}, !- Demand Side Outlet Node Name
  {f43a1e65-5790-4071-ac62-7697c75fad75}, !- Demand Side Inlet Node A
  {c1cdc3d3-b01a-44be-801f-b4f84b951fc8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Demand Mixer Name
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0315fd4b-910b-4c33-acae-7fde18f13118}, !- Handle
  72 Zone PVAV with PFP Boxes and Reheat Supply Inlet Node, !- Name
  {10c8067b-4e35-4b71-b110-71cd11d6b9a1}, !- Inlet Port
  {086c4000-c5df-4e26-8db3-acaaa020b62d}; !- Outlet Port

OS:Node,
  {20564714-02db-4fc0-91c1-7ada47ff4f50}, !- Handle
  72 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node, !- Name
  {02e9c78f-3601-440f-8f3d-afbc91d06f51}, !- Inlet Port
  {c1cdc3d3-b01a-44be-801f-b4f84b951fc8}; !- Outlet Port

OS:Connection,
  {10c8067b-4e35-4b71-b110-71cd11d6b9a1}, !- Handle
  {04e9b634-8446-424b-846d-5c307ca62b67}, !- Source Object
  9,                                      !- Outlet Port
  {0315fd4b-910b-4c33-acae-7fde18f13118}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1cdc3d3-b01a-44be-801f-b4f84b951fc8}, !- Handle
  {20564714-02db-4fc0-91c1-7ada47ff4f50}, !- Source Object
  3,                                      !- Outlet Port
  {04e9b634-8446-424b-846d-5c307ca62b67}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ed6e62c0-b255-46e8-8a9a-0e436169aeff}, !- Handle
  72 Zone PVAV with PFP Boxes and Reheat Demand Inlet Node, !- Name
  {f43a1e65-5790-4071-ac62-7697c75fad75}, !- Inlet Port
  {adfd2a56-118a-43b8-b20c-b78db61769a9}; !- Outlet Port

OS:Node,
  {235180b0-d995-48d9-b7a3-9d3ceda29c74}, !- Handle
  72 Zone PVAV with PFP Boxes and Reheat Demand Outlet Node, !- Name
  {50c9ce74-89e2-4570-9454-e7bb6a345a3d}, !- Inlet Port
  {ce241598-35ab-497c-981a-67ee036ad331}; !- Outlet Port

OS:Node,
  {4fdac142-f5c7-4a3b-9575-0f04613d4086}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PFP Term Outlet Air Node, !- Name
  {c77df913-c6e5-4948-b6d9-a416c2154e20}, !- Inlet Port
  {1f807a75-1bbb-4669-8c3b-bd15722dc79f}; !- Outlet Port

OS:Connection,
  {f43a1e65-5790-4071-ac62-7697c75fad75}, !- Handle
  {04e9b634-8446-424b-846d-5c307ca62b67}, !- Source Object
  11,                                     !- Outlet Port
  {ed6e62c0-b255-46e8-8a9a-0e436169aeff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce241598-35ab-497c-981a-67ee036ad331}, !- Handle
  {235180b0-d995-48d9-b7a3-9d3ceda29c74}, !- Source Object
  3,                                      !- Outlet Port
  {04e9b634-8446-424b-846d-5c307ca62b67}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {adfd2a56-118a-43b8-b20c-b78db61769a9}, !- Inlet Node Name
  {21e76a8a-ac7c-481f-b4ee-377900e51365}, !- Outlet Node Name 1
  {59350ad7-4b04-455f-903e-04b559a276b4}, !- Outlet Node Name 2
  {8b29a9fa-9444-41ba-85d0-2ccc73901452}, !- Outlet Node Name 3
  {2ae7df6b-ba8c-4db0-acb6-bd2380a00ee8}, !- Outlet Node Name 4
  {aab84564-f90f-4659-8ab0-731f6f21a4e2}, !- Outlet Node Name 5
  {e7c73225-d111-48c1-915f-49efc2343cb5}, !- Outlet Node Name 6
  {d3b5888c-5fff-43ef-97f4-173b4b39e6f1}, !- Outlet Node Name 7
  {c73edc7e-b7e8-4432-8cf8-a0f85ab550ff}, !- Outlet Node Name 8
  {39b3db41-d0bc-4a4a-b9d7-0597dc37f13a}, !- Outlet Node Name 9
  {fe22a0bd-79c5-4ab0-8bf0-db90e00bbd5d}, !- Outlet Node Name 10
  {9e82b71d-205d-42d0-a8c1-da7638fb846e}, !- Outlet Node Name 11
  {3d567e70-40d4-4c7d-933e-107ce038357a}, !- Outlet Node Name 12
  {841b1548-485f-4de1-9f4d-340baf7a0f16}, !- Outlet Node Name 13
  {cf69f215-cab8-441e-94bd-99297e7794b4}, !- Outlet Node Name 14
  {51a48506-7903-40c6-8b89-bda4e9d4f021}, !- Outlet Node Name 15
  {11cad605-d4fc-4400-a192-aa6d9cdb0c7e}, !- Outlet Node Name 16
  {4b71385a-eabe-45aa-92a7-62400fe8c16a}, !- Outlet Node Name 17
  {a542d30e-775a-426b-945a-5e2092c6e973}, !- Outlet Node Name 18
  {862ce4e2-29ac-41b9-8f78-13d15ded5208}, !- Outlet Node Name 19
  {1373b7c3-e2ac-4216-a522-32bfccc600bd}, !- Outlet Node Name 20
  {ddf5a36e-be5b-4469-b530-1984d806b90b}, !- Outlet Node Name 21
  {8772c4c2-04a0-4d6b-b354-13d1a5786e72}, !- Outlet Node Name 22
  {a79a447c-0b16-4706-834f-1210f2f2e2f4}, !- Outlet Node Name 23
  {a63749ff-6d63-4481-a25b-a3ed7b49de7d}, !- Outlet Node Name 24
  {49f2e65d-31d1-4e01-a664-7c5a9c4395c6}, !- Outlet Node Name 25
  {dff963ec-7076-4b5f-9919-841ba0364e5c}, !- Outlet Node Name 26
  {672f9a79-59ea-4657-a9b6-a29f36d4a7d7}, !- Outlet Node Name 27
  {d7072509-fefd-4849-a47b-5dc43e8a471c}, !- Outlet Node Name 28
  {4ce99d4b-14d1-4d4e-8250-9f241a8f9127}, !- Outlet Node Name 29
  {3a02aa7a-3f6d-4463-ba25-affaccb24f08}, !- Outlet Node Name 30
  {f6de9669-76ef-4623-9cee-c63ed11a883e}, !- Outlet Node Name 31
  {8ca672a0-bb4d-4dc2-a4dc-8f2dfdc5035c}, !- Outlet Node Name 32
  {633e0fa5-443a-4344-b868-43bb5205d783}, !- Outlet Node Name 33
  {0acf9509-e64e-4274-a1cc-5983042479ed}, !- Outlet Node Name 34
  {25f57637-0926-4eaa-9216-b3f66a988465}, !- Outlet Node Name 35
  {2185e1e6-d18f-44ae-a943-a5fff36cd3c2}, !- Outlet Node Name 36
  {2c9f48ce-79a3-44f9-af7c-3c1e78fda78b}, !- Outlet Node Name 37
  {749fd2ff-dfd8-4ea1-b6b9-5f6aa94b3c23}, !- Outlet Node Name 38
  {59746b68-0a84-4bf6-b829-49f55f36a41a}, !- Outlet Node Name 39
  {0fd93d56-0aa4-4e1a-b81e-0139618e4837}, !- Outlet Node Name 40
  {7d37ad5b-4bc4-4af5-b65b-fe6a7476913a}, !- Outlet Node Name 41
  {d458f4e9-d9bb-4bc2-88b2-93309ed023b7}, !- Outlet Node Name 42
  {5f78bb7f-9768-43ab-ae2c-8125a7f02224}, !- Outlet Node Name 43
  {4e2b3f26-2a34-430f-8b17-3da69a664a56}, !- Outlet Node Name 44
  {6b413790-080d-445e-afa4-5c3d90e09556}, !- Outlet Node Name 45
  {c20354c3-67bb-4cf1-be70-f3207ad58570}, !- Outlet Node Name 46
  {55f18307-73ef-4ebf-b823-e0a49e43e8cc}, !- Outlet Node Name 47
  {392da2c6-0bc6-4c50-ae72-db84a449187b}, !- Outlet Node Name 48
  {3ab9f607-9a2b-4266-a9f7-981f09b991dc}, !- Outlet Node Name 49
  {e8955ca5-1396-4baa-b525-9655b3d798f6}, !- Outlet Node Name 50
  {097c3d0a-b536-481d-8c1d-a3e60075e96d}, !- Outlet Node Name 51
  {4f30ff8c-53a2-4100-b527-99f7326b6839}, !- Outlet Node Name 52
  {94299c53-f851-4abe-a63d-860d541f87e1}, !- Outlet Node Name 53
  {92c9243c-06be-4edf-9a3c-571e28022542}, !- Outlet Node Name 54
  {82b31f28-8ceb-434f-bff6-54444be34c40}, !- Outlet Node Name 55
  {0def2760-aa8d-47d1-a90b-9c9d5ec25fe7}, !- Outlet Node Name 56
  {d22ebfb8-d558-405c-8cfd-66ef61788027}, !- Outlet Node Name 57
  {295eff06-2664-4ff0-a977-41ecf43dd5ef}, !- Outlet Node Name 58
  {c63302c1-6c35-4ce4-9da2-09750e11761b}, !- Outlet Node Name 59
  {f308ce5a-2d5f-482a-b6cd-a5aa2a3f5c27}, !- Outlet Node Name 60
  {9dd34434-3eb8-4606-b711-51c01ffb945a}, !- Outlet Node Name 61
  {140bb316-b60f-48a4-9b13-1c916d152315}, !- Outlet Node Name 62
  {5e4d9719-dfaf-4f6d-ab52-b8d4fb3c9873}, !- Outlet Node Name 63
  {feea20b1-e60e-4b1f-9d24-4c037d534f4f}, !- Outlet Node Name 64
  {d85c6b03-411b-403f-b47c-c643ec3fb4e2}, !- Outlet Node Name 65
  {9ba4c3b8-9ab0-416c-858e-3c5cca007523}, !- Outlet Node Name 66
  {a6a83ced-82b0-4010-88c7-71d0dd09debd}, !- Outlet Node Name 67
  {789b2a97-77c3-44e6-baf6-441c42b8d8d3}, !- Outlet Node Name 68
  {410ba470-93e5-41a5-a96d-f7a8b6a0db62}, !- Outlet Node Name 69
  {bbdf95f1-c6fe-48ab-8bcf-52a00bab4491}, !- Outlet Node Name 70
  {2dd8cd82-e12e-4396-82dd-f1580603c92f}, !- Outlet Node Name 71
  {8b810596-3f3d-4409-a714-bbe562972693}; !- Outlet Node Name 72

OS:AirLoopHVAC:ZoneMixer,
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {50c9ce74-89e2-4570-9454-e7bb6a345a3d}, !- Outlet Node Name
  {ca25d12d-6eb4-4e07-8af2-9ccf1a6559d9}, !- Inlet Node Name 1
  {a76e482a-5229-470a-92bc-d28c9f1504a3}, !- Inlet Node Name 2
  {fe85e473-a105-4749-b12b-f6e383524802}, !- Inlet Node Name 3
  {11e18f6f-3f19-4d96-96bc-7650feb7e8be}, !- Inlet Node Name 4
  {bc69171e-ec01-43ac-af8c-c6a9bd50e881}, !- Inlet Node Name 5
  {b59c3396-5649-4267-af67-bb8ba8ed9eaf}, !- Inlet Node Name 6
  {32aec1e4-79c7-440a-ae16-26ac2c3884e5}, !- Inlet Node Name 7
  {2d4683f3-3d53-48b2-bdfb-7fc060a3c95d}, !- Inlet Node Name 8
  {ae2f6a9f-aad8-4c2e-926c-e77eddca0bb4}, !- Inlet Node Name 9
  {419f874c-36e5-4c48-a85c-7151cfc630b9}, !- Inlet Node Name 10
  {1ba4797a-f29b-4bea-a941-fb752dbc6925}, !- Inlet Node Name 11
  {3e10dc4d-20f0-4844-952b-a02d8929e475}, !- Inlet Node Name 12
  {4fa96019-f034-4b59-add8-37ac102fa30d}, !- Inlet Node Name 13
  {b68cfe23-f226-41d9-ba39-a6401738cf61}, !- Inlet Node Name 14
  {13c566d0-7a4e-44ba-993e-9c6a7fda66c8}, !- Inlet Node Name 15
  {50980def-f95c-473b-8c38-180b34f0b76d}, !- Inlet Node Name 16
  {e576d5a2-1b17-4c42-b207-1a2fdeae6924}, !- Inlet Node Name 17
  {aa3d5f6c-1255-472d-b089-cd5ee01129bf}, !- Inlet Node Name 18
  {833dd321-d4f5-470d-b590-c44b4e06ca48}, !- Inlet Node Name 19
  {7f816ac4-427a-43c1-a2b0-6284e822319c}, !- Inlet Node Name 20
  {d75826a1-c3ca-465a-845f-79c7e58e78b1}, !- Inlet Node Name 21
  {0dfc5131-5667-4d60-a800-a09a229d9514}, !- Inlet Node Name 22
  {a593deed-32c4-4954-a4bb-bb31102c6546}, !- Inlet Node Name 23
  {14e2ee03-2578-45a9-80c6-674a0ce8c0e7}, !- Inlet Node Name 24
  {4d2daf5f-bd33-4f55-8457-3680e1828331}, !- Inlet Node Name 25
  {1cce5675-f175-40d8-92c3-f600fedde611}, !- Inlet Node Name 26
  {8d35103f-ae88-4af3-a7e0-318a9d9a7afb}, !- Inlet Node Name 27
  {abf9fec1-1263-4ada-b1ac-494bb83a40c3}, !- Inlet Node Name 28
  {89a73827-1c29-4345-b3c3-b3f392268415}, !- Inlet Node Name 29
  {39d1830f-e8aa-4836-a54b-12cc2bc950e0}, !- Inlet Node Name 30
  {93d26871-3ad4-495f-b6a0-80854d33b5d4}, !- Inlet Node Name 31
  {34ba901a-7f20-4e47-ae31-1e206a9d5ff9}, !- Inlet Node Name 32
  {fe64de6e-8b51-44ba-958d-85bbb1fa1f5e}, !- Inlet Node Name 33
  {e9db4ed3-2596-40b3-bbed-7a2a2d065938}, !- Inlet Node Name 34
  {55810140-b5c9-4292-aa7b-9d5a604026a4}, !- Inlet Node Name 35
  {47381087-0b7d-440f-8ef4-5091c66f97ea}, !- Inlet Node Name 36
  {2e9fc6ea-5d4a-4e61-a9bb-07517bf7cc20}, !- Inlet Node Name 37
  {b819f426-03fe-47c8-bd4a-1ab497c855fd}, !- Inlet Node Name 38
  {da19376d-6438-4282-8f5e-cf2f4ded95b0}, !- Inlet Node Name 39
  {523d8d61-fafa-4c2d-a797-b96ed08fc3e1}, !- Inlet Node Name 40
  {d97281c0-3294-4bcd-8e39-7e842c36a991}, !- Inlet Node Name 41
  {1b3e3d62-c559-47c8-86df-27f848d6f79b}, !- Inlet Node Name 42
  {b518d345-7044-480e-818c-e15a0e9b0ebc}, !- Inlet Node Name 43
  {ba973f61-5eb8-43a5-983a-c99811f3f545}, !- Inlet Node Name 44
  {1b34a8b5-d5c4-4992-9cd6-5813b0bef0c1}, !- Inlet Node Name 45
  {65a96291-1c9e-4914-8275-edde214c7c04}, !- Inlet Node Name 46
  {cda00fde-28fc-4909-bf91-a6d9c3615c38}, !- Inlet Node Name 47
  {a93adeca-b701-4606-ab39-b195a7bd98da}, !- Inlet Node Name 48
  {5205bb27-37ce-4846-b0a0-1c0132e26c92}, !- Inlet Node Name 49
  {f553402d-a91c-4e71-8d47-d96799c00f53}, !- Inlet Node Name 50
  {870d6567-5057-4d3f-b077-38bc5fe4c58e}, !- Inlet Node Name 51
  {3b255b88-c8fb-43da-805e-024f42d89e6e}, !- Inlet Node Name 52
  {6111208e-d110-412b-a64e-756d2f27f846}, !- Inlet Node Name 53
  {6502b578-eaf2-4b59-9f9b-8b9141d935b1}, !- Inlet Node Name 54
  {13dc0488-178e-42ef-b1d0-6c8c586cb82f}, !- Inlet Node Name 55
  {b33af3c0-4d22-494c-af30-6739e44261a4}, !- Inlet Node Name 56
  {64d699e7-742f-4156-abde-0dcac332f977}, !- Inlet Node Name 57
  {ae461f81-7264-4d6c-9e3f-af2489e40d37}, !- Inlet Node Name 58
  {68a77d49-12ea-46f2-80e0-5d8f7706eec1}, !- Inlet Node Name 59
  {9494ecfb-1da7-4558-bb5f-7bbb253c2a5a}, !- Inlet Node Name 60
  {612ee4fa-071c-4095-853c-474fb4833b8b}, !- Inlet Node Name 61
  {f280ee98-0a11-4f80-ae66-896d184d07c8}, !- Inlet Node Name 62
  {58439ed0-aa14-42e9-871c-b9e473f7f67a}, !- Inlet Node Name 63
  {8d44fe09-6557-41ff-bf25-95e74ffefac3}, !- Inlet Node Name 64
  {7e60fad9-9262-456a-94f6-678cdc4e9ba3}, !- Inlet Node Name 65
  {908ae9ad-529f-4088-9fa3-73a516aaf104}, !- Inlet Node Name 66
  {48e53494-acec-4ee9-b187-78b8a0d2fd8d}, !- Inlet Node Name 67
  {b436a1c4-42cd-4ccc-8064-de55a04b2c88}, !- Inlet Node Name 68
  {e83010b1-78a2-4c38-b06d-46fdc3fcd9c8}, !- Inlet Node Name 69
  {7583c266-7926-48cf-857e-8b45da531a3b}, !- Inlet Node Name 70
  {1639870a-97d9-47b0-91d4-c1151d09457e}, !- Inlet Node Name 71
  {80c8dc71-1fda-4350-b07d-90225cde1c7e}; !- Inlet Node Name 72

OS:Connection,
  {adfd2a56-118a-43b8-b20c-b78db61769a9}, !- Handle
  {ed6e62c0-b255-46e8-8a9a-0e436169aeff}, !- Source Object
  3,                                      !- Outlet Port
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50c9ce74-89e2-4570-9454-e7bb6a345a3d}, !- Handle
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Source Object
  2,                                      !- Outlet Port
  {235180b0-d995-48d9-b7a3-9d3ceda29c74}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a887eac0-3b69-4f9c-8efb-e05d33d000ea}, !- Handle
  {04e9b634-8446-424b-846d-5c307ca62b67}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0526933d-4a17-464c-a930-df05a9b1287b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {1585e8f0-5d5e-4554-a4bf-da62705b8200}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {acd39427-9e94-4abe-88cf-2974bd7a0444}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  {1e73e12b-c2d3-48b4-aa0c-8290e529634d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e73e12b-c2d3-48b4-aa0c-8290e529634d}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {bed1d49b-8b46-4f8e-91e7-8becdfbca7ab}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b903decd-0a24-4c3a-968b-393a88947f7f}, !- Handle
  72 Zone PVAV with PFP Boxes and Reheat Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {acd39427-9e94-4abe-88cf-2974bd7a0444}, !- Schedule Name
  {20564714-02db-4fc0-91c1-7ada47ff4f50}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {b774d7f0-bb27-4615-983f-3c505bdbd09f}, !- Handle
  72 Zone PVAV with PFP Boxes and Reheat Fan, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {6473852a-66fe-4c64-90d9-2433cd6ab94c}, !- Air Inlet Node Name
  {02e9c78f-3601-440f-8f3d-afbc91d06f51}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {02e9c78f-3601-440f-8f3d-afbc91d06f51}, !- Handle
  {b774d7f0-bb27-4615-983f-3c505bdbd09f}, !- Source Object
  17,                                     !- Outlet Port
  {20564714-02db-4fc0-91c1-7ada47ff4f50}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {be3fd247-b973-4e4d-bade-0b2a26ba68cf}, !- Handle
  72 Zone PVAV with PFP Boxes and Reheat Main Htg Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {24b83d5c-dfce-4bfa-bace-9b21d252d945}, !- Air Inlet Node Name
  {69f7e1b5-5766-4597-b7b5-3ef2e63d69b1}; !- Air Outlet Node Name

OS:Node,
  {f6f0db51-436c-44bf-be88-9cb9767a871b}, !- Handle
  72 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Name
  {69f7e1b5-5766-4597-b7b5-3ef2e63d69b1}, !- Inlet Port
  {6473852a-66fe-4c64-90d9-2433cd6ab94c}; !- Outlet Port

OS:Connection,
  {69f7e1b5-5766-4597-b7b5-3ef2e63d69b1}, !- Handle
  {be3fd247-b973-4e4d-bade-0b2a26ba68cf}, !- Source Object
  6,                                      !- Outlet Port
  {f6f0db51-436c-44bf-be88-9cb9767a871b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6473852a-66fe-4c64-90d9-2433cd6ab94c}, !- Handle
  {f6f0db51-436c-44bf-be88-9cb9767a871b}, !- Source Object
  3,                                      !- Outlet Port
  {b774d7f0-bb27-4615-983f-3c505bdbd09f}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {e9d78871-adb5-4ce5-ae21-fc12a2f9cccc}, !- Handle
  72 Zone PVAV with PFP Boxes and Reheat Clg Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c4a4be2f-720f-4f8a-9d76-64cd811c60ff}, !- Water Inlet Node Name
  {9c37a25e-8465-4588-bbbb-b384be9816e4}, !- Water Outlet Node Name
  {76b1c4e1-2f31-4313-83b9-cb9f62e68019}, !- Air Inlet Node Name
  {b992e62e-05a4-48b5-972a-3aa579b588c5}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9b429092-1d61-4728-8c8a-54b240082abd}, !- Handle
  72 Zone PVAV with PFP Boxes and Reheat Clg Coil Inlet Water Node, !- Name
  {78f06672-fe7f-4eae-8f7a-3672c7b16979}, !- Inlet Port
  {c4a4be2f-720f-4f8a-9d76-64cd811c60ff}; !- Outlet Port

OS:Connection,
  {78f06672-fe7f-4eae-8f7a-3672c7b16979}, !- Handle
  {37362243-e7ef-4aeb-89cc-e137e47dfaf5}, !- Source Object
  4,                                      !- Outlet Port
  {9b429092-1d61-4728-8c8a-54b240082abd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f70ce56-5eb0-43fa-bb72-d96a05ac8e5a}, !- Handle
  72 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Water Node, !- Name
  {9c37a25e-8465-4588-bbbb-b384be9816e4}, !- Inlet Port
  {e6056d05-912f-448f-bd10-1b8cb1f4aca7}; !- Outlet Port

OS:Connection,
  {c4a4be2f-720f-4f8a-9d76-64cd811c60ff}, !- Handle
  {9b429092-1d61-4728-8c8a-54b240082abd}, !- Source Object
  3,                                      !- Outlet Port
  {e9d78871-adb5-4ce5-ae21-fc12a2f9cccc}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9c37a25e-8465-4588-bbbb-b384be9816e4}, !- Handle
  {e9d78871-adb5-4ce5-ae21-fc12a2f9cccc}, !- Source Object
  11,                                     !- Outlet Port
  {7f70ce56-5eb0-43fa-bb72-d96a05ac8e5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6056d05-912f-448f-bd10-1b8cb1f4aca7}, !- Handle
  {7f70ce56-5eb0-43fa-bb72-d96a05ac8e5a}, !- Source Object
  3,                                      !- Outlet Port
  {53231a95-028c-4c8a-b8cc-665ab99d61bb}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {61cd38cf-05e7-4230-9513-2570db0169fa}, !- Handle
  72 Zone PVAV with PFP Boxes and Reheat Clg Coil Controller, !- Name
  {e9d78871-adb5-4ce5-ae21-fc12a2f9cccc}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {369688d9-ae5d-4d30-85d5-b18a4a98254b}, !- Handle
  72 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Air Node, !- Name
  {b992e62e-05a4-48b5-972a-3aa579b588c5}, !- Inlet Port
  {24b83d5c-dfce-4bfa-bace-9b21d252d945}; !- Outlet Port

OS:Connection,
  {b992e62e-05a4-48b5-972a-3aa579b588c5}, !- Handle
  {e9d78871-adb5-4ce5-ae21-fc12a2f9cccc}, !- Source Object
  13,                                     !- Outlet Port
  {369688d9-ae5d-4d30-85d5-b18a4a98254b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24b83d5c-dfce-4bfa-bace-9b21d252d945}, !- Handle
  {369688d9-ae5d-4d30-85d5-b18a4a98254b}, !- Source Object
  3,                                      !- Outlet Port
  {be3fd247-b973-4e4d-bade-0b2a26ba68cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c79315b4-51ce-4328-8196-a60b199b89e9}, !- Handle
  72 Zone PVAV with PFP Boxes and Reheat OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5aab08c3-331a-4720-a83e-872f85b9b1f1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a0f124f8-a2a6-4ddd-904f-95ab0ad50b76}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a0f124f8-a2a6-4ddd-904f-95ab0ad50b76}, !- Handle
  72 Zone PVAV with PFP Boxes and Reheat Vent Controller, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {77e3f687-d0de-49a2-8cb8-d9d0b0ac280a}, !- Handle
  72 Zone PVAV with PFP Boxes and Reheat OA System, !- Name
  {c79315b4-51ce-4328-8196-a60b199b89e9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {457a4acb-fc0f-45e2-985e-98cf58b7e449}, !- Mixed Air Node Name
  {992f3337-390b-45ac-b8d5-32c44b49d3fd}, !- Outdoor Air Stream Node Name
  {ff8be519-2113-4ffe-b4c8-97e2084f7d87}, !- Relief Air Stream Node Name
  {086c4000-c5df-4e26-8db3-acaaa020b62d}; !- Return Air Stream Node Name

OS:Node,
  {7df9e620-ab5a-4c0e-ab99-5230e3eb0d7f}, !- Handle
  72 Zone PVAV with PFP Boxes and Reheat Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {992f3337-390b-45ac-b8d5-32c44b49d3fd}; !- Outlet Port

OS:Connection,
  {992f3337-390b-45ac-b8d5-32c44b49d3fd}, !- Handle
  {7df9e620-ab5a-4c0e-ab99-5230e3eb0d7f}, !- Source Object
  3,                                      !- Outlet Port
  {77e3f687-d0de-49a2-8cb8-d9d0b0ac280a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {846ca618-018a-4d5a-8668-3d4d54786f0f}, !- Handle
  72 Zone PVAV with PFP Boxes and Reheat Relief Air Node, !- Name
  {ff8be519-2113-4ffe-b4c8-97e2084f7d87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff8be519-2113-4ffe-b4c8-97e2084f7d87}, !- Handle
  {77e3f687-d0de-49a2-8cb8-d9d0b0ac280a}, !- Source Object
  7,                                      !- Outlet Port
  {846ca618-018a-4d5a-8668-3d4d54786f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d27537ef-365c-4bb7-804e-6992b97e604e}, !- Handle
  72 Zone PVAV with PFP Boxes and Reheat Mixed Air Node, !- Name
  {457a4acb-fc0f-45e2-985e-98cf58b7e449}, !- Inlet Port
  {76b1c4e1-2f31-4313-83b9-cb9f62e68019}; !- Outlet Port

OS:Connection,
  {086c4000-c5df-4e26-8db3-acaaa020b62d}, !- Handle
  {0315fd4b-910b-4c33-acae-7fde18f13118}, !- Source Object
  3,                                      !- Outlet Port
  {77e3f687-d0de-49a2-8cb8-d9d0b0ac280a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {457a4acb-fc0f-45e2-985e-98cf58b7e449}, !- Handle
  {77e3f687-d0de-49a2-8cb8-d9d0b0ac280a}, !- Source Object
  5,                                      !- Outlet Port
  {d27537ef-365c-4bb7-804e-6992b97e604e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76b1c4e1-2f31-4313-83b9-cb9f62e68019}, !- Handle
  {d27537ef-365c-4bb7-804e-6992b97e604e}, !- Source Object
  3,                                      !- Outlet Port
  {e9d78871-adb5-4ce5-ae21-fc12a2f9cccc}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1585e8f0-5d5e-4554-a4bf-da62705b8200}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyCoolingOrHeatingZone,         !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7e4d2fa8-d58b-49a9-af3f-f88ef14cf403}, !- Control Zone or Zone List Name
  {c2db6f22-0037-4321-9cbb-0f7160076ec4}, !- Cooling Control Zone or Zone List Name
  {f6937977-677c-4808-8fa2-aeea93b97a20}, !- Heating Control Zone or Zone List Name
  {f0fd2b54-8cbf-4686-8660-803a043ffc1e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7e4d2fa8-d58b-49a9-af3f-f88ef14cf403}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {c2db6f22-0037-4321-9cbb-0f7160076ec4}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List, !- Name
  {bf2c7dc0-a24c-4f7b-915f-51d62af16cb5}, !- Model Object 1
  {49005ed8-0f21-4a34-a001-cf80dd92ea0c}, !- Model Object 2
  {8d5fcc0d-e2bf-46bf-a760-9957f86cb41f}, !- Model Object 3
  {b67c8fee-ad18-4a5b-90cf-7d2d358a00c8}, !- Model Object 4
  {c77e3d2a-ca63-419b-9474-054e0c579b62}, !- Model Object 5
  {ce72479d-055e-4a71-88c1-d722987433c3}, !- Model Object 6
  {120f3e55-99a4-4308-a43c-d35a2a581f3a}, !- Model Object 7
  {c25ecfe3-8cb9-4c61-ab2e-0f85c16bfff2}, !- Model Object 8
  {88111c06-e477-4e88-818b-def3d668f4cc}, !- Model Object 9
  {ec74b50e-661c-45c1-aa71-f23f92a0cf93}, !- Model Object 10
  {ce712bf9-26fa-43ee-867b-b556a973b439}, !- Model Object 11
  {f05410a9-9739-4f04-916e-729ad6d1aec3}, !- Model Object 12
  {b6eac585-eaaa-4553-9b2f-dc81ad2fc610}, !- Model Object 13
  {ca5fbbc2-9878-47d2-96b8-180daa8080d0}, !- Model Object 14
  {d34a19c2-5e88-4dc9-8af1-d24b6906a5e3}, !- Model Object 15
  {ee103d6f-b9bd-460a-8fd9-785a9be9d90c}, !- Model Object 16
  {76e3de48-fc94-464c-951d-2a9bb9cdb395}, !- Model Object 17
  {4f10c488-8b22-4592-8ba5-12726ac95e0d}, !- Model Object 18
  {c6f47e22-e480-4326-bb27-5847627da817}, !- Model Object 19
  {d95d7dda-6e68-46fd-b7f2-466dca19eb35}, !- Model Object 20
  {4b1842f4-5c93-42fc-85db-56f25a29cfe9}, !- Model Object 21
  {b3ed5ce4-8bbf-4af3-b124-c523324f3884}, !- Model Object 22
  {b29118d7-d557-4a69-9199-157da4dc2226}, !- Model Object 23
  {90347122-1dc6-48de-98c8-7a1f3871ed70}, !- Model Object 24
  {ac17413d-0978-4318-b591-161f02965294}, !- Model Object 25
  {52b2783f-8c94-4d12-a344-58ebe7da3318}, !- Model Object 26
  {772bb3f0-11b4-4ae4-8345-d2c794f9bc30}, !- Model Object 27
  {b4549506-d168-406b-a46e-5ee547ba5d61}, !- Model Object 28
  {3fc71e36-55e0-4963-bbe5-ee5b75f3d270}, !- Model Object 29
  {f5d9ab63-c847-4c60-b801-27ec94841d8d}, !- Model Object 30
  {26cd05bb-d8e9-4b5f-87bb-8809a3d26d3d}, !- Model Object 31
  {88708e1a-44cf-44d5-b025-c8eb34319c48}, !- Model Object 32
  {d95479ed-944d-4492-8d0f-2c76eeed2aed}, !- Model Object 33
  {d59b2f87-d9b2-4388-a3cf-5e790ab8c9f7}, !- Model Object 34
  {9bf1679d-03d5-4309-994e-71917216e099}, !- Model Object 35
  {1442f732-ad7b-40c1-b437-86e7d4469b96}, !- Model Object 36
  {f6ace06e-e46c-408f-8cfe-a3e1d2cf6c0a}, !- Model Object 37
  {8f8f8528-d0cb-4beb-bfb2-722ad9e4c698}, !- Model Object 38
  {b671f6ad-f942-47d4-988f-527977d7ba77}, !- Model Object 39
  {83fc2729-5f52-4d2f-9d41-9706aef8991f}, !- Model Object 40
  {28b1be7d-bf45-4c8e-aa70-7358039d17ed}, !- Model Object 41
  {d277178a-4ca0-4fa5-88b4-1d591b67c269}, !- Model Object 42
  {6158a90a-a9f0-42ef-a587-9e0d60daa784}, !- Model Object 43
  {627fb702-9e8f-42e0-8d63-ffb231bf00fb}, !- Model Object 44
  {ce39b721-a0f1-48ea-aeed-42f5d584ef85}, !- Model Object 45
  {19535126-041a-4844-81d9-fbec29a431d8}, !- Model Object 46
  {7b7a01eb-ca37-4efd-a4a9-29575e864115}, !- Model Object 47
  {71f6f714-2850-4f79-91c2-84c488a5a6c2}, !- Model Object 48
  {c5f72128-5e7a-4173-97f8-8697c39a9d03}, !- Model Object 49
  {f13a760a-63f4-4aa7-aafa-9796fcd8a2e7}, !- Model Object 50
  {8bfdb960-3fdc-4566-9c4e-70f1763fa8f9}, !- Model Object 51
  {221eb4a8-0238-456e-83cf-0a9e4ba10f68}, !- Model Object 52
  {2bf36491-ef27-493e-a6e4-a59af0477c7d}, !- Model Object 53
  {ac6565a8-d61f-49b3-9aed-6d98beadb7f6}, !- Model Object 54
  {63148d97-f841-4f07-b0c8-e09f7016c01d}, !- Model Object 55
  {9f3ac776-392c-4d3f-aefd-0caba2ce74b0}, !- Model Object 56
  {8282d8be-276c-4651-89fd-24133b1a98e2}, !- Model Object 57
  {18b4cf56-71d3-4186-a3e9-859f642d20a8}, !- Model Object 58
  {275c1d66-f955-4ee4-b9f4-41e85bbc7a2f}, !- Model Object 59
  {7db11e04-8eb6-473e-ae53-cdb154e464f1}, !- Model Object 60
  {fd95d359-0c92-45a7-8919-d0d7473cccb0}, !- Model Object 61
  {729a90fb-77fe-438a-8e53-302a546bfa28}, !- Model Object 62
  {a2c2ad91-29b1-4f3a-8a3f-313f99dda100}, !- Model Object 63
  {dca2cb1a-68b8-43a6-a20d-3afaeaac5814}, !- Model Object 64
  {f1aa3dc2-fe1e-47e3-ba56-311953906de3}, !- Model Object 65
  {868fc4e6-5398-479a-9f5e-dd24d528b551}, !- Model Object 66
  {950ae232-4a30-4d51-9ae6-106cd35a7c53}, !- Model Object 67
  {310abba2-0a51-4cec-a065-6f36b03b0154}, !- Model Object 68
  {374a27e2-89f7-4c14-b407-328176de5102}, !- Model Object 69
  {aead7096-8bc7-438e-a5d1-3f9ae18d2dbc}, !- Model Object 70
  {469cf739-7adb-4749-9515-1c568c3e9936}, !- Model Object 71
  {da246790-efc8-43d2-97cf-d1ee0a53e105}; !- Model Object 72

OS:ModelObjectList,
  {f6937977-677c-4808-8fa2-aeea93b97a20}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f0fd2b54-8cbf-4686-8660-803a043ffc1e}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List, !- Name
  {bf2c7dc0-a24c-4f7b-915f-51d62af16cb5}, !- Model Object 1
  {49005ed8-0f21-4a34-a001-cf80dd92ea0c}, !- Model Object 2
  {8d5fcc0d-e2bf-46bf-a760-9957f86cb41f}, !- Model Object 3
  {b67c8fee-ad18-4a5b-90cf-7d2d358a00c8}, !- Model Object 4
  {c77e3d2a-ca63-419b-9474-054e0c579b62}, !- Model Object 5
  {ce72479d-055e-4a71-88c1-d722987433c3}, !- Model Object 6
  {120f3e55-99a4-4308-a43c-d35a2a581f3a}, !- Model Object 7
  {c25ecfe3-8cb9-4c61-ab2e-0f85c16bfff2}, !- Model Object 8
  {88111c06-e477-4e88-818b-def3d668f4cc}, !- Model Object 9
  {ec74b50e-661c-45c1-aa71-f23f92a0cf93}, !- Model Object 10
  {ce712bf9-26fa-43ee-867b-b556a973b439}, !- Model Object 11
  {f05410a9-9739-4f04-916e-729ad6d1aec3}, !- Model Object 12
  {b6eac585-eaaa-4553-9b2f-dc81ad2fc610}, !- Model Object 13
  {ca5fbbc2-9878-47d2-96b8-180daa8080d0}, !- Model Object 14
  {d34a19c2-5e88-4dc9-8af1-d24b6906a5e3}, !- Model Object 15
  {ee103d6f-b9bd-460a-8fd9-785a9be9d90c}, !- Model Object 16
  {76e3de48-fc94-464c-951d-2a9bb9cdb395}, !- Model Object 17
  {4f10c488-8b22-4592-8ba5-12726ac95e0d}, !- Model Object 18
  {c6f47e22-e480-4326-bb27-5847627da817}, !- Model Object 19
  {d95d7dda-6e68-46fd-b7f2-466dca19eb35}, !- Model Object 20
  {4b1842f4-5c93-42fc-85db-56f25a29cfe9}, !- Model Object 21
  {b3ed5ce4-8bbf-4af3-b124-c523324f3884}, !- Model Object 22
  {b29118d7-d557-4a69-9199-157da4dc2226}, !- Model Object 23
  {90347122-1dc6-48de-98c8-7a1f3871ed70}, !- Model Object 24
  {ac17413d-0978-4318-b591-161f02965294}, !- Model Object 25
  {52b2783f-8c94-4d12-a344-58ebe7da3318}, !- Model Object 26
  {772bb3f0-11b4-4ae4-8345-d2c794f9bc30}, !- Model Object 27
  {b4549506-d168-406b-a46e-5ee547ba5d61}, !- Model Object 28
  {3fc71e36-55e0-4963-bbe5-ee5b75f3d270}, !- Model Object 29
  {f5d9ab63-c847-4c60-b801-27ec94841d8d}, !- Model Object 30
  {26cd05bb-d8e9-4b5f-87bb-8809a3d26d3d}, !- Model Object 31
  {88708e1a-44cf-44d5-b025-c8eb34319c48}, !- Model Object 32
  {d95479ed-944d-4492-8d0f-2c76eeed2aed}, !- Model Object 33
  {d59b2f87-d9b2-4388-a3cf-5e790ab8c9f7}, !- Model Object 34
  {9bf1679d-03d5-4309-994e-71917216e099}, !- Model Object 35
  {1442f732-ad7b-40c1-b437-86e7d4469b96}, !- Model Object 36
  {f6ace06e-e46c-408f-8cfe-a3e1d2cf6c0a}, !- Model Object 37
  {8f8f8528-d0cb-4beb-bfb2-722ad9e4c698}, !- Model Object 38
  {b671f6ad-f942-47d4-988f-527977d7ba77}, !- Model Object 39
  {83fc2729-5f52-4d2f-9d41-9706aef8991f}, !- Model Object 40
  {28b1be7d-bf45-4c8e-aa70-7358039d17ed}, !- Model Object 41
  {d277178a-4ca0-4fa5-88b4-1d591b67c269}, !- Model Object 42
  {6158a90a-a9f0-42ef-a587-9e0d60daa784}, !- Model Object 43
  {627fb702-9e8f-42e0-8d63-ffb231bf00fb}, !- Model Object 44
  {ce39b721-a0f1-48ea-aeed-42f5d584ef85}, !- Model Object 45
  {19535126-041a-4844-81d9-fbec29a431d8}, !- Model Object 46
  {7b7a01eb-ca37-4efd-a4a9-29575e864115}, !- Model Object 47
  {71f6f714-2850-4f79-91c2-84c488a5a6c2}, !- Model Object 48
  {c5f72128-5e7a-4173-97f8-8697c39a9d03}, !- Model Object 49
  {f13a760a-63f4-4aa7-aafa-9796fcd8a2e7}, !- Model Object 50
  {8bfdb960-3fdc-4566-9c4e-70f1763fa8f9}, !- Model Object 51
  {221eb4a8-0238-456e-83cf-0a9e4ba10f68}, !- Model Object 52
  {2bf36491-ef27-493e-a6e4-a59af0477c7d}, !- Model Object 53
  {ac6565a8-d61f-49b3-9aed-6d98beadb7f6}, !- Model Object 54
  {63148d97-f841-4f07-b0c8-e09f7016c01d}, !- Model Object 55
  {9f3ac776-392c-4d3f-aefd-0caba2ce74b0}, !- Model Object 56
  {8282d8be-276c-4651-89fd-24133b1a98e2}, !- Model Object 57
  {18b4cf56-71d3-4186-a3e9-859f642d20a8}, !- Model Object 58
  {275c1d66-f955-4ee4-b9f4-41e85bbc7a2f}, !- Model Object 59
  {7db11e04-8eb6-473e-ae53-cdb154e464f1}, !- Model Object 60
  {fd95d359-0c92-45a7-8919-d0d7473cccb0}, !- Model Object 61
  {729a90fb-77fe-438a-8e53-302a546bfa28}, !- Model Object 62
  {a2c2ad91-29b1-4f3a-8a3f-313f99dda100}, !- Model Object 63
  {dca2cb1a-68b8-43a6-a20d-3afaeaac5814}, !- Model Object 64
  {f1aa3dc2-fe1e-47e3-ba56-311953906de3}, !- Model Object 65
  {868fc4e6-5398-479a-9f5e-dd24d528b551}, !- Model Object 66
  {950ae232-4a30-4d51-9ae6-106cd35a7c53}, !- Model Object 67
  {310abba2-0a51-4cec-a065-6f36b03b0154}, !- Model Object 68
  {374a27e2-89f7-4c14-b407-328176de5102}, !- Model Object 69
  {aead7096-8bc7-438e-a5d1-3f9ae18d2dbc}, !- Model Object 70
  {469cf739-7adb-4749-9515-1c568c3e9936}, !- Model Object 71
  {da246790-efc8-43d2-97cf-d1ee0a53e105}; !- Model Object 72

OS:Coil:Heating:Electric,
  {64afd6ec-4f6c-4694-b57d-0d24b72e6fbf}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {01dec6b3-c74b-4d0f-8255-0d28b973a673}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b43bb5c3-3627-4b45-b014-c261b59cbe72}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {5f001c4d-d1df-4f74-ba20-9427490eff37}, !- Supply Air Inlet Node Name
  {4be7a829-c9a0-4f2c-a1dd-a69ba09434e4}, !- Secondary Air Inlet Node Name
  {c77df913-c6e5-4948-b6d9-a416c2154e20}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {01dec6b3-c74b-4d0f-8255-0d28b973a673}, !- Fan Name
  {64afd6ec-4f6c-4694-b57d-0d24b72e6fbf}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c2ef41f6-e65a-4ca6-9052-90ece041354d}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Return Air Node, !- Name
  {ea806fef-5425-46fb-8a42-685186eb7693}, !- Inlet Port
  {ca25d12d-6eb4-4e07-8af2-9ccf1a6559d9}; !- Outlet Port

OS:Connection,
  {1f807a75-1bbb-4669-8c3b-bd15722dc79f}, !- Handle
  {4fdac142-f5c7-4a3b-9575-0f04613d4086}, !- Source Object
  3,                                      !- Outlet Port
  {0103ae95-a54a-45a7-b1bc-75f6a76ecb0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea806fef-5425-46fb-8a42-685186eb7693}, !- Handle
  {bc0a0fe3-d760-48b2-a1cf-e6685e0748ce}, !- Source Object
  2,                                      !- Outlet Port
  {c2ef41f6-e65a-4ca6-9052-90ece041354d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca25d12d-6eb4-4e07-8af2-9ccf1a6559d9}, !- Handle
  {c2ef41f6-e65a-4ca6-9052-90ece041354d}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb54a0d1-4169-4f41-a312-59364b3defa1}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PFP Term Inlet Air Node, !- Name
  {21e76a8a-ac7c-481f-b4ee-377900e51365}, !- Inlet Port
  {5f001c4d-d1df-4f74-ba20-9427490eff37}; !- Outlet Port

OS:Connection,
  {21e76a8a-ac7c-481f-b4ee-377900e51365}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  3,                                      !- Outlet Port
  {bb54a0d1-4169-4f41-a312-59364b3defa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f001c4d-d1df-4f74-ba20-9427490eff37}, !- Handle
  {bb54a0d1-4169-4f41-a312-59364b3defa1}, !- Source Object
  3,                                      !- Outlet Port
  {b43bb5c3-3627-4b45-b014-c261b59cbe72}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c77df913-c6e5-4948-b6d9-a416c2154e20}, !- Handle
  {b43bb5c3-3627-4b45-b014-c261b59cbe72}, !- Source Object
  9,                                      !- Outlet Port
  {4fdac142-f5c7-4a3b-9575-0f04613d4086}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c530da9-80ad-4280-a04b-4c7b9af69a98}, !- Handle
  Node 151,                               !- Name
  {15ef8faa-e330-4c21-b8a9-d20156987537}, !- Inlet Port
  {4be7a829-c9a0-4f2c-a1dd-a69ba09434e4}; !- Outlet Port

OS:Connection,
  {15ef8faa-e330-4c21-b8a9-d20156987537}, !- Handle
  {d61be21d-5f58-4de6-b4fd-29759b800781}, !- Source Object
  3,                                      !- Outlet Port
  {7c530da9-80ad-4280-a04b-4c7b9af69a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4be7a829-c9a0-4f2c-a1dd-a69ba09434e4}, !- Handle
  {7c530da9-80ad-4280-a04b-4c7b9af69a98}, !- Source Object
  3,                                      !- Outlet Port
  {b43bb5c3-3627-4b45-b014-c261b59cbe72}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {09fb52be-cb00-428e-9363-7238265bf153}, !- Handle
  Zone Outpatient BioHazard  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {4e3f15fa-5662-4c0f-a6d6-d1072dbda082}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {ac7d837d-26d2-4581-8a8e-76a1ba320ffc}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {6a620a03-b746-4d1e-9c98-377751d8b669}, !- Supply Air Inlet Node Name
  {bdc8b8db-5e9d-41df-a96d-e43dfa7e37ab}, !- Secondary Air Inlet Node Name
  {74f70e4b-4bfd-4a09-b2ce-13dfa0ef5e63}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {4e3f15fa-5662-4c0f-a6d6-d1072dbda082}, !- Fan Name
  {09fb52be-cb00-428e-9363-7238265bf153}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {7c86d4a5-6bd8-4fa1-9db6-3fcddafbc8b5}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PFP Term Outlet Air Node, !- Name
  {74f70e4b-4bfd-4a09-b2ce-13dfa0ef5e63}, !- Inlet Port
  {26f4d255-1caa-42b0-aaa1-ddf2a9ef93f3}; !- Outlet Port

OS:Node,
  {19210de8-849b-4480-aabc-cbec85f52aee}, !- Handle
  Zone Outpatient BioHazard  - Story Ground Return Air Node, !- Name
  {54190b75-7b4b-4a79-aea0-d623fed8764c}, !- Inlet Port
  {a76e482a-5229-470a-92bc-d28c9f1504a3}; !- Outlet Port

OS:Connection,
  {26f4d255-1caa-42b0-aaa1-ddf2a9ef93f3}, !- Handle
  {7c86d4a5-6bd8-4fa1-9db6-3fcddafbc8b5}, !- Source Object
  3,                                      !- Outlet Port
  {2d7c137d-7dd2-4de9-9b0b-ecbe5b16cd58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54190b75-7b4b-4a79-aea0-d623fed8764c}, !- Handle
  {5e8fce29-2dd6-4f15-b4b9-b39b441f07e1}, !- Source Object
  2,                                      !- Outlet Port
  {19210de8-849b-4480-aabc-cbec85f52aee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a76e482a-5229-470a-92bc-d28c9f1504a3}, !- Handle
  {19210de8-849b-4480-aabc-cbec85f52aee}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6621131f-32ee-45b5-8a1b-aa41431559c2}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PFP Term Inlet Air Node, !- Name
  {59350ad7-4b04-455f-903e-04b559a276b4}, !- Inlet Port
  {6a620a03-b746-4d1e-9c98-377751d8b669}; !- Outlet Port

OS:Connection,
  {59350ad7-4b04-455f-903e-04b559a276b4}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  4,                                      !- Outlet Port
  {6621131f-32ee-45b5-8a1b-aa41431559c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a620a03-b746-4d1e-9c98-377751d8b669}, !- Handle
  {6621131f-32ee-45b5-8a1b-aa41431559c2}, !- Source Object
  3,                                      !- Outlet Port
  {ac7d837d-26d2-4581-8a8e-76a1ba320ffc}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {74f70e4b-4bfd-4a09-b2ce-13dfa0ef5e63}, !- Handle
  {ac7d837d-26d2-4581-8a8e-76a1ba320ffc}, !- Source Object
  9,                                      !- Outlet Port
  {7c86d4a5-6bd8-4fa1-9db6-3fcddafbc8b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {320005df-245e-4f45-90be-d3215ea77e69}, !- Handle
  Node 155,                               !- Name
  {fa72979e-94f2-4a1b-8a74-e8cb7e559917}, !- Inlet Port
  {bdc8b8db-5e9d-41df-a96d-e43dfa7e37ab}; !- Outlet Port

OS:Connection,
  {fa72979e-94f2-4a1b-8a74-e8cb7e559917}, !- Handle
  {59f094d8-630d-4299-8a90-9b2c42aebd66}, !- Source Object
  2,                                      !- Outlet Port
  {320005df-245e-4f45-90be-d3215ea77e69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdc8b8db-5e9d-41df-a96d-e43dfa7e37ab}, !- Handle
  {320005df-245e-4f45-90be-d3215ea77e69}, !- Source Object
  3,                                      !- Outlet Port
  {ac7d837d-26d2-4581-8a8e-76a1ba320ffc}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5d897373-53f9-4721-a746-160fd85f8cfd}, !- Handle
  Zone Outpatient Cafe  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {7e43d4e4-9148-45b3-a735-23e0d41eab5d}, !- Handle
  Zone Outpatient Cafe  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c1856570-a78e-4d62-ab8e-4af7c9cbde77}, !- Handle
  Zone Outpatient Cafe  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {1efaa49c-2f9f-4e8b-81f1-1f1a3a3b2cd0}, !- Supply Air Inlet Node Name
  {cd37a3b8-cfed-495c-8169-932b0ec84772}, !- Secondary Air Inlet Node Name
  {547033da-638d-42e2-b2de-25ed6ea7b37a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {7e43d4e4-9148-45b3-a735-23e0d41eab5d}, !- Fan Name
  {5d897373-53f9-4721-a746-160fd85f8cfd}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8ae6a0bd-f781-46a9-ba37-c7152b1b6466}, !- Handle
  Zone Outpatient Cafe  - Story Ground PFP Term Outlet Air Node, !- Name
  {547033da-638d-42e2-b2de-25ed6ea7b37a}, !- Inlet Port
  {aaaf3d26-552d-4b6f-827c-43041b4fe881}; !- Outlet Port

OS:Node,
  {a5293379-06b2-4e8a-a089-184c7ae7a622}, !- Handle
  Zone Outpatient Cafe  - Story Ground Return Air Node, !- Name
  {055c8b12-2617-42fa-a34c-5d5c52835632}, !- Inlet Port
  {fe85e473-a105-4749-b12b-f6e383524802}; !- Outlet Port

OS:Connection,
  {aaaf3d26-552d-4b6f-827c-43041b4fe881}, !- Handle
  {8ae6a0bd-f781-46a9-ba37-c7152b1b6466}, !- Source Object
  3,                                      !- Outlet Port
