  {d4f25e5d-7613-4347-b365-a64d18872ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {055c8b12-2617-42fa-a34c-5d5c52835632}, !- Handle
  {f236dea7-a719-4229-ac99-9441c589f00a}, !- Source Object
  2,                                      !- Outlet Port
  {a5293379-06b2-4e8a-a089-184c7ae7a622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe85e473-a105-4749-b12b-f6e383524802}, !- Handle
  {a5293379-06b2-4e8a-a089-184c7ae7a622}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8b1190fb-b207-4f2c-8f72-ac8ed67645f0}, !- Handle
  Zone Outpatient Cafe  - Story Ground PFP Term Inlet Air Node, !- Name
  {8b29a9fa-9444-41ba-85d0-2ccc73901452}, !- Inlet Port
  {1efaa49c-2f9f-4e8b-81f1-1f1a3a3b2cd0}; !- Outlet Port

OS:Connection,
  {8b29a9fa-9444-41ba-85d0-2ccc73901452}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  5,                                      !- Outlet Port
  {8b1190fb-b207-4f2c-8f72-ac8ed67645f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1efaa49c-2f9f-4e8b-81f1-1f1a3a3b2cd0}, !- Handle
  {8b1190fb-b207-4f2c-8f72-ac8ed67645f0}, !- Source Object
  3,                                      !- Outlet Port
  {c1856570-a78e-4d62-ab8e-4af7c9cbde77}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {547033da-638d-42e2-b2de-25ed6ea7b37a}, !- Handle
  {c1856570-a78e-4d62-ab8e-4af7c9cbde77}, !- Source Object
  9,                                      !- Outlet Port
  {8ae6a0bd-f781-46a9-ba37-c7152b1b6466}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {623448f3-825d-48ea-8b10-82473da9ecde}, !- Handle
  Node 159,                               !- Name
  {5a69cba9-04da-4488-8e94-dadf7ce5428d}, !- Inlet Port
  {cd37a3b8-cfed-495c-8169-932b0ec84772}; !- Outlet Port

OS:Connection,
  {5a69cba9-04da-4488-8e94-dadf7ce5428d}, !- Handle
  {ab818d83-4d17-43f8-85d4-11f5c68339b6}, !- Source Object
  2,                                      !- Outlet Port
  {623448f3-825d-48ea-8b10-82473da9ecde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd37a3b8-cfed-495c-8169-932b0ec84772}, !- Handle
  {623448f3-825d-48ea-8b10-82473da9ecde}, !- Source Object
  3,                                      !- Outlet Port
  {c1856570-a78e-4d62-ab8e-4af7c9cbde77}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2f5753ca-be68-4913-b1f2-fa5a119d5606}, !- Handle
  Zone Outpatient Cafe A  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {f80d29c8-f5a8-405f-9926-3a09f87ede3a}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {5108fee6-983c-4f54-b006-8186987e8844}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {467c863d-864f-4d2e-b4f1-d3a9d6240e29}, !- Supply Air Inlet Node Name
  {fecc6837-5bff-4b13-8187-5cdc1ef4c4f9}, !- Secondary Air Inlet Node Name
  {50cb36a4-c89e-4f6d-a717-11890de19b1b}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {f80d29c8-f5a8-405f-9926-3a09f87ede3a}, !- Fan Name
  {2f5753ca-be68-4913-b1f2-fa5a119d5606}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c2ced014-fdb2-407b-8493-ba432e34170f}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PFP Term Outlet Air Node, !- Name
  {50cb36a4-c89e-4f6d-a717-11890de19b1b}, !- Inlet Port
  {ad0d4983-77a5-42e5-90af-3f39c0519f15}; !- Outlet Port

OS:Node,
  {148e0b45-467e-41f2-8ca8-4c4861950443}, !- Handle
  Zone Outpatient Cafe A  - Story Ground Return Air Node, !- Name
  {ed7ba065-86b0-4a0d-93af-9048680287b2}, !- Inlet Port
  {11e18f6f-3f19-4d96-96bc-7650feb7e8be}; !- Outlet Port

OS:Connection,
  {ad0d4983-77a5-42e5-90af-3f39c0519f15}, !- Handle
  {c2ced014-fdb2-407b-8493-ba432e34170f}, !- Source Object
  3,                                      !- Outlet Port
  {0a71a46c-a040-4c81-a2d5-b26e0a8978f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed7ba065-86b0-4a0d-93af-9048680287b2}, !- Handle
  {9c1fa14a-7d54-41dc-a950-392a81a3530e}, !- Source Object
  2,                                      !- Outlet Port
  {148e0b45-467e-41f2-8ca8-4c4861950443}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11e18f6f-3f19-4d96-96bc-7650feb7e8be}, !- Handle
  {148e0b45-467e-41f2-8ca8-4c4861950443}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {113e0c85-1d07-4c3b-94f3-c37707745acc}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PFP Term Inlet Air Node, !- Name
  {2ae7df6b-ba8c-4db0-acb6-bd2380a00ee8}, !- Inlet Port
  {467c863d-864f-4d2e-b4f1-d3a9d6240e29}; !- Outlet Port

OS:Connection,
  {2ae7df6b-ba8c-4db0-acb6-bd2380a00ee8}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  6,                                      !- Outlet Port
  {113e0c85-1d07-4c3b-94f3-c37707745acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {467c863d-864f-4d2e-b4f1-d3a9d6240e29}, !- Handle
  {113e0c85-1d07-4c3b-94f3-c37707745acc}, !- Source Object
  3,                                      !- Outlet Port
  {5108fee6-983c-4f54-b006-8186987e8844}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {50cb36a4-c89e-4f6d-a717-11890de19b1b}, !- Handle
  {5108fee6-983c-4f54-b006-8186987e8844}, !- Source Object
  9,                                      !- Outlet Port
  {c2ced014-fdb2-407b-8493-ba432e34170f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6849aff4-d165-4f40-b9f6-babc6ffd4c5b}, !- Handle
  Node 163,                               !- Name
  {7e87358d-eafd-4e3c-ba56-8d13c212d8e3}, !- Inlet Port
  {fecc6837-5bff-4b13-8187-5cdc1ef4c4f9}; !- Outlet Port

OS:Connection,
  {7e87358d-eafd-4e3c-ba56-8d13c212d8e3}, !- Handle
  {ecb1079f-437b-4dff-ae79-1d8de85d5a8a}, !- Source Object
  2,                                      !- Outlet Port
  {6849aff4-d165-4f40-b9f6-babc6ffd4c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fecc6837-5bff-4b13-8187-5cdc1ef4c4f9}, !- Handle
  {6849aff4-d165-4f40-b9f6-babc6ffd4c5b}, !- Source Object
  3,                                      !- Outlet Port
  {5108fee6-983c-4f54-b006-8186987e8844}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {305c325d-eaf3-496f-bcf8-6b5e3d0a8db5}, !- Handle
  Zone Outpatient Cafe B  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {4af00680-302e-4a83-9a0c-a6613de53beb}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {7c6d4867-558b-4651-ae24-bd4a4901e407}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {9637f2d3-00fa-4841-a0de-6044257431d6}, !- Supply Air Inlet Node Name
  {a9cb1005-a257-4783-9985-2c39087dfc6f}, !- Secondary Air Inlet Node Name
  {29c9595d-d0b8-45a3-9ad4-9773fac0b4bf}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {4af00680-302e-4a83-9a0c-a6613de53beb}, !- Fan Name
  {305c325d-eaf3-496f-bcf8-6b5e3d0a8db5}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {f9154023-2270-415b-8eb9-2037770ddeef}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PFP Term Outlet Air Node, !- Name
  {29c9595d-d0b8-45a3-9ad4-9773fac0b4bf}, !- Inlet Port
  {5e12194b-ca91-42e1-b610-b5ae736e0f79}; !- Outlet Port

OS:Node,
  {36032d21-6cea-43f3-b141-ac8c6009dd22}, !- Handle
  Zone Outpatient Cafe B  - Story Ground Return Air Node, !- Name
  {cbee04c2-253d-4dd1-beb4-b93aebfcafe3}, !- Inlet Port
  {bc69171e-ec01-43ac-af8c-c6a9bd50e881}; !- Outlet Port

OS:Connection,
  {5e12194b-ca91-42e1-b610-b5ae736e0f79}, !- Handle
  {f9154023-2270-415b-8eb9-2037770ddeef}, !- Source Object
  3,                                      !- Outlet Port
  {42f5fea7-6778-45ca-99aa-fc1212672ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbee04c2-253d-4dd1-beb4-b93aebfcafe3}, !- Handle
  {a91f485d-dd32-4d52-be26-5669db25e943}, !- Source Object
  2,                                      !- Outlet Port
  {36032d21-6cea-43f3-b141-ac8c6009dd22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc69171e-ec01-43ac-af8c-c6a9bd50e881}, !- Handle
  {36032d21-6cea-43f3-b141-ac8c6009dd22}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {13bf872d-3a62-4ed2-a7ff-35aa5620000a}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PFP Term Inlet Air Node, !- Name
  {aab84564-f90f-4659-8ab0-731f6f21a4e2}, !- Inlet Port
  {9637f2d3-00fa-4841-a0de-6044257431d6}; !- Outlet Port

OS:Connection,
  {aab84564-f90f-4659-8ab0-731f6f21a4e2}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  7,                                      !- Outlet Port
  {13bf872d-3a62-4ed2-a7ff-35aa5620000a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9637f2d3-00fa-4841-a0de-6044257431d6}, !- Handle
  {13bf872d-3a62-4ed2-a7ff-35aa5620000a}, !- Source Object
  3,                                      !- Outlet Port
  {7c6d4867-558b-4651-ae24-bd4a4901e407}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {29c9595d-d0b8-45a3-9ad4-9773fac0b4bf}, !- Handle
  {7c6d4867-558b-4651-ae24-bd4a4901e407}, !- Source Object
  9,                                      !- Outlet Port
  {f9154023-2270-415b-8eb9-2037770ddeef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {868bd140-29b7-406e-a5c3-2a9816d10439}, !- Handle
  Node 167,                               !- Name
  {9fdf288d-b39b-463b-a5a4-6e29f51e9bf7}, !- Inlet Port
  {a9cb1005-a257-4783-9985-2c39087dfc6f}; !- Outlet Port

OS:Connection,
  {9fdf288d-b39b-463b-a5a4-6e29f51e9bf7}, !- Handle
  {b4ec8c21-98b9-415e-b4aa-d1af40f86964}, !- Source Object
  2,                                      !- Outlet Port
  {868bd140-29b7-406e-a5c3-2a9816d10439}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9cb1005-a257-4783-9985-2c39087dfc6f}, !- Handle
  {868bd140-29b7-406e-a5c3-2a9816d10439}, !- Source Object
  3,                                      !- Outlet Port
  {7c6d4867-558b-4651-ae24-bd4a4901e407}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4fb75fd3-a501-4779-956d-13102c6e4ce7}, !- Handle
  Zone Outpatient Cafe C  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {a3a4d0a7-814c-47b0-8a04-68fc75ea1e24}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {e5e17944-0d4c-4976-baad-83c0d40e36fd}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {9bb40e82-9afc-4d17-a34c-79dbcdb3360f}, !- Supply Air Inlet Node Name
  {01b0f2f8-7535-4ba8-ae18-2fe01810af2e}, !- Secondary Air Inlet Node Name
  {602232a2-1d57-4e48-8162-6162a042fc2f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a3a4d0a7-814c-47b0-8a04-68fc75ea1e24}, !- Fan Name
  {4fb75fd3-a501-4779-956d-13102c6e4ce7}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {13c187fd-6699-4774-8f44-d732abd448b2}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PFP Term Outlet Air Node, !- Name
  {602232a2-1d57-4e48-8162-6162a042fc2f}, !- Inlet Port
  {09e3364e-56fe-4c2a-bb38-7715703cef6c}; !- Outlet Port

OS:Node,
  {417dd3b5-5267-492f-bce2-441e4933102d}, !- Handle
  Zone Outpatient Cafe C  - Story Ground Return Air Node, !- Name
  {8b782d0f-a32f-4af6-bca2-39f441837fbd}, !- Inlet Port
  {b59c3396-5649-4267-af67-bb8ba8ed9eaf}; !- Outlet Port

OS:Connection,
  {09e3364e-56fe-4c2a-bb38-7715703cef6c}, !- Handle
  {13c187fd-6699-4774-8f44-d732abd448b2}, !- Source Object
  3,                                      !- Outlet Port
  {9f1d090e-e491-44fc-9cd2-09c1461fb08f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b782d0f-a32f-4af6-bca2-39f441837fbd}, !- Handle
  {bf7bd222-f819-4e26-91e4-0047da3b009e}, !- Source Object
  2,                                      !- Outlet Port
  {417dd3b5-5267-492f-bce2-441e4933102d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b59c3396-5649-4267-af67-bb8ba8ed9eaf}, !- Handle
  {417dd3b5-5267-492f-bce2-441e4933102d}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e2326761-2f5e-48e0-8695-ab9fe28ad340}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PFP Term Inlet Air Node, !- Name
  {e7c73225-d111-48c1-915f-49efc2343cb5}, !- Inlet Port
  {9bb40e82-9afc-4d17-a34c-79dbcdb3360f}; !- Outlet Port

OS:Connection,
  {e7c73225-d111-48c1-915f-49efc2343cb5}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  8,                                      !- Outlet Port
  {e2326761-2f5e-48e0-8695-ab9fe28ad340}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bb40e82-9afc-4d17-a34c-79dbcdb3360f}, !- Handle
  {e2326761-2f5e-48e0-8695-ab9fe28ad340}, !- Source Object
  3,                                      !- Outlet Port
  {e5e17944-0d4c-4976-baad-83c0d40e36fd}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {602232a2-1d57-4e48-8162-6162a042fc2f}, !- Handle
  {e5e17944-0d4c-4976-baad-83c0d40e36fd}, !- Source Object
  9,                                      !- Outlet Port
  {13c187fd-6699-4774-8f44-d732abd448b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17554aa0-3422-4679-a119-ca52842339bb}, !- Handle
  Node 171,                               !- Name
  {98c7abf8-82f7-4058-b5bc-242cf2b69dda}, !- Inlet Port
  {01b0f2f8-7535-4ba8-ae18-2fe01810af2e}; !- Outlet Port

OS:Connection,
  {98c7abf8-82f7-4058-b5bc-242cf2b69dda}, !- Handle
  {1a9374cb-4977-4754-9484-46f5175395b5}, !- Source Object
  2,                                      !- Outlet Port
  {17554aa0-3422-4679-a119-ca52842339bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b0f2f8-7535-4ba8-ae18-2fe01810af2e}, !- Handle
  {17554aa0-3422-4679-a119-ca52842339bb}, !- Source Object
  3,                                      !- Outlet Port
  {e5e17944-0d4c-4976-baad-83c0d40e36fd}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {11f26b34-e813-4675-bcc4-94795a75a4fa}, !- Handle
  Zone Outpatient CleanWork  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {745cb786-ae3c-44f3-a06f-736eff125a1e}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a1775572-f1fb-4a05-bac7-264c2ab1191d}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {77a59e97-fd2a-4c73-8ab9-0b0883aaa2ab}, !- Supply Air Inlet Node Name
  {047b00dc-c171-4f68-bd74-9f0747f9fa89}, !- Secondary Air Inlet Node Name
  {862a6fe4-15dc-4b54-a38a-768a0b5fc3bb}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {745cb786-ae3c-44f3-a06f-736eff125a1e}, !- Fan Name
  {11f26b34-e813-4675-bcc4-94795a75a4fa}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {0e99456c-7cc8-4378-b73e-013821966430}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PFP Term Outlet Air Node, !- Name
  {862a6fe4-15dc-4b54-a38a-768a0b5fc3bb}, !- Inlet Port
  {228ba285-aa59-44e8-a959-e9140e52fccd}; !- Outlet Port

OS:Node,
  {ac3a6e5b-2945-4989-b1a6-e4f7b54c2b8f}, !- Handle
  Zone Outpatient CleanWork  - Story Ground Return Air Node, !- Name
  {35bdcdb1-22bd-498a-9b2b-1ba6ef503eb7}, !- Inlet Port
  {32aec1e4-79c7-440a-ae16-26ac2c3884e5}; !- Outlet Port

OS:Connection,
  {228ba285-aa59-44e8-a959-e9140e52fccd}, !- Handle
  {0e99456c-7cc8-4378-b73e-013821966430}, !- Source Object
  3,                                      !- Outlet Port
  {126cd5ff-1ca9-4f44-8ddd-8995c1cc807d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35bdcdb1-22bd-498a-9b2b-1ba6ef503eb7}, !- Handle
  {7267f3b7-9b50-4eee-94a9-be577aea501c}, !- Source Object
  2,                                      !- Outlet Port
  {ac3a6e5b-2945-4989-b1a6-e4f7b54c2b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32aec1e4-79c7-440a-ae16-26ac2c3884e5}, !- Handle
  {ac3a6e5b-2945-4989-b1a6-e4f7b54c2b8f}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {281105e3-30d0-4e27-914c-a407c441724a}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PFP Term Inlet Air Node, !- Name
  {d3b5888c-5fff-43ef-97f4-173b4b39e6f1}, !- Inlet Port
  {77a59e97-fd2a-4c73-8ab9-0b0883aaa2ab}; !- Outlet Port

OS:Connection,
  {d3b5888c-5fff-43ef-97f4-173b4b39e6f1}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  9,                                      !- Outlet Port
  {281105e3-30d0-4e27-914c-a407c441724a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77a59e97-fd2a-4c73-8ab9-0b0883aaa2ab}, !- Handle
  {281105e3-30d0-4e27-914c-a407c441724a}, !- Source Object
  3,                                      !- Outlet Port
  {a1775572-f1fb-4a05-bac7-264c2ab1191d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {862a6fe4-15dc-4b54-a38a-768a0b5fc3bb}, !- Handle
  {a1775572-f1fb-4a05-bac7-264c2ab1191d}, !- Source Object
  9,                                      !- Outlet Port
  {0e99456c-7cc8-4378-b73e-013821966430}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe176dc9-3f08-4b49-b403-1718f1da0ed8}, !- Handle
  Node 175,                               !- Name
  {21ca9e83-f2e4-4633-876c-db7ad8fa1ffa}, !- Inlet Port
  {047b00dc-c171-4f68-bd74-9f0747f9fa89}; !- Outlet Port

OS:Connection,
  {21ca9e83-f2e4-4633-876c-db7ad8fa1ffa}, !- Handle
  {e28dcd21-88fe-4546-a9e4-a280aaa184a0}, !- Source Object
  2,                                      !- Outlet Port
  {fe176dc9-3f08-4b49-b403-1718f1da0ed8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {047b00dc-c171-4f68-bd74-9f0747f9fa89}, !- Handle
  {fe176dc9-3f08-4b49-b403-1718f1da0ed8}, !- Source Object
  3,                                      !- Outlet Port
  {a1775572-f1fb-4a05-bac7-264c2ab1191d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0a7eb22e-2feb-4e9f-931b-e30bdaa589a2}, !- Handle
  Zone Outpatient Conference  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {a950c8b4-b52b-42a5-98c4-5d70cf28d3c3}, !- Handle
  Zone Outpatient Conference  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {486f1ead-853f-4aed-9388-0c9f6112c0e9}, !- Handle
  Zone Outpatient Conference  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {163f85e5-6bf7-4df2-be5c-7a065d0b24bc}, !- Supply Air Inlet Node Name
  {99f1160c-e161-4867-b4f9-5505c8229f62}, !- Secondary Air Inlet Node Name
  {78b3c399-fb3b-4c23-a72b-9b6ddb303a59}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a950c8b4-b52b-42a5-98c4-5d70cf28d3c3}, !- Fan Name
  {0a7eb22e-2feb-4e9f-931b-e30bdaa589a2}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {dbb53e5e-c9a3-40fc-9e29-6ab68fd22a36}, !- Handle
  Zone Outpatient Conference  - Story Ground PFP Term Outlet Air Node, !- Name
  {78b3c399-fb3b-4c23-a72b-9b6ddb303a59}, !- Inlet Port
  {1f6a4506-4055-4711-949b-12d9a7fb6e15}; !- Outlet Port

OS:Node,
  {7e7a5dc0-0483-43c5-97d9-a61f070baefe}, !- Handle
  Zone Outpatient Conference  - Story Ground Return Air Node, !- Name
  {f0695c8f-88ec-4987-be00-425df5858be0}, !- Inlet Port
  {2d4683f3-3d53-48b2-bdfb-7fc060a3c95d}; !- Outlet Port

OS:Connection,
  {1f6a4506-4055-4711-949b-12d9a7fb6e15}, !- Handle
  {dbb53e5e-c9a3-40fc-9e29-6ab68fd22a36}, !- Source Object
  3,                                      !- Outlet Port
  {9b6cf627-0d5e-458a-a0da-5a8e260ba7a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0695c8f-88ec-4987-be00-425df5858be0}, !- Handle
  {7b1b47df-3eb5-42b1-b488-c3ef04dfa3fb}, !- Source Object
  2,                                      !- Outlet Port
  {7e7a5dc0-0483-43c5-97d9-a61f070baefe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d4683f3-3d53-48b2-bdfb-7fc060a3c95d}, !- Handle
  {7e7a5dc0-0483-43c5-97d9-a61f070baefe}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {de36fcfd-b5f1-4258-8d4b-9a9ee1727a2b}, !- Handle
  Zone Outpatient Conference  - Story Ground PFP Term Inlet Air Node, !- Name
  {c73edc7e-b7e8-4432-8cf8-a0f85ab550ff}, !- Inlet Port
  {163f85e5-6bf7-4df2-be5c-7a065d0b24bc}; !- Outlet Port

OS:Connection,
  {c73edc7e-b7e8-4432-8cf8-a0f85ab550ff}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  10,                                     !- Outlet Port
  {de36fcfd-b5f1-4258-8d4b-9a9ee1727a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {163f85e5-6bf7-4df2-be5c-7a065d0b24bc}, !- Handle
  {de36fcfd-b5f1-4258-8d4b-9a9ee1727a2b}, !- Source Object
  3,                                      !- Outlet Port
  {486f1ead-853f-4aed-9388-0c9f6112c0e9}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {78b3c399-fb3b-4c23-a72b-9b6ddb303a59}, !- Handle
  {486f1ead-853f-4aed-9388-0c9f6112c0e9}, !- Source Object
  9,                                      !- Outlet Port
  {dbb53e5e-c9a3-40fc-9e29-6ab68fd22a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e64abc5-b363-4f58-a0e7-8e21fa875954}, !- Handle
  Node 179,                               !- Name
  {933e6879-cb2c-4e71-b178-e15617d4a8de}, !- Inlet Port
  {99f1160c-e161-4867-b4f9-5505c8229f62}; !- Outlet Port

OS:Connection,
  {933e6879-cb2c-4e71-b178-e15617d4a8de}, !- Handle
  {415969c7-3915-4762-a334-73c60537d21b}, !- Source Object
  2,                                      !- Outlet Port
  {0e64abc5-b363-4f58-a0e7-8e21fa875954}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99f1160c-e161-4867-b4f9-5505c8229f62}, !- Handle
  {0e64abc5-b363-4f58-a0e7-8e21fa875954}, !- Source Object
  3,                                      !- Outlet Port
  {486f1ead-853f-4aed-9388-0c9f6112c0e9}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {01b85d70-c645-499b-bc70-81741e7546a9}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d4d65e49-77ff-4f45-8ab0-b8ace927e050}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {676c9d19-c72e-4813-8fa1-46e35425459d}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {b06bea33-5002-4812-b209-85c92f7133e2}, !- Supply Air Inlet Node Name
  {09e7a556-e712-41da-aa2f-fd50a701cd7c}, !- Secondary Air Inlet Node Name
  {678e4b3a-00f5-4a41-826e-ef40657d53a6}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d4d65e49-77ff-4f45-8ab0-b8ace927e050}, !- Fan Name
  {01b85d70-c645-499b-bc70-81741e7546a9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {d4c4f331-cdfa-4648-b4a7-d788b3cb2480}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PFP Term Outlet Air Node, !- Name
  {678e4b3a-00f5-4a41-826e-ef40657d53a6}, !- Inlet Port
  {73abeb71-a29f-4288-8a34-6247aef37acd}; !- Outlet Port

OS:Node,
  {0683d5a3-b55c-4ecb-b9df-4985544c69f9}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground Return Air Node, !- Name
  {319e6b34-d686-43eb-969e-f0255888fe2e}, !- Inlet Port
  {ae2f6a9f-aad8-4c2e-926c-e77eddca0bb4}; !- Outlet Port

OS:Connection,
  {73abeb71-a29f-4288-8a34-6247aef37acd}, !- Handle
  {d4c4f331-cdfa-4648-b4a7-d788b3cb2480}, !- Source Object
  3,                                      !- Outlet Port
  {85264b06-dc7c-4afd-bc1b-189a9de7661c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {319e6b34-d686-43eb-969e-f0255888fe2e}, !- Handle
  {4f28742d-b9ab-405b-ae89-d528c6749db8}, !- Source Object
  2,                                      !- Outlet Port
  {0683d5a3-b55c-4ecb-b9df-4985544c69f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae2f6a9f-aad8-4c2e-926c-e77eddca0bb4}, !- Handle
  {0683d5a3-b55c-4ecb-b9df-4985544c69f9}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {67cdc787-49e3-4eaa-82ad-c02944fa4f57}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PFP Term Inlet Air Node, !- Name
  {39b3db41-d0bc-4a4a-b9d7-0597dc37f13a}, !- Inlet Port
  {b06bea33-5002-4812-b209-85c92f7133e2}; !- Outlet Port

OS:Connection,
  {39b3db41-d0bc-4a4a-b9d7-0597dc37f13a}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  11,                                     !- Outlet Port
  {67cdc787-49e3-4eaa-82ad-c02944fa4f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b06bea33-5002-4812-b209-85c92f7133e2}, !- Handle
  {67cdc787-49e3-4eaa-82ad-c02944fa4f57}, !- Source Object
  3,                                      !- Outlet Port
  {676c9d19-c72e-4813-8fa1-46e35425459d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {678e4b3a-00f5-4a41-826e-ef40657d53a6}, !- Handle
  {676c9d19-c72e-4813-8fa1-46e35425459d}, !- Source Object
  9,                                      !- Outlet Port
  {d4c4f331-cdfa-4648-b4a7-d788b3cb2480}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2167903a-7372-40ca-adea-946ce6a4312a}, !- Handle
  Node 183,                               !- Name
  {0d93fad3-2826-46cf-be45-3a6c3f905a57}, !- Inlet Port
  {09e7a556-e712-41da-aa2f-fd50a701cd7c}; !- Outlet Port

OS:Connection,
  {0d93fad3-2826-46cf-be45-3a6c3f905a57}, !- Handle
  {6b762815-076d-49aa-bdb2-e9d3f8f3a2bb}, !- Source Object
  2,                                      !- Outlet Port
  {2167903a-7372-40ca-adea-946ce6a4312a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09e7a556-e712-41da-aa2f-fd50a701cd7c}, !- Handle
  {2167903a-7372-40ca-adea-946ce6a4312a}, !- Source Object
  3,                                      !- Outlet Port
  {676c9d19-c72e-4813-8fa1-46e35425459d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3999ae19-58a9-4f4d-b637-eee7269a5b70}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {e55beec8-a8eb-4ea4-957b-6a2f6dc3b414}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d5027167-95ab-4224-bc9f-f9b2945aca9a}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {afb41267-d11e-4cca-a25f-bd4159024341}, !- Supply Air Inlet Node Name
  {7b809342-c37b-4870-b7cf-78af55bb7175}, !- Secondary Air Inlet Node Name
  {de14521e-e249-4ccc-835d-fc330cb1d23f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {e55beec8-a8eb-4ea4-957b-6a2f6dc3b414}, !- Fan Name
  {3999ae19-58a9-4f4d-b637-eee7269a5b70}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {05be2038-6331-4242-bb21-e2290204dabf}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PFP Term Outlet Air Node, !- Name
  {de14521e-e249-4ccc-835d-fc330cb1d23f}, !- Inlet Port
  {bee55065-f0bc-46c0-b8c3-897686dc7eae}; !- Outlet Port

OS:Node,
  {eceab659-8a80-426b-a368-39b3d2810990}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground Return Air Node, !- Name
  {13f165f2-2f59-4d11-949c-e9ca72a45ee4}, !- Inlet Port
  {419f874c-36e5-4c48-a85c-7151cfc630b9}; !- Outlet Port

OS:Connection,
  {bee55065-f0bc-46c0-b8c3-897686dc7eae}, !- Handle
  {05be2038-6331-4242-bb21-e2290204dabf}, !- Source Object
  3,                                      !- Outlet Port
  {ab655c92-ea49-4a85-87be-e9c57a5cad0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13f165f2-2f59-4d11-949c-e9ca72a45ee4}, !- Handle
  {13738b82-2001-4830-8b4e-efd52ccc2d66}, !- Source Object
  2,                                      !- Outlet Port
  {eceab659-8a80-426b-a368-39b3d2810990}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {419f874c-36e5-4c48-a85c-7151cfc630b9}, !- Handle
  {eceab659-8a80-426b-a368-39b3d2810990}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {aca4ec39-7a4b-4667-90e2-8e651128b1d9}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PFP Term Inlet Air Node, !- Name
  {fe22a0bd-79c5-4ab0-8bf0-db90e00bbd5d}, !- Inlet Port
  {afb41267-d11e-4cca-a25f-bd4159024341}; !- Outlet Port

OS:Connection,
  {fe22a0bd-79c5-4ab0-8bf0-db90e00bbd5d}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  12,                                     !- Outlet Port
  {aca4ec39-7a4b-4667-90e2-8e651128b1d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afb41267-d11e-4cca-a25f-bd4159024341}, !- Handle
  {aca4ec39-7a4b-4667-90e2-8e651128b1d9}, !- Source Object
  3,                                      !- Outlet Port
  {d5027167-95ab-4224-bc9f-f9b2945aca9a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {de14521e-e249-4ccc-835d-fc330cb1d23f}, !- Handle
  {d5027167-95ab-4224-bc9f-f9b2945aca9a}, !- Source Object
  9,                                      !- Outlet Port
  {05be2038-6331-4242-bb21-e2290204dabf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebead665-f544-4e54-adc4-ca39199db850}, !- Handle
  Node 187,                               !- Name
  {053d00a0-e6aa-463d-bca8-2ab21c5ed01c}, !- Inlet Port
  {7b809342-c37b-4870-b7cf-78af55bb7175}; !- Outlet Port

OS:Connection,
  {053d00a0-e6aa-463d-bca8-2ab21c5ed01c}, !- Handle
  {0e5c0b00-2e37-41e9-9685-762a0b5fa85c}, !- Source Object
  2,                                      !- Outlet Port
  {ebead665-f544-4e54-adc4-ca39199db850}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b809342-c37b-4870-b7cf-78af55bb7175}, !- Handle
  {ebead665-f544-4e54-adc4-ca39199db850}, !- Source Object
  3,                                      !- Outlet Port
  {d5027167-95ab-4224-bc9f-f9b2945aca9a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e27e2a43-19a9-40d8-b302-34bcabfd8d5e}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {afafa5ac-160f-4c38-8c04-ddf5929d0c78}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6c8928f6-817b-4bed-be68-95299d7753cf}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {d7cbef85-9a0c-44df-9a17-c903581a643b}, !- Supply Air Inlet Node Name
  {65f3863b-d7b6-4da1-a7bd-ed93215aeb6a}, !- Secondary Air Inlet Node Name
  {bc94fdcb-42be-4388-966d-1e6cab20ebff}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {afafa5ac-160f-4c38-8c04-ddf5929d0c78}, !- Fan Name
  {e27e2a43-19a9-40d8-b302-34bcabfd8d5e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8ee8782c-a0fb-419c-8f78-6717634338a3}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PFP Term Outlet Air Node, !- Name
  {bc94fdcb-42be-4388-966d-1e6cab20ebff}, !- Inlet Port
  {1805504e-c861-4d59-b36f-4442b9af3053}; !- Outlet Port

OS:Node,
  {45e0874f-6f02-417b-8c7c-aed5a8ebc54a}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground Return Air Node, !- Name
  {e5eccccb-94a0-452b-bb48-7c9f9ab759aa}, !- Inlet Port
  {1ba4797a-f29b-4bea-a941-fb752dbc6925}; !- Outlet Port

OS:Connection,
  {1805504e-c861-4d59-b36f-4442b9af3053}, !- Handle
  {8ee8782c-a0fb-419c-8f78-6717634338a3}, !- Source Object
  3,                                      !- Outlet Port
  {aec547d2-034e-4ebe-92b1-bc18f84e68a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5eccccb-94a0-452b-bb48-7c9f9ab759aa}, !- Handle
  {c0a90445-c333-4083-b521-21cfaba8bc31}, !- Source Object
  2,                                      !- Outlet Port
  {45e0874f-6f02-417b-8c7c-aed5a8ebc54a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ba4797a-f29b-4bea-a941-fb752dbc6925}, !- Handle
  {45e0874f-6f02-417b-8c7c-aed5a8ebc54a}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {d5ef5d30-7e2c-4b89-b965-0e98e84c7c9b}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PFP Term Inlet Air Node, !- Name
  {9e82b71d-205d-42d0-a8c1-da7638fb846e}, !- Inlet Port
  {d7cbef85-9a0c-44df-9a17-c903581a643b}; !- Outlet Port

OS:Connection,
  {9e82b71d-205d-42d0-a8c1-da7638fb846e}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  13,                                     !- Outlet Port
  {d5ef5d30-7e2c-4b89-b965-0e98e84c7c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7cbef85-9a0c-44df-9a17-c903581a643b}, !- Handle
  {d5ef5d30-7e2c-4b89-b965-0e98e84c7c9b}, !- Source Object
  3,                                      !- Outlet Port
  {6c8928f6-817b-4bed-be68-95299d7753cf}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {bc94fdcb-42be-4388-966d-1e6cab20ebff}, !- Handle
  {6c8928f6-817b-4bed-be68-95299d7753cf}, !- Source Object
  9,                                      !- Outlet Port
  {8ee8782c-a0fb-419c-8f78-6717634338a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a23c6626-fcf3-4f65-8d06-e6945be63f73}, !- Handle
  Node 191,                               !- Name
  {5c716d86-c29a-4739-b705-24e0c0fa62c3}, !- Inlet Port
  {65f3863b-d7b6-4da1-a7bd-ed93215aeb6a}; !- Outlet Port

OS:Connection,
  {5c716d86-c29a-4739-b705-24e0c0fa62c3}, !- Handle
  {dd76b3fe-9936-4205-b7d2-ef082f224ab5}, !- Source Object
  2,                                      !- Outlet Port
  {a23c6626-fcf3-4f65-8d06-e6945be63f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65f3863b-d7b6-4da1-a7bd-ed93215aeb6a}, !- Handle
  {a23c6626-fcf3-4f65-8d06-e6945be63f73}, !- Source Object
  3,                                      !- Outlet Port
  {6c8928f6-817b-4bed-be68-95299d7753cf}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1dad9bd9-4084-42fb-a65f-61eb64f35adb}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {6890cc91-1496-40ba-989c-6d424e7d892d}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {003d909a-aa6f-494a-ad7e-d8d3e9e9d80c}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {345621da-091a-4d47-995e-d46dc72b8ddf}, !- Supply Air Inlet Node Name
  {71d16550-2be6-4cd9-89cc-dd84f73af18f}, !- Secondary Air Inlet Node Name
  {273d1916-91dd-4c46-81b1-ba8ea06c415e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {6890cc91-1496-40ba-989c-6d424e7d892d}, !- Fan Name
  {1dad9bd9-4084-42fb-a65f-61eb64f35adb}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {4455cf5c-4a17-430d-8c2f-6923aa8f1185}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PFP Term Outlet Air Node, !- Name
  {273d1916-91dd-4c46-81b1-ba8ea06c415e}, !- Inlet Port
  {ea5557b3-459d-4c6d-bb55-4f7c19d10c0f}; !- Outlet Port

OS:Node,
  {a79618c8-bdc5-493e-ac36-b66c0181b8bd}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground Return Air Node, !- Name
  {3f147884-67e8-47ea-9251-8965c01c6644}, !- Inlet Port
  {3e10dc4d-20f0-4844-952b-a02d8929e475}; !- Outlet Port

OS:Connection,
  {ea5557b3-459d-4c6d-bb55-4f7c19d10c0f}, !- Handle
  {4455cf5c-4a17-430d-8c2f-6923aa8f1185}, !- Source Object
  3,                                      !- Outlet Port
  {291b3398-58b2-40df-8cb4-f66b8b614ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f147884-67e8-47ea-9251-8965c01c6644}, !- Handle
  {bec43274-5ffd-4e82-b6bd-250a0a3561d1}, !- Source Object
  2,                                      !- Outlet Port
  {a79618c8-bdc5-493e-ac36-b66c0181b8bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e10dc4d-20f0-4844-952b-a02d8929e475}, !- Handle
  {a79618c8-bdc5-493e-ac36-b66c0181b8bd}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {572cc324-acc7-4d81-9111-1d4ff5f3e282}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PFP Term Inlet Air Node, !- Name
  {3d567e70-40d4-4c7d-933e-107ce038357a}, !- Inlet Port
  {345621da-091a-4d47-995e-d46dc72b8ddf}; !- Outlet Port

OS:Connection,
  {3d567e70-40d4-4c7d-933e-107ce038357a}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  14,                                     !- Outlet Port
  {572cc324-acc7-4d81-9111-1d4ff5f3e282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {345621da-091a-4d47-995e-d46dc72b8ddf}, !- Handle
  {572cc324-acc7-4d81-9111-1d4ff5f3e282}, !- Source Object
  3,                                      !- Outlet Port
  {003d909a-aa6f-494a-ad7e-d8d3e9e9d80c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {273d1916-91dd-4c46-81b1-ba8ea06c415e}, !- Handle
  {003d909a-aa6f-494a-ad7e-d8d3e9e9d80c}, !- Source Object
  9,                                      !- Outlet Port
  {4455cf5c-4a17-430d-8c2f-6923aa8f1185}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd35b842-3399-4b18-9e8c-c26bb1eb3f4a}, !- Handle
  Node 195,                               !- Name
  {a82cfdf1-3827-4b77-a2b5-49ec00b2cb17}, !- Inlet Port
  {71d16550-2be6-4cd9-89cc-dd84f73af18f}; !- Outlet Port

OS:Connection,
  {a82cfdf1-3827-4b77-a2b5-49ec00b2cb17}, !- Handle
  {5be4555d-3525-423b-b4d5-a4ee6f28330c}, !- Source Object
  2,                                      !- Outlet Port
  {bd35b842-3399-4b18-9e8c-c26bb1eb3f4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71d16550-2be6-4cd9-89cc-dd84f73af18f}, !- Handle
  {bd35b842-3399-4b18-9e8c-c26bb1eb3f4a}, !- Source Object
  3,                                      !- Outlet Port
  {003d909a-aa6f-494a-ad7e-d8d3e9e9d80c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {36af64bf-4fcb-4587-9bad-36dacd8e3e11}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {04b18ba1-afc2-4d2c-967c-d9920683e311}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {374417f4-e122-4286-acae-492fa17b7421}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {0f85773e-8672-4242-8ac3-480c7caf8f4c}, !- Supply Air Inlet Node Name
  {10fbe5f5-9531-49ec-a35b-9dc2da3b1592}, !- Secondary Air Inlet Node Name
  {9a91a2a1-215d-48c5-b532-4155087eef2d}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {04b18ba1-afc2-4d2c-967c-d9920683e311}, !- Fan Name
  {36af64bf-4fcb-4587-9bad-36dacd8e3e11}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {1e52c39d-03bb-45d4-ab45-cbdb48198bbb}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PFP Term Outlet Air Node, !- Name
  {9a91a2a1-215d-48c5-b532-4155087eef2d}, !- Inlet Port
  {94648804-34c1-44e6-ad64-4fbd0cb7f0b3}; !- Outlet Port

OS:Node,
  {deb09b14-784c-4524-9d6d-3c1f87283124}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground Return Air Node, !- Name
  {963e6cf4-8fc9-49ee-861d-c6d53ad659ca}, !- Inlet Port
  {4fa96019-f034-4b59-add8-37ac102fa30d}; !- Outlet Port

OS:Connection,
  {94648804-34c1-44e6-ad64-4fbd0cb7f0b3}, !- Handle
  {1e52c39d-03bb-45d4-ab45-cbdb48198bbb}, !- Source Object
  3,                                      !- Outlet Port
  {85bb6a2a-47f6-46c1-8fad-070bbdaf5840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {963e6cf4-8fc9-49ee-861d-c6d53ad659ca}, !- Handle
  {a01d24f2-85a9-4605-8a53-8e010767857f}, !- Source Object
  2,                                      !- Outlet Port
  {deb09b14-784c-4524-9d6d-3c1f87283124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fa96019-f034-4b59-add8-37ac102fa30d}, !- Handle
  {deb09b14-784c-4524-9d6d-3c1f87283124}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1f20e808-bfc8-4aad-9cc3-cdf6c4585746}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PFP Term Inlet Air Node, !- Name
  {841b1548-485f-4de1-9f4d-340baf7a0f16}, !- Inlet Port
  {0f85773e-8672-4242-8ac3-480c7caf8f4c}; !- Outlet Port

OS:Connection,
  {841b1548-485f-4de1-9f4d-340baf7a0f16}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  15,                                     !- Outlet Port
  {1f20e808-bfc8-4aad-9cc3-cdf6c4585746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f85773e-8672-4242-8ac3-480c7caf8f4c}, !- Handle
  {1f20e808-bfc8-4aad-9cc3-cdf6c4585746}, !- Source Object
  3,                                      !- Outlet Port
  {374417f4-e122-4286-acae-492fa17b7421}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9a91a2a1-215d-48c5-b532-4155087eef2d}, !- Handle
  {374417f4-e122-4286-acae-492fa17b7421}, !- Source Object
  9,                                      !- Outlet Port
  {1e52c39d-03bb-45d4-ab45-cbdb48198bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {192e2dbd-a2c5-4c43-9ff1-049a4d7dafb3}, !- Handle
  Node 199,                               !- Name
  {ef395f15-af44-40c0-9de6-4c40805eccad}, !- Inlet Port
  {10fbe5f5-9531-49ec-a35b-9dc2da3b1592}; !- Outlet Port

OS:Connection,
  {ef395f15-af44-40c0-9de6-4c40805eccad}, !- Handle
  {3f35ac8e-17c9-4666-8dd5-52cce5d0dc83}, !- Source Object
  2,                                      !- Outlet Port
  {192e2dbd-a2c5-4c43-9ff1-049a4d7dafb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10fbe5f5-9531-49ec-a35b-9dc2da3b1592}, !- Handle
  {192e2dbd-a2c5-4c43-9ff1-049a4d7dafb3}, !- Source Object
  3,                                      !- Outlet Port
  {374417f4-e122-4286-acae-492fa17b7421}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bd90f935-8f40-4931-9afb-23ef34430078}, !- Handle
  Zone Outpatient Exam A  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {dcf55598-c601-49ec-ab38-fbe0653597f3}, !- Handle
  Zone Outpatient Exam A  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {23a3a3f9-dcc9-4470-8eb0-c5680456e8df}, !- Handle
  Zone Outpatient Exam A  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {ccbe3ff1-0393-48b7-8e0f-2746b8cbf798}, !- Supply Air Inlet Node Name
  {6f4a06f6-2ed1-414f-9ebf-86c368dc5534}, !- Secondary Air Inlet Node Name
  {9165bf07-2820-4ec3-8b03-b16083385ba0}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {dcf55598-c601-49ec-ab38-fbe0653597f3}, !- Fan Name
  {bd90f935-8f40-4931-9afb-23ef34430078}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c8764656-7596-410a-aa51-2d3f7b85e06a}, !- Handle
  Zone Outpatient Exam A  - Story Ground PFP Term Outlet Air Node, !- Name
  {9165bf07-2820-4ec3-8b03-b16083385ba0}, !- Inlet Port
  {3502b322-aea6-442e-bf03-3caa71235d5d}; !- Outlet Port

OS:Node,
  {c4f47bb4-91eb-41fb-ac56-72bdb9f72be9}, !- Handle
  Zone Outpatient Exam A  - Story Ground Return Air Node, !- Name
  {10d1dd72-eec5-43f4-83d8-ff5b1aacf59d}, !- Inlet Port
  {b68cfe23-f226-41d9-ba39-a6401738cf61}; !- Outlet Port

OS:Connection,
  {3502b322-aea6-442e-bf03-3caa71235d5d}, !- Handle
  {c8764656-7596-410a-aa51-2d3f7b85e06a}, !- Source Object
  3,                                      !- Outlet Port
  {1bc90487-2176-448a-8a8a-a5b93a260241}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10d1dd72-eec5-43f4-83d8-ff5b1aacf59d}, !- Handle
  {64931d4d-39bd-409e-b7ec-b4778134f750}, !- Source Object
  2,                                      !- Outlet Port
  {c4f47bb4-91eb-41fb-ac56-72bdb9f72be9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b68cfe23-f226-41d9-ba39-a6401738cf61}, !- Handle
  {c4f47bb4-91eb-41fb-ac56-72bdb9f72be9}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {e09fbd6d-17d6-441a-9d79-9fe59b7beabf}, !- Handle
  Zone Outpatient Exam A  - Story Ground PFP Term Inlet Air Node, !- Name
  {cf69f215-cab8-441e-94bd-99297e7794b4}, !- Inlet Port
  {ccbe3ff1-0393-48b7-8e0f-2746b8cbf798}; !- Outlet Port

OS:Connection,
  {cf69f215-cab8-441e-94bd-99297e7794b4}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  16,                                     !- Outlet Port
  {e09fbd6d-17d6-441a-9d79-9fe59b7beabf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccbe3ff1-0393-48b7-8e0f-2746b8cbf798}, !- Handle
  {e09fbd6d-17d6-441a-9d79-9fe59b7beabf}, !- Source Object
  3,                                      !- Outlet Port
  {23a3a3f9-dcc9-4470-8eb0-c5680456e8df}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9165bf07-2820-4ec3-8b03-b16083385ba0}, !- Handle
  {23a3a3f9-dcc9-4470-8eb0-c5680456e8df}, !- Source Object
  9,                                      !- Outlet Port
  {c8764656-7596-410a-aa51-2d3f7b85e06a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a72b65a-e78b-476b-a8ce-c065ba8e280c}, !- Handle
  Node 203,                               !- Name
  {22ae5fe9-e120-4551-925e-5ead91a615e9}, !- Inlet Port
  {6f4a06f6-2ed1-414f-9ebf-86c368dc5534}; !- Outlet Port

OS:Connection,
  {22ae5fe9-e120-4551-925e-5ead91a615e9}, !- Handle
  {5883b5ac-e55e-4476-bcdc-33632b8969d6}, !- Source Object
  2,                                      !- Outlet Port
  {1a72b65a-e78b-476b-a8ce-c065ba8e280c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f4a06f6-2ed1-414f-9ebf-86c368dc5534}, !- Handle
  {1a72b65a-e78b-476b-a8ce-c065ba8e280c}, !- Source Object
  3,                                      !- Outlet Port
  {23a3a3f9-dcc9-4470-8eb0-c5680456e8df}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c950fdca-4188-4135-8bd9-4522b1ce3f26}, !- Handle
  Zone Outpatient Exam A end_a - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {2831de28-668a-40f8-bbb1-a1d17b278206}, !- Handle
  Zone Outpatient Exam A end_a - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {08fcf73e-d976-484d-b266-5292aad2a7a5}, !- Handle
  Zone Outpatient Exam A end_a - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {f2845d2c-ecfc-44ed-81b5-3bd3039248df}, !- Supply Air Inlet Node Name
  {768ff75c-e1d6-4641-8962-ae5d95a4078a}, !- Secondary Air Inlet Node Name
  {8a8cc200-2d5e-42df-a9b6-c4ab2b70cddd}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {2831de28-668a-40f8-bbb1-a1d17b278206}, !- Fan Name
  {c950fdca-4188-4135-8bd9-4522b1ce3f26}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c05d4e07-ceb3-4aff-993a-506cd4953c81}, !- Handle
  Zone Outpatient Exam A end_a - Story Ground PFP Term Outlet Air Node, !- Name
  {8a8cc200-2d5e-42df-a9b6-c4ab2b70cddd}, !- Inlet Port
  {a3cf65e3-c5b1-493a-b6f2-e68a7b8a5a15}; !- Outlet Port

OS:Node,
  {83b6f8f0-e90a-41f7-9b6c-746583b86d47}, !- Handle
  Zone Outpatient Exam A end_a - Story Ground Return Air Node, !- Name
  {55828811-e646-44c9-9d54-7d32ab7c4458}, !- Inlet Port
  {13c566d0-7a4e-44ba-993e-9c6a7fda66c8}; !- Outlet Port

OS:Connection,
  {a3cf65e3-c5b1-493a-b6f2-e68a7b8a5a15}, !- Handle
  {c05d4e07-ceb3-4aff-993a-506cd4953c81}, !- Source Object
  3,                                      !- Outlet Port
  {5a4d5948-756d-434c-93c8-e807bd82f49e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55828811-e646-44c9-9d54-7d32ab7c4458}, !- Handle
  {437547fc-3121-4ff9-8601-68e3ccd841db}, !- Source Object
  2,                                      !- Outlet Port
  {83b6f8f0-e90a-41f7-9b6c-746583b86d47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13c566d0-7a4e-44ba-993e-9c6a7fda66c8}, !- Handle
  {83b6f8f0-e90a-41f7-9b6c-746583b86d47}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {5b0afb05-ba2c-408e-baaf-c69f537199e2}, !- Handle
  Zone Outpatient Exam A end_a - Story Ground PFP Term Inlet Air Node, !- Name
  {51a48506-7903-40c6-8b89-bda4e9d4f021}, !- Inlet Port
  {f2845d2c-ecfc-44ed-81b5-3bd3039248df}; !- Outlet Port

OS:Connection,
  {51a48506-7903-40c6-8b89-bda4e9d4f021}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  17,                                     !- Outlet Port
  {5b0afb05-ba2c-408e-baaf-c69f537199e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2845d2c-ecfc-44ed-81b5-3bd3039248df}, !- Handle
  {5b0afb05-ba2c-408e-baaf-c69f537199e2}, !- Source Object
  3,                                      !- Outlet Port
  {08fcf73e-d976-484d-b266-5292aad2a7a5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8a8cc200-2d5e-42df-a9b6-c4ab2b70cddd}, !- Handle
  {08fcf73e-d976-484d-b266-5292aad2a7a5}, !- Source Object
  9,                                      !- Outlet Port
  {c05d4e07-ceb3-4aff-993a-506cd4953c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63407f95-6a2d-4873-a84f-bba8f4128c5c}, !- Handle
  Node 207,                               !- Name
  {c965e1dd-fb18-4a3a-9550-5139d5c2c299}, !- Inlet Port
  {768ff75c-e1d6-4641-8962-ae5d95a4078a}; !- Outlet Port

OS:Connection,
  {c965e1dd-fb18-4a3a-9550-5139d5c2c299}, !- Handle
  {1e03d2ed-c6df-45b3-841b-bcad6f676b68}, !- Source Object
  2,                                      !- Outlet Port
  {63407f95-6a2d-4873-a84f-bba8f4128c5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {768ff75c-e1d6-4641-8962-ae5d95a4078a}, !- Handle
  {63407f95-6a2d-4873-a84f-bba8f4128c5c}, !- Source Object
  3,                                      !- Outlet Port
  {08fcf73e-d976-484d-b266-5292aad2a7a5}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bf11724e-8b40-4906-968a-922588317b46}, !- Handle
  Zone Outpatient Exam C  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {bcc282ca-15ea-471b-b105-9f6e43f1189d}, !- Handle
  Zone Outpatient Exam C  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9f5071f2-02ba-45ec-a756-c62735da9903}, !- Handle
  Zone Outpatient Exam C  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a45cd2f8-376b-4d02-88f5-12bb58256ab8}, !- Supply Air Inlet Node Name
  {e7b96fa4-6ec2-4ac1-9230-aadb87c4e2b3}, !- Secondary Air Inlet Node Name
  {46eeb35d-a6d6-4828-84bd-f12c9b79c65c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {bcc282ca-15ea-471b-b105-9f6e43f1189d}, !- Fan Name
  {bf11724e-8b40-4906-968a-922588317b46}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {b7c757d7-4647-44e9-a99c-1ec0bf658b1f}, !- Handle
  Zone Outpatient Exam C  - Story Ground PFP Term Outlet Air Node, !- Name
  {46eeb35d-a6d6-4828-84bd-f12c9b79c65c}, !- Inlet Port
  {276b0c6d-2df4-4a8d-8dfe-71adb8183210}; !- Outlet Port

OS:Node,
  {577b74ed-1547-48cc-85af-212e247f5b1f}, !- Handle
  Zone Outpatient Exam C  - Story Ground Return Air Node, !- Name
  {9ad6c7d8-366e-47df-ad99-002915ac50e3}, !- Inlet Port
  {50980def-f95c-473b-8c38-180b34f0b76d}; !- Outlet Port

OS:Connection,
  {276b0c6d-2df4-4a8d-8dfe-71adb8183210}, !- Handle
  {b7c757d7-4647-44e9-a99c-1ec0bf658b1f}, !- Source Object
  3,                                      !- Outlet Port
  {5c6839f3-3621-470b-a1ac-e38d9372078b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ad6c7d8-366e-47df-ad99-002915ac50e3}, !- Handle
  {a1a2502f-1345-4d95-843b-adb8815330e0}, !- Source Object
  2,                                      !- Outlet Port
  {577b74ed-1547-48cc-85af-212e247f5b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50980def-f95c-473b-8c38-180b34f0b76d}, !- Handle
  {577b74ed-1547-48cc-85af-212e247f5b1f}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {674959b8-08fb-471b-98a4-cbc64e319f10}, !- Handle
  Zone Outpatient Exam C  - Story Ground PFP Term Inlet Air Node, !- Name
  {11cad605-d4fc-4400-a192-aa6d9cdb0c7e}, !- Inlet Port
  {a45cd2f8-376b-4d02-88f5-12bb58256ab8}; !- Outlet Port

OS:Connection,
  {11cad605-d4fc-4400-a192-aa6d9cdb0c7e}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  18,                                     !- Outlet Port
  {674959b8-08fb-471b-98a4-cbc64e319f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a45cd2f8-376b-4d02-88f5-12bb58256ab8}, !- Handle
  {674959b8-08fb-471b-98a4-cbc64e319f10}, !- Source Object
  3,                                      !- Outlet Port
  {9f5071f2-02ba-45ec-a756-c62735da9903}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {46eeb35d-a6d6-4828-84bd-f12c9b79c65c}, !- Handle
  {9f5071f2-02ba-45ec-a756-c62735da9903}, !- Source Object
  9,                                      !- Outlet Port
  {b7c757d7-4647-44e9-a99c-1ec0bf658b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {def4bb27-eafb-4865-8067-97ef27c35137}, !- Handle
  Node 211,                               !- Name
  {c6665c35-7b4b-49cf-bbec-ee68fb1157f8}, !- Inlet Port
  {e7b96fa4-6ec2-4ac1-9230-aadb87c4e2b3}; !- Outlet Port

OS:Connection,
  {c6665c35-7b4b-49cf-bbec-ee68fb1157f8}, !- Handle
  {24c270dc-94c1-4bdb-9a47-4497f5636dbc}, !- Source Object
  2,                                      !- Outlet Port
  {def4bb27-eafb-4865-8067-97ef27c35137}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7b96fa4-6ec2-4ac1-9230-aadb87c4e2b3}, !- Handle
  {def4bb27-eafb-4865-8067-97ef27c35137}, !- Source Object
  3,                                      !- Outlet Port
  {9f5071f2-02ba-45ec-a756-c62735da9903}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d286aa82-c660-412b-99b2-e579a1d1daa5}, !- Handle
  Zone Outpatient Exam C end_a - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {5412fdc5-4c84-402b-a625-b166c942cb98}, !- Handle
  Zone Outpatient Exam C end_a - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f6af004a-e8fc-4fc8-b297-6b95c4212cc3}, !- Handle
  Zone Outpatient Exam C end_a - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {8bf57c1f-3ad3-4f95-b8dd-28a852f27a0c}, !- Supply Air Inlet Node Name
  {13086ff7-3e72-4f67-88e8-9cc7e224d6a8}, !- Secondary Air Inlet Node Name
  {c98c8df1-9cf1-4ea0-bfaa-d45b29073dea}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {5412fdc5-4c84-402b-a625-b166c942cb98}, !- Fan Name
  {d286aa82-c660-412b-99b2-e579a1d1daa5}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {4eaa4cb3-3533-4bb0-ada8-946323b38354}, !- Handle
  Zone Outpatient Exam C end_a - Story Ground PFP Term Outlet Air Node, !- Name
  {c98c8df1-9cf1-4ea0-bfaa-d45b29073dea}, !- Inlet Port
  {9221f449-597e-4028-ad3b-33dd3dfc5139}; !- Outlet Port

OS:Node,
  {5f457994-302a-4bdd-b6d0-6cc2345d11ca}, !- Handle
  Zone Outpatient Exam C end_a - Story Ground Return Air Node, !- Name
  {d5271009-af1d-4e57-913c-9268cb8f12b2}, !- Inlet Port
  {e576d5a2-1b17-4c42-b207-1a2fdeae6924}; !- Outlet Port

OS:Connection,
  {9221f449-597e-4028-ad3b-33dd3dfc5139}, !- Handle
  {4eaa4cb3-3533-4bb0-ada8-946323b38354}, !- Source Object
  3,                                      !- Outlet Port
  {68ed44d5-cd00-4102-976d-c5825717da99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5271009-af1d-4e57-913c-9268cb8f12b2}, !- Handle
  {6db31723-9fa4-4f66-a0b7-55818bf3843b}, !- Source Object
  2,                                      !- Outlet Port
  {5f457994-302a-4bdd-b6d0-6cc2345d11ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e576d5a2-1b17-4c42-b207-1a2fdeae6924}, !- Handle
  {5f457994-302a-4bdd-b6d0-6cc2345d11ca}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {611d3f5d-504b-4f9a-a977-2a1bccdf6b25}, !- Handle
  Zone Outpatient Exam C end_a - Story Ground PFP Term Inlet Air Node, !- Name
  {4b71385a-eabe-45aa-92a7-62400fe8c16a}, !- Inlet Port
  {8bf57c1f-3ad3-4f95-b8dd-28a852f27a0c}; !- Outlet Port

OS:Connection,
  {4b71385a-eabe-45aa-92a7-62400fe8c16a}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  19,                                     !- Outlet Port
  {611d3f5d-504b-4f9a-a977-2a1bccdf6b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bf57c1f-3ad3-4f95-b8dd-28a852f27a0c}, !- Handle
  {611d3f5d-504b-4f9a-a977-2a1bccdf6b25}, !- Source Object
  3,                                      !- Outlet Port
  {f6af004a-e8fc-4fc8-b297-6b95c4212cc3}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c98c8df1-9cf1-4ea0-bfaa-d45b29073dea}, !- Handle
  {f6af004a-e8fc-4fc8-b297-6b95c4212cc3}, !- Source Object
  9,                                      !- Outlet Port
  {4eaa4cb3-3533-4bb0-ada8-946323b38354}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ba865d3-238d-4bf9-aaec-98ff138eb284}, !- Handle
  Node 215,                               !- Name
  {e7a42944-a56d-4785-b7f8-0f4c4d607cca}, !- Inlet Port
  {13086ff7-3e72-4f67-88e8-9cc7e224d6a8}; !- Outlet Port

OS:Connection,
  {e7a42944-a56d-4785-b7f8-0f4c4d607cca}, !- Handle
  {5d1944aa-a197-44a5-b096-5b24a6b5e54c}, !- Source Object
  2,                                      !- Outlet Port
  {8ba865d3-238d-4bf9-aaec-98ff138eb284}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13086ff7-3e72-4f67-88e8-9cc7e224d6a8}, !- Handle
  {8ba865d3-238d-4bf9-aaec-98ff138eb284}, !- Source Object
  3,                                      !- Outlet Port
  {f6af004a-e8fc-4fc8-b297-6b95c4212cc3}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1c84791f-9fb1-4bfe-9f25-621b2921dda0}, !- Handle
  Zone Outpatient Hall B  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {bbbe5dfc-a904-49a5-8043-bbf370b1c07a}, !- Handle
  Zone Outpatient Hall B  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {ea405781-6acd-48bb-9d8a-e6f049fe9f8c}, !- Handle
  Zone Outpatient Hall B  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {fc63982f-d215-4444-b880-f2427eac92d9}, !- Supply Air Inlet Node Name
  {94d902d8-f8a6-42c3-95cb-6b751b72a576}, !- Secondary Air Inlet Node Name
  {82a6f0f9-0087-460c-9c9a-6d1130398741}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {bbbe5dfc-a904-49a5-8043-bbf370b1c07a}, !- Fan Name
  {1c84791f-9fb1-4bfe-9f25-621b2921dda0}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {9a6e738f-747e-48cd-b593-57742bb34707}, !- Handle
  Zone Outpatient Hall B  - Story Ground PFP Term Outlet Air Node, !- Name
  {82a6f0f9-0087-460c-9c9a-6d1130398741}, !- Inlet Port
  {770573da-3a7a-4020-912c-0309a0d3841e}; !- Outlet Port

OS:Node,
  {46038eea-a1aa-4a5c-8b56-9218ce5cc6f6}, !- Handle
  Zone Outpatient Hall B  - Story Ground Return Air Node, !- Name
  {06ba93ea-0206-4f54-a77d-7d2b8d40f009}, !- Inlet Port
  {aa3d5f6c-1255-472d-b089-cd5ee01129bf}; !- Outlet Port

OS:Connection,
  {770573da-3a7a-4020-912c-0309a0d3841e}, !- Handle
  {9a6e738f-747e-48cd-b593-57742bb34707}, !- Source Object
  3,                                      !- Outlet Port
  {83d10593-ccf3-4d29-a1c2-dbe5bf2f6568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06ba93ea-0206-4f54-a77d-7d2b8d40f009}, !- Handle
  {794b44cf-c831-4f54-8c14-7a976c367b2f}, !- Source Object
  2,                                      !- Outlet Port
  {46038eea-a1aa-4a5c-8b56-9218ce5cc6f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa3d5f6c-1255-472d-b089-cd5ee01129bf}, !- Handle
  {46038eea-a1aa-4a5c-8b56-9218ce5cc6f6}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {ac2de20b-cdd3-4b5c-8266-f5ef03a29e48}, !- Handle
  Zone Outpatient Hall B  - Story Ground PFP Term Inlet Air Node, !- Name
  {a542d30e-775a-426b-945a-5e2092c6e973}, !- Inlet Port
  {fc63982f-d215-4444-b880-f2427eac92d9}; !- Outlet Port

OS:Connection,
  {a542d30e-775a-426b-945a-5e2092c6e973}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  20,                                     !- Outlet Port
  {ac2de20b-cdd3-4b5c-8266-f5ef03a29e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc63982f-d215-4444-b880-f2427eac92d9}, !- Handle
  {ac2de20b-cdd3-4b5c-8266-f5ef03a29e48}, !- Source Object
  3,                                      !- Outlet Port
  {ea405781-6acd-48bb-9d8a-e6f049fe9f8c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {82a6f0f9-0087-460c-9c9a-6d1130398741}, !- Handle
  {ea405781-6acd-48bb-9d8a-e6f049fe9f8c}, !- Source Object
  9,                                      !- Outlet Port
  {9a6e738f-747e-48cd-b593-57742bb34707}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64f2ff5a-617d-4023-8806-be497e18b535}, !- Handle
  Node 219,                               !- Name
  {8f8d54ab-1d4d-408c-a9ab-07a28ec08c27}, !- Inlet Port
  {94d902d8-f8a6-42c3-95cb-6b751b72a576}; !- Outlet Port

OS:Connection,
  {8f8d54ab-1d4d-408c-a9ab-07a28ec08c27}, !- Handle
  {a1957d06-2cb1-495f-b2aa-a30a63f95c93}, !- Source Object
  2,                                      !- Outlet Port
  {64f2ff5a-617d-4023-8806-be497e18b535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d902d8-f8a6-42c3-95cb-6b751b72a576}, !- Handle
  {64f2ff5a-617d-4023-8806-be497e18b535}, !- Source Object
  3,                                      !- Outlet Port
  {ea405781-6acd-48bb-9d8a-e6f049fe9f8c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {191a0ded-f4ba-4532-851c-c7e00acb2bc1}, !- Handle
  Zone Outpatient Hall B end_a - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {a439e53d-e043-46bb-899d-728309a181bd}, !- Handle
  Zone Outpatient Hall B end_a - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c8926fcb-9544-49cb-bf47-f6867e4fcc07}, !- Handle
  Zone Outpatient Hall B end_a - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {0612e613-ec5c-4113-a234-6a49850238f0}, !- Supply Air Inlet Node Name
  {16dc4228-e064-4bb9-946a-43e9d0595fe5}, !- Secondary Air Inlet Node Name
  {f4d39de1-9cd6-463b-9494-45d0309ebccc}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a439e53d-e043-46bb-899d-728309a181bd}, !- Fan Name
  {191a0ded-f4ba-4532-851c-c7e00acb2bc1}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e905580d-31ac-40d2-90e1-8cbe6c7630eb}, !- Handle
  Zone Outpatient Hall B end_a - Story Ground PFP Term Outlet Air Node, !- Name
  {f4d39de1-9cd6-463b-9494-45d0309ebccc}, !- Inlet Port
  {ee0b7546-7cc7-4c75-b6c0-b8c30fc68c05}; !- Outlet Port

OS:Node,
  {664209a1-e868-4514-80c9-f4343b55e824}, !- Handle
  Zone Outpatient Hall B end_a - Story Ground Return Air Node, !- Name
  {d53522ad-71ee-451a-99f7-f36d1898d83c}, !- Inlet Port
  {833dd321-d4f5-470d-b590-c44b4e06ca48}; !- Outlet Port

OS:Connection,
  {ee0b7546-7cc7-4c75-b6c0-b8c30fc68c05}, !- Handle
  {e905580d-31ac-40d2-90e1-8cbe6c7630eb}, !- Source Object
  3,                                      !- Outlet Port
  {97898573-e203-4ef4-b439-361ba2bd3bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d53522ad-71ee-451a-99f7-f36d1898d83c}, !- Handle
  {6e2290fc-3662-43f5-9592-a74c96f231db}, !- Source Object
  2,                                      !- Outlet Port
  {664209a1-e868-4514-80c9-f4343b55e824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {833dd321-d4f5-470d-b590-c44b4e06ca48}, !- Handle
  {664209a1-e868-4514-80c9-f4343b55e824}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {2cced944-1eab-469b-8b30-498930ebe402}, !- Handle
  Zone Outpatient Hall B end_a - Story Ground PFP Term Inlet Air Node, !- Name
  {862ce4e2-29ac-41b9-8f78-13d15ded5208}, !- Inlet Port
  {0612e613-ec5c-4113-a234-6a49850238f0}; !- Outlet Port

OS:Connection,
  {862ce4e2-29ac-41b9-8f78-13d15ded5208}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  21,                                     !- Outlet Port
  {2cced944-1eab-469b-8b30-498930ebe402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0612e613-ec5c-4113-a234-6a49850238f0}, !- Handle
  {2cced944-1eab-469b-8b30-498930ebe402}, !- Source Object
  3,                                      !- Outlet Port
  {c8926fcb-9544-49cb-bf47-f6867e4fcc07}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f4d39de1-9cd6-463b-9494-45d0309ebccc}, !- Handle
  {c8926fcb-9544-49cb-bf47-f6867e4fcc07}, !- Source Object
  9,                                      !- Outlet Port
  {e905580d-31ac-40d2-90e1-8cbe6c7630eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db622a05-8d40-4214-818e-db2af46837af}, !- Handle
  Node 223,                               !- Name
  {696bb8fd-3300-4202-baf6-dd7ad390c036}, !- Inlet Port
  {16dc4228-e064-4bb9-946a-43e9d0595fe5}; !- Outlet Port

OS:Connection,
  {696bb8fd-3300-4202-baf6-dd7ad390c036}, !- Handle
  {1aabe777-a9b3-4139-a0e8-1bf37a44137d}, !- Source Object
  2,                                      !- Outlet Port
  {db622a05-8d40-4214-818e-db2af46837af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16dc4228-e064-4bb9-946a-43e9d0595fe5}, !- Handle
  {db622a05-8d40-4214-818e-db2af46837af}, !- Source Object
  3,                                      !- Outlet Port
  {c8926fcb-9544-49cb-bf47-f6867e4fcc07}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {29058323-aa4f-402d-9c78-065c308ea495}, !- Handle
  Zone Outpatient IT_Room  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {dd303103-1766-4201-b807-b3dd94679f34}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {73f6ef25-7c50-4f0d-bafa-db073af1ff9d}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {623f222e-9a38-4d99-87ee-881e0a0df71b}, !- Supply Air Inlet Node Name
  {32904069-8692-46dd-9a47-4fc8e96e1af8}, !- Secondary Air Inlet Node Name
  {ba9678c2-bf40-462b-8178-88e564211704}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {dd303103-1766-4201-b807-b3dd94679f34}, !- Fan Name
  {29058323-aa4f-402d-9c78-065c308ea495}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {7d550400-1369-4f6a-827a-402e68c2a69b}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PFP Term Outlet Air Node, !- Name
  {ba9678c2-bf40-462b-8178-88e564211704}, !- Inlet Port
  {f1330d9d-763a-4a37-ae3e-92cacbcc3575}; !- Outlet Port

OS:Node,
  {33a0a0ba-a0e7-4ebf-bd6d-df697cc5a166}, !- Handle
  Zone Outpatient IT_Room  - Story Ground Return Air Node, !- Name
  {e8e72107-b631-4fe0-9ad9-1c52fb85ec6a}, !- Inlet Port
  {7f816ac4-427a-43c1-a2b0-6284e822319c}; !- Outlet Port

OS:Connection,
  {f1330d9d-763a-4a37-ae3e-92cacbcc3575}, !- Handle
  {7d550400-1369-4f6a-827a-402e68c2a69b}, !- Source Object
  3,                                      !- Outlet Port
  {ab2c2047-c57f-4be6-9dc9-90c5067eee59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8e72107-b631-4fe0-9ad9-1c52fb85ec6a}, !- Handle
  {0a6d7170-4ccd-4732-a888-a180b972995a}, !- Source Object
  2,                                      !- Outlet Port
  {33a0a0ba-a0e7-4ebf-bd6d-df697cc5a166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f816ac4-427a-43c1-a2b0-6284e822319c}, !- Handle
  {33a0a0ba-a0e7-4ebf-bd6d-df697cc5a166}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {49fd4339-807b-4b09-bfb9-0db11e28dc90}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PFP Term Inlet Air Node, !- Name
  {1373b7c3-e2ac-4216-a522-32bfccc600bd}, !- Inlet Port
  {623f222e-9a38-4d99-87ee-881e0a0df71b}; !- Outlet Port

OS:Connection,
  {1373b7c3-e2ac-4216-a522-32bfccc600bd}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  22,                                     !- Outlet Port
  {49fd4339-807b-4b09-bfb9-0db11e28dc90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {623f222e-9a38-4d99-87ee-881e0a0df71b}, !- Handle
  {49fd4339-807b-4b09-bfb9-0db11e28dc90}, !- Source Object
  3,                                      !- Outlet Port
  {73f6ef25-7c50-4f0d-bafa-db073af1ff9d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ba9678c2-bf40-462b-8178-88e564211704}, !- Handle
  {73f6ef25-7c50-4f0d-bafa-db073af1ff9d}, !- Source Object
  9,                                      !- Outlet Port
  {7d550400-1369-4f6a-827a-402e68c2a69b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83792e24-4068-498d-85bc-98d0bba7ead7}, !- Handle
  Node 227,                               !- Name
  {ffdffdfb-3b37-49c5-a5d4-67f68cd23e1a}, !- Inlet Port
  {32904069-8692-46dd-9a47-4fc8e96e1af8}; !- Outlet Port

OS:Connection,
  {ffdffdfb-3b37-49c5-a5d4-67f68cd23e1a}, !- Handle
  {04373e48-1362-490d-aea2-51adb8d04432}, !- Source Object
  2,                                      !- Outlet Port
  {83792e24-4068-498d-85bc-98d0bba7ead7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32904069-8692-46dd-9a47-4fc8e96e1af8}, !- Handle
  {83792e24-4068-498d-85bc-98d0bba7ead7}, !- Source Object
  3,                                      !- Outlet Port
  {73f6ef25-7c50-4f0d-bafa-db073af1ff9d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1d488cd3-df8d-4696-a2e8-0897584587e2}, !- Handle
  Zone Outpatient Janitor A  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {b0cc5572-a974-4ba0-99e9-c80a67f12624}, !- Handle
  Zone Outpatient Janitor A  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {41281377-87c1-4c3a-a33b-1346f83b7a34}, !- Handle
  Zone Outpatient Janitor A  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {ae286ec0-55ea-4069-822e-9a075dcd544e}, !- Supply Air Inlet Node Name
  {7c74cb62-c78d-4565-931c-3f04c2775903}, !- Secondary Air Inlet Node Name
  {8ca41b5f-b124-494c-b8c3-dd1baece4783}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {b0cc5572-a974-4ba0-99e9-c80a67f12624}, !- Fan Name
  {1d488cd3-df8d-4696-a2e8-0897584587e2}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {09e9a82d-3db1-43cc-8287-c86e72399be8}, !- Handle
  Zone Outpatient Janitor A  - Story Ground PFP Term Outlet Air Node, !- Name
  {8ca41b5f-b124-494c-b8c3-dd1baece4783}, !- Inlet Port
  {f97313ea-ac53-41ad-981d-3e4926b5f4dd}; !- Outlet Port

OS:Node,
  {3f2be0fa-76ac-4c87-85c6-622ff8c590e3}, !- Handle
  Zone Outpatient Janitor A  - Story Ground Return Air Node, !- Name
  {64206b7e-1510-4b93-8640-09225da10f3e}, !- Inlet Port
  {d75826a1-c3ca-465a-845f-79c7e58e78b1}; !- Outlet Port

OS:Connection,
  {f97313ea-ac53-41ad-981d-3e4926b5f4dd}, !- Handle
  {09e9a82d-3db1-43cc-8287-c86e72399be8}, !- Source Object
  3,                                      !- Outlet Port
  {9559db1e-1897-4785-a5a2-85219e1ebbba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64206b7e-1510-4b93-8640-09225da10f3e}, !- Handle
  {641c990a-a242-40dd-b55e-272c4d991623}, !- Source Object
  2,                                      !- Outlet Port
  {3f2be0fa-76ac-4c87-85c6-622ff8c590e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d75826a1-c3ca-465a-845f-79c7e58e78b1}, !- Handle
  {3f2be0fa-76ac-4c87-85c6-622ff8c590e3}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {c36c01c4-2aa5-4cc8-b4df-89b9a691aa8f}, !- Handle
  Zone Outpatient Janitor A  - Story Ground PFP Term Inlet Air Node, !- Name
  {ddf5a36e-be5b-4469-b530-1984d806b90b}, !- Inlet Port
  {ae286ec0-55ea-4069-822e-9a075dcd544e}; !- Outlet Port

OS:Connection,
  {ddf5a36e-be5b-4469-b530-1984d806b90b}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  23,                                     !- Outlet Port
  {c36c01c4-2aa5-4cc8-b4df-89b9a691aa8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae286ec0-55ea-4069-822e-9a075dcd544e}, !- Handle
  {c36c01c4-2aa5-4cc8-b4df-89b9a691aa8f}, !- Source Object
  3,                                      !- Outlet Port
  {41281377-87c1-4c3a-a33b-1346f83b7a34}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8ca41b5f-b124-494c-b8c3-dd1baece4783}, !- Handle
  {41281377-87c1-4c3a-a33b-1346f83b7a34}, !- Source Object
  9,                                      !- Outlet Port
  {09e9a82d-3db1-43cc-8287-c86e72399be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76aef25d-3418-48fa-a04a-aa40ce21622c}, !- Handle
  Node 231,                               !- Name
  {ffeef293-b0d8-4ced-89ab-04786858dccd}, !- Inlet Port
  {7c74cb62-c78d-4565-931c-3f04c2775903}; !- Outlet Port

OS:Connection,
  {ffeef293-b0d8-4ced-89ab-04786858dccd}, !- Handle
  {7adbb269-aa2a-4c72-a832-87da266b742a}, !- Source Object
  2,                                      !- Outlet Port
  {76aef25d-3418-48fa-a04a-aa40ce21622c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c74cb62-c78d-4565-931c-3f04c2775903}, !- Handle
  {76aef25d-3418-48fa-a04a-aa40ce21622c}, !- Source Object
  3,                                      !- Outlet Port
  {41281377-87c1-4c3a-a33b-1346f83b7a34}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {06b9af16-d646-4c15-9e98-6c61e8b48d3d}, !- Handle
  Zone Outpatient Janitor B  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {85f25ffd-3620-4eea-8dd5-ee6698ce1f86}, !- Handle
  Zone Outpatient Janitor B  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f945af48-76cc-4c9f-9b1d-6a1b8a6fe7fe}, !- Handle
  Zone Outpatient Janitor B  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {93d004e6-b660-4a14-9fc2-67fc12eb21b2}, !- Supply Air Inlet Node Name
  {9eaaef01-cc91-4111-9b50-afbcd3e32289}, !- Secondary Air Inlet Node Name
  {2b94af59-1776-4267-9102-6d3d3ba11625}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {85f25ffd-3620-4eea-8dd5-ee6698ce1f86}, !- Fan Name
  {06b9af16-d646-4c15-9e98-6c61e8b48d3d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {712f48c9-c572-4685-af27-a73da2f4110c}, !- Handle
  Zone Outpatient Janitor B  - Story Ground PFP Term Outlet Air Node, !- Name
  {2b94af59-1776-4267-9102-6d3d3ba11625}, !- Inlet Port
  {761cb00f-086e-41e2-a189-17e1854225c9}; !- Outlet Port

OS:Node,
  {43f85b36-0c60-4061-b107-035ac54339ac}, !- Handle
  Zone Outpatient Janitor B  - Story Ground Return Air Node, !- Name
  {68366a35-8bca-4f4e-b103-24752517fa3d}, !- Inlet Port
  {0dfc5131-5667-4d60-a800-a09a229d9514}; !- Outlet Port

OS:Connection,
  {761cb00f-086e-41e2-a189-17e1854225c9}, !- Handle
  {712f48c9-c572-4685-af27-a73da2f4110c}, !- Source Object
  3,                                      !- Outlet Port
  {54a26698-befd-4156-acab-9cd9b34ce402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68366a35-8bca-4f4e-b103-24752517fa3d}, !- Handle
  {9e07f60c-fb86-40ed-a1ed-a1cc55ca318c}, !- Source Object
  2,                                      !- Outlet Port
  {43f85b36-0c60-4061-b107-035ac54339ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dfc5131-5667-4d60-a800-a09a229d9514}, !- Handle
  {43f85b36-0c60-4061-b107-035ac54339ac}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {fa0f44da-9e43-472d-be32-6521d86b3ffe}, !- Handle
  Zone Outpatient Janitor B  - Story Ground PFP Term Inlet Air Node, !- Name
  {8772c4c2-04a0-4d6b-b354-13d1a5786e72}, !- Inlet Port
  {93d004e6-b660-4a14-9fc2-67fc12eb21b2}; !- Outlet Port

OS:Connection,
  {8772c4c2-04a0-4d6b-b354-13d1a5786e72}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  24,                                     !- Outlet Port
  {fa0f44da-9e43-472d-be32-6521d86b3ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93d004e6-b660-4a14-9fc2-67fc12eb21b2}, !- Handle
  {fa0f44da-9e43-472d-be32-6521d86b3ffe}, !- Source Object
  3,                                      !- Outlet Port
  {f945af48-76cc-4c9f-9b1d-6a1b8a6fe7fe}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2b94af59-1776-4267-9102-6d3d3ba11625}, !- Handle
  {f945af48-76cc-4c9f-9b1d-6a1b8a6fe7fe}, !- Source Object
  9,                                      !- Outlet Port
  {712f48c9-c572-4685-af27-a73da2f4110c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc66570d-9678-48a8-8c8f-69219e17d6df}, !- Handle
  Node 235,                               !- Name
  {95187713-9474-46cc-a330-5bc0776029b4}, !- Inlet Port
  {9eaaef01-cc91-4111-9b50-afbcd3e32289}; !- Outlet Port

OS:Connection,
  {95187713-9474-46cc-a330-5bc0776029b4}, !- Handle
  {f2d5e527-bf9a-4de7-bb9c-04c935efbff3}, !- Source Object
  2,                                      !- Outlet Port
  {bc66570d-9678-48a8-8c8f-69219e17d6df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eaaef01-cc91-4111-9b50-afbcd3e32289}, !- Handle
  {bc66570d-9678-48a8-8c8f-69219e17d6df}, !- Source Object
  3,                                      !- Outlet Port
  {f945af48-76cc-4c9f-9b1d-6a1b8a6fe7fe}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {300a8a92-6a59-46f6-8f7a-9e6ed9cdde0c}, !- Handle
  Zone Outpatient Janitor C  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {80728786-d66e-47cc-bd27-eed04e7b78fc}, !- Handle
  Zone Outpatient Janitor C  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {dac8c6f2-3370-41ef-89bb-0dbd318aa3a4}, !- Handle
  Zone Outpatient Janitor C  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {73e4084d-1330-45c2-97b4-326b40ef469e}, !- Supply Air Inlet Node Name
  {45568be0-d146-4df3-b5c5-24ae1a5b7b68}, !- Secondary Air Inlet Node Name
  {f7cdbe71-e8a2-48f6-9f21-45bd3cd2153a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {80728786-d66e-47cc-bd27-eed04e7b78fc}, !- Fan Name
  {300a8a92-6a59-46f6-8f7a-9e6ed9cdde0c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {1d221c81-0c98-414f-aee3-99b9d7b0ddf3}, !- Handle
  Zone Outpatient Janitor C  - Story Ground PFP Term Outlet Air Node, !- Name
  {f7cdbe71-e8a2-48f6-9f21-45bd3cd2153a}, !- Inlet Port
  {b28ad174-ccf9-488d-9f24-9092773a9524}; !- Outlet Port

OS:Node,
  {38257685-4e8b-44a6-b1ad-682a3348d2ff}, !- Handle
  Zone Outpatient Janitor C  - Story Ground Return Air Node, !- Name
  {357d577c-d355-4892-97c6-d7858aafea4d}, !- Inlet Port
  {a593deed-32c4-4954-a4bb-bb31102c6546}; !- Outlet Port

OS:Connection,
  {b28ad174-ccf9-488d-9f24-9092773a9524}, !- Handle
  {1d221c81-0c98-414f-aee3-99b9d7b0ddf3}, !- Source Object
  3,                                      !- Outlet Port
  {30aef5b3-3612-45c7-b039-98eec7a8595b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {357d577c-d355-4892-97c6-d7858aafea4d}, !- Handle
  {6d0f5028-7e26-4c61-a4f3-3c17feeba8e1}, !- Source Object
  2,                                      !- Outlet Port
  {38257685-4e8b-44a6-b1ad-682a3348d2ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a593deed-32c4-4954-a4bb-bb31102c6546}, !- Handle
  {38257685-4e8b-44a6-b1ad-682a3348d2ff}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {c19cbd3f-5415-4483-95d2-627b69fd4dfc}, !- Handle
  Zone Outpatient Janitor C  - Story Ground PFP Term Inlet Air Node, !- Name
  {a79a447c-0b16-4706-834f-1210f2f2e2f4}, !- Inlet Port
  {73e4084d-1330-45c2-97b4-326b40ef469e}; !- Outlet Port

OS:Connection,
  {a79a447c-0b16-4706-834f-1210f2f2e2f4}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  25,                                     !- Outlet Port
  {c19cbd3f-5415-4483-95d2-627b69fd4dfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73e4084d-1330-45c2-97b4-326b40ef469e}, !- Handle
  {c19cbd3f-5415-4483-95d2-627b69fd4dfc}, !- Source Object
  3,                                      !- Outlet Port
  {dac8c6f2-3370-41ef-89bb-0dbd318aa3a4}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f7cdbe71-e8a2-48f6-9f21-45bd3cd2153a}, !- Handle
  {dac8c6f2-3370-41ef-89bb-0dbd318aa3a4}, !- Source Object
  9,                                      !- Outlet Port
  {1d221c81-0c98-414f-aee3-99b9d7b0ddf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37e391f1-421c-4f5b-8fd7-f9b0fc85d272}, !- Handle
  Node 239,                               !- Name
  {ebdf74bf-0393-4d4d-bc25-cf0c555f92d4}, !- Inlet Port
  {45568be0-d146-4df3-b5c5-24ae1a5b7b68}; !- Outlet Port

OS:Connection,
  {ebdf74bf-0393-4d4d-bc25-cf0c555f92d4}, !- Handle
  {4c919a1b-4489-4ebb-a1fd-c814ad521c01}, !- Source Object
  2,                                      !- Outlet Port
  {37e391f1-421c-4f5b-8fd7-f9b0fc85d272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45568be0-d146-4df3-b5c5-24ae1a5b7b68}, !- Handle
  {37e391f1-421c-4f5b-8fd7-f9b0fc85d272}, !- Source Object
  3,                                      !- Outlet Port
  {dac8c6f2-3370-41ef-89bb-0dbd318aa3a4}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2f571b29-d2da-4cc8-9ca2-8fc460002b2e}, !- Handle
  Zone Outpatient Lobby A  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {20404493-2772-46d4-b9b4-6bfa05ae8ec4}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c2b42168-897d-4cab-8a6b-b994a911953e}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {c77891bc-b0f8-403a-8669-1dfde9b38aee}, !- Supply Air Inlet Node Name
  {49c60798-5e83-4c9b-824e-b3ba4233d52c}, !- Secondary Air Inlet Node Name
  {146195bf-f753-432a-bbdd-ee83d80412d8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {20404493-2772-46d4-b9b4-6bfa05ae8ec4}, !- Fan Name
  {2f571b29-d2da-4cc8-9ca2-8fc460002b2e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {02d96187-7ad4-4fd1-b1f9-26cd01ebeb8e}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PFP Term Outlet Air Node, !- Name
  {146195bf-f753-432a-bbdd-ee83d80412d8}, !- Inlet Port
  {cbd760e9-9d07-41c9-b9ad-cb210627b28b}; !- Outlet Port

OS:Node,
  {73175cd6-f27b-4c4a-a1b3-f35697cf0c8f}, !- Handle
  Zone Outpatient Lobby A  - Story Ground Return Air Node, !- Name
  {b8c6fb30-494b-4505-9acc-84bf8b3fec7f}, !- Inlet Port
  {14e2ee03-2578-45a9-80c6-674a0ce8c0e7}; !- Outlet Port

OS:Connection,
  {cbd760e9-9d07-41c9-b9ad-cb210627b28b}, !- Handle
  {02d96187-7ad4-4fd1-b1f9-26cd01ebeb8e}, !- Source Object
  3,                                      !- Outlet Port
  {60a19875-df1d-4a09-a83c-c2361a38f661}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8c6fb30-494b-4505-9acc-84bf8b3fec7f}, !- Handle
  {3f994c2e-450b-48c0-ac5b-1611dbc84a67}, !- Source Object
  2,                                      !- Outlet Port
  {73175cd6-f27b-4c4a-a1b3-f35697cf0c8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14e2ee03-2578-45a9-80c6-674a0ce8c0e7}, !- Handle
  {73175cd6-f27b-4c4a-a1b3-f35697cf0c8f}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {c43a39fd-3565-4e40-a491-3c0d50d97568}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PFP Term Inlet Air Node, !- Name
  {a63749ff-6d63-4481-a25b-a3ed7b49de7d}, !- Inlet Port
  {c77891bc-b0f8-403a-8669-1dfde9b38aee}; !- Outlet Port

OS:Connection,
  {a63749ff-6d63-4481-a25b-a3ed7b49de7d}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  26,                                     !- Outlet Port
  {c43a39fd-3565-4e40-a491-3c0d50d97568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c77891bc-b0f8-403a-8669-1dfde9b38aee}, !- Handle
  {c43a39fd-3565-4e40-a491-3c0d50d97568}, !- Source Object
  3,                                      !- Outlet Port
  {c2b42168-897d-4cab-8a6b-b994a911953e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {146195bf-f753-432a-bbdd-ee83d80412d8}, !- Handle
  {c2b42168-897d-4cab-8a6b-b994a911953e}, !- Source Object
  9,                                      !- Outlet Port
  {02d96187-7ad4-4fd1-b1f9-26cd01ebeb8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f8e62bd-6e0c-404b-927c-f505d6b47a34}, !- Handle
  Node 243,                               !- Name
  {520715bf-b18b-4226-9ea0-b921d8e1b65e}, !- Inlet Port
  {49c60798-5e83-4c9b-824e-b3ba4233d52c}; !- Outlet Port

OS:Connection,
  {520715bf-b18b-4226-9ea0-b921d8e1b65e}, !- Handle
  {ca396e1e-2b62-46f1-83cc-e7b7c1a3aa76}, !- Source Object
  2,                                      !- Outlet Port
  {9f8e62bd-6e0c-404b-927c-f505d6b47a34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49c60798-5e83-4c9b-824e-b3ba4233d52c}, !- Handle
  {9f8e62bd-6e0c-404b-927c-f505d6b47a34}, !- Source Object
  3,                                      !- Outlet Port
  {c2b42168-897d-4cab-8a6b-b994a911953e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a4c7ea92-3f50-422a-ab60-4d8fbe052cce}, !- Handle
  Zone Outpatient Lobby B  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {853b0ef0-ebd3-42e7-8c9b-65f1c93dd5c7}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {55bbd83d-0749-4ab0-b444-0410d20f9706}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {adb9bc6a-172f-4163-8f00-800669b722cb}, !- Supply Air Inlet Node Name
  {195072de-9956-4ae0-8c1b-cff8543104c4}, !- Secondary Air Inlet Node Name
  {c6257eb1-fd93-4d68-acf7-16b9693ec660}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {853b0ef0-ebd3-42e7-8c9b-65f1c93dd5c7}, !- Fan Name
  {a4c7ea92-3f50-422a-ab60-4d8fbe052cce}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {5265279b-bace-4fe3-bd44-9cdbd4044494}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PFP Term Outlet Air Node, !- Name
  {c6257eb1-fd93-4d68-acf7-16b9693ec660}, !- Inlet Port
  {c95bf727-019d-4ec1-ba36-1c62b817abb1}; !- Outlet Port

OS:Node,
  {45f24c40-a3e7-4fd4-b90e-bf8d054459a1}, !- Handle
  Zone Outpatient Lobby B  - Story Ground Return Air Node, !- Name
  {314a9127-0f04-40b3-8d6a-f3458a32ffce}, !- Inlet Port
  {4d2daf5f-bd33-4f55-8457-3680e1828331}; !- Outlet Port

OS:Connection,
  {c95bf727-019d-4ec1-ba36-1c62b817abb1}, !- Handle
  {5265279b-bace-4fe3-bd44-9cdbd4044494}, !- Source Object
  3,                                      !- Outlet Port
  {731723d1-47c3-4e87-bd70-f851a1c9bbdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {314a9127-0f04-40b3-8d6a-f3458a32ffce}, !- Handle
  {a419f58d-9541-4735-a293-d4ea32b2aa61}, !- Source Object
  2,                                      !- Outlet Port
  {45f24c40-a3e7-4fd4-b90e-bf8d054459a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d2daf5f-bd33-4f55-8457-3680e1828331}, !- Handle
  {45f24c40-a3e7-4fd4-b90e-bf8d054459a1}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {846b0acd-f9fa-4a4a-bf96-85832fdbcc4a}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PFP Term Inlet Air Node, !- Name
  {49f2e65d-31d1-4e01-a664-7c5a9c4395c6}, !- Inlet Port
  {adb9bc6a-172f-4163-8f00-800669b722cb}; !- Outlet Port

OS:Connection,
  {49f2e65d-31d1-4e01-a664-7c5a9c4395c6}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  27,                                     !- Outlet Port
  {846b0acd-f9fa-4a4a-bf96-85832fdbcc4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adb9bc6a-172f-4163-8f00-800669b722cb}, !- Handle
  {846b0acd-f9fa-4a4a-bf96-85832fdbcc4a}, !- Source Object
  3,                                      !- Outlet Port
  {55bbd83d-0749-4ab0-b444-0410d20f9706}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c6257eb1-fd93-4d68-acf7-16b9693ec660}, !- Handle
  {55bbd83d-0749-4ab0-b444-0410d20f9706}, !- Source Object
  9,                                      !- Outlet Port
  {5265279b-bace-4fe3-bd44-9cdbd4044494}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad569dd8-6481-4ce5-9d2b-77c8ce23d52e}, !- Handle
  Node 247,                               !- Name
  {6859162c-0d10-4935-93fb-75c071af754c}, !- Inlet Port
  {195072de-9956-4ae0-8c1b-cff8543104c4}; !- Outlet Port

OS:Connection,
  {6859162c-0d10-4935-93fb-75c071af754c}, !- Handle
  {c79c18ca-1390-4b3a-8730-0005cd439bc4}, !- Source Object
  2,                                      !- Outlet Port
  {ad569dd8-6481-4ce5-9d2b-77c8ce23d52e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {195072de-9956-4ae0-8c1b-cff8543104c4}, !- Handle
  {ad569dd8-6481-4ce5-9d2b-77c8ce23d52e}, !- Source Object
  3,                                      !- Outlet Port
  {55bbd83d-0749-4ab0-b444-0410d20f9706}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0adeade1-68e5-4f2e-96a2-fac4e10eec40}, !- Handle
  Zone Outpatient Lobby C  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {296e7373-f409-4168-8d75-c3a8f89ec759}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2d654fb8-3735-4164-8ac0-16d83e6c0aad}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {d161a7db-8902-49b2-bbe1-7308fafc72ab}, !- Supply Air Inlet Node Name
  {46dc8240-0ad8-47ff-8609-e33d54027790}, !- Secondary Air Inlet Node Name
  {1dba9fe4-d754-4dc3-be4b-99dc4ccbb76f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {296e7373-f409-4168-8d75-c3a8f89ec759}, !- Fan Name
  {0adeade1-68e5-4f2e-96a2-fac4e10eec40}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {0d0f160c-7ae2-4057-81cc-0b1ef5c81d6f}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PFP Term Outlet Air Node, !- Name
  {1dba9fe4-d754-4dc3-be4b-99dc4ccbb76f}, !- Inlet Port
  {675c6261-f6fa-4e16-8a9d-5117b7e6c4c7}; !- Outlet Port

OS:Node,
  {e7d948fa-c469-4545-8358-3bbf079db500}, !- Handle
  Zone Outpatient Lobby C  - Story Ground Return Air Node, !- Name
  {aad9ff4e-e225-45c8-9a56-a4369a6241ba}, !- Inlet Port
  {1cce5675-f175-40d8-92c3-f600fedde611}; !- Outlet Port

OS:Connection,
  {675c6261-f6fa-4e16-8a9d-5117b7e6c4c7}, !- Handle
  {0d0f160c-7ae2-4057-81cc-0b1ef5c81d6f}, !- Source Object
  3,                                      !- Outlet Port
  {03d4c2e1-2d80-475a-b964-bf532df0730c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aad9ff4e-e225-45c8-9a56-a4369a6241ba}, !- Handle
  {572048f0-ecad-4f38-bdc5-e0f8a41049cf}, !- Source Object
  2,                                      !- Outlet Port
  {e7d948fa-c469-4545-8358-3bbf079db500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cce5675-f175-40d8-92c3-f600fedde611}, !- Handle
  {e7d948fa-c469-4545-8358-3bbf079db500}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {392cb3af-c0c1-4371-a353-e679b32ce048}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PFP Term Inlet Air Node, !- Name
  {dff963ec-7076-4b5f-9919-841ba0364e5c}, !- Inlet Port
  {d161a7db-8902-49b2-bbe1-7308fafc72ab}; !- Outlet Port

OS:Connection,
  {dff963ec-7076-4b5f-9919-841ba0364e5c}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  28,                                     !- Outlet Port
  {392cb3af-c0c1-4371-a353-e679b32ce048}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d161a7db-8902-49b2-bbe1-7308fafc72ab}, !- Handle
  {392cb3af-c0c1-4371-a353-e679b32ce048}, !- Source Object
  3,                                      !- Outlet Port
  {2d654fb8-3735-4164-8ac0-16d83e6c0aad}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {1dba9fe4-d754-4dc3-be4b-99dc4ccbb76f}, !- Handle
  {2d654fb8-3735-4164-8ac0-16d83e6c0aad}, !- Source Object
  9,                                      !- Outlet Port
  {0d0f160c-7ae2-4057-81cc-0b1ef5c81d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba23cd80-0baf-4dd9-ae7f-16ff3b30009e}, !- Handle
  Node 251,                               !- Name
  {0631c4c4-18a1-4f54-bcf1-751c36ef5ff0}, !- Inlet Port
  {46dc8240-0ad8-47ff-8609-e33d54027790}; !- Outlet Port

OS:Connection,
  {0631c4c4-18a1-4f54-bcf1-751c36ef5ff0}, !- Handle
  {6456193b-5149-4301-bd2c-f306180bbc0e}, !- Source Object
  2,                                      !- Outlet Port
  {ba23cd80-0baf-4dd9-ae7f-16ff3b30009e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46dc8240-0ad8-47ff-8609-e33d54027790}, !- Handle
  {ba23cd80-0baf-4dd9-ae7f-16ff3b30009e}, !- Source Object
  3,                                      !- Outlet Port
  {2d654fb8-3735-4164-8ac0-16d83e6c0aad}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b89d025b-a243-43df-8271-93e0e5281a21}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d64c86af-169f-4093-a073-2963c33ec675}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {5d611f34-be37-4273-8bf6-3289d47a2df4}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {00a81391-990e-4d95-b3af-26749ff14221}, !- Supply Air Inlet Node Name
  {5f1ef4bd-5f01-45af-b63e-e3dc4f132697}, !- Secondary Air Inlet Node Name
  {7f96a269-3c07-412a-8bd3-796f7b02e78a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d64c86af-169f-4093-a073-2963c33ec675}, !- Fan Name
  {b89d025b-a243-43df-8271-93e0e5281a21}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {5a667a3e-b9f6-4ae7-95ee-ca10a683f4b0}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PFP Term Outlet Air Node, !- Name
  {7f96a269-3c07-412a-8bd3-796f7b02e78a}, !- Inlet Port
  {42f841da-bae3-449d-a9bd-725036cc2748}; !- Outlet Port

OS:Node,
  {ff42316f-5760-4ca8-8750-16a0e725f8a8}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground Return Air Node, !- Name
  {0c972bb4-700d-48b6-8245-71d7152592a9}, !- Inlet Port
  {8d35103f-ae88-4af3-a7e0-318a9d9a7afb}; !- Outlet Port

OS:Connection,
  {42f841da-bae3-449d-a9bd-725036cc2748}, !- Handle
  {5a667a3e-b9f6-4ae7-95ee-ca10a683f4b0}, !- Source Object
  3,                                      !- Outlet Port
  {2dd8bc5c-979c-40e3-afe9-056daa06d70a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c972bb4-700d-48b6-8245-71d7152592a9}, !- Handle
  {263a7372-aeb0-46b9-b1b7-3c15d8ef533e}, !- Source Object
  2,                                      !- Outlet Port
  {ff42316f-5760-4ca8-8750-16a0e725f8a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d35103f-ae88-4af3-a7e0-318a9d9a7afb}, !- Handle
  {ff42316f-5760-4ca8-8750-16a0e725f8a8}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {b6097bcf-8bfa-4a76-ab64-31e357c6f1eb}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PFP Term Inlet Air Node, !- Name
  {672f9a79-59ea-4657-a9b6-a29f36d4a7d7}, !- Inlet Port
  {00a81391-990e-4d95-b3af-26749ff14221}; !- Outlet Port

OS:Connection,
  {672f9a79-59ea-4657-a9b6-a29f36d4a7d7}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  29,                                     !- Outlet Port
  {b6097bcf-8bfa-4a76-ab64-31e357c6f1eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00a81391-990e-4d95-b3af-26749ff14221}, !- Handle
  {b6097bcf-8bfa-4a76-ab64-31e357c6f1eb}, !- Source Object
  3,                                      !- Outlet Port
  {5d611f34-be37-4273-8bf6-3289d47a2df4}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7f96a269-3c07-412a-8bd3-796f7b02e78a}, !- Handle
  {5d611f34-be37-4273-8bf6-3289d47a2df4}, !- Source Object
  9,                                      !- Outlet Port
  {5a667a3e-b9f6-4ae7-95ee-ca10a683f4b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f289b3d-ce93-45a6-b0d1-7446bb3eed74}, !- Handle
  Node 255,                               !- Name
  {3b944cff-3bf5-44ab-9b58-a6fb41fd3e5b}, !- Inlet Port
  {5f1ef4bd-5f01-45af-b63e-e3dc4f132697}; !- Outlet Port

OS:Connection,
  {3b944cff-3bf5-44ab-9b58-a6fb41fd3e5b}, !- Handle
  {fddc3817-90de-4223-b355-36f60e27637c}, !- Source Object
  2,                                      !- Outlet Port
  {2f289b3d-ce93-45a6-b0d1-7446bb3eed74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f1ef4bd-5f01-45af-b63e-e3dc4f132697}, !- Handle
  {2f289b3d-ce93-45a6-b0d1-7446bb3eed74}, !- Source Object
  3,                                      !- Outlet Port
  {5d611f34-be37-4273-8bf6-3289d47a2df4}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3a522b58-bdea-4408-a589-acfab5fc3c5c}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {35e2cc11-d467-4e98-bf9a-02d3f15dc687}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {cd738e01-8a2d-4093-9cca-0d5fc611ae92}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {3e5db6b9-5a3f-4fa4-94f0-df0df3753665}, !- Supply Air Inlet Node Name
  {4b142cad-eae4-454f-bbb1-fe206362312f}, !- Secondary Air Inlet Node Name
  {0269800e-d4f7-42d0-b474-25c2f00199d7}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {35e2cc11-d467-4e98-bf9a-02d3f15dc687}, !- Fan Name
  {3a522b58-bdea-4408-a589-acfab5fc3c5c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3ddba6e2-6742-4375-a949-6fe2bf20ebd6}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PFP Term Outlet Air Node, !- Name
  {0269800e-d4f7-42d0-b474-25c2f00199d7}, !- Inlet Port
  {60fad580-2372-43e3-9f22-db988edb66a7}; !- Outlet Port

OS:Node,
  {eb9e88db-7fd6-41d3-9c69-bc75498bf9f4}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground Return Air Node, !- Name
  {1016711c-2dd0-4f82-ae71-dc5da0c017f6}, !- Inlet Port
  {abf9fec1-1263-4ada-b1ac-494bb83a40c3}; !- Outlet Port

OS:Connection,
  {60fad580-2372-43e3-9f22-db988edb66a7}, !- Handle
  {3ddba6e2-6742-4375-a949-6fe2bf20ebd6}, !- Source Object
  3,                                      !- Outlet Port
  {c097ce1e-2c08-40c5-a9e1-e374204fca83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1016711c-2dd0-4f82-ae71-dc5da0c017f6}, !- Handle
  {1632f265-f49d-4731-81ef-6e284236c801}, !- Source Object
  2,                                      !- Outlet Port
  {eb9e88db-7fd6-41d3-9c69-bc75498bf9f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abf9fec1-1263-4ada-b1ac-494bb83a40c3}, !- Handle
  {eb9e88db-7fd6-41d3-9c69-bc75498bf9f4}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {9245ec83-28ca-49cb-b6e5-a38f810d78c1}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PFP Term Inlet Air Node, !- Name
  {d7072509-fefd-4849-a47b-5dc43e8a471c}, !- Inlet Port
  {3e5db6b9-5a3f-4fa4-94f0-df0df3753665}; !- Outlet Port

OS:Connection,
  {d7072509-fefd-4849-a47b-5dc43e8a471c}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  30,                                     !- Outlet Port
  {9245ec83-28ca-49cb-b6e5-a38f810d78c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e5db6b9-5a3f-4fa4-94f0-df0df3753665}, !- Handle
  {9245ec83-28ca-49cb-b6e5-a38f810d78c1}, !- Source Object
  3,                                      !- Outlet Port
  {cd738e01-8a2d-4093-9cca-0d5fc611ae92}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0269800e-d4f7-42d0-b474-25c2f00199d7}, !- Handle
  {cd738e01-8a2d-4093-9cca-0d5fc611ae92}, !- Source Object
  9,                                      !- Outlet Port
  {3ddba6e2-6742-4375-a949-6fe2bf20ebd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c92d664b-c987-41e2-ba7e-87862fcd937e}, !- Handle
  Node 259,                               !- Name
  {67a6b2c6-381a-400d-9653-f530456739b2}, !- Inlet Port
  {4b142cad-eae4-454f-bbb1-fe206362312f}; !- Outlet Port

OS:Connection,
  {67a6b2c6-381a-400d-9653-f530456739b2}, !- Handle
  {efc19196-6042-4f7c-af8e-867c7e6cc878}, !- Source Object
  2,                                      !- Outlet Port
  {c92d664b-c987-41e2-ba7e-87862fcd937e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b142cad-eae4-454f-bbb1-fe206362312f}, !- Handle
  {c92d664b-c987-41e2-ba7e-87862fcd937e}, !- Source Object
  3,                                      !- Outlet Port
  {cd738e01-8a2d-4093-9cca-0d5fc611ae92}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {64016183-1cdb-4dba-8946-3e420d864f9d}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {cd0e7954-cbf1-4032-bdf8-3d8a18e98bdd}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a38463fc-876d-4314-b0e5-a94013a19ea2}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {f8b243a8-331f-4a4c-9b1d-66e6a2b9ab14}, !- Supply Air Inlet Node Name
  {574f6322-d39f-45af-861a-3e4111afd3c1}, !- Secondary Air Inlet Node Name
  {45b2f13c-0c55-42a9-a6bb-ee5a1f290571}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {cd0e7954-cbf1-4032-bdf8-3d8a18e98bdd}, !- Fan Name
  {64016183-1cdb-4dba-8946-3e420d864f9d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {30c0e9f0-b1d8-4ec0-bc33-1d7bee9aab1f}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PFP Term Outlet Air Node, !- Name
  {45b2f13c-0c55-42a9-a6bb-ee5a1f290571}, !- Inlet Port
  {bdc8d60f-85a2-43ab-a168-83de1f02b6df}; !- Outlet Port

OS:Node,
  {623b23b9-9b8b-4bc1-8dd7-e6c95decff6e}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground Return Air Node, !- Name
  {f5464fb7-3eec-4a92-928d-e9b551d01149}, !- Inlet Port
  {89a73827-1c29-4345-b3c3-b3f392268415}; !- Outlet Port

OS:Connection,
  {bdc8d60f-85a2-43ab-a168-83de1f02b6df}, !- Handle
  {30c0e9f0-b1d8-4ec0-bc33-1d7bee9aab1f}, !- Source Object
  3,                                      !- Outlet Port
  {769ea707-1aad-4eeb-8899-1776d5017c30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5464fb7-3eec-4a92-928d-e9b551d01149}, !- Handle
  {81cb2354-8e1f-419f-9043-b407fce417d1}, !- Source Object
  2,                                      !- Outlet Port
  {623b23b9-9b8b-4bc1-8dd7-e6c95decff6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89a73827-1c29-4345-b3c3-b3f392268415}, !- Handle
  {623b23b9-9b8b-4bc1-8dd7-e6c95decff6e}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {f1671c32-cd4f-4dde-a8ca-1cf50c5c72ad}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PFP Term Inlet Air Node, !- Name
  {4ce99d4b-14d1-4d4e-8250-9f241a8f9127}, !- Inlet Port
  {f8b243a8-331f-4a4c-9b1d-66e6a2b9ab14}; !- Outlet Port

OS:Connection,
  {4ce99d4b-14d1-4d4e-8250-9f241a8f9127}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  31,                                     !- Outlet Port
  {f1671c32-cd4f-4dde-a8ca-1cf50c5c72ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8b243a8-331f-4a4c-9b1d-66e6a2b9ab14}, !- Handle
  {f1671c32-cd4f-4dde-a8ca-1cf50c5c72ad}, !- Source Object
  3,                                      !- Outlet Port
  {a38463fc-876d-4314-b0e5-a94013a19ea2}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {45b2f13c-0c55-42a9-a6bb-ee5a1f290571}, !- Handle
  {a38463fc-876d-4314-b0e5-a94013a19ea2}, !- Source Object
  9,                                      !- Outlet Port
  {30c0e9f0-b1d8-4ec0-bc33-1d7bee9aab1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {330bb3c8-db05-4a05-95f2-99f05fb6aa53}, !- Handle
  Node 263,                               !- Name
  {a99bdab3-986d-4b3b-a761-4c01521c1232}, !- Inlet Port
  {574f6322-d39f-45af-861a-3e4111afd3c1}; !- Outlet Port

OS:Connection,
  {a99bdab3-986d-4b3b-a761-4c01521c1232}, !- Handle
  {3c2902d6-51db-4d8b-a374-5b077b60c566}, !- Source Object
  2,                                      !- Outlet Port
  {330bb3c8-db05-4a05-95f2-99f05fb6aa53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {574f6322-d39f-45af-861a-3e4111afd3c1}, !- Handle
  {330bb3c8-db05-4a05-95f2-99f05fb6aa53}, !- Source Object
  3,                                      !- Outlet Port
  {a38463fc-876d-4314-b0e5-a94013a19ea2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d41cf181-9f69-4475-b06a-9b955009c76c}, !- Handle
  Zone Outpatient Lounge A  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {907e0a7a-a747-4c1e-b4a4-b99a5767b0a8}, !- Handle
  Zone Outpatient Lounge A  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f22e033a-4504-4783-9834-59af1b05dea6}, !- Handle
  Zone Outpatient Lounge A  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {883c959b-79c1-438a-8519-e24936b85233}, !- Supply Air Inlet Node Name
  {232fe076-421e-4858-84c7-644ce5b7b8a2}, !- Secondary Air Inlet Node Name
  {6a88523a-667c-4c73-9ff0-f77a5abb121f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {907e0a7a-a747-4c1e-b4a4-b99a5767b0a8}, !- Fan Name
  {d41cf181-9f69-4475-b06a-9b955009c76c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {6cc17a52-ee91-4cbe-a256-53431346fc97}, !- Handle
  Zone Outpatient Lounge A  - Story Ground PFP Term Outlet Air Node, !- Name
  {6a88523a-667c-4c73-9ff0-f77a5abb121f}, !- Inlet Port
  {f60a5059-7006-4cd2-af00-fe3a4df9dd25}; !- Outlet Port

OS:Node,
  {bd529e0e-ed9c-4c6b-9279-e467f098a99a}, !- Handle
  Zone Outpatient Lounge A  - Story Ground Return Air Node, !- Name
  {4ce16e4c-7827-4a3b-ac87-b8eaa7165700}, !- Inlet Port
  {39d1830f-e8aa-4836-a54b-12cc2bc950e0}; !- Outlet Port

OS:Connection,
  {f60a5059-7006-4cd2-af00-fe3a4df9dd25}, !- Handle
  {6cc17a52-ee91-4cbe-a256-53431346fc97}, !- Source Object
  3,                                      !- Outlet Port
  {0f16b860-a883-4cfc-ad5e-26e48993a01e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ce16e4c-7827-4a3b-ac87-b8eaa7165700}, !- Handle
  {46f4728b-4b1f-49bd-9f9c-f44ef2da9d80}, !- Source Object
  2,                                      !- Outlet Port
  {bd529e0e-ed9c-4c6b-9279-e467f098a99a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39d1830f-e8aa-4836-a54b-12cc2bc950e0}, !- Handle
  {bd529e0e-ed9c-4c6b-9279-e467f098a99a}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {5fea079f-0d3c-409f-8f78-45cc31ab182f}, !- Handle
  Zone Outpatient Lounge A  - Story Ground PFP Term Inlet Air Node, !- Name
  {3a02aa7a-3f6d-4463-ba25-affaccb24f08}, !- Inlet Port
  {883c959b-79c1-438a-8519-e24936b85233}; !- Outlet Port

OS:Connection,
  {3a02aa7a-3f6d-4463-ba25-affaccb24f08}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  32,                                     !- Outlet Port
  {5fea079f-0d3c-409f-8f78-45cc31ab182f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {883c959b-79c1-438a-8519-e24936b85233}, !- Handle
  {5fea079f-0d3c-409f-8f78-45cc31ab182f}, !- Source Object
  3,                                      !- Outlet Port
  {f22e033a-4504-4783-9834-59af1b05dea6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6a88523a-667c-4c73-9ff0-f77a5abb121f}, !- Handle
  {f22e033a-4504-4783-9834-59af1b05dea6}, !- Source Object
  9,                                      !- Outlet Port
  {6cc17a52-ee91-4cbe-a256-53431346fc97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7ffd091-efde-4aa9-89d7-fe3224458a72}, !- Handle
  Node 267,                               !- Name
  {ae0327f4-74a5-4220-b740-b717ff67a308}, !- Inlet Port
  {232fe076-421e-4858-84c7-644ce5b7b8a2}; !- Outlet Port

OS:Connection,
  {ae0327f4-74a5-4220-b740-b717ff67a308}, !- Handle
  {f25692a9-bc9c-4640-bb15-ee5806661614}, !- Source Object
  2,                                      !- Outlet Port
  {e7ffd091-efde-4aa9-89d7-fe3224458a72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {232fe076-421e-4858-84c7-644ce5b7b8a2}, !- Handle
  {e7ffd091-efde-4aa9-89d7-fe3224458a72}, !- Source Object
  3,                                      !- Outlet Port
  {f22e033a-4504-4783-9834-59af1b05dea6}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6051f0dd-43c1-4895-b84e-11f33d232702}, !- Handle
  Zone Outpatient Lounge B  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {ce4cb0e9-1055-4c03-8766-253e8ddb7e74}, !- Handle
  Zone Outpatient Lounge B  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {33c0ba66-0b24-4771-98f7-be3ccc969ebb}, !- Handle
  Zone Outpatient Lounge B  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {23b91214-02c1-4df9-b1c6-d4b1a04a447d}, !- Supply Air Inlet Node Name
  {3f7da33f-ed76-41a2-9c94-a547a92b39d0}, !- Secondary Air Inlet Node Name
  {418a9312-daf3-4ce3-8935-0ffef11cc1f1}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ce4cb0e9-1055-4c03-8766-253e8ddb7e74}, !- Fan Name
  {6051f0dd-43c1-4895-b84e-11f33d232702}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3fa19d83-77ef-432c-a97b-6e1f113fb7df}, !- Handle
  Zone Outpatient Lounge B  - Story Ground PFP Term Outlet Air Node, !- Name
  {418a9312-daf3-4ce3-8935-0ffef11cc1f1}, !- Inlet Port
  {d6d9413c-88b6-43eb-a69b-6c8c119c2fa8}; !- Outlet Port

OS:Node,
  {5bcc03c0-2c72-4cf3-8626-786a0c2a9b35}, !- Handle
  Zone Outpatient Lounge B  - Story Ground Return Air Node, !- Name
  {b2fde586-539a-4848-b3b2-5baf988fad06}, !- Inlet Port
  {93d26871-3ad4-495f-b6a0-80854d33b5d4}; !- Outlet Port

OS:Connection,
  {d6d9413c-88b6-43eb-a69b-6c8c119c2fa8}, !- Handle
  {3fa19d83-77ef-432c-a97b-6e1f113fb7df}, !- Source Object
  3,                                      !- Outlet Port
  {ca2a8e37-7836-4327-8a1c-a5a7e01b6f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2fde586-539a-4848-b3b2-5baf988fad06}, !- Handle
  {c794ae53-099c-43e6-825d-449949fb0aef}, !- Source Object
  2,                                      !- Outlet Port
  {5bcc03c0-2c72-4cf3-8626-786a0c2a9b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93d26871-3ad4-495f-b6a0-80854d33b5d4}, !- Handle
  {5bcc03c0-2c72-4cf3-8626-786a0c2a9b35}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {40a3d2c7-4bc5-4e0b-a79a-0f7a582b8e11}, !- Handle
  Zone Outpatient Lounge B  - Story Ground PFP Term Inlet Air Node, !- Name
  {f6de9669-76ef-4623-9cee-c63ed11a883e}, !- Inlet Port
  {23b91214-02c1-4df9-b1c6-d4b1a04a447d}; !- Outlet Port

OS:Connection,
  {f6de9669-76ef-4623-9cee-c63ed11a883e}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  33,                                     !- Outlet Port
  {40a3d2c7-4bc5-4e0b-a79a-0f7a582b8e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23b91214-02c1-4df9-b1c6-d4b1a04a447d}, !- Handle
  {40a3d2c7-4bc5-4e0b-a79a-0f7a582b8e11}, !- Source Object
  3,                                      !- Outlet Port
  {33c0ba66-0b24-4771-98f7-be3ccc969ebb}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {418a9312-daf3-4ce3-8935-0ffef11cc1f1}, !- Handle
  {33c0ba66-0b24-4771-98f7-be3ccc969ebb}, !- Source Object
  9,                                      !- Outlet Port
  {3fa19d83-77ef-432c-a97b-6e1f113fb7df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9406fe40-f9d1-4190-b960-17b140bcc5b6}, !- Handle
  Node 271,                               !- Name
  {97c04c0e-27b6-4126-ade4-cefa2585af5d}, !- Inlet Port
  {3f7da33f-ed76-41a2-9c94-a547a92b39d0}; !- Outlet Port

OS:Connection,
  {97c04c0e-27b6-4126-ade4-cefa2585af5d}, !- Handle
  {f29ca318-205a-4763-8568-4cc3d3d1e2e4}, !- Source Object
  2,                                      !- Outlet Port
  {9406fe40-f9d1-4190-b960-17b140bcc5b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f7da33f-ed76-41a2-9c94-a547a92b39d0}, !- Handle
  {9406fe40-f9d1-4190-b960-17b140bcc5b6}, !- Source Object
  3,                                      !- Outlet Port
  {33c0ba66-0b24-4771-98f7-be3ccc969ebb}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {435f02b0-392c-4fe7-9c45-d61b961071b5}, !- Handle
  Zone Outpatient Lounge C  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {1a512e5e-4cee-44a2-bb37-6360ad209a7f}, !- Handle
  Zone Outpatient Lounge C  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a1b61f94-79f1-454d-bcbe-f7dd9d1ac72a}, !- Handle
  Zone Outpatient Lounge C  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a268c16b-a279-4988-8258-315cf41f8911}, !- Supply Air Inlet Node Name
  {2591dd18-729d-454a-8fc0-526dc6b2cd8a}, !- Secondary Air Inlet Node Name
  {9d001735-d1f5-4fd9-b201-e2145795c4b2}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1a512e5e-4cee-44a2-bb37-6360ad209a7f}, !- Fan Name
  {435f02b0-392c-4fe7-9c45-d61b961071b5}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {17a69bc8-abff-4a1e-9f76-4d1b2d82e282}, !- Handle
  Zone Outpatient Lounge C  - Story Ground PFP Term Outlet Air Node, !- Name
  {9d001735-d1f5-4fd9-b201-e2145795c4b2}, !- Inlet Port
  {7540d42a-46aa-4fc3-9853-258f4665e9f7}; !- Outlet Port

OS:Node,
  {af1882c9-67d7-414b-8e00-d3b3f92df340}, !- Handle
  Zone Outpatient Lounge C  - Story Ground Return Air Node, !- Name
  {94278b96-3b26-4f7e-8586-a4d7ebf1aa9c}, !- Inlet Port
  {34ba901a-7f20-4e47-ae31-1e206a9d5ff9}; !- Outlet Port

OS:Connection,
  {7540d42a-46aa-4fc3-9853-258f4665e9f7}, !- Handle
  {17a69bc8-abff-4a1e-9f76-4d1b2d82e282}, !- Source Object
  3,                                      !- Outlet Port
  {99b06c47-8f4b-4437-ab0a-dca754995c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94278b96-3b26-4f7e-8586-a4d7ebf1aa9c}, !- Handle
  {f87cb0af-0f66-492b-aebd-a1903e7ea669}, !- Source Object
  2,                                      !- Outlet Port
  {af1882c9-67d7-414b-8e00-d3b3f92df340}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34ba901a-7f20-4e47-ae31-1e206a9d5ff9}, !- Handle
  {af1882c9-67d7-414b-8e00-d3b3f92df340}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {db235718-739f-4615-ba0b-c8c9d235e2cb}, !- Handle
  Zone Outpatient Lounge C  - Story Ground PFP Term Inlet Air Node, !- Name
  {8ca672a0-bb4d-4dc2-a4dc-8f2dfdc5035c}, !- Inlet Port
  {a268c16b-a279-4988-8258-315cf41f8911}; !- Outlet Port

OS:Connection,
  {8ca672a0-bb4d-4dc2-a4dc-8f2dfdc5035c}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  34,                                     !- Outlet Port
  {db235718-739f-4615-ba0b-c8c9d235e2cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a268c16b-a279-4988-8258-315cf41f8911}, !- Handle
  {db235718-739f-4615-ba0b-c8c9d235e2cb}, !- Source Object
  3,                                      !- Outlet Port
  {a1b61f94-79f1-454d-bcbe-f7dd9d1ac72a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9d001735-d1f5-4fd9-b201-e2145795c4b2}, !- Handle
  {a1b61f94-79f1-454d-bcbe-f7dd9d1ac72a}, !- Source Object
  9,                                      !- Outlet Port
  {17a69bc8-abff-4a1e-9f76-4d1b2d82e282}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53fc0ad9-cccb-4905-a2b0-d10f0bd5a071}, !- Handle
  Node 275,                               !- Name
  {70434ecf-2b00-42d9-901c-0a9f351a8f91}, !- Inlet Port
  {2591dd18-729d-454a-8fc0-526dc6b2cd8a}; !- Outlet Port

OS:Connection,
  {70434ecf-2b00-42d9-901c-0a9f351a8f91}, !- Handle
  {00307852-d263-4729-a2af-795f6dff9e63}, !- Source Object
  2,                                      !- Outlet Port
  {53fc0ad9-cccb-4905-a2b0-d10f0bd5a071}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2591dd18-729d-454a-8fc0-526dc6b2cd8a}, !- Handle
  {53fc0ad9-cccb-4905-a2b0-d10f0bd5a071}, !- Source Object
  3,                                      !- Outlet Port
  {a1b61f94-79f1-454d-bcbe-f7dd9d1ac72a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3decce0b-7910-4a17-a697-41a6d2405c32}, !- Handle
  Zone Outpatient MedGas  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {8d069ccb-4793-401f-9b0a-e10b60bf8514}, !- Handle
  Zone Outpatient MedGas  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {07a39bb4-dd7a-4ed2-ac75-6782af44dc61}, !- Handle
  Zone Outpatient MedGas  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {1c79e6f4-14d6-41be-a929-57c541e2f08a}, !- Supply Air Inlet Node Name
  {57931d67-e45a-4bd1-b4c3-c47747cae195}, !- Secondary Air Inlet Node Name
  {3329aa19-0547-4bdf-aee9-efff5d8e1004}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {8d069ccb-4793-401f-9b0a-e10b60bf8514}, !- Fan Name
  {3decce0b-7910-4a17-a697-41a6d2405c32}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a5d8242e-00a9-4f41-8a21-9167c21b8c94}, !- Handle
  Zone Outpatient MedGas  - Story Ground PFP Term Outlet Air Node, !- Name
  {3329aa19-0547-4bdf-aee9-efff5d8e1004}, !- Inlet Port
  {db4c842c-10f2-46b6-87e4-418b7c5ed367}; !- Outlet Port

OS:Node,
  {38e21b65-986a-4f4b-863a-9a07796f5425}, !- Handle
  Zone Outpatient MedGas  - Story Ground Return Air Node, !- Name
  {3ec13a98-8c00-4f83-887f-6975d8a48db8}, !- Inlet Port
  {fe64de6e-8b51-44ba-958d-85bbb1fa1f5e}; !- Outlet Port

OS:Connection,
  {db4c842c-10f2-46b6-87e4-418b7c5ed367}, !- Handle
  {a5d8242e-00a9-4f41-8a21-9167c21b8c94}, !- Source Object
  3,                                      !- Outlet Port
  {5204d1c1-803d-4e6f-b6b5-3d8e35787834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ec13a98-8c00-4f83-887f-6975d8a48db8}, !- Handle
  {4208bf99-6b33-401d-8dd9-7565c9eeb131}, !- Source Object
  2,                                      !- Outlet Port
  {38e21b65-986a-4f4b-863a-9a07796f5425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe64de6e-8b51-44ba-958d-85bbb1fa1f5e}, !- Handle
  {38e21b65-986a-4f4b-863a-9a07796f5425}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {90013207-3b16-4c6a-8251-8be62f803f4f}, !- Handle
  Zone Outpatient MedGas  - Story Ground PFP Term Inlet Air Node, !- Name
  {633e0fa5-443a-4344-b868-43bb5205d783}, !- Inlet Port
  {1c79e6f4-14d6-41be-a929-57c541e2f08a}; !- Outlet Port

OS:Connection,
  {633e0fa5-443a-4344-b868-43bb5205d783}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  35,                                     !- Outlet Port
  {90013207-3b16-4c6a-8251-8be62f803f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c79e6f4-14d6-41be-a929-57c541e2f08a}, !- Handle
  {90013207-3b16-4c6a-8251-8be62f803f4f}, !- Source Object
  3,                                      !- Outlet Port
  {07a39bb4-dd7a-4ed2-ac75-6782af44dc61}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {3329aa19-0547-4bdf-aee9-efff5d8e1004}, !- Handle
  {07a39bb4-dd7a-4ed2-ac75-6782af44dc61}, !- Source Object
  9,                                      !- Outlet Port
  {a5d8242e-00a9-4f41-8a21-9167c21b8c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1042a57e-a5dc-4d89-9f46-4bb2b42251e6}, !- Handle
  Node 279,                               !- Name
  {4ce51650-5243-417b-8cb1-238846f7bebf}, !- Inlet Port
  {57931d67-e45a-4bd1-b4c3-c47747cae195}; !- Outlet Port

OS:Connection,
  {4ce51650-5243-417b-8cb1-238846f7bebf}, !- Handle
  {9977d7fb-24e2-402a-a6e4-2ff914b201b0}, !- Source Object
  2,                                      !- Outlet Port
  {1042a57e-a5dc-4d89-9f46-4bb2b42251e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57931d67-e45a-4bd1-b4c3-c47747cae195}, !- Handle
  {1042a57e-a5dc-4d89-9f46-4bb2b42251e6}, !- Source Object
  3,                                      !- Outlet Port
  {07a39bb4-dd7a-4ed2-ac75-6782af44dc61}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {21ba89d1-a9cd-432c-8939-61780353824c}, !- Handle
  Zone Outpatient MRI A  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {3eb93458-ecb9-45ed-9e16-3673102e3dd7}, !- Handle
  Zone Outpatient MRI A  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {7d58bb63-89b9-41c8-b3e7-d2f41df2660e}, !- Handle
  Zone Outpatient MRI A  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {ac2fe6de-e79f-43fb-a726-8883be50b028}, !- Supply Air Inlet Node Name
  {06399c71-1fb8-42b5-854a-b7dae6c517f9}, !- Secondary Air Inlet Node Name
  {24ac4cc3-cac3-4933-830a-2681927f6e39}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {3eb93458-ecb9-45ed-9e16-3673102e3dd7}, !- Fan Name
  {21ba89d1-a9cd-432c-8939-61780353824c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {71c05e3a-1cc8-4633-aad3-3a3125c6d0cc}, !- Handle
  Zone Outpatient MRI A  - Story Ground PFP Term Outlet Air Node, !- Name
  {24ac4cc3-cac3-4933-830a-2681927f6e39}, !- Inlet Port
  {ec145e76-f3a7-4191-a78e-cb2fb22c284d}; !- Outlet Port

OS:Node,
  {4697c8a4-6574-45bc-9e14-1ebf25693baf}, !- Handle
  Zone Outpatient MRI A  - Story Ground Return Air Node, !- Name
  {6eb24075-1106-40ec-91c3-5b0f691c465e}, !- Inlet Port
  {e9db4ed3-2596-40b3-bbed-7a2a2d065938}; !- Outlet Port

OS:Connection,
  {ec145e76-f3a7-4191-a78e-cb2fb22c284d}, !- Handle
  {71c05e3a-1cc8-4633-aad3-3a3125c6d0cc}, !- Source Object
  3,                                      !- Outlet Port
  {fe73e24e-7390-479a-b439-21a50b2e4226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eb24075-1106-40ec-91c3-5b0f691c465e}, !- Handle
  {08171193-5f9b-47d8-82b5-9fd3b61d3c92}, !- Source Object
  2,                                      !- Outlet Port
  {4697c8a4-6574-45bc-9e14-1ebf25693baf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9db4ed3-2596-40b3-bbed-7a2a2d065938}, !- Handle
  {4697c8a4-6574-45bc-9e14-1ebf25693baf}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {f624e0e9-400e-46df-9940-cdebeb0baa23}, !- Handle
  Zone Outpatient MRI A  - Story Ground PFP Term Inlet Air Node, !- Name
  {0acf9509-e64e-4274-a1cc-5983042479ed}, !- Inlet Port
  {ac2fe6de-e79f-43fb-a726-8883be50b028}; !- Outlet Port

OS:Connection,
  {0acf9509-e64e-4274-a1cc-5983042479ed}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  36,                                     !- Outlet Port
  {f624e0e9-400e-46df-9940-cdebeb0baa23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac2fe6de-e79f-43fb-a726-8883be50b028}, !- Handle
  {f624e0e9-400e-46df-9940-cdebeb0baa23}, !- Source Object
  3,                                      !- Outlet Port
  {7d58bb63-89b9-41c8-b3e7-d2f41df2660e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {24ac4cc3-cac3-4933-830a-2681927f6e39}, !- Handle
  {7d58bb63-89b9-41c8-b3e7-d2f41df2660e}, !- Source Object
  9,                                      !- Outlet Port
  {71c05e3a-1cc8-4633-aad3-3a3125c6d0cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1e423fb-46bb-4dc9-946d-865234e865a8}, !- Handle
  Node 283,                               !- Name
  {68cf3aed-2fa6-4c7c-aca7-73a8489a9555}, !- Inlet Port
  {06399c71-1fb8-42b5-854a-b7dae6c517f9}; !- Outlet Port

OS:Connection,
  {68cf3aed-2fa6-4c7c-aca7-73a8489a9555}, !- Handle
  {8cfdabf2-c008-437d-bc71-06dbba1ebbf3}, !- Source Object
  3,                                      !- Outlet Port
  {f1e423fb-46bb-4dc9-946d-865234e865a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06399c71-1fb8-42b5-854a-b7dae6c517f9}, !- Handle
  {f1e423fb-46bb-4dc9-946d-865234e865a8}, !- Source Object
  3,                                      !- Outlet Port
  {7d58bb63-89b9-41c8-b3e7-d2f41df2660e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {407d4ce7-5834-4cbf-8889-18895d8c7147}, !- Handle
  Zone Outpatient MRI B  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {b3218f01-bde4-4ed6-a313-f58bf2356015}, !- Handle
  Zone Outpatient MRI B  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {81a1c250-33a7-4a33-8847-1c3e04b2f3f3}, !- Handle
  Zone Outpatient MRI B  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {db493fd4-f890-40ca-bc83-f249cb072067}, !- Supply Air Inlet Node Name
  {b10a104c-36b0-4d67-bba0-d9a4520afe94}, !- Secondary Air Inlet Node Name
  {5d08de7c-073b-4c1b-a9d3-639c948ebab3}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {b3218f01-bde4-4ed6-a313-f58bf2356015}, !- Fan Name
  {407d4ce7-5834-4cbf-8889-18895d8c7147}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ff1d92ab-471f-4d6c-8219-85b6832b895f}, !- Handle
  Zone Outpatient MRI B  - Story Ground PFP Term Outlet Air Node, !- Name
  {5d08de7c-073b-4c1b-a9d3-639c948ebab3}, !- Inlet Port
  {254b286b-797a-47b9-83e5-01dbbe239fd8}; !- Outlet Port

OS:Node,
  {accea736-c232-4910-a28f-441c544ad869}, !- Handle
  Zone Outpatient MRI B  - Story Ground Return Air Node, !- Name
  {6727c13d-2ff5-4422-a98f-cdb6996182e7}, !- Inlet Port
  {55810140-b5c9-4292-aa7b-9d5a604026a4}; !- Outlet Port

OS:Connection,
  {254b286b-797a-47b9-83e5-01dbbe239fd8}, !- Handle
  {ff1d92ab-471f-4d6c-8219-85b6832b895f}, !- Source Object
  3,                                      !- Outlet Port
  {ace29210-4f27-488c-8f25-018a821ac043}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6727c13d-2ff5-4422-a98f-cdb6996182e7}, !- Handle
  {8a28c767-2b42-41a3-b422-8122944fd220}, !- Source Object
  2,                                      !- Outlet Port
  {accea736-c232-4910-a28f-441c544ad869}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55810140-b5c9-4292-aa7b-9d5a604026a4}, !- Handle
  {accea736-c232-4910-a28f-441c544ad869}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {6b01bd9d-c55d-4959-a19a-2d3670aee0e0}, !- Handle
  Zone Outpatient MRI B  - Story Ground PFP Term Inlet Air Node, !- Name
  {25f57637-0926-4eaa-9216-b3f66a988465}, !- Inlet Port
  {db493fd4-f890-40ca-bc83-f249cb072067}; !- Outlet Port

OS:Connection,
  {25f57637-0926-4eaa-9216-b3f66a988465}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  37,                                     !- Outlet Port
  {6b01bd9d-c55d-4959-a19a-2d3670aee0e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db493fd4-f890-40ca-bc83-f249cb072067}, !- Handle
  {6b01bd9d-c55d-4959-a19a-2d3670aee0e0}, !- Source Object
  3,                                      !- Outlet Port
  {81a1c250-33a7-4a33-8847-1c3e04b2f3f3}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5d08de7c-073b-4c1b-a9d3-639c948ebab3}, !- Handle
  {81a1c250-33a7-4a33-8847-1c3e04b2f3f3}, !- Source Object
  9,                                      !- Outlet Port
  {ff1d92ab-471f-4d6c-8219-85b6832b895f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb8dd1b2-ac65-4e88-9adb-c4be5ec0ba77}, !- Handle
  Node 287,                               !- Name
  {1d7f063f-0996-4f5c-9d20-a296f2fae4e4}, !- Inlet Port
  {b10a104c-36b0-4d67-bba0-d9a4520afe94}; !- Outlet Port

OS:Connection,
  {1d7f063f-0996-4f5c-9d20-a296f2fae4e4}, !- Handle
  {ec2d38ed-53e1-43f8-a97b-902bc276aecb}, !- Source Object
  3,                                      !- Outlet Port
  {cb8dd1b2-ac65-4e88-9adb-c4be5ec0ba77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b10a104c-36b0-4d67-bba0-d9a4520afe94}, !- Handle
  {cb8dd1b2-ac65-4e88-9adb-c4be5ec0ba77}, !- Source Object
  3,                                      !- Outlet Port
  {81a1c250-33a7-4a33-8847-1c3e04b2f3f3}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6b1024e7-5805-4552-b7c1-a8b337147f10}, !- Handle
  Zone Outpatient MRI C  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {a5196fe7-56b9-4cb7-b67d-a99726007bc8}, !- Handle
  Zone Outpatient MRI C  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d4d73c64-d95d-44df-9819-e5544149387e}, !- Handle
  Zone Outpatient MRI C  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {5226b3d7-4ed3-443c-a991-1b608fd6ca7e}, !- Supply Air Inlet Node Name
  {dae56166-1b80-4310-8131-0e8ca5c26e16}, !- Secondary Air Inlet Node Name
  {ae2911b5-2495-4361-88cb-fe7c507cab8d}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a5196fe7-56b9-4cb7-b67d-a99726007bc8}, !- Fan Name
  {6b1024e7-5805-4552-b7c1-a8b337147f10}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {0bfa12ce-d6de-4cf0-a8ab-407965007b34}, !- Handle
  Zone Outpatient MRI C  - Story Ground PFP Term Outlet Air Node, !- Name
  {ae2911b5-2495-4361-88cb-fe7c507cab8d}, !- Inlet Port
  {91888145-521b-48d2-aad5-657b991656c6}; !- Outlet Port

OS:Node,
  {5a077042-fb84-4bc6-9d82-50a2d692608c}, !- Handle
  Zone Outpatient MRI C  - Story Ground Return Air Node, !- Name
  {457b834a-f0d8-4c9b-a458-7b36d0ca2836}, !- Inlet Port
  {47381087-0b7d-440f-8ef4-5091c66f97ea}; !- Outlet Port

OS:Connection,
  {91888145-521b-48d2-aad5-657b991656c6}, !- Handle
  {0bfa12ce-d6de-4cf0-a8ab-407965007b34}, !- Source Object
  3,                                      !- Outlet Port
  {93b90b29-d60a-4e7a-a01b-5ebe1dd7738d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {457b834a-f0d8-4c9b-a458-7b36d0ca2836}, !- Handle
  {9a3517ff-c2e3-42df-9d5f-a6a2b9cf0592}, !- Source Object
  2,                                      !- Outlet Port
  {5a077042-fb84-4bc6-9d82-50a2d692608c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47381087-0b7d-440f-8ef4-5091c66f97ea}, !- Handle
  {5a077042-fb84-4bc6-9d82-50a2d692608c}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {e6ddbf77-b613-4515-a021-9d482e91a88c}, !- Handle
  Zone Outpatient MRI C  - Story Ground PFP Term Inlet Air Node, !- Name
  {2185e1e6-d18f-44ae-a943-a5fff36cd3c2}, !- Inlet Port
  {5226b3d7-4ed3-443c-a991-1b608fd6ca7e}; !- Outlet Port

OS:Connection,
  {2185e1e6-d18f-44ae-a943-a5fff36cd3c2}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  38,                                     !- Outlet Port
  {e6ddbf77-b613-4515-a021-9d482e91a88c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5226b3d7-4ed3-443c-a991-1b608fd6ca7e}, !- Handle
  {e6ddbf77-b613-4515-a021-9d482e91a88c}, !- Source Object
  3,                                      !- Outlet Port
  {d4d73c64-d95d-44df-9819-e5544149387e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ae2911b5-2495-4361-88cb-fe7c507cab8d}, !- Handle
  {d4d73c64-d95d-44df-9819-e5544149387e}, !- Source Object
  9,                                      !- Outlet Port
  {0bfa12ce-d6de-4cf0-a8ab-407965007b34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {acbbffb5-bfaf-4b00-8de1-b8ab08a85d64}, !- Handle
  Node 291,                               !- Name
  {5927de8b-f503-426f-8b61-fcc9a732c5f0}, !- Inlet Port
  {dae56166-1b80-4310-8131-0e8ca5c26e16}; !- Outlet Port

OS:Connection,
  {5927de8b-f503-426f-8b61-fcc9a732c5f0}, !- Handle
  {d2299bab-b646-485b-9cee-c0255a1176c0}, !- Source Object
  3,                                      !- Outlet Port
  {acbbffb5-bfaf-4b00-8de1-b8ab08a85d64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dae56166-1b80-4310-8131-0e8ca5c26e16}, !- Handle
  {acbbffb5-bfaf-4b00-8de1-b8ab08a85d64}, !- Source Object
  3,                                      !- Outlet Port
  {d4d73c64-d95d-44df-9819-e5544149387e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5cf3a574-4878-4034-ab1f-411981ff3405}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {1e2b38dd-a498-45c2-a200-031f6d5e80db}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6c7823bd-a1bd-4b7d-aeb6-13887c109fba}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {53fd5b10-fcb6-4742-a1e8-a50881770842}, !- Supply Air Inlet Node Name
  {df753ac6-5ee1-468e-b435-8a2edeb461b0}, !- Secondary Air Inlet Node Name
  {c0b05f18-c025-4895-b249-50785984cfc4}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1e2b38dd-a498-45c2-a200-031f6d5e80db}, !- Fan Name
  {5cf3a574-4878-4034-ab1f-411981ff3405}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {2b468dea-0cc8-4416-8e87-aad92086cb5f}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PFP Term Outlet Air Node, !- Name
  {c0b05f18-c025-4895-b249-50785984cfc4}, !- Inlet Port
  {25a7e2a4-dc75-4f6a-b552-89c0d2acab0b}; !- Outlet Port

OS:Node,
  {c647e00d-86ed-473d-93c2-42d0ab8dc30a}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Return Air Node, !- Name
  {31fbed74-7117-4e58-9539-499ee41f6162}, !- Inlet Port
  {2e9fc6ea-5d4a-4e61-a9bb-07517bf7cc20}; !- Outlet Port

OS:Connection,
  {25a7e2a4-dc75-4f6a-b552-89c0d2acab0b}, !- Handle
  {2b468dea-0cc8-4416-8e87-aad92086cb5f}, !- Source Object
  3,                                      !- Outlet Port
  {04c59f29-c513-43ab-a9d4-94078941c953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31fbed74-7117-4e58-9539-499ee41f6162}, !- Handle
  {8cdb798b-56e2-44f0-9719-83fd3b34b792}, !- Source Object
  2,                                      !- Outlet Port
  {c647e00d-86ed-473d-93c2-42d0ab8dc30a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e9fc6ea-5d4a-4e61-a9bb-07517bf7cc20}, !- Handle
  {c647e00d-86ed-473d-93c2-42d0ab8dc30a}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {5e984531-0b4f-42a0-b7d0-074c1ec81d3e}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PFP Term Inlet Air Node, !- Name
  {2c9f48ce-79a3-44f9-af7c-3c1e78fda78b}, !- Inlet Port
  {53fd5b10-fcb6-4742-a1e8-a50881770842}; !- Outlet Port

OS:Connection,
  {2c9f48ce-79a3-44f9-af7c-3c1e78fda78b}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  39,                                     !- Outlet Port
  {5e984531-0b4f-42a0-b7d0-074c1ec81d3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53fd5b10-fcb6-4742-a1e8-a50881770842}, !- Handle
  {5e984531-0b4f-42a0-b7d0-074c1ec81d3e}, !- Source Object
  3,                                      !- Outlet Port
  {6c7823bd-a1bd-4b7d-aeb6-13887c109fba}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c0b05f18-c025-4895-b249-50785984cfc4}, !- Handle
  {6c7823bd-a1bd-4b7d-aeb6-13887c109fba}, !- Source Object
  9,                                      !- Outlet Port
  {2b468dea-0cc8-4416-8e87-aad92086cb5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13258111-8bb3-4ea1-97a0-8b25c9597746}, !- Handle
  Node 295,                               !- Name
  {38986a34-8189-48a6-a4ee-49ba0d2ba83c}, !- Inlet Port
  {df753ac6-5ee1-468e-b435-8a2edeb461b0}; !- Outlet Port

OS:Connection,
  {38986a34-8189-48a6-a4ee-49ba0d2ba83c}, !- Handle
  {0064331d-13f9-4882-8ea1-41795b07c5e3}, !- Source Object
  3,                                      !- Outlet Port
  {13258111-8bb3-4ea1-97a0-8b25c9597746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df753ac6-5ee1-468e-b435-8a2edeb461b0}, !- Handle
  {13258111-8bb3-4ea1-97a0-8b25c9597746}, !- Source Object
  3,                                      !- Outlet Port
  {6c7823bd-a1bd-4b7d-aeb6-13887c109fba}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f3df94cc-b193-49e3-a37a-fca6d9ebc179}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {83a7b664-0ff9-45bd-8928-e5a8b0846974}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {55a048a3-91e9-4a68-8755-270acc273d4a}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {5b468efa-9b86-497b-8af3-ff10de26e2fa}, !- Supply Air Inlet Node Name
  {b3799d8f-d991-4d80-ba4e-011e0c55dd3e}, !- Secondary Air Inlet Node Name
  {8ffb8467-3b55-44a9-87dc-d1e6a46e3e65}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {83a7b664-0ff9-45bd-8928-e5a8b0846974}, !- Fan Name
  {f3df94cc-b193-49e3-a37a-fca6d9ebc179}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {6e3305d4-25fa-4605-a599-325cea3e2a30}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PFP Term Outlet Air Node, !- Name
  {8ffb8467-3b55-44a9-87dc-d1e6a46e3e65}, !- Inlet Port
  {f475f1dd-f57c-4165-bdce-1a298ea6a46b}; !- Outlet Port

OS:Node,
  {4d26f611-c6ee-4290-a973-557f5af98d91}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground Return Air Node, !- Name
  {72526149-cb25-4d7e-8256-8436cee79fb0}, !- Inlet Port
  {b819f426-03fe-47c8-bd4a-1ab497c855fd}; !- Outlet Port

OS:Connection,
  {f475f1dd-f57c-4165-bdce-1a298ea6a46b}, !- Handle
  {6e3305d4-25fa-4605-a599-325cea3e2a30}, !- Source Object
  3,                                      !- Outlet Port
  {6fbbdc69-adeb-4599-80a2-975f4069ab45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72526149-cb25-4d7e-8256-8436cee79fb0}, !- Handle
  {2813d2ae-3c6b-4a8d-b8b7-8d4a8969c37f}, !- Source Object
  2,                                      !- Outlet Port
  {4d26f611-c6ee-4290-a973-557f5af98d91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b819f426-03fe-47c8-bd4a-1ab497c855fd}, !- Handle
  {4d26f611-c6ee-4290-a973-557f5af98d91}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {b21a25be-dd01-40a7-a1d7-7ffe4e134f55}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PFP Term Inlet Air Node, !- Name
  {749fd2ff-dfd8-4ea1-b6b9-5f6aa94b3c23}, !- Inlet Port
  {5b468efa-9b86-497b-8af3-ff10de26e2fa}; !- Outlet Port

OS:Connection,
  {749fd2ff-dfd8-4ea1-b6b9-5f6aa94b3c23}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  40,                                     !- Outlet Port
  {b21a25be-dd01-40a7-a1d7-7ffe4e134f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b468efa-9b86-497b-8af3-ff10de26e2fa}, !- Handle
  {b21a25be-dd01-40a7-a1d7-7ffe4e134f55}, !- Source Object
  3,                                      !- Outlet Port
  {55a048a3-91e9-4a68-8755-270acc273d4a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8ffb8467-3b55-44a9-87dc-d1e6a46e3e65}, !- Handle
  {55a048a3-91e9-4a68-8755-270acc273d4a}, !- Source Object
  9,                                      !- Outlet Port
  {6e3305d4-25fa-4605-a599-325cea3e2a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1e3da08-9c6a-4bfd-8a50-bf7766bc3378}, !- Handle
  Node 299,                               !- Name
  {57439313-2985-494f-892e-024cb2b8d704}, !- Inlet Port
  {b3799d8f-d991-4d80-ba4e-011e0c55dd3e}; !- Outlet Port

OS:Connection,
  {57439313-2985-494f-892e-024cb2b8d704}, !- Handle
  {d788999e-fa00-4ae6-9606-4ab810fd2dbf}, !- Source Object
  2,                                      !- Outlet Port
  {f1e3da08-9c6a-4bfd-8a50-bf7766bc3378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3799d8f-d991-4d80-ba4e-011e0c55dd3e}, !- Handle
  {f1e3da08-9c6a-4bfd-8a50-bf7766bc3378}, !- Source Object
  3,                                      !- Outlet Port
  {55a048a3-91e9-4a68-8755-270acc273d4a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bceb28e5-4ac9-4c4a-a281-dd7ef20e185e}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {b428fad6-43d3-4f88-9deb-262e8e4730a3}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {38232075-ee9e-473f-8267-7c7484baec87}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {39d2412f-0005-4e28-8a92-935f13a41580}, !- Supply Air Inlet Node Name
  {849ac672-f729-40fd-aa1a-f51447fc3dd4}, !- Secondary Air Inlet Node Name
  {0b8bc6e7-533b-4e66-89d4-ea4179b6e225}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {b428fad6-43d3-4f88-9deb-262e8e4730a3}, !- Fan Name
  {bceb28e5-4ac9-4c4a-a281-dd7ef20e185e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {42fa7693-6fc5-4697-973d-8041a41c998f}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PFP Term Outlet Air Node, !- Name
  {0b8bc6e7-533b-4e66-89d4-ea4179b6e225}, !- Inlet Port
  {571c0fd1-3931-4ceb-a47c-ecf78a187fde}; !- Outlet Port

OS:Node,
  {a9134e79-0e56-4a1b-8e0b-c5ff4019cf2c}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground Return Air Node, !- Name
  {757b66c5-d82f-408e-a1c0-dcd4d61a899e}, !- Inlet Port
  {da19376d-6438-4282-8f5e-cf2f4ded95b0}; !- Outlet Port

OS:Connection,
  {571c0fd1-3931-4ceb-a47c-ecf78a187fde}, !- Handle
  {42fa7693-6fc5-4697-973d-8041a41c998f}, !- Source Object
  3,                                      !- Outlet Port
  {93d9aa36-e599-4453-b1bb-2abb4e3c3d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {757b66c5-d82f-408e-a1c0-dcd4d61a899e}, !- Handle
  {e1fab74b-dbb2-4e2b-b0f3-0ca4740308f1}, !- Source Object
  2,                                      !- Outlet Port
  {a9134e79-0e56-4a1b-8e0b-c5ff4019cf2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da19376d-6438-4282-8f5e-cf2f4ded95b0}, !- Handle
  {a9134e79-0e56-4a1b-8e0b-c5ff4019cf2c}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {b02c0d49-9a51-4f49-8c2b-ba53abcdba98}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PFP Term Inlet Air Node, !- Name
  {59746b68-0a84-4bf6-b829-49f55f36a41a}, !- Inlet Port
  {39d2412f-0005-4e28-8a92-935f13a41580}; !- Outlet Port

OS:Connection,
  {59746b68-0a84-4bf6-b829-49f55f36a41a}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  41,                                     !- Outlet Port
  {b02c0d49-9a51-4f49-8c2b-ba53abcdba98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39d2412f-0005-4e28-8a92-935f13a41580}, !- Handle
  {b02c0d49-9a51-4f49-8c2b-ba53abcdba98}, !- Source Object
  3,                                      !- Outlet Port
  {38232075-ee9e-473f-8267-7c7484baec87}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0b8bc6e7-533b-4e66-89d4-ea4179b6e225}, !- Handle
  {38232075-ee9e-473f-8267-7c7484baec87}, !- Source Object
  9,                                      !- Outlet Port
  {42fa7693-6fc5-4697-973d-8041a41c998f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73090e53-6993-4b14-9ae8-048bc4589101}, !- Handle
  Node 303,                               !- Name
  {83c25514-acd8-41fb-aa1e-eede26fe9bf0}, !- Inlet Port
  {849ac672-f729-40fd-aa1a-f51447fc3dd4}; !- Outlet Port

OS:Connection,
  {83c25514-acd8-41fb-aa1e-eede26fe9bf0}, !- Handle
  {53339bbe-a3b0-413c-bccd-bf51e46040b2}, !- Source Object
  2,                                      !- Outlet Port
  {73090e53-6993-4b14-9ae8-048bc4589101}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {849ac672-f729-40fd-aa1a-f51447fc3dd4}, !- Handle
  {73090e53-6993-4b14-9ae8-048bc4589101}, !- Source Object
  3,                                      !- Outlet Port
  {38232075-ee9e-473f-8267-7c7484baec87}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {07d1e4ac-93c2-49d7-a4f3-fbaf7f2733b5}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {de66f2f4-be00-412e-82ca-a406faecc833}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {5fb2f530-6dd3-4ae6-b1c6-7dbf9d2c9346}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {8c56fe28-cac9-4b97-9cec-ee3fa1073929}, !- Supply Air Inlet Node Name
  {de14d06f-4481-4e82-b591-9553ca8ba0fc}, !- Secondary Air Inlet Node Name
  {f0f64557-88c1-444b-9ce4-164fa4dd058c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {de66f2f4-be00-412e-82ca-a406faecc833}, !- Fan Name
  {07d1e4ac-93c2-49d7-a4f3-fbaf7f2733b5}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {1b72ab85-65a1-4989-8b46-2ac4a32d0e61}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PFP Term Outlet Air Node, !- Name
  {f0f64557-88c1-444b-9ce4-164fa4dd058c}, !- Inlet Port
  {f3e7d01c-7233-40d6-ae64-82af1b43c134}; !- Outlet Port

OS:Node,
  {78136723-fe54-4f38-b887-40ee7153db56}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground Return Air Node, !- Name
  {86beb1fb-aac2-4a1b-ac1f-77fea7b1b24e}, !- Inlet Port
  {523d8d61-fafa-4c2d-a797-b96ed08fc3e1}; !- Outlet Port

OS:Connection,
  {f3e7d01c-7233-40d6-ae64-82af1b43c134}, !- Handle
  {1b72ab85-65a1-4989-8b46-2ac4a32d0e61}, !- Source Object
  3,                                      !- Outlet Port
  {58641ea4-5d9c-423c-be64-5814d28a7dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86beb1fb-aac2-4a1b-ac1f-77fea7b1b24e}, !- Handle
  {c0d80e58-7dcd-4186-be82-2e0e1b756035}, !- Source Object
  2,                                      !- Outlet Port
  {78136723-fe54-4f38-b887-40ee7153db56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {523d8d61-fafa-4c2d-a797-b96ed08fc3e1}, !- Handle
  {78136723-fe54-4f38-b887-40ee7153db56}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {67d75736-4e6c-4e08-aaab-0f8e04bcfe66}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PFP Term Inlet Air Node, !- Name
  {0fd93d56-0aa4-4e1a-b81e-0139618e4837}, !- Inlet Port
  {8c56fe28-cac9-4b97-9cec-ee3fa1073929}; !- Outlet Port

OS:Connection,
  {0fd93d56-0aa4-4e1a-b81e-0139618e4837}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  42,                                     !- Outlet Port
  {67d75736-4e6c-4e08-aaab-0f8e04bcfe66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c56fe28-cac9-4b97-9cec-ee3fa1073929}, !- Handle
  {67d75736-4e6c-4e08-aaab-0f8e04bcfe66}, !- Source Object
  3,                                      !- Outlet Port
  {5fb2f530-6dd3-4ae6-b1c6-7dbf9d2c9346}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f0f64557-88c1-444b-9ce4-164fa4dd058c}, !- Handle
  {5fb2f530-6dd3-4ae6-b1c6-7dbf9d2c9346}, !- Source Object
  9,                                      !- Outlet Port
  {1b72ab85-65a1-4989-8b46-2ac4a32d0e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8e187a1-ae82-4bbc-9e17-3100a98d213f}, !- Handle
  Node 307,                               !- Name
  {d949ae66-70d2-4ca3-8e48-a8d0dbde1983}, !- Inlet Port
  {de14d06f-4481-4e82-b591-9553ca8ba0fc}; !- Outlet Port

OS:Connection,
  {d949ae66-70d2-4ca3-8e48-a8d0dbde1983}, !- Handle
  {9081035c-e6e0-4e83-a164-e42148532e71}, !- Source Object
  2,                                      !- Outlet Port
  {a8e187a1-ae82-4bbc-9e17-3100a98d213f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de14d06f-4481-4e82-b591-9553ca8ba0fc}, !- Handle
  {a8e187a1-ae82-4bbc-9e17-3100a98d213f}, !- Source Object
  3,                                      !- Outlet Port
  {5fb2f530-6dd3-4ae6-b1c6-7dbf9d2c9346}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5d0b81b5-8756-444c-91bd-a3e84f5f827b}, !- Handle
  Zone Outpatient Office A  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {86480683-8375-4951-b25f-c2b9a0f96f7d}, !- Handle
  Zone Outpatient Office A  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {fa952229-adf7-44ce-9aa8-8b0edbeddaf6}, !- Handle
  Zone Outpatient Office A  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {9fe3d68c-3371-4269-b2c5-40af93516be3}, !- Supply Air Inlet Node Name
  {7f48e351-5327-4e81-85f8-a7f5c45502f7}, !- Secondary Air Inlet Node Name
  {2b7b4ad7-d567-4485-9cb1-bf5a7d2c9782}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {86480683-8375-4951-b25f-c2b9a0f96f7d}, !- Fan Name
  {5d0b81b5-8756-444c-91bd-a3e84f5f827b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {4e40e034-e4cd-4b35-8d13-3036b2d7ae64}, !- Handle
  Zone Outpatient Office A  - Story Ground PFP Term Outlet Air Node, !- Name
  {2b7b4ad7-d567-4485-9cb1-bf5a7d2c9782}, !- Inlet Port
  {8f98b565-7b73-45ce-968d-9fd982fca0e0}; !- Outlet Port

OS:Node,
  {70de1d10-16ef-4fbf-952c-daa458ae21bb}, !- Handle
  Zone Outpatient Office A  - Story Ground Return Air Node, !- Name
  {94a96a1a-b7d6-4c25-bc89-86b6d8933607}, !- Inlet Port
  {d97281c0-3294-4bcd-8e39-7e842c36a991}; !- Outlet Port

OS:Connection,
  {8f98b565-7b73-45ce-968d-9fd982fca0e0}, !- Handle
  {4e40e034-e4cd-4b35-8d13-3036b2d7ae64}, !- Source Object
  3,                                      !- Outlet Port
  {262d8aa2-e973-4e3a-99ba-db13e7c1d7f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94a96a1a-b7d6-4c25-bc89-86b6d8933607}, !- Handle
  {8480fa9d-ebad-40a4-a0b5-f97b86476628}, !- Source Object
  2,                                      !- Outlet Port
  {70de1d10-16ef-4fbf-952c-daa458ae21bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d97281c0-3294-4bcd-8e39-7e842c36a991}, !- Handle
  {70de1d10-16ef-4fbf-952c-daa458ae21bb}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {cf00206b-bfaa-4c35-813c-4b9504d7ef45}, !- Handle
  Zone Outpatient Office A  - Story Ground PFP Term Inlet Air Node, !- Name
  {7d37ad5b-4bc4-4af5-b65b-fe6a7476913a}, !- Inlet Port
  {9fe3d68c-3371-4269-b2c5-40af93516be3}; !- Outlet Port

OS:Connection,
  {7d37ad5b-4bc4-4af5-b65b-fe6a7476913a}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  43,                                     !- Outlet Port
  {cf00206b-bfaa-4c35-813c-4b9504d7ef45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fe3d68c-3371-4269-b2c5-40af93516be3}, !- Handle
  {cf00206b-bfaa-4c35-813c-4b9504d7ef45}, !- Source Object
  3,                                      !- Outlet Port
  {fa952229-adf7-44ce-9aa8-8b0edbeddaf6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2b7b4ad7-d567-4485-9cb1-bf5a7d2c9782}, !- Handle
  {fa952229-adf7-44ce-9aa8-8b0edbeddaf6}, !- Source Object
  9,                                      !- Outlet Port
  {4e40e034-e4cd-4b35-8d13-3036b2d7ae64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52d7945e-a270-4da5-a916-8c149e4f2feb}, !- Handle
  Node 311,                               !- Name
  {855dfd6d-727f-4de2-a83d-e5ec33c94512}, !- Inlet Port
  {7f48e351-5327-4e81-85f8-a7f5c45502f7}; !- Outlet Port

OS:Connection,
  {855dfd6d-727f-4de2-a83d-e5ec33c94512}, !- Handle
  {6055e70e-0134-4f1f-9704-61b05fa7e1e1}, !- Source Object
  2,                                      !- Outlet Port
  {52d7945e-a270-4da5-a916-8c149e4f2feb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f48e351-5327-4e81-85f8-a7f5c45502f7}, !- Handle
  {52d7945e-a270-4da5-a916-8c149e4f2feb}, !- Source Object
  3,                                      !- Outlet Port
  {fa952229-adf7-44ce-9aa8-8b0edbeddaf6}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2c2d0b65-ae6d-4086-82d5-54eb754aab6d}, !- Handle
  Zone Outpatient Office A end_b - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {45f165a0-bed3-43f4-8ddb-c7d9001e51b2}, !- Handle
  Zone Outpatient Office A end_b - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2b2e8335-90f1-46eb-80ff-0da83aeddd9f}, !- Handle
  Zone Outpatient Office A end_b - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {58544521-042f-4578-ba57-daf5ecd4859f}, !- Supply Air Inlet Node Name
  {b53f76fd-d80a-43c0-8060-2a9fd6373ae4}, !- Secondary Air Inlet Node Name
  {2817f2ea-a407-44a9-9f38-1589321c9b64}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {45f165a0-bed3-43f4-8ddb-c7d9001e51b2}, !- Fan Name
  {2c2d0b65-ae6d-4086-82d5-54eb754aab6d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {28994124-b511-4033-8b67-3bae56928267}, !- Handle
  Zone Outpatient Office A end_b - Story Ground PFP Term Outlet Air Node, !- Name
  {2817f2ea-a407-44a9-9f38-1589321c9b64}, !- Inlet Port
  {6dde83ce-0754-46ce-be7f-eabfe74b903d}; !- Outlet Port

OS:Node,
  {14a7d025-a5eb-4950-83a5-75ee964f0b62}, !- Handle
  Zone Outpatient Office A end_b - Story Ground Return Air Node, !- Name
  {530b65d3-7ad4-410f-a051-9549f066b9a6}, !- Inlet Port
  {1b3e3d62-c559-47c8-86df-27f848d6f79b}; !- Outlet Port

OS:Connection,
  {6dde83ce-0754-46ce-be7f-eabfe74b903d}, !- Handle
  {28994124-b511-4033-8b67-3bae56928267}, !- Source Object
  3,                                      !- Outlet Port
  {084abd47-1766-47c8-8308-f3751c8af571}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {530b65d3-7ad4-410f-a051-9549f066b9a6}, !- Handle
  {d301e69f-6e9c-4a02-aa11-c84eddb25d43}, !- Source Object
  2,                                      !- Outlet Port
  {14a7d025-a5eb-4950-83a5-75ee964f0b62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b3e3d62-c559-47c8-86df-27f848d6f79b}, !- Handle
  {14a7d025-a5eb-4950-83a5-75ee964f0b62}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {31047584-9be8-488e-9d2b-cfd5b8815014}, !- Handle
  Zone Outpatient Office A end_b - Story Ground PFP Term Inlet Air Node, !- Name
  {d458f4e9-d9bb-4bc2-88b2-93309ed023b7}, !- Inlet Port
  {58544521-042f-4578-ba57-daf5ecd4859f}; !- Outlet Port

OS:Connection,
  {d458f4e9-d9bb-4bc2-88b2-93309ed023b7}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  44,                                     !- Outlet Port
  {31047584-9be8-488e-9d2b-cfd5b8815014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58544521-042f-4578-ba57-daf5ecd4859f}, !- Handle
  {31047584-9be8-488e-9d2b-cfd5b8815014}, !- Source Object
  3,                                      !- Outlet Port
  {2b2e8335-90f1-46eb-80ff-0da83aeddd9f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2817f2ea-a407-44a9-9f38-1589321c9b64}, !- Handle
  {2b2e8335-90f1-46eb-80ff-0da83aeddd9f}, !- Source Object
  9,                                      !- Outlet Port
  {28994124-b511-4033-8b67-3bae56928267}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {541668b9-56da-4738-8042-68545e5981b2}, !- Handle
  Node 315,                               !- Name
  {a9f8b5c6-539f-4e18-ad82-91a9ce51159c}, !- Inlet Port
  {b53f76fd-d80a-43c0-8060-2a9fd6373ae4}; !- Outlet Port

OS:Connection,
  {a9f8b5c6-539f-4e18-ad82-91a9ce51159c}, !- Handle
  {2a3f511a-9b60-4ab2-8f4b-1a1d48bdba2e}, !- Source Object
  2,                                      !- Outlet Port
  {541668b9-56da-4738-8042-68545e5981b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b53f76fd-d80a-43c0-8060-2a9fd6373ae4}, !- Handle
  {541668b9-56da-4738-8042-68545e5981b2}, !- Source Object
  3,                                      !- Outlet Port
  {2b2e8335-90f1-46eb-80ff-0da83aeddd9f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f8037cce-be31-42ea-bafc-208354155bc5}, !- Handle
  Zone Outpatient Office B  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {5ec54aa0-3e5a-4d65-8697-2e8fed5566d2}, !- Handle
  Zone Outpatient Office B  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {ab3c6ed8-2529-45ef-bd9b-44f6c6832d4b}, !- Handle
  Zone Outpatient Office B  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {217ab0c1-9afa-4e4d-b1ea-84b18e2f684c}, !- Supply Air Inlet Node Name
  {86105623-c9ac-42f7-89b2-4a894c7de5ec}, !- Secondary Air Inlet Node Name
  {37e42365-2a5f-4429-8475-74c8c0d0a729}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {5ec54aa0-3e5a-4d65-8697-2e8fed5566d2}, !- Fan Name
  {f8037cce-be31-42ea-bafc-208354155bc5}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3e2dfc23-9900-43b1-900b-7368f8718c5e}, !- Handle
  Zone Outpatient Office B  - Story Ground PFP Term Outlet Air Node, !- Name
  {37e42365-2a5f-4429-8475-74c8c0d0a729}, !- Inlet Port
  {f347448f-e3ff-44e8-aadf-17752c39bbfc}; !- Outlet Port

OS:Node,
  {d6a76f40-16f9-4369-8fb9-99d77c75c283}, !- Handle
  Zone Outpatient Office B  - Story Ground Return Air Node, !- Name
  {7a39daeb-f89b-4262-92d7-9e0b3d543668}, !- Inlet Port
  {b518d345-7044-480e-818c-e15a0e9b0ebc}; !- Outlet Port

OS:Connection,
  {f347448f-e3ff-44e8-aadf-17752c39bbfc}, !- Handle
  {3e2dfc23-9900-43b1-900b-7368f8718c5e}, !- Source Object
  3,                                      !- Outlet Port
  {810e681a-6adc-4b7c-985b-5c028360d44d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a39daeb-f89b-4262-92d7-9e0b3d543668}, !- Handle
  {2193082b-e765-4ef9-b94e-64e309c69fd5}, !- Source Object
  2,                                      !- Outlet Port
  {d6a76f40-16f9-4369-8fb9-99d77c75c283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b518d345-7044-480e-818c-e15a0e9b0ebc}, !- Handle
  {d6a76f40-16f9-4369-8fb9-99d77c75c283}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {214855ac-01ce-4bf0-ac22-6097a7903a6a}, !- Handle
  Zone Outpatient Office B  - Story Ground PFP Term Inlet Air Node, !- Name
  {5f78bb7f-9768-43ab-ae2c-8125a7f02224}, !- Inlet Port
  {217ab0c1-9afa-4e4d-b1ea-84b18e2f684c}; !- Outlet Port

OS:Connection,
  {5f78bb7f-9768-43ab-ae2c-8125a7f02224}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  45,                                     !- Outlet Port
  {214855ac-01ce-4bf0-ac22-6097a7903a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {217ab0c1-9afa-4e4d-b1ea-84b18e2f684c}, !- Handle
  {214855ac-01ce-4bf0-ac22-6097a7903a6a}, !- Source Object
  3,                                      !- Outlet Port
  {ab3c6ed8-2529-45ef-bd9b-44f6c6832d4b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {37e42365-2a5f-4429-8475-74c8c0d0a729}, !- Handle
  {ab3c6ed8-2529-45ef-bd9b-44f6c6832d4b}, !- Source Object
  9,                                      !- Outlet Port
  {3e2dfc23-9900-43b1-900b-7368f8718c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79aae89f-88d5-4320-97e3-f86e306b7a70}, !- Handle
  Node 319,                               !- Name
  {40f716c9-9591-45bf-a495-1fe31f719a14}, !- Inlet Port
  {86105623-c9ac-42f7-89b2-4a894c7de5ec}; !- Outlet Port

OS:Connection,
  {40f716c9-9591-45bf-a495-1fe31f719a14}, !- Handle
  {bc78e089-2d8e-46a8-b352-5bdced1c6186}, !- Source Object
  2,                                      !- Outlet Port
  {79aae89f-88d5-4320-97e3-f86e306b7a70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86105623-c9ac-42f7-89b2-4a894c7de5ec}, !- Handle
  {79aae89f-88d5-4320-97e3-f86e306b7a70}, !- Source Object
  3,                                      !- Outlet Port
  {ab3c6ed8-2529-45ef-bd9b-44f6c6832d4b}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9134c10d-0a64-4ce6-b0a0-fd2efc81d8a5}, !- Handle
  Zone Outpatient Office B end_b - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {bb4f8ad8-8406-4599-9db2-4da66c26057b}, !- Handle
  Zone Outpatient Office B end_b - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {1fe9e950-74dd-43d2-8231-c9635af2f4a1}, !- Handle
  Zone Outpatient Office B end_b - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {ae2881b4-1d66-431c-a821-9c0f1527cd5f}, !- Supply Air Inlet Node Name
  {1db44ca8-17e6-4002-ae1a-a048af5ffd48}, !- Secondary Air Inlet Node Name
  {edd80951-d91d-4e01-ae31-c1590204dbbe}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {bb4f8ad8-8406-4599-9db2-4da66c26057b}, !- Fan Name
  {9134c10d-0a64-4ce6-b0a0-fd2efc81d8a5}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c838c9b0-5d7d-4889-b84a-f28971292034}, !- Handle
  Zone Outpatient Office B end_b - Story Ground PFP Term Outlet Air Node, !- Name
  {edd80951-d91d-4e01-ae31-c1590204dbbe}, !- Inlet Port
  {57c6cc1e-2c3d-40c5-ba36-31c7499c71a5}; !- Outlet Port

OS:Node,
  {4e8045a7-e460-469e-88b6-e32d588a15dc}, !- Handle
  Zone Outpatient Office B end_b - Story Ground Return Air Node, !- Name
  {b951277e-4bae-42be-b8a6-73da43eb00fb}, !- Inlet Port
  {ba973f61-5eb8-43a5-983a-c99811f3f545}; !- Outlet Port

OS:Connection,
  {57c6cc1e-2c3d-40c5-ba36-31c7499c71a5}, !- Handle
  {c838c9b0-5d7d-4889-b84a-f28971292034}, !- Source Object
  3,                                      !- Outlet Port
  {55f14ffa-e0bc-4ef8-8089-708c07ec9382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b951277e-4bae-42be-b8a6-73da43eb00fb}, !- Handle
  {613389ef-997c-4106-add3-b2d311269b6a}, !- Source Object
  2,                                      !- Outlet Port
  {4e8045a7-e460-469e-88b6-e32d588a15dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba973f61-5eb8-43a5-983a-c99811f3f545}, !- Handle
  {4e8045a7-e460-469e-88b6-e32d588a15dc}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {047ed15d-c6db-437e-a2c4-adb5f2ece07f}, !- Handle
  Zone Outpatient Office B end_b - Story Ground PFP Term Inlet Air Node, !- Name
  {4e2b3f26-2a34-430f-8b17-3da69a664a56}, !- Inlet Port
  {ae2881b4-1d66-431c-a821-9c0f1527cd5f}; !- Outlet Port

OS:Connection,
  {4e2b3f26-2a34-430f-8b17-3da69a664a56}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  46,                                     !- Outlet Port
  {047ed15d-c6db-437e-a2c4-adb5f2ece07f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae2881b4-1d66-431c-a821-9c0f1527cd5f}, !- Handle
  {047ed15d-c6db-437e-a2c4-adb5f2ece07f}, !- Source Object
  3,                                      !- Outlet Port
  {1fe9e950-74dd-43d2-8231-c9635af2f4a1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {edd80951-d91d-4e01-ae31-c1590204dbbe}, !- Handle
  {1fe9e950-74dd-43d2-8231-c9635af2f4a1}, !- Source Object
  9,                                      !- Outlet Port
  {c838c9b0-5d7d-4889-b84a-f28971292034}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f45a9e15-f767-424e-90d5-7d1685680ec6}, !- Handle
  Node 323,                               !- Name
  {ce36eba7-5ef9-4f7e-a530-3cf09bb8e594}, !- Inlet Port
  {1db44ca8-17e6-4002-ae1a-a048af5ffd48}; !- Outlet Port

OS:Connection,
  {ce36eba7-5ef9-4f7e-a530-3cf09bb8e594}, !- Handle
  {94e4b0a7-6c44-46e7-9dfe-6c63bac0070a}, !- Source Object
  2,                                      !- Outlet Port
  {f45a9e15-f767-424e-90d5-7d1685680ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1db44ca8-17e6-4002-ae1a-a048af5ffd48}, !- Handle
  {f45a9e15-f767-424e-90d5-7d1685680ec6}, !- Source Object
  3,                                      !- Outlet Port
  {1fe9e950-74dd-43d2-8231-c9635af2f4a1}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e12fa3d4-4073-40a7-9699-fcf0824c0b67}, !- Handle
  Zone Outpatient Office C  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {a50c8a65-189d-442f-95b2-5b9915e3bd7f}, !- Handle
  Zone Outpatient Office C  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {458bae98-1ace-4f08-afff-95043b8612c7}, !- Handle
  Zone Outpatient Office C  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {d26b71da-213f-4d93-a052-be32f8ada144}, !- Supply Air Inlet Node Name
  {d39f0262-70fa-48c0-af24-cac8d4b13313}, !- Secondary Air Inlet Node Name
  {530ee997-1385-45ab-a6c6-d81a94611d6f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a50c8a65-189d-442f-95b2-5b9915e3bd7f}, !- Fan Name
  {e12fa3d4-4073-40a7-9699-fcf0824c0b67}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {21c54746-07a1-4e17-886b-eba54197fcd8}, !- Handle
  Zone Outpatient Office C  - Story Ground PFP Term Outlet Air Node, !- Name
  {530ee997-1385-45ab-a6c6-d81a94611d6f}, !- Inlet Port
  {5e3f232a-61b7-428a-8dd5-0fdce943362f}; !- Outlet Port

OS:Node,
  {5bba0ba3-492a-4ca4-890e-daf3950123e5}, !- Handle
  Zone Outpatient Office C  - Story Ground Return Air Node, !- Name
  {1202744b-f891-461a-ac2f-5083fcd53fe9}, !- Inlet Port
  {1b34a8b5-d5c4-4992-9cd6-5813b0bef0c1}; !- Outlet Port

OS:Connection,
  {5e3f232a-61b7-428a-8dd5-0fdce943362f}, !- Handle
  {21c54746-07a1-4e17-886b-eba54197fcd8}, !- Source Object
  3,                                      !- Outlet Port
  {35564705-bfd1-400e-aca1-856b335337cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1202744b-f891-461a-ac2f-5083fcd53fe9}, !- Handle
  {92267a8f-7fdf-493e-8a54-bc362583d988}, !- Source Object
  2,                                      !- Outlet Port
  {5bba0ba3-492a-4ca4-890e-daf3950123e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b34a8b5-d5c4-4992-9cd6-5813b0bef0c1}, !- Handle
  {5bba0ba3-492a-4ca4-890e-daf3950123e5}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {8913eaa7-2ce6-476b-bd64-466e473082db}, !- Handle
  Zone Outpatient Office C  - Story Ground PFP Term Inlet Air Node, !- Name
  {6b413790-080d-445e-afa4-5c3d90e09556}, !- Inlet Port
  {d26b71da-213f-4d93-a052-be32f8ada144}; !- Outlet Port

OS:Connection,
  {6b413790-080d-445e-afa4-5c3d90e09556}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  47,                                     !- Outlet Port
  {8913eaa7-2ce6-476b-bd64-466e473082db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d26b71da-213f-4d93-a052-be32f8ada144}, !- Handle
  {8913eaa7-2ce6-476b-bd64-466e473082db}, !- Source Object
  3,                                      !- Outlet Port
  {458bae98-1ace-4f08-afff-95043b8612c7}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {530ee997-1385-45ab-a6c6-d81a94611d6f}, !- Handle
  {458bae98-1ace-4f08-afff-95043b8612c7}, !- Source Object
  9,                                      !- Outlet Port
  {21c54746-07a1-4e17-886b-eba54197fcd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ecae4aa-9a17-4274-b74f-4f56bb467900}, !- Handle
  Node 327,                               !- Name
  {f11d745a-47d8-42db-a901-2abf6e772dcc}, !- Inlet Port
  {d39f0262-70fa-48c0-af24-cac8d4b13313}; !- Outlet Port

OS:Connection,
  {f11d745a-47d8-42db-a901-2abf6e772dcc}, !- Handle
  {0105e7de-8bbf-4ff4-86ad-7bdb7971bacb}, !- Source Object
  2,                                      !- Outlet Port
  {4ecae4aa-9a17-4274-b74f-4f56bb467900}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d39f0262-70fa-48c0-af24-cac8d4b13313}, !- Handle
  {4ecae4aa-9a17-4274-b74f-4f56bb467900}, !- Source Object
  3,                                      !- Outlet Port
  {458bae98-1ace-4f08-afff-95043b8612c7}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5aec8acd-eefd-4188-a24b-855f18ceccbd}, !- Handle
  Zone Outpatient Office C end_b - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {06e07afc-b134-490e-ab35-f19fb2a11411}, !- Handle
  Zone Outpatient Office C end_b - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {459fbe7e-37c3-4efc-a821-0efa6606b22c}, !- Handle
  Zone Outpatient Office C end_b - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {84c639da-a7e4-48ed-b6f4-876325191c85}, !- Supply Air Inlet Node Name
  {4f75af5f-013b-44e5-957b-2151e005f4c6}, !- Secondary Air Inlet Node Name
  {7d8aa614-bd0a-427b-ad4c-d5264efde6e4}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {06e07afc-b134-490e-ab35-f19fb2a11411}, !- Fan Name
  {5aec8acd-eefd-4188-a24b-855f18ceccbd}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {d29c5a77-051a-44f1-b503-05b0e8703a60}, !- Handle
  Zone Outpatient Office C end_b - Story Ground PFP Term Outlet Air Node, !- Name
  {7d8aa614-bd0a-427b-ad4c-d5264efde6e4}, !- Inlet Port
  {9c1cae1c-5ec3-4a23-861b-1478217975b1}; !- Outlet Port

OS:Node,
  {daa74fba-7769-413c-816a-8cec5ce74d83}, !- Handle
  Zone Outpatient Office C end_b - Story Ground Return Air Node, !- Name
  {b58ab25a-d645-4e4e-b311-5aa2202e91b8}, !- Inlet Port
  {65a96291-1c9e-4914-8275-edde214c7c04}; !- Outlet Port

OS:Connection,
  {9c1cae1c-5ec3-4a23-861b-1478217975b1}, !- Handle
  {d29c5a77-051a-44f1-b503-05b0e8703a60}, !- Source Object
  3,                                      !- Outlet Port
  {7a0004e9-fbe6-4f89-862b-3c1b0d3dcbe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b58ab25a-d645-4e4e-b311-5aa2202e91b8}, !- Handle
  {e70fe5d8-bbc7-4f0c-b016-991d03c0917a}, !- Source Object
  2,                                      !- Outlet Port
  {daa74fba-7769-413c-816a-8cec5ce74d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65a96291-1c9e-4914-8275-edde214c7c04}, !- Handle
  {daa74fba-7769-413c-816a-8cec5ce74d83}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {01a44146-40f3-46a4-9dc4-6978cb1e13ed}, !- Handle
  Zone Outpatient Office C end_b - Story Ground PFP Term Inlet Air Node, !- Name
  {c20354c3-67bb-4cf1-be70-f3207ad58570}, !- Inlet Port
  {84c639da-a7e4-48ed-b6f4-876325191c85}; !- Outlet Port

OS:Connection,
  {c20354c3-67bb-4cf1-be70-f3207ad58570}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  48,                                     !- Outlet Port
  {01a44146-40f3-46a4-9dc4-6978cb1e13ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84c639da-a7e4-48ed-b6f4-876325191c85}, !- Handle
  {01a44146-40f3-46a4-9dc4-6978cb1e13ed}, !- Source Object
  3,                                      !- Outlet Port
  {459fbe7e-37c3-4efc-a821-0efa6606b22c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7d8aa614-bd0a-427b-ad4c-d5264efde6e4}, !- Handle
  {459fbe7e-37c3-4efc-a821-0efa6606b22c}, !- Source Object
  9,                                      !- Outlet Port
  {d29c5a77-051a-44f1-b503-05b0e8703a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6a1dfcd-66e1-442f-af00-270b52c3767c}, !- Handle
  Node 331,                               !- Name
  {0e08ecfc-d8c2-4f95-85bf-7d8834df5591}, !- Inlet Port
  {4f75af5f-013b-44e5-957b-2151e005f4c6}; !- Outlet Port

OS:Connection,
  {0e08ecfc-d8c2-4f95-85bf-7d8834df5591}, !- Handle
  {31591682-67d3-44ed-98d7-3ae851c75da2}, !- Source Object
  2,                                      !- Outlet Port
  {c6a1dfcd-66e1-442f-af00-270b52c3767c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f75af5f-013b-44e5-957b-2151e005f4c6}, !- Handle
  {c6a1dfcd-66e1-442f-af00-270b52c3767c}, !- Source Object
  3,                                      !- Outlet Port
  {459fbe7e-37c3-4efc-a821-0efa6606b22c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a7c08ae3-a52b-4a37-aae1-74edca4aedb9}, !- Handle
  Zone Outpatient OR A  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {7f586da6-c3c1-46d4-bd83-893b9bb1af04}, !- Handle
  Zone Outpatient OR A  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9560fca3-a6a3-4721-a53b-0664cb3ac99b}, !- Handle
  Zone Outpatient OR A  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {04db6694-8b59-49ce-b114-e6d1b08e0598}, !- Supply Air Inlet Node Name
  {b33afdb8-5dcc-434b-a610-db5a56edf853}, !- Secondary Air Inlet Node Name
  {cd911c59-50d3-4546-99e0-c7d2e56ba801}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {7f586da6-c3c1-46d4-bd83-893b9bb1af04}, !- Fan Name
  {a7c08ae3-a52b-4a37-aae1-74edca4aedb9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {dc19c086-ba92-4a91-80dd-972e3d056c67}, !- Handle
  Zone Outpatient OR A  - Story Ground PFP Term Outlet Air Node, !- Name
  {cd911c59-50d3-4546-99e0-c7d2e56ba801}, !- Inlet Port
  {5c4ee6da-46c9-4bb8-8ff7-91d90a081334}; !- Outlet Port

OS:Node,
  {36580a10-29e3-4d42-90fb-50bd133e1204}, !- Handle
  Zone Outpatient OR A  - Story Ground Return Air Node, !- Name
  {4cc27dc4-e98f-4abe-aa17-a3e5cd15a6f1}, !- Inlet Port
  {cda00fde-28fc-4909-bf91-a6d9c3615c38}; !- Outlet Port

OS:Connection,
  {5c4ee6da-46c9-4bb8-8ff7-91d90a081334}, !- Handle
  {dc19c086-ba92-4a91-80dd-972e3d056c67}, !- Source Object
  3,                                      !- Outlet Port
  {02dbf8b3-fd4a-4048-996e-2f0b091a85e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cc27dc4-e98f-4abe-aa17-a3e5cd15a6f1}, !- Handle
  {fdd19d0c-f0c1-4384-95ca-2ad9ecd853d2}, !- Source Object
  2,                                      !- Outlet Port
  {36580a10-29e3-4d42-90fb-50bd133e1204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cda00fde-28fc-4909-bf91-a6d9c3615c38}, !- Handle
  {36580a10-29e3-4d42-90fb-50bd133e1204}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {e2f9744b-a6dd-4362-afdb-d116da6cce8f}, !- Handle
  Zone Outpatient OR A  - Story Ground PFP Term Inlet Air Node, !- Name
  {55f18307-73ef-4ebf-b823-e0a49e43e8cc}, !- Inlet Port
  {04db6694-8b59-49ce-b114-e6d1b08e0598}; !- Outlet Port

OS:Connection,
  {55f18307-73ef-4ebf-b823-e0a49e43e8cc}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  49,                                     !- Outlet Port
  {e2f9744b-a6dd-4362-afdb-d116da6cce8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04db6694-8b59-49ce-b114-e6d1b08e0598}, !- Handle
  {e2f9744b-a6dd-4362-afdb-d116da6cce8f}, !- Source Object
  3,                                      !- Outlet Port
  {9560fca3-a6a3-4721-a53b-0664cb3ac99b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {cd911c59-50d3-4546-99e0-c7d2e56ba801}, !- Handle
  {9560fca3-a6a3-4721-a53b-0664cb3ac99b}, !- Source Object
  9,                                      !- Outlet Port
  {dc19c086-ba92-4a91-80dd-972e3d056c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba7cba1c-a6e0-41aa-b153-42083a3ae57f}, !- Handle
  Node 335,                               !- Name
  {9fb3dab2-ba61-41be-93aa-22e93030097c}, !- Inlet Port
  {b33afdb8-5dcc-434b-a610-db5a56edf853}; !- Outlet Port

OS:Connection,
  {9fb3dab2-ba61-41be-93aa-22e93030097c}, !- Handle
  {9fa384ad-bdd2-4778-8eaf-1c5f3e2e1c40}, !- Source Object
  2,                                      !- Outlet Port
  {ba7cba1c-a6e0-41aa-b153-42083a3ae57f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b33afdb8-5dcc-434b-a610-db5a56edf853}, !- Handle
  {ba7cba1c-a6e0-41aa-b153-42083a3ae57f}, !- Source Object
  3,                                      !- Outlet Port
  {9560fca3-a6a3-4721-a53b-0664cb3ac99b}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5404eff2-401d-44b8-9d71-fab22c55247d}, !- Handle
  Zone Outpatient OR B  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {26f99b20-8140-49bb-8f15-e9c817563a60}, !- Handle
  Zone Outpatient OR B  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {97141a61-2f17-42b0-a127-e564346f418a}, !- Handle
  Zone Outpatient OR B  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {efeb6e5d-0659-4adf-99f8-81b070c8d174}, !- Supply Air Inlet Node Name
  {2de0050e-d5e6-40e7-aba1-e5ea0f28db07}, !- Secondary Air Inlet Node Name
  {b93c3003-466f-4c41-8890-95a786f6da2a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {26f99b20-8140-49bb-8f15-e9c817563a60}, !- Fan Name
  {5404eff2-401d-44b8-9d71-fab22c55247d}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {4c8ce21b-78c8-4265-a3f0-f007586cc3df}, !- Handle
  Zone Outpatient OR B  - Story Ground PFP Term Outlet Air Node, !- Name
  {b93c3003-466f-4c41-8890-95a786f6da2a}, !- Inlet Port
  {60852c5a-79b1-4237-80a9-5269b0c8bf06}; !- Outlet Port

OS:Node,
  {4a459f50-f302-47bb-8823-f9efe606a0e7}, !- Handle
  Zone Outpatient OR B  - Story Ground Return Air Node, !- Name
  {50670000-0d36-48ae-a34f-029f6f4e4b0d}, !- Inlet Port
  {a93adeca-b701-4606-ab39-b195a7bd98da}; !- Outlet Port

OS:Connection,
  {60852c5a-79b1-4237-80a9-5269b0c8bf06}, !- Handle
  {4c8ce21b-78c8-4265-a3f0-f007586cc3df}, !- Source Object
  3,                                      !- Outlet Port
  {b07c9c59-75b6-401f-9e0b-d53c48261e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50670000-0d36-48ae-a34f-029f6f4e4b0d}, !- Handle
  {796af8f8-60d5-4208-b48c-eb6f5a7fd3a3}, !- Source Object
  2,                                      !- Outlet Port
  {4a459f50-f302-47bb-8823-f9efe606a0e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a93adeca-b701-4606-ab39-b195a7bd98da}, !- Handle
  {4a459f50-f302-47bb-8823-f9efe606a0e7}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {71c332f2-8e6b-4fbc-a95e-f8b9e7aba88c}, !- Handle
  Zone Outpatient OR B  - Story Ground PFP Term Inlet Air Node, !- Name
  {392da2c6-0bc6-4c50-ae72-db84a449187b}, !- Inlet Port
  {efeb6e5d-0659-4adf-99f8-81b070c8d174}; !- Outlet Port

OS:Connection,
  {392da2c6-0bc6-4c50-ae72-db84a449187b}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  50,                                     !- Outlet Port
  {71c332f2-8e6b-4fbc-a95e-f8b9e7aba88c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efeb6e5d-0659-4adf-99f8-81b070c8d174}, !- Handle
  {71c332f2-8e6b-4fbc-a95e-f8b9e7aba88c}, !- Source Object
  3,                                      !- Outlet Port
  {97141a61-2f17-42b0-a127-e564346f418a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b93c3003-466f-4c41-8890-95a786f6da2a}, !- Handle
  {97141a61-2f17-42b0-a127-e564346f418a}, !- Source Object
  9,                                      !- Outlet Port
  {4c8ce21b-78c8-4265-a3f0-f007586cc3df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10a4344d-e5ad-441f-a329-9eef87c6116e}, !- Handle
  Node 339,                               !- Name
  {b3b0d85e-7e3c-4080-8fb8-c1833e1d1057}, !- Inlet Port
  {2de0050e-d5e6-40e7-aba1-e5ea0f28db07}; !- Outlet Port

OS:Connection,
  {b3b0d85e-7e3c-4080-8fb8-c1833e1d1057}, !- Handle
  {fc38c94a-7252-4ba6-926a-2f4f54fdb6aa}, !- Source Object
  2,                                      !- Outlet Port
  {10a4344d-e5ad-441f-a329-9eef87c6116e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2de0050e-d5e6-40e7-aba1-e5ea0f28db07}, !- Handle
  {10a4344d-e5ad-441f-a329-9eef87c6116e}, !- Source Object
  3,                                      !- Outlet Port
  {97141a61-2f17-42b0-a127-e564346f418a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {20f1a59f-9362-41d0-89c2-56a600357d02}, !- Handle
  Zone Outpatient OR C  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d12a828d-2be3-490c-8c54-0cf3ee3ed9ca}, !- Handle
  Zone Outpatient OR C  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {0608d1db-4c09-42eb-8476-483fbe3a0dea}, !- Handle
  Zone Outpatient OR C  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e04bee00-da53-48b2-b864-0bbfec5111e4}, !- Supply Air Inlet Node Name
  {189f33a4-0c57-43af-a8ec-a8a9becc73b9}, !- Secondary Air Inlet Node Name
  {6d07e7e0-8e1c-4b03-bf37-e15d12ed1036}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d12a828d-2be3-490c-8c54-0cf3ee3ed9ca}, !- Fan Name
  {20f1a59f-9362-41d0-89c2-56a600357d02}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {05971aa1-8cd7-4b68-a27f-ce68df04f81d}, !- Handle
  Zone Outpatient OR C  - Story Ground PFP Term Outlet Air Node, !- Name
  {6d07e7e0-8e1c-4b03-bf37-e15d12ed1036}, !- Inlet Port
  {187f7823-893a-458f-bc4b-2f673b40bf96}; !- Outlet Port

OS:Node,
  {e4a04a4f-d922-4f60-8d69-0c06b84ddfc3}, !- Handle
  Zone Outpatient OR C  - Story Ground Return Air Node, !- Name
  {11577533-3edc-405f-b5a6-87df80d82064}, !- Inlet Port
  {5205bb27-37ce-4846-b0a0-1c0132e26c92}; !- Outlet Port

OS:Connection,
  {187f7823-893a-458f-bc4b-2f673b40bf96}, !- Handle
  {05971aa1-8cd7-4b68-a27f-ce68df04f81d}, !- Source Object
  3,                                      !- Outlet Port
  {dc2f1173-2bf7-4579-8126-6c7357175f5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11577533-3edc-405f-b5a6-87df80d82064}, !- Handle
  {21589e3d-de5e-4305-b3f7-6a96be58798d}, !- Source Object
  2,                                      !- Outlet Port
  {e4a04a4f-d922-4f60-8d69-0c06b84ddfc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5205bb27-37ce-4846-b0a0-1c0132e26c92}, !- Handle
  {e4a04a4f-d922-4f60-8d69-0c06b84ddfc3}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {c8dd6c9f-8f97-484e-ac64-3dbe6f357f7e}, !- Handle
  Zone Outpatient OR C  - Story Ground PFP Term Inlet Air Node, !- Name
  {3ab9f607-9a2b-4266-a9f7-981f09b991dc}, !- Inlet Port
  {e04bee00-da53-48b2-b864-0bbfec5111e4}; !- Outlet Port

OS:Connection,
  {3ab9f607-9a2b-4266-a9f7-981f09b991dc}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  51,                                     !- Outlet Port
  {c8dd6c9f-8f97-484e-ac64-3dbe6f357f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e04bee00-da53-48b2-b864-0bbfec5111e4}, !- Handle
  {c8dd6c9f-8f97-484e-ac64-3dbe6f357f7e}, !- Source Object
  3,                                      !- Outlet Port
  {0608d1db-4c09-42eb-8476-483fbe3a0dea}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6d07e7e0-8e1c-4b03-bf37-e15d12ed1036}, !- Handle
  {0608d1db-4c09-42eb-8476-483fbe3a0dea}, !- Source Object
  9,                                      !- Outlet Port
  {05971aa1-8cd7-4b68-a27f-ce68df04f81d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3fc1c82-2907-48b4-afb2-dd4a7c4658d2}, !- Handle
  Node 343,                               !- Name
  {723d47bb-8c02-4e14-b580-92ae62ab8196}, !- Inlet Port
  {189f33a4-0c57-43af-a8ec-a8a9becc73b9}; !- Outlet Port

OS:Connection,
  {723d47bb-8c02-4e14-b580-92ae62ab8196}, !- Handle
  {01348cbd-ea57-4c92-afbe-6eba2194039a}, !- Source Object
  2,                                      !- Outlet Port
  {f3fc1c82-2907-48b4-afb2-dd4a7c4658d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {189f33a4-0c57-43af-a8ec-a8a9becc73b9}, !- Handle
  {f3fc1c82-2907-48b4-afb2-dd4a7c4658d2}, !- Source Object
  3,                                      !- Outlet Port
  {0608d1db-4c09-42eb-8476-483fbe3a0dea}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {44505656-4d93-42c3-a954-bd9d323edb95}, !- Handle
  Zone Outpatient PACU A  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d97ee996-6cf3-4856-8a3e-5fd29e0f603a}, !- Handle
  Zone Outpatient PACU A  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {14b78d63-565b-4b71-b48d-1ec2415982ad}, !- Handle
  Zone Outpatient PACU A  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {433b0584-05e1-4172-8396-c933dddad9ff}, !- Supply Air Inlet Node Name
  {387f3986-414a-4c36-9428-e33167b22113}, !- Secondary Air Inlet Node Name
  {6c177152-12a8-4e30-8f90-673d80366133}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d97ee996-6cf3-4856-8a3e-5fd29e0f603a}, !- Fan Name
  {44505656-4d93-42c3-a954-bd9d323edb95}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {a9880b81-0f5b-4bc9-a046-d2a7553e88e5}, !- Handle
  Zone Outpatient PACU A  - Story Ground PFP Term Outlet Air Node, !- Name
  {6c177152-12a8-4e30-8f90-673d80366133}, !- Inlet Port
  {9c7f0bf5-6ba8-43ee-b9a7-3630a681bd20}; !- Outlet Port

OS:Node,
  {af1b3806-2760-4c18-aead-476b9d656061}, !- Handle
  Zone Outpatient PACU A  - Story Ground Return Air Node, !- Name
  {2b1b7f3e-52d3-4ce3-8e39-d671c06ca732}, !- Inlet Port
  {f553402d-a91c-4e71-8d47-d96799c00f53}; !- Outlet Port

OS:Connection,
  {9c7f0bf5-6ba8-43ee-b9a7-3630a681bd20}, !- Handle
  {a9880b81-0f5b-4bc9-a046-d2a7553e88e5}, !- Source Object
  3,                                      !- Outlet Port
  {fef7b038-5e51-44fb-bb36-c08777bbfbd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b1b7f3e-52d3-4ce3-8e39-d671c06ca732}, !- Handle
  {3748d56f-4026-4bb5-8c41-d7492be753a4}, !- Source Object
  2,                                      !- Outlet Port
  {af1b3806-2760-4c18-aead-476b9d656061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f553402d-a91c-4e71-8d47-d96799c00f53}, !- Handle
  {af1b3806-2760-4c18-aead-476b9d656061}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {640fb50d-42aa-4846-ab4a-2e32e2ff66b1}, !- Handle
  Zone Outpatient PACU A  - Story Ground PFP Term Inlet Air Node, !- Name
  {e8955ca5-1396-4baa-b525-9655b3d798f6}, !- Inlet Port
  {433b0584-05e1-4172-8396-c933dddad9ff}; !- Outlet Port

OS:Connection,
  {e8955ca5-1396-4baa-b525-9655b3d798f6}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  52,                                     !- Outlet Port
  {640fb50d-42aa-4846-ab4a-2e32e2ff66b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {433b0584-05e1-4172-8396-c933dddad9ff}, !- Handle
  {640fb50d-42aa-4846-ab4a-2e32e2ff66b1}, !- Source Object
  3,                                      !- Outlet Port
  {14b78d63-565b-4b71-b48d-1ec2415982ad}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6c177152-12a8-4e30-8f90-673d80366133}, !- Handle
  {14b78d63-565b-4b71-b48d-1ec2415982ad}, !- Source Object
  9,                                      !- Outlet Port
  {a9880b81-0f5b-4bc9-a046-d2a7553e88e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8871827-3cff-4e26-a02f-5b14a5c93d1d}, !- Handle
  Node 347,                               !- Name
  {00fb7f76-8c60-4249-8c53-df03483bd081}, !- Inlet Port
  {387f3986-414a-4c36-9428-e33167b22113}; !- Outlet Port

OS:Connection,
  {00fb7f76-8c60-4249-8c53-df03483bd081}, !- Handle
  {91b2765c-cb81-45db-8e5e-48bf8575f1a7}, !- Source Object
  2,                                      !- Outlet Port
  {a8871827-3cff-4e26-a02f-5b14a5c93d1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {387f3986-414a-4c36-9428-e33167b22113}, !- Handle
  {a8871827-3cff-4e26-a02f-5b14a5c93d1d}, !- Source Object
  3,                                      !- Outlet Port
  {14b78d63-565b-4b71-b48d-1ec2415982ad}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6af23428-77e5-4b6b-b232-45f5dc0a01e2}, !- Handle
  Zone Outpatient PACU B  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {8d9ec5e0-1bc1-4a57-9e12-ee8433bbc04e}, !- Handle
  Zone Outpatient PACU B  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {badbd55c-8a89-407a-b5e7-0a141b5cd32f}, !- Handle
  Zone Outpatient PACU B  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {329e4596-d6d5-412f-b70e-a12962abdd4b}, !- Supply Air Inlet Node Name
  {e5e47184-dec5-4159-89e9-558412904f77}, !- Secondary Air Inlet Node Name
  {a1bde960-265e-42fa-a011-f0de571a3e56}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {8d9ec5e0-1bc1-4a57-9e12-ee8433bbc04e}, !- Fan Name
  {6af23428-77e5-4b6b-b232-45f5dc0a01e2}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c1f30288-94f8-440a-a097-686786125a61}, !- Handle
  Zone Outpatient PACU B  - Story Ground PFP Term Outlet Air Node, !- Name
  {a1bde960-265e-42fa-a011-f0de571a3e56}, !- Inlet Port
  {471fbd27-ac90-4a40-be32-33d6daaf4fac}; !- Outlet Port

OS:Node,
  {12264095-1a51-4b4a-b414-e8aaea51f1cb}, !- Handle
  Zone Outpatient PACU B  - Story Ground Return Air Node, !- Name
  {27b0048a-26c6-4fcd-bdf3-ed3a3ae5c4d9}, !- Inlet Port
  {870d6567-5057-4d3f-b077-38bc5fe4c58e}; !- Outlet Port

OS:Connection,
  {471fbd27-ac90-4a40-be32-33d6daaf4fac}, !- Handle
  {c1f30288-94f8-440a-a097-686786125a61}, !- Source Object
  3,                                      !- Outlet Port
  {2c98d3bd-8a52-4564-b6c7-0711dbc2ac12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27b0048a-26c6-4fcd-bdf3-ed3a3ae5c4d9}, !- Handle
  {a041c5d8-f1ee-4d68-9061-87763886eb6b}, !- Source Object
  2,                                      !- Outlet Port
  {12264095-1a51-4b4a-b414-e8aaea51f1cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {870d6567-5057-4d3f-b077-38bc5fe4c58e}, !- Handle
  {12264095-1a51-4b4a-b414-e8aaea51f1cb}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {bca39974-5d74-4afd-89bc-2fd1417fa2cb}, !- Handle
  Zone Outpatient PACU B  - Story Ground PFP Term Inlet Air Node, !- Name
  {097c3d0a-b536-481d-8c1d-a3e60075e96d}, !- Inlet Port
  {329e4596-d6d5-412f-b70e-a12962abdd4b}; !- Outlet Port

OS:Connection,
  {097c3d0a-b536-481d-8c1d-a3e60075e96d}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  53,                                     !- Outlet Port
  {bca39974-5d74-4afd-89bc-2fd1417fa2cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {329e4596-d6d5-412f-b70e-a12962abdd4b}, !- Handle
  {bca39974-5d74-4afd-89bc-2fd1417fa2cb}, !- Source Object
  3,                                      !- Outlet Port
  {badbd55c-8a89-407a-b5e7-0a141b5cd32f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {a1bde960-265e-42fa-a011-f0de571a3e56}, !- Handle
  {badbd55c-8a89-407a-b5e7-0a141b5cd32f}, !- Source Object
  9,                                      !- Outlet Port
  {c1f30288-94f8-440a-a097-686786125a61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc8c8920-20de-4e23-87f0-e80eb06f8dc7}, !- Handle
  Node 351,                               !- Name
  {8d5d3cf4-45c1-4f3c-8042-070e18416a83}, !- Inlet Port
  {e5e47184-dec5-4159-89e9-558412904f77}; !- Outlet Port

OS:Connection,
  {8d5d3cf4-45c1-4f3c-8042-070e18416a83}, !- Handle
  {7f289c15-2387-4adc-afcf-39c65a47d7aa}, !- Source Object
  2,                                      !- Outlet Port
  {cc8c8920-20de-4e23-87f0-e80eb06f8dc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5e47184-dec5-4159-89e9-558412904f77}, !- Handle
  {cc8c8920-20de-4e23-87f0-e80eb06f8dc7}, !- Source Object
  3,                                      !- Outlet Port
  {badbd55c-8a89-407a-b5e7-0a141b5cd32f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {200a05c0-90f8-4c5d-985d-e52f18855090}, !- Handle
  Zone Outpatient PACU C  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {e78aa402-232c-40c5-8945-44d141d2ac24}, !- Handle
  Zone Outpatient PACU C  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {eb43b518-3c0c-4d46-958d-ae33889ede5e}, !- Handle
  Zone Outpatient PACU C  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {c05ebaf3-43bb-4861-b076-e2106fdec061}, !- Supply Air Inlet Node Name
  {d63292b8-9514-4c37-aa4f-ea8635e68310}, !- Secondary Air Inlet Node Name
  {5f37c713-013d-4d19-813e-5d2e6264ec16}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {e78aa402-232c-40c5-8945-44d141d2ac24}, !- Fan Name
  {200a05c0-90f8-4c5d-985d-e52f18855090}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ade8078f-c6d7-4e4e-aee4-7031e0a533f0}, !- Handle
  Zone Outpatient PACU C  - Story Ground PFP Term Outlet Air Node, !- Name
  {5f37c713-013d-4d19-813e-5d2e6264ec16}, !- Inlet Port
  {c071986c-d031-424e-90d4-e4c1c99fe739}; !- Outlet Port

OS:Node,
  {7a1d9c6e-b341-4b05-8027-5f92dd35b782}, !- Handle
  Zone Outpatient PACU C  - Story Ground Return Air Node, !- Name
  {917810ba-7733-4f35-9a72-f9d9f862bf37}, !- Inlet Port
  {3b255b88-c8fb-43da-805e-024f42d89e6e}; !- Outlet Port

OS:Connection,
  {c071986c-d031-424e-90d4-e4c1c99fe739}, !- Handle
  {ade8078f-c6d7-4e4e-aee4-7031e0a533f0}, !- Source Object
  3,                                      !- Outlet Port
  {6da6d042-dd93-414f-a068-67747593217a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {917810ba-7733-4f35-9a72-f9d9f862bf37}, !- Handle
  {98a63e7d-c0c2-4b45-9644-790538c175b5}, !- Source Object
  2,                                      !- Outlet Port
  {7a1d9c6e-b341-4b05-8027-5f92dd35b782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b255b88-c8fb-43da-805e-024f42d89e6e}, !- Handle
  {7a1d9c6e-b341-4b05-8027-5f92dd35b782}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {3046bdbf-f0a3-4f54-956f-4bd830673c5d}, !- Handle
  Zone Outpatient PACU C  - Story Ground PFP Term Inlet Air Node, !- Name
  {4f30ff8c-53a2-4100-b527-99f7326b6839}, !- Inlet Port
  {c05ebaf3-43bb-4861-b076-e2106fdec061}; !- Outlet Port

OS:Connection,
  {4f30ff8c-53a2-4100-b527-99f7326b6839}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  54,                                     !- Outlet Port
  {3046bdbf-f0a3-4f54-956f-4bd830673c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c05ebaf3-43bb-4861-b076-e2106fdec061}, !- Handle
  {3046bdbf-f0a3-4f54-956f-4bd830673c5d}, !- Source Object
  3,                                      !- Outlet Port
  {eb43b518-3c0c-4d46-958d-ae33889ede5e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5f37c713-013d-4d19-813e-5d2e6264ec16}, !- Handle
  {eb43b518-3c0c-4d46-958d-ae33889ede5e}, !- Source Object
  9,                                      !- Outlet Port
  {ade8078f-c6d7-4e4e-aee4-7031e0a533f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1ab1533-339d-4366-8ebe-88a7d0cc8798}, !- Handle
  Node 355,                               !- Name
  {e4fa4182-4d8d-4a05-a296-7a04ccb3b9e7}, !- Inlet Port
  {d63292b8-9514-4c37-aa4f-ea8635e68310}; !- Outlet Port

OS:Connection,
  {e4fa4182-4d8d-4a05-a296-7a04ccb3b9e7}, !- Handle
  {0734fc4e-ed68-43e3-a797-75289548d55d}, !- Source Object
  2,                                      !- Outlet Port
  {d1ab1533-339d-4366-8ebe-88a7d0cc8798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d63292b8-9514-4c37-aa4f-ea8635e68310}, !- Handle
  {d1ab1533-339d-4366-8ebe-88a7d0cc8798}, !- Source Object
  3,                                      !- Outlet Port
  {eb43b518-3c0c-4d46-958d-ae33889ede5e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {47805ff8-773c-49be-83c0-9753eb11b57c}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {22df0a69-3ffa-4d9b-aff6-7dbb8f957f48}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {95640616-7020-478b-8aa7-f5934513d089}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {6bb688f0-3ab4-4ab8-b2dd-a926a293f90e}, !- Supply Air Inlet Node Name
  {73be4113-de3a-4821-b417-33a10359d5f4}, !- Secondary Air Inlet Node Name
  {889f19c0-d77b-4f0e-8b71-b163b0e187d9}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {22df0a69-3ffa-4d9b-aff6-7dbb8f957f48}, !- Fan Name
  {47805ff8-773c-49be-83c0-9753eb11b57c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3efe6196-282f-47fa-8fc6-23a88b5b1958}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground PFP Term Outlet Air Node, !- Name
  {889f19c0-d77b-4f0e-8b71-b163b0e187d9}, !- Inlet Port
  {4259acfd-c980-4a06-a982-10a7a808f949}; !- Outlet Port

OS:Node,
  {f4b53e88-1937-4cc0-be3b-265896471658}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground Return Air Node, !- Name
  {b1bb1257-93a4-46aa-a08d-6746f6cfdd02}, !- Inlet Port
  {6111208e-d110-412b-a64e-756d2f27f846}; !- Outlet Port

OS:Connection,
  {4259acfd-c980-4a06-a982-10a7a808f949}, !- Handle
  {3efe6196-282f-47fa-8fc6-23a88b5b1958}, !- Source Object
  3,                                      !- Outlet Port
  {7941792b-f747-48e6-9b74-331a4969402a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1bb1257-93a4-46aa-a08d-6746f6cfdd02}, !- Handle
  {4cec8012-7e3a-4294-a444-c26b824930fc}, !- Source Object
  2,                                      !- Outlet Port
  {f4b53e88-1937-4cc0-be3b-265896471658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6111208e-d110-412b-a64e-756d2f27f846}, !- Handle
  {f4b53e88-1937-4cc0-be3b-265896471658}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {73400da5-2648-4a38-ab2a-b14e3003462e}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Ground PFP Term Inlet Air Node, !- Name
  {94299c53-f851-4abe-a63d-860d541f87e1}, !- Inlet Port
  {6bb688f0-3ab4-4ab8-b2dd-a926a293f90e}; !- Outlet Port

OS:Connection,
  {94299c53-f851-4abe-a63d-860d541f87e1}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  55,                                     !- Outlet Port
  {73400da5-2648-4a38-ab2a-b14e3003462e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bb688f0-3ab4-4ab8-b2dd-a926a293f90e}, !- Handle
  {73400da5-2648-4a38-ab2a-b14e3003462e}, !- Source Object
  3,                                      !- Outlet Port
  {95640616-7020-478b-8aa7-f5934513d089}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {889f19c0-d77b-4f0e-8b71-b163b0e187d9}, !- Handle
  {95640616-7020-478b-8aa7-f5934513d089}, !- Source Object
  9,                                      !- Outlet Port
  {3efe6196-282f-47fa-8fc6-23a88b5b1958}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fecf73af-7186-4c8e-8a0f-39c89f3e261e}, !- Handle
  Node 359,                               !- Name
  {e09e185f-3f6e-4b21-9d36-bf8da644f4cc}, !- Inlet Port
  {73be4113-de3a-4821-b417-33a10359d5f4}; !- Outlet Port

OS:Connection,
  {e09e185f-3f6e-4b21-9d36-bf8da644f4cc}, !- Handle
  {e2a5bacc-af5d-4f40-af5b-faa24bcc195e}, !- Source Object
  2,                                      !- Outlet Port
  {fecf73af-7186-4c8e-8a0f-39c89f3e261e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73be4113-de3a-4821-b417-33a10359d5f4}, !- Handle
  {fecf73af-7186-4c8e-8a0f-39c89f3e261e}, !- Source Object
  3,                                      !- Outlet Port
  {95640616-7020-478b-8aa7-f5934513d089}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6b09e794-4b54-47a1-964f-750f022b70f6}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {0feb1815-f559-45af-b8de-7f9d16451639}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9379277e-f8cf-4561-ba86-81ed32b1c3b9}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {75b21a75-9808-489c-85e8-dca698cb6ca4}, !- Supply Air Inlet Node Name
  {6b56d12d-5080-4ba5-9b86-dd526c7fb425}, !- Secondary Air Inlet Node Name
  {3d2867ed-f21e-42f5-9322-7f5fc7903f36}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {0feb1815-f559-45af-b8de-7f9d16451639}, !- Fan Name
  {6b09e794-4b54-47a1-964f-750f022b70f6}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {bddb02fe-9c45-44a1-9847-e0317911d116}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground PFP Term Outlet Air Node, !- Name
  {3d2867ed-f21e-42f5-9322-7f5fc7903f36}, !- Inlet Port
  {3ab38da2-a885-4f6f-928c-f42aff5e5f04}; !- Outlet Port

OS:Node,
  {9d08b7dc-8577-4619-8ec0-b9102e034df1}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground Return Air Node, !- Name
  {79e348b2-94ef-4416-b50f-48b19a8215cf}, !- Inlet Port
  {6502b578-eaf2-4b59-9f9b-8b9141d935b1}; !- Outlet Port

OS:Connection,
  {3ab38da2-a885-4f6f-928c-f42aff5e5f04}, !- Handle
  {bddb02fe-9c45-44a1-9847-e0317911d116}, !- Source Object
  3,                                      !- Outlet Port
  {4f3a809f-4569-459a-b1e9-bc334c25e40f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79e348b2-94ef-4416-b50f-48b19a8215cf}, !- Handle
  {025b0ffd-a0ad-4583-acb4-b7047eb9812d}, !- Source Object
  2,                                      !- Outlet Port
  {9d08b7dc-8577-4619-8ec0-b9102e034df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6502b578-eaf2-4b59-9f9b-8b9141d935b1}, !- Handle
  {9d08b7dc-8577-4619-8ec0-b9102e034df1}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {9f3d4417-0830-4282-a814-8fc7b3046a47}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Ground PFP Term Inlet Air Node, !- Name
  {92c9243c-06be-4edf-9a3c-571e28022542}, !- Inlet Port
  {75b21a75-9808-489c-85e8-dca698cb6ca4}; !- Outlet Port

OS:Connection,
  {92c9243c-06be-4edf-9a3c-571e28022542}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  56,                                     !- Outlet Port
  {9f3d4417-0830-4282-a814-8fc7b3046a47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75b21a75-9808-489c-85e8-dca698cb6ca4}, !- Handle
  {9f3d4417-0830-4282-a814-8fc7b3046a47}, !- Source Object
  3,                                      !- Outlet Port
  {9379277e-f8cf-4561-ba86-81ed32b1c3b9}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {3d2867ed-f21e-42f5-9322-7f5fc7903f36}, !- Handle
  {9379277e-f8cf-4561-ba86-81ed32b1c3b9}, !- Source Object
  9,                                      !- Outlet Port
  {bddb02fe-9c45-44a1-9847-e0317911d116}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06ea4ac0-1c60-4a69-acb6-731185940070}, !- Handle
  Node 363,                               !- Name
  {f7afb450-3f8e-4b8f-a92a-76e289478031}, !- Inlet Port
  {6b56d12d-5080-4ba5-9b86-dd526c7fb425}; !- Outlet Port

OS:Connection,
  {f7afb450-3f8e-4b8f-a92a-76e289478031}, !- Handle
  {ebb4fc04-cc82-4079-8fb6-b50a7f779023}, !- Source Object
  2,                                      !- Outlet Port
  {06ea4ac0-1c60-4a69-acb6-731185940070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b56d12d-5080-4ba5-9b86-dd526c7fb425}, !- Handle
  {06ea4ac0-1c60-4a69-acb6-731185940070}, !- Source Object
  3,                                      !- Outlet Port
  {9379277e-f8cf-4561-ba86-81ed32b1c3b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0411745a-384f-41ed-bcd5-ba535c4b37a4}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {7f78add8-0875-4dcb-910d-3e25001e3f02}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b4ab3266-f5de-4b2a-b410-354a36c00b38}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {f925af6e-290a-435c-b442-274b5daa71d8}, !- Supply Air Inlet Node Name
  {dd653b29-f460-4b12-b6c6-8ab63d85d792}, !- Secondary Air Inlet Node Name
  {d26384cb-c1f1-4882-af74-63a03a5a5cb2}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {7f78add8-0875-4dcb-910d-3e25001e3f02}, !- Fan Name
  {0411745a-384f-41ed-bcd5-ba535c4b37a4}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {0fa89e34-6916-48cd-9122-c2781e3444a2}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground PFP Term Outlet Air Node, !- Name
  {d26384cb-c1f1-4882-af74-63a03a5a5cb2}, !- Inlet Port
  {ac6a56bc-c42d-4583-a368-9bdae3bd28c9}; !- Outlet Port

OS:Node,
  {765aedd7-1d7b-414a-b682-626b865c17e2}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground Return Air Node, !- Name
  {26618b4d-a9d8-49fc-bffd-06488ef0b697}, !- Inlet Port
  {13dc0488-178e-42ef-b1d0-6c8c586cb82f}; !- Outlet Port

OS:Connection,
  {ac6a56bc-c42d-4583-a368-9bdae3bd28c9}, !- Handle
  {0fa89e34-6916-48cd-9122-c2781e3444a2}, !- Source Object
  3,                                      !- Outlet Port
  {ffea7a1f-9e6c-4aaf-801c-dbe4143e3d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26618b4d-a9d8-49fc-bffd-06488ef0b697}, !- Handle
  {e60cea14-e605-4805-a658-eb82a0caa453}, !- Source Object
  2,                                      !- Outlet Port
  {765aedd7-1d7b-414a-b682-626b865c17e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13dc0488-178e-42ef-b1d0-6c8c586cb82f}, !- Handle
  {765aedd7-1d7b-414a-b682-626b865c17e2}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  57;                                     !- Inlet Port

OS:Node,
  {187054a5-915d-4f06-b417-474a66a7a095}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Ground PFP Term Inlet Air Node, !- Name
  {82b31f28-8ceb-434f-bff6-54444be34c40}, !- Inlet Port
  {f925af6e-290a-435c-b442-274b5daa71d8}; !- Outlet Port

OS:Connection,
  {82b31f28-8ceb-434f-bff6-54444be34c40}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  57,                                     !- Outlet Port
  {187054a5-915d-4f06-b417-474a66a7a095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f925af6e-290a-435c-b442-274b5daa71d8}, !- Handle
  {187054a5-915d-4f06-b417-474a66a7a095}, !- Source Object
  3,                                      !- Outlet Port
  {b4ab3266-f5de-4b2a-b410-354a36c00b38}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d26384cb-c1f1-4882-af74-63a03a5a5cb2}, !- Handle
  {b4ab3266-f5de-4b2a-b410-354a36c00b38}, !- Source Object
  9,                                      !- Outlet Port
  {0fa89e34-6916-48cd-9122-c2781e3444a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97f963df-33b5-4de8-8f01-5a10250c3ba1}, !- Handle
  Node 367,                               !- Name
  {9dafaf1c-f67b-49cc-b354-4b4b4c298b31}, !- Inlet Port
  {dd653b29-f460-4b12-b6c6-8ab63d85d792}; !- Outlet Port

OS:Connection,
  {9dafaf1c-f67b-49cc-b354-4b4b4c298b31}, !- Handle
  {1cc3466e-a679-4b02-9b50-c285b991e377}, !- Source Object
  2,                                      !- Outlet Port
  {97f963df-33b5-4de8-8f01-5a10250c3ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd653b29-f460-4b12-b6c6-8ab63d85d792}, !- Handle
  {97f963df-33b5-4de8-8f01-5a10250c3ba1}, !- Source Object
  3,                                      !- Outlet Port
  {b4ab3266-f5de-4b2a-b410-354a36c00b38}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fa6a88e2-a8ed-4d63-84b2-6d22a4fb401f}, !- Handle
  Zone Outpatient PreOp A  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {203484cf-ddf0-49d6-9326-8e011d459fcb}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {7d7e7eff-c3e8-4ca3-952e-7f2167ded544}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {96e4dd81-b1c6-4140-9610-5b485cf86b09}, !- Supply Air Inlet Node Name
  {a84424de-c195-4278-98bc-a934ee8570fa}, !- Secondary Air Inlet Node Name
  {cf7227c7-5d1f-440b-96fe-b2b6033f2ed9}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {203484cf-ddf0-49d6-9326-8e011d459fcb}, !- Fan Name
  {fa6a88e2-a8ed-4d63-84b2-6d22a4fb401f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {1553e00b-ebc6-4a93-8655-d02d1d5c7c63}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PFP Term Outlet Air Node, !- Name
  {cf7227c7-5d1f-440b-96fe-b2b6033f2ed9}, !- Inlet Port
  {b3ce07d5-011a-4599-9e74-8a95ff069804}; !- Outlet Port

OS:Node,
  {6ed4cec3-b8e8-48f2-976a-ae5ef9d4e593}, !- Handle
  Zone Outpatient PreOp A  - Story Ground Return Air Node, !- Name
  {1e666d38-c46d-4dec-899a-e499fb178a84}, !- Inlet Port
  {b33af3c0-4d22-494c-af30-6739e44261a4}; !- Outlet Port

OS:Connection,
  {b3ce07d5-011a-4599-9e74-8a95ff069804}, !- Handle
  {1553e00b-ebc6-4a93-8655-d02d1d5c7c63}, !- Source Object
  3,                                      !- Outlet Port
  {521aab59-e6ee-46d0-8686-301601648cf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e666d38-c46d-4dec-899a-e499fb178a84}, !- Handle
  {b76d76e1-e595-4b66-9028-dedde6bf86ad}, !- Source Object
  2,                                      !- Outlet Port
  {6ed4cec3-b8e8-48f2-976a-ae5ef9d4e593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b33af3c0-4d22-494c-af30-6739e44261a4}, !- Handle
  {6ed4cec3-b8e8-48f2-976a-ae5ef9d4e593}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  58;                                     !- Inlet Port

OS:Node,
  {a577bae8-0be5-4d48-be61-1ae904ea3802}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PFP Term Inlet Air Node, !- Name
  {0def2760-aa8d-47d1-a90b-9c9d5ec25fe7}, !- Inlet Port
  {96e4dd81-b1c6-4140-9610-5b485cf86b09}; !- Outlet Port

OS:Connection,
  {0def2760-aa8d-47d1-a90b-9c9d5ec25fe7}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  58,                                     !- Outlet Port
  {a577bae8-0be5-4d48-be61-1ae904ea3802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96e4dd81-b1c6-4140-9610-5b485cf86b09}, !- Handle
  {a577bae8-0be5-4d48-be61-1ae904ea3802}, !- Source Object
  3,                                      !- Outlet Port
  {7d7e7eff-c3e8-4ca3-952e-7f2167ded544}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {cf7227c7-5d1f-440b-96fe-b2b6033f2ed9}, !- Handle
  {7d7e7eff-c3e8-4ca3-952e-7f2167ded544}, !- Source Object
  9,                                      !- Outlet Port
  {1553e00b-ebc6-4a93-8655-d02d1d5c7c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e2d0a54-4d76-4e24-b46b-b91ea44f6c20}, !- Handle
  Node 371,                               !- Name
  {2a73c7bc-6bf4-49d6-a24a-7b23b949f9bd}, !- Inlet Port
  {a84424de-c195-4278-98bc-a934ee8570fa}; !- Outlet Port

OS:Connection,
  {2a73c7bc-6bf4-49d6-a24a-7b23b949f9bd}, !- Handle
  {f62f95aa-f502-4e4f-a9cf-b0d4420b08e6}, !- Source Object
  2,                                      !- Outlet Port
  {2e2d0a54-4d76-4e24-b46b-b91ea44f6c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a84424de-c195-4278-98bc-a934ee8570fa}, !- Handle
  {2e2d0a54-4d76-4e24-b46b-b91ea44f6c20}, !- Source Object
  3,                                      !- Outlet Port
  {7d7e7eff-c3e8-4ca3-952e-7f2167ded544}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bbaaf15e-4eb8-4293-aec7-0e275a697f16}, !- Handle
  Zone Outpatient PreOp B  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {99fdedf3-4578-498d-8e3f-7e1e3591f48f}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9582bb6b-d7c7-44e3-8f92-98566f7b453d}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {3dc3413d-7c25-49f4-ae33-54d12decdb07}, !- Supply Air Inlet Node Name
  {af54bdb4-c1fa-4255-aada-6ed79312d346}, !- Secondary Air Inlet Node Name
  {21f1a149-b0db-45da-8b03-d739d269fc46}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {99fdedf3-4578-498d-8e3f-7e1e3591f48f}, !- Fan Name
  {bbaaf15e-4eb8-4293-aec7-0e275a697f16}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8f9fb148-548b-4e14-a62d-a166b3e34a49}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PFP Term Outlet Air Node, !- Name
  {21f1a149-b0db-45da-8b03-d739d269fc46}, !- Inlet Port
  {f97e7fee-78da-4393-b8a5-1b8d7bc21dcc}; !- Outlet Port

OS:Node,
  {2d54b234-4a03-4016-a7d5-e4f18233021a}, !- Handle
  Zone Outpatient PreOp B  - Story Ground Return Air Node, !- Name
  {35c13696-6f48-42b4-b32d-aec8648093de}, !- Inlet Port
  {64d699e7-742f-4156-abde-0dcac332f977}; !- Outlet Port

OS:Connection,
  {f97e7fee-78da-4393-b8a5-1b8d7bc21dcc}, !- Handle
  {8f9fb148-548b-4e14-a62d-a166b3e34a49}, !- Source Object
  3,                                      !- Outlet Port
  {9cb48056-041f-43b7-871d-021c27abdb67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35c13696-6f48-42b4-b32d-aec8648093de}, !- Handle
  {018739b3-dbab-4688-af1d-41b0359bb611}, !- Source Object
  2,                                      !- Outlet Port
  {2d54b234-4a03-4016-a7d5-e4f18233021a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64d699e7-742f-4156-abde-0dcac332f977}, !- Handle
  {2d54b234-4a03-4016-a7d5-e4f18233021a}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  59;                                     !- Inlet Port

OS:Node,
  {931abd92-8cc1-4798-b004-4bea70a81b9a}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PFP Term Inlet Air Node, !- Name
  {d22ebfb8-d558-405c-8cfd-66ef61788027}, !- Inlet Port
  {3dc3413d-7c25-49f4-ae33-54d12decdb07}; !- Outlet Port

OS:Connection,
  {d22ebfb8-d558-405c-8cfd-66ef61788027}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  59,                                     !- Outlet Port
  {931abd92-8cc1-4798-b004-4bea70a81b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dc3413d-7c25-49f4-ae33-54d12decdb07}, !- Handle
  {931abd92-8cc1-4798-b004-4bea70a81b9a}, !- Source Object
  3,                                      !- Outlet Port
  {9582bb6b-d7c7-44e3-8f92-98566f7b453d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {21f1a149-b0db-45da-8b03-d739d269fc46}, !- Handle
  {9582bb6b-d7c7-44e3-8f92-98566f7b453d}, !- Source Object
  9,                                      !- Outlet Port
  {8f9fb148-548b-4e14-a62d-a166b3e34a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b133169-62c3-405c-a32d-9f97423e1ac9}, !- Handle
  Node 375,                               !- Name
  {13145a57-9246-4f24-833e-71b84254de64}, !- Inlet Port
  {af54bdb4-c1fa-4255-aada-6ed79312d346}; !- Outlet Port

OS:Connection,
  {13145a57-9246-4f24-833e-71b84254de64}, !- Handle
  {6b7ccdd6-bd12-4cc9-b7ec-8580291fd4fa}, !- Source Object
  2,                                      !- Outlet Port
  {7b133169-62c3-405c-a32d-9f97423e1ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af54bdb4-c1fa-4255-aada-6ed79312d346}, !- Handle
  {7b133169-62c3-405c-a32d-9f97423e1ac9}, !- Source Object
  3,                                      !- Outlet Port
  {9582bb6b-d7c7-44e3-8f92-98566f7b453d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f28c26d8-88c2-41eb-8299-cfad77784738}, !- Handle
  Zone Outpatient PreOp C  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {01942d93-f449-4d1d-8fce-81ff62c1bf8d}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {fa03c230-5b50-49c9-a4dc-b117f8b15004}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e1ccea87-01fd-4f69-8f6c-58ebfaba6c04}, !- Supply Air Inlet Node Name
  {35dfc8d4-9fac-4d3a-9e15-0e1f018277fa}, !- Secondary Air Inlet Node Name
  {364441ed-56a2-4357-9787-d6a469da51a0}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {01942d93-f449-4d1d-8fce-81ff62c1bf8d}, !- Fan Name
  {f28c26d8-88c2-41eb-8299-cfad77784738}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {0cacf973-fe98-40b9-887a-fd7b9e458cff}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PFP Term Outlet Air Node, !- Name
  {364441ed-56a2-4357-9787-d6a469da51a0}, !- Inlet Port
  {1bcf0635-d41d-4247-9357-156abf657a8f}; !- Outlet Port

OS:Node,
  {c937acfc-0ab8-4a5b-b2b1-17015c6101cd}, !- Handle
  Zone Outpatient PreOp C  - Story Ground Return Air Node, !- Name
  {fd33529e-86ce-47aa-9d28-e6941a899b78}, !- Inlet Port
  {ae461f81-7264-4d6c-9e3f-af2489e40d37}; !- Outlet Port

OS:Connection,
  {1bcf0635-d41d-4247-9357-156abf657a8f}, !- Handle
  {0cacf973-fe98-40b9-887a-fd7b9e458cff}, !- Source Object
  3,                                      !- Outlet Port
  {e84235da-1420-4cf1-9fbc-25782c4e386c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd33529e-86ce-47aa-9d28-e6941a899b78}, !- Handle
  {3e9eb978-b1b0-4573-a3fb-2c5d014c064b}, !- Source Object
  2,                                      !- Outlet Port
  {c937acfc-0ab8-4a5b-b2b1-17015c6101cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae461f81-7264-4d6c-9e3f-af2489e40d37}, !- Handle
  {c937acfc-0ab8-4a5b-b2b1-17015c6101cd}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  60;                                     !- Inlet Port

OS:Node,
  {60bdab23-e1d3-4f72-929d-8604e8fddd8a}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PFP Term Inlet Air Node, !- Name
  {295eff06-2664-4ff0-a977-41ecf43dd5ef}, !- Inlet Port
  {e1ccea87-01fd-4f69-8f6c-58ebfaba6c04}; !- Outlet Port

OS:Connection,
  {295eff06-2664-4ff0-a977-41ecf43dd5ef}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  60,                                     !- Outlet Port
  {60bdab23-e1d3-4f72-929d-8604e8fddd8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1ccea87-01fd-4f69-8f6c-58ebfaba6c04}, !- Handle
  {60bdab23-e1d3-4f72-929d-8604e8fddd8a}, !- Source Object
  3,                                      !- Outlet Port
  {fa03c230-5b50-49c9-a4dc-b117f8b15004}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {364441ed-56a2-4357-9787-d6a469da51a0}, !- Handle
  {fa03c230-5b50-49c9-a4dc-b117f8b15004}, !- Source Object
  9,                                      !- Outlet Port
  {0cacf973-fe98-40b9-887a-fd7b9e458cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0189890f-8a55-4105-86aa-4d25e09721fa}, !- Handle
  Node 379,                               !- Name
  {0482b768-a597-4471-bcf9-3c5b3f412d20}, !- Inlet Port
  {35dfc8d4-9fac-4d3a-9e15-0e1f018277fa}; !- Outlet Port

OS:Connection,
  {0482b768-a597-4471-bcf9-3c5b3f412d20}, !- Handle
  {ccae58f2-cafb-445d-bb0c-d968096b49b1}, !- Source Object
  2,                                      !- Outlet Port
  {0189890f-8a55-4105-86aa-4d25e09721fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35dfc8d4-9fac-4d3a-9e15-0e1f018277fa}, !- Handle
  {0189890f-8a55-4105-86aa-4d25e09721fa}, !- Source Object
  3,                                      !- Outlet Port
  {fa03c230-5b50-49c9-a4dc-b117f8b15004}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {069cb77e-a8a1-45f8-b975-2a04154b1061}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {08e598fb-1784-47eb-8544-fccf60a3c959}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8c511136-319b-4c0a-8ce0-9cee92c25e7c}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {26cce416-7520-4b83-8e52-95db177e98b1}, !- Supply Air Inlet Node Name
  {53abc669-8e60-4a28-bc11-ef41dc33fcef}, !- Secondary Air Inlet Node Name
  {ea3710a4-e2db-4bb9-bc94-869440f2ab5c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {08e598fb-1784-47eb-8544-fccf60a3c959}, !- Fan Name
  {069cb77e-a8a1-45f8-b975-2a04154b1061}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c930e991-3387-4796-a031-14ec5987f3f0}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PFP Term Outlet Air Node, !- Name
  {ea3710a4-e2db-4bb9-bc94-869440f2ab5c}, !- Inlet Port
  {402e640b-09e3-449f-9b71-4dd1d0c91f23}; !- Outlet Port

OS:Node,
  {9d7b5b75-3fc3-40e2-9513-5457ea53ea1c}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground Return Air Node, !- Name
  {c7846a77-788e-4e38-b2f0-152a4ce2bcfa}, !- Inlet Port
  {68a77d49-12ea-46f2-80e0-5d8f7706eec1}; !- Outlet Port

OS:Connection,
  {402e640b-09e3-449f-9b71-4dd1d0c91f23}, !- Handle
  {c930e991-3387-4796-a031-14ec5987f3f0}, !- Source Object
  3,                                      !- Outlet Port
  {acb30150-dd3a-4bed-ad45-83af083aa42f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7846a77-788e-4e38-b2f0-152a4ce2bcfa}, !- Handle
  {9b81d49e-4be2-44b6-8d2f-c6b799a45584}, !- Source Object
  2,                                      !- Outlet Port
  {9d7b5b75-3fc3-40e2-9513-5457ea53ea1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68a77d49-12ea-46f2-80e0-5d8f7706eec1}, !- Handle
  {9d7b5b75-3fc3-40e2-9513-5457ea53ea1c}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  61;                                     !- Inlet Port

OS:Node,
  {a6e33581-9a35-40f6-8f4f-b2bd4265edc6}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PFP Term Inlet Air Node, !- Name
  {c63302c1-6c35-4ce4-9da2-09750e11761b}, !- Inlet Port
  {26cce416-7520-4b83-8e52-95db177e98b1}; !- Outlet Port

OS:Connection,
  {c63302c1-6c35-4ce4-9da2-09750e11761b}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  61,                                     !- Outlet Port
  {a6e33581-9a35-40f6-8f4f-b2bd4265edc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26cce416-7520-4b83-8e52-95db177e98b1}, !- Handle
  {a6e33581-9a35-40f6-8f4f-b2bd4265edc6}, !- Source Object
  3,                                      !- Outlet Port
  {8c511136-319b-4c0a-8ce0-9cee92c25e7c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ea3710a4-e2db-4bb9-bc94-869440f2ab5c}, !- Handle
  {8c511136-319b-4c0a-8ce0-9cee92c25e7c}, !- Source Object
  9,                                      !- Outlet Port
  {c930e991-3387-4796-a031-14ec5987f3f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5d2cc85-799d-4233-8218-971ba247678c}, !- Handle
  Node 383,                               !- Name
  {6ddec4c8-0fee-476b-9eef-afee40cd0efb}, !- Inlet Port
  {53abc669-8e60-4a28-bc11-ef41dc33fcef}; !- Outlet Port

OS:Connection,
  {6ddec4c8-0fee-476b-9eef-afee40cd0efb}, !- Handle
  {72470d35-1787-4b8b-ad35-182057156421}, !- Source Object
  2,                                      !- Outlet Port
  {b5d2cc85-799d-4233-8218-971ba247678c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53abc669-8e60-4a28-bc11-ef41dc33fcef}, !- Handle
  {b5d2cc85-799d-4233-8218-971ba247678c}, !- Source Object
  3,                                      !- Outlet Port
  {8c511136-319b-4c0a-8ce0-9cee92c25e7c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d1a5bb37-3eca-4436-8728-a3f3475b7fca}, !- Handle
  Zone Outpatient Reception A  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d7345f8e-ee43-435a-8812-969faa9c4253}, !- Handle
  Zone Outpatient Reception A  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {eb093c23-7851-47c7-be68-227500df6872}, !- Handle
  Zone Outpatient Reception A  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {79f0ca76-0c34-46d2-9b3b-b3e520cc7840}, !- Supply Air Inlet Node Name
  {4b6a6d59-df50-46b2-9347-81aee240b245}, !- Secondary Air Inlet Node Name
  {0adcdd04-175e-4bd3-9d77-a5565315cf2f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d7345f8e-ee43-435a-8812-969faa9c4253}, !- Fan Name
  {d1a5bb37-3eca-4436-8728-a3f3475b7fca}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {364e6cd9-2a0b-4335-8370-ef806cf8e241}, !- Handle
  Zone Outpatient Reception A  - Story Ground PFP Term Outlet Air Node, !- Name
  {0adcdd04-175e-4bd3-9d77-a5565315cf2f}, !- Inlet Port
  {98c5b7d8-a460-4dda-b130-c07acd714a20}; !- Outlet Port

OS:Node,
  {44289c00-6086-48e9-b755-2e42a9f27145}, !- Handle
  Zone Outpatient Reception A  - Story Ground Return Air Node, !- Name
  {b7f304fe-546e-4275-b29f-8972f8a83053}, !- Inlet Port
  {9494ecfb-1da7-4558-bb5f-7bbb253c2a5a}; !- Outlet Port

OS:Connection,
  {98c5b7d8-a460-4dda-b130-c07acd714a20}, !- Handle
  {364e6cd9-2a0b-4335-8370-ef806cf8e241}, !- Source Object
  3,                                      !- Outlet Port
  {69b5fa92-1006-4794-a6e7-579c0bc55363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7f304fe-546e-4275-b29f-8972f8a83053}, !- Handle
  {1ad46211-5051-455e-a8ed-a6d0fd33b91e}, !- Source Object
  2,                                      !- Outlet Port
  {44289c00-6086-48e9-b755-2e42a9f27145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9494ecfb-1da7-4558-bb5f-7bbb253c2a5a}, !- Handle
  {44289c00-6086-48e9-b755-2e42a9f27145}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  62;                                     !- Inlet Port

OS:Node,
  {79bd9ddc-f098-49e6-8422-27b35ea69a8e}, !- Handle
  Zone Outpatient Reception A  - Story Ground PFP Term Inlet Air Node, !- Name
  {f308ce5a-2d5f-482a-b6cd-a5aa2a3f5c27}, !- Inlet Port
  {79f0ca76-0c34-46d2-9b3b-b3e520cc7840}; !- Outlet Port

OS:Connection,
  {f308ce5a-2d5f-482a-b6cd-a5aa2a3f5c27}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  62,                                     !- Outlet Port
  {79bd9ddc-f098-49e6-8422-27b35ea69a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79f0ca76-0c34-46d2-9b3b-b3e520cc7840}, !- Handle
  {79bd9ddc-f098-49e6-8422-27b35ea69a8e}, !- Source Object
  3,                                      !- Outlet Port
  {eb093c23-7851-47c7-be68-227500df6872}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0adcdd04-175e-4bd3-9d77-a5565315cf2f}, !- Handle
  {eb093c23-7851-47c7-be68-227500df6872}, !- Source Object
  9,                                      !- Outlet Port
  {364e6cd9-2a0b-4335-8370-ef806cf8e241}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38d6b215-6412-447b-a174-64ad16a44f9d}, !- Handle
  Node 387,                               !- Name
  {aadbc9fb-b4f7-4370-a769-45d1434b459e}, !- Inlet Port
  {4b6a6d59-df50-46b2-9347-81aee240b245}; !- Outlet Port

OS:Connection,
  {aadbc9fb-b4f7-4370-a769-45d1434b459e}, !- Handle
  {25b796be-4d1a-471b-ad23-0018b8d64ad5}, !- Source Object
  2,                                      !- Outlet Port
  {38d6b215-6412-447b-a174-64ad16a44f9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b6a6d59-df50-46b2-9347-81aee240b245}, !- Handle
  {38d6b215-6412-447b-a174-64ad16a44f9d}, !- Source Object
  3,                                      !- Outlet Port
  {eb093c23-7851-47c7-be68-227500df6872}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0b51bc11-31d7-44c1-af64-7980233a6432}, !- Handle
  Zone Outpatient Reception B  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d3f14217-a64a-4cc8-a00c-e302eb57ea67}, !- Handle
  Zone Outpatient Reception B  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {201314c0-e037-4d2d-ba14-13591dd43013}, !- Handle
  Zone Outpatient Reception B  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {3b2b14a6-bd43-4c0a-8aa0-3d1c5816a3b0}, !- Supply Air Inlet Node Name
  {9a757e47-1b93-4d5f-8f22-82c7a67a4d7b}, !- Secondary Air Inlet Node Name
  {3993a5f1-2ec5-4a6e-a68a-ac3225bcce39}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d3f14217-a64a-4cc8-a00c-e302eb57ea67}, !- Fan Name
  {0b51bc11-31d7-44c1-af64-7980233a6432}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8941a211-2303-47f1-aed7-2cf8a130686d}, !- Handle
  Zone Outpatient Reception B  - Story Ground PFP Term Outlet Air Node, !- Name
  {3993a5f1-2ec5-4a6e-a68a-ac3225bcce39}, !- Inlet Port
  {9968900c-91c5-4963-b1f5-886f6d37faa4}; !- Outlet Port

OS:Node,
  {65bc9153-b9d1-471e-a5d3-a5e056a22f76}, !- Handle
  Zone Outpatient Reception B  - Story Ground Return Air Node, !- Name
  {cd4e1ea4-676c-46fe-be03-5ea68257d5b2}, !- Inlet Port
  {612ee4fa-071c-4095-853c-474fb4833b8b}; !- Outlet Port

OS:Connection,
  {9968900c-91c5-4963-b1f5-886f6d37faa4}, !- Handle
  {8941a211-2303-47f1-aed7-2cf8a130686d}, !- Source Object
  3,                                      !- Outlet Port
  {7b1ff8c2-073a-4a58-a516-463686c81167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd4e1ea4-676c-46fe-be03-5ea68257d5b2}, !- Handle
  {17eb580a-3ee4-48f3-99c1-ccd507e50b26}, !- Source Object
  2,                                      !- Outlet Port
  {65bc9153-b9d1-471e-a5d3-a5e056a22f76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {612ee4fa-071c-4095-853c-474fb4833b8b}, !- Handle
  {65bc9153-b9d1-471e-a5d3-a5e056a22f76}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  63;                                     !- Inlet Port

OS:Node,
  {7e56f682-418d-4a90-baa5-46301ef3eee6}, !- Handle
  Zone Outpatient Reception B  - Story Ground PFP Term Inlet Air Node, !- Name
  {9dd34434-3eb8-4606-b711-51c01ffb945a}, !- Inlet Port
  {3b2b14a6-bd43-4c0a-8aa0-3d1c5816a3b0}; !- Outlet Port

OS:Connection,
  {9dd34434-3eb8-4606-b711-51c01ffb945a}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  63,                                     !- Outlet Port
  {7e56f682-418d-4a90-baa5-46301ef3eee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b2b14a6-bd43-4c0a-8aa0-3d1c5816a3b0}, !- Handle
  {7e56f682-418d-4a90-baa5-46301ef3eee6}, !- Source Object
  3,                                      !- Outlet Port
  {201314c0-e037-4d2d-ba14-13591dd43013}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {3993a5f1-2ec5-4a6e-a68a-ac3225bcce39}, !- Handle
  {201314c0-e037-4d2d-ba14-13591dd43013}, !- Source Object
  9,                                      !- Outlet Port
  {8941a211-2303-47f1-aed7-2cf8a130686d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be503509-001d-46e5-bbf6-83d419fa0d2d}, !- Handle
  Node 391,                               !- Name
  {83c969b7-accf-4b70-8d58-d4c9f51d7230}, !- Inlet Port
  {9a757e47-1b93-4d5f-8f22-82c7a67a4d7b}; !- Outlet Port

OS:Connection,
  {83c969b7-accf-4b70-8d58-d4c9f51d7230}, !- Handle
  {be3cd4d4-7271-4ec0-b947-8d86d8f20995}, !- Source Object
  2,                                      !- Outlet Port
  {be503509-001d-46e5-bbf6-83d419fa0d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a757e47-1b93-4d5f-8f22-82c7a67a4d7b}, !- Handle
  {be503509-001d-46e5-bbf6-83d419fa0d2d}, !- Source Object
  3,                                      !- Outlet Port
  {201314c0-e037-4d2d-ba14-13591dd43013}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {380cc4e6-583b-47f6-815a-4b26e5979e8f}, !- Handle
  Zone Outpatient Reception C  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {c2108484-3cd0-47df-841a-bb7a30bb353a}, !- Handle
  Zone Outpatient Reception C  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {1a28df9f-777f-4f7b-8c4b-7fc9c163ccaf}, !- Handle
  Zone Outpatient Reception C  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {81ee245f-1701-4624-a586-73fea75cf48d}, !- Supply Air Inlet Node Name
  {ba8e8100-1151-4b98-969d-ff25dd4f1474}, !- Secondary Air Inlet Node Name
  {f3a8dc2d-492a-45e2-8431-74c1ac3bb25c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {c2108484-3cd0-47df-841a-bb7a30bb353a}, !- Fan Name
  {380cc4e6-583b-47f6-815a-4b26e5979e8f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {9504cd2c-2457-4d3a-8542-b4535472f47f}, !- Handle
  Zone Outpatient Reception C  - Story Ground PFP Term Outlet Air Node, !- Name
  {f3a8dc2d-492a-45e2-8431-74c1ac3bb25c}, !- Inlet Port
  {55f88c24-5224-4187-bc34-2f88277fd4aa}; !- Outlet Port

OS:Node,
  {f88ce7a6-21b5-4200-bd32-1b57d908d213}, !- Handle
  Zone Outpatient Reception C  - Story Ground Return Air Node, !- Name
  {2d4f01b8-6ee4-4595-991e-f7a44b142681}, !- Inlet Port
  {f280ee98-0a11-4f80-ae66-896d184d07c8}; !- Outlet Port

OS:Connection,
  {55f88c24-5224-4187-bc34-2f88277fd4aa}, !- Handle
  {9504cd2c-2457-4d3a-8542-b4535472f47f}, !- Source Object
  3,                                      !- Outlet Port
  {ad1dac12-332f-4bd9-9a2d-4882e34be19b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d4f01b8-6ee4-4595-991e-f7a44b142681}, !- Handle
  {13ad16ec-639c-499a-82fd-f4adf53fd519}, !- Source Object
  2,                                      !- Outlet Port
  {f88ce7a6-21b5-4200-bd32-1b57d908d213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f280ee98-0a11-4f80-ae66-896d184d07c8}, !- Handle
  {f88ce7a6-21b5-4200-bd32-1b57d908d213}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  64;                                     !- Inlet Port

OS:Node,
  {a378e40e-64ec-441d-90d3-4fbb2eec4fdc}, !- Handle
  Zone Outpatient Reception C  - Story Ground PFP Term Inlet Air Node, !- Name
  {140bb316-b60f-48a4-9b13-1c916d152315}, !- Inlet Port
  {81ee245f-1701-4624-a586-73fea75cf48d}; !- Outlet Port

OS:Connection,
  {140bb316-b60f-48a4-9b13-1c916d152315}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  64,                                     !- Outlet Port
  {a378e40e-64ec-441d-90d3-4fbb2eec4fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81ee245f-1701-4624-a586-73fea75cf48d}, !- Handle
  {a378e40e-64ec-441d-90d3-4fbb2eec4fdc}, !- Source Object
  3,                                      !- Outlet Port
  {1a28df9f-777f-4f7b-8c4b-7fc9c163ccaf}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f3a8dc2d-492a-45e2-8431-74c1ac3bb25c}, !- Handle
  {1a28df9f-777f-4f7b-8c4b-7fc9c163ccaf}, !- Source Object
  9,                                      !- Outlet Port
  {9504cd2c-2457-4d3a-8542-b4535472f47f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5fa4159-4d5f-48e2-93fd-b16c93d9e4e3}, !- Handle
  Node 395,                               !- Name
  {c415616c-8c76-45ee-a03a-cd9671b43975}, !- Inlet Port
  {ba8e8100-1151-4b98-969d-ff25dd4f1474}; !- Outlet Port

OS:Connection,
  {c415616c-8c76-45ee-a03a-cd9671b43975}, !- Handle
  {60ccece5-fd22-4235-a3ef-3e4d2b7c1a65}, !- Source Object
  2,                                      !- Outlet Port
  {d5fa4159-4d5f-48e2-93fd-b16c93d9e4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba8e8100-1151-4b98-969d-ff25dd4f1474}, !- Handle
  {d5fa4159-4d5f-48e2-93fd-b16c93d9e4e3}, !- Source Object
  3,                                      !- Outlet Port
  {1a28df9f-777f-4f7b-8c4b-7fc9c163ccaf}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6359d0c4-515b-47a4-9ce4-328418d5cb12}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {313f4394-a695-409a-9ac4-0c611b03ab45}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {560fecfe-f937-4dd0-9ab1-cc6e9aa16b6a}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {dc38d3e6-14d2-4654-8a32-1405061212ee}, !- Supply Air Inlet Node Name
  {c5b2a7fe-4f59-4525-9feb-748810663fba}, !- Secondary Air Inlet Node Name
  {9b57a7db-859c-44d3-90cc-821897300545}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {313f4394-a695-409a-9ac4-0c611b03ab45}, !- Fan Name
  {6359d0c4-515b-47a4-9ce4-328418d5cb12}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {692646d8-55c1-4b86-b835-61fec9ed3f05}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PFP Term Outlet Air Node, !- Name
  {9b57a7db-859c-44d3-90cc-821897300545}, !- Inlet Port
  {94c61196-1505-4360-87a3-a8046adad0f8}; !- Outlet Port

OS:Node,
  {c4eb53ae-414c-4e76-bc6a-67dff47ead56}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Return Air Node, !- Name
  {ef95acdf-8a0f-499d-ac2f-ed509ceff385}, !- Inlet Port
  {58439ed0-aa14-42e9-871c-b9e473f7f67a}; !- Outlet Port

OS:Connection,
  {94c61196-1505-4360-87a3-a8046adad0f8}, !- Handle
  {692646d8-55c1-4b86-b835-61fec9ed3f05}, !- Source Object
  3,                                      !- Outlet Port
  {9dd34be6-8d87-4df0-ad7c-40da9cd67ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef95acdf-8a0f-499d-ac2f-ed509ceff385}, !- Handle
  {8784514e-2686-4815-894b-3c4b332db234}, !- Source Object
  2,                                      !- Outlet Port
  {c4eb53ae-414c-4e76-bc6a-67dff47ead56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58439ed0-aa14-42e9-871c-b9e473f7f67a}, !- Handle
  {c4eb53ae-414c-4e76-bc6a-67dff47ead56}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  65;                                     !- Inlet Port

OS:Node,
  {b5b580ad-83ab-4cf6-9408-a8204e0ef9df}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PFP Term Inlet Air Node, !- Name
  {5e4d9719-dfaf-4f6d-ab52-b8d4fb3c9873}, !- Inlet Port
  {dc38d3e6-14d2-4654-8a32-1405061212ee}; !- Outlet Port

OS:Connection,
  {5e4d9719-dfaf-4f6d-ab52-b8d4fb3c9873}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  65,                                     !- Outlet Port
  {b5b580ad-83ab-4cf6-9408-a8204e0ef9df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc38d3e6-14d2-4654-8a32-1405061212ee}, !- Handle
  {b5b580ad-83ab-4cf6-9408-a8204e0ef9df}, !- Source Object
  3,                                      !- Outlet Port
  {560fecfe-f937-4dd0-9ab1-cc6e9aa16b6a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9b57a7db-859c-44d3-90cc-821897300545}, !- Handle
  {560fecfe-f937-4dd0-9ab1-cc6e9aa16b6a}, !- Source Object
  9,                                      !- Outlet Port
  {692646d8-55c1-4b86-b835-61fec9ed3f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ce97c1e-f7c9-49f9-bbaf-873463986dc3}, !- Handle
  Node 399,                               !- Name
  {3860307c-52bc-4c1c-a6a2-a07b1d60cbe8}, !- Inlet Port
  {c5b2a7fe-4f59-4525-9feb-748810663fba}; !- Outlet Port

OS:Connection,
  {3860307c-52bc-4c1c-a6a2-a07b1d60cbe8}, !- Handle
  {37d6b8fd-7276-48c8-a2d6-4338aedb9b95}, !- Source Object
  3,                                      !- Outlet Port
  {8ce97c1e-f7c9-49f9-bbaf-873463986dc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5b2a7fe-4f59-4525-9feb-748810663fba}, !- Handle
  {8ce97c1e-f7c9-49f9-bbaf-873463986dc3}, !- Source Object
  3,                                      !- Outlet Port
  {560fecfe-f937-4dd0-9ab1-cc6e9aa16b6a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b74ed096-68b3-4125-8fca-af2ceeddb569}, !- Handle
  Zone Outpatient Stair A  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {a0a7829a-f1d2-4016-87fa-8a510e675da9}, !- Handle
  Zone Outpatient Stair A  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {be926ad2-1b48-4f61-a91d-dc1d44252a35}, !- Handle
  Zone Outpatient Stair A  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a39b172e-76cb-4dd2-a893-d08e88e25b28}, !- Supply Air Inlet Node Name
  {977c279d-1715-4eb4-b1f9-b631dd94c46d}, !- Secondary Air Inlet Node Name
  {2b0c54a1-2390-45f8-864c-4aca0ce6a55b}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a0a7829a-f1d2-4016-87fa-8a510e675da9}, !- Fan Name
  {b74ed096-68b3-4125-8fca-af2ceeddb569}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c7e78379-2d84-4fb9-8816-a6f2a1e951e0}, !- Handle
  Zone Outpatient Stair A  - Story Ground PFP Term Outlet Air Node, !- Name
  {2b0c54a1-2390-45f8-864c-4aca0ce6a55b}, !- Inlet Port
  {19c36ae5-38ef-4deb-8886-a6fb1dce517e}; !- Outlet Port

OS:Node,
  {9ffef8d4-30e5-45ed-9351-624850523b68}, !- Handle
  Zone Outpatient Stair A  - Story Ground Return Air Node, !- Name
  {b5432051-2c52-4356-a6e1-aa2e5b8bce8c}, !- Inlet Port
  {8d44fe09-6557-41ff-bf25-95e74ffefac3}; !- Outlet Port

OS:Connection,
  {19c36ae5-38ef-4deb-8886-a6fb1dce517e}, !- Handle
  {c7e78379-2d84-4fb9-8816-a6f2a1e951e0}, !- Source Object
  3,                                      !- Outlet Port
  {fcdc92f7-c617-4773-bbfa-20b22055ccf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5432051-2c52-4356-a6e1-aa2e5b8bce8c}, !- Handle
  {dd8e18fb-fbfc-46f9-8bea-cbfa1d4a10a4}, !- Source Object
  2,                                      !- Outlet Port
  {9ffef8d4-30e5-45ed-9351-624850523b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d44fe09-6557-41ff-bf25-95e74ffefac3}, !- Handle
  {9ffef8d4-30e5-45ed-9351-624850523b68}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  66;                                     !- Inlet Port

OS:Node,
  {db737aa8-e413-4c5b-8ad1-6e8a0cf87064}, !- Handle
  Zone Outpatient Stair A  - Story Ground PFP Term Inlet Air Node, !- Name
  {feea20b1-e60e-4b1f-9d24-4c037d534f4f}, !- Inlet Port
  {a39b172e-76cb-4dd2-a893-d08e88e25b28}; !- Outlet Port

OS:Connection,
  {feea20b1-e60e-4b1f-9d24-4c037d534f4f}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  66,                                     !- Outlet Port
  {db737aa8-e413-4c5b-8ad1-6e8a0cf87064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a39b172e-76cb-4dd2-a893-d08e88e25b28}, !- Handle
  {db737aa8-e413-4c5b-8ad1-6e8a0cf87064}, !- Source Object
  3,                                      !- Outlet Port
  {be926ad2-1b48-4f61-a91d-dc1d44252a35}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2b0c54a1-2390-45f8-864c-4aca0ce6a55b}, !- Handle
  {be926ad2-1b48-4f61-a91d-dc1d44252a35}, !- Source Object
  9,                                      !- Outlet Port
  {c7e78379-2d84-4fb9-8816-a6f2a1e951e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abe8342e-3fa0-4920-a3e0-c6fb205c1945}, !- Handle
  Node 403,                               !- Name
  {05e0ee80-1f8e-4e02-b058-dd341d277d29}, !- Inlet Port
  {977c279d-1715-4eb4-b1f9-b631dd94c46d}; !- Outlet Port

OS:Connection,
  {05e0ee80-1f8e-4e02-b058-dd341d277d29}, !- Handle
  {7dc0a64e-41f7-4138-882e-72300b18f03a}, !- Source Object
  2,                                      !- Outlet Port
  {abe8342e-3fa0-4920-a3e0-c6fb205c1945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {977c279d-1715-4eb4-b1f9-b631dd94c46d}, !- Handle
  {abe8342e-3fa0-4920-a3e0-c6fb205c1945}, !- Source Object
  3,                                      !- Outlet Port
  {be926ad2-1b48-4f61-a91d-dc1d44252a35}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c5326812-4e85-4aa2-9162-88c0f9ffca6f}, !- Handle
  Zone Outpatient Stair B  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {26b35691-ef0f-4a04-8234-d7276e55ffc1}, !- Handle
  Zone Outpatient Stair B  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {3d826c12-6762-4caa-9d55-c4cc89ccd822}, !- Handle
  Zone Outpatient Stair B  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {533a80c5-f500-442d-84e5-a3f39b1a2e79}, !- Supply Air Inlet Node Name
  {3a3df088-5259-4225-8e1a-8c184c6387ad}, !- Secondary Air Inlet Node Name
  {cea86bd0-4c4a-4273-b21f-faad6e5d8eab}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {26b35691-ef0f-4a04-8234-d7276e55ffc1}, !- Fan Name
  {c5326812-4e85-4aa2-9162-88c0f9ffca6f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {856b87d2-306d-4eaa-9922-91e166fc1dcd}, !- Handle
  Zone Outpatient Stair B  - Story Ground PFP Term Outlet Air Node, !- Name
  {cea86bd0-4c4a-4273-b21f-faad6e5d8eab}, !- Inlet Port
  {345fcf2f-a42b-4210-a3df-29a826d03168}; !- Outlet Port

OS:Node,
  {3e9cdad1-b598-4840-ba56-5b2297d96dbf}, !- Handle
  Zone Outpatient Stair B  - Story Ground Return Air Node, !- Name
  {00585719-7872-4485-94ce-604dbe4eadd0}, !- Inlet Port
  {7e60fad9-9262-456a-94f6-678cdc4e9ba3}; !- Outlet Port

OS:Connection,
  {345fcf2f-a42b-4210-a3df-29a826d03168}, !- Handle
  {856b87d2-306d-4eaa-9922-91e166fc1dcd}, !- Source Object
  3,                                      !- Outlet Port
  {1c420f45-0e64-46cc-a7c6-d80e41686a47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00585719-7872-4485-94ce-604dbe4eadd0}, !- Handle
  {1360b284-d104-4a40-8497-912e7d80600f}, !- Source Object
  2,                                      !- Outlet Port
  {3e9cdad1-b598-4840-ba56-5b2297d96dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e60fad9-9262-456a-94f6-678cdc4e9ba3}, !- Handle
  {3e9cdad1-b598-4840-ba56-5b2297d96dbf}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  67;                                     !- Inlet Port

OS:Node,
  {c343bdce-e076-4d46-b50b-7f92d71a8c37}, !- Handle
  Zone Outpatient Stair B  - Story Ground PFP Term Inlet Air Node, !- Name
  {d85c6b03-411b-403f-b47c-c643ec3fb4e2}, !- Inlet Port
  {533a80c5-f500-442d-84e5-a3f39b1a2e79}; !- Outlet Port

OS:Connection,
  {d85c6b03-411b-403f-b47c-c643ec3fb4e2}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  67,                                     !- Outlet Port
  {c343bdce-e076-4d46-b50b-7f92d71a8c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {533a80c5-f500-442d-84e5-a3f39b1a2e79}, !- Handle
  {c343bdce-e076-4d46-b50b-7f92d71a8c37}, !- Source Object
  3,                                      !- Outlet Port
  {3d826c12-6762-4caa-9d55-c4cc89ccd822}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {cea86bd0-4c4a-4273-b21f-faad6e5d8eab}, !- Handle
  {3d826c12-6762-4caa-9d55-c4cc89ccd822}, !- Source Object
  9,                                      !- Outlet Port
  {856b87d2-306d-4eaa-9922-91e166fc1dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {600936ee-7558-4f93-906a-66239abf1704}, !- Handle
  Node 407,                               !- Name
  {f2235218-fd03-49d8-8612-d0bf962eb7e0}, !- Inlet Port
  {3a3df088-5259-4225-8e1a-8c184c6387ad}; !- Outlet Port

OS:Connection,
  {f2235218-fd03-49d8-8612-d0bf962eb7e0}, !- Handle
  {d7e4efdd-2c38-426c-ab88-ce0d0659253e}, !- Source Object
  2,                                      !- Outlet Port
  {600936ee-7558-4f93-906a-66239abf1704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a3df088-5259-4225-8e1a-8c184c6387ad}, !- Handle
  {600936ee-7558-4f93-906a-66239abf1704}, !- Source Object
  3,                                      !- Outlet Port
  {3d826c12-6762-4caa-9d55-c4cc89ccd822}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ab1eb638-0aa5-494d-b76f-7fe9d3dbf9fc}, !- Handle
  Zone Outpatient Stair C  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {aba989ce-ab59-42b9-a0f0-ccebb8970b3f}, !- Handle
  Zone Outpatient Stair C  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {e3857d42-4365-420d-81c1-3b1f7d6c6527}, !- Handle
  Zone Outpatient Stair C  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {d762f376-32e4-4fe9-839c-6934a8b382bf}, !- Supply Air Inlet Node Name
  {b68229c6-b98c-4fee-aaba-4afe4a956df6}, !- Secondary Air Inlet Node Name
  {316c6507-b6dd-4198-97dd-cdcb86cbdb18}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {aba989ce-ab59-42b9-a0f0-ccebb8970b3f}, !- Fan Name
  {ab1eb638-0aa5-494d-b76f-7fe9d3dbf9fc}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {d5033de9-a9af-4b72-aea6-fb317bda864b}, !- Handle
  Zone Outpatient Stair C  - Story Ground PFP Term Outlet Air Node, !- Name
  {316c6507-b6dd-4198-97dd-cdcb86cbdb18}, !- Inlet Port
  {abfec9d8-8e84-4218-a12d-21780b848e89}; !- Outlet Port

OS:Node,
  {1cb22612-67c1-40ca-8c68-2e8b75558d9c}, !- Handle
  Zone Outpatient Stair C  - Story Ground Return Air Node, !- Name
  {a29d5db9-44ee-4890-9953-bc91ac4766b9}, !- Inlet Port
  {908ae9ad-529f-4088-9fa3-73a516aaf104}; !- Outlet Port

OS:Connection,
  {abfec9d8-8e84-4218-a12d-21780b848e89}, !- Handle
  {d5033de9-a9af-4b72-aea6-fb317bda864b}, !- Source Object
  3,                                      !- Outlet Port
  {9506832f-4c87-4e51-9e36-5b9d0ef3d582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a29d5db9-44ee-4890-9953-bc91ac4766b9}, !- Handle
  {a4835996-289e-49d9-84ed-c9a463464626}, !- Source Object
  2,                                      !- Outlet Port
  {1cb22612-67c1-40ca-8c68-2e8b75558d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {908ae9ad-529f-4088-9fa3-73a516aaf104}, !- Handle
  {1cb22612-67c1-40ca-8c68-2e8b75558d9c}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  68;                                     !- Inlet Port

OS:Node,
  {a19104a3-c353-4d1c-a371-2bf6b2e197ce}, !- Handle
  Zone Outpatient Stair C  - Story Ground PFP Term Inlet Air Node, !- Name
  {9ba4c3b8-9ab0-416c-858e-3c5cca007523}, !- Inlet Port
  {d762f376-32e4-4fe9-839c-6934a8b382bf}; !- Outlet Port

OS:Connection,
  {9ba4c3b8-9ab0-416c-858e-3c5cca007523}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  68,                                     !- Outlet Port
  {a19104a3-c353-4d1c-a371-2bf6b2e197ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d762f376-32e4-4fe9-839c-6934a8b382bf}, !- Handle
  {a19104a3-c353-4d1c-a371-2bf6b2e197ce}, !- Source Object
  3,                                      !- Outlet Port
  {e3857d42-4365-420d-81c1-3b1f7d6c6527}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {316c6507-b6dd-4198-97dd-cdcb86cbdb18}, !- Handle
  {e3857d42-4365-420d-81c1-3b1f7d6c6527}, !- Source Object
  9,                                      !- Outlet Port
  {d5033de9-a9af-4b72-aea6-fb317bda864b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75875b5c-1dce-4404-aa6b-aa299537d37f}, !- Handle
  Node 411,                               !- Name
  {34670438-cbd9-45a0-a175-16929a4dc468}, !- Inlet Port
  {b68229c6-b98c-4fee-aaba-4afe4a956df6}; !- Outlet Port

OS:Connection,
  {34670438-cbd9-45a0-a175-16929a4dc468}, !- Handle
  {ae02fd5e-ff2b-486f-aa90-57a1fa9ec165}, !- Source Object
  2,                                      !- Outlet Port
  {75875b5c-1dce-4404-aa6b-aa299537d37f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b68229c6-b98c-4fee-aaba-4afe4a956df6}, !- Handle
  {75875b5c-1dce-4404-aa6b-aa299537d37f}, !- Source Object
  3,                                      !- Outlet Port
  {e3857d42-4365-420d-81c1-3b1f7d6c6527}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b365fa5d-2344-4c62-bb53-eb447b6c0e63}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {bb9cedb1-f43a-4086-a8cc-f81cebcb0f87}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {0d68394a-4445-4ebf-af60-26e290c39841}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {64507e98-6398-407f-9785-ddddcb40df3a}, !- Supply Air Inlet Node Name
  {1fa77cf8-656e-46c8-8f60-ff2d2ebc3ef4}, !- Secondary Air Inlet Node Name
  {59c2f6f0-a45b-473c-b36f-342a978d1a73}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {bb9cedb1-f43a-4086-a8cc-f81cebcb0f87}, !- Fan Name
  {b365fa5d-2344-4c62-bb53-eb447b6c0e63}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {450bca43-b174-47bf-9eeb-283c334641d3}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PFP Term Outlet Air Node, !- Name
  {59c2f6f0-a45b-473c-b36f-342a978d1a73}, !- Inlet Port
  {e25af0b4-6262-4915-b4b3-ce71a55333fb}; !- Outlet Port

OS:Node,
  {31fc2dc4-058d-4b95-9190-fc1e5b104d38}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Return Air Node, !- Name
  {07d0b412-f2e6-410e-a2bf-e41c95e0b1a8}, !- Inlet Port
  {48e53494-acec-4ee9-b187-78b8a0d2fd8d}; !- Outlet Port

OS:Connection,
  {e25af0b4-6262-4915-b4b3-ce71a55333fb}, !- Handle
  {450bca43-b174-47bf-9eeb-283c334641d3}, !- Source Object
  3,                                      !- Outlet Port
  {592e47e8-4c9a-495b-a1cf-114c5bf26193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07d0b412-f2e6-410e-a2bf-e41c95e0b1a8}, !- Handle
  {b3b9cd09-85d5-43a2-9540-bffa8f8233b5}, !- Source Object
  2,                                      !- Outlet Port
  {31fc2dc4-058d-4b95-9190-fc1e5b104d38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48e53494-acec-4ee9-b187-78b8a0d2fd8d}, !- Handle
  {31fc2dc4-058d-4b95-9190-fc1e5b104d38}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  69;                                     !- Inlet Port

OS:Node,
  {bc5bdefa-c870-4da9-be8e-d344afb48a26}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PFP Term Inlet Air Node, !- Name
  {a6a83ced-82b0-4010-88c7-71d0dd09debd}, !- Inlet Port
  {64507e98-6398-407f-9785-ddddcb40df3a}; !- Outlet Port

OS:Connection,
  {a6a83ced-82b0-4010-88c7-71d0dd09debd}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  69,                                     !- Outlet Port
  {bc5bdefa-c870-4da9-be8e-d344afb48a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64507e98-6398-407f-9785-ddddcb40df3a}, !- Handle
  {bc5bdefa-c870-4da9-be8e-d344afb48a26}, !- Source Object
  3,                                      !- Outlet Port
  {0d68394a-4445-4ebf-af60-26e290c39841}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {59c2f6f0-a45b-473c-b36f-342a978d1a73}, !- Handle
  {0d68394a-4445-4ebf-af60-26e290c39841}, !- Source Object
  9,                                      !- Outlet Port
  {450bca43-b174-47bf-9eeb-283c334641d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a67b6bb6-55f9-4b9c-8b07-fc9a1a64b49f}, !- Handle
  Node 415,                               !- Name
  {9b544554-c0ff-4903-aef0-381441d1163d}, !- Inlet Port
  {1fa77cf8-656e-46c8-8f60-ff2d2ebc3ef4}; !- Outlet Port

OS:Connection,
  {9b544554-c0ff-4903-aef0-381441d1163d}, !- Handle
  {3ec1dbae-8d1b-42e9-a43b-391ea2382de1}, !- Source Object
  3,                                      !- Outlet Port
  {a67b6bb6-55f9-4b9c-8b07-fc9a1a64b49f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fa77cf8-656e-46c8-8f60-ff2d2ebc3ef4}, !- Handle
  {a67b6bb6-55f9-4b9c-8b07-fc9a1a64b49f}, !- Source Object
  3,                                      !- Outlet Port
  {0d68394a-4445-4ebf-af60-26e290c39841}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f5fde180-2914-4fbb-90d3-3a482ea03e8b}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {1929ddf4-b51f-42b1-87ab-0f509594cdc3}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {59215cc7-e28b-44c7-a94b-cf945bd9057c}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {71e72376-a8c9-493c-bb5f-77429005b1f6}, !- Supply Air Inlet Node Name
  {d3d1ca15-6491-4e5c-8890-869236f453c0}, !- Secondary Air Inlet Node Name
  {ecb3fef0-cdf0-41e7-a839-94a44b575027}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1929ddf4-b51f-42b1-87ab-0f509594cdc3}, !- Fan Name
  {f5fde180-2914-4fbb-90d3-3a482ea03e8b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c77ade31-9a45-49fa-84e7-509defefdb86}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PFP Term Outlet Air Node, !- Name
  {ecb3fef0-cdf0-41e7-a839-94a44b575027}, !- Inlet Port
  {cdfbbec1-42a5-4303-b758-baa52240370c}; !- Outlet Port

OS:Node,
  {9dcbdf86-4aeb-42dd-ac08-f5b727926fe4}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Return Air Node, !- Name
  {5f478dde-4f4b-43b9-bc75-6136ec5a0181}, !- Inlet Port
  {b436a1c4-42cd-4ccc-8064-de55a04b2c88}; !- Outlet Port

OS:Connection,
  {cdfbbec1-42a5-4303-b758-baa52240370c}, !- Handle
  {c77ade31-9a45-49fa-84e7-509defefdb86}, !- Source Object
  3,                                      !- Outlet Port
  {9f43b124-e63e-4b06-8d8c-746a2f26ad8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f478dde-4f4b-43b9-bc75-6136ec5a0181}, !- Handle
  {b70ed523-1f18-41f1-a9dc-7a7994aed979}, !- Source Object
  2,                                      !- Outlet Port
  {9dcbdf86-4aeb-42dd-ac08-f5b727926fe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b436a1c4-42cd-4ccc-8064-de55a04b2c88}, !- Handle
  {9dcbdf86-4aeb-42dd-ac08-f5b727926fe4}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  70;                                     !- Inlet Port

OS:Node,
  {a332b3c7-4e12-44dd-9ce8-823c1d4c5f6f}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PFP Term Inlet Air Node, !- Name
  {789b2a97-77c3-44e6-baf6-441c42b8d8d3}, !- Inlet Port
  {71e72376-a8c9-493c-bb5f-77429005b1f6}; !- Outlet Port

OS:Connection,
  {789b2a97-77c3-44e6-baf6-441c42b8d8d3}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  70,                                     !- Outlet Port
  {a332b3c7-4e12-44dd-9ce8-823c1d4c5f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e72376-a8c9-493c-bb5f-77429005b1f6}, !- Handle
  {a332b3c7-4e12-44dd-9ce8-823c1d4c5f6f}, !- Source Object
  3,                                      !- Outlet Port
  {59215cc7-e28b-44c7-a94b-cf945bd9057c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ecb3fef0-cdf0-41e7-a839-94a44b575027}, !- Handle
  {59215cc7-e28b-44c7-a94b-cf945bd9057c}, !- Source Object
  9,                                      !- Outlet Port
  {c77ade31-9a45-49fa-84e7-509defefdb86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1fe2ed78-98a0-474e-9ffd-b6a79304f13d}, !- Handle
  Node 419,                               !- Name
  {b1626250-b7be-4026-8717-4700b431d855}, !- Inlet Port
  {d3d1ca15-6491-4e5c-8890-869236f453c0}; !- Outlet Port

OS:Connection,
  {b1626250-b7be-4026-8717-4700b431d855}, !- Handle
  {c8ef23e9-9642-4d2d-8b22-3f0eaa1f27ab}, !- Source Object
  3,                                      !- Outlet Port
  {1fe2ed78-98a0-474e-9ffd-b6a79304f13d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3d1ca15-6491-4e5c-8890-869236f453c0}, !- Handle
  {1fe2ed78-98a0-474e-9ffd-b6a79304f13d}, !- Source Object
  3,                                      !- Outlet Port
  {59215cc7-e28b-44c7-a94b-cf945bd9057c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0d5c0bf2-992b-4f4a-b658-b59dc42c80a1}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {1cba4ad4-1f02-4b06-8a00-ce441d101c7c}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f917056d-5029-4846-864b-cec6833d8639}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {e60c8b2b-18e4-4962-82a3-37a5dac38cc5}, !- Supply Air Inlet Node Name
  {03d6c74a-4b85-4525-b7a6-726e43430ebf}, !- Secondary Air Inlet Node Name
  {23d33398-62c9-4c16-a160-afcd2156e23d}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1cba4ad4-1f02-4b06-8a00-ce441d101c7c}, !- Fan Name
  {0d5c0bf2-992b-4f4a-b658-b59dc42c80a1}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {0a963948-256c-4765-a990-6841719cf43e}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PFP Term Outlet Air Node, !- Name
  {23d33398-62c9-4c16-a160-afcd2156e23d}, !- Inlet Port
  {2a29e4fe-b09a-46ee-8326-5eeafc27cc43}; !- Outlet Port

OS:Node,
  {7cf4d844-2963-4227-9448-493bb7ed17cb}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Return Air Node, !- Name
  {ff7490dd-d1d1-4dbb-bb85-5541931d5c9b}, !- Inlet Port
  {e83010b1-78a2-4c38-b06d-46fdc3fcd9c8}; !- Outlet Port

OS:Connection,
  {2a29e4fe-b09a-46ee-8326-5eeafc27cc43}, !- Handle
  {0a963948-256c-4765-a990-6841719cf43e}, !- Source Object
  3,                                      !- Outlet Port
  {586d4023-982d-4cd1-9b2c-e003dd0f7742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff7490dd-d1d1-4dbb-bb85-5541931d5c9b}, !- Handle
  {34d59ebb-bbda-4390-a669-2f93c48d4f9b}, !- Source Object
  2,                                      !- Outlet Port
  {7cf4d844-2963-4227-9448-493bb7ed17cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e83010b1-78a2-4c38-b06d-46fdc3fcd9c8}, !- Handle
  {7cf4d844-2963-4227-9448-493bb7ed17cb}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  71;                                     !- Inlet Port

OS:Node,
  {9647cc6f-d397-4c1c-bfe4-28f14ac7603e}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PFP Term Inlet Air Node, !- Name
  {410ba470-93e5-41a5-a96d-f7a8b6a0db62}, !- Inlet Port
  {e60c8b2b-18e4-4962-82a3-37a5dac38cc5}; !- Outlet Port

OS:Connection,
  {410ba470-93e5-41a5-a96d-f7a8b6a0db62}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  71,                                     !- Outlet Port
  {9647cc6f-d397-4c1c-bfe4-28f14ac7603e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e60c8b2b-18e4-4962-82a3-37a5dac38cc5}, !- Handle
  {9647cc6f-d397-4c1c-bfe4-28f14ac7603e}, !- Source Object
  3,                                      !- Outlet Port
  {f917056d-5029-4846-864b-cec6833d8639}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {23d33398-62c9-4c16-a160-afcd2156e23d}, !- Handle
  {f917056d-5029-4846-864b-cec6833d8639}, !- Source Object
  9,                                      !- Outlet Port
  {0a963948-256c-4765-a990-6841719cf43e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0cf9615-af92-4f37-bc74-0b2268741a65}, !- Handle
  Node 423,                               !- Name
  {9e69c499-e07a-4f11-969f-cf49b4c19f72}, !- Inlet Port
  {03d6c74a-4b85-4525-b7a6-726e43430ebf}; !- Outlet Port

OS:Connection,
  {9e69c499-e07a-4f11-969f-cf49b4c19f72}, !- Handle
  {9bacf2d0-4cbd-4a26-bf23-5f79a9bfe883}, !- Source Object
  3,                                      !- Outlet Port
  {b0cf9615-af92-4f37-bc74-0b2268741a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03d6c74a-4b85-4525-b7a6-726e43430ebf}, !- Handle
  {b0cf9615-af92-4f37-bc74-0b2268741a65}, !- Source Object
  3,                                      !- Outlet Port
  {f917056d-5029-4846-864b-cec6833d8639}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {30693900-7ce8-435f-aab3-e722a37b1d24}, !- Handle
  Zone Outpatient Xray A  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {ab82d1fd-0f0d-42d7-801f-d629d6079d06}, !- Handle
  Zone Outpatient Xray A  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c8773858-8d1d-440b-988b-5251c21e7cd2}, !- Handle
  Zone Outpatient Xray A  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {8d6d32f2-76f2-4f4d-a79e-678ab70ea5d2}, !- Supply Air Inlet Node Name
  {8da2b740-886b-49a0-bcb9-1aacca06749a}, !- Secondary Air Inlet Node Name
  {43012bed-ab7b-4e56-a441-1978aa930f51}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ab82d1fd-0f0d-42d7-801f-d629d6079d06}, !- Fan Name
  {30693900-7ce8-435f-aab3-e722a37b1d24}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8d621cc0-ad4c-4a2d-b109-c6ad17608f72}, !- Handle
  Zone Outpatient Xray A  - Story Ground PFP Term Outlet Air Node, !- Name
  {43012bed-ab7b-4e56-a441-1978aa930f51}, !- Inlet Port
  {489645d1-3863-4d6e-b7ec-77e6664ea74f}; !- Outlet Port

OS:Node,
  {92c996a6-c549-4797-9854-376a829bc3da}, !- Handle
  Zone Outpatient Xray A  - Story Ground Return Air Node, !- Name
  {e2b1988c-905d-4277-99c0-5daaffd2ee18}, !- Inlet Port
  {7583c266-7926-48cf-857e-8b45da531a3b}; !- Outlet Port

OS:Connection,
  {489645d1-3863-4d6e-b7ec-77e6664ea74f}, !- Handle
  {8d621cc0-ad4c-4a2d-b109-c6ad17608f72}, !- Source Object
  3,                                      !- Outlet Port
  {f6cd6cda-1d40-475f-8fd5-44b4bd4ebc12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2b1988c-905d-4277-99c0-5daaffd2ee18}, !- Handle
  {e21d4031-ed0b-4521-b223-18b39452c81f}, !- Source Object
  2,                                      !- Outlet Port
  {92c996a6-c549-4797-9854-376a829bc3da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7583c266-7926-48cf-857e-8b45da531a3b}, !- Handle
  {92c996a6-c549-4797-9854-376a829bc3da}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  72;                                     !- Inlet Port

OS:Node,
  {172dbc1b-c24d-4372-a89b-567df8bf6f1b}, !- Handle
  Zone Outpatient Xray A  - Story Ground PFP Term Inlet Air Node, !- Name
  {bbdf95f1-c6fe-48ab-8bcf-52a00bab4491}, !- Inlet Port
  {8d6d32f2-76f2-4f4d-a79e-678ab70ea5d2}; !- Outlet Port

OS:Connection,
  {bbdf95f1-c6fe-48ab-8bcf-52a00bab4491}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  72,                                     !- Outlet Port
  {172dbc1b-c24d-4372-a89b-567df8bf6f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d6d32f2-76f2-4f4d-a79e-678ab70ea5d2}, !- Handle
  {172dbc1b-c24d-4372-a89b-567df8bf6f1b}, !- Source Object
  3,                                      !- Outlet Port
  {c8773858-8d1d-440b-988b-5251c21e7cd2}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {43012bed-ab7b-4e56-a441-1978aa930f51}, !- Handle
  {c8773858-8d1d-440b-988b-5251c21e7cd2}, !- Source Object
  9,                                      !- Outlet Port
  {8d621cc0-ad4c-4a2d-b109-c6ad17608f72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad24edc8-7b28-48d9-8003-bad4f2041667}, !- Handle
  Node 427,                               !- Name
  {239e8042-609a-44fd-8c70-9e16c2adfc54}, !- Inlet Port
  {8da2b740-886b-49a0-bcb9-1aacca06749a}; !- Outlet Port

OS:Connection,
  {239e8042-609a-44fd-8c70-9e16c2adfc54}, !- Handle
  {0aadcbc8-348b-45f2-a38c-93ce9b4b48ad}, !- Source Object
  2,                                      !- Outlet Port
  {ad24edc8-7b28-48d9-8003-bad4f2041667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8da2b740-886b-49a0-bcb9-1aacca06749a}, !- Handle
  {ad24edc8-7b28-48d9-8003-bad4f2041667}, !- Source Object
  3,                                      !- Outlet Port
  {c8773858-8d1d-440b-988b-5251c21e7cd2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {70ea40ce-1e87-42d1-b705-93673149ccda}, !- Handle
  Zone Outpatient Xray B  - Story Ground Electric Reheat Coil, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {34f3addf-b378-432f-a66b-f3ac2eac3ff2}, !- Handle
  Zone Outpatient Xray B  - Story Ground PFP Term Fan, !- Name
  {10753333-354a-49b2-a788-c024af09093c}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f132aba4-97db-48af-9d97-d7a28a8b1e7a}, !- Handle
  Zone Outpatient Xray B  - Story Ground PFP Term, !- Name
  {b52b6caa-ce1c-4c0b-8c41-739716586f32}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {cb572bac-215b-43b5-9fc8-7356dd68658d}, !- Supply Air Inlet Node Name
  {66b0c11e-bbfc-4b19-a1bc-bdcfb28afa84}, !- Secondary Air Inlet Node Name
  {64792b5b-aed3-4a23-926f-274ce997d1f3}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {34f3addf-b378-432f-a66b-f3ac2eac3ff2}, !- Fan Name
  {70ea40ce-1e87-42d1-b705-93673149ccda}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {7dedf6ef-81ea-4014-9f16-8877e74e2fa5}, !- Handle
  Zone Outpatient Xray B  - Story Ground PFP Term Outlet Air Node, !- Name
  {64792b5b-aed3-4a23-926f-274ce997d1f3}, !- Inlet Port
  {50285c29-84f9-4c1f-b6fa-dd169118c418}; !- Outlet Port

OS:Node,
  {b4bfff97-e930-4381-90fe-39dbcacb0009}, !- Handle
  Zone Outpatient Xray B  - Story Ground Return Air Node, !- Name
  {c962b37e-2e4f-4e9a-bc07-80bf53027d64}, !- Inlet Port
  {1639870a-97d9-47b0-91d4-c1151d09457e}; !- Outlet Port

OS:Connection,
  {50285c29-84f9-4c1f-b6fa-dd169118c418}, !- Handle
  {7dedf6ef-81ea-4014-9f16-8877e74e2fa5}, !- Source Object
  3,                                      !- Outlet Port
  {b3bd68b0-dc10-4c6c-9605-f578686a5451}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c962b37e-2e4f-4e9a-bc07-80bf53027d64}, !- Handle
  {83603699-fdf9-48ad-a062-abd5f71fce5e}, !- Source Object
  2,                                      !- Outlet Port
  {b4bfff97-e930-4381-90fe-39dbcacb0009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1639870a-97d9-47b0-91d4-c1151d09457e}, !- Handle
  {b4bfff97-e930-4381-90fe-39dbcacb0009}, !- Source Object
  3,                                      !- Outlet Port
  {7f999292-d3dd-4432-b4d9-6b873d51834a}, !- Target Object
  73;                                     !- Inlet Port

OS:Node,
  {b602fd2a-9138-4bb4-aa4a-fa583875573f}, !- Handle
  Zone Outpatient Xray B  - Story Ground PFP Term Inlet Air Node, !- Name
  {2dd8cd82-e12e-4396-82dd-f1580603c92f}, !- Inlet Port
  {cb572bac-215b-43b5-9fc8-7356dd68658d}; !- Outlet Port

OS:Connection,
  {2dd8cd82-e12e-4396-82dd-f1580603c92f}, !- Handle
  {8d3999c9-2f61-402a-a16c-4d8f6cc1a217}, !- Source Object
  73,                                     !- Outlet Port
  {b602fd2a-9138-4bb4-aa4a-fa583875573f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb572bac-215b-43b5-9fc8-7356dd68658d}, !- Handle
  {b602fd2a-9138-4bb4-aa4a-fa583875573f}, !- Source Object
  3,                                      !- Outlet Port
  {f132aba4-97db-48af-9d97-d7a28a8b1e7a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {64792b5b-aed3-4a23-926f-274ce997d1f3}, !- Handle
  {f132aba4-97db-48af-9d97-d7a28a8b1e7a}, !- Source Object
  9,                                      !- Outlet Port
  {7dedf6ef-81ea-4014-9f16-8877e74e2fa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a69a534-f71c-4724-9ee6-d197e65258db}, !- Handle
  Node 431,                               !- Name
  {db87ff27-3c02-4e89-bd3f-12c7236bc8c6}, !- Inlet Port
  {66b0c11e-bbfc-4b19-a1bc-bdcfb28afa84}; !- Outlet Port

OS:Connection,
  {db87ff27-3c02-4e89-bd3f-12c7236bc8c6}, !- Handle
  {c65a4cd6-2110-42f3-8d7c-c2dfcd15a7e6}, !- Source Object
  2,                                      !- Outlet Port
  {1a69a534-f71c-4724-9ee6-d197e65258db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66b0c11e-bbfc-4b19-a1bc-bdcfb28afa84}, !- Handle
  {1a69a534-f71c-4724-9ee6-d197e65258db}, !- Source Object
  3,                                      !- Outlet Port
  {f132aba4-97db-48af-9d97-d7a28a8b1e7a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
