
OS:Version,
  {9e10651f-1a65-4edb-af96-88bd9fdcaf0a}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Facility,
  {ee230f57-0742-44ed-8a9f-48d453e013f0}; !- Handle

OS:Site,
  {b61d5941-57b7-45b9-b198-88a2371ffb9e}, !- Handle
  Northeast Philadelph,                   !- Name
  40.08,                                  !- Latitude {deg}
  -75.01,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {7a02a974-3870-4952-a33c-da2e5b490899}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {7e0a491b-c2b5-4164-9b2e-5ca2f104b410}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {1670da06-7b82-464c-8eb2-7903a2a5120b}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {10df7157-182e-486a-a325-c0abc2406eea}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {d47f6a91-37e7-412c-8aee-b9c6de303d47}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {6b5a4bd3-a17f-4a30-8c64-df12d3db223b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  1,                                      !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {88773be2-07f1-4013-8136-b74de84aeec0}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Site:WaterMainsTemperature,
  {a5cc8771-aaec-4f3a-a162-4f9940bcad00}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  14.165,                                 !- Annual Average Outdoor Air Temperature {C}
  25.99;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {8af10bab-e170-433a-b324-cad3258b845e}, !- Handle
  Northeast Philadelph Ann Clg .4% Condns DB=>MWB 1, !- Name
  34,                                     !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.453,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.129;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3802916f-be2b-4d6f-b307-0c5611625ba8}, !- Handle
  Northeast Philadelph Ann Clg .4% Condns WB=>MDB 1, !- Name
  31.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.453,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.129;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d8650330-2515-486f-bef2-29162172a4a6}, !- Handle
  Northeast Philadelph Ann Clg 1% Condns DB=>MWB 1, !- Name
  32.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.453,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.129;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5115faca-c542-4c3b-b586-0618654fba81}, !- Handle
  Northeast Philadelph Ann Clg 2% Condns DP=>MDB 1, !- Name
  26.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.453,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.129;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {67ce0918-700e-40cd-988b-5df028f7dc25}, !- Handle
  Northeast Philadelph Ann Htg 99% Condns DB 1, !- Name
  -8.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -8.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {5db7b486-42df-40e9-b6b5-6e2a1fcbbcc5}, !- Handle
  Northeast Philadelph Ann Htg 99.6% Condns DB 1, !- Name
  -10.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {8cc78948-a425-407e-a205-43c9bb9b88af}, !- Handle
  Northeast Philadelph Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  0.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  10.5,                                   !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  0.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {8db71115-ba1f-4d78-850d-e933df0f2bbc}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-4A,                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:RunPeriodControl:DaylightSavingTime,
  {ff1953c1-01fa-4f3b-8752-0543c0dc7f78}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {5d0d11dd-321f-41d5-9e3a-f174e19c5c5a}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {5e9c372c-d55d-4904-b390-f5f6c2fc8ffe}, !- Handle
  ComStock 90.1-2004|Outpatient,          !- Name
  ,                                       !- Building Sector Type
  45,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {069fbea3-4288-4239-809e-da5ac96a31e9}, !- Default Construction Set Name
  {48187754-c075-4b32-a410-301f6913adca}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Outpatient;                             !- Standards Building Type

OS:AdditionalProperties,
  {39211222-cd9d-4a83-b046-9b212ba7b53e}, !- Handle
  {5e9c372c-d55d-4904-b390-f5f6c2fc8ffe}, !- Object Name
  Soil Conductivity,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1000000000000001,                     !- Feature Value 1
  Undisturbed Ground Temperature,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  14.699999999999999,                     !- Feature Value 2
  grid_region,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  RFCEc,                                  !- Feature Value 3
  hvac_system_type,                       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  VAV chiller with gas boiler reheat,     !- Feature Value 4
  wall_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock 90.1-2004,                     !- Feature Value 5
  wall_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock 90.1-2004,                     !- Feature Value 6
  roof_as_constructed_template,           !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock 90.1-2004,                     !- Feature Value 7
  roof_template,                          !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock 90.1-2004,                     !- Feature Value 8
  exterior_lighting_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock 90.1-2004,                     !- Feature Value 9
  exterior_lighting_template,             !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock 90.1-2004,                     !- Feature Value 10
  interior_equipment_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock 90.1-2004,                     !- Feature Value 11
  interior_equipment_template,            !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock 90.1-2004,                     !- Feature Value 12
  service_water_heating_as_constructed_template, !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock 90.1-2004,                     !- Feature Value 13
  service_water_heating_template,         !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock 90.1-2004,                     !- Feature Value 14
  hvac_as_constructed_template,           !- Feature Name 15
  String,                                 !- Feature Data Type 15
  ComStock 90.1-2004,                     !- Feature Value 15
  hvac_template,                          !- Feature Name 16
  String,                                 !- Feature Data Type 16
  ComStock 90.1-2004;                     !- Feature Value 16

OS:SpaceType,
  {f18b5173-ef87-4cb2-af7d-5c9b136d6544}, !- Handle
  Outpatient BioHazard - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {1e39571c-dcb4-41de-858f-505d65b77049}, !- Default Schedule Set Name
  {c0a7c4ca-6473-4c83-a1d4-4d7976e73694}, !- Group Rendering Name
  {0321c135-1cb3-49ea-9ce7-9e07b2fe9e7f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  BioHazard;                              !- Standards Space Type

OS:Rendering:Color,
  {c0a7c4ca-6473-4c83-a1d4-4d7976e73694}, !- Handle
  Outpatient BioHazard,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {186045a2-2c54-4860-a525-926b2c15b050}, !- Handle
  Outpatient MedGas - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {4c0fef24-c24e-440a-a069-2a78919d4c2a}, !- Default Schedule Set Name
  {80932750-2826-4e85-bd0d-dfcc7ea4b30c}, !- Group Rendering Name
  {d327f38e-78c6-4107-a9dd-29f745de00db}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MedGas;                                 !- Standards Space Type

OS:Rendering:Color,
  {80932750-2826-4e85-bd0d-dfcc7ea4b30c}, !- Handle
  Outpatient MedGas,                      !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {95436dd6-357e-4a42-a23c-dd208de4c009}, !- Handle
  Outpatient DressingRoom - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {5dc291eb-e10a-41e0-812b-d56af95328b9}, !- Default Schedule Set Name
  {f1aaa463-3bdb-4701-85d8-7fb8787f0151}, !- Group Rendering Name
  {c2d12659-1a48-4a1c-90b8-c2575d8fffb3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  DressingRoom;                           !- Standards Space Type

OS:Rendering:Color,
  {f1aaa463-3bdb-4701-85d8-7fb8787f0151}, !- Handle
  Outpatient DressingRoom,                !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {2ffe2c6e-f4fb-4d2d-bd89-e47fc36c486a}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {3fa91430-3785-4260-9ea1-bc64093c0a83}, !- Default Schedule Set Name
  {ba386f76-f447-4b01-b8e3-725c87da3500}, !- Group Rendering Name
  {9ef0c5c7-4e27-432d-a2e9-711ecf757819}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  ElevatorPumpRoom;                       !- Standards Space Type

OS:Rendering:Color,
  {ba386f76-f447-4b01-b8e3-725c87da3500}, !- Handle
  Outpatient ElevatorPumpRoom,            !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {39d725bd-0a8e-479f-b504-b03a01037dfd}, !- Handle
  Outpatient Anesthesia - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {4b0db9bc-5744-47b6-88db-398c45182b23}, !- Default Schedule Set Name
  {2e18a748-82c7-4ac3-a58b-af33b039ee60}, !- Group Rendering Name
  {3657cde1-767f-4f75-b31f-4bb1ccc5a146}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Anesthesia;                             !- Standards Space Type

OS:Rendering:Color,
  {2e18a748-82c7-4ac3-a58b-af33b039ee60}, !- Handle
  Outpatient Anesthesia,                  !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {7a3e94ca-f41f-4b29-a8f9-4da2e4440795}, !- Handle
  Outpatient IT_Room - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {7313bbf1-5693-4314-8cac-71bcbc0ddf11}, !- Default Schedule Set Name
  {28e55aa2-ba40-4166-8c39-335e129c0ccf}, !- Group Rendering Name
  {ccbc02b2-1398-4ffb-8d32-3df9ea9dd347}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {28e55aa2-ba40-4166-8c39-335e129c0ccf}, !- Handle
  Outpatient IT_Room,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {7566edda-c8e3-4d90-bfe8-ae1debf9c58c}, !- Handle
  Outpatient MRI_Control - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {01bf93d7-784f-4717-8d78-08d30dc3ff48}, !- Default Schedule Set Name
  {4e51825a-1a4a-48a4-8330-c6ba8fb154c2}, !- Group Rendering Name
  {47500a2c-5532-4a45-977b-dedeb536d507}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MRI_Control;                            !- Standards Space Type

OS:Rendering:Color,
  {4e51825a-1a4a-48a4-8330-c6ba8fb154c2}, !- Handle
  Outpatient MRI_Control,                 !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {e1e55541-5589-451e-8c18-9db67950e7b1}, !- Handle
  Outpatient ProcedureRoom - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {ae703ebd-618b-43aa-9acd-fdf22c7a3aa1}, !- Default Schedule Set Name
  {a695d270-f43e-47e1-9c40-a456a5ec8f25}, !- Group Rendering Name
  {3d13d701-3369-419b-976b-639d2101a1f9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  ProcedureRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {a695d270-f43e-47e1-9c40-a456a5ec8f25}, !- Handle
  Outpatient ProcedureRoom,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {47f0d2f6-9490-4823-a976-408416835975}, !- Handle
  Outpatient CleanWork - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {8a92505b-da9d-4030-ba45-921f99e4c537}, !- Default Schedule Set Name
  {d4e34d3b-363a-4dda-b0bf-d3e7565e098a}, !- Group Rendering Name
  {69b0cd95-2e06-4ec5-94ad-631b28bf83f4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  CleanWork;                              !- Standards Space Type

OS:Rendering:Color,
  {d4e34d3b-363a-4dda-b0bf-d3e7565e098a}, !- Handle
  Outpatient CleanWork,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {a668253c-960c-4c10-83a9-8b34202abca7}, !- Handle
  Outpatient Conference - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {f1311370-e35d-4a8a-934f-d2e74e37d18b}, !- Default Schedule Set Name
  {b2191bbd-d76d-450b-8e1e-f14a8c941f0d}, !- Group Rendering Name
  {ef6c4bcd-ea91-4751-92ae-33d2d1378776}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {b2191bbd-d76d-450b-8e1e-f14a8c941f0d}, !- Handle
  Outpatient Conference,                  !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {6d9aa64f-5f12-4c29-9ef5-f6ec76f18d82}, !- Handle
  Outpatient Soil Work - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {502f5021-18cd-4c37-8ecf-33f61e1b63bd}, !- Default Schedule Set Name
  {b14b4c18-bd20-494b-970f-0ffebfb71269}, !- Group Rendering Name
  {0db2b72b-e480-47b7-8632-2ef5647a5678}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Soil Work;                              !- Standards Space Type

OS:Rendering:Color,
  {b14b4c18-bd20-494b-970f-0ffebfb71269}, !- Handle
  Outpatient Soil Work,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {308d93a3-1c43-468c-98fa-6b80faf41713}, !- Handle
  Outpatient Cafe - ComStock 90.1-2004,   !- Name
  ,                                       !- Default Construction Set Name
  {2ee213e9-3d95-4464-a54d-2489e81d8ba1}, !- Default Schedule Set Name
  {38cea976-1d84-4c00-a215-008222474573}, !- Group Rendering Name
  {7eda55b1-e2da-4385-a4db-9a31c784c56a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {38cea976-1d84-4c00-a215-008222474573}, !- Handle
  Outpatient Cafe,                        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {e1be3dd2-53c0-48b1-b3fb-714900a932a6}, !- Handle
  Outpatient MRI - ComStock 90.1-2004,    !- Name
  ,                                       !- Default Construction Set Name
  {95094960-9e99-459e-8b5a-fed14c6995df}, !- Default Schedule Set Name
  {21da67b8-9bd5-4221-9baa-01e4dd1a86cc}, !- Group Rendering Name
  {b236631a-b670-4bce-b1ff-ccd49aaed330}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MRI;                                    !- Standards Space Type

OS:Rendering:Color,
  {21da67b8-9bd5-4221-9baa-01e4dd1a86cc}, !- Handle
  Outpatient MRI,                         !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {824a4165-165f-488e-bc2f-c011447d2726}, !- Handle
  Outpatient Elec/MechRoom - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {6cb4729e-1d3e-4b65-b4e5-56513ad62d49}, !- Default Schedule Set Name
  {2c2c4e35-a678-44c5-bd0b-04f034c5699e}, !- Group Rendering Name
  {ad113475-025a-4834-8ae9-1eed13f98995}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {2c2c4e35-a678-44c5-bd0b-04f034c5699e}, !- Handle
  Outpatient Elec/MechRoom,               !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {effde1a8-9f15-466d-9988-424a223d4bbd}, !- Handle
  Outpatient PreOp - ComStock 90.1-2004,  !- Name
  ,                                       !- Default Construction Set Name
  {02740145-a6cf-4451-b677-29e8fa4a637c}, !- Default Schedule Set Name
  {3b0c4c4e-45ff-42a8-953f-1e221d0cf9be}, !- Group Rendering Name
  {8296e0bf-43e3-4800-b9ca-49e06ee99380}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PreOp;                                  !- Standards Space Type

OS:Rendering:Color,
  {3b0c4c4e-45ff-42a8-953f-1e221d0cf9be}, !- Handle
  Outpatient PreOp,                       !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {eca1aee4-8e2a-4aef-b043-de004b8ade31}, !- Handle
  Outpatient Stair - ComStock 90.1-2004,  !- Name
  ,                                       !- Default Construction Set Name
  {6d63b86f-fe35-44c5-b684-e062a4d88f64}, !- Default Schedule Set Name
  {a1a10825-37bb-434c-aaae-3ec22dcc780e}, !- Group Rendering Name
  {f2221a94-a4a3-4224-babf-a698fb63db78}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {a1a10825-37bb-434c-aaae-3ec22dcc780e}, !- Handle
  Outpatient Stair,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {b1881b5e-7350-4189-abb9-a7df1c087603}, !- Handle
  Outpatient Lobby - ComStock 90.1-2004,  !- Name
  ,                                       !- Default Construction Set Name
  {b7307b24-3d73-4020-baa6-ab0a89e8397f}, !- Default Schedule Set Name
  {092ffa19-9f8c-4456-bccd-8b9289964b15}, !- Group Rendering Name
  {c0a2838b-92e6-4ef3-b47c-f31bbce0ff98}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {092ffa19-9f8c-4456-bccd-8b9289964b15}, !- Handle
  Outpatient Lobby,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {826f713c-1b3c-4375-8aba-1bc07de11bf9}, !- Handle
  Outpatient NurseStation - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {5521d17e-cf4a-4b28-9cfb-f2553ce3ec92}, !- Default Schedule Set Name
  {3f1ea71c-6001-401f-a99a-0555acdd4867}, !- Group Rendering Name
  {54e0b189-2a0c-4453-8558-7dae4611ca3c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  NurseStation;                           !- Standards Space Type

OS:Rendering:Color,
  {3f1ea71c-6001-401f-a99a-0555acdd4867}, !- Handle
  Outpatient NurseStation,                !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {d8c4ab8c-cd63-4789-9b5d-776204e88591}, !- Handle
  Outpatient LockerRoom - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {aee3d4c2-0377-44a1-b2fe-baac48ff0896}, !- Default Schedule Set Name
  {0266d81b-c043-413d-a06c-7fdd24cba1f1}, !- Group Rendering Name
  {847e0a31-ca23-48c8-8286-c210bed59dd0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  LockerRoom;                             !- Standards Space Type

OS:Rendering:Color,
  {0266d81b-c043-413d-a06c-7fdd24cba1f1}, !- Handle
  Outpatient LockerRoom,                  !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {d1bd29d6-7734-4834-8ae1-46516cb5e2e8}, !- Handle
  Outpatient Toilet - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {5b45a4ba-e6ef-4b0e-ac8a-35af5d3d2865}, !- Default Schedule Set Name
  {256ca432-7366-4429-a7c4-d2e9784c71b7}, !- Group Rendering Name
  {35acd1d7-6f25-447d-aece-d820dc3665e0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Toilet;                                 !- Standards Space Type

OS:Rendering:Color,
  {256ca432-7366-4429-a7c4-d2e9784c71b7}, !- Handle
  Outpatient Toilet,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {716b9c55-e3d5-4165-a0f2-50daf1e1a32a}, !- Handle
  Outpatient Xray - ComStock 90.1-2004,   !- Name
  ,                                       !- Default Construction Set Name
  {1fbb3db6-3125-42ba-8cd6-7c75f1246b4c}, !- Default Schedule Set Name
  {3e4bcad8-3569-49cd-a929-53d8134f1afe}, !- Group Rendering Name
  {ab9cea71-4c8d-49cf-a440-a7b89db287ec}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Xray;                                   !- Standards Space Type

OS:Rendering:Color,
  {3e4bcad8-3569-49cd-a929-53d8134f1afe}, !- Handle
  Outpatient Xray,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {f86a410d-0790-4aca-a6f9-b28ceccfb574}, !- Handle
  Outpatient PACU - ComStock 90.1-2004,   !- Name
  ,                                       !- Default Construction Set Name
  {4da69ee7-5249-4f0c-9eb5-3811352bb5c1}, !- Default Schedule Set Name
  {a273de11-9ef7-42d3-9ad2-4566c0e877af}, !- Group Rendering Name
  {2f223425-8f9c-4096-95a1-821ff4250b43}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PACU;                                   !- Standards Space Type

OS:Rendering:Color,
  {a273de11-9ef7-42d3-9ad2-4566c0e877af}, !- Handle
  Outpatient PACU,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {6f8f4d35-4e70-4693-9c1b-9a1bc92a82e6}, !- Handle
  Outpatient Lounge - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {c92bad26-e4c6-4620-a3c6-e92355380583}, !- Default Schedule Set Name
  {55644556-0d2c-4441-84ac-8be37e426253}, !- Group Rendering Name
  {698562a3-bdb5-470c-83f4-66e3e07680ce}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Lounge;                                 !- Standards Space Type

OS:Rendering:Color,
  {55644556-0d2c-4441-84ac-8be37e426253}, !- Handle
  Outpatient Lounge,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {83e8e6d0-db47-490f-a301-e494a0133970}, !- Handle
  Outpatient OR - ComStock 90.1-2004,     !- Name
  ,                                       !- Default Construction Set Name
  {5628a48d-b545-44ab-8033-ed75f79674ec}, !- Default Schedule Set Name
  {a1e35570-74d4-4e36-b67d-3a6112cfd3e0}, !- Group Rendering Name
  {d50a2e0b-50ac-42cf-aea6-35060720d0bd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {a1e35570-74d4-4e36-b67d-3a6112cfd3e0}, !- Handle
  Outpatient OR,                          !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {82d95159-43d8-4081-ae4d-d5e5118bb33a}, !- Handle
  Outpatient Reception - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {d6f3f154-8fd3-4a28-9358-7baed8ee1ad9}, !- Default Schedule Set Name
  {7ec1eae4-ad1e-43e6-a50f-b68f73e0de53}, !- Group Rendering Name
  {27ba30fa-a984-4b39-8d1c-04273fc0edcf}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Reception;                              !- Standards Space Type

OS:Rendering:Color,
  {7ec1eae4-ad1e-43e6-a50f-b68f73e0de53}, !- Handle
  Outpatient Reception,                   !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {385c5005-f539-46f5-b1f0-55b1b03ec93f}, !- Handle
  Outpatient PhysicalTherapy - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {f7bd4198-becd-4d66-9be4-5d7ddf191476}, !- Default Schedule Set Name
  {cfb3f34e-b321-442e-8324-040cd022d946}, !- Group Rendering Name
  {9c5207ea-3808-4636-b2a2-6296432a2342}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PhysicalTherapy;                        !- Standards Space Type

OS:Rendering:Color,
  {cfb3f34e-b321-442e-8324-040cd022d946}, !- Handle
  Outpatient PhysicalTherapy,             !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {d811dc85-f37f-47a2-9b26-6cf4094574c0}, !- Handle
  Outpatient Janitor - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {6ddead9c-ab43-46ed-9334-4eccf978168d}, !- Default Schedule Set Name
  {96053d10-9c84-4129-8ca8-cf7fd5d8ae52}, !- Group Rendering Name
  {6ca1551a-807f-4e38-93b1-af3d1991ad66}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Janitor;                                !- Standards Space Type

OS:Rendering:Color,
  {96053d10-9c84-4129-8ca8-cf7fd5d8ae52}, !- Handle
  Outpatient Janitor,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {cd9c0a8e-9480-48eb-bcfd-16776705ca04}, !- Handle
  Outpatient Exam - ComStock 90.1-2004,   !- Name
  ,                                       !- Default Construction Set Name
  {b65c29e2-e327-4421-a972-71e2d8fda885}, !- Default Schedule Set Name
  {46a51282-9948-40a3-923a-ba67f9f73e83}, !- Group Rendering Name
  {b4bb932c-0b5c-4983-8a1e-674056a52c56}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Exam;                                   !- Standards Space Type

OS:Rendering:Color,
  {46a51282-9948-40a3-923a-ba67f9f73e83}, !- Handle
  Outpatient Exam,                        !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {146a0453-0379-41b7-bb59-1b2359b28257}, !- Handle
  Outpatient Office - ComStock 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {020c7b4b-14f6-4260-a4a7-47b904ccd319}, !- Default Schedule Set Name
  {1a13fd4f-6c72-4e9f-98bb-b9f99d92d16c}, !- Group Rendering Name
  {81e00628-9cff-47ef-948b-8788347c4e99}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {1a13fd4f-6c72-4e9f-98bb-b9f99d92d16c}, !- Handle
  Outpatient Office,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {83a865d8-5128-4450-8b10-17ca71c3344a}, !- Handle
  Outpatient Hall - ComStock 90.1-2004,   !- Name
  ,                                       !- Default Construction Set Name
  {1ea73896-8897-4703-8356-b51d12a75093}, !- Default Schedule Set Name
  {912f44fb-616a-44fc-955b-6f6062b5929d}, !- Group Rendering Name
  {ba897e98-f8dc-4538-a8d5-daf687dca679}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:Rendering:Color,
  {912f44fb-616a-44fc-955b-6f6062b5929d}, !- Handle
  Outpatient Hall,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:BuildingStory,
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {00bc49cb-9218-47a2-90fd-db9c34f51977}, !- Handle
  Outpatient Toilet A end_a - Story Ground, !- Name
  {d1bd29d6-7734-4834-8ae1-46516cb5e2e8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.590425278539,                       !- X Origin {m}
  -10.1872030503929,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {2c0b078a-f807-4dc0-bb3f-aeb725d29a21}; !- Thermal Zone Name

OS:Surface,
  {4ea4e833-7368-492c-acf5-b7d57a3166d3}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {d567c429-9cfb-4d47-92c6-6369d6b5a596}, !- Construction Name
  {00bc49cb-9218-47a2-90fd-db9c34f51977}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aeedf26-4524-40e2-9c97-409aec158423}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00bc49cb-9218-47a2-90fd-db9c34f51977}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bafaaeab-0c0b-4c12-b31d-0d6880b36e06}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00bc49cb-9218-47a2-90fd-db9c34f51977}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdf4f96c-a458-4eb3-84e4-bf92209e39ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30a11664-d0b6-452b-aaa6-ff98d2673a40}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00bc49cb-9218-47a2-90fd-db9c34f51977}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2280b36-93cb-43c7-8f61-0e4dabef3078}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {310eef91-3480-4c89-a9c9-dd50a0779db5}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00bc49cb-9218-47a2-90fd-db9c34f51977}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5f32cf4-a0f5-46f2-9b3c-5e42b92235f7}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {00bc49cb-9218-47a2-90fd-db9c34f51977}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.37507799486048e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2c0b078a-f807-4dc0-bb3f-aeb725d29a21}, !- Handle
  Zone Outpatient Toilet A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8074b98-fdff-499c-a431-a769c59d6a6d}, !- Zone Air Inlet Port List
  {f8ec277b-8752-4919-95b1-f4f7626e1867}, !- Zone Air Exhaust Port List
  {e1e201dd-0fc2-4526-9232-fb6c2ef38ec3}, !- Zone Air Node Name
  {b3ff28ba-6dc0-4cc3-a01b-33e0efce1cab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {34604266-126c-4999-8af5-eae5b67e02ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56a2b4d1-410f-4b00-820d-332124b15ae0}, !- Handle
  Zone Outpatient Toilet A end_a - Story Ground Zone Air Node, !- Name
  {e1e201dd-0fc2-4526-9232-fb6c2ef38ec3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1e201dd-0fc2-4526-9232-fb6c2ef38ec3}, !- Handle
  {2c0b078a-f807-4dc0-bb3f-aeb725d29a21}, !- Source Object
  11,                                     !- Outlet Port
  {56a2b4d1-410f-4b00-820d-332124b15ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8074b98-fdff-499c-a431-a769c59d6a6d}, !- Handle
  {2c0b078a-f807-4dc0-bb3f-aeb725d29a21}, !- HVAC Component
  {e284ebd6-9a54-4aa8-89ec-94128d1a2a7a}; !- Port 1

OS:PortList,
  {f8ec277b-8752-4919-95b1-f4f7626e1867}, !- Handle
  {2c0b078a-f807-4dc0-bb3f-aeb725d29a21}, !- HVAC Component
  {c7ea975a-7038-411e-868d-d6446c7fac75}; !- Port 1

OS:PortList,
  {b3ff28ba-6dc0-4cc3-a01b-33e0efce1cab}, !- Handle
  {2c0b078a-f807-4dc0-bb3f-aeb725d29a21}, !- HVAC Component
  {a579a523-ba4f-4674-9ec7-539d24f77be6}; !- Port 1

OS:Sizing:Zone,
  {f5f0fdf3-7ce1-4419-b98f-8ca14869b83d}, !- Handle
  {2c0b078a-f807-4dc0-bb3f-aeb725d29a21}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ad6a3d71-38b1-4edf-ac77-b1b67c0b6dd2}, !- Handle
  Zone Outpatient Toilet A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {2c0b078a-f807-4dc0-bb3f-aeb725d29a21}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b35503e2-b72d-4524-821d-7f8ba9fdbdaa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ff2cc7db-3930-43e0-9c63-412d9d88cbef}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ef280691-35a9-49c0-ae8e-e3e9fde0f6c9}, !- Handle
  Outpatient Toilet B end_a - Story Ground, !- Name
  {d1bd29d6-7734-4834-8ae1-46516cb5e2e8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.590425278539,                       !- X Origin {m}
  -5.61520305039293,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {1ab59e92-71f4-4dce-80fe-8368a1918bce}; !- Thermal Zone Name

OS:Surface,
  {aaa7d426-b742-4956-96f4-ab1e174725a2}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {574efcfc-ac01-4f3c-80e8-127228a1f808}, !- Construction Name
  {ef280691-35a9-49c0-ae8e-e3e9fde0f6c9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 11.2304061007859, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 11.2304061007859, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b198f863-902f-45d8-9f74-d89190d96f46}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef280691-35a9-49c0-ae8e-e3e9fde0f6c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 11.2304061007859, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 11.2304061007859, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ca49e96-3b34-44da-9cf9-98eeb196dabf}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef280691-35a9-49c0-ae8e-e3e9fde0f6c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccfe137d-96ca-40e2-ab31-6cce784a3055}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 11.2304061007859, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 11.2304061007859, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 11.2304061007859, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 11.2304061007859, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d79f3f69-356c-45de-881a-2fbc68eba19f}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef280691-35a9-49c0-ae8e-e3e9fde0f6c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed3028d7-12fa-4f1c-bae1-833626301d0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 11.2304061007859, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 11.2304061007859, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdf4f96c-a458-4eb3-84e4-bf92209e39ba}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef280691-35a9-49c0-ae8e-e3e9fde0f6c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bafaaeab-0c0b-4c12-b31d-0d6880b36e06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.93098878501041e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.93098878501041e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 2.93098878501041e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 2.93098878501041e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f3227c1-cf24-4d23-8770-39af8591289c}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {ef280691-35a9-49c0-ae8e-e3e9fde0f6c9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 11.2304061007859, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 11.2304061007859, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1ab59e92-71f4-4dce-80fe-8368a1918bce}, !- Handle
  Zone Outpatient Toilet B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3ac80e9-2d99-487f-baf6-4277848a5771}, !- Zone Air Inlet Port List
  {e6874a2f-325a-49aa-9d99-dbb44ac8ae75}, !- Zone Air Exhaust Port List
  {abb3ca41-69bd-4668-a530-887de54e824d}, !- Zone Air Node Name
  {db0a5c67-5de1-475a-bbe4-c6841e24eb6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {30f85871-7c12-4c29-8dcb-5eaae2ec1ef2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6523a400-56e6-4f54-bc48-91c6fc0e790e}, !- Handle
  Zone Outpatient Toilet B end_a - Story Ground Zone Air Node, !- Name
  {abb3ca41-69bd-4668-a530-887de54e824d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abb3ca41-69bd-4668-a530-887de54e824d}, !- Handle
  {1ab59e92-71f4-4dce-80fe-8368a1918bce}, !- Source Object
  11,                                     !- Outlet Port
  {6523a400-56e6-4f54-bc48-91c6fc0e790e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3ac80e9-2d99-487f-baf6-4277848a5771}, !- Handle
  {1ab59e92-71f4-4dce-80fe-8368a1918bce}, !- HVAC Component
  {37cf0930-7979-4d4d-a03d-5de917ebaad7}; !- Port 1

OS:PortList,
  {e6874a2f-325a-49aa-9d99-dbb44ac8ae75}, !- Handle
  {1ab59e92-71f4-4dce-80fe-8368a1918bce}, !- HVAC Component
  {12eba12c-78a7-4aab-9bac-c7ec6d701c00}; !- Port 1

OS:PortList,
  {db0a5c67-5de1-475a-bbe4-c6841e24eb6b}, !- Handle
  {1ab59e92-71f4-4dce-80fe-8368a1918bce}, !- HVAC Component
  {84ebd1a1-58b1-41f9-a136-9e82ce924010}; !- Port 1

OS:Sizing:Zone,
  {589a02c2-2aba-4839-96bb-91d1936d48d2}, !- Handle
  {1ab59e92-71f4-4dce-80fe-8368a1918bce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d827e697-b650-43e7-a9c9-a24349434783}, !- Handle
  Zone Outpatient Toilet B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {1ab59e92-71f4-4dce-80fe-8368a1918bce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b90f2d15-6912-4559-b75f-ec285cfdae8f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4c115e38-e656-4f21-9b81-8d0034e5e74e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ca56829f-6fc1-46fd-9de1-8e5b14b60fff}, !- Handle
  Outpatient Toilet C end_a - Story Ground, !- Name
  {d1bd29d6-7734-4834-8ae1-46516cb5e2e8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.590425278539,                       !- X Origin {m}
  5.61520305039293,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {b1184d21-c88b-4e41-a5a1-b6c382e61e8e}; !- Thermal Zone Name

OS:Surface,
  {4bbf6940-5f19-46ce-95c0-bbaa738fa1d4}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {d567c429-9cfb-4d47-92c6-6369d6b5a596}, !- Construction Name
  {ca56829f-6fc1-46fd-9de1-8e5b14b60fff}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebddae1f-e95a-41db-a48f-fc38093bc820}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca56829f-6fc1-46fd-9de1-8e5b14b60fff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48dc6a7b-e383-43c3-a800-7de401ae0e73}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca56829f-6fc1-46fd-9de1-8e5b14b60fff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4d8e50-8c9d-4441-92aa-26ed91a82371}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca56829f-6fc1-46fd-9de1-8e5b14b60fff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {976b2f42-8c80-4642-906c-ffd879b688ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccfe137d-96ca-40e2-ab31-6cce784a3055}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca56829f-6fc1-46fd-9de1-8e5b14b60fff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ca49e96-3b34-44da-9cf9-98eeb196dabf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42440f6f-d30c-4354-a22f-c8746d78ff3d}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {ca56829f-6fc1-46fd-9de1-8e5b14b60fff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b1184d21-c88b-4e41-a5a1-b6c382e61e8e}, !- Handle
  Zone Outpatient Toilet C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de4c1126-5970-44cd-b12b-14d979e21d2a}, !- Zone Air Inlet Port List
  {53cf5e68-7726-423c-a842-9e1f51c40a69}, !- Zone Air Exhaust Port List
  {dcca6178-a1db-4c82-9f95-587a5ea92c6e}, !- Zone Air Node Name
  {2b1be56b-1221-4a8c-829a-8e87a2def6d5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2b01d135-ea33-41c8-84d3-3557fc52429b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f19e926d-2adf-46b9-a6f7-df404c302b76}, !- Handle
  Zone Outpatient Toilet C end_a - Story Ground Zone Air Node, !- Name
  {dcca6178-a1db-4c82-9f95-587a5ea92c6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcca6178-a1db-4c82-9f95-587a5ea92c6e}, !- Handle
  {b1184d21-c88b-4e41-a5a1-b6c382e61e8e}, !- Source Object
  11,                                     !- Outlet Port
  {f19e926d-2adf-46b9-a6f7-df404c302b76}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de4c1126-5970-44cd-b12b-14d979e21d2a}, !- Handle
  {b1184d21-c88b-4e41-a5a1-b6c382e61e8e}, !- HVAC Component
  {2d2ede45-357f-4c40-a7fc-28ce45547c0b}; !- Port 1

OS:PortList,
  {53cf5e68-7726-423c-a842-9e1f51c40a69}, !- Handle
  {b1184d21-c88b-4e41-a5a1-b6c382e61e8e}, !- HVAC Component
  {d5227e14-7feb-4a17-903e-2f6353b0d485}; !- Port 1

OS:PortList,
  {2b1be56b-1221-4a8c-829a-8e87a2def6d5}, !- Handle
  {b1184d21-c88b-4e41-a5a1-b6c382e61e8e}, !- HVAC Component
  {80d65a24-f06c-437c-8c72-4e3ef85ab06f}; !- Port 1

OS:Sizing:Zone,
  {9bef02fc-6038-4752-9545-71b59b9b7da4}, !- Handle
  {b1184d21-c88b-4e41-a5a1-b6c382e61e8e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d85683cb-a437-4bd4-bad0-354580d0dedd}, !- Handle
  Zone Outpatient Toilet C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {b1184d21-c88b-4e41-a5a1-b6c382e61e8e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {467d9eab-f5b2-43e2-885c-275f9bc57815}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a26e6b7c-30c9-4eaf-a63a-fa3983606bb8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a69a41f2-6c25-4359-b97f-ae07a8d73ebf}, !- Handle
  Outpatient Toilet A  - Story Ground,    !- Name
  {d1bd29d6-7734-4834-8ae1-46516cb5e2e8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.018425278539,                       !- X Origin {m}
  -10.1872030503929,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {c838da1e-9ffc-4e20-8c8f-9c24a9b3d222}; !- Thermal Zone Name

OS:Surface,
  {2d2e303e-d464-49db-9f38-39376e20d58d}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {3f50cfbf-dfa0-4f40-9b99-869f4b2d66c1}, !- Construction Name
  {a69a41f2-6c25-4359-b97f-ae07a8d73ebf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 2 {m}
  2.6296344019762, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  2.6296344019762, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2280b36-93cb-43c7-8f61-0e4dabef3078}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a69a41f2-6c25-4359-b97f-ae07a8d73ebf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30a11664-d0b6-452b-aaa6-ff98d2673a40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.572, 3.048,       !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.37507799486048e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b2abe76-4896-4362-adab-e4ca78c114f5}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a69a41f2-6c25-4359-b97f-ae07a8d73ebf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44c2278b-69f0-4739-a59e-208b510297f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6296344019762, 4.572, 3.048,          !- X,Y,Z Vertex 1 {m}
  2.6296344019762, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.572, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {850c0fd0-5c70-45d7-94c2-e91ce9486fa4}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a69a41f2-6c25-4359-b97f-ae07a8d73ebf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fb5bf37-ceb3-405e-a230-4148a22334ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62963440197618, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.62963440197618, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.62963440197618, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.62963440197618, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca1b7d9d-56fd-4c8f-b7f6-2a2d0be03ce5}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a69a41f2-6c25-4359-b97f-ae07a8d73ebf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6296344019762, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.6296344019762, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8552689c-b79a-44ad-9002-ddfef0913b75}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {a69a41f2-6c25-4359-b97f-ae07a8d73ebf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6296344019762, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.6296344019762, 4.572, 3.048,          !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.572, 3.048,       !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.37507799486048e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c838da1e-9ffc-4e20-8c8f-9c24a9b3d222}, !- Handle
  Zone Outpatient Toilet A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9390eacf-4b38-4a48-b744-5a55034f8bd2}, !- Zone Air Inlet Port List
  {1b9a2cf5-312e-4aed-9cea-4f2de56719df}, !- Zone Air Exhaust Port List
  {008a16b9-6ce8-488d-9ffd-fc8956142293}, !- Zone Air Node Name
  {531895c9-04fa-4617-b018-0d00cf316b22}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {48b7dab3-472a-45be-bdd3-8bc7093b9ecc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1bf8422-a878-4b8a-bac0-9cbc972db58b}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Zone Air Node, !- Name
  {008a16b9-6ce8-488d-9ffd-fc8956142293}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {008a16b9-6ce8-488d-9ffd-fc8956142293}, !- Handle
  {c838da1e-9ffc-4e20-8c8f-9c24a9b3d222}, !- Source Object
  11,                                     !- Outlet Port
  {d1bf8422-a878-4b8a-bac0-9cbc972db58b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9390eacf-4b38-4a48-b744-5a55034f8bd2}, !- Handle
  {c838da1e-9ffc-4e20-8c8f-9c24a9b3d222}, !- HVAC Component
  {0702adc7-b5a7-401c-9e43-262136ee99c9}; !- Port 1

OS:PortList,
  {1b9a2cf5-312e-4aed-9cea-4f2de56719df}, !- Handle
  {c838da1e-9ffc-4e20-8c8f-9c24a9b3d222}, !- HVAC Component
  {fc69916b-f3e3-480f-9c52-72fc0e2a758a}; !- Port 1

OS:PortList,
  {531895c9-04fa-4617-b018-0d00cf316b22}, !- Handle
  {c838da1e-9ffc-4e20-8c8f-9c24a9b3d222}, !- HVAC Component
  {c5b284a9-a0e7-4b8a-a270-17d53bf5f921}; !- Port 1

OS:Sizing:Zone,
  {329c3c04-56a7-434a-80ea-c04db102e448}, !- Handle
  {c838da1e-9ffc-4e20-8c8f-9c24a9b3d222}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1bea34e4-9e34-41db-b5d8-79d4d9fc546e}, !- Handle
  Zone Outpatient Toilet A  - Story Ground Zone HVAC Equipment List, !- Name
  {c838da1e-9ffc-4e20-8c8f-9c24a9b3d222}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d5a86f6-213c-46be-b258-b022802f816e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1e5db395-9adc-479e-ae44-ae577bec7659}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9e72bc84-d1b1-4e22-957f-84e964402c7f}, !- Handle
  Outpatient Toilet B  - Story Ground,    !- Name
  {d1bd29d6-7734-4834-8ae1-46516cb5e2e8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.018425278539,                       !- X Origin {m}
  -5.61520305039293,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {eb51c3e6-5bc7-4a8c-adbc-06cd340401ce}; !- Thermal Zone Name

OS:Surface,
  {f2058dda-8419-4667-847d-daf5b0187f13}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {01edb354-2052-471b-bde0-8a62de97cd97}, !- Construction Name
  {9e72bc84-d1b1-4e22-957f-84e964402c7f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 11.2304061007859, 0, !- X,Y,Z Vertex 2 {m}
  2.6296344019762, 11.2304061007859, 0,   !- X,Y,Z Vertex 3 {m}
  2.6296344019762, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed3028d7-12fa-4f1c-bae1-833626301d0f}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e72bc84-d1b1-4e22-957f-84e964402c7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d79f3f69-356c-45de-881a-2fbc68eba19f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 11.2304061007859, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 11.2304061007859, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34198e19-3490-4611-aca3-74b2c8518c37}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e72bc84-d1b1-4e22-957f-84e964402c7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff518124-4458-480f-b218-cdaeaa5e773e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6296344019762, 11.2304061007859, 3.048, !- X,Y,Z Vertex 1 {m}
  2.6296344019762, 11.2304061007859, 0,   !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 11.2304061007859, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 11.2304061007859, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d642630-8223-49d3-bd37-32f12f8e311a}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e72bc84-d1b1-4e22-957f-84e964402c7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a3d4d74-c233-4f6a-a454-cc96360dcabd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62963440197618, 5.32907051820075e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.62963440197618, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.62963440197618, 11.2304061007859, 0,  !- X,Y,Z Vertex 3 {m}
  2.62963440197618, 11.2304061007859, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44c2278b-69f0-4739-a59e-208b510297f7}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e72bc84-d1b1-4e22-957f-84e964402c7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b2abe76-4896-4362-adab-e4ca78c114f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 2.93098878501041e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 2.93098878501041e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.6296344019762, 2.93098878501041e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.6296344019762, 2.93098878501041e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c36e58af-a1ce-44de-b1ce-83a0afdc242c}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {9e72bc84-d1b1-4e22-957f-84e964402c7f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6296344019762, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.6296344019762, 11.2304061007859, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 11.2304061007859, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eb51c3e6-5bc7-4a8c-adbc-06cd340401ce}, !- Handle
  Zone Outpatient Toilet B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1ee66be-e97c-4146-b63c-7c796615a80c}, !- Zone Air Inlet Port List
  {d78cc955-1585-4f91-8c5e-dc4a77b133d9}, !- Zone Air Exhaust Port List
  {792277d4-8661-45c2-849d-192c8b78dcc9}, !- Zone Air Node Name
  {3041b9fd-69fb-45cb-9fc5-28780e3c58a5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7ce7f686-8768-4fd1-a345-d8ee2622b701}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51b0a450-eb7e-498f-bb35-b713edec9480}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Zone Air Node, !- Name
  {792277d4-8661-45c2-849d-192c8b78dcc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {792277d4-8661-45c2-849d-192c8b78dcc9}, !- Handle
  {eb51c3e6-5bc7-4a8c-adbc-06cd340401ce}, !- Source Object
  11,                                     !- Outlet Port
  {51b0a450-eb7e-498f-bb35-b713edec9480}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1ee66be-e97c-4146-b63c-7c796615a80c}, !- Handle
  {eb51c3e6-5bc7-4a8c-adbc-06cd340401ce}, !- HVAC Component
  {f082b971-a70c-4ae4-853d-5cdd3c647c46}; !- Port 1

OS:PortList,
  {d78cc955-1585-4f91-8c5e-dc4a77b133d9}, !- Handle
  {eb51c3e6-5bc7-4a8c-adbc-06cd340401ce}, !- HVAC Component
  {b1404052-74c0-45df-a9ff-502b0a0b363d}; !- Port 1

OS:PortList,
  {3041b9fd-69fb-45cb-9fc5-28780e3c58a5}, !- Handle
  {eb51c3e6-5bc7-4a8c-adbc-06cd340401ce}, !- HVAC Component
  {3d6136b9-f3fc-4a09-9447-e927312a06de}; !- Port 1

OS:Sizing:Zone,
  {8dde339b-8345-42cd-b9d9-f4bc8fe80fe1}, !- Handle
  {eb51c3e6-5bc7-4a8c-adbc-06cd340401ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ed70ae11-1409-40d6-90a3-49a477acf885}, !- Handle
  Zone Outpatient Toilet B  - Story Ground Zone HVAC Equipment List, !- Name
  {eb51c3e6-5bc7-4a8c-adbc-06cd340401ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c76ee3c0-29b7-4b81-80c3-c587a383dc0f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {17ff72a7-3989-40cc-a4c8-5b2420d919bd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ca3c626f-bda4-4a54-8646-5a86debe6a8d}, !- Handle
  Outpatient Toilet C  - Story Ground,    !- Name
  {d1bd29d6-7734-4834-8ae1-46516cb5e2e8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.018425278539,                       !- X Origin {m}
  5.61520305039293,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {7824a4d9-eee2-4c64-847a-1905bc6ef05a}; !- Thermal Zone Name

OS:Surface,
  {66b9319a-72e4-4178-ac3e-e4df43cc43c0}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {3f50cfbf-dfa0-4f40-9b99-869f4b2d66c1}, !- Construction Name
  {ca3c626f-bda4-4a54-8646-5a86debe6a8d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.6296344019762, 4.57199999999997, 0,   !- X,Y,Z Vertex 3 {m}
  2.6296344019762, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {976b2f42-8c80-4642-906c-ffd879b688ad}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca3c626f-bda4-4a54-8646-5a86debe6a8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4d8e50-8c9d-4441-92aa-26ed91a82371}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c75ffce-bace-4889-ab4e-faa8a882ddb9}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca3c626f-bda4-4a54-8646-5a86debe6a8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  2.6296344019762, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  2.6296344019762, 4.57199999999997, 0,   !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {825559b8-9c9a-4990-846b-50398e549678}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca3c626f-bda4-4a54-8646-5a86debe6a8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e85dce2c-0a98-47d8-9288-2641f90a5972}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62963440197618, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.62963440197618, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.62963440197618, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  2.62963440197618, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff518124-4458-480f-b218-cdaeaa5e773e}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca3c626f-bda4-4a54-8646-5a86debe6a8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34198e19-3490-4611-aca3-74b2c8518c37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.6296344019762, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.6296344019762, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e085bb87-0c02-4a86-bf6f-ae3a30442e6f}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {ca3c626f-bda4-4a54-8646-5a86debe6a8d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6296344019762, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.6296344019762, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7824a4d9-eee2-4c64-847a-1905bc6ef05a}, !- Handle
  Zone Outpatient Toilet C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0fccc2c9-d00a-422d-88d3-e7a8e70b014b}, !- Zone Air Inlet Port List
  {637ac8a3-6a0b-4260-9fe9-c60226cebc93}, !- Zone Air Exhaust Port List
  {8ad08f89-b155-418b-b108-43073971f597}, !- Zone Air Node Name
  {ba813dac-28a0-4d38-ba02-a42d39724d27}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d595b37-bb66-44f3-ad83-8b5ec0e98092}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14b4820d-fa58-42d0-ab99-14e37b5592e0}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Zone Air Node, !- Name
  {8ad08f89-b155-418b-b108-43073971f597}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ad08f89-b155-418b-b108-43073971f597}, !- Handle
  {7824a4d9-eee2-4c64-847a-1905bc6ef05a}, !- Source Object
  11,                                     !- Outlet Port
  {14b4820d-fa58-42d0-ab99-14e37b5592e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0fccc2c9-d00a-422d-88d3-e7a8e70b014b}, !- Handle
  {7824a4d9-eee2-4c64-847a-1905bc6ef05a}, !- HVAC Component
  {b1c1af4e-d6e2-4c73-a120-9c5d4f19f7e6}; !- Port 1

OS:PortList,
  {637ac8a3-6a0b-4260-9fe9-c60226cebc93}, !- Handle
  {7824a4d9-eee2-4c64-847a-1905bc6ef05a}, !- HVAC Component
  {2b1e3492-1533-4fd4-8d98-1e829caad741}; !- Port 1

OS:PortList,
  {ba813dac-28a0-4d38-ba02-a42d39724d27}, !- Handle
  {7824a4d9-eee2-4c64-847a-1905bc6ef05a}, !- HVAC Component
  {1ac07e98-c551-43b4-a885-0fd00d0933d6}; !- Port 1

OS:Sizing:Zone,
  {2fa12fc5-50ff-4202-b4d5-a7bacf84e882}, !- Handle
  {7824a4d9-eee2-4c64-847a-1905bc6ef05a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {da202dd1-3a37-43d9-b3a9-def9f7824988}, !- Handle
  Zone Outpatient Toilet C  - Story Ground Zone HVAC Equipment List, !- Name
  {7824a4d9-eee2-4c64-847a-1905bc6ef05a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {11f0739c-8b51-49f8-b60e-09d03551ce6c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0f7ed10f-c574-4307-8979-b81d177b04d4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {938d09bc-6289-49c9-86a7-a1f16fab3cb4}, !- Handle
  Outpatient Xray A  - Story Ground,      !- Name
  {716b9c55-e3d5-4165-a0f2-50daf1e1a32a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -22.3887908765628,                      !- X Origin {m}
  -10.1872030503929,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {2bef427d-9f6a-46dc-8646-6f6daaab0c1f}; !- Thermal Zone Name

OS:Surface,
  {53093dbf-25a4-4f48-8f01-ad88bef0aed5}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {0cdbd5c2-8ad1-4fec-8247-7b18e4b39f71}, !- Construction Name
  {938d09bc-6289-49c9-86a7-a1f16fab3cb4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.45525254754959, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.45525254754959, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fb5bf37-ceb3-405e-a230-4148a22334ca}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {938d09bc-6289-49c9-86a7-a1f16fab3cb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {850c0fd0-5c70-45d7-94c2-e91ce9486fa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.37507799486048e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16006064-cee1-4963-b896-1d2c1ac17cb0}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {938d09bc-6289-49c9-86a7-a1f16fab3cb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f24d7a1b-587f-43b1-b462-29e63b2cc076}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45525254754959, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  1.45525254754959, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {945eaf90-fa88-41b1-b13b-94e87902e81f}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {938d09bc-6289-49c9-86a7-a1f16fab3cb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {054ce236-3077-4b59-9dfe-398c59233c45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45525254754959, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.45525254754959, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.45525254754959, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.45525254754959, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4db2156a-941d-4e5a-a70a-6c8f30c1ec7a}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {938d09bc-6289-49c9-86a7-a1f16fab3cb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45525254754959, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.45525254754959, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8726e14-1e9e-421c-8a69-5e56dbbde94a}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {938d09bc-6289-49c9-86a7-a1f16fab3cb4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45525254754959, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.45525254754959, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 3.37507799486048e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2bef427d-9f6a-46dc-8646-6f6daaab0c1f}, !- Handle
  Zone Outpatient Xray A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ebbac55-aaff-4df6-b2b8-40f6349834ee}, !- Zone Air Inlet Port List
  {c8b5ad9a-33b8-4db7-a49a-c91ca74a3645}, !- Zone Air Exhaust Port List
  {697a4e52-cc70-46ed-9ff2-1b95efcd2bff}, !- Zone Air Node Name
  {18ea0e2c-6c03-4e0e-8d09-525bf475d486}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {103fd674-c43c-4703-a0a1-9601c18e773d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {380d7cfb-192b-4679-ae12-9dad55749ed8}, !- Handle
  Zone Outpatient Xray A  - Story Ground Zone Air Node, !- Name
  {697a4e52-cc70-46ed-9ff2-1b95efcd2bff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {697a4e52-cc70-46ed-9ff2-1b95efcd2bff}, !- Handle
  {2bef427d-9f6a-46dc-8646-6f6daaab0c1f}, !- Source Object
  11,                                     !- Outlet Port
  {380d7cfb-192b-4679-ae12-9dad55749ed8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ebbac55-aaff-4df6-b2b8-40f6349834ee}, !- Handle
  {2bef427d-9f6a-46dc-8646-6f6daaab0c1f}, !- HVAC Component
  {a6236408-19a0-4292-aca7-56eaadb1bc87}; !- Port 1

OS:PortList,
  {c8b5ad9a-33b8-4db7-a49a-c91ca74a3645}, !- Handle
  {2bef427d-9f6a-46dc-8646-6f6daaab0c1f}; !- HVAC Component

OS:PortList,
  {18ea0e2c-6c03-4e0e-8d09-525bf475d486}, !- Handle
  {2bef427d-9f6a-46dc-8646-6f6daaab0c1f}, !- HVAC Component
  {ddd3254d-08f5-421f-8784-92415634f866}; !- Port 1

OS:Sizing:Zone,
  {9f7de227-7f32-439e-acee-1eb2360fefcf}, !- Handle
  {2bef427d-9f6a-46dc-8646-6f6daaab0c1f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {65730103-c3c9-4b27-ada6-94b6b25c09c0}, !- Handle
  Zone Outpatient Xray A  - Story Ground Zone HVAC Equipment List, !- Name
  {2bef427d-9f6a-46dc-8646-6f6daaab0c1f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e35cc355-7fda-4eef-8ea7-c791b59997ed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0d7e325c-7c7f-4dd6-a33b-21eb06c7d99d}, !- Handle
  Outpatient Xray B  - Story Ground,      !- Name
  {716b9c55-e3d5-4165-a0f2-50daf1e1a32a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -22.3887908765628,                      !- X Origin {m}
  -5.61520305039293,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {b00805f4-e37a-4797-b9e0-d4fd32fc92f1}; !- Thermal Zone Name

OS:Surface,
  {66986afb-06cb-46fa-81d3-408b4d96438c}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {fd2966d3-7bae-4f46-81b7-0ba5dea213ec}, !- Construction Name
  {0d7e325c-7c7f-4dd6-a33b-21eb06c7d99d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 11.2304061007859, 0, !- X,Y,Z Vertex 2 {m}
  1.45525254754959, 11.2304061007859, 0,  !- X,Y,Z Vertex 3 {m}
  1.45525254754959, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a3d4d74-c233-4f6a-a454-cc96360dcabd}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d7e325c-7c7f-4dd6-a33b-21eb06c7d99d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d642630-8223-49d3-bd37-32f12f8e311a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 11.2304061007859, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 11.2304061007859, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 5.32907051820075e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9606e7e5-90c3-427a-82bd-a4a8f4fc03d6}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d7e325c-7c7f-4dd6-a33b-21eb06c7d99d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f67c6437-6e01-4aac-a085-61ddd3e68b18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45525254754959, 11.2304061007859, 3.048, !- X,Y,Z Vertex 1 {m}
  1.45525254754959, 11.2304061007859, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 11.2304061007859, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 11.2304061007859, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b1be291-243b-43c0-81dd-307966899d6f}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d7e325c-7c7f-4dd6-a33b-21eb06c7d99d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {266ed6c3-c640-4ebe-b614-4936dcddc8eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45525254754959, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.45525254754959, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.45525254754959, 11.2304061007859, 0,  !- X,Y,Z Vertex 3 {m}
  1.45525254754959, 11.2304061007859, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f24d7a1b-587f-43b1-b462-29e63b2cc076}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d7e325c-7c7f-4dd6-a33b-21eb06c7d99d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16006064-cee1-4963-b896-1d2c1ac17cb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.93098878501041e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.93098878501041e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.45525254754959, 2.93098878501041e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.45525254754959, 2.93098878501041e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09826904-4bd1-4c3d-9b29-ce89469e1cde}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {0d7e325c-7c7f-4dd6-a33b-21eb06c7d99d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45525254754959, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.45525254754959, 11.2304061007859, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 11.2304061007859, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b00805f4-e37a-4797-b9e0-d4fd32fc92f1}, !- Handle
  Zone Outpatient Xray B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {653fadb6-1702-4f0a-b0e9-5796c43c7eeb}, !- Zone Air Inlet Port List
  {536e557c-f477-4d24-b9cd-7285faf63aa0}, !- Zone Air Exhaust Port List
  {6593078e-2b00-485b-b001-299a45507491}, !- Zone Air Node Name
  {e2c6d95a-faaf-4be3-8e7f-72d78adbec84}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7791ba59-cb80-4040-8264-25340f9a75ed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eacba3b6-124c-432b-ab43-3ca71f490eba}, !- Handle
  Zone Outpatient Xray B  - Story Ground Zone Air Node, !- Name
  {6593078e-2b00-485b-b001-299a45507491}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6593078e-2b00-485b-b001-299a45507491}, !- Handle
  {b00805f4-e37a-4797-b9e0-d4fd32fc92f1}, !- Source Object
  11,                                     !- Outlet Port
  {eacba3b6-124c-432b-ab43-3ca71f490eba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {653fadb6-1702-4f0a-b0e9-5796c43c7eeb}, !- Handle
  {b00805f4-e37a-4797-b9e0-d4fd32fc92f1}, !- HVAC Component
  {01ae6137-a849-4188-bf3a-d6624cda8f98}; !- Port 1

OS:PortList,
  {536e557c-f477-4d24-b9cd-7285faf63aa0}, !- Handle
  {b00805f4-e37a-4797-b9e0-d4fd32fc92f1}; !- HVAC Component

OS:PortList,
  {e2c6d95a-faaf-4be3-8e7f-72d78adbec84}, !- Handle
  {b00805f4-e37a-4797-b9e0-d4fd32fc92f1}, !- HVAC Component
  {139dd8e2-b870-4d22-ab90-253b1de6652c}; !- Port 1

OS:Sizing:Zone,
  {31b50332-4f00-4f2b-aa5e-78e323ee58c4}, !- Handle
  {b00805f4-e37a-4797-b9e0-d4fd32fc92f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {92d3ad0b-14be-4e87-b17d-98634cb1b950}, !- Handle
  Zone Outpatient Xray B  - Story Ground Zone HVAC Equipment List, !- Name
  {b00805f4-e37a-4797-b9e0-d4fd32fc92f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c943dbbb-1d64-4115-aec8-9d7bca6d4e8a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b65e7444-749f-471a-b057-ca17d8833acd}, !- Handle
  Outpatient Xray C  - Story Ground,      !- Name
  {716b9c55-e3d5-4165-a0f2-50daf1e1a32a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -22.3887908765628,                      !- X Origin {m}
  5.61520305039293,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {e37c62be-60c0-42b0-9948-be3332d2c36d}; !- Thermal Zone Name

OS:Surface,
  {e6caec21-ec69-499e-a29e-bf1252c40f08}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {0cdbd5c2-8ad1-4fec-8247-7b18e4b39f71}, !- Construction Name
  {b65e7444-749f-471a-b057-ca17d8833acd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.45525254754959, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.45525254754959, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e85dce2c-0a98-47d8-9288-2641f90a5972}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b65e7444-749f-471a-b057-ca17d8833acd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {825559b8-9c9a-4990-846b-50398e549678}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cc20d43-2b8f-40e5-8307-7f1817aa6968}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b65e7444-749f-471a-b057-ca17d8833acd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  1.45525254754959, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  1.45525254754959, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6d80513-b003-478c-b6db-4e4332f0369a}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b65e7444-749f-471a-b057-ca17d8833acd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad9f9d84-9733-495d-bc10-bc88c14a8ade}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45525254754959, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.45525254754959, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.45525254754959, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  1.45525254754959, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f67c6437-6e01-4aac-a085-61ddd3e68b18}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b65e7444-749f-471a-b057-ca17d8833acd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9606e7e5-90c3-427a-82bd-a4a8f4fc03d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.45525254754959, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.45525254754959, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e960fac7-723b-4475-9cee-d6fc39751c9b}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {b65e7444-749f-471a-b057-ca17d8833acd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45525254754959, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.45525254754959, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e37c62be-60c0-42b0-9948-be3332d2c36d}, !- Handle
  Zone Outpatient Xray C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c18075de-72d0-4caf-a987-512d24073f86}, !- Zone Air Inlet Port List
  {3e2abb8c-2a38-4a3a-bdd1-d4ce279ad829}, !- Zone Air Exhaust Port List
  {6381aa48-0010-40ce-8076-882001080ef1}, !- Zone Air Node Name
  {6a4b8985-0f6b-4842-b3f2-4a8513739d43}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9f6b6c9c-617c-486b-a573-a27acd84fb03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a11800f8-42a0-42a9-9d56-91a881c7b634}, !- Handle
  Zone Outpatient Xray C  - Story Ground Zone Air Node, !- Name
  {6381aa48-0010-40ce-8076-882001080ef1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6381aa48-0010-40ce-8076-882001080ef1}, !- Handle
  {e37c62be-60c0-42b0-9948-be3332d2c36d}, !- Source Object
  11,                                     !- Outlet Port
  {a11800f8-42a0-42a9-9d56-91a881c7b634}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c18075de-72d0-4caf-a987-512d24073f86}, !- Handle
  {e37c62be-60c0-42b0-9948-be3332d2c36d}, !- HVAC Component
  {5e50aaa3-2eb2-40f2-b020-48d46efe5d89}; !- Port 1

OS:PortList,
  {3e2abb8c-2a38-4a3a-bdd1-d4ce279ad829}, !- Handle
  {e37c62be-60c0-42b0-9948-be3332d2c36d}; !- HVAC Component

OS:PortList,
  {6a4b8985-0f6b-4842-b3f2-4a8513739d43}, !- Handle
  {e37c62be-60c0-42b0-9948-be3332d2c36d}, !- HVAC Component
  {9cb5edac-a439-4b1a-86e0-b85130f9a6b9}; !- Port 1

OS:Sizing:Zone,
  {3129ed4e-0d42-4533-b981-4b388d1e5f91}, !- Handle
  {e37c62be-60c0-42b0-9948-be3332d2c36d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {739aa2cc-6633-4e55-a9fd-74bf60a64c98}, !- Handle
  Zone Outpatient Xray C  - Story Ground Zone HVAC Equipment List, !- Name
  {e37c62be-60c0-42b0-9948-be3332d2c36d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7dd1108d-7d8a-477c-b3bd-ab5628b3a0dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4c3dc034-8d1a-4ae0-a189-8cf2edc0a90b}, !- Handle
  Outpatient CleanWork A  - Story Ground, !- Name
  {47f0d2f6-9490-4823-a976-408416835975}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.9335383290132,                      !- X Origin {m}
  -10.1872030503929,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {1db1510f-b062-4f00-a0f8-13db800c0a63}; !- Thermal Zone Name

OS:Surface,
  {c77eba16-a48f-415b-a164-b4f2cb770008}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {be870855-961d-437a-b2e3-8c41633535c3}, !- Construction Name
  {4c3dc034-8d1a-4ae0-a189-8cf2edc0a90b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.20211619532829, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.20211619532829, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {054ce236-3077-4b59-9dfe-398c59233c45}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c3dc034-8d1a-4ae0-a189-8cf2edc0a90b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {945eaf90-fa88-41b1-b13b-94e87902e81f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 3.37507799486048e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adf74138-88ea-4e66-966c-c4e187cb9826}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c3dc034-8d1a-4ae0-a189-8cf2edc0a90b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17b09176-8d3f-492f-851e-181e3a958b5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.20211619532829, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  2.20211619532829, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62b3eda7-b552-4390-8dfd-61ef53be9a94}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c3dc034-8d1a-4ae0-a189-8cf2edc0a90b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4159b629-66bd-4542-bbc8-f77039088038}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.20211619532829, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.20211619532829, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.20211619532829, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.20211619532829, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c81c5795-77ab-48f6-9f42-c16b7efa9bf8}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c3dc034-8d1a-4ae0-a189-8cf2edc0a90b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.20211619532829, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.20211619532829, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {646b5efb-fbde-47ad-a839-215f760c0a67}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {4c3dc034-8d1a-4ae0-a189-8cf2edc0a90b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.20211619532829, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.20211619532829, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.37507799486048e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1db1510f-b062-4f00-a0f8-13db800c0a63}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {677d34d5-08e8-4dd0-9d6c-5a15dd80ce77}, !- Zone Air Inlet Port List
  {52906b79-0d8c-4d2f-9fcd-e8e9114a014b}, !- Zone Air Exhaust Port List
  {7ab0e47c-6847-4845-8c32-929ce4035646}, !- Zone Air Node Name
  {afb58574-49cf-4628-9c9b-2b743cec45e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f523d755-aff3-47f9-86ef-534293f2cd7f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8fc4c07-a89c-461b-92bd-9b18f60862e0}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground Zone Air Node, !- Name
  {7ab0e47c-6847-4845-8c32-929ce4035646}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ab0e47c-6847-4845-8c32-929ce4035646}, !- Handle
  {1db1510f-b062-4f00-a0f8-13db800c0a63}, !- Source Object
  11,                                     !- Outlet Port
  {b8fc4c07-a89c-461b-92bd-9b18f60862e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {677d34d5-08e8-4dd0-9d6c-5a15dd80ce77}, !- Handle
  {1db1510f-b062-4f00-a0f8-13db800c0a63}, !- HVAC Component
  {98e149bb-9e4d-4b58-8e1c-da5f8e188bda}; !- Port 1

OS:PortList,
  {52906b79-0d8c-4d2f-9fcd-e8e9114a014b}, !- Handle
  {1db1510f-b062-4f00-a0f8-13db800c0a63}; !- HVAC Component

OS:PortList,
  {afb58574-49cf-4628-9c9b-2b743cec45e4}, !- Handle
  {1db1510f-b062-4f00-a0f8-13db800c0a63}, !- HVAC Component
  {a405d300-df4e-4472-ac89-9320b6338f58}; !- Port 1

OS:Sizing:Zone,
  {075ed2a7-32ce-4c10-b5e2-76fcefd9b967}, !- Handle
  {1db1510f-b062-4f00-a0f8-13db800c0a63}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {077707c8-76d8-42a5-9238-8068fdd6de1a}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground Zone HVAC Equipment List, !- Name
  {1db1510f-b062-4f00-a0f8-13db800c0a63}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f151146a-de36-462e-b4f2-8382503701e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0e00162f-0a90-4061-a9ed-5631c7cb2858}, !- Handle
  Outpatient CleanWork B  - Story Ground, !- Name
  {47f0d2f6-9490-4823-a976-408416835975}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.9335383290132,                      !- X Origin {m}
  -5.61520305039293,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {eba59c70-9f88-4762-add2-407858a20299}; !- Thermal Zone Name

OS:Surface,
  {0370f3f1-d284-4b95-b144-2765339cde5b}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {270468a5-dede-42c5-972c-ca31b1ff0d47}, !- Construction Name
  {0e00162f-0a90-4061-a9ed-5631c7cb2858}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 11.2304061007859, 0, !- X,Y,Z Vertex 2 {m}
  2.20211619532829, 11.2304061007859, 0,  !- X,Y,Z Vertex 3 {m}
  2.20211619532829, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {266ed6c3-c640-4ebe-b614-4936dcddc8eb}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e00162f-0a90-4061-a9ed-5631c7cb2858}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b1be291-243b-43c0-81dd-307966899d6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 11.2304061007859, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 11.2304061007859, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aedf4f1-ca26-43d8-af15-840c4814e07b}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e00162f-0a90-4061-a9ed-5631c7cb2858}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {475fcd8c-38e6-48c8-9662-5be46f493794}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.20211619532829, 11.2304061007859, 3.048, !- X,Y,Z Vertex 1 {m}
  2.20211619532829, 11.2304061007859, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 11.2304061007859, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 11.2304061007859, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75f05cec-983c-4646-b684-155aa8ff6b69}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e00162f-0a90-4061-a9ed-5631c7cb2858}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba534454-0b19-46d2-abb5-585d3b15e254}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.20211619532829, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.20211619532829, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.20211619532829, 11.2304061007859, 0,  !- X,Y,Z Vertex 3 {m}
  2.20211619532829, 11.2304061007859, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17b09176-8d3f-492f-851e-181e3a958b5d}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e00162f-0a90-4061-a9ed-5631c7cb2858}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adf74138-88ea-4e66-966c-c4e187cb9826}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.93098878501041e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.93098878501041e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.20211619532829, 2.93098878501041e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.20211619532829, 2.93098878501041e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60cde048-d542-499d-a2d9-75c43c1c2fa4}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {0e00162f-0a90-4061-a9ed-5631c7cb2858}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.20211619532829, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.20211619532829, 11.2304061007859, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 11.2304061007859, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eba59c70-9f88-4762-add2-407858a20299}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a61a5180-613a-4152-afb0-abfcc0fc4584}, !- Zone Air Inlet Port List
  {c6d3e8d3-eb63-41de-bd1b-abaaf599f49e}, !- Zone Air Exhaust Port List
  {f0a53d4b-358c-4097-b84b-86481eade316}, !- Zone Air Node Name
  {b624b0fd-ac3a-4b49-8094-489457b7dee1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3d5e0b1d-f9d4-418e-a606-fd37c9101a19}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9a11ebd-0079-4fd5-b75a-a2af86516dc1}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground Zone Air Node, !- Name
  {f0a53d4b-358c-4097-b84b-86481eade316}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0a53d4b-358c-4097-b84b-86481eade316}, !- Handle
  {eba59c70-9f88-4762-add2-407858a20299}, !- Source Object
  11,                                     !- Outlet Port
  {f9a11ebd-0079-4fd5-b75a-a2af86516dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a61a5180-613a-4152-afb0-abfcc0fc4584}, !- Handle
  {eba59c70-9f88-4762-add2-407858a20299}, !- HVAC Component
  {39c8f43a-1592-4f37-9428-1c4066819ed3}; !- Port 1

OS:PortList,
  {c6d3e8d3-eb63-41de-bd1b-abaaf599f49e}, !- Handle
  {eba59c70-9f88-4762-add2-407858a20299}; !- HVAC Component

OS:PortList,
  {b624b0fd-ac3a-4b49-8094-489457b7dee1}, !- Handle
  {eba59c70-9f88-4762-add2-407858a20299}, !- HVAC Component
  {fbb24c58-d5b9-4ba8-9db8-508fce8c0477}; !- Port 1

OS:Sizing:Zone,
  {07ab1e9e-4d59-44ca-97b2-3e6bac64027a}, !- Handle
  {eba59c70-9f88-4762-add2-407858a20299}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {80c1dd62-2e7d-42a9-88c9-2767e8d53a0b}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground Zone HVAC Equipment List, !- Name
  {eba59c70-9f88-4762-add2-407858a20299}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4f669991-af02-4547-b719-bec02a358d60}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {96bb3abe-d1c3-4af0-a6c4-0809c1449be8}, !- Handle
  Outpatient CleanWork C  - Story Ground, !- Name
  {47f0d2f6-9490-4823-a976-408416835975}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.9335383290132,                      !- X Origin {m}
  5.61520305039293,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {34c4e5ff-dc28-4a1b-9a2b-8caa9d6c302d}; !- Thermal Zone Name

OS:Surface,
  {17dd5699-d339-4386-95a3-88e91a2ef4f4}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {be870855-961d-437a-b2e3-8c41633535c3}, !- Construction Name
  {96bb3abe-d1c3-4af0-a6c4-0809c1449be8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.20211619532829, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  2.20211619532829, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad9f9d84-9733-495d-bc10-bc88c14a8ade}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96bb3abe-d1c3-4af0-a6c4-0809c1449be8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6d80513-b003-478c-b6db-4e4332f0369a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10aa981c-9b91-426f-a3bf-eefc78d2b108}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96bb3abe-d1c3-4af0-a6c4-0809c1449be8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  2.20211619532829, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  2.20211619532829, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {058e72f0-32c8-428a-826f-78e94078e709}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96bb3abe-d1c3-4af0-a6c4-0809c1449be8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5c27ce9-494c-4d3b-816e-683e3aed13c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.20211619532829, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.20211619532829, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.20211619532829, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  2.20211619532829, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {475fcd8c-38e6-48c8-9662-5be46f493794}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96bb3abe-d1c3-4af0-a6c4-0809c1449be8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2aedf4f1-ca26-43d8-af15-840c4814e07b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.20211619532829, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.20211619532829, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b78a8fa6-24af-47c6-9532-fceaac4bd269}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {96bb3abe-d1c3-4af0-a6c4-0809c1449be8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.20211619532829, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.20211619532829, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {34c4e5ff-dc28-4a1b-9a2b-8caa9d6c302d}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03d01807-da77-4191-b5c8-37ee71ab64b8}, !- Zone Air Inlet Port List
  {aad098ef-05b8-4f92-a1bb-23842b5dc48e}, !- Zone Air Exhaust Port List
  {669dd531-443f-4ef7-8962-354f16d0d9af}, !- Zone Air Node Name
  {db3e8a1b-a032-4e5d-94ab-91df0fc901ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {23e74a27-59a4-4435-b0d6-a062152e88ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {677665ca-d840-41e3-80bc-f38d2b6cf401}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground Zone Air Node, !- Name
  {669dd531-443f-4ef7-8962-354f16d0d9af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {669dd531-443f-4ef7-8962-354f16d0d9af}, !- Handle
  {34c4e5ff-dc28-4a1b-9a2b-8caa9d6c302d}, !- Source Object
  11,                                     !- Outlet Port
  {677665ca-d840-41e3-80bc-f38d2b6cf401}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03d01807-da77-4191-b5c8-37ee71ab64b8}, !- Handle
  {34c4e5ff-dc28-4a1b-9a2b-8caa9d6c302d}, !- HVAC Component
  {b0d14ef7-dfa7-4b48-be82-d5cd9f84ad30}; !- Port 1

OS:PortList,
  {aad098ef-05b8-4f92-a1bb-23842b5dc48e}, !- Handle
  {34c4e5ff-dc28-4a1b-9a2b-8caa9d6c302d}; !- HVAC Component

OS:PortList,
  {db3e8a1b-a032-4e5d-94ab-91df0fc901ce}, !- Handle
  {34c4e5ff-dc28-4a1b-9a2b-8caa9d6c302d}, !- HVAC Component
  {a9f8437e-b8b2-4727-98e1-424c8abdbcb3}; !- Port 1

OS:Sizing:Zone,
  {4202cd5a-050a-4af9-9d51-9052a822f246}, !- Handle
  {34c4e5ff-dc28-4a1b-9a2b-8caa9d6c302d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c59737cd-6391-4a59-a059-7ce89caa1bf8}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground Zone HVAC Equipment List, !- Name
  {34c4e5ff-dc28-4a1b-9a2b-8caa9d6c302d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7b6d138-8e50-4203-917d-69d41729d606}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {788b282d-a450-4366-b1b7-5f2c2f981b03}, !- Handle
  Outpatient Conference A  - Story Ground, !- Name
  {a668253c-960c-4c10-83a9-8b34202abca7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.7314221336849,                      !- X Origin {m}
  -10.1872030503929,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {71edefcc-d0fa-4cb5-9498-1c8354f63212}; !- Thermal Zone Name

OS:Surface,
  {016cc17f-0607-4076-9a8a-913d6ee9a822}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {e2f82c24-5808-4c78-9a87-1323dd87d279}, !- Construction Name
  {788b282d-a450-4366-b1b7-5f2c2f981b03}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.05976176664275, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.05976176664275, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4159b629-66bd-4542-bbc8-f77039088038}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {788b282d-a450-4366-b1b7-5f2c2f981b03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62b3eda7-b552-4390-8dfd-61ef53be9a94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 3.37507799486048e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1117d5b9-09a1-4f6c-a411-855472be88f4}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {788b282d-a450-4366-b1b7-5f2c2f981b03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b633ae46-28e5-4250-b1fb-92c413d210de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05976176664275, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.05976176664275, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d67928f8-da32-4db0-82ef-403ce48065a3}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {788b282d-a450-4366-b1b7-5f2c2f981b03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af3a4e74-005c-4a6c-ba95-22cc84947183}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05976176664275, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.05976176664275, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.05976176664275, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.05976176664275, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {789f4b4f-37b7-43b6-a523-e9e91504029a}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {788b282d-a450-4366-b1b7-5f2c2f981b03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05976176664275, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.05976176664275, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69308940-cd68-45c0-9af1-6fb35669a7bc}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {788b282d-a450-4366-b1b7-5f2c2f981b03}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05976176664275, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.05976176664275, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 3.37507799486048e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {71edefcc-d0fa-4cb5-9498-1c8354f63212}, !- Handle
  Zone Outpatient Conference A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08809fad-8a4a-4e4d-983a-b7d6fdb674ca}, !- Zone Air Inlet Port List
  {9db82612-308e-4d12-8184-1d6072723e3a}, !- Zone Air Exhaust Port List
  {eac93671-66de-4912-96aa-b0eed4647f2e}, !- Zone Air Node Name
  {c84b246b-2765-49ab-8f20-2a1219bffa32}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df5ac564-a807-4475-9cae-473287f995cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d90ee9fa-21a0-46c8-b9ea-edeb1bd7513f}, !- Handle
  Zone Outpatient Conference A  - Story Ground Zone Air Node, !- Name
  {eac93671-66de-4912-96aa-b0eed4647f2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eac93671-66de-4912-96aa-b0eed4647f2e}, !- Handle
  {71edefcc-d0fa-4cb5-9498-1c8354f63212}, !- Source Object
  11,                                     !- Outlet Port
  {d90ee9fa-21a0-46c8-b9ea-edeb1bd7513f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08809fad-8a4a-4e4d-983a-b7d6fdb674ca}, !- Handle
  {71edefcc-d0fa-4cb5-9498-1c8354f63212}, !- HVAC Component
  {1bc52247-67b7-49be-a4a9-2312be23fda9}; !- Port 1

OS:PortList,
  {9db82612-308e-4d12-8184-1d6072723e3a}, !- Handle
  {71edefcc-d0fa-4cb5-9498-1c8354f63212}; !- HVAC Component

OS:PortList,
  {c84b246b-2765-49ab-8f20-2a1219bffa32}, !- Handle
  {71edefcc-d0fa-4cb5-9498-1c8354f63212}, !- HVAC Component
  {72799a58-5c4b-461b-8abb-877ee9acd738}; !- Port 1

OS:Sizing:Zone,
  {4c4a3088-b4eb-4b09-9a50-f08335b093f6}, !- Handle
  {71edefcc-d0fa-4cb5-9498-1c8354f63212}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {02d9f9b9-7cff-49be-8334-47f858013298}, !- Handle
  Zone Outpatient Conference A  - Story Ground Zone HVAC Equipment List, !- Name
  {71edefcc-d0fa-4cb5-9498-1c8354f63212}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c7d0de4-2d43-4ce8-9172-3370f4599538}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e5d1fd1a-533b-4efd-9554-3ed607d8104c}, !- Handle
  Outpatient Conference B  - Story Ground, !- Name
  {a668253c-960c-4c10-83a9-8b34202abca7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.7314221336849,                      !- X Origin {m}
  -5.61520305039293,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {1d3a121c-3513-493a-bda5-825163052979}; !- Thermal Zone Name

OS:Surface,
  {06a9b5a4-d31f-4f31-b4e0-590f5ca3d80c}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {125fa302-ac50-4279-a621-5a9591345ee5}, !- Construction Name
  {e5d1fd1a-533b-4efd-9554-3ed607d8104c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 11.2304061007859, 0, !- X,Y,Z Vertex 2 {m}
  3.05976176664275, 11.2304061007859, 0,  !- X,Y,Z Vertex 3 {m}
  3.05976176664275, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba534454-0b19-46d2-abb5-585d3b15e254}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5d1fd1a-533b-4efd-9554-3ed607d8104c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75f05cec-983c-4646-b684-155aa8ff6b69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 11.2304061007859, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 11.2304061007859, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb934815-dd76-4803-9d14-f6c83aacc887}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5d1fd1a-533b-4efd-9554-3ed607d8104c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f9da819-db8c-4963-8cfc-687ef5e99453}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05976176664275, 11.2304061007859, 3.048, !- X,Y,Z Vertex 1 {m}
  3.05976176664275, 11.2304061007859, 0,  !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 11.2304061007859, 0, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 11.2304061007859, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08e4e4bd-ac38-40e4-b27d-0e89593565a1}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5d1fd1a-533b-4efd-9554-3ed607d8104c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14497b49-827b-47b7-86c6-48ac8215c9e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05976176664275, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.05976176664275, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.05976176664275, 11.2304061007859, 0,  !- X,Y,Z Vertex 3 {m}
  3.05976176664275, 11.2304061007859, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b633ae46-28e5-4250-b1fb-92c413d210de}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5d1fd1a-533b-4efd-9554-3ed607d8104c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1117d5b9-09a1-4f6c-a411-855472be88f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 2.93098878501041e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 2.93098878501041e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.05976176664275, 2.93098878501041e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.05976176664275, 2.93098878501041e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1227dfe5-baaf-4254-976d-466163d11238}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {e5d1fd1a-533b-4efd-9554-3ed607d8104c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05976176664275, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.05976176664275, 11.2304061007859, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 11.2304061007859, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1d3a121c-3513-493a-bda5-825163052979}, !- Handle
  Zone Outpatient Conference B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03af8f6d-565e-48eb-bc59-55246c5661cb}, !- Zone Air Inlet Port List
  {11abe416-5d78-4c39-b462-1615e1958687}, !- Zone Air Exhaust Port List
  {cfe5cfb7-b1ed-46fc-aee9-38e57535037a}, !- Zone Air Node Name
  {8c23e49a-e866-4992-b081-24c87aa2b6fb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7c4f9a9-c91c-42b1-aad8-b5b864e87961}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db486865-975e-441d-9ec5-5bc9fbc02a4b}, !- Handle
  Zone Outpatient Conference B  - Story Ground Zone Air Node, !- Name
  {cfe5cfb7-b1ed-46fc-aee9-38e57535037a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cfe5cfb7-b1ed-46fc-aee9-38e57535037a}, !- Handle
  {1d3a121c-3513-493a-bda5-825163052979}, !- Source Object
  11,                                     !- Outlet Port
  {db486865-975e-441d-9ec5-5bc9fbc02a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03af8f6d-565e-48eb-bc59-55246c5661cb}, !- Handle
  {1d3a121c-3513-493a-bda5-825163052979}, !- HVAC Component
  {8eceecad-ffed-4bc7-9c0a-f01ecfe3d614}; !- Port 1

OS:PortList,
  {11abe416-5d78-4c39-b462-1615e1958687}, !- Handle
  {1d3a121c-3513-493a-bda5-825163052979}; !- HVAC Component

OS:PortList,
  {8c23e49a-e866-4992-b081-24c87aa2b6fb}, !- Handle
  {1d3a121c-3513-493a-bda5-825163052979}, !- HVAC Component
  {234e95c2-e216-40b2-9246-dc7ee2e5076e}; !- Port 1

OS:Sizing:Zone,
  {20587912-faac-4672-9e4e-00ba0d2f2f16}, !- Handle
  {1d3a121c-3513-493a-bda5-825163052979}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2b56248d-e66b-454b-8da6-cb2467f7f16c}, !- Handle
  Zone Outpatient Conference B  - Story Ground Zone HVAC Equipment List, !- Name
  {1d3a121c-3513-493a-bda5-825163052979}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {482a364b-b37b-4de3-99a2-ed4f4662f97a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {940541cd-d71b-4e58-9fd7-1ddbfd29983d}, !- Handle
  Outpatient Conference C  - Story Ground, !- Name
  {a668253c-960c-4c10-83a9-8b34202abca7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.7314221336849,                      !- X Origin {m}
  5.61520305039293,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {14a4a3cd-2088-4ad7-aff8-98cb15d8c51d}; !- Thermal Zone Name

OS:Surface,
  {ef107e59-a774-477f-8f12-de78313beaf2}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {e2f82c24-5808-4c78-9a87-1323dd87d279}, !- Construction Name
  {940541cd-d71b-4e58-9fd7-1ddbfd29983d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.05976176664275, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.05976176664275, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5c27ce9-494c-4d3b-816e-683e3aed13c2}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {940541cd-d71b-4e58-9fd7-1ddbfd29983d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {058e72f0-32c8-428a-826f-78e94078e709}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aea905ff-096c-4177-ad49-b8d232187f4c}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {940541cd-d71b-4e58-9fd7-1ddbfd29983d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  3.05976176664275, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  3.05976176664275, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c5214e-6059-4e1a-a76f-0c7af79a5bd7}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {940541cd-d71b-4e58-9fd7-1ddbfd29983d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d19b25f-e052-4bd6-a408-b25c94211c28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05976176664275, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.05976176664275, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.05976176664275, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.05976176664275, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f9da819-db8c-4963-8cfc-687ef5e99453}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {940541cd-d71b-4e58-9fd7-1ddbfd29983d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb934815-dd76-4803-9d14-f6c83aacc887}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.61852778244065e-14, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.61852778244065e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.05976176664275, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.05976176664275, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75e7c3f9-b24e-41b7-b9b2-2cb42f517aa5}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {940541cd-d71b-4e58-9fd7-1ddbfd29983d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05976176664275, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.05976176664275, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.61852778244065e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.61852778244065e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {14a4a3cd-2088-4ad7-aff8-98cb15d8c51d}, !- Handle
  Zone Outpatient Conference C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc2f9dc4-51c8-48d7-8ff9-ff5f63031083}, !- Zone Air Inlet Port List
  {f762d4df-e5f9-4e70-ab03-3550910ba605}, !- Zone Air Exhaust Port List
  {1e35ab58-59f7-4a08-8c22-5fa0e17e9598}, !- Zone Air Node Name
  {c044086c-72a4-492a-a9ec-a98968d5a057}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {58b574c5-a322-4490-a6e1-afb14310d47a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {527bbdb2-2799-4326-b42e-8796968c4480}, !- Handle
  Zone Outpatient Conference C  - Story Ground Zone Air Node, !- Name
  {1e35ab58-59f7-4a08-8c22-5fa0e17e9598}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e35ab58-59f7-4a08-8c22-5fa0e17e9598}, !- Handle
  {14a4a3cd-2088-4ad7-aff8-98cb15d8c51d}, !- Source Object
  11,                                     !- Outlet Port
  {527bbdb2-2799-4326-b42e-8796968c4480}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc2f9dc4-51c8-48d7-8ff9-ff5f63031083}, !- Handle
  {14a4a3cd-2088-4ad7-aff8-98cb15d8c51d}, !- HVAC Component
  {897352c4-74d8-47fb-b9db-ce8ba5240d44}; !- Port 1

OS:PortList,
  {f762d4df-e5f9-4e70-ab03-3550910ba605}, !- Handle
  {14a4a3cd-2088-4ad7-aff8-98cb15d8c51d}; !- HVAC Component

OS:PortList,
  {c044086c-72a4-492a-a9ec-a98968d5a057}, !- Handle
  {14a4a3cd-2088-4ad7-aff8-98cb15d8c51d}, !- HVAC Component
  {91955f60-da5e-470b-9f67-8d9de4225c20}; !- Port 1

OS:Sizing:Zone,
  {8020cd03-80d4-471d-91a2-24fbd3de34fa}, !- Handle
  {14a4a3cd-2088-4ad7-aff8-98cb15d8c51d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {958d5b26-48bd-43bb-a01b-dbff4deebe88}, !- Handle
  Zone Outpatient Conference C  - Story Ground Zone HVAC Equipment List, !- Name
  {14a4a3cd-2088-4ad7-aff8-98cb15d8c51d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dee296e4-216b-4ae2-bc2f-13d0a695191a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7579685f-3b5c-4b7b-8e3b-5c8610b4edcc}, !- Handle
  Outpatient Soil Work A  - Story Ground, !- Name
  {6d9aa64f-5f12-4c29-9ef5-f6ec76f18d82}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.6716603670421,                      !- X Origin {m}
  -10.1872030503929,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {21ebcf11-1090-42f9-88ab-e8dc569a08c4}; !- Thermal Zone Name

OS:Surface,
  {5d40b9d4-3fd2-46d5-b797-420decc3dc4a}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {63b76e59-32f8-45c3-8323-c36f2e98f605}, !- Construction Name
  {7579685f-3b5c-4b7b-8e3b-5c8610b4edcc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.28364677395811, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.28364677395811, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af3a4e74-005c-4a6c-ba95-22cc84947183}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7579685f-3b5c-4b7b-8e3b-5c8610b4edcc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d67928f8-da32-4db0-82ef-403ce48065a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 3.37507799486048e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7645897-3881-43cc-b6c8-0f2fb788f2de}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7579685f-3b5c-4b7b-8e3b-5c8610b4edcc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4283c267-9863-4786-b6d5-3260af3dd1e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.28364677395811, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.28364677395811, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6be9d8a-ad1e-4bd7-87d7-0d93ece170d0}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7579685f-3b5c-4b7b-8e3b-5c8610b4edcc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99d726e8-a94e-4477-9f47-36213668ef16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.28364677395811, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.28364677395811, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.28364677395811, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.28364677395811, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac417928-5102-4d9d-a21c-cda9d458ef92}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7579685f-3b5c-4b7b-8e3b-5c8610b4edcc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.28364677395811, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.28364677395811, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96fbdd99-3d38-4e68-9e13-577a883ad33e}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {7579685f-3b5c-4b7b-8e3b-5c8610b4edcc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.28364677395811, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.28364677395811, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, 3.37507799486048e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {21ebcf11-1090-42f9-88ab-e8dc569a08c4}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac79c099-f03f-401b-816d-19ea92c9a6f1}, !- Zone Air Inlet Port List
  {d6820a4b-5e35-4fc1-a719-5ab9716301f3}, !- Zone Air Exhaust Port List
  {16c8e0be-4d5b-4175-8d42-3f9f53736dcf}, !- Zone Air Node Name
  {96a90877-6212-446a-9b88-ee4e0b058bb3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84db19ed-4bd3-403b-8bf6-97f16766aae7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {741eeaaf-4a93-4a83-8c85-547fc46784f4}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Zone Air Node, !- Name
  {16c8e0be-4d5b-4175-8d42-3f9f53736dcf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16c8e0be-4d5b-4175-8d42-3f9f53736dcf}, !- Handle
  {21ebcf11-1090-42f9-88ab-e8dc569a08c4}, !- Source Object
  11,                                     !- Outlet Port
  {741eeaaf-4a93-4a83-8c85-547fc46784f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac79c099-f03f-401b-816d-19ea92c9a6f1}, !- Handle
  {21ebcf11-1090-42f9-88ab-e8dc569a08c4}, !- HVAC Component
  {297d9a0b-b0dd-4665-90eb-b6b249a52979}; !- Port 1

OS:PortList,
  {d6820a4b-5e35-4fc1-a719-5ab9716301f3}, !- Handle
  {21ebcf11-1090-42f9-88ab-e8dc569a08c4}, !- HVAC Component
  {c527e75e-49f8-4d8b-8beb-a76552207ba0}; !- Port 1

OS:PortList,
  {96a90877-6212-446a-9b88-ee4e0b058bb3}, !- Handle
  {21ebcf11-1090-42f9-88ab-e8dc569a08c4}, !- HVAC Component
  {aec6361c-81c7-46c7-a4fb-127d2083cb31}; !- Port 1

OS:Sizing:Zone,
  {b9d4af51-750e-40b2-b256-b6e3b3a67a31}, !- Handle
  {21ebcf11-1090-42f9-88ab-e8dc569a08c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {248c0a27-19b0-4965-b836-34845227d826}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground Zone HVAC Equipment List, !- Name
  {21ebcf11-1090-42f9-88ab-e8dc569a08c4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b717bea5-05a6-46b2-8587-61a6bc97f463}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {37a15d7b-5aa1-4e00-899f-579efbb2859a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {91be278a-2d82-4d42-94d1-675f52c5a61f}, !- Handle
  Outpatient Soil Work B  - Story Ground, !- Name
  {6d9aa64f-5f12-4c29-9ef5-f6ec76f18d82}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.6716603670421,                      !- X Origin {m}
  -5.61520305039293,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {92a54f08-fb6b-456c-aac4-4c3a8ca9e4b4}; !- Thermal Zone Name

OS:Surface,
  {796f89c6-66d0-4fe9-bd19-926b4060546a}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {a04d186f-0fe5-4c4d-8e0e-e1ced3f7e37a}, !- Construction Name
  {91be278a-2d82-4d42-94d1-675f52c5a61f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, 11.2304061007859, 0, !- X,Y,Z Vertex 2 {m}
  3.28364677395811, 11.2304061007859, 0,  !- X,Y,Z Vertex 3 {m}
  3.28364677395811, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14497b49-827b-47b7-86c6-48ac8215c9e2}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91be278a-2d82-4d42-94d1-675f52c5a61f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08e4e4bd-ac38-40e4-b27d-0e89593565a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 11.2304061007859, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 11.2304061007859, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1d45ba2-61b6-4e31-93b3-6a5c12cf42bf}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91be278a-2d82-4d42-94d1-675f52c5a61f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45380aca-6138-4451-b36f-3d1d06c7cb98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.28364677395811, 11.2304061007859, 3.048, !- X,Y,Z Vertex 1 {m}
  3.28364677395811, 11.2304061007859, 0,  !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, 11.2304061007859, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, 11.2304061007859, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d20cf8-12b9-48a6-a625-f21fb16cbc39}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91be278a-2d82-4d42-94d1-675f52c5a61f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b37d34b-93ad-4dd3-af16-b0cc9d7a047a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.28364677395811, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.28364677395811, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.28364677395811, 11.2304061007859, 0,  !- X,Y,Z Vertex 3 {m}
  3.28364677395811, 11.2304061007859, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4283c267-9863-4786-b6d5-3260af3dd1e1}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91be278a-2d82-4d42-94d1-675f52c5a61f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7645897-3881-43cc-b6c8-0f2fb788f2de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, 2.93098878501041e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, 2.93098878501041e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.28364677395811, 2.93098878501041e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.28364677395811, 2.93098878501041e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49f9ef49-01b9-4c48-b36c-4e41d94dab36}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {91be278a-2d82-4d42-94d1-675f52c5a61f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.28364677395811, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.28364677395811, 11.2304061007859, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, 11.2304061007859, 3.048, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {92a54f08-fb6b-456c-aac4-4c3a8ca9e4b4}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6e1f53f-2fc2-442e-a968-9b3ce2a01133}, !- Zone Air Inlet Port List
  {5378cf6d-5084-4a4a-ac77-ff476118c234}, !- Zone Air Exhaust Port List
  {a412eb8a-6c1a-4991-85fc-78282e4fa108}, !- Zone Air Node Name
  {b810bdc1-1764-4852-a7c3-77c0d1840422}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9f9a6ec0-787b-4ab2-bb00-2417edc2cf3f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b0dd1cd-3d7e-4d01-b111-56480a929283}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Zone Air Node, !- Name
  {a412eb8a-6c1a-4991-85fc-78282e4fa108}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a412eb8a-6c1a-4991-85fc-78282e4fa108}, !- Handle
  {92a54f08-fb6b-456c-aac4-4c3a8ca9e4b4}, !- Source Object
  11,                                     !- Outlet Port
  {9b0dd1cd-3d7e-4d01-b111-56480a929283}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6e1f53f-2fc2-442e-a968-9b3ce2a01133}, !- Handle
  {92a54f08-fb6b-456c-aac4-4c3a8ca9e4b4}, !- HVAC Component
  {dba42331-1461-485d-af55-a302e1580e51}; !- Port 1

OS:PortList,
  {5378cf6d-5084-4a4a-ac77-ff476118c234}, !- Handle
  {92a54f08-fb6b-456c-aac4-4c3a8ca9e4b4}, !- HVAC Component
  {a50671ef-97a6-474c-b50e-f1c2150f00b6}; !- Port 1

OS:PortList,
  {b810bdc1-1764-4852-a7c3-77c0d1840422}, !- Handle
  {92a54f08-fb6b-456c-aac4-4c3a8ca9e4b4}, !- HVAC Component
  {0e38d816-4f56-40ab-839d-a487e97d90c7}; !- Port 1

OS:Sizing:Zone,
  {0d7fd720-650a-43ae-9109-6571f07af935}, !- Handle
  {92a54f08-fb6b-456c-aac4-4c3a8ca9e4b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {97d3ee22-8a6d-47c1-87f1-9f3c5e89e0d3}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground Zone HVAC Equipment List, !- Name
  {92a54f08-fb6b-456c-aac4-4c3a8ca9e4b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ec4a24e-e2fb-49c1-9b0a-8f1d904b945e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {216dc396-ea91-42fe-be0f-2aba08ad449c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {cae4af53-8557-476a-90c3-16b5c8a17192}, !- Handle
  Outpatient Soil Work C  - Story Ground, !- Name
  {6d9aa64f-5f12-4c29-9ef5-f6ec76f18d82}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.6716603670421,                      !- X Origin {m}
  5.61520305039293,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {d5b24d41-10b0-46cc-a012-491071c7b164}; !- Thermal Zone Name

OS:Surface,
  {cfd50e85-6b97-4a82-bf46-16beac8183fe}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {63b76e59-32f8-45c3-8323-c36f2e98f605}, !- Construction Name
  {cae4af53-8557-476a-90c3-16b5c8a17192}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.28364677395811, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.28364677395811, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d19b25f-e052-4bd6-a408-b25c94211c28}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cae4af53-8557-476a-90c3-16b5c8a17192}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40c5214e-6059-4e1a-a76f-0c7af79a5bd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a4d33a9-c2d2-4d0e-87f2-3fc18a97e538}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cae4af53-8557-476a-90c3-16b5c8a17192}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  3.28364677395811, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  3.28364677395811, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e321cd3-c4e5-44b2-b526-07c959b9b5fc}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cae4af53-8557-476a-90c3-16b5c8a17192}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd1dc919-8518-473d-8c88-6c71d62c1507}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.28364677395811, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.28364677395811, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.28364677395811, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.28364677395811, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45380aca-6138-4451-b36f-3d1d06c7cb98}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cae4af53-8557-476a-90c3-16b5c8a17192}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1d45ba2-61b6-4e31-93b3-6a5c12cf42bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.28364677395811, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.28364677395811, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db75c6b2-e9d0-4045-9d69-0509a830e927}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {cae4af53-8557-476a-90c3-16b5c8a17192}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.28364677395811, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.28364677395811, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d5b24d41-10b0-46cc-a012-491071c7b164}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef1a026b-743c-49cd-bfce-1d1a49707870}, !- Zone Air Inlet Port List
  {096613d0-b30d-4d17-86d6-d90195ebb536}, !- Zone Air Exhaust Port List
  {9a3c8cb9-deb1-4a55-808e-9f21424dfe59}, !- Zone Air Node Name
  {ad872009-a5cc-4709-bf7e-031d11fcd07a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c689055a-fcf6-4a6e-a560-f1a4bf3b4252}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bba679b4-8c72-4f1d-8665-7fdfdb26746e}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Zone Air Node, !- Name
  {9a3c8cb9-deb1-4a55-808e-9f21424dfe59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a3c8cb9-deb1-4a55-808e-9f21424dfe59}, !- Handle
  {d5b24d41-10b0-46cc-a012-491071c7b164}, !- Source Object
  11,                                     !- Outlet Port
  {bba679b4-8c72-4f1d-8665-7fdfdb26746e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef1a026b-743c-49cd-bfce-1d1a49707870}, !- Handle
  {d5b24d41-10b0-46cc-a012-491071c7b164}, !- HVAC Component
  {a857146a-1526-40ba-a394-7172f9b05066}; !- Port 1

OS:PortList,
  {096613d0-b30d-4d17-86d6-d90195ebb536}, !- Handle
  {d5b24d41-10b0-46cc-a012-491071c7b164}, !- HVAC Component
  {8cf0dd02-81de-495d-b011-e93e1b773d58}; !- Port 1

OS:PortList,
  {ad872009-a5cc-4709-bf7e-031d11fcd07a}, !- Handle
  {d5b24d41-10b0-46cc-a012-491071c7b164}, !- HVAC Component
  {9e937096-a399-4420-bf0d-50986cef3638}; !- Port 1

OS:Sizing:Zone,
  {e1697966-1f39-4051-9ced-005eabb80041}, !- Handle
  {d5b24d41-10b0-46cc-a012-491071c7b164}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a062d09d-c457-42f2-b119-487ec482dee9}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground Zone HVAC Equipment List, !- Name
  {d5b24d41-10b0-46cc-a012-491071c7b164}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77c89cd0-804b-4e4a-a5a8-e99ed88e3fd7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8c4985a2-2ed6-47cd-807c-8b3b9499d4b1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {60b4d059-73e6-432b-9adf-e0523ad7482e}, !- Handle
  Outpatient Cafe A  - Story Ground,      !- Name
  {308d93a3-1c43-468c-98fa-6b80faf41713}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.388013593084,                       !- X Origin {m}
  -10.1872030503929,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {a6763886-9c2b-48a3-ab16-60644262ddf4}; !- Thermal Zone Name

OS:Surface,
  {63990591-4f87-441f-a50f-5bde4a4c4e11}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {550571a1-12dc-4a0f-9c97-719ebcb31136}, !- Construction Name
  {60b4d059-73e6-432b-9adf-e0523ad7482e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.84335929224638, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.84335929224638, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99d726e8-a94e-4477-9f47-36213668ef16}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60b4d059-73e6-432b-9adf-e0523ad7482e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6be9d8a-ad1e-4bd7-87d7-0d93ece170d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 3.37507799486048e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9290af8-ddfc-4fb4-8c05-428a26292e8a}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60b4d059-73e6-432b-9adf-e0523ad7482e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {162217f9-4cf0-49b1-ad1f-09d76f86496f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.84335929224638, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.84335929224638, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07fbc731-83e7-45e2-9cfe-db2159b47d5f}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60b4d059-73e6-432b-9adf-e0523ad7482e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d636f852-8d4d-4dec-8c5a-3be0fa4c0b00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.84335929224638, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.84335929224638, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.84335929224638, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.84335929224638, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71e8bc8a-bb25-4dfe-a7cd-499e4cd404df}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60b4d059-73e6-432b-9adf-e0523ad7482e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.84335929224638, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.84335929224638, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {461ef576-b046-4690-a20c-dfa4e653d020}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {60b4d059-73e6-432b-9adf-e0523ad7482e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.84335929224638, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.84335929224638, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.37507799486048e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a6763886-9c2b-48a3-ab16-60644262ddf4}, !- Handle
  Zone Outpatient Cafe A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {015bce92-3994-4f2d-b80b-1d2eed84f036}, !- Zone Air Inlet Port List
  {6df5d644-2928-4b11-8219-004180c52d0a}, !- Zone Air Exhaust Port List
  {db8d883d-bfe4-41bc-9caa-88113cc2ce83}, !- Zone Air Node Name
  {bff843d0-184f-43c2-bd67-c58036abc46a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21c598ae-a93e-4c81-b6a4-865bebcc07a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de0a9003-7f54-420e-b0e1-93a2c0083d69}, !- Handle
  Zone Outpatient Cafe A  - Story Ground Zone Air Node, !- Name
  {db8d883d-bfe4-41bc-9caa-88113cc2ce83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db8d883d-bfe4-41bc-9caa-88113cc2ce83}, !- Handle
  {a6763886-9c2b-48a3-ab16-60644262ddf4}, !- Source Object
  11,                                     !- Outlet Port
  {de0a9003-7f54-420e-b0e1-93a2c0083d69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {015bce92-3994-4f2d-b80b-1d2eed84f036}, !- Handle
  {a6763886-9c2b-48a3-ab16-60644262ddf4}, !- HVAC Component
  {7ea0af11-5ca2-4895-8afd-b4650d8217a4}; !- Port 1

OS:PortList,
  {6df5d644-2928-4b11-8219-004180c52d0a}, !- Handle
  {a6763886-9c2b-48a3-ab16-60644262ddf4}; !- HVAC Component

OS:PortList,
  {bff843d0-184f-43c2-bd67-c58036abc46a}, !- Handle
  {a6763886-9c2b-48a3-ab16-60644262ddf4}, !- HVAC Component
  {861fc833-8c23-4751-a544-94b1450453b0}; !- Port 1

OS:Sizing:Zone,
  {8a6aded1-3991-43c9-a53e-3e1893122ec6}, !- Handle
  {a6763886-9c2b-48a3-ab16-60644262ddf4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {18b0e731-b7ab-47e9-8120-1818394ba62b}, !- Handle
  Zone Outpatient Cafe A  - Story Ground Zone HVAC Equipment List, !- Name
  {a6763886-9c2b-48a3-ab16-60644262ddf4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e8a4339a-da1f-4826-aa9e-44f9516c4598}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e4680b26-3cae-49af-8af4-2f12868cfb19}, !- Handle
  Outpatient Cafe B  - Story Ground,      !- Name
  {308d93a3-1c43-468c-98fa-6b80faf41713}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.388013593084,                       !- X Origin {m}
  -5.61520305039293,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {3c574ccc-4732-46d9-af0c-ba980fc47a76}; !- Thermal Zone Name

OS:Surface,
  {e0f6cdc6-e713-4fb6-aff1-9085f1ab2e5a}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {d17b9298-6e9c-46d1-be77-92910efca580}, !- Construction Name
  {e4680b26-3cae-49af-8af4-2f12868cfb19}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 11.2304061007859, 0, !- X,Y,Z Vertex 2 {m}
  3.84335929224638, 11.2304061007859, 0,  !- X,Y,Z Vertex 3 {m}
  3.84335929224638, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b37d34b-93ad-4dd3-af16-b0cc9d7a047a}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4680b26-3cae-49af-8af4-2f12868cfb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8d20cf8-12b9-48a6-a625-f21fb16cbc39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 11.2304061007859, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 11.2304061007859, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed7d921c-d29e-4696-94ee-648462a35668}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4680b26-3cae-49af-8af4-2f12868cfb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25ffd953-5e3d-4cd4-bf80-6ba05b560068}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.84335929224638, 11.2304061007859, 3.048, !- X,Y,Z Vertex 1 {m}
  3.84335929224638, 11.2304061007859, 0,  !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 11.2304061007859, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 11.2304061007859, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fbab5c4-d8b4-402a-90b7-4161fcb05d63}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4680b26-3cae-49af-8af4-2f12868cfb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b4b59f2-e8ec-435a-bdd6-ff562a3f9b0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.84335929224638, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.84335929224638, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.84335929224638, 11.2304061007859, 0,  !- X,Y,Z Vertex 3 {m}
  3.84335929224638, 11.2304061007859, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {162217f9-4cf0-49b1-ad1f-09d76f86496f}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4680b26-3cae-49af-8af4-2f12868cfb19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9290af8-ddfc-4fb4-8c05-428a26292e8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 2.93098878501041e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 2.93098878501041e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.84335929224638, 2.93098878501041e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.84335929224638, 2.93098878501041e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1d053f1-f347-4860-9fd5-c547adb8216a}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {e4680b26-3cae-49af-8af4-2f12868cfb19}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.84335929224638, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.84335929224638, 11.2304061007859, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 11.2304061007859, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3c574ccc-4732-46d9-af0c-ba980fc47a76}, !- Handle
  Zone Outpatient Cafe B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0315584-5608-4dd5-9da2-c2913fdbe146}, !- Zone Air Inlet Port List
  {2cbf0c4c-5a5f-4cf2-9171-b4e811b50efd}, !- Zone Air Exhaust Port List
  {2598e5b6-5de3-4175-90ae-fefa1f6fd906}, !- Zone Air Node Name
  {32a88d0f-5447-4513-9d1a-f0dc2a6665d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b7789822-2703-4184-a3de-5e7d510eefc4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0f233a0-fde3-47cb-ad33-ad1924dc3e02}, !- Handle
  Zone Outpatient Cafe B  - Story Ground Zone Air Node, !- Name
  {2598e5b6-5de3-4175-90ae-fefa1f6fd906}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2598e5b6-5de3-4175-90ae-fefa1f6fd906}, !- Handle
  {3c574ccc-4732-46d9-af0c-ba980fc47a76}, !- Source Object
  11,                                     !- Outlet Port
  {e0f233a0-fde3-47cb-ad33-ad1924dc3e02}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0315584-5608-4dd5-9da2-c2913fdbe146}, !- Handle
  {3c574ccc-4732-46d9-af0c-ba980fc47a76}, !- HVAC Component
  {0db89329-e572-44d5-a8da-2868b700b035}; !- Port 1

OS:PortList,
  {2cbf0c4c-5a5f-4cf2-9171-b4e811b50efd}, !- Handle
  {3c574ccc-4732-46d9-af0c-ba980fc47a76}; !- HVAC Component

OS:PortList,
  {32a88d0f-5447-4513-9d1a-f0dc2a6665d0}, !- Handle
  {3c574ccc-4732-46d9-af0c-ba980fc47a76}, !- HVAC Component
  {03f798b6-2a42-46ff-b41a-b568fcfc69f9}; !- Port 1

OS:Sizing:Zone,
  {2f18ea30-b5cb-4884-bbf8-d29b119c0b95}, !- Handle
  {3c574ccc-4732-46d9-af0c-ba980fc47a76}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {53797c0e-fb9f-4d05-9b2a-01b306d0091c}, !- Handle
  Zone Outpatient Cafe B  - Story Ground Zone HVAC Equipment List, !- Name
  {3c574ccc-4732-46d9-af0c-ba980fc47a76}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {add84fa8-b48a-4194-aa25-09eb7a674542}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {388174bf-9020-4abc-a288-500e37343ae4}, !- Handle
  Outpatient Cafe C  - Story Ground,      !- Name
  {308d93a3-1c43-468c-98fa-6b80faf41713}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.388013593084,                       !- X Origin {m}
  5.61520305039293,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {0c399bda-f816-4215-82e2-026df2dc8ca4}; !- Thermal Zone Name

OS:Surface,
  {0efec5c0-8e27-4b8b-aa13-4e7fa71cc468}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {550571a1-12dc-4a0f-9c97-719ebcb31136}, !- Construction Name
  {388174bf-9020-4abc-a288-500e37343ae4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.84335929224638, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.84335929224638, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd1dc919-8518-473d-8c88-6c71d62c1507}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388174bf-9020-4abc-a288-500e37343ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e321cd3-c4e5-44b2-b526-07c959b9b5fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76cf5eda-a293-4f1c-b4f9-8e2ff5863497}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388174bf-9020-4abc-a288-500e37343ae4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  3.84335929224638, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  3.84335929224638, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d2fb75f-43f6-4761-baa0-b25f1a9fbe35}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388174bf-9020-4abc-a288-500e37343ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {857cd41a-037f-4f7a-b8d2-31e6bfb31f7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.84335929224638, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.84335929224638, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.84335929224638, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.84335929224638, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25ffd953-5e3d-4cd4-bf80-6ba05b560068}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {388174bf-9020-4abc-a288-500e37343ae4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed7d921c-d29e-4696-94ee-648462a35668}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.84335929224638, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.84335929224638, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d81a61c9-f654-45a3-918c-aa7e341154c0}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {388174bf-9020-4abc-a288-500e37343ae4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.84335929224638, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.84335929224638, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0c399bda-f816-4215-82e2-026df2dc8ca4}, !- Handle
  Zone Outpatient Cafe C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {128a9f40-890d-4937-b853-c1710e6f21bf}, !- Zone Air Inlet Port List
  {e4daa5d0-89de-437b-9e00-276228ac3547}, !- Zone Air Exhaust Port List
  {caae61ce-922d-49e6-979a-99076a8b231d}, !- Zone Air Node Name
  {f8650684-d934-4224-a736-0ab56d00bf2e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3f9cfd98-cf21-4fe8-b9da-fcf7336d10cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7443fb81-7a6a-428e-9e43-cdda70ab58a5}, !- Handle
  Zone Outpatient Cafe C  - Story Ground Zone Air Node, !- Name
  {caae61ce-922d-49e6-979a-99076a8b231d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {caae61ce-922d-49e6-979a-99076a8b231d}, !- Handle
  {0c399bda-f816-4215-82e2-026df2dc8ca4}, !- Source Object
  11,                                     !- Outlet Port
  {7443fb81-7a6a-428e-9e43-cdda70ab58a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {128a9f40-890d-4937-b853-c1710e6f21bf}, !- Handle
  {0c399bda-f816-4215-82e2-026df2dc8ca4}, !- HVAC Component
  {f7bea562-c958-4329-a76a-a66fedb102a4}; !- Port 1

OS:PortList,
  {e4daa5d0-89de-437b-9e00-276228ac3547}, !- Handle
  {0c399bda-f816-4215-82e2-026df2dc8ca4}; !- HVAC Component

OS:PortList,
  {f8650684-d934-4224-a736-0ab56d00bf2e}, !- Handle
  {0c399bda-f816-4215-82e2-026df2dc8ca4}, !- HVAC Component
  {7cb4cc6d-12d9-4fda-8023-cfecbb91c3b5}; !- Port 1

OS:Sizing:Zone,
  {f1c4d70a-970a-4250-931f-5a64805dba84}, !- Handle
  {0c399bda-f816-4215-82e2-026df2dc8ca4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {af5209d2-b9e0-4290-8fef-fd4430fd5e14}, !- Handle
  Zone Outpatient Cafe C  - Story Ground Zone HVAC Equipment List, !- Name
  {0c399bda-f816-4215-82e2-026df2dc8ca4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d3f33411-4ce9-4106-95fa-15bc9053ec1c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {18e2325f-33d9-469a-9e47-fefc334502cc}, !- Handle
  Outpatient MRI A  - Story Ground,       !- Name
  {e1be3dd2-53c0-48b1-b3fb-714900a932a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.54465430083766,                      !- X Origin {m}
  -10.1872030503929,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {175ab71a-ca3d-4098-9f8c-bca4730e9545}; !- Thermal Zone Name

OS:Surface,
  {3d5d9dbc-bd31-4c8c-a2e0-7b97fa0b943b}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {75a05fbb-fd42-4d99-aae5-a5b8c9fecbde}, !- Construction Name
  {18e2325f-33d9-469a-9e47-fefc334502cc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.99261596378992, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.99261596378992, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d636f852-8d4d-4dec-8c5a-3be0fa4c0b00}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18e2325f-33d9-469a-9e47-fefc334502cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07fbc731-83e7-45e2-9cfe-db2159b47d5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.37507799486048e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d525acb9-b123-4466-b20a-55a3dbe88c93}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18e2325f-33d9-469a-9e47-fefc334502cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0234036c-c716-4432-9936-369e5b0ede31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99261596378992, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.99261596378992, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd8bfbde-dccd-492c-85d5-fa5759c27a67}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18e2325f-33d9-469a-9e47-fefc334502cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf99982b-a5ff-47e4-8158-18f5d56047ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99261596378992, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.99261596378992, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.99261596378992, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.99261596378992, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {799f1d3e-4c1b-494b-997c-aa8d1297d553}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18e2325f-33d9-469a-9e47-fefc334502cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99261596378992, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.99261596378992, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ffa7c39-5e7b-430b-8896-ca81c9699348}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {18e2325f-33d9-469a-9e47-fefc334502cc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99261596378992, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.99261596378992, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.37507799486048e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {175ab71a-ca3d-4098-9f8c-bca4730e9545}, !- Handle
  Zone Outpatient MRI A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f00450ba-4ec1-4815-8d0c-748be4671460}, !- Zone Air Inlet Port List
  {4776ec79-8d5b-4b14-90e5-9dac28d29bf8}, !- Zone Air Exhaust Port List
  {c79d085e-3815-4547-b5ea-ef4b940286eb}, !- Zone Air Node Name
  {7bee25fc-059d-496c-bb49-e40b5099340b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7ec9521a-a769-4999-a1c4-4fadd9d465a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f315f921-5fbe-4224-ae6d-5661da9dd8be}, !- Handle
  Zone Outpatient MRI A  - Story Ground Zone Air Node, !- Name
  {c79d085e-3815-4547-b5ea-ef4b940286eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c79d085e-3815-4547-b5ea-ef4b940286eb}, !- Handle
  {175ab71a-ca3d-4098-9f8c-bca4730e9545}, !- Source Object
  11,                                     !- Outlet Port
  {f315f921-5fbe-4224-ae6d-5661da9dd8be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f00450ba-4ec1-4815-8d0c-748be4671460}, !- Handle
  {175ab71a-ca3d-4098-9f8c-bca4730e9545}, !- HVAC Component
  {f229ece6-db0f-4ef9-a67e-3fdfcc4ba750}; !- Port 1

OS:PortList,
  {4776ec79-8d5b-4b14-90e5-9dac28d29bf8}, !- Handle
  {175ab71a-ca3d-4098-9f8c-bca4730e9545}, !- HVAC Component
  {9555f30b-f35a-43fc-b6b1-5366082f287f}; !- Port 1

OS:PortList,
  {7bee25fc-059d-496c-bb49-e40b5099340b}, !- Handle
  {175ab71a-ca3d-4098-9f8c-bca4730e9545}, !- HVAC Component
  {a9cc0fb8-232c-46c4-b339-182d723e81da}; !- Port 1

OS:Sizing:Zone,
  {de60292b-328e-445d-b35e-e8c238f395f1}, !- Handle
  {175ab71a-ca3d-4098-9f8c-bca4730e9545}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {336c37fd-1b23-4db7-b3b2-1e83e93cb094}, !- Handle
  Zone Outpatient MRI A  - Story Ground Zone HVAC Equipment List, !- Name
  {175ab71a-ca3d-4098-9f8c-bca4730e9545}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b6ce7be9-5420-40ba-ab21-465f7aefdc48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3489e2a5-ec33-4805-a785-7e27a7516f68}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b5d59785-5668-487a-b957-fa187eb193ff}, !- Handle
  Outpatient MRI B  - Story Ground,       !- Name
  {e1be3dd2-53c0-48b1-b3fb-714900a932a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.54465430083766,                      !- X Origin {m}
  -5.61520305039293,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {41fda65d-57cc-4f6a-b46d-52d963b9667e}; !- Thermal Zone Name

OS:Surface,
  {ea23d199-05b4-4ee2-9d75-140e24126064}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {6db4c9e9-18fd-4558-ba9e-f6792406cc7a}, !- Construction Name
  {b5d59785-5668-487a-b957-fa187eb193ff}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 11.2304061007859, 0, !- X,Y,Z Vertex 2 {m}
  3.99261596378992, 11.2304061007859, 0,  !- X,Y,Z Vertex 3 {m}
  3.99261596378992, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b4b59f2-e8ec-435a-bdd6-ff562a3f9b0f}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5d59785-5668-487a-b957-fa187eb193ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fbab5c4-d8b4-402a-90b7-4161fcb05d63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 11.2304061007859, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 11.2304061007859, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {477567ad-e009-410f-bf2f-b3c1b19763b7}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5d59785-5668-487a-b957-fa187eb193ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c48a8862-0c13-4831-bf6f-d590538149c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99261596378992, 11.2304061007859, 3.048, !- X,Y,Z Vertex 1 {m}
  3.99261596378992, 11.2304061007859, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 11.2304061007859, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 11.2304061007859, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65a31157-01a2-4a59-9237-47ec0dc1f4eb}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5d59785-5668-487a-b957-fa187eb193ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c06cd0e4-c63d-478c-9f32-0b00b4a879e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99261596378992, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.99261596378992, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.99261596378992, 11.2304061007859, 0,  !- X,Y,Z Vertex 3 {m}
  3.99261596378992, 11.2304061007859, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0234036c-c716-4432-9936-369e5b0ede31}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5d59785-5668-487a-b957-fa187eb193ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d525acb9-b123-4466-b20a-55a3dbe88c93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.93098878501041e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.93098878501041e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.99261596378992, 2.93098878501041e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.99261596378992, 2.93098878501041e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d09f801-23fd-4337-a530-e6eec0fa545c}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {b5d59785-5668-487a-b957-fa187eb193ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99261596378992, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.99261596378992, 11.2304061007859, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 11.2304061007859, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {41fda65d-57cc-4f6a-b46d-52d963b9667e}, !- Handle
  Zone Outpatient MRI B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe8fdfd7-bf31-4367-923c-40399c524365}, !- Zone Air Inlet Port List
  {d2f16151-3135-4e74-a289-329cf022ac55}, !- Zone Air Exhaust Port List
  {79f7c388-934c-446a-adda-e934628fc158}, !- Zone Air Node Name
  {faff7788-19e3-442e-bc7a-6fe31a906f1a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3b931dee-66b5-4abd-8e68-53fb27a62f0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe5dd2c7-f428-4664-848d-60a06f16639f}, !- Handle
  Zone Outpatient MRI B  - Story Ground Zone Air Node, !- Name
  {79f7c388-934c-446a-adda-e934628fc158}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79f7c388-934c-446a-adda-e934628fc158}, !- Handle
  {41fda65d-57cc-4f6a-b46d-52d963b9667e}, !- Source Object
  11,                                     !- Outlet Port
  {fe5dd2c7-f428-4664-848d-60a06f16639f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe8fdfd7-bf31-4367-923c-40399c524365}, !- Handle
  {41fda65d-57cc-4f6a-b46d-52d963b9667e}, !- HVAC Component
  {77fc97e3-7c51-45ad-a602-57013803964f}; !- Port 1

OS:PortList,
  {d2f16151-3135-4e74-a289-329cf022ac55}, !- Handle
  {41fda65d-57cc-4f6a-b46d-52d963b9667e}, !- HVAC Component
  {eb614f75-30bc-4db1-a7eb-df544bcd8053}; !- Port 1

OS:PortList,
  {faff7788-19e3-442e-bc7a-6fe31a906f1a}, !- Handle
  {41fda65d-57cc-4f6a-b46d-52d963b9667e}, !- HVAC Component
  {767c5752-9fc3-4877-a58c-a1baf638ec89}; !- Port 1

OS:Sizing:Zone,
  {6f0f2e5b-7cc7-476e-879f-8ed41e07836f}, !- Handle
  {41fda65d-57cc-4f6a-b46d-52d963b9667e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bb5f2cc5-85aa-4da7-8270-699da9e0a3a4}, !- Handle
  Zone Outpatient MRI B  - Story Ground Zone HVAC Equipment List, !- Name
  {41fda65d-57cc-4f6a-b46d-52d963b9667e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {395fa1c1-ad5f-4184-9b94-b297ce334870}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {29d09bb9-9a84-4169-a14b-7f1debdb11c3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4f8f7f02-7219-48e3-95b0-e28b5968459f}, !- Handle
  Outpatient MRI C  - Story Ground,       !- Name
  {e1be3dd2-53c0-48b1-b3fb-714900a932a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.54465430083766,                      !- X Origin {m}
  5.61520305039293,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {2cee3ff3-ed57-4143-80fa-ef79cf6ae140}; !- Thermal Zone Name

OS:Surface,
  {743d6c75-a455-4923-8532-a187218f34ff}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {75a05fbb-fd42-4d99-aae5-a5b8c9fecbde}, !- Construction Name
  {4f8f7f02-7219-48e3-95b0-e28b5968459f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.99261596378992, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.99261596378992, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {857cd41a-037f-4f7a-b8d2-31e6bfb31f7e}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f8f7f02-7219-48e3-95b0-e28b5968459f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d2fb75f-43f6-4761-baa0-b25f1a9fbe35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbae191e-1329-426c-879e-593097e255c1}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f8f7f02-7219-48e3-95b0-e28b5968459f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  3.99261596378992, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  3.99261596378992, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4da8696-6c61-4c6d-aabf-187382c5041b}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f8f7f02-7219-48e3-95b0-e28b5968459f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ccd2b1e-69f3-4a9d-a1f6-3481b3ed4cf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99261596378992, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.99261596378992, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.99261596378992, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  3.99261596378992, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c48a8862-0c13-4831-bf6f-d590538149c7}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f8f7f02-7219-48e3-95b0-e28b5968459f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {477567ad-e009-410f-bf2f-b3c1b19763b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.99261596378992, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.99261596378992, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5abf5819-135d-42bc-9719-87eff35c3923}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {4f8f7f02-7219-48e3-95b0-e28b5968459f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99261596378992, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.99261596378992, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2cee3ff3-ed57-4143-80fa-ef79cf6ae140}, !- Handle
  Zone Outpatient MRI C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04d56dba-e858-4f2c-aca6-02e14c8af167}, !- Zone Air Inlet Port List
  {cf3d11b9-8f10-4999-890f-831a865addfc}, !- Zone Air Exhaust Port List
  {609bbb27-0507-45e3-91f6-4e79c60d7ecb}, !- Zone Air Node Name
  {1990bdd0-31f3-4cf6-b53a-f5b29dd5b2a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5dfb00db-d963-4d65-95e9-00fae4e2a6f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {602412d7-7c53-452b-a8a9-04b80911ddf5}, !- Handle
  Zone Outpatient MRI C  - Story Ground Zone Air Node, !- Name
  {609bbb27-0507-45e3-91f6-4e79c60d7ecb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {609bbb27-0507-45e3-91f6-4e79c60d7ecb}, !- Handle
  {2cee3ff3-ed57-4143-80fa-ef79cf6ae140}, !- Source Object
  11,                                     !- Outlet Port
  {602412d7-7c53-452b-a8a9-04b80911ddf5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04d56dba-e858-4f2c-aca6-02e14c8af167}, !- Handle
  {2cee3ff3-ed57-4143-80fa-ef79cf6ae140}, !- HVAC Component
  {7ce229b3-0630-4b43-afa5-25430c261b11}; !- Port 1

OS:PortList,
  {cf3d11b9-8f10-4999-890f-831a865addfc}, !- Handle
  {2cee3ff3-ed57-4143-80fa-ef79cf6ae140}, !- HVAC Component
  {73a02ef0-0a5b-440a-9c95-b05d4db344ce}; !- Port 1

OS:PortList,
  {1990bdd0-31f3-4cf6-b53a-f5b29dd5b2a0}, !- Handle
  {2cee3ff3-ed57-4143-80fa-ef79cf6ae140}, !- HVAC Component
  {1dc98cc1-e07a-4b41-8beb-895baf81c23a}; !- Port 1

OS:Sizing:Zone,
  {3ce2ac2a-0412-4b0c-9742-ec03c67ec955}, !- Handle
  {2cee3ff3-ed57-4143-80fa-ef79cf6ae140}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bf734f05-39ee-4a1c-9f48-38d59acf1027}, !- Handle
  Zone Outpatient MRI C  - Story Ground Zone HVAC Equipment List, !- Name
  {2cee3ff3-ed57-4143-80fa-ef79cf6ae140}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f547f497-b317-48fd-9610-5b39720397d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0b9577f9-269c-402b-a5db-1187759f254d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {d537c709-7fbd-4306-9429-954412cee9b9}, !- Handle
  Outpatient Elec/MechRoom A  - Story Ground, !- Name
  {824a4165-165f-488e-bc2f-c011447d2726}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.55203833704774,                      !- X Origin {m}
  -10.1872030503929,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {0fc511db-848f-4188-856b-3a52fb96f93f}; !- Thermal Zone Name

OS:Surface,
  {1c86af1b-2f4b-4a25-99f9-d9ac30a42c6a}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {92ae54da-0c4c-4689-831d-9362bafea914}, !- Construction Name
  {d537c709-7fbd-4306-9429-954412cee9b9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.0672442995617, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  4.0672442995617, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf99982b-a5ff-47e4-8158-18f5d56047ae}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d537c709-7fbd-4306-9429-954412cee9b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd8bfbde-dccd-492c-85d5-fa5759c27a67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 3.37507799486048e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.37507799486048e-14, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {900a8eee-7970-49b6-807f-5c443e8670c8}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d537c709-7fbd-4306-9429-954412cee9b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ff688fb-f902-4f69-94d8-a4f969a81581}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0672442995617, 4.572, 3.048,          !- X,Y,Z Vertex 1 {m}
  4.0672442995617, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88994944-c53a-4f1d-b090-82919ba4fb9c}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d537c709-7fbd-4306-9429-954412cee9b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b5716a7-89bc-4772-b4c2-d09f32b234e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0672442995617, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.0672442995617, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.0672442995617, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  4.0672442995617, 4.572, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2d1875d-25fb-4f56-a552-1ba9594a906a}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d537c709-7fbd-4306-9429-954412cee9b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0672442995617, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.0672442995617, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3c7da50-d625-4e84-8655-69f5cb885652}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {d537c709-7fbd-4306-9429-954412cee9b9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0672442995617, 3.37507799486048e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.0672442995617, 4.572, 3.048,          !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 3.37507799486048e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0fc511db-848f-4188-856b-3a52fb96f93f}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79dc81eb-65a2-4bda-b1cb-1111e6c4b33b}, !- Zone Air Inlet Port List
  {94c63597-db3b-4b39-8044-9ac118bff0a7}, !- Zone Air Exhaust Port List
  {4a6cfd37-3af1-4113-ac43-0ec38fa09926}, !- Zone Air Node Name
  {7c14db76-f18b-48e8-909f-d6d993e5d61a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a6ba0d0-35de-4956-ac52-0600ab2f9d90}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e02d7bae-807e-4f94-acaf-179d469870b3}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground Zone Air Node, !- Name
  {4a6cfd37-3af1-4113-ac43-0ec38fa09926}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a6cfd37-3af1-4113-ac43-0ec38fa09926}, !- Handle
  {0fc511db-848f-4188-856b-3a52fb96f93f}, !- Source Object
  11,                                     !- Outlet Port
  {e02d7bae-807e-4f94-acaf-179d469870b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79dc81eb-65a2-4bda-b1cb-1111e6c4b33b}, !- Handle
  {0fc511db-848f-4188-856b-3a52fb96f93f}, !- HVAC Component
  {18b22265-d7fe-4670-8acd-dd8c2999886e}; !- Port 1

OS:PortList,
  {94c63597-db3b-4b39-8044-9ac118bff0a7}, !- Handle
  {0fc511db-848f-4188-856b-3a52fb96f93f}; !- HVAC Component

OS:PortList,
  {7c14db76-f18b-48e8-909f-d6d993e5d61a}, !- Handle
  {0fc511db-848f-4188-856b-3a52fb96f93f}, !- HVAC Component
  {366295b9-4a8a-40cb-9fd2-c2fdef1c72a6}; !- Port 1

OS:Sizing:Zone,
  {3f79eaef-e6d3-44f7-97d0-4c8530f839e8}, !- Handle
  {0fc511db-848f-4188-856b-3a52fb96f93f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9455cfea-491c-4a00-b510-f2712114af9e}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {0fc511db-848f-4188-856b-3a52fb96f93f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a734499c-848d-43ef-8357-47e0bb412804}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {26eb4edf-2363-449d-bca8-6cdaf95cef1d}, !- Handle
  Outpatient Elec/MechRoom B  - Story Ground, !- Name
  {824a4165-165f-488e-bc2f-c011447d2726}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.55203833704774,                      !- X Origin {m}
  -5.61520305039293,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {1e6d6786-f0e9-449e-8bc9-84b2ca44d902}; !- Thermal Zone Name

OS:Surface,
  {b6394661-87c8-475a-a38c-33fc351e1c0c}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {5e6a3437-946c-4385-8473-5b5b404f60e8}, !- Construction Name
  {26eb4edf-2363-449d-bca8-6cdaf95cef1d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 11.2304061007859, 0, !- X,Y,Z Vertex 2 {m}
  4.0672442995617, 11.2304061007859, 0,   !- X,Y,Z Vertex 3 {m}
  4.0672442995617, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c06cd0e4-c63d-478c-9f32-0b00b4a879e4}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26eb4edf-2363-449d-bca8-6cdaf95cef1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65a31157-01a2-4a59-9237-47ec0dc1f4eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.2304061007859, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 11.2304061007859, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.44089209850063e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.44089209850063e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31a319d5-1623-4694-af94-84d4849de951}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26eb4edf-2363-449d-bca8-6cdaf95cef1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d691d5a0-a663-42ab-82ad-eb1576db1230}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0672442995617, 11.2304061007859, 3.048, !- X,Y,Z Vertex 1 {m}
  4.0672442995617, 11.2304061007859, 0,   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 11.2304061007859, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 11.2304061007859, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b2c1d8a-c37f-4bb7-9e45-5f45b7ab014e}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26eb4edf-2363-449d-bca8-6cdaf95cef1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22e023f0-b008-4555-866e-06933aad05b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0672442995617, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.0672442995617, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.0672442995617, 11.2304061007859, 0,   !- X,Y,Z Vertex 3 {m}
  4.0672442995617, 11.2304061007859, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ff688fb-f902-4f69-94d8-a4f969a81581}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26eb4edf-2363-449d-bca8-6cdaf95cef1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {900a8eee-7970-49b6-807f-5c443e8670c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 2.93098878501041e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 2.93098878501041e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.0672442995617, 2.93098878501041e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.0672442995617, 2.93098878501041e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {403ca67f-902c-4c95-9231-c68f216b763d}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {26eb4edf-2363-449d-bca8-6cdaf95cef1d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0672442995617, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.0672442995617, 11.2304061007859, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 11.2304061007859, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1e6d6786-f0e9-449e-8bc9-84b2ca44d902}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {732328d9-540a-4ec5-aaa8-4aa6c90aff29}, !- Zone Air Inlet Port List
  {e81d62de-55c3-4c60-8acb-fe8e38989b04}, !- Zone Air Exhaust Port List
  {1719c7d6-6f8a-4701-95a1-78b262ba3494}, !- Zone Air Node Name
  {8cb08224-66b4-461d-ae21-3d5c964c84db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c83deae-b2f3-4b9d-b3c4-e250ccdbca6a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c71d7a4b-5d88-41b1-be74-7b11148a62b0}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground Zone Air Node, !- Name
  {1719c7d6-6f8a-4701-95a1-78b262ba3494}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1719c7d6-6f8a-4701-95a1-78b262ba3494}, !- Handle
  {1e6d6786-f0e9-449e-8bc9-84b2ca44d902}, !- Source Object
  11,                                     !- Outlet Port
  {c71d7a4b-5d88-41b1-be74-7b11148a62b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {732328d9-540a-4ec5-aaa8-4aa6c90aff29}, !- Handle
  {1e6d6786-f0e9-449e-8bc9-84b2ca44d902}, !- HVAC Component
  {06585388-bc85-4d65-84e6-8f1ebfa28a65}; !- Port 1

OS:PortList,
  {e81d62de-55c3-4c60-8acb-fe8e38989b04}, !- Handle
  {1e6d6786-f0e9-449e-8bc9-84b2ca44d902}; !- HVAC Component

OS:PortList,
  {8cb08224-66b4-461d-ae21-3d5c964c84db}, !- Handle
  {1e6d6786-f0e9-449e-8bc9-84b2ca44d902}, !- HVAC Component
  {8f5d3966-101d-4d81-9827-b8322331f664}; !- Port 1

OS:Sizing:Zone,
  {0588297d-018e-4f19-93e3-80480013edb4}, !- Handle
  {1e6d6786-f0e9-449e-8bc9-84b2ca44d902}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {798183e6-8e46-471e-95a4-40bc08b92035}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {1e6d6786-f0e9-449e-8bc9-84b2ca44d902}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ffa5dc91-d950-4f22-9e07-0e537d2952ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {72d6e8ab-2f50-4ffc-8f08-5e64b5655c83}, !- Handle
  Outpatient Elec/MechRoom C  - Story Ground, !- Name
  {824a4165-165f-488e-bc2f-c011447d2726}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.55203833704774,                      !- X Origin {m}
  5.61520305039293,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {e32236ec-974f-4a72-80cc-7af70c9f2ef4}, !- Building Story Name
  {92b7b885-6160-4464-8212-e9917604ddb5}; !- Thermal Zone Name

OS:Surface,
  {a128a812-3bf2-4857-9944-fb08f48429aa}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {92ae54da-0c4c-4689-831d-9362bafea914}, !- Construction Name
  {72d6e8ab-2f50-4ffc-8f08-5e64b5655c83}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.0672442995617, 4.57199999999997, 0,   !- X,Y,Z Vertex 3 {m}
  4.0672442995617, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ccd2b1e-69f3-4a9d-a1f6-3481b3ed4cf8}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72d6e8ab-2f50-4ffc-8f08-5e64b5655c83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4da8696-6c61-4c6d-aabf-187382c5041b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.44089209850063e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99ad6bad-184b-43a6-a525-c09b7c591fd7}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72d6e8ab-2f50-4ffc-8f08-5e64b5655c83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  4.0672442995617, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  4.0672442995617, 4.57199999999997, 0,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52f0d42e-eda4-4725-8f47-7a96c41802cb}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72d6e8ab-2f50-4ffc-8f08-5e64b5655c83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a458961c-5624-4a71-9bf7-6608e16cbfb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0672442995617, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.0672442995617, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.0672442995617, 4.57199999999997, 0,   !- X,Y,Z Vertex 3 {m}
  4.0672442995617, 4.57199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d691d5a0-a663-42ab-82ad-eb1576db1230}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72d6e8ab-2f50-4ffc-8f08-5e64b5655c83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31a319d5-1623-4694-af94-84d4849de951}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.0672442995617, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.0672442995617, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4e4f68d-cedf-4823-9863-047e7540304e}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  {3d614630-c63e-4ada-8044-0a0e395b56a5}, !- Construction Name
  {72d6e8ab-2f50-4ffc-8f08-5e64b5655c83}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0672442995617, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.0672442995617, 4.57199999999997, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.57199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {92b7b885-6160-4464-8212-e9917604ddb5}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58c162c9-f508-4f43-8d0c-36d6ba2aeae5}, !- Zone Air Inlet Port List
  {1cecb0a8-d090-43db-9220-a0094911ae6b}, !- Zone Air Exhaust Port List
  {85c4148b-5311-4456-a70e-c9927123f7c9}, !- Zone Air Node Name
  {fe445d5f-ee3a-49ef-80cb-5893c48249a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8b67d781-5596-4ec5-bd1f-aa0dbdeff0e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f199a7e9-386f-4241-83f6-c74157281b5e}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground Zone Air Node, !- Name
  {85c4148b-5311-4456-a70e-c9927123f7c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85c4148b-5311-4456-a70e-c9927123f7c9}, !- Handle
  {92b7b885-6160-4464-8212-e9917604ddb5}, !- Source Object
  11,                                     !- Outlet Port
  {f199a7e9-386f-4241-83f6-c74157281b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58c162c9-f508-4f43-8d0c-36d6ba2aeae5}, !- Handle
  {92b7b885-6160-4464-8212-e9917604ddb5}, !- HVAC Component
  {6ac58ab1-cfcb-4556-9443-c5c4189febdd}; !- Port 1

OS:PortList,
  {1cecb0a8-d090-43db-9220-a0094911ae6b}, !- Handle
