
OS:Version,
  {97a2ecb5-4d5e-4825-91cb-73a869af354a}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {1a3bfc15-90ca-4ad7-8572-60f92095a0eb}; !- Handle

OS:Site,
  {5ec5403e-fbda-4670-a4e1-eee2ed2c05d5}, !- Handle
  Baltimore Washingto_MD_USA,             !- Name
  39.17,                                  !- Latitude {deg}
  -76.68,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  47,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {34ab6ed9-633e-436b-b081-b2c47d58b4f3}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {73e204dc-6873-496d-b3f0-5ae780fc61b7}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {56df9cb7-cc0e-4618-9b06-05e3ad329b22}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {54f971a1-a870-46ed-b2d8-c0712e55d68b}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {b7da7693-8121-40e4-ba52-1ba084bdd433}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {0dc104a0-00eb-4a34-835b-e698592c6663}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {8429436e-9ab6-4e07-b386-d8a79174900b}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {20b46708-143e-479b-8c1a-586c85ce54da}, !- Handle
  Baltimore Washingto,                    !- City
  MD,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724060,                                 !- WMO Number
  39.17,                                  !- Latitude {deg}
  -76.68,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  47,                                     !- Elevation {m}
  /weather/G2400030.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {09a2b3a7-dc00-4d61-9f4c-41f6a939b9c9}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  13.67,                                  !- Annual Average Outdoor Air Temperature {C}
  25.27;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {75c0f813-1d40-4497-adbf-120e8cf316fc}, !- Handle
  Baltimore Washingto Ann Clg .4% Condns DB=>MWB 1, !- Name
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.129;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3f8fb3d8-23b5-440c-9668-a3bd29c46baa}, !- Handle
  Baltimore Washingto Ann Clg .4% Condns WB=>MDB 1, !- Name
  31.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.129;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2171745b-b808-41fe-8993-a3630d5fbb49}, !- Handle
  Baltimore Washingto Ann Htg 99.6% Condns DB 1, !- Name
  -10,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100762,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {c6d530c4-5fce-489a-acba-cd0db4dc8d9d}, !- Handle
  Baltimore Washingto August .4% Condns DB=>MCWB 1, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.44,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.186;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {dcb56597-67df-4705-9b36-2cf1b9faa145}, !- Handle
  Baltimore Washingto October .4% Condns DB=>MCWB 1, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.353,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.473;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {262da689-03f3-4188-bc51-387460371fa0}, !- Handle
  Baltimore Washingto September .4% Condns DB=>MCWB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100762,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.323;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {50f23884-418e-4ec1-9c64-15cd84700218}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-4A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {7ca427b4-15ed-4c01-84fa-d4a4fb029d47}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {a1ee5c7f-32d4-4ac8-b9c2-b02edef1e250}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {da3e3d6b-03c9-49c4-a56d-1579de6c33b2}, !- Handle
  ComStock DOE Ref 1980-2004|FullServiceRestaurant, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {a5e05cda-02d5-49b4-a44b-237ff535079d}, !- Default Construction Set Name
  {64aca726-875e-46f1-b58c-0b8ec014f1f3}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  FullServiceRestaurant;                  !- Standards Building Type

OS:AdditionalProperties,
  {3c9bcb08-ccba-4071-abd6-59c91b5e3fa1}, !- Handle
  {da3e3d6b-03c9-49c4-a56d-1579de6c33b2}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4250,                                   !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.1000000000000001,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  14.699999999999999,                     !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  10.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Non-CBSA South Atlantic,                !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  1,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Double - No LowE - Tinted/Reflective - Aluminum, !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  2,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  small,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  full_service_restaurant,                !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  RFCEc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  South Atlantic,                         !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  South Atlantic,                         !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  South,                                  !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  4A,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  4A,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Mixed-Humid,                            !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  39,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  the Washington DC to Philadelphia Area, !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  Chinese A,                              !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.4,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Electric,                               !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Gas,                                    !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Gas,                                    !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Electric,                               !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.7,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.7,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.7,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G2400030,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock 90.1-2013,                     !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock 90.1-2004,                     !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock DOE Ref 1980-2004,             !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref 1980-2004,             !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock 90.1-2013,                     !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref 1980-2004,             !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref 1980-2004,             !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref 1980-2004,             !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock 90.1-2013,                     !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock 90.1-2004,                     !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock DOE Ref 1980-2004,             !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock 90.1-2004,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref 1980-2004,             !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock 90.1-2013,                     !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref 1980-2004,             !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DOE Ref 1980-2004,             !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref 1980-2004,             !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  No fault,                               !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  No fault,                               !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  RFCEc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.1,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  NaturalGas,                             !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  night_fancycle_vent,                    !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  PSZ-AC with gas boiler,                 !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  3,                                      !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  74,                                     !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  7,                                      !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  68,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  PJM,                                    !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen1_t12_incandescent,                  !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  foodservice_restaurant_ltg_bpr_almost_off, !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0,                                      !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  0,                                      !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G2400030,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G24001204,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G2400030706101,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  2,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  owner_occupied,                         !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  foodservice_restaurant_plugload_bpr_all_off, !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  0,                                      !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  0,                                      !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  123,                                    !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  South Atlantic,                         !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  1001_5000,                              !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  MD&#44 Anne Arundel County,             !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR08,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  MD&#44 01204,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  0,                                      !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  NaturalGas,                             !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  MD,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G240,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  Maryland,                               !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  mass,                                   !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_MD_Baltimore.Washingto.724060_2018.epw, !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Baltimore_Blt_Washngtn_IntL,            !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  9.25,                                   !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  8.75,                                   !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  10.25,                                  !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  11.75,                                  !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  _1pct,                                  !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2016,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2007,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2006,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2007,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  1980,                                   !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2017,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  1980,                                   !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  1980,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  1980,                                   !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1980,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref 1980-2004,             !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref 1980-2004,             !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref 1980-2004,             !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref 1980-2004,             !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref 1980-2004,             !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock 90.1-2013,                     !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref 1980-2004,             !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref 1980-2004,             !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2013,                     !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2004;                     !- Feature Value 130

OS:SpaceType,
  {b973bf61-a325-46c6-8eff-2469cd99ab1c}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {59bdbd82-e37b-49d8-9f7a-5bdf9aefd04a}, !- Default Schedule Set Name
  {44292778-a148-4405-b477-4a5b0c090e68}, !- Group Rendering Name
  {7db50f26-9edf-4b03-afaa-aa675e189c23}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {44292778-a148-4405-b477-4a5b0c090e68}, !- Handle
  FullServiceRestaurant Kitchen,          !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {d7462b01-68cf-4415-bb5f-39095627d6bd}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {196bf76f-ae89-4c87-98b1-12727a525717}, !- Default Schedule Set Name
  {87126897-524d-405e-863a-dce961908c18}, !- Group Rendering Name
  {d2ca050d-aad7-42c3-bace-bf593e4acabb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {87126897-524d-405e-863a-dce961908c18}, !- Handle
  FullServiceRestaurant Dining,           !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:BuildingStory,
  {088715e9-36b0-4314-942d-a945428ccce0}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {12f502ea-52cd-4419-aa33-b49054357548}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  {b973bf61-a325-46c6-8eff-2469cd99ab1c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.9024266196201,                       !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {088715e9-36b0-4314-942d-a945428ccce0}, !- Building Story Name
  {6c10491a-4199-4923-bc93-e51031a4a73d}; !- Thermal Zone Name

OS:Surface,
  {d0f1b341-a096-4d91-ac3c-7802061a19c5}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {2072859a-ea28-4240-8d04-fb8357408e98}, !- Construction Name
  {12f502ea-52cd-4419-aa33-b49054357548}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  6.44072792732946, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.44072792732946, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa3c149b-b463-4cd3-ae71-fd71a1e5d831}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12f502ea-52cd-4419-aa33-b49054357548}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab3c2ce4-dfaf-43cd-a000-29a4bf621367}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12f502ea-52cd-4419-aa33-b49054357548}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f614d488-04ec-486c-9e76-bf7ed5d6fc7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732946, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.44072792732946, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a5e54b7-a6bf-4755-8974-a22ab24de9fa}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12f502ea-52cd-4419-aa33-b49054357548}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb2a4c8a-321f-494a-b005-ffddf46ca964}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732945, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.44072792732945, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.44072792732945, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.44072792732945, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a2cdef8-5512-4fb5-899e-88d3ae21010b}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12f502ea-52cd-4419-aa33-b49054357548}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732946, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.44072792732946, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bf492fa-2bc6-4e3c-92bf-06b7c1b629a1}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {e78793dd-25fd-4d80-bb6d-76af7a3e85db}, !- Construction Name
  {12f502ea-52cd-4419-aa33-b49054357548}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732946, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.44072792732946, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6c10491a-4199-4923-bc93-e51031a4a73d}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aea87512-7ea8-44a3-83de-4ddbd485f33b}, !- Zone Air Inlet Port List
  {a207d689-03e0-4b47-81f6-71b9044b144d}, !- Zone Air Exhaust Port List
  {0b14bb65-a631-4220-b125-c25c8cf9e255}, !- Zone Air Node Name
  {a9dd02e7-a810-4408-8e39-bd54afdf9d8c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {17804125-11df-4339-9335-a43d44395a02}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b68b29a-ae6e-487a-ba67-fb6d7fce13ee}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Zone Air Node, !- Name
  {0b14bb65-a631-4220-b125-c25c8cf9e255}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b14bb65-a631-4220-b125-c25c8cf9e255}, !- Handle
  {6c10491a-4199-4923-bc93-e51031a4a73d}, !- Source Object
  11,                                     !- Outlet Port
  {3b68b29a-ae6e-487a-ba67-fb6d7fce13ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aea87512-7ea8-44a3-83de-4ddbd485f33b}, !- Handle
  {6c10491a-4199-4923-bc93-e51031a4a73d}, !- HVAC Component
  {d830b2aa-1b52-49df-8c5f-e31d91c5837f}; !- Port 1

OS:PortList,
  {a207d689-03e0-4b47-81f6-71b9044b144d}, !- Handle
  {6c10491a-4199-4923-bc93-e51031a4a73d}, !- HVAC Component
  {917571d7-06c9-4313-9182-36f63a896b86}; !- Port 1

OS:PortList,
  {a9dd02e7-a810-4408-8e39-bd54afdf9d8c}, !- Handle
  {6c10491a-4199-4923-bc93-e51031a4a73d}, !- HVAC Component
  {f23b218b-6b7f-47d7-b496-24156f92322b}; !- Port 1

OS:Sizing:Zone,
  {56c84c87-9513-4495-9688-963939dc58ef}, !- Handle
  {6c10491a-4199-4923-bc93-e51031a4a73d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4813d6e0-5820-4f23-ab67-34ec6ad136c1}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {6c10491a-4199-4923-bc93-e51031a4a73d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7726b831-e95f-4dd2-9c76-94db8e4a8903}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fb5b2337-57a9-46d6-b7b7-5c21b4d4094c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c4b41725-0a5f-459f-9f88-d6023ad5bd09}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  {b973bf61-a325-46c6-8eff-2469cd99ab1c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.9024266196201,                       !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {088715e9-36b0-4314-942d-a945428ccce0}, !- Building Story Name
  {73b0fa8f-f2a5-4bcf-8e80-6a6fa028d29c}; !- Thermal Zone Name

OS:Surface,
  {01467581-d551-4e3b-b1cd-3a2cf02db53f}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {396162ec-e7a5-4b7f-96d9-9ff45d3537df}, !- Construction Name
  {c4b41725-0a5f-459f-9f88-d6023ad5bd09}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  6.44072792732946, 2.6608532392402, 0,   !- X,Y,Z Vertex 3 {m}
  6.44072792732946, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a8cf03d-5e4e-4bff-86b2-52409dfdb790}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4b41725-0a5f-459f-9f88-d6023ad5bd09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.6608532392402, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2791b0e-1eeb-44ce-83f0-39b2a43aafa0}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4b41725-0a5f-459f-9f88-d6023ad5bd09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a51f0ca-5a3f-4048-a529-2a41a8dca57d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732946, 2.6608532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  6.44072792732946, 2.6608532392402, 0,   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.6608532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {051bfb43-ff20-4676-99a1-1e11816867ed}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4b41725-0a5f-459f-9f88-d6023ad5bd09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b2e9227-4ab7-4f2e-8f4f-dc64aee17e5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732945, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.44072792732945, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.44072792732945, 2.6608532392402, 0,   !- X,Y,Z Vertex 3 {m}
  6.44072792732945, 2.6608532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f614d488-04ec-486c-9e76-bf7ed5d6fc7b}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4b41725-0a5f-459f-9f88-d6023ad5bd09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab3c2ce4-dfaf-43cd-a000-29a4bf621367}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.44072792732946, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.44072792732946, 3.77475828372553e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8053d66d-3996-425a-bd65-133f34aa32f5}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e78793dd-25fd-4d80-bb6d-76af7a3e85db}, !- Construction Name
  {c4b41725-0a5f-459f-9f88-d6023ad5bd09}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732946, 3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.44072792732946, 2.6608532392402, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.6608532392402, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.77475828372553e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {73b0fa8f-f2a5-4bcf-8e80-6a6fa028d29c}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09f6ec3e-0d65-43d2-a459-7710ffda7077}, !- Zone Air Inlet Port List
  {bd538fc3-4714-407f-9b8f-1c39b826534e}, !- Zone Air Exhaust Port List
  {4b439bbd-06d3-4cd1-b59f-d06001bc0cee}, !- Zone Air Node Name
  {2931b1c4-6216-4762-8abe-3bfaadc99ca1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {195ed847-474b-4b56-9932-84dd8c9ed83b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5778310d-cf9e-4cce-90cc-6bfd7649bc08}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Zone Air Node, !- Name
  {4b439bbd-06d3-4cd1-b59f-d06001bc0cee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b439bbd-06d3-4cd1-b59f-d06001bc0cee}, !- Handle
  {73b0fa8f-f2a5-4bcf-8e80-6a6fa028d29c}, !- Source Object
  11,                                     !- Outlet Port
  {5778310d-cf9e-4cce-90cc-6bfd7649bc08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09f6ec3e-0d65-43d2-a459-7710ffda7077}, !- Handle
  {73b0fa8f-f2a5-4bcf-8e80-6a6fa028d29c}, !- HVAC Component
  {1b13b128-d266-4499-b983-6391de88f664}; !- Port 1

OS:PortList,
  {bd538fc3-4714-407f-9b8f-1c39b826534e}, !- Handle
  {73b0fa8f-f2a5-4bcf-8e80-6a6fa028d29c}, !- HVAC Component
  {54abca8a-baf2-41f6-8041-ad56a4bcd58a}; !- Port 1

OS:PortList,
  {2931b1c4-6216-4762-8abe-3bfaadc99ca1}, !- Handle
  {73b0fa8f-f2a5-4bcf-8e80-6a6fa028d29c}, !- HVAC Component
  {e2e9b3a2-a721-45b4-be61-503158a8ed69}; !- Port 1

OS:Sizing:Zone,
  {7648f6fe-09aa-4741-b3b4-dc089f9c9292}, !- Handle
  {73b0fa8f-f2a5-4bcf-8e80-6a6fa028d29c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ed0387a3-0f5c-4879-8346-6cd8013ca88c}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {73b0fa8f-f2a5-4bcf-8e80-6a6fa028d29c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eed33388-39af-4ce6-ab7f-56c4438756a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2ee661e3-fce8-4c59-b0cd-70b2f8315acc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e1e58b11-e9cb-4b81-bb81-d06002de245c}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  {b973bf61-a325-46c6-8eff-2469cd99ab1c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.9024266196201,                       !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {088715e9-36b0-4314-942d-a945428ccce0}, !- Building Story Name
  {3bb01cd4-025d-457e-a969-2b260d03dcea}; !- Thermal Zone Name

OS:Surface,
  {5ec54ba2-83fe-4b0c-aae2-021057d116ba}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {2072859a-ea28-4240-8d04-fb8357408e98}, !- Construction Name
  {e1e58b11-e9cb-4b81-bb81-d06002de245c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  6.44072792732946, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.44072792732946, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {978109c2-729f-47b2-af05-91a3a2c45765}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1e58b11-e9cb-4b81-bb81-d06002de245c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2db6da4-1ac6-432d-8d21-94092e153c38}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1e58b11-e9cb-4b81-bb81-d06002de245c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  6.44072792732946, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  6.44072792732946, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a505fd28-3d15-43a6-809e-472266e4893d}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1e58b11-e9cb-4b81-bb81-d06002de245c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc1fa3c9-5214-422a-9a9b-7aee6d264c05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732945, -4.21884749357559e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.44072792732945, -4.21884749357559e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.44072792732945, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.44072792732945, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a51f0ca-5a3f-4048-a529-2a41a8dca57d}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1e58b11-e9cb-4b81-bb81-d06002de245c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2791b0e-1eeb-44ce-83f0-39b2a43aafa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 3.048,          !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  6.44072792732946, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.44072792732946, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {267275cf-7d6f-4ef4-9960-15766839b502}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e78793dd-25fd-4d80-bb6d-76af7a3e85db}, !- Construction Name
  {e1e58b11-e9cb-4b81-bb81-d06002de245c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732946, -3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.44072792732946, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.77475828372553e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3bb01cd4-025d-457e-a969-2b260d03dcea}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61f8c14e-0cc4-4066-9113-6506112f853c}, !- Zone Air Inlet Port List
  {240b537d-1fb3-4e9c-8f1c-063ff61445c0}, !- Zone Air Exhaust Port List
  {df17f41b-e08a-4838-92dc-e323766b626d}, !- Zone Air Node Name
  {b66b8f33-9047-4220-9901-3b12fa223540}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {13a0da55-1a0d-4a7c-940d-59c2b94509b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57736abf-1520-46b1-b4f4-bd25fe98db1b}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Zone Air Node, !- Name
  {df17f41b-e08a-4838-92dc-e323766b626d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df17f41b-e08a-4838-92dc-e323766b626d}, !- Handle
  {3bb01cd4-025d-457e-a969-2b260d03dcea}, !- Source Object
  11,                                     !- Outlet Port
  {57736abf-1520-46b1-b4f4-bd25fe98db1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61f8c14e-0cc4-4066-9113-6506112f853c}, !- Handle
  {3bb01cd4-025d-457e-a969-2b260d03dcea}, !- HVAC Component
  {25aa8c8e-1454-4d02-a687-74b40ae10a94}; !- Port 1

OS:PortList,
  {240b537d-1fb3-4e9c-8f1c-063ff61445c0}, !- Handle
  {3bb01cd4-025d-457e-a969-2b260d03dcea}, !- HVAC Component
  {43944e8a-83f2-4106-81dd-a4cbb798b698}; !- Port 1

OS:PortList,
  {b66b8f33-9047-4220-9901-3b12fa223540}, !- Handle
  {3bb01cd4-025d-457e-a969-2b260d03dcea}, !- HVAC Component
  {4e782e7a-4efd-42be-842c-c9e9624d9034}; !- Port 1

OS:Sizing:Zone,
  {48e8b390-d466-4ca6-a538-d84bcf9b2f95}, !- Handle
  {3bb01cd4-025d-457e-a969-2b260d03dcea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {82a856d4-1810-41b6-a94c-19356774ca38}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {3bb01cd4-025d-457e-a969-2b260d03dcea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {96eec9c4-6dd4-427d-9841-193b9d001346}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {03116c41-ab46-48a7-a113-236a69737e88}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f65b8223-293f-4323-8708-e5235c9ce6e9}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground, !- Name
  {d7462b01-68cf-4415-bb5f-39095627d6bd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.538301307709353,                      !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {088715e9-36b0-4314-942d-a945428ccce0}, !- Building Story Name
  {560f6f8b-1798-447d-a928-e3b6bd890e0d}; !- Thermal Zone Name

OS:Surface,
  {6e387926-bad6-444d-83e1-798f6ae770f0}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {650d4716-62d4-4006-8f35-ce7d6fdee899}, !- Construction Name
  {f65b8223-293f-4323-8708-e5235c9ce6e9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.36412531191075, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.36412531191075, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb2a4c8a-321f-494a-b005-ffddf46ca964}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f65b8223-293f-4323-8708-e5235c9ce6e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a5e54b7-a6bf-4755-8974-a22ab24de9fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51c1721c-b706-41e5-9c10-53b1eb2df97d}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f65b8223-293f-4323-8708-e5235c9ce6e9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16cdd507-29f0-4766-bd5f-b10c4e6f1373}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.36412531191075, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.36412531191075, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96b4975e-0d97-4800-8fbb-0b2ae45dcef1}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f65b8223-293f-4323-8708-e5235c9ce6e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.36412531191075, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.36412531191075, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  5.36412531191075, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.36412531191075, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a81396a3-5363-4a37-bc17-fc8eda31a088}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f65b8223-293f-4323-8708-e5235c9ce6e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.36412531191075, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.36412531191075, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11dddbf2-6cba-4ce0-8d70-1ba61d83cb42}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e78793dd-25fd-4d80-bb6d-76af7a3e85db}, !- Construction Name
  {f65b8223-293f-4323-8708-e5235c9ce6e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.36412531191075, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.36412531191075, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {560f6f8b-1798-447d-a928-e3b6bd890e0d}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b01a9bd7-0cff-40ea-ba64-46978a82ef6a}, !- Zone Air Inlet Port List
  {92c656a7-ef6a-407d-aaea-6480b7e9bb94}, !- Zone Air Exhaust Port List
  {dacfbdbc-06f5-43fa-b16b-2fc2c5032494}, !- Zone Air Node Name
  {09ea8ded-80b8-47f2-9d95-53cae7248968}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ed092454-d439-40f1-bf7f-ab2cf6cce79f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6bf43703-6ddf-45c3-aeee-e44e29ac0456}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Zone Air Node, !- Name
  {dacfbdbc-06f5-43fa-b16b-2fc2c5032494}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dacfbdbc-06f5-43fa-b16b-2fc2c5032494}, !- Handle
  {560f6f8b-1798-447d-a928-e3b6bd890e0d}, !- Source Object
  11,                                     !- Outlet Port
  {6bf43703-6ddf-45c3-aeee-e44e29ac0456}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b01a9bd7-0cff-40ea-ba64-46978a82ef6a}, !- Handle
  {560f6f8b-1798-447d-a928-e3b6bd890e0d}, !- HVAC Component
  {73a865f3-a743-478c-ac55-7a2497485d0a}; !- Port 1

OS:PortList,
  {92c656a7-ef6a-407d-aaea-6480b7e9bb94}, !- Handle
  {560f6f8b-1798-447d-a928-e3b6bd890e0d}, !- HVAC Component
  {c165682f-f6bd-48ec-8091-d7d514f1e28a}; !- Port 1

OS:PortList,
  {09ea8ded-80b8-47f2-9d95-53cae7248968}, !- Handle
  {560f6f8b-1798-447d-a928-e3b6bd890e0d}, !- HVAC Component
  {72f181cf-4c14-4ef5-98f0-66acb9023079}; !- Port 1

OS:Sizing:Zone,
  {45a352fb-575b-4e89-b51d-34b92cccac29}, !- Handle
  {560f6f8b-1798-447d-a928-e3b6bd890e0d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f9c4cbf4-bf64-4fd3-96fb-fb4cdf6e7af2}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Zone HVAC Equipment List, !- Name
  {560f6f8b-1798-447d-a928-e3b6bd890e0d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08e4ad33-bcb9-4ab9-b19a-68169f47f980}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3f54d203-7ffc-4ea7-93a0-4ac9f12e4708}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5bcf69f7-5e07-4883-bf20-cd1cd7a83078}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground, !- Name
  {d7462b01-68cf-4415-bb5f-39095627d6bd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.538301307709353,                      !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {088715e9-36b0-4314-942d-a945428ccce0}, !- Building Story Name
  {98a2192c-1525-4aa0-8d64-7dd36f337add}; !- Thermal Zone Name

OS:Surface,
  {9ab24dee-9e39-4095-8233-d6e85454c8e2}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {5c23e6ce-b798-4e72-8a18-b522e38537a9}, !- Construction Name
  {5bcf69f7-5e07-4883-bf20-cd1cd7a83078}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  5.36412531191075, 2.6608532392402, 0,   !- X,Y,Z Vertex 3 {m}
  5.36412531191075, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b2e9227-4ab7-4f2e-8f4f-dc64aee17e5f}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bcf69f7-5e07-4883-bf20-cd1cd7a83078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {051bfb43-ff20-4676-99a1-1e11816867ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 2.6608532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c525cee-b7a7-466f-ba2d-14bf1005047f}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bcf69f7-5e07-4883-bf20-cd1cd7a83078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {392d1af5-86c7-4bc6-ae66-a7190f538d2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.36412531191075, 2.6608532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  5.36412531191075, 2.6608532392402, 0,   !- X,Y,Z Vertex 2 {m}
  6.66133814775094e-16, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  6.66133814775094e-16, 2.6608532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a04206df-42d9-439c-a7ab-9a4ea703ee44}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bcf69f7-5e07-4883-bf20-cd1cd7a83078}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.36412531191075, 2.6608532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  5.36412531191075, 3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  5.36412531191075, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.36412531191075, 2.6608532392402, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16cdd507-29f0-4766-bd5f-b10c4e6f1373}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bcf69f7-5e07-4883-bf20-cd1cd7a83078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51c1721c-b706-41e5-9c10-53b1eb2df97d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.36412531191075, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.36412531191075, 3.77475828372553e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80f53bfa-078d-4ae4-810c-479c2ad6c1d0}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e78793dd-25fd-4d80-bb6d-76af7a3e85db}, !- Construction Name
  {5bcf69f7-5e07-4883-bf20-cd1cd7a83078}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.36412531191075, 3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.36412531191075, 2.6608532392402, 3.048, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 2.6608532392402, 3.048, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, 3.77475828372553e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {98a2192c-1525-4aa0-8d64-7dd36f337add}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71a6ccb7-2cc7-4a82-92ef-e8fda68df0c8}, !- Zone Air Inlet Port List
  {7f3e16b6-bc15-438d-8732-179da41d80de}, !- Zone Air Exhaust Port List
  {4ae5a24d-55bf-41f1-9068-d079e0f40222}, !- Zone Air Node Name
  {56e1d868-2e29-41ab-a8a7-facc2520f378}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d2941bf-f60b-4aa7-8d09-08db335980fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42299165-c31f-4f56-b320-c17f2afce321}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Zone Air Node, !- Name
  {4ae5a24d-55bf-41f1-9068-d079e0f40222}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ae5a24d-55bf-41f1-9068-d079e0f40222}, !- Handle
  {98a2192c-1525-4aa0-8d64-7dd36f337add}, !- Source Object
  11,                                     !- Outlet Port
  {42299165-c31f-4f56-b320-c17f2afce321}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71a6ccb7-2cc7-4a82-92ef-e8fda68df0c8}, !- Handle
  {98a2192c-1525-4aa0-8d64-7dd36f337add}, !- HVAC Component
  {95221e4f-00e0-43c2-810c-7e79ffcc6e7a}; !- Port 1

OS:PortList,
  {7f3e16b6-bc15-438d-8732-179da41d80de}, !- Handle
  {98a2192c-1525-4aa0-8d64-7dd36f337add}, !- HVAC Component
  {1909e2b8-3581-431f-8ae1-32a3819120fd}; !- Port 1

OS:PortList,
  {56e1d868-2e29-41ab-a8a7-facc2520f378}, !- Handle
  {98a2192c-1525-4aa0-8d64-7dd36f337add}, !- HVAC Component
  {e1492b03-6b7e-4ad4-9404-f7f18dfc8e53}; !- Port 1

OS:Sizing:Zone,
  {870bfd1d-220a-41db-b0a1-e25dab639768}, !- Handle
  {98a2192c-1525-4aa0-8d64-7dd36f337add}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cb67f891-c038-42f6-81e3-1c7d1ee8cabc}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Zone HVAC Equipment List, !- Name
  {98a2192c-1525-4aa0-8d64-7dd36f337add}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cc6f9292-c63a-418a-ac69-1edf645a646d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {12dcdf62-3f95-4622-a494-0c4209f8b0f6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b062ce77-da58-4cbe-a793-51a6871f7cb8}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground, !- Name
  {d7462b01-68cf-4415-bb5f-39095627d6bd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.538301307709353,                      !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {088715e9-36b0-4314-942d-a945428ccce0}, !- Building Story Name
  {9070f5b9-6bca-49a0-98a2-7a5c54587eec}; !- Thermal Zone Name

OS:Surface,
  {a162b3f7-31b9-4739-847b-c4081cac1138}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {650d4716-62d4-4006-8f35-ce7d6fdee899}, !- Construction Name
  {b062ce77-da58-4cbe-a793-51a6871f7cb8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.36412531191075, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.36412531191075, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc1fa3c9-5214-422a-9a9b-7aee6d264c05}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b062ce77-da58-4cbe-a793-51a6871f7cb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a505fd28-3d15-43a6-809e-472266e4893d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, -4.21884749357559e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, -4.21884749357559e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07721109-a542-43a4-9c03-cc4b4c5cc83f}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b062ce77-da58-4cbe-a793-51a6871f7cb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  5.36412531191075, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  5.36412531191075, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {752ecdc1-8b4d-4f1c-b38f-2f024bc1a731}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b062ce77-da58-4cbe-a793-51a6871f7cb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.36412531191075, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.36412531191075, -3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  5.36412531191075, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.36412531191075, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {392d1af5-86c7-4bc6-ae66-a7190f538d2d}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b062ce77-da58-4cbe-a793-51a6871f7cb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c525cee-b7a7-466f-ba2d-14bf1005047f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.66133814775094e-16, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.66133814775094e-16, 0, 0,             !- X,Y,Z Vertex 2 {m}
  5.36412531191075, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.36412531191075, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43891d4b-e987-4d42-ad13-8d1270896807}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e78793dd-25fd-4d80-bb6d-76af7a3e85db}, !- Construction Name
  {b062ce77-da58-4cbe-a793-51a6871f7cb8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.36412531191075, -3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.36412531191075, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, -3.77475828372553e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9070f5b9-6bca-49a0-98a2-7a5c54587eec}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6392231c-4865-4dd6-b116-1f401d77fd9a}, !- Zone Air Inlet Port List
  {e4a6def4-1180-45c1-a8e9-99a231915ad9}, !- Zone Air Exhaust Port List
  {273d5aa4-436c-4741-bafc-bfd18ebd8609}, !- Zone Air Node Name
  {98303d20-1b28-4a98-b487-2c8a31abe5c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {48fd1069-1853-4137-83cd-23b7665de67b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0e87373-a88c-4763-935f-b42626dc68aa}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Zone Air Node, !- Name
  {273d5aa4-436c-4741-bafc-bfd18ebd8609}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {273d5aa4-436c-4741-bafc-bfd18ebd8609}, !- Handle
  {9070f5b9-6bca-49a0-98a2-7a5c54587eec}, !- Source Object
  11,                                     !- Outlet Port
  {c0e87373-a88c-4763-935f-b42626dc68aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6392231c-4865-4dd6-b116-1f401d77fd9a}, !- Handle
  {9070f5b9-6bca-49a0-98a2-7a5c54587eec}, !- HVAC Component
  {1841b47d-f908-4bf8-a939-d35d90dd707d}; !- Port 1

OS:PortList,
  {e4a6def4-1180-45c1-a8e9-99a231915ad9}, !- Handle
  {9070f5b9-6bca-49a0-98a2-7a5c54587eec}, !- HVAC Component
  {ff163f97-d6cb-4b3c-95f7-a6bd938e0ca2}; !- Port 1

OS:PortList,
  {98303d20-1b28-4a98-b487-2c8a31abe5c4}, !- Handle
  {9070f5b9-6bca-49a0-98a2-7a5c54587eec}, !- HVAC Component
  {ce3ccf19-de84-4536-ac2a-ae77bb38eefe}; !- Port 1

OS:Sizing:Zone,
  {11e847e6-1dd7-43c8-839a-c2a41236822e}, !- Handle
  {9070f5b9-6bca-49a0-98a2-7a5c54587eec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5973cb7e-1360-48aa-bdc0-85a9603dab43}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Zone HVAC Equipment List, !- Name
  {9070f5b9-6bca-49a0-98a2-7a5c54587eec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f1f1e4be-182a-483d-894f-3114e695ba2b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {09c3e4e5-3c06-46b5-b1c2-6b4cacd1cb46}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:BuildingStory,
  {490941ee-cb2f-4c98-826b-3731505bda5e}, !- Handle
  Story Top,                              !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {b3f1632a-4c6e-4da6-a4c8-fc6d3427ac29}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Top, !- Name
  {d7462b01-68cf-4415-bb5f-39095627d6bd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.9024266196201,                       !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {490941ee-cb2f-4c98-826b-3731505bda5e}, !- Building Story Name
  {40fddd6e-3bae-4d2a-a94c-faf0f63dd0b5}; !- Thermal Zone Name

OS:Surface,
  {745c10b4-c879-47b0-b9f0-aad5ebc6fdef}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {0860cd26-e77f-4b9e-a480-c251299a679e}, !- Construction Name
  {b3f1632a-4c6e-4da6-a4c8-fc6d3427ac29}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c752cf9-b49f-4ffb-aeed-41a3cd2df804}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3f1632a-4c6e-4da6-a4c8-fc6d3427ac29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32bb2791-4ada-4f6a-b5d7-d2ea5a04a52a}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3f1632a-4c6e-4da6-a4c8-fc6d3427ac29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a64d5e88-eb7d-449e-ae4a-4c895ab11ef1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c6bf555-046e-4192-89c1-66dae1d0d5f7}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3f1632a-4c6e-4da6-a4c8-fc6d3427ac29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9897c88-eff0-4bd4-832d-9876bfa7db68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b9c0434-b472-47b4-9f1e-d2ab77a4cafb}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3f1632a-4c6e-4da6-a4c8-fc6d3427ac29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ed9b4c1-3c54-4d8a-bfb7-7dce38c4f236}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {adec1c3e-1b43-46ec-bf0c-b6a137ff500d}, !- Construction Name
  {b3f1632a-4c6e-4da6-a4c8-fc6d3427ac29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {40fddd6e-3bae-4d2a-a94c-faf0f63dd0b5}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {205b0e6e-6d8a-454f-8a17-528fe9da42df}, !- Zone Air Inlet Port List
  {2e74d222-802e-46db-b36f-f5d5337347c0}, !- Zone Air Exhaust Port List
  {f76a9284-ef4e-4bfc-982e-72be527c3723}, !- Zone Air Node Name
  {1ee07ddc-96a9-4e1d-b277-1b7adef2561a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ff7b07c1-3084-4bc0-aa68-06d58730a486}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4dc29d0-a77e-4cf8-b28a-3cfc7a58a1b9}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Top Zone Air Node, !- Name
  {f76a9284-ef4e-4bfc-982e-72be527c3723}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f76a9284-ef4e-4bfc-982e-72be527c3723}, !- Handle
  {40fddd6e-3bae-4d2a-a94c-faf0f63dd0b5}, !- Source Object
  11,                                     !- Outlet Port
  {a4dc29d0-a77e-4cf8-b28a-3cfc7a58a1b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {205b0e6e-6d8a-454f-8a17-528fe9da42df}, !- Handle
  {40fddd6e-3bae-4d2a-a94c-faf0f63dd0b5}, !- HVAC Component
  {84b1774d-720b-4f81-b4d1-311adf3ab536}; !- Port 1

OS:PortList,
  {2e74d222-802e-46db-b36f-f5d5337347c0}, !- Handle
  {40fddd6e-3bae-4d2a-a94c-faf0f63dd0b5}; !- HVAC Component

OS:PortList,
  {1ee07ddc-96a9-4e1d-b277-1b7adef2561a}, !- Handle
  {40fddd6e-3bae-4d2a-a94c-faf0f63dd0b5}, !- HVAC Component
  {50aa439d-ead5-49de-8753-1e4e0247c532}; !- Port 1

OS:Sizing:Zone,
  {c400d163-a1a5-4046-9a81-29c019d3431e}, !- Handle
  {40fddd6e-3bae-4d2a-a94c-faf0f63dd0b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {504e6af2-ae6f-4c4f-8c3d-76f67d64b8a3}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Top Zone HVAC Equipment List, !- Name
  {40fddd6e-3bae-4d2a-a94c-faf0f63dd0b5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {20fdb847-a88f-4cf0-b9b2-fa7e622a835e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bf54def4-4237-4068-ab82-d7b0f860d5fd}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Top, !- Name
  {d7462b01-68cf-4415-bb5f-39095627d6bd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.9024266196201,                       !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {490941ee-cb2f-4c98-826b-3731505bda5e}, !- Building Story Name
  {8b33836d-5fa5-4c6d-95f0-b51e7ba37820}; !- Thermal Zone Name

OS:Surface,
  {ced48bf3-07f0-449b-b7f7-26c431286c41}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {0860cd26-e77f-4b9e-a480-c251299a679e}, !- Construction Name
  {bf54def4-4237-4068-ab82-d7b0f860d5fd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 3.77475828372553e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22b211a2-ba5e-4a7a-a7a2-4f7f11dd872c}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf54def4-4237-4068-ab82-d7b0f860d5fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.6608532392402, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3968d2f7-cf58-4bdd-9f2d-27e8d5f0da02}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf54def4-4237-4068-ab82-d7b0f860d5fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6742b08-172a-4c29-9353-99f6a076f111}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.6608532392402, 3.048,          !- X,Y,Z Vertex 1 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.6608532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70011529-2dd2-44b1-b8be-ebbf7d34a072}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf54def4-4237-4068-ab82-d7b0f860d5fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {014ae63f-8ce6-45af-ab7c-84fa840a9aef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.99680288865056e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 3.99680288865056e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 2.6608532392402, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a64d5e88-eb7d-449e-ae4a-4c895ab11ef1}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf54def4-4237-4068-ab82-d7b0f860d5fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32bb2791-4ada-4f6a-b5d7-d2ea5a04a52a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.77475828372553e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.77475828372553e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3c45a6f-1081-48ba-b207-ea9caee12afb}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {adec1c3e-1b43-46ec-bf0c-b6a137ff500d}, !- Construction Name
  {bf54def4-4237-4068-ab82-d7b0f860d5fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.77475828372553e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 2.6608532392402, 3.048,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.6608532392402, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.77475828372553e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8b33836d-5fa5-4c6d-95f0-b51e7ba37820}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac7a7a9d-7e63-40a6-be05-ebad8c918360}, !- Zone Air Inlet Port List
  {c138fb49-526c-4dda-83aa-12f63f8a068d}, !- Zone Air Exhaust Port List
  {7661cd03-2bb8-4f4b-b8cb-2970a2a0af8b}, !- Zone Air Node Name
  {63e6a37d-85e2-4895-bf69-a0f5f3d110b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5fa03592-67f4-4606-8ed1-039d606552ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7e04eea-dc43-48d4-802a-12c294fa6e79}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Top Zone Air Node, !- Name
  {7661cd03-2bb8-4f4b-b8cb-2970a2a0af8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7661cd03-2bb8-4f4b-b8cb-2970a2a0af8b}, !- Handle
  {8b33836d-5fa5-4c6d-95f0-b51e7ba37820}, !- Source Object
  11,                                     !- Outlet Port
  {b7e04eea-dc43-48d4-802a-12c294fa6e79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac7a7a9d-7e63-40a6-be05-ebad8c918360}, !- Handle
  {8b33836d-5fa5-4c6d-95f0-b51e7ba37820}, !- HVAC Component
  {74295412-cd44-4ad7-8ad1-6dfd0c541943}; !- Port 1

OS:PortList,
  {c138fb49-526c-4dda-83aa-12f63f8a068d}, !- Handle
  {8b33836d-5fa5-4c6d-95f0-b51e7ba37820}; !- HVAC Component

OS:PortList,
  {63e6a37d-85e2-4895-bf69-a0f5f3d110b3}, !- Handle
  {8b33836d-5fa5-4c6d-95f0-b51e7ba37820}, !- HVAC Component
  {d0190787-f67d-4778-b4b8-c998295a0d96}; !- Port 1

OS:Sizing:Zone,
  {ffdb57bc-f72d-43c6-a126-2af4ddc9366f}, !- Handle
  {8b33836d-5fa5-4c6d-95f0-b51e7ba37820}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b82458a8-82bc-4717-a979-8640a924fbde}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Top Zone HVAC Equipment List, !- Name
  {8b33836d-5fa5-4c6d-95f0-b51e7ba37820}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa578840-173f-4d89-849e-a4d9c3c11e0d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {58228f69-885e-4d9c-b185-f6abb651b8f0}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Top, !- Name
  {d7462b01-68cf-4415-bb5f-39095627d6bd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.9024266196201,                       !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {490941ee-cb2f-4c98-826b-3731505bda5e}, !- Building Story Name
  {d8b04e80-f5e3-41e4-98cf-b51c9134194f}; !- Thermal Zone Name

OS:Surface,
  {bcec9c5a-0b0d-40d9-b5c0-d3bf2c6d887b}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {0860cd26-e77f-4b9e-a480-c251299a679e}, !- Construction Name
  {58228f69-885e-4d9c-b185-f6abb651b8f0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -3.77475828372553e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46a4b18f-8a29-454b-bb25-47f2aad444c8}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58228f69-885e-4d9c-b185-f6abb651b8f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82a66e12-fa2d-47ea-b4d7-8f902eea1949}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58228f69-885e-4d9c-b185-f6abb651b8f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9126c2c-ad40-490b-8c6d-99b879905831}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58228f69-885e-4d9c-b185-f6abb651b8f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da263012-23e6-40dd-9121-f4c6819365a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.21884749357559e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -4.21884749357559e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6742b08-172a-4c29-9353-99f6a076f111}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58228f69-885e-4d9c-b185-f6abb651b8f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3968d2f7-cf58-4bdd-9f2d-27e8d5f0da02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 3.048,          !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9623d2dc-cde4-4761-9597-976430f4a306}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {adec1c3e-1b43-46ec-bf0c-b6a137ff500d}, !- Construction Name
  {58228f69-885e-4d9c-b185-f6abb651b8f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.77475828372553e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.77475828372553e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d8b04e80-f5e3-41e4-98cf-b51c9134194f}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {807b0967-5c2f-4b6f-84c1-7aa8ca24823c}, !- Zone Air Inlet Port List
  {a32926cb-1747-4ecc-8a0e-4d46cd36d2f3}, !- Zone Air Exhaust Port List
  {cdae8106-2af0-47d3-b1ea-8a2ff46d13e5}, !- Zone Air Node Name
  {5e261efe-b46f-4c89-89c1-a8ecfb02c66c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0aa1abec-1231-49a2-b839-3a2d4239e22c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7bb45a77-6967-4bfc-b41a-4df967564a4d}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Top Zone Air Node, !- Name
  {cdae8106-2af0-47d3-b1ea-8a2ff46d13e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdae8106-2af0-47d3-b1ea-8a2ff46d13e5}, !- Handle
  {d8b04e80-f5e3-41e4-98cf-b51c9134194f}, !- Source Object
  11,                                     !- Outlet Port
  {7bb45a77-6967-4bfc-b41a-4df967564a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {807b0967-5c2f-4b6f-84c1-7aa8ca24823c}, !- Handle
  {d8b04e80-f5e3-41e4-98cf-b51c9134194f}, !- HVAC Component
  {afc8a2af-3216-4133-8712-5c1cd9c7d329}; !- Port 1

OS:PortList,
  {a32926cb-1747-4ecc-8a0e-4d46cd36d2f3}, !- Handle
  {d8b04e80-f5e3-41e4-98cf-b51c9134194f}; !- HVAC Component

OS:PortList,
  {5e261efe-b46f-4c89-89c1-a8ecfb02c66c}, !- Handle
  {d8b04e80-f5e3-41e4-98cf-b51c9134194f}, !- HVAC Component
  {23dc4f43-e2ab-4d2f-a11a-e28bc4e97d09}; !- Port 1

OS:Sizing:Zone,
  {9f9bbb0b-75a0-4109-b29a-05e8d4ee10f9}, !- Handle
  {d8b04e80-f5e3-41e4-98cf-b51c9134194f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {21bef2f0-b69d-443d-a118-62bd1e62e0cb}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Top Zone HVAC Equipment List, !- Name
  {d8b04e80-f5e3-41e4-98cf-b51c9134194f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {377592f5-7c77-4527-8ec6-a6a9a5e5dac4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0869f050-3cc0-4af0-8db8-66144cd905d9}, !- Handle
  FullServiceRestaurant Dining A  - Story Top, !- Name
  {d7462b01-68cf-4415-bb5f-39095627d6bd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.3304266196201,                       !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {490941ee-cb2f-4c98-826b-3731505bda5e}, !- Building Story Name
  {463e7c42-2374-4065-b1de-6946e1ff9cee}; !- Thermal Zone Name

OS:Surface,
  {c09bf11e-aac4-4870-833a-0cfae915c4bd}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {0860cd26-e77f-4b9e-a480-c251299a679e}, !- Construction Name
  {0869f050-3cc0-4af0-8db8-66144cd905d9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9897c88-eff0-4bd4-832d-9876bfa7db68}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0869f050-3cc0-4af0-8db8-66144cd905d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c6bf555-046e-4192-89c1-66dae1d0d5f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a35630e-0f77-4498-a0eb-e15c2eb275c6}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0869f050-3cc0-4af0-8db8-66144cd905d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e4486c1-7bc9-4254-8bfb-17110bacedac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 4.572, 3.048,          !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12751db9-9cc3-45d3-b79c-60d7796fb8c1}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0869f050-3cc0-4af0-8db8-66144cd905d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6335309c-4ed0-4f40-8235-d0219ea312a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 4.572, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {812c5476-ad52-4997-b955-5470e70c2d3b}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0869f050-3cc0-4af0-8db8-66144cd905d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b690702f-be0f-471b-bb4b-7df010a8e394}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {adec1c3e-1b43-46ec-bf0c-b6a137ff500d}, !- Construction Name
  {0869f050-3cc0-4af0-8db8-66144cd905d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 4.572, 3.048,          !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {463e7c42-2374-4065-b1de-6946e1ff9cee}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {adad007a-67fe-4e30-8bb7-210603f079cc}, !- Zone Air Inlet Port List
  {6f6e1624-0f94-42ad-b415-633032222f22}, !- Zone Air Exhaust Port List
  {a177e72c-d4c8-4794-bc49-335ba55eb002}, !- Zone Air Node Name
  {ea2933b6-f3c5-4833-bbeb-729d5ba5f0fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c6ebec8-37d4-4de7-ae3f-c32e989b9695}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5de8e424-5753-46f6-889f-a2d1ec90a930}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Top Zone Air Node, !- Name
  {a177e72c-d4c8-4794-bc49-335ba55eb002}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a177e72c-d4c8-4794-bc49-335ba55eb002}, !- Handle
  {463e7c42-2374-4065-b1de-6946e1ff9cee}, !- Source Object
  11,                                     !- Outlet Port
  {5de8e424-5753-46f6-889f-a2d1ec90a930}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {adad007a-67fe-4e30-8bb7-210603f079cc}, !- Handle
  {463e7c42-2374-4065-b1de-6946e1ff9cee}, !- HVAC Component
  {c6ec8da2-08ca-4bf9-93f6-3b569c1e6069}; !- Port 1

OS:PortList,
  {6f6e1624-0f94-42ad-b415-633032222f22}, !- Handle
  {463e7c42-2374-4065-b1de-6946e1ff9cee}; !- HVAC Component

OS:PortList,
  {ea2933b6-f3c5-4833-bbeb-729d5ba5f0fd}, !- Handle
  {463e7c42-2374-4065-b1de-6946e1ff9cee}, !- HVAC Component
  {709a08a1-8e0e-453a-a6d7-071e23623f5c}; !- Port 1

OS:Sizing:Zone,
  {d484a1a0-8146-4113-ad23-1695d9b1437f}, !- Handle
  {463e7c42-2374-4065-b1de-6946e1ff9cee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b8df2ad4-c1ca-4641-9567-2a249c773ce3}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Top Zone HVAC Equipment List, !- Name
  {463e7c42-2374-4065-b1de-6946e1ff9cee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5fc40dc-c527-4abe-82a1-2c4918520f97}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {702a1368-5273-415d-92e2-5603b76a01e0}, !- Handle
  FullServiceRestaurant Dining B  - Story Top, !- Name
  {d7462b01-68cf-4415-bb5f-39095627d6bd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.3304266196201,                       !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {490941ee-cb2f-4c98-826b-3731505bda5e}, !- Building Story Name
  {71b4927c-a04a-49df-aa3e-06d2e2b95c60}; !- Thermal Zone Name

OS:Surface,
  {fe764851-20b9-4f48-8905-40a58a0b4bfd}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {0860cd26-e77f-4b9e-a480-c251299a679e}, !- Construction Name
  {702a1368-5273-415d-92e2-5603b76a01e0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 2.6608532392402, 0,    !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {014ae63f-8ce6-45af-ab7c-84fa840a9aef}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {702a1368-5273-415d-92e2-5603b76a01e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70011529-2dd2-44b1-b8be-ebbf7d34a072}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 2.6608532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 3.99680288865056e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43b9d295-8f07-496b-bf69-738d33e9fa3f}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {702a1368-5273-415d-92e2-5603b76a01e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d42c8207-4514-4a12-a934-dfe17c73187e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 2.6608532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 2.6608532392402, 0,    !- X,Y,Z Vertex 2 {m}
  3.99680288865056e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  3.99680288865056e-15, 2.6608532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b93973b-72e8-4244-b4f4-f96e66e9e13e}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {702a1368-5273-415d-92e2-5603b76a01e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b77cd24-6f3d-44ea-8b5b-9f9558f5526e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 2.6608532392402, 0,    !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 2.6608532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e4486c1-7bc9-4254-8bfb-17110bacedac}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {702a1368-5273-415d-92e2-5603b76a01e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a35630e-0f77-4498-a0eb-e15c2eb275c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 3.77475828372553e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c2767aa-b8f2-496b-bff0-d6d35504fe53}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {adec1c3e-1b43-46ec-bf0c-b6a137ff500d}, !- Construction Name
  {702a1368-5273-415d-92e2-5603b76a01e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 2.6608532392402, 3.048, !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 2.6608532392402, 3.048, !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 3.77475828372553e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {71b4927c-a04a-49df-aa3e-06d2e2b95c60}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1dd74fad-35f9-490d-881e-bd2a818efaca}, !- Zone Air Inlet Port List
  {5a097291-48e9-47aa-b983-84946ce8e041}, !- Zone Air Exhaust Port List
  {b86d0aa9-a9ac-4893-b0fa-97aa871695c9}, !- Zone Air Node Name
  {2498acf4-b285-48ec-9ca6-63c401899e47}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d76bff8e-f060-4f94-9445-bc43a35dff1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39afbeea-8888-43d1-bec2-58fbc75fbe41}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Top Zone Air Node, !- Name
  {b86d0aa9-a9ac-4893-b0fa-97aa871695c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b86d0aa9-a9ac-4893-b0fa-97aa871695c9}, !- Handle
  {71b4927c-a04a-49df-aa3e-06d2e2b95c60}, !- Source Object
  11,                                     !- Outlet Port
  {39afbeea-8888-43d1-bec2-58fbc75fbe41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1dd74fad-35f9-490d-881e-bd2a818efaca}, !- Handle
  {71b4927c-a04a-49df-aa3e-06d2e2b95c60}, !- HVAC Component
  {7b5b8ba0-9698-4917-b053-af0b6f42f3b4}; !- Port 1

OS:PortList,
  {5a097291-48e9-47aa-b983-84946ce8e041}, !- Handle
  {71b4927c-a04a-49df-aa3e-06d2e2b95c60}; !- HVAC Component

OS:PortList,
  {2498acf4-b285-48ec-9ca6-63c401899e47}, !- Handle
  {71b4927c-a04a-49df-aa3e-06d2e2b95c60}, !- HVAC Component
  {1057056f-00c7-4eb5-ab67-ae17ecde28b8}; !- Port 1

OS:Sizing:Zone,
  {47c0cabe-02c7-4896-b571-0adb01690707}, !- Handle
  {71b4927c-a04a-49df-aa3e-06d2e2b95c60}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {235c38cf-4f08-461d-a54d-1f13626ef015}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Top Zone HVAC Equipment List, !- Name
  {71b4927c-a04a-49df-aa3e-06d2e2b95c60}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {87716c63-6482-4f6f-bc48-c20b85f20334}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6742de31-be3b-4fca-b4de-f85887a99d60}, !- Handle
  FullServiceRestaurant Dining C  - Story Top, !- Name
  {d7462b01-68cf-4415-bb5f-39095627d6bd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.3304266196201,                       !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {490941ee-cb2f-4c98-826b-3731505bda5e}, !- Building Story Name
  {722fa614-5276-4dbc-97b4-a876b757b1c4}; !- Thermal Zone Name

OS:Surface,
  {6242f019-724f-4247-89fe-b04eca7ba768}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {0860cd26-e77f-4b9e-a480-c251299a679e}, !- Construction Name
  {6742de31-be3b-4fca-b4de-f85887a99d60}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  2.6608532392402, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da263012-23e6-40dd-9121-f4c6819365a3}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6742de31-be3b-4fca-b4de-f85887a99d60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9126c2c-ad40-490b-8c6d-99b879905831}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, -4.21884749357559e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, -4.21884749357559e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1841d1bf-83da-459b-834e-c7f4c678668c}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6742de31-be3b-4fca-b4de-f85887a99d60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 4.572, 3.048,          !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dba12c31-0170-465a-9d3a-e9316f5650c7}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6742de31-be3b-4fca-b4de-f85887a99d60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9804852-e5fe-42eb-a01d-2738d3b569f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, -3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 4.572, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d42c8207-4514-4a12-a934-dfe17c73187e}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6742de31-be3b-4fca-b4de-f85887a99d60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43b9d295-8f07-496b-bf69-738d33e9fa3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99680288865056e-15, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.99680288865056e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a9f5b7d-8d5d-40b0-b025-cb85072652c3}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {adec1c3e-1b43-46ec-bf0c-b6a137ff500d}, !- Construction Name
  {6742de31-be3b-4fca-b4de-f85887a99d60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, -3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 4.572, 3.048,          !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, -3.77475828372553e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {722fa614-5276-4dbc-97b4-a876b757b1c4}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02743473-1fcd-4982-88d2-fd668e372c8f}, !- Zone Air Inlet Port List
  {0f759b7d-612e-4ac3-bd67-0e98c912e959}, !- Zone Air Exhaust Port List
  {fd9ef738-2b36-4cd7-8e9d-3896a50df60f}, !- Zone Air Node Name
  {8b387ecc-2191-4690-9eca-ee01517dc245}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d3d8daaf-cf5d-4356-b67f-e2fec9838bd7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8cf2eed-ab2a-4bd4-9f58-f508d73e15fd}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Top Zone Air Node, !- Name
  {fd9ef738-2b36-4cd7-8e9d-3896a50df60f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd9ef738-2b36-4cd7-8e9d-3896a50df60f}, !- Handle
  {722fa614-5276-4dbc-97b4-a876b757b1c4}, !- Source Object
  11,                                     !- Outlet Port
  {d8cf2eed-ab2a-4bd4-9f58-f508d73e15fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02743473-1fcd-4982-88d2-fd668e372c8f}, !- Handle
  {722fa614-5276-4dbc-97b4-a876b757b1c4}, !- HVAC Component
  {22c95172-6abe-4da0-a837-3b21da173300}; !- Port 1

OS:PortList,
  {0f759b7d-612e-4ac3-bd67-0e98c912e959}, !- Handle
  {722fa614-5276-4dbc-97b4-a876b757b1c4}; !- HVAC Component

OS:PortList,
  {8b387ecc-2191-4690-9eca-ee01517dc245}, !- Handle
  {722fa614-5276-4dbc-97b4-a876b757b1c4}, !- HVAC Component
  {6c9f0463-7bf1-4f4d-8e9c-b31b365b8dbb}; !- Port 1

OS:Sizing:Zone,
  {ab7265a6-3c1c-46a3-a25f-ab0fa58b6b52}, !- Handle
  {722fa614-5276-4dbc-97b4-a876b757b1c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1780ec49-6cba-454e-8c7d-1f84a0c11763}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Top Zone HVAC Equipment List, !- Name
  {722fa614-5276-4dbc-97b4-a876b757b1c4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10da0232-3467-4277-91fc-33cbdccbc02e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e901d9ce-9188-4017-abfa-86038c678e35}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Top, !- Name
  {d7462b01-68cf-4415-bb5f-39095627d6bd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.3304266196201,                        !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {490941ee-cb2f-4c98-826b-3731505bda5e}, !- Building Story Name
  {d5bc990d-4295-4b4d-a618-be84293ca4ff}; !- Thermal Zone Name

OS:Surface,
  {6c27bb33-bfe3-4be7-91c7-7ec58870481b}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {0860cd26-e77f-4b9e-a480-c251299a679e}, !- Construction Name
  {e901d9ce-9188-4017-abfa-86038c678e35}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6335309c-4ed0-4f40-8235-d0219ea312a9}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e901d9ce-9188-4017-abfa-86038c678e35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12751db9-9cc3-45d3-b79c-60d7796fb8c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af7e2e9a-3dce-438c-bd54-e4e9efe4c9cb}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e901d9ce-9188-4017-abfa-86038c678e35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00833471-afb2-45a8-9281-4adbfa17efb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47c8691d-80bc-4dbd-9901-00d89d73571d}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e901d9ce-9188-4017-abfa-86038c678e35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 3.048,      !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2150bc8e-93a3-4f53-81e5-9cb03865e33d}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e901d9ce-9188-4017-abfa-86038c678e35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a81e31f2-2161-4bb9-ada9-49e0eea49961}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {adec1c3e-1b43-46ec-bf0c-b6a137ff500d}, !- Construction Name
  {e901d9ce-9188-4017-abfa-86038c678e35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d5bc990d-4295-4b4d-a618-be84293ca4ff}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fbcf9033-0af2-45d4-9602-e556ba2176af}, !- Zone Air Inlet Port List
  {23e1518e-b6c5-49d5-884b-56a8a87b41e0}, !- Zone Air Exhaust Port List
  {0ee6ae01-dfb4-43a4-a617-ab33d3d5160c}, !- Zone Air Node Name
  {8b415e05-c548-4969-829d-5fb145cfa0a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {51b2f508-b0d7-44fb-a16b-e45d73d8d4af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53173816-ec17-4a10-91f4-8aae3879516c}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Top Zone Air Node, !- Name
  {0ee6ae01-dfb4-43a4-a617-ab33d3d5160c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ee6ae01-dfb4-43a4-a617-ab33d3d5160c}, !- Handle
  {d5bc990d-4295-4b4d-a618-be84293ca4ff}, !- Source Object
  11,                                     !- Outlet Port
  {53173816-ec17-4a10-91f4-8aae3879516c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fbcf9033-0af2-45d4-9602-e556ba2176af}, !- Handle
  {d5bc990d-4295-4b4d-a618-be84293ca4ff}, !- HVAC Component
  {7689bd82-9a89-46ff-9e37-3e602750ff59}; !- Port 1

OS:PortList,
  {23e1518e-b6c5-49d5-884b-56a8a87b41e0}, !- Handle
  {d5bc990d-4295-4b4d-a618-be84293ca4ff}; !- HVAC Component

OS:PortList,
  {8b415e05-c548-4969-829d-5fb145cfa0a0}, !- Handle
  {d5bc990d-4295-4b4d-a618-be84293ca4ff}, !- HVAC Component
  {a85caa1d-b929-4ccb-a000-1f12ee4addb6}; !- Port 1

OS:Sizing:Zone,
  {f79af6cf-8337-48c2-9b5e-260f34453d98}, !- Handle
  {d5bc990d-4295-4b4d-a618-be84293ca4ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {21f5c34a-44dd-49e1-a2a2-94c4733722ee}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Top Zone HVAC Equipment List, !- Name
  {d5bc990d-4295-4b4d-a618-be84293ca4ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e344539b-cf4b-4cd6-8907-a39ca40b58ed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e6c42015-f790-44fe-b01a-64419ff63b92}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Top, !- Name
  {d7462b01-68cf-4415-bb5f-39095627d6bd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.3304266196201,                        !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {490941ee-cb2f-4c98-826b-3731505bda5e}, !- Building Story Name
  {c33a8f27-c78f-455f-9a41-9259e3a7719d}; !- Thermal Zone Name

OS:Surface,
  {493d3d1e-0784-4868-9868-45921c7286c8}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {0860cd26-e77f-4b9e-a480-c251299a679e}, !- Construction Name
  {e6c42015-f790-44fe-b01a-64419ff63b92}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 3.77475828372553e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b77cd24-6f3d-44ea-8b5b-9f9558f5526e}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6c42015-f790-44fe-b01a-64419ff63b92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b93973b-72e8-4244-b4f4-f96e66e9e13e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.6608532392402, 3.048,              !- X,Y,Z Vertex 1 {m}
  0, 2.6608532392402, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 3.77475828372553e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.77475828372553e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bef4fe8-2141-443a-8d1c-4706966277b0}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6c42015-f790-44fe-b01a-64419ff63b92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bea0a380-b746-4cd5-86c7-1e5df7ecfef0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.6608532392402, 3.048,          !- X,Y,Z Vertex 1 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 2 {m}
  -4.21884749357559e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  -4.21884749357559e-15, 2.6608532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a1d962e-8d4f-4f8d-ade7-23374e575a7f}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6c42015-f790-44fe-b01a-64419ff63b92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.6608532392402, 3.048,          !- X,Y,Z Vertex 1 {m}
  4.572, 3.77475828372553e-15, 3.048,     !- X,Y,Z Vertex 2 {m}
  4.572, 3.77475828372553e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 2.6608532392402, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00833471-afb2-45a8-9281-4adbfa17efb3}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6c42015-f790-44fe-b01a-64419ff63b92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af7e2e9a-3dce-438c-bd54-e4e9efe4c9cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.77475828372553e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.77475828372553e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {137d07ae-c66b-4809-869b-c555971ac15e}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {adec1c3e-1b43-46ec-bf0c-b6a137ff500d}, !- Construction Name
  {e6c42015-f790-44fe-b01a-64419ff63b92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.77475828372553e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 2.6608532392402, 3.048,          !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 2.6608532392402, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 3.77475828372553e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c33a8f27-c78f-455f-9a41-9259e3a7719d}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c3b3d8c-686e-4419-bc61-12b710ecb774}, !- Zone Air Inlet Port List
  {b4df23aa-d39c-45a8-8717-cac0957046cf}, !- Zone Air Exhaust Port List
  {2eaf8f73-8ac7-4d9b-b06d-eabb16f01891}, !- Zone Air Node Name
  {b3cb4c17-b49a-44f6-9668-9244fa03acec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {26cb808c-c7a0-4938-9561-268986466617}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4250c99-1bec-4d43-8abb-a5c60c4e8c53}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Top Zone Air Node, !- Name
  {2eaf8f73-8ac7-4d9b-b06d-eabb16f01891}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2eaf8f73-8ac7-4d9b-b06d-eabb16f01891}, !- Handle
  {c33a8f27-c78f-455f-9a41-9259e3a7719d}, !- Source Object
  11,                                     !- Outlet Port
  {b4250c99-1bec-4d43-8abb-a5c60c4e8c53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c3b3d8c-686e-4419-bc61-12b710ecb774}, !- Handle
  {c33a8f27-c78f-455f-9a41-9259e3a7719d}, !- HVAC Component
  {e10f7de5-d704-4c57-bd59-922e5a71ca95}; !- Port 1

OS:PortList,
  {b4df23aa-d39c-45a8-8717-cac0957046cf}, !- Handle
  {c33a8f27-c78f-455f-9a41-9259e3a7719d}; !- HVAC Component

OS:PortList,
  {b3cb4c17-b49a-44f6-9668-9244fa03acec}, !- Handle
  {c33a8f27-c78f-455f-9a41-9259e3a7719d}, !- HVAC Component
  {9028ff0d-fb6c-4c4b-92c5-34e8910f02eb}; !- Port 1

OS:Sizing:Zone,
  {c5e1740d-0cae-4929-81c7-9eade7ad1011}, !- Handle
  {c33a8f27-c78f-455f-9a41-9259e3a7719d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b03da8c9-4cc4-49fd-b466-b6d10985b858}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Top Zone HVAC Equipment List, !- Name
  {c33a8f27-c78f-455f-9a41-9259e3a7719d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9c17f397-0801-48a9-9c1a-6746a8d2ee0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a7038eca-80da-4a64-8f38-647980834bf7}, !- Handle
  FullServiceRestaurant Dining C end_b - Story Top, !- Name
  {d7462b01-68cf-4415-bb5f-39095627d6bd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.3304266196201,                        !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {490941ee-cb2f-4c98-826b-3731505bda5e}, !- Building Story Name
  {7958de94-18f0-4247-9166-f1daadb69d9b}; !- Thermal Zone Name

OS:Surface,
  {df932cdd-a75a-4f34-9171-a13cf3216018}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {0860cd26-e77f-4b9e-a480-c251299a679e}, !- Construction Name
  {a7038eca-80da-4a64-8f38-647980834bf7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -3.77475828372553e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9804852-e5fe-42eb-a01d-2738d3b569f2}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7038eca-80da-4a64-8f38-647980834bf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dba12c31-0170-465a-9d3a-e9316f5650c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.77475828372553e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.77475828372553e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39b76891-b6c6-416d-8b71-e37379b6747b}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7038eca-80da-4a64-8f38-647980834bf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8781cf8a-dac6-4b1c-8e05-0663c29aacea}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7038eca-80da-4a64-8f38-647980834bf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, -3.77475828372553e-15, 3.048,    !- X,Y,Z Vertex 2 {m}
  4.572, -3.77475828372553e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bea0a380-b746-4cd5-86c7-1e5df7ecfef0}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7038eca-80da-4a64-8f38-647980834bf7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bef4fe8-2141-443a-8d1c-4706966277b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.21884749357559e-15, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  -4.21884749357559e-15, 0, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {369da6d3-6d97-400f-a670-7cf4659e5de1}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {adec1c3e-1b43-46ec-bf0c-b6a137ff500d}, !- Construction Name
  {a7038eca-80da-4a64-8f38-647980834bf7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.77475828372553e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, -3.77475828372553e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7958de94-18f0-4247-9166-f1daadb69d9b}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed129ee8-6228-46a9-95df-809524f86f88}, !- Zone Air Inlet Port List
  {22fcbe5e-0c3c-48c6-ac62-431b722f3ecf}, !- Zone Air Exhaust Port List
  {5c02f47a-b193-4a00-aac2-836e7e05919d}, !- Zone Air Node Name
  {9a93285e-2112-4876-bd88-020e105a18b4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {989d2c4a-5bbd-4bd9-a273-8dc4d72c8d26}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73292700-10f9-48a4-ac97-5a090f294c67}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top Zone Air Node, !- Name
  {5c02f47a-b193-4a00-aac2-836e7e05919d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c02f47a-b193-4a00-aac2-836e7e05919d}, !- Handle
  {7958de94-18f0-4247-9166-f1daadb69d9b}, !- Source Object
  11,                                     !- Outlet Port
  {73292700-10f9-48a4-ac97-5a090f294c67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed129ee8-6228-46a9-95df-809524f86f88}, !- Handle
  {7958de94-18f0-4247-9166-f1daadb69d9b}, !- HVAC Component
  {ab84cc2d-7fc8-46b0-9ae7-92e3e44a791f}; !- Port 1

OS:PortList,
  {22fcbe5e-0c3c-48c6-ac62-431b722f3ecf}, !- Handle
  {7958de94-18f0-4247-9166-f1daadb69d9b}; !- HVAC Component

OS:PortList,
  {9a93285e-2112-4876-bd88-020e105a18b4}, !- Handle
  {7958de94-18f0-4247-9166-f1daadb69d9b}, !- HVAC Component
  {dd63645c-8ae8-481f-a094-addd9c5ddaa8}; !- Port 1

OS:Sizing:Zone,
  {be1a0f08-173f-411f-a666-64d3631ed5ad}, !- Handle
  {7958de94-18f0-4247-9166-f1daadb69d9b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b3d68fbe-e114-4fcf-8257-2fc17a5285c9}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top Zone HVAC Equipment List, !- Name
  {7958de94-18f0-4247-9166-f1daadb69d9b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1d07573f-eb95-4675-bd50-05bf47ce5e6c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {8932470c-3b88-40e0-adfb-2eb6018a8e21}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {2507b47a-781b-42dd-b3e6-56eb8c02eda9}, !- Construction Name
  {6a2cdef8-5512-4fb5-899e-88d3ae21010b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.5527136788005e-15, 0.792722316348104, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  6.41532792732946, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  6.41532792732946, 3.5527136788005e-15, 0.792722316348104; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7aa48cc6-ba0f-4e9d-8e15-bdff2b6fa883}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {2507b47a-781b-42dd-b3e6-56eb8c02eda9}, !- Construction Name
  {fa3c149b-b463-4cd3-ae71-fd71a1e5d831}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.5466, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0.025400000000003, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36db2855-f79e-443b-86e8-aee4342cb29b}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {2507b47a-781b-42dd-b3e6-56eb8c02eda9}, !- Construction Name
  {1a8cf03d-5e4e-4bff-86b2-52409dfdb790}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.6354532392402, 0.79307323847373, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.6354532392402, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0.0254000000000039, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0.0254000000000039, 0.79307323847373; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e838e98-bee5-4323-870e-09776401368a}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {2507b47a-781b-42dd-b3e6-56eb8c02eda9}, !- Construction Name
  {978109c2-729f-47b2-af05-91a3a2c45765}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.5466, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0.0253999999999959, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6b73694-f2f8-4fe8-9c01-89c776befac9}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {2507b47a-781b-42dd-b3e6-56eb8c02eda9}, !- Construction Name
  {e2db6da4-1ac6-432d-8d21-94092e153c38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.41532792732946, 4.572, 0.792722316348104, !- X,Y,Z Vertex 1 {m}
  6.41532792732946, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 0.792722316348104; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07cb07fc-83df-404c-8e9d-dd7524582d89}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {2507b47a-781b-42dd-b3e6-56eb8c02eda9}, !- Construction Name
  {a81396a3-5363-4a37-bc17-fc8eda31a088}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000002, 3.5527136788005e-15, 0.792771415245464, !- X,Y,Z Vertex 1 {m}
  0.0254000000000002, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.33872531191075, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.33872531191075, 3.5527136788005e-15, 0.792771415245464; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd5db846-e8cb-4399-88f3-5f693c98768a}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {2507b47a-781b-42dd-b3e6-56eb8c02eda9}, !- Construction Name
  {96b4975e-0d97-4800-8fbb-0b2ae45dcef1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.36412531191075, 0.0254000000000036, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  5.36412531191075, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  5.36412531191075, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  5.36412531191075, 4.5466, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1004047b-e482-4db3-bc5b-dd58b80fe3f3}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {2507b47a-781b-42dd-b3e6-56eb8c02eda9}, !- Construction Name
  {a04206df-42d9-439c-a7ab-9a4ea703ee44}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.36412531191075, 0.0254000000000038, 0.79307323847373, !- X,Y,Z Vertex 1 {m}
  5.36412531191075, 0.0254000000000038, 0.762, !- X,Y,Z Vertex 2 {m}
  5.36412531191075, 2.6354532392402, 0.762, !- X,Y,Z Vertex 3 {m}
  5.36412531191075, 2.6354532392402, 0.79307323847373; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25aa05b5-262f-4cdb-b552-39d58806df02}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {2507b47a-781b-42dd-b3e6-56eb8c02eda9}, !- Construction Name
  {07721109-a542-43a4-9c03-cc4b4c5cc83f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.33872531191075, 4.572, 0.792771415245464, !- X,Y,Z Vertex 1 {m}
  5.33872531191075, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 0.792771415245464; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2ca0fe3-666e-4fc6-a89b-52137d8b61a3}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2507b47a-781b-42dd-b3e6-56eb8c02eda9}, !- Construction Name
  {752ecdc1-8b4d-4f1c-b38f-2f024bc1a731}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.36412531191075, 0.0253999999999962, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  5.36412531191075, 0.0253999999999962, 0.762, !- X,Y,Z Vertex 2 {m}
  5.36412531191075, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  5.36412531191075, 4.5466, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9e36d71-33af-4358-ba88-965c117d2af0}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2507b47a-781b-42dd-b3e6-56eb8c02eda9}, !- Construction Name
  {0a1d962e-8d4f-4f8d-ade7-23374e575a7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000038, 0.79307323847373, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000038, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 2.6354532392402, 0.762,          !- X,Y,Z Vertex 3 {m}
  4.572, 2.6354532392402, 0.79307323847373; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3211bde7-6c20-445b-a26a-33c0d8ce3c0a}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2507b47a-781b-42dd-b3e6-56eb8c02eda9}, !- Construction Name
  {1841d1bf-83da-459b-834e-c7f4c678668c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.6354532392402, 4.572, 0.79307323847373, !- X,Y,Z Vertex 1 {m}
  2.6354532392402, 4.572, 0.762,          !- X,Y,Z Vertex 2 {m}
  0.0254000000000039, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000039, 4.572, 0.79307323847373; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11ad5a32-ff94-4f39-9551-cf2df98943b9}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2507b47a-781b-42dd-b3e6-56eb8c02eda9}, !- Construction Name
  {2150bc8e-93a3-4f53-81e5-9cb03865e33d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999962, 3.5527136788005e-15, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  0.0253999999999962, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 3.5527136788005e-15, 0.762,     !- X,Y,Z Vertex 3 {m}
  4.5466, 3.5527136788005e-15, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {020242a3-d85e-4d48-bd3b-6c824eac8797}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2507b47a-781b-42dd-b3e6-56eb8c02eda9}, !- Construction Name
  {47c8691d-80bc-4dbd-9901-00d89d73571d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000036, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000036, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 0.792822471910112;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {415db0cb-ae94-414c-8cdc-5d8b251e37ce}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2507b47a-781b-42dd-b3e6-56eb8c02eda9}, !- Construction Name
  {1c752cf9-b49f-4ffb-aeed-41a3cd2df804}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.5466, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0.025400000000003, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {903c052e-17ad-4825-b2d9-0f3ededb7f0a}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2507b47a-781b-42dd-b3e6-56eb8c02eda9}, !- Construction Name
  {7b9c0434-b472-47b4-9f1e-d2ab77a4cafb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.5527136788005e-15, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 3.5527136788005e-15, 0.762,     !- X,Y,Z Vertex 3 {m}
  4.5466, 3.5527136788005e-15, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c766c6f0-6b90-4b99-a42d-8a6964591109}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2507b47a-781b-42dd-b3e6-56eb8c02eda9}, !- Construction Name
  {22b211a2-ba5e-4a7a-a7a2-4f7f11dd872c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.6354532392402, 0.79307323847373, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.6354532392402, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0.0254000000000039, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0.0254000000000039, 0.79307323847373; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {119bb896-275d-4cec-9eb5-0741b86d0024}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2507b47a-781b-42dd-b3e6-56eb8c02eda9}, !- Construction Name
  {46a4b18f-8a29-454b-bb25-47f2aad444c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.5466, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0.0253999999999959, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf41e502-e365-42ce-bd5b-caa0bb8c7347}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2507b47a-781b-42dd-b3e6-56eb8c02eda9}, !- Construction Name
  {82a66e12-fa2d-47ea-b4d7-8f902eea1949}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.792822471910112,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {146b03ee-92d4-4d22-8867-a9f70fc14c69}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2507b47a-781b-42dd-b3e6-56eb8c02eda9}, !- Construction Name
  {812c5476-ad52-4997-b955-5470e70c2d3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000038, 3.5527136788005e-15, 0.79307323847373, !- X,Y,Z Vertex 1 {m}
  0.0254000000000038, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.6354532392402, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.6354532392402, 3.5527136788005e-15, 0.79307323847373; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e64bfd6-0cd8-497a-b6a9-9d4c1ae19a0e}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2507b47a-781b-42dd-b3e6-56eb8c02eda9}, !- Construction Name
  {39b76891-b6c6-416d-8b71-e37379b6747b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.792822471910112,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.572, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5e970a5-71a6-414c-8054-1af718b11c2b}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {2507b47a-781b-42dd-b3e6-56eb8c02eda9}, !- Construction Name
  {8781cf8a-dac6-4b1c-8e05-0663c29aacea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999962, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999962, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 0.792822471910112;       !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {5918e4a8-2c4c-481c-9d97-ad9f51bae89a}, !- Handle
  FullServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {956fc56b-2e01-43e1-91a5-54db3198a93e}, !- Handle
  FullServiceRestaurant Dining People,    !- Name
  {5918e4a8-2c4c-481c-9d97-ad9f51bae89a}, !- People Definition Name
  {d7462b01-68cf-4415-bb5f-39095627d6bd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c3fe8a2e-d42d-4cc9-af9d-ab22e6d1f0ab}, !- Work Efficiency Schedule Name
  {f8ceb84c-5b5f-4915-b288-8e8121775c88}, !- Clothing Insulation Schedule Name
  {fa68616e-5232-4071-8b49-028f2ccecbe5}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {f8ceb84c-5b5f-4915-b288-8e8121775c88}, !- Handle
  Clothing Schedule,                      !- Name
  {b209723c-6298-4a12-8e6a-43deabd23c0c}, !- Schedule Type Limits Name
  {e1bd56cc-38df-43fa-860a-32d2445194f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1bd56cc-38df-43fa-860a-32d2445194f3}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {b209723c-6298-4a12-8e6a-43deabd23c0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b38c5089-5d45-4672-b3dc-d597ed24d85d}, !- Handle
  Schedule Rule 1,                        !- Name
  {f8ceb84c-5b5f-4915-b288-8e8121775c88}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74949211-0392-4dc0-8cb1-4218f641a97b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {74949211-0392-4dc0-8cb1-4218f641a97b}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {b209723c-6298-4a12-8e6a-43deabd23c0c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b209723c-6298-4a12-8e6a-43deabd23c0c}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {fa68616e-5232-4071-8b49-028f2ccecbe5}, !- Handle
  Air Velocity Schedule,                  !- Name
  {b8bfaa66-8048-4d3c-81cb-719d74ddf6c5}, !- Schedule Type Limits Name
  {af4b26d3-64f4-481c-96a7-dca4338bc7a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af4b26d3-64f4-481c-96a7-dca4338bc7a7}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {b8bfaa66-8048-4d3c-81cb-719d74ddf6c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b8bfaa66-8048-4d3c-81cb-719d74ddf6c5}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {c3fe8a2e-d42d-4cc9-af9d-ab22e6d1f0ab}, !- Handle
  Work Efficiency Schedule,               !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  {6b38b5aa-e2d6-4879-be52-b6f1e797e6e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b38b5aa-e2d6-4879-be52-b6f1e797e6e6}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {1e82ce3a-ef8e-4f53-93fb-86b65d6eb116}, !- Handle
  FullServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  28.7073490813648,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.405852,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {159dbfbf-1d1e-4d99-98ca-f57f7faef8cc}, !- Handle
  {1e82ce3a-ef8e-4f53-93fb-86b65d6eb116}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.25862000000000002,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.49280000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.12737999999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.010800000000000001;                   !- Feature Value 5

OS:ElectricEquipment:Definition,
  {d70b3d4f-a6ed-4e0c-8724-9440b6525d1d}, !- Handle
  FullServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.0174151459414,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9be54660-71c5-421d-872a-87e92edfc7b6}, !- Handle
  FullServiceRestaurant Dining Elec Equip, !- Name
  {d70b3d4f-a6ed-4e0c-8724-9440b6525d1d}, !- Electric Equipment Definition Name
  {d7462b01-68cf-4415-bb5f-39095627d6bd}, !- Space or SpaceType Name
  {08a5dae3-7c5c-4e9e-9a60-b2f2185afbac}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d2ca050d-aad7-42c3-bace-bf593e4acabb}, !- Handle
  FullServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {196bf76f-ae89-4c87-98b1-12727a525717}, !- Handle
  FullServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2be8f336-944d-464c-9346-d54b9e1b0cf5}, !- Number of People Schedule Name
  {336d723c-6df2-4a48-9d18-4579ce054f2e}, !- People Activity Level Schedule Name
  {9f84fa5f-c619-4e6e-b0d0-0e7096f9893d}, !- Lighting Schedule Name
  {9059bdab-9867-4f97-a3da-49878df978da}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9113ef1c-6992-46eb-b1b1-25237168f232}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2be8f336-944d-464c-9346-d54b9e1b0cf5}, !- Handle
  FullServiceRestaurant Bldg Occ,         !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  {88fc5d1d-98c3-429f-88cc-3cc1016898f2}, !- Default Day Schedule Name
  {f05771aa-263d-4f62-a63b-d714bf7ee712}, !- Summer Design Day Schedule Name
  {8d649cc6-e137-4594-97ce-16c0b3a4b0de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {88fc5d1d-98c3-429f-88cc-3cc1016898f2}, !- Handle
  FullServiceRestaurant Bldg Occ Default, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0375,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0875,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.175,                                  !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.25,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.325,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.4,                                    !- Value Until Time 13
  11,                                     !- Hour 14
  15,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  11,                                     !- Hour 15
  22,                                     !- Minute 15
  0.7,                                    !- Value Until Time 15
  11,                                     !- Hour 16
  37,                                     !- Minute 16
  0.625,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  52,                                     !- Minute 17
  0.55,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  7,                                      !- Minute 18
  0.475,                                  !- Value Until Time 18
  12,                                     !- Hour 19
  22,                                     !- Minute 19
  0.4,                                    !- Value Until Time 19
  12,                                     !- Hour 20
  37,                                     !- Minute 20
  0.35,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  52,                                     !- Minute 21
  0.3,                                    !- Value Until Time 21
  13,                                     !- Hour 22
  7,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  22,                                     !- Minute 23
  0.2,                                    !- Value Until Time 23
  13,                                     !- Hour 24
  37,                                     !- Minute 24
  0.2125,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  52,                                     !- Minute 25
  0.225,                                  !- Value Until Time 25
  14,                                     !- Hour 26
  7,                                      !- Minute 26
  0.2375,                                 !- Value Until Time 26
  14,                                     !- Hour 27
  22,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  37,                                     !- Minute 28
  0.3125,                                 !- Value Until Time 28
  14,                                     !- Hour 29
  52,                                     !- Minute 29
  0.375,                                  !- Value Until Time 29
  15,                                     !- Hour 30
  7,                                      !- Minute 30
  0.4375,                                 !- Value Until Time 30
  15,                                     !- Hour 31
  22,                                     !- Minute 31
  0.5,                                    !- Value Until Time 31
  15,                                     !- Hour 32
  26,                                     !- Minute 32
  0.8,                                    !- Value Until Time 32
  15,                                     !- Hour 33
  30,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4625,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.425,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0.3875,                                 !- Value Until Time 36
  16,                                     !- Hour 37
  30,                                     !- Minute 37
  0.35,                                   !- Value Until Time 37
  16,                                     !- Hour 38
  45,                                     !- Minute 38
  0.3125,                                 !- Value Until Time 38
  17,                                     !- Hour 39
  0,                                      !- Minute 39
  0.275,                                  !- Value Until Time 39
  17,                                     !- Hour 40
  15,                                     !- Minute 40
  0.2375,                                 !- Value Until Time 40
  17,                                     !- Hour 41
  30,                                     !- Minute 41
  0.2,                                    !- Value Until Time 41
  17,                                     !- Hour 42
  45,                                     !- Minute 42
  0.1625,                                 !- Value Until Time 42
  18,                                     !- Hour 43
  0,                                      !- Minute 43
  0.125,                                  !- Value Until Time 43
  18,                                     !- Hour 44
  15,                                     !- Minute 44
  0.0875,                                 !- Value Until Time 44
  18,                                     !- Hour 45
  30,                                     !- Minute 45
  0.05,                                   !- Value Until Time 45
  18,                                     !- Hour 46
  45,                                     !- Minute 46
  0.0375,                                 !- Value Until Time 46
  19,                                     !- Hour 47
  0,                                      !- Minute 47
  0.025,                                  !- Value Until Time 47
  19,                                     !- Hour 48
  15,                                     !- Minute 48
  0.0125,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  30,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  24,                                     !- Hour 50
  0,                                      !- Minute 50
  0;                                      !- Value Until Time 50

OS:Schedule:Rule,
  {f1e96cab-5297-456b-9ced-ecd711e6cd31}, !- Handle
  Schedule Rule 2,                        !- Name
  {2be8f336-944d-464c-9346-d54b9e1b0cf5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {32c825c4-a70a-4167-b955-366e4e1f4047}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32c825c4-a70a-4167-b955-366e4e1f4047}, !- Handle
  FullServiceRestaurant Bldg Occ Sat Day, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0375,                                 !- Value Until Time 4
  11,                                     !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  11,                                     !- Hour 7
  45,                                     !- Minute 7
  0.275,                                  !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3875,                                 !- Value Until Time 8
  12,                                     !- Hour 9
  15,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  13,                                     !- Hour 10
  15,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  30,                                     !- Minute 11
  0.475,                                  !- Value Until Time 11
  13,                                     !- Hour 12
  45,                                     !- Minute 12
  0.45,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.425,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  15,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  14,                                     !- Hour 15
  52,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  15,                                     !- Hour 16
  7,                                      !- Minute 16
  0.4625,                                 !- Value Until Time 16
  15,                                     !- Hour 17
  22,                                     !- Minute 17
  0.425,                                  !- Value Until Time 17
  15,                                     !- Hour 18
  37,                                     !- Minute 18
  0.3875,                                 !- Value Until Time 18
  15,                                     !- Hour 19
  52,                                     !- Minute 19
  0.35,                                   !- Value Until Time 19
  16,                                     !- Hour 20
  7,                                      !- Minute 20
  0.3375,                                 !- Value Until Time 20
  16,                                     !- Hour 21
  22,                                     !- Minute 21
  0.325,                                  !- Value Until Time 21
  16,                                     !- Hour 22
  37,                                     !- Minute 22
  0.3125,                                 !- Value Until Time 22
  16,                                     !- Hour 23
  52,                                     !- Minute 23
  0.3,                                    !- Value Until Time 23
  18,                                     !- Hour 24
  52,                                     !- Minute 24
  0.3,                                    !- Value Until Time 24
  19,                                     !- Hour 25
  7,                                      !- Minute 25
  0.4,                                    !- Value Until Time 25
  19,                                     !- Hour 26
  22,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  19,                                     !- Hour 27
  37,                                     !- Minute 27
  0.6,                                    !- Value Until Time 27
  19,                                     !- Hour 28
  52,                                     !- Minute 28
  0.7,                                    !- Value Until Time 28
  20,                                     !- Hour 29
  7,                                      !- Minute 29
  0.61,                                   !- Value Until Time 29
  20,                                     !- Hour 30
  22,                                     !- Minute 30
  0.57,                                   !- Value Until Time 30
  20,                                     !- Hour 31
  30,                                     !- Minute 31
  0.55,                                   !- Value Until Time 31
  20,                                     !- Hour 32
  45,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  21,                                     !- Hour 33
  0,                                      !- Minute 33
  0.45,                                   !- Value Until Time 33
  21,                                     !- Hour 34
  15,                                     !- Minute 34
  0.4,                                    !- Value Until Time 34
  21,                                     !- Hour 35
  30,                                     !- Minute 35
  0.35,                                   !- Value Until Time 35
  21,                                     !- Hour 36
  45,                                     !- Minute 36
  0.275,                                  !- Value Until Time 36
  22,                                     !- Hour 37
  0,                                      !- Minute 37
  0.2,                                    !- Value Until Time 37
  22,                                     !- Hour 38
  15,                                     !- Minute 38
  0.125,                                  !- Value Until Time 38
  22,                                     !- Hour 39
  30,                                     !- Minute 39
  0.05,                                   !- Value Until Time 39
  22,                                     !- Hour 40
  45,                                     !- Minute 40
  0.0375,                                 !- Value Until Time 40
  23,                                     !- Hour 41
  0,                                      !- Minute 41
  0.025,                                  !- Value Until Time 41
  23,                                     !- Hour 42
  15,                                     !- Minute 42
  0.0125,                                 !- Value Until Time 42
  23,                                     !- Hour 43
  30,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0;                                      !- Value Until Time 44

OS:Schedule:Day,
  {f05771aa-263d-4f62-a63b-d714bf7ee712}, !- Handle
  FullServiceRestaurant Bldg Occ Summer Design Day, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0279c546-10b4-4d7e-8433-54465587335c}, !- Handle
  Schedule Rule 3,                        !- Name
  {2be8f336-944d-464c-9346-d54b9e1b0cf5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd024c8b-183c-4dc3-8c4a-b0ffd3c58ae0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd024c8b-183c-4dc3-8c4a-b0ffd3c58ae0}, !- Handle
  FullServiceRestaurant Bldg Occ Sun Day, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0375,                                 !- Value Until Time 4
  11,                                     !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  11,                                     !- Hour 7
  45,                                     !- Minute 7
  0.275,                                  !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3875,                                 !- Value Until Time 8
  12,                                     !- Hour 9
  15,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  45,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4625,                                 !- Value Until Time 11
  13,                                     !- Hour 12
  15,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  30,                                     !- Minute 13
  0.3875,                                 !- Value Until Time 13
  13,                                     !- Hour 14
  45,                                     !- Minute 14
  0.35,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3125,                                 !- Value Until Time 15
  14,                                     !- Hour 16
  15,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  14,                                     !- Hour 17
  30,                                     !- Minute 17
  0.2375,                                 !- Value Until Time 17
  14,                                     !- Hour 18
  45,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  52,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  15,                                     !- Hour 20
  7,                                      !- Minute 20
  0.45,                                   !- Value Until Time 20
  15,                                     !- Hour 21
  22,                                     !- Minute 21
  0.4,                                    !- Value Until Time 21
  15,                                     !- Hour 22
  37,                                     !- Minute 22
  0.35,                                   !- Value Until Time 22
  15,                                     !- Hour 23
  52,                                     !- Minute 23
  0.3,                                    !- Value Until Time 23
  16,                                     !- Hour 24
  7,                                      !- Minute 24
  0.275,                                  !- Value Until Time 24
  16,                                     !- Hour 25
  22,                                     !- Minute 25
  0.25,                                   !- Value Until Time 25
  16,                                     !- Hour 26
  37,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  16,                                     !- Hour 27
  52,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  17,                                     !- Hour 28
  7,                                      !- Minute 28
  0.2125,                                 !- Value Until Time 28
  17,                                     !- Hour 29
  22,                                     !- Minute 29
  0.225,                                  !- Value Until Time 29
  17,                                     !- Hour 30
  37,                                     !- Minute 30
  0.2375,                                 !- Value Until Time 30
  17,                                     !- Hour 31
  52,                                     !- Minute 31
  0.25,                                   !- Value Until Time 31
  18,                                     !- Hour 32
  7,                                      !- Minute 32
  0.275,                                  !- Value Until Time 32
  18,                                     !- Hour 33
  22,                                     !- Minute 33
  0.3,                                    !- Value Until Time 33
  18,                                     !- Hour 34
  37,                                     !- Minute 34
  0.325,                                  !- Value Until Time 34
  18,                                     !- Hour 35
  52,                                     !- Minute 35
  0.35,                                   !- Value Until Time 35
  19,                                     !- Hour 36
  7,                                      !- Minute 36
  0.4,                                    !- Value Until Time 36
  19,                                     !- Hour 37
  22,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  19,                                     !- Hour 38
  37,                                     !- Minute 38
  0.5,                                    !- Value Until Time 38
  19,                                     !- Hour 39
  52,                                     !- Minute 39
  0.55,                                   !- Value Until Time 39
  20,                                     !- Hour 40
  7,                                      !- Minute 40
  0.29,                                   !- Value Until Time 40
  20,                                     !- Hour 41
  22,                                     !- Minute 41
  0.23,                                   !- Value Until Time 41
  20,                                     !- Hour 42
  30,                                     !- Minute 42
  0.2,                                    !- Value Until Time 42
  21,                                     !- Hour 43
  30,                                     !- Minute 43
  0.2,                                    !- Value Until Time 43
  21,                                     !- Hour 44
  45,                                     !- Minute 44
  0.1625,                                 !- Value Until Time 44
  22,                                     !- Hour 45
  0,                                      !- Minute 45
  0.125,                                  !- Value Until Time 45
  22,                                     !- Hour 46
  15,                                     !- Minute 46
  0.0875,                                 !- Value Until Time 46
  22,                                     !- Hour 47
  30,                                     !- Minute 47
  0.05,                                   !- Value Until Time 47
  22,                                     !- Hour 48
  45,                                     !- Minute 48
  0.0375,                                 !- Value Until Time 48
  23,                                     !- Hour 49
  0,                                      !- Minute 49
  0.025,                                  !- Value Until Time 49
  23,                                     !- Hour 50
  15,                                     !- Minute 50
  0.0125,                                 !- Value Until Time 50
  23,                                     !- Hour 51
  30,                                     !- Minute 51
  0,                                      !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0;                                      !- Value Until Time 52

OS:Schedule:Day,
  {8d649cc6-e137-4594-97ce-16c0b3a4b0de}, !- Handle
  FullServiceRestaurant Bldg Occ Winter Design Day, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {336d723c-6df2-4a48-9d18-4579ce054f2e}, !- Handle
  FullServiceRestaurant Activity,         !- Name
  {2e75e8c1-530f-4795-85e9-1766354de13c}, !- Schedule Type Limits Name
  {0d46fc62-de52-4c31-a72e-a4bf12bd3691}, !- Default Day Schedule Name
  {caa5f0f9-8fb1-4366-b0a2-2ac321dec5e0}, !- Summer Design Day Schedule Name
  {03603d39-c80b-4ad5-82a5-412ace62606f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0d46fc62-de52-4c31-a72e-a4bf12bd3691}, !- Handle
  FullServiceRestaurant Activity Default, !- Name
  {2e75e8c1-530f-4795-85e9-1766354de13c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {03603d39-c80b-4ad5-82a5-412ace62606f}, !- Handle
  FullServiceRestaurant Activity Winter Design Day, !- Name
  {2e75e8c1-530f-4795-85e9-1766354de13c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {caa5f0f9-8fb1-4366-b0a2-2ac321dec5e0}, !- Handle
  FullServiceRestaurant Activity Summer Design Day, !- Name
  {2e75e8c1-530f-4795-85e9-1766354de13c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2e75e8c1-530f-4795-85e9-1766354de13c}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {9f84fa5f-c619-4e6e-b0d0-0e7096f9893d}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  {77fdb174-d53f-4eda-acc0-633280caf1e7}, !- Default Day Schedule Name
  {19e814ef-4290-4daf-a5e8-9d26d63ff86e}, !- Summer Design Day Schedule Name
  {fef82941-0d11-4508-a533-002b7a3dd08b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {77fdb174-d53f-4eda-acc0-633280caf1e7}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.44869368225,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.414387632,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.39049274375,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3665978555,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.34270296725,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.318808079,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3079234395,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2970388,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2861541605,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275269521,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.27053603975,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2658025585,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.26106907725,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.256335596,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25891200525,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2614884145,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.26406482375,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.266641233,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2688984195,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.271155606,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2734127925,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.275669979,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2817204215,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.287770864,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2938213065,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.299871749,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.32725144075,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3546311325,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.38201082425,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.409390516,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.44121098675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4730314575,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.50485192825,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.536672399,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.564382528,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.592092657,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.619802786,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.647512915,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6656203515,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.683727788,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.7018352245,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.719942661,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.727527537,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.735112413,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.742697289,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.750282165,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.75114565325,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.7520091415,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.75287262975,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.753736118,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.75405671725,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.7543773165,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.75469791575,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.755018515,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75512364225,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.7552287695,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.75533389675,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.755439024,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.755140454,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.754841884,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.754543314,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.754244744,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.75433153625,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.7544183285,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.75450512075,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.754591913,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.75448109025,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.7543702675,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.75425944475,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.754148622,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.75779109425,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7614335665,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.76507603875,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768718511,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768790682,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768862853,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768935024,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.7677099615,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.766412728,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.7651154945,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.763818261,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.75829840875,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7527785565,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.74725870425,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.741738852,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.72602596825,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.7103130845,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.69460020075,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.678887317,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.647068446,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.615249575,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.583430704,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.551611833,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.51730578275,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4829997325;                           !- Value Until Time 96

OS:Schedule:Day,
  {19e814ef-4290-4daf-a5e8-9d26d63ff86e}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fef82941-0d11-4508-a533-002b7a3dd08b}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9059bdab-9867-4f97-a3da-49878df978da}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  {2d57036d-ddce-488f-977c-97739ba6f83e}, !- Default Day Schedule Name
  {8b9a40f3-8814-4c3e-86e7-e0ec5309f805}, !- Summer Design Day Schedule Name
  {519aa981-33d8-4b83-855d-a0d7a97dee4b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d57036d-ddce-488f-977c-97739ba6f83e}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0476152857142857,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0486805714285714,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0497458571428571,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0508111428571429,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0518764285714286,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0529417142857143,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.054007,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0550722857142857,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0561375714285714,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0572028571428571,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0582681428571428,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0593334285714286,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0603987142857143,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.061464,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0625292857142857,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0635945714285714,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0646598571428571,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0657251428571428,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0667904285714286,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0678557142857143,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.068921,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0901505,                              !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.11138,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1326095,                              !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.153839,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.15955,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.165261,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.170972,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.176683,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.18155575,                             !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.1864285,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.19130125,                             !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.196174,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.214018,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.231862,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.249706,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.26755,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.2970355,                              !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.326521,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.3560065,                              !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.385492,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4062215,                              !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.426951,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.4476805,                              !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.46841,                                !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.528583,                               !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.530897,                               !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.533211,                               !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.535525,                               !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.537839,                               !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.536925,                               !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.536011,                               !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.535097,                               !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.534183,                               !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.53499275,                             !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.5358025,                              !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.53661225,                             !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.537422,                               !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.539933,                               !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.542444,                               !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.544955,                               !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.547466,                               !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.54707675,                             !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.5466875,                              !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.54629825,                             !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.545909,                               !- Value Until Time 66
  16,                                     !- Hour 67
  30,                                     !- Minute 67
  0.252882,                               !- Value Until Time 67
  16,                                     !- Hour 68
  45,                                     !- Minute 68
  0.216473,                               !- Value Until Time 68
  17,                                     !- Hour 69
  0,                                      !- Minute 69
  0.180064,                               !- Value Until Time 69
  17,                                     !- Hour 70
  15,                                     !- Minute 70
  0.143655,                               !- Value Until Time 70
  17,                                     !- Hour 71
  30,                                     !- Minute 71
  0.107246,                               !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.093217,                               !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.079188,                               !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.065159,                               !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.05113,                                !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.047371,                               !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.043612,                               !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.039853,                               !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.036094,                               !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.0349795,                              !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.033865,                               !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.0327505,                              !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.031636,                               !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.0327012857142857,                     !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.0337665714285714,                     !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.0348318571428571,                     !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.0358971428571429,                     !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.0369624285714286,                     !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.0380277142857143,                     !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.039093,                               !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.0401582857142857,                     !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.0412235714285714,                     !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.0422888571428571,                     !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.0433541428571429,                     !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.0444194285714286,                     !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.0454847142857143,                     !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.04655;                                !- Value Until Time 97

OS:Schedule:Rule,
  {a2ddf5d1-dcc9-4e00-96d6-a60ff0fd3879}, !- Handle
  Schedule Rule 6,                        !- Name
  {9059bdab-9867-4f97-a3da-49878df978da}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {736044ae-8275-4157-8c1d-3207aa07f725}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {736044ae-8275-4157-8c1d-3207aa07f725}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0171756636744754,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0183207079194404,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0194657521644054,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0206107964093705,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0217558406543355,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0229008848993006,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0240459291442656,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0251909733892305,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0263360176341956,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0274810618791606,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0286261061241257,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0297711503690907,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0309161946140558,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0320612388590207,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0332062831039857,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0343513273489508,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0354963715939158,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0366414158388809,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0377864600838459,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.038931504328811,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0400765485737759,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.06256525749146,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.085053966409144,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.107542675326828,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.130031384244512,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.13627027449048,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.142509164736448,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.148748054982415,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.154986945228383,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.160081646146529,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.165176347064674,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.170271047982819,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.175365748900964,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.193955052115914,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.212544355330864,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.231133658545814,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.249722961760763,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.285483843205437,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.32124472465011,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.357005606094784,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.392766487539457,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.417215491202309,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.441664494865161,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.466113498528013,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.490562502190865,                      !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.587884,                               !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.58256739890673,                       !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.577250797813459,                      !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.571934196720189,                      !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.566617595626919,                      !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.564439637464146,                      !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.562261679301374,                      !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.560083721138601,                      !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.557905762975828,                      !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.55725992225133,                       !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.556614081526831,                      !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.555968240802332,                      !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.555322400077833,                      !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.561923003497096,                      !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.568523606916358,                      !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.57512421033562,                       !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.581724813754882,                      !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.581211636500238,                      !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.580698459245593,                      !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.580185281990948,                      !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.579672104736303,                      !- Value Until Time 66
  16,                                     !- Hour 67
  30,                                     !- Minute 67
  0.368059836059903,                      !- Value Until Time 67
  16,                                     !- Hour 68
  45,                                     !- Minute 68
  0.328206776445322,                      !- Value Until Time 68
  17,                                     !- Hour 69
  0,                                      !- Minute 69
  0.288353716830741,                      !- Value Until Time 69
  17,                                     !- Hour 70
  15,                                     !- Minute 70
  0.24850065721616,                       !- Value Until Time 70
  17,                                     !- Hour 71
  30,                                     !- Minute 71
  0.20864759760158,                       !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.162135414354488,                      !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.115623231107396,                      !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.0691110478603035,                     !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.0225988646132115,                     !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.0181460324593897,                     !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.013693200305568,                      !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.0092403681517462,                     !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.00478753599792445,                    !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.00359065199844334,                    !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.00239376799896222,                    !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.00119688399948111,                    !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0,                                      !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.00114504424496498,                    !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.00229008848993007,                    !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.00343513273489505,                    !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.00458017697986014,                    !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.00572522122482512,                    !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.0068702654697902,                     !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.00801530971475519,                    !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.00916035395972017,                    !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.0103053982046853,                     !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.0114504424496502,                     !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.0125954866946153,                     !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.0137405309395803,                     !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.0148855751845454,                     !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.0160306194295104;                     !- Value Until Time 97

OS:Schedule:Rule,
  {44f844e2-dd77-4ff5-9000-17135a9b9dd5}, !- Handle
  Schedule Rule 7,                        !- Name
  {9059bdab-9867-4f97-a3da-49878df978da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b5e26b30-9ffb-4f73-8af6-109cc8d2ae0e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5e26b30-9ffb-4f73-8af6-109cc8d2ae0e}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00207544535469218,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.000999898144171361,                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00199979628834283,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0029996944325142,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00399959257668565,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00499949072085702,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00599938886502838,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00699928700919984,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0079991851533712,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00899908329754267,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00999898144171403,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0109988795858854,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0119987777300569,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0129986758742282,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0139985740183997,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.014998472162571,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0159983703067425,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0169982684509139,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0179981665950853,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0189980647392567,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0199979628834281,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0209978610275995,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0219977591717709,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0229976573159424,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0239975554601137,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0249974536042851,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0259973517484565,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0269972498926279,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0279971480367994,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0289970461809707,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0299969443251422,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0309968424693135,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0528633117056411,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0747297809419687,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0965962501782963,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.118462719414624,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.124701746099978,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.130940772785331,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.137179799470685,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.143418826156038,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.146955808061143,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.150492789966248,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.154029771871353,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.157566753776457,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.176398313811955,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.195229873847454,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.214061433882952,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.23289299391845,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.272922121693795,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.31295124946914,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.352980377244486,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.393009505019831,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.418598820885384,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.444188136750937,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.46977745261649,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.495366768482044,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.6299176,                              !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.623796067316637,                      !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.620735300974955,                      !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.614595155380386,                      !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.608455009785816,                      !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.602314864191247,                      !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.596174718596677,                      !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.590709819809226,                      !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.585244921021776,                      !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.579780022234325,                      !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.574315123446874,                      !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.573478071218472,                      !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.57264101899007,                       !- Value Until Time 70
  17,                                     !- Hour 71
  37,                                     !- Minute 71
  0.571803966761669,                      !- Value Until Time 71
  17,                                     !- Hour 72
  52,                                     !- Minute 72
  0.570966914533267,                      !- Value Until Time 72
  18,                                     !- Hour 73
  7,                                      !- Minute 73
  0.56998735720344,                       !- Value Until Time 73
  18,                                     !- Hour 74
  22,                                     !- Minute 74
  0.569007799873614,                      !- Value Until Time 74
  18,                                     !- Hour 75
  37,                                     !- Minute 75
  0.568028242543788,                      !- Value Until Time 75
  18,                                     !- Hour 76
  52,                                     !- Minute 76
  0.567048685213962,                      !- Value Until Time 76
  19,                                     !- Hour 77
  7,                                      !- Minute 77
  0.565137424772043,                      !- Value Until Time 77
  19,                                     !- Hour 78
  22,                                     !- Minute 78
  0.563226164330123,                      !- Value Until Time 78
  19,                                     !- Hour 79
  37,                                     !- Minute 79
  0.561314903888203,                      !- Value Until Time 79
  19,                                     !- Hour 80
  52,                                     !- Minute 80
  0.559403643446283,                      !- Value Until Time 80
  20,                                     !- Hour 81
  7,                                      !- Minute 81
  0.410583900385066,                      !- Value Until Time 81
  20,                                     !- Hour 82
  22,                                     !- Minute 82
  0.376735898335498,                      !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.359811897310714,                      !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.319495379841031,                      !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.279178862371348,                      !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.238862344901665,                      !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.198545827431982,                      !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.164338257779563,                      !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.130130688127143,                      !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.0959231184747236,                     !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.061715548822304,                      !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.0483621069714202,                     !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.0350086651205364,                     !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.0216552232696526,                     !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.00830178141876873,                    !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.00622633606407655,                    !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.00415089070938437;                    !- Value Until Time 97

OS:Schedule:Day,
  {8b9a40f3-8814-4c3e-86e7-e0ec5309f805}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aa3f0c5c-2007-439d-8257-64a4dcadae07}, !- Handle
  Schedule Rule 8,                        !- Name
  {9059bdab-9867-4f97-a3da-49878df978da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a55f9965-8277-47a9-ac67-65d7812d204a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a55f9965-8277-47a9-ac67-65d7812d204a}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00262571019366401,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.000852153177408166,                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00170430635481634,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00255645953222451,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00340861270963268,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00426076588704086,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00511291906444902,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00596507224185719,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00681722541926535,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00766937859667353,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00852153177408171,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00937368495148987,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.010225838128898,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0110779913063062,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0119301444837144,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0127822976611226,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0136344508385307,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0144866040159389,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0153387571933471,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0161909103707552,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0170430635481634,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0178952167255716,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0187473699029797,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0195995230803879,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0204516762577961,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0213038294352043,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0221559826126124,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0230081357900206,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0238602889674288,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0247124421448369,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0255645953222451,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0264167484996533,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0459938047623986,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0655708610251439,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0851479172878893,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.104724973550635,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.11219928730707,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.119673601063506,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.127147914819941,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.134622228576377,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.137697539438394,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.140772850300412,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.143848161162429,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.146923472024446,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.161466375242243,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.176009278460039,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.190552181677835,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.205095084895631,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.241521197128309,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.277947309360986,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.314373421593664,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.350799533826341,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.383903728833936,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.417007923841531,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.450112118849126,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.483216313856721,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.6177916,                              !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.612435087769205,                      !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.609756831653807,                      !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.603644007046513,                      !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.597531182439218,                      !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.591418357831923,                      !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.585305533224628,                      !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.580405123823528,                      !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.575504714422427,                      !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.570604305021327,                      !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.565703895620226,                      !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.560880666345616,                      !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.556057437071006,                      !- Value Until Time 70
  17,                                     !- Hour 71
  37,                                     !- Minute 71
  0.551234207796395,                      !- Value Until Time 71
  17,                                     !- Hour 72
  52,                                     !- Minute 72
  0.546410978521785,                      !- Value Until Time 72
  18,                                     !- Hour 73
  7,                                      !- Minute 73
  0.546348335747887,                      !- Value Until Time 73
  18,                                     !- Hour 74
  22,                                     !- Minute 74
  0.546285692973989,                      !- Value Until Time 74
  18,                                     !- Hour 75
  37,                                     !- Minute 75
  0.546223050200092,                      !- Value Until Time 75
  18,                                     !- Hour 76
  52,                                     !- Minute 76
  0.546160407426194,                      !- Value Until Time 76
  19,                                     !- Hour 77
  7,                                      !- Minute 77
  0.543200866753912,                      !- Value Until Time 77
  19,                                     !- Hour 78
  22,                                     !- Minute 78
  0.540241326081629,                      !- Value Until Time 78
  19,                                     !- Hour 79
  37,                                     !- Minute 79
  0.537281785409346,                      !- Value Until Time 79
  19,                                     !- Hour 80
  52,                                     !- Minute 80
  0.534322244737064,                      !- Value Until Time 80
  20,                                     !- Hour 81
  7,                                      !- Minute 81
  0.325713455288333,                      !- Value Until Time 81
  20,                                     !- Hour 82
  22,                                     !- Minute 82
  0.257062895763844,                      !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.222737616001599,                      !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.185869303934615,                      !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.149000991867631,                      !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.112132679800647,                      !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.0752643677336636,                     !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.071996635186425,                      !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.0687289026391864,                     !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.0654611700919478,                     !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.0621934375447092,                     !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.0492707883521959,                     !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.0363481391596826,                     !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.0234254899671693,                     !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.010502840774656,                      !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.00787713058099203,                    !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.00525142038732802;                    !- Value Until Time 97

OS:Schedule:Day,
  {519aa981-33d8-4b83-855d-a0d7a97dee4b}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9113ef1c-6992-46eb-b1b1-25237168f232}, !- Handle
  FullServiceRestaurant Infil Half On,    !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  {4a1139f1-44c8-4a6e-8029-ef573e92525f}, !- Default Day Schedule Name
  {4e7b22df-1c79-4096-8568-8cbbcf4deece}, !- Summer Design Day Schedule Name
  {d32cd357-e028-48ee-8f92-4fa923e5e00c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a1139f1-44c8-4a6e-8029-ef573e92525f}, !- Handle
  FullServiceRestaurant Infil Half On Default, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {d32cd357-e028-48ee-8f92-4fa923e5e00c}, !- Handle
  FullServiceRestaurant Infil Half On Winter Design Day, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {4e7b22df-1c79-4096-8568-8cbbcf4deece}, !- Handle
  FullServiceRestaurant Infil Half On Summer Design Day, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {6514eed1-8e02-4f93-9dfe-844337bea4e3}, !- Handle
  Schedule Rule 9,                        !- Name
  {9113ef1c-6992-46eb-b1b1-25237168f232}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f7492aaf-a5c6-4d2e-ab3e-469c7529e06b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7492aaf-a5c6-4d2e-ab3e-469c7529e06b}, !- Handle
  FullServiceRestaurant Infil Half On Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {ef48f7cb-543e-41c0-917f-592f8c8a69da}, !- Handle
  FullServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {df310c66-2e7c-4190-a5c3-169624aa49df}, !- Handle
  FullServiceRestaurant Kitchen People,   !- Name
  {ef48f7cb-543e-41c0-917f-592f8c8a69da}, !- People Definition Name
  {b973bf61-a325-46c6-8eff-2469cd99ab1c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c3fe8a2e-d42d-4cc9-af9d-ab22e6d1f0ab}, !- Work Efficiency Schedule Name
  {f8ceb84c-5b5f-4915-b288-8e8121775c88}, !- Clothing Insulation Schedule Name
