  {fa68616e-5232-4071-8b49-028f2ccecbe5}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {53881fc6-546b-453c-a64c-df38870db3e8}, !- Handle
  FullServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.1792010250687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.61125,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7f5a1491-68ac-416a-929a-75bd4789f0d3}, !- Handle
  {53881fc6-546b-453c-a64c-df38870db3e8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.75,                                   !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.125,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0146;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {24176d6f-c54b-43de-86aa-c447156f6228}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.8778121948242,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {546d02e1-d3f5-4531-b1d6-0229b96939df}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {24176d6f-c54b-43de-86aa-c447156f6228}, !- Electric Equipment Definition Name
  {b973bf61-a325-46c6-8eff-2469cd99ab1c}, !- Space or SpaceType Name
  {08a5dae3-7c5c-4e9e-9a60-b2f2185afbac}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7db50f26-9edf-4b03-afaa-aa675e189c23}, !- Handle
  FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {59bdbd82-e37b-49d8-9f7a-5bdf9aefd04a}, !- Handle
  FullServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2be8f336-944d-464c-9346-d54b9e1b0cf5}, !- Number of People Schedule Name
  {336d723c-6df2-4a48-9d18-4579ce054f2e}, !- People Activity Level Schedule Name
  {9f84fa5f-c619-4e6e-b0d0-0e7096f9893d}, !- Lighting Schedule Name
  {9059bdab-9867-4f97-a3da-49878df978da}, !- Electric Equipment Schedule Name
  {df21a3f1-b5c3-49cb-8626-f3bddffa8388}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9113ef1c-6992-46eb-b1b1-25237168f232}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {df21a3f1-b5c3-49cb-8626-f3bddffa8388}, !- Handle
  FullServiceRestaurant Gas Equip,        !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  {9a9eae0d-a8ef-48aa-b008-06430f0c1c61}, !- Default Day Schedule Name
  {ca0db01f-74b3-4864-8a95-609df78c3669}, !- Summer Design Day Schedule Name
  {546bc6d0-f003-4c97-83ce-2808aac282a0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9a9eae0d-a8ef-48aa-b008-06430f0c1c61}, !- Handle
  FullServiceRestaurant Gas Equip Default, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0275,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.035,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0425,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0625,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0875,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1125,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.125,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1375,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1625,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.175,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.175,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.2,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2375,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.225,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2125,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.1875,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.175,                                  !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1625,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.1625,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  0,                                      !- Minute 38
  0.175,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1875,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.25,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.2875,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.275,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.2625,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  15,                                     !- Minute 50
  0.2375,                                 !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.2125,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1875,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.175,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1625,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1375,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.125,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1125,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0875,                                 !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.075,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0625,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0425,                                 !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.035;                                  !- Value Until Time 68

OS:Schedule:Rule,
  {7c05f178-84e6-4ae0-9f69-c6e8bc0efc42}, !- Handle
  Schedule Rule 10,                       !- Name
  {df21a3f1-b5c3-49cb-8626-f3bddffa8388}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69214030-4cd4-4fb7-b11f-89881d84b7a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69214030-4cd4-4fb7-b11f-89881d84b7a4}, !- Handle
  FullServiceRestaurant Gas Equip Default|Sun Day, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0275,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  45,                                     !- Minute 3
  0.035,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0425,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  30,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  10,                                     !- Hour 7
  45,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0875,                                 !- Value Until Time 8
  11,                                     !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  30,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  45,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1375,                                 !- Value Until Time 12
  12,                                     !- Hour 13
  15,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  30,                                     !- Minute 14
  0.1625,                                 !- Value Until Time 14
  12,                                     !- Hour 15
  45,                                     !- Minute 15
  0.175,                                  !- Value Until Time 15
  13,                                     !- Hour 16
  0,                                      !- Minute 16
  0.1875,                                 !- Value Until Time 16
  13,                                     !- Hour 17
  15,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  13,                                     !- Hour 18
  30,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  13,                                     !- Hour 19
  45,                                     !- Minute 19
  0.175,                                  !- Value Until Time 19
  14,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1625,                                 !- Value Until Time 20
  14,                                     !- Hour 21
  15,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  14,                                     !- Hour 22
  30,                                     !- Minute 22
  0.23,                                   !- Value Until Time 22
  14,                                     !- Hour 23
  33,                                     !- Minute 23
  0.25,                                   !- Value Until Time 23
  14,                                     !- Hour 24
  48,                                     !- Minute 24
  0.21,                                   !- Value Until Time 24
  14,                                     !- Hour 25
  52,                                     !- Minute 25
  0.2,                                    !- Value Until Time 25
  15,                                     !- Hour 26
  7,                                      !- Minute 26
  0.1875,                                 !- Value Until Time 26
  15,                                     !- Hour 27
  22,                                     !- Minute 27
  0.175,                                  !- Value Until Time 27
  15,                                     !- Hour 28
  37,                                     !- Minute 28
  0.1625,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  52,                                     !- Minute 29
  0.15,                                   !- Value Until Time 29
  16,                                     !- Hour 30
  7,                                      !- Minute 30
  0.1625,                                 !- Value Until Time 30
  16,                                     !- Hour 31
  22,                                     !- Minute 31
  0.175,                                  !- Value Until Time 31
  16,                                     !- Hour 32
  37,                                     !- Minute 32
  0.1875,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  52,                                     !- Minute 33
  0.2,                                    !- Value Until Time 33
  17,                                     !- Hour 34
  7,                                      !- Minute 34
  0.225,                                  !- Value Until Time 34
  17,                                     !- Hour 35
  22,                                     !- Minute 35
  0.25,                                   !- Value Until Time 35
  17,                                     !- Hour 36
  37,                                     !- Minute 36
  0.275,                                  !- Value Until Time 36
  17,                                     !- Hour 37
  52,                                     !- Minute 37
  0.3,                                    !- Value Until Time 37
  18,                                     !- Hour 38
  41,                                     !- Minute 38
  0.3,                                    !- Value Until Time 38
  18,                                     !- Hour 39
  56,                                     !- Minute 39
  0.184615384615385,                      !- Value Until Time 39
  19,                                     !- Hour 40
  11,                                     !- Minute 40
  0.169230769230769,                      !- Value Until Time 40
  19,                                     !- Hour 41
  26,                                     !- Minute 41
  0.153846153846154,                      !- Value Until Time 41
  19,                                     !- Hour 42
  30,                                     !- Minute 42
  0.15,                                   !- Value Until Time 42
  19,                                     !- Hour 43
  45,                                     !- Minute 43
  0.1375,                                 !- Value Until Time 43
  20,                                     !- Hour 44
  0,                                      !- Minute 44
  0.125,                                  !- Value Until Time 44
  20,                                     !- Hour 45
  15,                                     !- Minute 45
  0.1125,                                 !- Value Until Time 45
  20,                                     !- Hour 46
  30,                                     !- Minute 46
  0.1,                                    !- Value Until Time 46
  20,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0875,                                 !- Value Until Time 47
  21,                                     !- Hour 48
  0,                                      !- Minute 48
  0.075,                                  !- Value Until Time 48
  21,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0625,                                 !- Value Until Time 49
  21,                                     !- Hour 50
  30,                                     !- Minute 50
  0.05,                                   !- Value Until Time 50
  21,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0425,                                 !- Value Until Time 51
  22,                                     !- Hour 52
  0,                                      !- Minute 52
  0.035,                                  !- Value Until Time 52
  22,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0275,                                 !- Value Until Time 53
  22,                                     !- Hour 54
  30,                                     !- Minute 54
  0.02,                                   !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.02;                                   !- Value Until Time 55

OS:Schedule:Day,
  {ca0db01f-74b3-4864-8a95-609df78c3669}, !- Handle
  FullServiceRestaurant Gas Equip Summer Design Day, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {546bc6d0-f003-4c97-83ce-2808aac282a0}, !- Handle
  FullServiceRestaurant Gas Equip Winter Design Day, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {2072859a-ea28-4240-8d04-fb8357408e98}, !- Handle
  Foundation F 126 Perim 1101 Area 2945,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  29.4470080837503,                       !- Area {m2}
  11.0127279273295;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {396162ec-e7a5-4b7f-96d9-9ff45d3537df}, !- Handle
  Foundation F 126 Perim 266 Area 1714,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  17.1378317684994,                       !- Area {m2}
  2.6608532392402;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {650d4716-62d4-4006-8f35-ce7d6fdee899}, !- Handle
  Foundation F 126 Perim 994 Area 2452,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  24.5247809260559,                       !- Area {m2}
  9.93612531191075;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5c23e6ce-b798-4e72-8a18-b522e38537a9}, !- Handle
  Foundation F 126 Perim 266 Area 1427,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  14.273150211888,                        !- Area {m2}
  2.6608532392402;                        !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {a5e05cda-02d5-49b4-a44b-237ff535079d}, !- Handle
  ComStock DOE Ref 1980-2004 - FullSrvRest - ASHRAE 169-2013-4A, !- Name
  {8c97db68-57cc-44b1-8a06-43ed3f8b76f3}, !- Default Exterior Surface Constructions Name
  {c1744f47-f893-4dd6-b104-cfe9b8b57d45}, !- Default Interior Surface Constructions Name
  {a8abbe37-18c5-428d-89c0-fa7afa0b8a48}, !- Default Ground Contact Surface Constructions Name
  {2368148b-103a-42f6-ae65-b7040838dff5}, !- Default Exterior SubSurface Constructions Name
  {636cfaab-e7a7-4149-8752-09570dadb481}, !- Default Interior SubSurface Constructions Name
  {d1747a0a-c125-4ebf-b243-3426d29c941d}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {8c97db68-57cc-44b1-8a06-43ed3f8b76f3}, !- Handle
  Default Surface Constructions 1,        !- Name
  {3a1f0523-c4dd-46b7-bba0-bf2deed473b3}, !- Floor Construction Name
  {76ea715a-2dc5-459f-86f0-570c2d445435}, !- Wall Construction Name
  {1e9288c7-1fd7-4615-b0e5-2d492ddd6b25}; !- Roof Ceiling Construction Name

OS:Construction,
  {3a1f0523-c4dd-46b7-bba0-bf2deed473b3}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {58344a2c-6afb-4a10-b13a-10269d22cafc}, !- Layer 1
  {ba5ba736-b04b-4e8f-b6b6-0d0389bfb42e}, !- Layer 2
  {8d28d7d9-b14e-45c7-8f0e-2b3261b79e91}; !- Layer 3

OS:Material:NoMass,
  {58344a2c-6afb-4a10-b13a-10269d22cafc}, !- Handle
  Typical Insulation R-9.06,              !- Name
  Smooth,                                 !- Roughness
  1.59504467488221,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ba5ba736-b04b-4e8f-b6b6-0d0389bfb42e}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8d28d7d9-b14e-45c7-8f0e-2b3261b79e91}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8ac84215-9401-4342-aa6b-7c9e4055a5bc}, !- Handle
  {3a1f0523-c4dd-46b7-bba0-bf2deed473b3}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {b0ba6e9c-a3f2-4b47-97ea-0bb722b41eb2}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1e9288c7-1fd7-4615-b0e5-2d492ddd6b25}, !- Handle
  Typical Wood Joist Attic Floor R-17.24, !- Name
  ,                                       !- Surface Rendering Name
  {b0ba6e9c-a3f2-4b47-97ea-0bb722b41eb2}, !- Layer 1
  {2b68a5ea-0e0e-4e52-b357-7a66126f38bf}; !- Layer 2

OS:Material:NoMass,
  {2b68a5ea-0e0e-4e52-b357-7a66126f38bf}, !- Handle
  Typical Insulation R-15.61,             !- Name
  Smooth,                                 !- Roughness
  2.74856958074107,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ef87711e-b2bc-4a61-8ade-ec2ce8f52909}, !- Handle
  {1e9288c7-1fd7-4615-b0e5-2d492ddd6b25}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c1744f47-f893-4dd6-b104-cfe9b8b57d45}, !- Handle
  Default Surface Constructions 2,        !- Name
  {0860cd26-e77f-4b9e-a480-c251299a679e}, !- Floor Construction Name
  {c79d220e-4c78-4c7d-9427-86885511ebe3}, !- Wall Construction Name
  {e78793dd-25fd-4d80-bb6d-76af7a3e85db}; !- Roof Ceiling Construction Name

OS:Construction,
  {0860cd26-e77f-4b9e-a480-c251299a679e}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {94e5f15d-3697-4ba2-9b6a-7d072e2fc1df}, !- Layer 1
  {d95fd53e-03a8-448c-869b-2a339d57c2bd}; !- Layer 2

OS:Material,
  {94e5f15d-3697-4ba2-9b6a-7d072e2fc1df}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d95fd53e-03a8-448c-869b-2a339d57c2bd}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {75ab0d0b-5502-43b1-9c95-f0d5501573bd}, !- Handle
  {0860cd26-e77f-4b9e-a480-c251299a679e}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c79d220e-4c78-4c7d-9427-86885511ebe3}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {f10ad523-a7ca-44a2-8e48-c37e43c2e04b}, !- Layer 1
  {f10ad523-a7ca-44a2-8e48-c37e43c2e04b}; !- Layer 2

OS:Material,
  {f10ad523-a7ca-44a2-8e48-c37e43c2e04b}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {347b3bc1-b824-4586-8f46-ae06eef70218}, !- Handle
  {c79d220e-4c78-4c7d-9427-86885511ebe3}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e78793dd-25fd-4d80-bb6d-76af7a3e85db}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {d95fd53e-03a8-448c-869b-2a339d57c2bd}, !- Layer 1
  {94e5f15d-3697-4ba2-9b6a-7d072e2fc1df}; !- Layer 2

OS:StandardsInformation:Construction,
  {8e795ffd-b73b-4f1b-8bff-9d6a8fc5948d}, !- Handle
  {e78793dd-25fd-4d80-bb6d-76af7a3e85db}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a8abbe37-18c5-428d-89c0-fa7afa0b8a48}, !- Handle
  Default Surface Constructions 3,        !- Name
  {164b883c-fd4c-4eef-92ef-a00f83bc8658}, !- Floor Construction Name
  {97651f40-a9c8-4ae6-a03c-a2187152938f}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {164b883c-fd4c-4eef-92ef-a00f83bc8658}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {f7ee4c9f-c4b4-4024-b470-c7490183656f}, !- Layer 1
  {8d28d7d9-b14e-45c7-8f0e-2b3261b79e91}; !- Layer 2

OS:Material:NoMass,
  {549271ee-fe6a-42d7-93ce-2d70ce9b1b14}, !- Handle
  Typical Insulation R-7.46,              !- Name
  Smooth,                                 !- Roughness
  1.31358047087238,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f7ee4c9f-c4b4-4024-b470-c7490183656f}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3f7306bc-0624-4c06-a581-c848868855f6}, !- Handle
  {164b883c-fd4c-4eef-92ef-a00f83bc8658}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {97651f40-a9c8-4ae6-a03c-a2187152938f}, !- Handle
  Typical Insulated Basement Mass Wall R-9.01, !- Name
  ,                                       !- Surface Rendering Name
  {549271ee-fe6a-42d7-93ce-2d70ce9b1b14}, !- Layer 1
  {97fdf184-2bb7-4945-b6b9-5622da116b9f}; !- Layer 2

OS:Material,
  {97fdf184-2bb7-4945-b6b9-5622da116b9f}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6088a5a5-d45d-4815-bde7-2f348c7e0288}, !- Handle
  {97651f40-a9c8-4ae6-a03c-a2187152938f}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {2368148b-103a-42f6-ae65-b7040838dff5}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {e8b9f0d0-33d5-4dd8-bd7b-c745bea1428b}, !- Fixed Window Construction Name
  {b2d573f0-f9e1-4e27-a8fd-769c1d265155}, !- Operable Window Construction Name
  {6a5bc68f-4a0a-4f90-ac04-9ac32a22be6f}, !- Door Construction Name
  {ce95753e-0606-45b0-b945-c5e321a6712a}, !- Glass Door Construction Name
  {ee8fe03f-cea9-4d72-afde-e8a552241807}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {29db038a-a94f-4d61-8770-16ea2df80aaa}, !- Tubular Daylight Dome Construction Name
  {29db038a-a94f-4d61-8770-16ea2df80aaa}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e8b9f0d0-33d5-4dd8-bd7b-c745bea1428b}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing Window U-0.59 SHGC 0.36, !- Name
  ,                                       !- Surface Rendering Name
  {abbca016-d5ae-4daf-a668-8e27b0dcf820}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {abbca016-d5ae-4daf-a668-8e27b0dcf820}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing U-0.59 SHGC 0.36, !- Name
  3.35017537125696,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3cc0e1ca-bb40-4e21-bbb6-a6a91b1d40bd}, !- Handle
  {e8b9f0d0-33d5-4dd8-bd7b-c745bea1428b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {b2d573f0-f9e1-4e27-a8fd-769c1d265155}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing Window U-0.59 SHGC 0.36 1, !- Name
  ,                                       !- Surface Rendering Name
  {8b7bfde7-46b9-4f5e-97c7-d39965c58678}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {8b7bfde7-46b9-4f5e-97c7-d39965c58678}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing U-0.59 SHGC 0.36 1, !- Name
  3.35017537125696,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {299a7bc6-28d4-4203-9215-c4c5a7168b40}, !- Handle
  {b2d573f0-f9e1-4e27-a8fd-769c1d265155}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {6a5bc68f-4a0a-4f90-ac04-9ac32a22be6f}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {81bd8b1b-cc00-40d3-87a7-fc578ee5d7d3}, !- Layer 1
  {78700578-791b-43cd-bc56-271d4972a7b7}; !- Layer 2

OS:Material,
  {81bd8b1b-cc00-40d3-87a7-fc578ee5d7d3}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {78700578-791b-43cd-bc56-271d4972a7b7}, !- Handle
  Typical Insulation R-5.94,              !- Name
  Smooth,                                 !- Roughness
  1.04694875840087,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {411cb704-3a19-492a-9f0e-af5d00d639ae}, !- Handle
  {6a5bc68f-4a0a-4f90-ac04-9ac32a22be6f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ce95753e-0606-45b0-b945-c5e321a6712a}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {a0b8eea9-1f98-4ca5-b995-69777d4daa6d}; !- Layer 1

OS:WindowMaterial:Glazing,
  {a0b8eea9-1f98-4ca5-b995-69777d4daa6d}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {30b0140c-09ba-475e-993b-0fa433117290}, !- Handle
  {ce95753e-0606-45b0-b945-c5e321a6712a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {ee8fe03f-cea9-4d72-afde-e8a552241807}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {78700578-791b-43cd-bc56-271d4972a7b7}; !- Layer 1

OS:StandardsInformation:Construction,
  {3825ae5b-c1c6-4f78-ba89-5fa4ba345e82}, !- Handle
  {ee8fe03f-cea9-4d72-afde-e8a552241807}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {29db038a-a94f-4d61-8770-16ea2df80aaa}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {1e658424-39ad-45ef-aecb-845794894d6c}; !- Layer 1

OS:WindowMaterial:Glazing,
  {1e658424-39ad-45ef-aecb-845794894d6c}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {2053adc4-c5ce-45d9-a116-d9f1e1410f96}, !- Handle
  {29db038a-a94f-4d61-8770-16ea2df80aaa}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {636cfaab-e7a7-4149-8752-09570dadb481}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {29db038a-a94f-4d61-8770-16ea2df80aaa}, !- Fixed Window Construction Name
  {29db038a-a94f-4d61-8770-16ea2df80aaa}, !- Operable Window Construction Name
  {a504c266-983b-412b-a1f0-8b8a54da97ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a504c266-983b-412b-a1f0-8b8a54da97ed}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {f66246de-071d-4a93-ae4c-27e8736687c5}; !- Layer 1

OS:Material,
  {f66246de-071d-4a93-ae4c-27e8736687c5}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {30b303de-c331-499b-927f-d10fe9d4ce0a}, !- Handle
  {a504c266-983b-412b-a1f0-8b8a54da97ed}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d1747a0a-c125-4ebf-b243-3426d29c941d}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {f66246de-071d-4a93-ae4c-27e8736687c5}; !- Layer 1

OS:StandardsInformation:Construction,
  {6e4ed5f1-fcf2-4ce7-88f4-0db8f3d94aa6}, !- Handle
  {d1747a0a-c125-4ebf-b243-3426d29c941d}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {76ea715a-2dc5-459f-86f0-570c2d445435}, !- Handle
  Typical Insulated Exterior Mass Wall R-8.33, !- Name
  ,                                       !- Surface Rendering Name
  {a86e9d4d-1130-42fc-a41c-28f7377a3a28}, !- Layer 1
  {5d301059-01e0-4381-b97a-1a41b831317e}, !- Layer 2
  {78700578-791b-43cd-bc56-271d4972a7b7}, !- Layer 3
  {6956e8d9-0c33-41e7-9ac4-28d5bfd3951c}; !- Layer 4

OS:Material,
  {a86e9d4d-1130-42fc-a41c-28f7377a3a28}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {5d301059-01e0-4381-b97a-1a41b831317e}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6956e8d9-0c33-41e7-9ac4-28d5bfd3951c}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4a67ae7b-afdb-45db-bd49-32a226370305}, !- Handle
  {76ea715a-2dc5-459f-86f0-570c2d445435}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {adec1c3e-1b43-46ec-bf0c-b6a137ff500d}, !- Handle
  Typical IEAD Roof R-17.24,              !- Name
  ,                                       !- Surface Rendering Name
  {b23b3f1a-6ab3-4884-9162-6c5cd9ca1516}, !- Layer 1
  {b3a24827-2a4c-40a8-8131-1ac8d839ee87}, !- Layer 2
  {505195f8-3e2a-4cca-ad19-7a745e91da74}; !- Layer 3

OS:Material,
  {b23b3f1a-6ab3-4884-9162-6c5cd9ca1516}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b3a24827-2a4c-40a8-8131-1ac8d839ee87}, !- Handle
  Typical Insulation R-16.12,             !- Name
  Smooth,                                 !- Roughness
  2.83962386616441,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {505195f8-3e2a-4cca-ad19-7a745e91da74}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {780cf3a2-b66c-47eb-ad26-6342163aff13}, !- Handle
  {adec1c3e-1b43-46ec-bf0c-b6a137ff500d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Schedule:Constant,
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Handle
  Always On Discrete,                     !- Name
  {575b34f3-9293-48a5-bbfb-b90a2fc56f79}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {575b34f3-9293-48a5-bbfb-b90a2fc56f79}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {26a7d79a-b3b0-4583-9ef6-53e9b8bee919}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {62bad71a-c081-446a-8e9a-e942d368a909}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {57455f34-8ecf-490d-9d01-6c113a66e2d1}, !- Default Day Schedule Name
  {d6e4ac77-4513-4a6f-9937-8a16295f618e}, !- Summer Design Day Schedule Name
  {c9740e1b-a622-41a6-ac19-d5fa0f88da64}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {57455f34-8ecf-490d-9d01-6c113a66e2d1}, !- Handle
  15 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.00996719359999998,                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00996719359999998,                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0598031615999999,                     !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0398687743999999,                     !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0598031615999999,                     !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0598031615999999,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0199343872,                           !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0598031615999999,                     !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0398687743999999,                     !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.00996719359999998,                    !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0498359679999999,                     !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0598031615999999,                     !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0598031615999999,                     !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0299015807999999,                     !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0299015807999999,                     !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:AdditionalProperties,
  {4bcd4693-a115-4ecc-bd26-2d4fbd9cc92d}, !- Handle
  {62bad71a-c081-446a-8e9a-e942d368a909}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  150.25919999999971,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:50:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:50:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c9740e1b-a622-41a6-ac19-d5fa0f88da64}, !- Handle
  15 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6e4ac77-4513-4a6f-9937-8a16295f618e}, !- Handle
  15 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {815b990e-154c-4d9a-a3f6-19b23a82ad1c}, !- Handle
  15 space(s) Occ Sch Saturday Rule,      !- Name
  {62bad71a-c081-446a-8e9a-e942d368a909}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {06fed21e-4ffe-4eb5-a372-354496b56f97}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06fed21e-4ffe-4eb5-a372-354496b56f97}, !- Handle
  15 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.00996719359999998,                    !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00996719359999998,                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0897047423999998,                     !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0199343872,                           !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0398687743999999,                     !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0498359679999999,                     !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.00996719359999998,                    !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0299015807999999,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.00996719359999998,                    !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0797375487999998,                     !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0398687743999999,                     !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.00996719359999997,                    !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0199343872,                           !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0398687743999999,                     !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:Schedule:Rule,
  {56c66ec5-9a27-4bf1-84b1-5693cb929e5d}, !- Handle
  15 space(s) Occ Sch Sunday Rule,        !- Name
  {62bad71a-c081-446a-8e9a-e942d368a909}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f97b30c1-9185-450a-995d-8f3de48b8c21}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f97b30c1-9185-450a-995d-8f3de48b8c21}, !- Handle
  15 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.00996719359999998,                    !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00996719359999998,                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0897047423999998,                     !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0598031615999999,                     !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0199343872,                           !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0398687743999999,                     !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0398687743999999,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0199343872,                           !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.00996719359999998,                    !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0199343872,                           !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0398687743999999,                     !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0199343872,                           !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.00996719359999997,                    !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0697703551999999,                     !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0299015807999999,                     !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Ruleset,
  {f4cdc63c-64a6-4f8a-a5f1-2260b5138f51}, !- Handle
  Elevator Schedule 1,                    !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  {e9d0e2a1-18ef-42ec-a850-ab89cdba5735}, !- Default Day Schedule Name
  {7fde35db-7ffb-4283-927d-08c807cb5f59}, !- Summer Design Day Schedule Name
  {503d0d2b-51fc-4f13-ab4a-e0d781716087}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5d896a40-b3bc-4bf4-9538-f70a8c7f05ff}, !- Handle
  {f4cdc63c-64a6-4f8a-a5f1-2260b5138f51}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  150.25919999999971,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:50:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:50:14 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.089704742399999801;                   !- Feature Value 7

OS:Schedule:Day,
  {e9d0e2a1-18ef-42ec-a850-ab89cdba5735}, !- Handle
  15 space(s) Occ Sch Default 1,          !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00332239786666666,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00357796693333333,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00383353599999999,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00408910506666666,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00434467413333333,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00460024319999999,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00485581226666666,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00511138133333332,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00536695039999999,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00562251946666666,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00587808853333332,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00613365759999999,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00638922666666665,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00664479573333332,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00690036479999999,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00715593386666665,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00741150293333332,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00766707199999998,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00792264106666665,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00817821013333331,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00843377919999998,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00868934826666665,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00894491733333331,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00920048639999998,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00945605546666664,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00971162453333331,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00996719359999998,                    !- Value Until Time 27
  7,                                      !- Hour 28
  15,                                     !- Minute 28
  0.00996719359999998,                    !- Value Until Time 28
  7,                                      !- Hour 29
  30,                                     !- Minute 29
  0.0224261856,                           !- Value Until Time 29
  7,                                      !- Hour 30
  45,                                     !- Minute 30
  0.0348851775999999,                     !- Value Until Time 30
  8,                                      !- Hour 31
  0,                                      !- Minute 31
  0.0473441695999999,                     !- Value Until Time 31
  8,                                      !- Hour 32
  15,                                     !- Minute 32
  0.0598031615999999,                     !- Value Until Time 32
  8,                                      !- Hour 33
  30,                                     !- Minute 33
  0.0448523711999999,                     !- Value Until Time 33
  8,                                      !- Hour 34
  45,                                     !- Minute 34
  0.0299015807999999,                     !- Value Until Time 34
  9,                                      !- Hour 35
  0,                                      !- Minute 35
  0.0149507904,                           !- Value Until Time 35
  9,                                      !- Hour 36
  15,                                     !- Minute 36
  0,                                      !- Value Until Time 36
  10,                                     !- Hour 37
  15,                                     !- Minute 37
  0,                                      !- Value Until Time 37
  10,                                     !- Hour 38
  30,                                     !- Minute 38
  0.00996719359999997,                    !- Value Until Time 38
  10,                                     !- Hour 39
  45,                                     !- Minute 39
  0.0199343871999999,                     !- Value Until Time 39
  11,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0299015807999999,                     !- Value Until Time 40
  11,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0398687743999999,                     !- Value Until Time 41
  11,                                     !- Hour 42
  22,                                     !- Minute 42
  0.0598031615999999,                     !- Value Until Time 42
  11,                                     !- Hour 43
  37,                                     !- Minute 43
  0.0548195647999999,                     !- Value Until Time 43
  11,                                     !- Hour 44
  52,                                     !- Minute 44
  0.0498359679999999,                     !- Value Until Time 44
  12,                                     !- Hour 45
  7,                                      !- Minute 45
  0.0448523711999999,                     !- Value Until Time 45
  12,                                     !- Hour 46
  22,                                     !- Minute 46
  0.0398687743999999,                     !- Value Until Time 46
  12,                                     !- Hour 47
  37,                                     !- Minute 47
  0.0323933791999999,                     !- Value Until Time 47
  12,                                     !- Hour 48
  52,                                     !- Minute 48
  0.0249179839999999,                     !- Value Until Time 48
  13,                                     !- Hour 49
  7,                                      !- Minute 49
  0.0174425888,                           !- Value Until Time 49
  13,                                     !- Hour 50
  22,                                     !- Minute 50
  0.00996719359999998,                    !- Value Until Time 50
  13,                                     !- Hour 51
  37,                                     !- Minute 51
  0.0199343872,                           !- Value Until Time 51
  13,                                     !- Hour 52
  52,                                     !- Minute 52
  0.0299015807999999,                     !- Value Until Time 52
  14,                                     !- Hour 53
  7,                                      !- Minute 53
  0.0398687743999999,                     !- Value Until Time 53
  14,                                     !- Hour 54
  22,                                     !- Minute 54
  0.0498359679999999,                     !- Value Until Time 54
  14,                                     !- Hour 55
  37,                                     !- Minute 55
  0.0523277663999999,                     !- Value Until Time 55
  14,                                     !- Hour 56
  52,                                     !- Minute 56
  0.0548195647999999,                     !- Value Until Time 56
  15,                                     !- Hour 57
  7,                                      !- Minute 57
  0.0573113631999999,                     !- Value Until Time 57
  15,                                     !- Hour 58
  22,                                     !- Minute 58
  0.0598031615999999,                     !- Value Until Time 58
  15,                                     !- Hour 59
  37,                                     !- Minute 59
  0.0448523711999999,                     !- Value Until Time 59
  15,                                     !- Hour 60
  52,                                     !- Minute 60
  0.0299015807999999,                     !- Value Until Time 60
  16,                                     !- Hour 61
  7,                                      !- Minute 61
  0.0149507904,                           !- Value Until Time 61
  16,                                     !- Hour 62
  22,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  16,                                     !- Hour 63
  30,                                     !- Minute 63
  0.0299015807999999,                     !- Value Until Time 63
  16,                                     !- Hour 64
  45,                                     !- Minute 64
  0.0224261855999999,                     !- Value Until Time 64
  17,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0149507904,                           !- Value Until Time 65
  17,                                     !- Hour 66
  15,                                     !- Minute 66
  0.00747539519999998,                    !- Value Until Time 66
  17,                                     !- Hour 67
  30,                                     !- Minute 67
  0,                                      !- Value Until Time 67
  17,                                     !- Hour 68
  45,                                     !- Minute 68
  0.00249179839999999,                    !- Value Until Time 68
  18,                                     !- Hour 69
  0,                                      !- Minute 69
  0.00498359679999999,                    !- Value Until Time 69
  18,                                     !- Hour 70
  15,                                     !- Minute 70
  0.00747539519999998,                    !- Value Until Time 70
  18,                                     !- Hour 71
  30,                                     !- Minute 71
  0.00996719359999998,                    !- Value Until Time 71
  18,                                     !- Hour 72
  45,                                     !- Minute 72
  0.00747539519999998,                    !- Value Until Time 72
  19,                                     !- Hour 73
  0,                                      !- Minute 73
  0.00498359679999999,                    !- Value Until Time 73
  19,                                     !- Hour 74
  15,                                     !- Minute 74
  0.00249179839999999,                    !- Value Until Time 74
  19,                                     !- Hour 75
  30,                                     !- Minute 75
  0,                                      !- Value Until Time 75
  21,                                     !- Hour 76
  0,                                      !- Minute 76
  0,                                      !- Value Until Time 76
  21,                                     !- Hour 77
  15,                                     !- Minute 77
  0.000255569066666666,                   !- Value Until Time 77
  21,                                     !- Hour 78
  30,                                     !- Minute 78
  0.000511138133333332,                   !- Value Until Time 78
  21,                                     !- Hour 79
  45,                                     !- Minute 79
  0.000766707199999998,                   !- Value Until Time 79
  22,                                     !- Hour 80
  0,                                      !- Minute 80
  0.00102227626666666,                    !- Value Until Time 80
  22,                                     !- Hour 81
  15,                                     !- Minute 81
  0.00127784533333333,                    !- Value Until Time 81
  22,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0015334144,                           !- Value Until Time 82
  22,                                     !- Hour 83
  45,                                     !- Minute 83
  0.00178898346666666,                    !- Value Until Time 83
  23,                                     !- Hour 84
  0,                                      !- Minute 84
  0.00204455253333333,                    !- Value Until Time 84
  23,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0023001216,                           !- Value Until Time 85
  23,                                     !- Hour 86
  30,                                     !- Minute 86
  0.00255569066666666,                    !- Value Until Time 86
  23,                                     !- Hour 87
  45,                                     !- Minute 87
  0.00281125973333333,                    !- Value Until Time 87
  24,                                     !- Hour 88
  0,                                      !- Minute 88
  0.00306682879999999;                    !- Value Until Time 88

OS:Schedule:Day,
  {7fde35db-7ffb-4283-927d-08c807cb5f59}, !- Handle
  15 space(s) Occ Sch Summer Design Day 1, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {503d0d2b-51fc-4f13-ab4a-e0d781716087}, !- Handle
  15 space(s) Occ Sch Winter Design Day 1, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eaa352b4-6e25-46d8-a1d1-72935cb36e71}, !- Handle
  15 space(s) Occ Sch Sunday Rule 1,      !- Name
  {f4cdc63c-64a6-4f8a-a5f1-2260b5138f51}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {554185ca-bfb3-48c2-83a1-6ba99defa79a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {554185ca-bfb3-48c2-83a1-6ba99defa79a}, !- Handle
  15 space(s) Occ Sch Sunday 1,           !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00249179839999999,                    !- Value Until Time 2
  9,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00498359679999999,                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.00747539519999998,                    !- Value Until Time 4
  10,                                     !- Hour 5
  15,                                     !- Minute 5
  0.00996719359999998,                    !- Value Until Time 5
  10,                                     !- Hour 6
  30,                                     !- Minute 6
  0.0299015807999999,                     !- Value Until Time 6
  10,                                     !- Hour 7
  45,                                     !- Minute 7
  0.0498359679999999,                     !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0697703551999998,                     !- Value Until Time 8
  11,                                     !- Hour 9
  15,                                     !- Minute 9
  0.0897047423999998,                     !- Value Until Time 9
  11,                                     !- Hour 10
  30,                                     !- Minute 10
  0.0672785567999998,                     !- Value Until Time 10
  11,                                     !- Hour 11
  45,                                     !- Minute 11
  0.0448523711999999,                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0224261856,                           !- Value Until Time 12
  12,                                     !- Hour 13
  15,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  12,                                     !- Hour 14
  30,                                     !- Minute 14
  0.0149507904,                           !- Value Until Time 14
  12,                                     !- Hour 15
  45,                                     !- Minute 15
  0.0299015807999999,                     !- Value Until Time 15
  13,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0448523711999999,                     !- Value Until Time 16
  13,                                     !- Hour 17
  15,                                     !- Minute 17
  0.0598031615999999,                     !- Value Until Time 17
  13,                                     !- Hour 18
  30,                                     !- Minute 18
  0.0448523711999999,                     !- Value Until Time 18
  13,                                     !- Hour 19
  45,                                     !- Minute 19
  0.0299015807999999,                     !- Value Until Time 19
  14,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0149507904,                           !- Value Until Time 20
  14,                                     !- Hour 21
  15,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  14,                                     !- Hour 22
  30,                                     !- Minute 22
  0.01594750976,                          !- Value Until Time 22
  14,                                     !- Hour 23
  45,                                     !- Minute 23
  0.0318950195199999,                     !- Value Until Time 23
  14,                                     !- Hour 24
  52,                                     !- Minute 24
  0.0398687743999999,                     !- Value Until Time 24
  15,                                     !- Hour 25
  7,                                      !- Minute 25
  0.0348851775999999,                     !- Value Until Time 25
  15,                                     !- Hour 26
  22,                                     !- Minute 26
  0.0299015808,                           !- Value Until Time 26
  15,                                     !- Hour 27
  37,                                     !- Minute 27
  0.024917984,                            !- Value Until Time 27
  15,                                     !- Hour 28
  52,                                     !- Minute 28
  0.0199343872,                           !- Value Until Time 28
  16,                                     !- Hour 29
  7,                                      !- Minute 29
  0.0174425888,                           !- Value Until Time 29
  16,                                     !- Hour 30
  22,                                     !- Minute 30
  0.0149507904,                           !- Value Until Time 30
  16,                                     !- Hour 31
  37,                                     !- Minute 31
  0.012458992,                            !- Value Until Time 31
  16,                                     !- Hour 32
  52,                                     !- Minute 32
  0.00996719359999998,                    !- Value Until Time 32
  17,                                     !- Hour 33
  7,                                      !- Minute 33
  0.012458992,                            !- Value Until Time 33
  17,                                     !- Hour 34
  22,                                     !- Minute 34
  0.0149507904,                           !- Value Until Time 34
  17,                                     !- Hour 35
  37,                                     !- Minute 35
  0.0174425888,                           !- Value Until Time 35
  17,                                     !- Hour 36
  52,                                     !- Minute 36
  0.0199343872,                           !- Value Until Time 36
  18,                                     !- Hour 37
  7,                                      !- Minute 37
  0.024917984,                            !- Value Until Time 37
  18,                                     !- Hour 38
  22,                                     !- Minute 38
  0.0299015807999999,                     !- Value Until Time 38
  18,                                     !- Hour 39
  37,                                     !- Minute 39
  0.0348851775999999,                     !- Value Until Time 39
  18,                                     !- Hour 40
  52,                                     !- Minute 40
  0.0398687743999999,                     !- Value Until Time 40
  19,                                     !- Hour 41
  7,                                      !- Minute 41
  0.0348851775999999,                     !- Value Until Time 41
  19,                                     !- Hour 42
  22,                                     !- Minute 42
  0.0299015808,                           !- Value Until Time 42
  19,                                     !- Hour 43
  37,                                     !- Minute 43
  0.024917984,                            !- Value Until Time 43
  19,                                     !- Hour 44
  52,                                     !- Minute 44
  0.0199343872,                           !- Value Until Time 44
  20,                                     !- Hour 45
  7,                                      !- Minute 45
  0.0179409484799999,                     !- Value Until Time 45
  20,                                     !- Hour 46
  22,                                     !- Minute 46
  0.00598031615999998,                    !- Value Until Time 46
  20,                                     !- Hour 47
  30,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  21,                                     !- Hour 48
  30,                                     !- Minute 48
  0,                                      !- Value Until Time 48
  21,                                     !- Hour 49
  45,                                     !- Minute 49
  0.00249179839999999,                    !- Value Until Time 49
  22,                                     !- Hour 50
  0,                                      !- Minute 50
  0.00498359679999999,                    !- Value Until Time 50
  22,                                     !- Hour 51
  15,                                     !- Minute 51
  0.00747539519999998,                    !- Value Until Time 51
  22,                                     !- Hour 52
  30,                                     !- Minute 52
  0.00996719359999998,                    !- Value Until Time 52
  22,                                     !- Hour 53
  45,                                     !- Minute 53
  0.00747539519999998,                    !- Value Until Time 53
  23,                                     !- Hour 54
  0,                                      !- Minute 54
  0.00498359679999999,                    !- Value Until Time 54
  23,                                     !- Hour 55
  15,                                     !- Minute 55
  0.00249179839999999,                    !- Value Until Time 55
  23,                                     !- Hour 56
  30,                                     !- Minute 56
  0,                                      !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0;                                      !- Value Until Time 57

OS:Schedule:Rule,
  {92ff784c-3045-407f-bebe-9cf94e1e63e6}, !- Handle
  15 space(s) Occ Sch Saturday Rule 1,    !- Name
  {f4cdc63c-64a6-4f8a-a5f1-2260b5138f51}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3e86814c-4717-44dc-b81b-f9beb797c5f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e86814c-4717-44dc-b81b-f9beb797c5f9}, !- Handle
  15 space(s) Occ Sch Saturday 1,         !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00249179839999999,                    !- Value Until Time 2
  9,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00498359679999999,                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.00747539519999998,                    !- Value Until Time 4
  10,                                     !- Hour 5
  15,                                     !- Minute 5
  0.00996719359999998,                    !- Value Until Time 5
  10,                                     !- Hour 6
  30,                                     !- Minute 6
  0.0299015807999999,                     !- Value Until Time 6
  10,                                     !- Hour 7
  45,                                     !- Minute 7
  0.0498359679999999,                     !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0697703551999998,                     !- Value Until Time 8
  11,                                     !- Hour 9
  15,                                     !- Minute 9
  0.0897047423999998,                     !- Value Until Time 9
  11,                                     !- Hour 10
  30,                                     !- Minute 10
  0.0672785567999998,                     !- Value Until Time 10
  11,                                     !- Hour 11
  45,                                     !- Minute 11
  0.0448523711999999,                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0224261856,                           !- Value Until Time 12
  12,                                     !- Hour 13
  15,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  12,                                     !- Hour 14
  30,                                     !- Minute 14
  0.0049835968,                           !- Value Until Time 14
  12,                                     !- Hour 15
  45,                                     !- Minute 15
  0.0099671936,                           !- Value Until Time 15
  13,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0149507904,                           !- Value Until Time 16
  13,                                     !- Hour 17
  15,                                     !- Minute 17
  0.0199343872,                           !- Value Until Time 17
  13,                                     !- Hour 18
  30,                                     !- Minute 18
  0.024917984,                            !- Value Until Time 18
  13,                                     !- Hour 19
  45,                                     !- Minute 19
  0.0299015807999999,                     !- Value Until Time 19
  14,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0348851775999999,                     !- Value Until Time 20
  14,                                     !- Hour 21
  15,                                     !- Minute 21
  0.0398687743999999,                     !- Value Until Time 21
  14,                                     !- Hour 22
  30,                                     !- Minute 22
  0.01196063232,                          !- Value Until Time 22
  14,                                     !- Hour 23
  45,                                     !- Minute 23
  0.0239212646399999,                     !- Value Until Time 23
  14,                                     !- Hour 24
  52,                                     !- Minute 24
  0.0299015807999999,                     !- Value Until Time 24
  15,                                     !- Hour 25
  7,                                      !- Minute 25
  0.0249179839999999,                     !- Value Until Time 25
  15,                                     !- Hour 26
  22,                                     !- Minute 26
  0.0199343871999999,                     !- Value Until Time 26
  15,                                     !- Hour 27
  37,                                     !- Minute 27
  0.0149507904,                           !- Value Until Time 27
  15,                                     !- Hour 28
  52,                                     !- Minute 28
  0.00996719359999998,                    !- Value Until Time 28
  16,                                     !- Hour 29
  7,                                      !- Minute 29
  0.00747539519999998,                    !- Value Until Time 29
  16,                                     !- Hour 30
  22,                                     !- Minute 30
  0.00498359679999999,                    !- Value Until Time 30
  16,                                     !- Hour 31
  37,                                     !- Minute 31
  0.00249179839999999,                    !- Value Until Time 31
  16,                                     !- Hour 32
  52,                                     !- Minute 32
  0,                                      !- Value Until Time 32
  17,                                     !- Hour 33
  52,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  18,                                     !- Hour 34
  7,                                      !- Minute 34
  0.0199343871999999,                     !- Value Until Time 34
  18,                                     !- Hour 35
  22,                                     !- Minute 35
  0.0398687743999999,                     !- Value Until Time 35
  18,                                     !- Hour 36
  37,                                     !- Minute 36
  0.0598031615999998,                     !- Value Until Time 36
  18,                                     !- Hour 37
  52,                                     !- Minute 37
  0.0797375487999998,                     !- Value Until Time 37
  19,                                     !- Hour 38
  7,                                      !- Minute 38
  0.0697703551999998,                     !- Value Until Time 38
  19,                                     !- Hour 39
  22,                                     !- Minute 39
  0.0598031615999998,                     !- Value Until Time 39
  19,                                     !- Hour 40
  37,                                     !- Minute 40
  0.0498359679999999,                     !- Value Until Time 40
  19,                                     !- Hour 41
  52,                                     !- Minute 41
  0.0398687743999999,                     !- Value Until Time 41
  20,                                     !- Hour 42
  7,                                      !- Minute 42
  0.02790814208,                          !- Value Until Time 42
  20,                                     !- Hour 43
  22,                                     !- Minute 43
  0.0358818969599999,                     !- Value Until Time 43
  20,                                     !- Hour 44
  30,                                     !- Minute 44
  0.0398687743999999,                     !- Value Until Time 44
  20,                                     !- Hour 45
  45,                                     !- Minute 45
  0.0299015807999999,                     !- Value Until Time 45
  21,                                     !- Hour 46
  0,                                      !- Minute 46
  0.0199343871999999,                     !- Value Until Time 46
  21,                                     !- Hour 47
  15,                                     !- Minute 47
  0.00996719359999997,                    !- Value Until Time 47
  21,                                     !- Hour 48
  30,                                     !- Minute 48
  0,                                      !- Value Until Time 48
  21,                                     !- Hour 49
  45,                                     !- Minute 49
  0.00249179839999999,                    !- Value Until Time 49
  22,                                     !- Hour 50
  0,                                      !- Minute 50
  0.00498359679999999,                    !- Value Until Time 50
  22,                                     !- Hour 51
  15,                                     !- Minute 51
  0.00747539519999998,                    !- Value Until Time 51
  22,                                     !- Hour 52
  30,                                     !- Minute 52
  0.00996719359999998,                    !- Value Until Time 52
  22,                                     !- Hour 53
  45,                                     !- Minute 53
  0.00747539519999998,                    !- Value Until Time 53
  23,                                     !- Hour 54
  0,                                      !- Minute 54
  0.00498359679999999,                    !- Value Until Time 54
  23,                                     !- Hour 55
  15,                                     !- Minute 55
  0.00249179839999999,                    !- Value Until Time 55
  23,                                     !- Hour 56
  30,                                     !- Minute 56
  0,                                      !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0;                                      !- Value Until Time 57

OS:Schedule:Ruleset,
  {38d84f37-414c-4c3c-8b6e-ac77d18acfaa}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {759de6e9-842c-4fef-b48c-ad53647bc568}, !- Default Day Schedule Name
  {3c2657c7-61ce-4b11-b740-b8f55e98b428}, !- Summer Design Day Schedule Name
  {c71d83a3-71b2-47cd-b90d-26e1640fad6c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e9f00296-23c0-4136-93f3-1e6fb42fce38}, !- Handle
  {38d84f37-414c-4c3c-8b6e-ac77d18acfaa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  150.25919999999971,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:50:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:50:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {759de6e9-842c-4fef-b48c-ad53647bc568}, !- Handle
  15 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:Schedule:Day,
  {3c2657c7-61ce-4b11-b740-b8f55e98b428}, !- Handle
  15 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c71d83a3-71b2-47cd-b90d-26e1640fad6c}, !- Handle
  15 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5539561c-f885-495b-8777-b6418dd86d18}, !- Handle
  15 space(s) Occ Sch Sunday Rule 2,      !- Name
  {38d84f37-414c-4c3c-8b6e-ac77d18acfaa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57bd6877-1317-4ae2-b890-f7edb491612f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57bd6877-1317-4ae2-b890-f7edb491612f}, !- Handle
  15 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Rule,
  {69174f25-0bc3-4fb9-ad9c-d93aaa316e82}, !- Handle
  15 space(s) Occ Sch Saturday Rule 2,    !- Name
  {38d84f37-414c-4c3c-8b6e-ac77d18acfaa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8946e191-dbf3-4d87-bc09-5aeb6df1a05f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8946e191-dbf3-4d87-bc09-5aeb6df1a05f}, !- Handle
  15 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:Schedule:Ruleset,
  {c81d6480-dc51-4df2-a32d-14925d3facfc}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6e45a7ff-1950-4475-9cfc-0e7345d6bf20}, !- Default Day Schedule Name
  {1dfc511d-47e2-4943-a445-80ad0003b428}, !- Summer Design Day Schedule Name
  {4b96de3e-4eec-4277-98e0-5ae373117c80}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6c997dac-c3f4-4e8f-955e-44b1f908a0b0}, !- Handle
  {c81d6480-dc51-4df2-a32d-14925d3facfc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  150.25919999999971,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:50:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:50:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6e45a7ff-1950-4475-9cfc-0e7345d6bf20}, !- Handle
  15 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:Schedule:Day,
  {1dfc511d-47e2-4943-a445-80ad0003b428}, !- Handle
  15 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b96de3e-4eec-4277-98e0-5ae373117c80}, !- Handle
  15 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6ca0ca42-a4be-4cc0-89be-491288c4927b}, !- Handle
  15 space(s) Occ Sch Sunday Rule 3,      !- Name
  {c81d6480-dc51-4df2-a32d-14925d3facfc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e9e9a48-9812-4434-b512-bbe09e14350c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e9e9a48-9812-4434-b512-bbe09e14350c}, !- Handle
  15 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Rule,
  {b7884d4a-1bc9-44ad-9731-bf1f965683a0}, !- Handle
  15 space(s) Occ Sch Saturday Rule 3,    !- Name
  {c81d6480-dc51-4df2-a32d-14925d3facfc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {89a378d8-b567-426a-af23-dcf5246c841f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89a378d8-b567-426a-af23-dcf5246c841f}, !- Handle
  15 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:ElectricEquipment:Definition,
  {de9c6a78-aed8-4076-a5a1-7ec2a8a786a4}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {53e4211a-f608-4b6b-808b-0c097dea94a5}, !- Handle
  1 Elevator Lift Motors,                 !- Name
  {de9c6a78-aed8-4076-a5a1-7ec2a8a786a4}, !- Electric Equipment Definition Name
  {e1e58b11-e9cb-4b81-bb81-d06002de245c}, !- Space or SpaceType Name
  {f4cdc63c-64a6-4f8a-a5f1-2260b5138f51}, !- Schedule Name
  1,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9edaabf5-d6ac-47f3-bc42-aa62835b445e}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.027638474;                            !- Design Level {W}

OS:Exterior:Lights,
  {b5fd05f6-59bc-4e80-98ba-245759dc14d0}, !- Handle
  Parking Areas and Drives,               !- Name
  {9edaabf5-d6ac-47f3-bc42-aa62835b445e}, !- Exterior Lights Definition Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  12150,                                  !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3e4b9988-75a1-4976-9d10-6714c602fd3b}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {e20867f7-8318-4c51-a88c-1d6bfeb3de2e}, !- Handle
  Building Facades,                       !- Name
  {3e4b9988-75a1-4976-9d10-6714c602fd3b}, !- Exterior Lights Definition Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1549.19333848297,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9fe7eed8-9867-49fd-8bd6-b6aafde18778}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {cf2c5d0f-a45b-4c28-81f6-bda643abaf2a}, !- Handle
  Main Entries,                           !- Name
  {9fe7eed8-9867-49fd-8bd6-b6aafde18778}, !- Exterior Lights Definition Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {5323cdfa-17a0-4ee2-83f1-78b017c44afe}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {a482ca46-555e-424c-b370-b89fcff635f4}, !- Handle
  Other Doors,                            !- Name
  {5323cdfa-17a0-4ee2-83f1-78b017c44afe}, !- Exterior Lights Definition Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1.8,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {fa5c775a-37de-4c37-846c-69eac09937b3}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  {575b34f3-9293-48a5-bbfb-b90a2fc56f79}, !- Schedule Type Limits Name
  {43bfe5e5-3bc1-463e-8e06-b1438d5f6215}, !- Default Day Schedule Name
  {a4068394-10e7-461b-95a3-bddf8bbe3331}, !- Summer Design Day Schedule Name
  {34352eca-a10e-4c78-87cd-6f412d44c478}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {43bfe5e5-3bc1-463e-8e06-b1438d5f6215}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  {575b34f3-9293-48a5-bbfb-b90a2fc56f79}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {34352eca-a10e-4c78-87cd-6f412d44c478}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {575b34f3-9293-48a5-bbfb-b90a2fc56f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a4068394-10e7-461b-95a3-bddf8bbe3331}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {575b34f3-9293-48a5-bbfb-b90a2fc56f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {5cb3a504-10d0-4632-ae44-0be70cb89b2f}, !- Handle
  Schedule Rule 11,                       !- Name
  {fa5c775a-37de-4c37-846c-69eac09937b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {826d5cde-0c76-402c-89f6-829a1300ecbb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {826d5cde-0c76-402c-89f6-829a1300ecbb}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {575b34f3-9293-48a5-bbfb-b90a2fc56f79}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {7726b831-e95f-4dd2-9c76-94db8e4a8903}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan, !- Name
  {fa5c775a-37de-4c37-846c-69eac09937b3}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.104713560745816,                      !- Maximum Flow Rate {m3/s}
  {13ecab13-e34b-4696-b543-f758916a9005}, !- Air Inlet Node Name
  {05ffe7cc-0e0b-462c-bb3f-baac8565abf6}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {fa5c775a-37de-4c37-846c-69eac09937b3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {8a5fbc59-feba-495c-a299-3aa17106f73d}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {226bac28-c2d0-4387-b489-820e44074afc}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {917571d7-06c9-4313-9182-36f63a896b86}, !- Inlet Port
  {13ecab13-e34b-4696-b543-f758916a9005}; !- Outlet Port

OS:Connection,
  {917571d7-06c9-4313-9182-36f63a896b86}, !- Handle
  {a207d689-03e0-4b47-81f6-71b9044b144d}, !- Source Object
  2,                                      !- Outlet Port
  {226bac28-c2d0-4387-b489-820e44074afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13ecab13-e34b-4696-b543-f758916a9005}, !- Handle
  {226bac28-c2d0-4387-b489-820e44074afc}, !- Source Object
  3,                                      !- Outlet Port
  {7726b831-e95f-4dd2-9c76-94db8e4a8903}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e1a550fa-7927-4415-a0e9-e966022b2463}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {05ffe7cc-0e0b-462c-bb3f-baac8565abf6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05ffe7cc-0e0b-462c-bb3f-baac8565abf6}, !- Handle
  {7726b831-e95f-4dd2-9c76-94db8e4a8903}, !- Source Object
  7,                                      !- Outlet Port
  {e1a550fa-7927-4415-a0e9-e966022b2463}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8a5fbc59-feba-495c-a299-3aa17106f73d}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {8660e5d1-1eb8-4802-bc24-2abd9f1c6e01}, !- Schedule Type Limits Name
  {6d2bcd3d-1b19-4c3d-9080-9f7d24c44c5b}, !- Default Day Schedule Name
  {746d6c21-b1f2-4ae1-ade5-c3f6bacf63be}, !- Summer Design Day Schedule Name
  {5c5f8811-72c9-4000-85fd-9f3193b79ece}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6d2bcd3d-1b19-4c3d-9080-9f7d24c44c5b}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {8660e5d1-1eb8-4802-bc24-2abd9f1c6e01}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.933710317509291,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5c5f8811-72c9-4000-85fd-9f3193b79ece}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {8660e5d1-1eb8-4802-bc24-2abd9f1c6e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Day,
  {746d6c21-b1f2-4ae1-ade5-c3f6bacf63be}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {8660e5d1-1eb8-4802-bc24-2abd9f1c6e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Rule,
  {14e845a2-e027-4fa7-9d0b-10457ea78943}, !- Handle
  Schedule Rule 12,                       !- Name
  {8a5fbc59-feba-495c-a299-3aa17106f73d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02457410-688c-44bd-96af-066b4c4ed550}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02457410-688c-44bd-96af-066b4c4ed550}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {8660e5d1-1eb8-4802-bc24-2abd9f1c6e01}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {8660e5d1-1eb8-4802-bc24-2abd9f1c6e01}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Fan:ZoneExhaust,
  {08e4ad33-bcb9-4ab9-b19a-68169f47f980}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source, !- Name
  {fa5c775a-37de-4c37-846c-69eac09937b3}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0977721320515042,                     !- Maximum Flow Rate {m3/s}
  {2d801d4e-32b7-497e-940e-ace0bfcc048e}, !- Air Inlet Node Name
  {8935c82a-2401-419a-a323-a7bd0761e2a2}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f6b54b93-8b26-4973-be10-adb22384fe55}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {c165682f-f6bd-48ec-8091-d7d514f1e28a}, !- Inlet Port
  {2d801d4e-32b7-497e-940e-ace0bfcc048e}; !- Outlet Port

OS:Connection,
  {c165682f-f6bd-48ec-8091-d7d514f1e28a}, !- Handle
  {92c656a7-ef6a-407d-aaea-6480b7e9bb94}, !- Source Object
  2,                                      !- Outlet Port
  {f6b54b93-8b26-4973-be10-adb22384fe55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d801d4e-32b7-497e-940e-ace0bfcc048e}, !- Handle
  {f6b54b93-8b26-4973-be10-adb22384fe55}, !- Source Object
  3,                                      !- Outlet Port
  {08e4ad33-bcb9-4ab9-b19a-68169f47f980}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {026cd606-af43-47d4-94dc-108f55e51998}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {8935c82a-2401-419a-a323-a7bd0761e2a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8935c82a-2401-419a-a323-a7bd0761e2a2}, !- Handle
  {08e4ad33-bcb9-4ab9-b19a-68169f47f980}, !- Source Object
  7,                                      !- Outlet Port
  {026cd606-af43-47d4-94dc-108f55e51998}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {1d92760d-cf05-460b-be5b-947b3212f6a4}, !- Handle
  Zone Mixing 1,                          !- Name
  {6c10491a-4199-4923-bc93-e51031a4a73d}, !- Zone or Space Name
  {fa5c775a-37de-4c37-846c-69eac09937b3}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0977721320515042,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {560f6f8b-1798-447d-a928-e3b6bd890e0d}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ScheduleTypeLimits,
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Fan:ZoneExhaust,
  {eed33388-39af-4ce6-ab7f-56c4438756a0}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan, !- Name
  {fa5c775a-37de-4c37-846c-69eac09937b3}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0609421297687838,                     !- Maximum Flow Rate {m3/s}
  {94a29a14-866a-44b3-b028-c556d455388b}, !- Air Inlet Node Name
  {e7a637b9-2c10-48de-a44f-148ec764910d}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {fa5c775a-37de-4c37-846c-69eac09937b3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {8a5fbc59-feba-495c-a299-3aa17106f73d}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {26a56ae6-c856-46f2-bdac-59d5d1bdde39}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {54abca8a-baf2-41f6-8041-ad56a4bcd58a}, !- Inlet Port
  {94a29a14-866a-44b3-b028-c556d455388b}; !- Outlet Port

OS:Connection,
  {54abca8a-baf2-41f6-8041-ad56a4bcd58a}, !- Handle
  {bd538fc3-4714-407f-9b8f-1c39b826534e}, !- Source Object
  2,                                      !- Outlet Port
  {26a56ae6-c856-46f2-bdac-59d5d1bdde39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94a29a14-866a-44b3-b028-c556d455388b}, !- Handle
  {26a56ae6-c856-46f2-bdac-59d5d1bdde39}, !- Source Object
  3,                                      !- Outlet Port
  {eed33388-39af-4ce6-ab7f-56c4438756a0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9937d412-bc3e-42fe-aabc-8d08d718279d}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {e7a637b9-2c10-48de-a44f-148ec764910d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7a637b9-2c10-48de-a44f-148ec764910d}, !- Handle
  {eed33388-39af-4ce6-ab7f-56c4438756a0}, !- Source Object
  7,                                      !- Outlet Port
  {9937d412-bc3e-42fe-aabc-8d08d718279d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {cc6f9292-c63a-418a-ac69-1edf645a646d}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source, !- Name
  {fa5c775a-37de-4c37-846c-69eac09937b3}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0569022953361035,                     !- Maximum Flow Rate {m3/s}
  {208d992b-1241-4793-b67b-47d97f5eb68d}, !- Air Inlet Node Name
  {ebf80509-78e1-40f5-8d21-6cdfa18bac9e}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {fc29c1bb-32f8-4c19-bbb1-3b9e4724f8f6}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {1909e2b8-3581-431f-8ae1-32a3819120fd}, !- Inlet Port
  {208d992b-1241-4793-b67b-47d97f5eb68d}; !- Outlet Port

OS:Connection,
  {1909e2b8-3581-431f-8ae1-32a3819120fd}, !- Handle
  {7f3e16b6-bc15-438d-8732-179da41d80de}, !- Source Object
  2,                                      !- Outlet Port
  {fc29c1bb-32f8-4c19-bbb1-3b9e4724f8f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {208d992b-1241-4793-b67b-47d97f5eb68d}, !- Handle
  {fc29c1bb-32f8-4c19-bbb1-3b9e4724f8f6}, !- Source Object
  3,                                      !- Outlet Port
  {cc6f9292-c63a-418a-ac69-1edf645a646d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {842c5f1d-2b12-4b86-910a-c1f25df9a68f}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {ebf80509-78e1-40f5-8d21-6cdfa18bac9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebf80509-78e1-40f5-8d21-6cdfa18bac9e}, !- Handle
  {cc6f9292-c63a-418a-ac69-1edf645a646d}, !- Source Object
  7,                                      !- Outlet Port
  {842c5f1d-2b12-4b86-910a-c1f25df9a68f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {6e29cf33-d31f-4ee6-9282-c252c54d20b6}, !- Handle
  Zone Mixing 2,                          !- Name
  {73b0fa8f-f2a5-4bcf-8e80-6a6fa028d29c}, !- Zone or Space Name
  {fa5c775a-37de-4c37-846c-69eac09937b3}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0569022953361035,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {98a2192c-1525-4aa0-8d64-7dd36f337add}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {96eec9c4-6dd4-427d-9841-193b9d001346}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan, !- Name
  {fa5c775a-37de-4c37-846c-69eac09937b3}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.104713560745816,                      !- Maximum Flow Rate {m3/s}
  {0a76bb56-d7ec-4db0-ae30-ca50167def73}, !- Air Inlet Node Name
  {63d9b669-52ff-43cd-a7e6-bc5ec073acbb}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {fa5c775a-37de-4c37-846c-69eac09937b3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {8a5fbc59-feba-495c-a299-3aa17106f73d}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {d8884ff8-d641-45c8-91c7-51005f2bc35c}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {43944e8a-83f2-4106-81dd-a4cbb798b698}, !- Inlet Port
  {0a76bb56-d7ec-4db0-ae30-ca50167def73}; !- Outlet Port

OS:Connection,
  {43944e8a-83f2-4106-81dd-a4cbb798b698}, !- Handle
  {240b537d-1fb3-4e9c-8f1c-063ff61445c0}, !- Source Object
  2,                                      !- Outlet Port
  {d8884ff8-d641-45c8-91c7-51005f2bc35c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a76bb56-d7ec-4db0-ae30-ca50167def73}, !- Handle
  {d8884ff8-d641-45c8-91c7-51005f2bc35c}, !- Source Object
  3,                                      !- Outlet Port
  {96eec9c4-6dd4-427d-9841-193b9d001346}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0dd7810f-1efc-4587-b70c-184daf58c016}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {63d9b669-52ff-43cd-a7e6-bc5ec073acbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63d9b669-52ff-43cd-a7e6-bc5ec073acbb}, !- Handle
  {96eec9c4-6dd4-427d-9841-193b9d001346}, !- Source Object
  7,                                      !- Outlet Port
  {0dd7810f-1efc-4587-b70c-184daf58c016}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f1f1e4be-182a-483d-894f-3114e695ba2b}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source, !- Name
  {fa5c775a-37de-4c37-846c-69eac09937b3}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0977721320515043,                     !- Maximum Flow Rate {m3/s}
  {dc34578b-23c5-4f1e-9f86-9fa1fd84494a}, !- Air Inlet Node Name
  {a6e3de9f-cb41-47fc-a316-92e71835d730}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {a9a593b5-b570-4520-b602-801494f61cfc}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {ff163f97-d6cb-4b3c-95f7-a6bd938e0ca2}, !- Inlet Port
  {dc34578b-23c5-4f1e-9f86-9fa1fd84494a}; !- Outlet Port

OS:Connection,
  {ff163f97-d6cb-4b3c-95f7-a6bd938e0ca2}, !- Handle
  {e4a6def4-1180-45c1-a8e9-99a231915ad9}, !- Source Object
  2,                                      !- Outlet Port
  {a9a593b5-b570-4520-b602-801494f61cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc34578b-23c5-4f1e-9f86-9fa1fd84494a}, !- Handle
  {a9a593b5-b570-4520-b602-801494f61cfc}, !- Source Object
  3,                                      !- Outlet Port
  {f1f1e4be-182a-483d-894f-3114e695ba2b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {75490b60-4d91-46f3-9056-d549d09a6f89}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {a6e3de9f-cb41-47fc-a316-92e71835d730}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6e3de9f-cb41-47fc-a316-92e71835d730}, !- Handle
  {f1f1e4be-182a-483d-894f-3114e695ba2b}, !- Source Object
  7,                                      !- Outlet Port
  {75490b60-4d91-46f3-9056-d549d09a6f89}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {cd94eca2-10b1-4059-9d51-ec3e724299bc}, !- Handle
  Zone Mixing 3,                          !- Name
  {3bb01cd4-025d-457e-a969-2b260d03dcea}, !- Zone or Space Name
  {fa5c775a-37de-4c37-846c-69eac09937b3}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0977721320515043,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {9070f5b9-6bca-49a0-98a2-7a5c54587eec}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Ruleset,
  {89de9956-32b3-4931-bb0f-50036e4b3e15}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  {0f22fee3-3ff4-4ee6-a6e1-e72d533c7306}, !- Default Day Schedule Name
  {95115d3b-7c0e-47df-bc0d-e079ce7daacf}, !- Summer Design Day Schedule Name
  {b1ad79ce-e397-46c9-b4ef-83d33475b6a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f22fee3-3ff4-4ee6-a6e1-e72d533c7306}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.009375,                               !- Value Until Time 2
  9,                                      !- Hour 3
  15,                                     !- Minute 3
  0.01875,                                !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.028125,                               !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0375,                                 !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.046875,                               !- Value Until Time 6
  10,                                     !- Hour 7
  15,                                     !- Minute 7
  0.05625,                                !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.065625,                               !- Value Until Time 8
  10,                                     !- Hour 9
  45,                                     !- Minute 9
  0.075,                                  !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.084375,                               !- Value Until Time 10
  11,                                     !- Hour 11
  15,                                     !- Minute 11
  0.09375,                                !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.103125,                               !- Value Until Time 12
  11,                                     !- Hour 13
  45,                                     !- Minute 13
  0.1125,                                 !- Value Until Time 13
  12,                                     !- Hour 14
  0,                                      !- Minute 14
  0.121875,                               !- Value Until Time 14
  12,                                     !- Hour 15
  15,                                     !- Minute 15
  0.13125,                                !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.140625,                               !- Value Until Time 16
  12,                                     !- Hour 17
  45,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  45,                                     !- Minute 18
  0.15,                                   !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.216666666666667,                      !- Value Until Time 19
  14,                                     !- Hour 20
  15,                                     !- Minute 20
  0.283333333333333,                      !- Value Until Time 20
  14,                                     !- Hour 21
  30,                                     !- Minute 21
  0.35,                                   !- Value Until Time 21
  14,                                     !- Hour 22
  45,                                     !- Minute 22
  0.416666666666667,                      !- Value Until Time 22
  15,                                     !- Hour 23
  0,                                      !- Minute 23
  0.483333333333333,                      !- Value Until Time 23
  15,                                     !- Hour 24
  3,                                      !- Minute 24
  0.5,                                    !- Value Until Time 24
  15,                                     !- Hour 25
  18,                                     !- Minute 25
  0.380952380952381,                      !- Value Until Time 25
  15,                                     !- Hour 26
  33,                                     !- Minute 26
  0.361904761904762,                      !- Value Until Time 26
  15,                                     !- Hour 27
  48,                                     !- Minute 27
  0.342857142857143,                      !- Value Until Time 27
  16,                                     !- Hour 28
  3,                                      !- Minute 28
  0.323809523809524,                      !- Value Until Time 28
  16,                                     !- Hour 29
  18,                                     !- Minute 29
  0.304761904761905,                      !- Value Until Time 29
  16,                                     !- Hour 30
  22,                                     !- Minute 30
  0.3,                                    !- Value Until Time 30
  17,                                     !- Hour 31
  52,                                     !- Minute 31
  0.3,                                    !- Value Until Time 31
  18,                                     !- Hour 32
  7,                                      !- Minute 32
  0.325,                                  !- Value Until Time 32
  18,                                     !- Hour 33
  22,                                     !- Minute 33
  0.35,                                   !- Value Until Time 33
  18,                                     !- Hour 34
  37,                                     !- Minute 34
  0.375,                                  !- Value Until Time 34
  18,                                     !- Hour 35
  52,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  19,                                     !- Hour 36
  7,                                      !- Minute 36
  0.425,                                  !- Value Until Time 36
  19,                                     !- Hour 37
  22,                                     !- Minute 37
  0.45,                                   !- Value Until Time 37
  19,                                     !- Hour 38
  37,                                     !- Minute 38
  0.475,                                  !- Value Until Time 38
  19,                                     !- Hour 39
  52,                                     !- Minute 39
  0.5,                                    !- Value Until Time 39
  20,                                     !- Hour 40
  7,                                      !- Minute 40
  0.46,                                   !- Value Until Time 40
  20,                                     !- Hour 41
  22,                                     !- Minute 41
  0.42,                                   !- Value Until Time 41
  20,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  20,                                     !- Hour 43
  45,                                     !- Minute 43
  0.35,                                   !- Value Until Time 43
  21,                                     !- Hour 44
  0,                                      !- Minute 44
  0.3,                                    !- Value Until Time 44
  21,                                     !- Hour 45
  15,                                     !- Minute 45
  0.25,                                   !- Value Until Time 45
  21,                                     !- Hour 46
  30,                                     !- Minute 46
  0.2,                                    !- Value Until Time 46
  21,                                     !- Hour 47
  45,                                     !- Minute 47
  0.2125,                                 !- Value Until Time 47
  22,                                     !- Hour 48
  0,                                      !- Minute 48
  0.225,                                  !- Value Until Time 48
  22,                                     !- Hour 49
  15,                                     !- Minute 49
  0.2375,                                 !- Value Until Time 49
  22,                                     !- Hour 50
  30,                                     !- Minute 50
  0.25,                                   !- Value Until Time 50
  22,                                     !- Hour 51
  45,                                     !- Minute 51
  0.1875,                                 !- Value Until Time 51
  23,                                     !- Hour 52
  0,                                      !- Minute 52
  0.125,                                  !- Value Until Time 52
  23,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0625,                                 !- Value Until Time 53
  23,                                     !- Hour 54
  30,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0;                                      !- Value Until Time 55

OS:Schedule:Day,
  {95115d3b-7c0e-47df-bc0d-e079ce7daacf}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {700d70dc-e77f-4652-bfb7-ae199206b744}, !- Handle
  Schedule Rule 13,                       !- Name
  {89de9956-32b3-4931-bb0f-50036e4b3e15}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b1431142-191f-4211-bc1d-428eb0a749f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1431142-191f-4211-bc1d-428eb0a749f2}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1125,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2625,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.375,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4875,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5875,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  45,                                     !- Minute 11
  0.575,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5625,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  15,                                     !- Minute 13
  0.55,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.525,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.475,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  0.45,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  22,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  37,                                     !- Minute 19
  0.3375,                                 !- Value Until Time 19
  11,                                     !- Hour 20
  52,                                     !- Minute 20
  0.325,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  7,                                      !- Minute 21
  0.3125,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  22,                                     !- Minute 22
  0.3,                                    !- Value Until Time 22
  14,                                     !- Hour 23
  22,                                     !- Minute 23
  0.3,                                    !- Value Until Time 23
  14,                                     !- Hour 24
  37,                                     !- Minute 24
  0.325,                                  !- Value Until Time 24
  14,                                     !- Hour 25
  52,                                     !- Minute 25
  0.35,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  7,                                      !- Minute 26
  0.375,                                  !- Value Until Time 26
  15,                                     !- Hour 27
  22,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  15,                                     !- Hour 28
  37,                                     !- Minute 28
  0.4375,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  52,                                     !- Minute 29
  0.475,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  7,                                      !- Minute 30
  0.5125,                                 !- Value Until Time 30
  16,                                     !- Hour 31
  22,                                     !- Minute 31
  0.55,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  30,                                     !- Minute 32
  0.45,                                   !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.4,                                    !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.35,                                   !- Value Until Time 34
  17,                                     !- Hour 35
  15,                                     !- Minute 35
  0.3,                                    !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.25,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  45,                                     !- Minute 37
  0.2375,                                 !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0.225,                                  !- Value Until Time 38
  18,                                     !- Hour 39
  15,                                     !- Minute 39
  0.2125,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  18,                                     !- Hour 41
  45,                                     !- Minute 41
  0.15,                                   !- Value Until Time 41
  19,                                     !- Hour 42
  0,                                      !- Minute 42
  0.1,                                    !- Value Until Time 42
  19,                                     !- Hour 43
  15,                                     !- Minute 43
  0.05,                                   !- Value Until Time 43
  19,                                     !- Hour 44
  30,                                     !- Minute 44
  0,                                      !- Value Until Time 44
  24,                                     !- Hour 45
  0,                                      !- Minute 45
  0;                                      !- Value Until Time 45

OS:Schedule:Day,
  {b1ad79ce-e397-46c9-b4ef-83d33475b6a9}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {55c65330-3217-4636-afbe-b5e6088aeb26}, !- Handle
  Schedule Rule 14,                       !- Name
  {89de9956-32b3-4931-bb0f-50036e4b3e15}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {370e3472-2433-464e-860f-fb4d9d7d6316}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {370e3472-2433-464e-860f-fb4d9d7d6316}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0375,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  30,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  10,                                     !- Hour 7
  45,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0875,                                 !- Value Until Time 8
  11,                                     !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  30,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  45,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1375,                                 !- Value Until Time 12
  12,                                     !- Hour 13
  15,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  15,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  13,                                     !- Hour 15
  30,                                     !- Minute 15
  0.2375,                                 !- Value Until Time 15
  13,                                     !- Hour 16
  45,                                     !- Minute 16
  0.325,                                  !- Value Until Time 16
  14,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4125,                                 !- Value Until Time 17
  14,                                     !- Hour 18
  15,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  30,                                     !- Minute 19
  0.48,                                   !- Value Until Time 19
  14,                                     !- Hour 20
  45,                                     !- Minute 20
  0.46,                                   !- Value Until Time 20
  14,                                     !- Hour 21
  52,                                     !- Minute 21
  0.45,                                   !- Value Until Time 21
  15,                                     !- Hour 22
  7,                                      !- Minute 22
  0.4375,                                 !- Value Until Time 22
  15,                                     !- Hour 23
  22,                                     !- Minute 23
  0.425,                                  !- Value Until Time 23
  15,                                     !- Hour 24
  37,                                     !- Minute 24
  0.4125,                                 !- Value Until Time 24
  15,                                     !- Hour 25
  52,                                     !- Minute 25
  0.4,                                    !- Value Until Time 25
  16,                                     !- Hour 26
  52,                                     !- Minute 26
  0.4,                                    !- Value Until Time 26
  17,                                     !- Hour 27
  7,                                      !- Minute 27
  0.3875,                                 !- Value Until Time 27
  17,                                     !- Hour 28
  22,                                     !- Minute 28
  0.375,                                  !- Value Until Time 28
  17,                                     !- Hour 29
  37,                                     !- Minute 29
  0.3625,                                 !- Value Until Time 29
  17,                                     !- Hour 30
  52,                                     !- Minute 30
  0.35,                                   !- Value Until Time 30
  18,                                     !- Hour 31
  7,                                      !- Minute 31
  0.3625,                                 !- Value Until Time 31
  18,                                     !- Hour 32
  22,                                     !- Minute 32
  0.375,                                  !- Value Until Time 32
  18,                                     !- Hour 33
  37,                                     !- Minute 33
  0.3875,                                 !- Value Until Time 33
  18,                                     !- Hour 34
  52,                                     !- Minute 34
  0.4,                                    !- Value Until Time 34
  19,                                     !- Hour 35
  7,                                      !- Minute 35
  0.4375,                                 !- Value Until Time 35
  19,                                     !- Hour 36
  22,                                     !- Minute 36
  0.475,                                  !- Value Until Time 36
  19,                                     !- Hour 37
  37,                                     !- Minute 37
  0.5125,                                 !- Value Until Time 37
  19,                                     !- Hour 38
  52,                                     !- Minute 38
  0.55,                                   !- Value Until Time 38
  20,                                     !- Hour 39
  7,                                      !- Minute 39
  0.49,                                   !- Value Until Time 39
  20,                                     !- Hour 40
  22,                                     !- Minute 40
  0.43,                                   !- Value Until Time 40
  20,                                     !- Hour 41
  30,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  20,                                     !- Hour 42
  45,                                     !- Minute 42
  0.375,                                  !- Value Until Time 42
  21,                                     !- Hour 43
  0,                                      !- Minute 43
  0.35,                                   !- Value Until Time 43
  21,                                     !- Hour 44
  15,                                     !- Minute 44
  0.325,                                  !- Value Until Time 44
  21,                                     !- Hour 45
  30,                                     !- Minute 45
  0.3,                                    !- Value Until Time 45
  21,                                     !- Hour 46
  45,                                     !- Minute 46
  0.275,                                  !- Value Until Time 46
  22,                                     !- Hour 47
  0,                                      !- Minute 47
  0.25,                                   !- Value Until Time 47
  22,                                     !- Hour 48
  15,                                     !- Minute 48
  0.225,                                  !- Value Until Time 48
  22,                                     !- Hour 49
  30,                                     !- Minute 49
  0.2,                                    !- Value Until Time 49
  22,                                     !- Hour 50
  45,                                     !- Minute 50
  0.15,                                   !- Value Until Time 50
  23,                                     !- Hour 51
  0,                                      !- Minute 51
  0.1,                                    !- Value Until Time 51
  23,                                     !- Hour 52
  15,                                     !- Minute 52
  0.05,                                   !- Value Until Time 52
  23,                                     !- Hour 53
  30,                                     !- Minute 53
  0,                                      !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0;                                      !- Value Until Time 54

OS:WaterUse:Connections,
  {c223dfac-856d-4100-a332-f7d494a85584}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.73gpm at 180F, !- Name
  {d0fbc8d1-0762-459e-be84-63793a7902e9}, !- Inlet Node Name
  {f03ab2ed-fb79-4878-b8bf-4fd0669f0c7c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {657c4124-f815-4c86-a7a1-b2b4d0ba4af4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fdaf2f74-3c92-44ad-a0ed-fc4334d1990f}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use Def 0.73gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.57507743223881e-05,                   !- Peak Flow Rate {m3/s}
  {414389a7-e87e-45ca-92e3-2f3fe4353db4}, !- Target Temperature Schedule Name
  {32d6ad1c-73b1-4a79-b827-ce4f2d98ec3b}, !- Sensible Fraction Schedule Name
  {6c47aaca-88e6-43a9-b64e-819b98b60c62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {32d6ad1c-73b1-4a79-b827-ce4f2d98ec3b}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  {c4ac6db2-0e1a-4bed-9878-55b058e3dbaa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4ac6db2-0e1a-4bed-9878-55b058e3dbaa}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c47aaca-88e6-43a9-b64e-819b98b60c62}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  {a59ff035-b813-497b-9739-638e0a8c8fe6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a59ff035-b813-497b-9739-638e0a8c8fe6}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {414389a7-e87e-45ca-92e3-2f3fe4353db4}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  {a4d02e93-77df-48b1-b383-51c2848a2706}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4d02e93-77df-48b1-b383-51c2848a2706}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {657c4124-f815-4c86-a7a1-b2b4d0ba4af4}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 0.73gpm at 180F, !- Name
  {fdaf2f74-3c92-44ad-a0ed-fc4334d1990f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {89de9956-32b3-4931-bb0f-50036e4b3e15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c136f74a-b51d-45ed-adec-7bb54b6bceb6}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.48gpm at 140F, !- Name
  {5c0439ea-a32b-426a-a7ea-4f52645a47a8}, !- Inlet Node Name
  {542051d1-77e7-4d79-a6d1-c07f60525418}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5f1c1e71-04c9-4ea7-a9f8-50d13d50b757}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {befc8037-2b52-4190-8bed-3f632cc7a325}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use Def 0.48gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.05005162149254e-05,                   !- Peak Flow Rate {m3/s}
  {d480e946-9e0e-42d7-8177-3f40f64e4a41}, !- Target Temperature Schedule Name
  {32d6ad1c-73b1-4a79-b827-ce4f2d98ec3b}, !- Sensible Fraction Schedule Name
  {6c47aaca-88e6-43a9-b64e-819b98b60c62}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d480e946-9e0e-42d7-8177-3f40f64e4a41}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  {46b4e3bf-1602-4fac-b6e4-5a3006c58671}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46b4e3bf-1602-4fac-b6e4-5a3006c58671}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {5f1c1e71-04c9-4ea7-a9f8-50d13d50b757}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 0.48gpm at 140F, !- Name
  {befc8037-2b52-4190-8bed-3f632cc7a325}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {89de9956-32b3-4931-bb0f-50036e4b3e15}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {9309da42-879f-42b3-9e95-38ddbcd1094d}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {eb89be9e-7ac5-4857-85fc-bb8d6524c7eb}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.000411756968901493,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0494108362681791,                     !- Plant Loop Volume {m3}
  {009628fc-6497-430e-92a6-6ef3936c9fc2}, !- Plant Side Inlet Node Name
  {1ac890dd-66ce-48b8-938b-58bd6ba6b0fb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {457efc03-c07d-4610-aae8-c589a00c77c3}, !- Demand Side Inlet Node Name
  {5658f3e8-6174-4e91-8cbd-f6bd8e7f8ece}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2a9d2dde-7f91-4dfa-99a8-29debc409daf}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c038ccee-9330-4c27-8d79-5e236f6eb20c}, !- Demand Mixer Name
  {7e4e0949-1f73-41f5-b0f8-01f7223fe922}, !- Demand Splitter Name
  {216dee99-224b-466d-b685-d2f31120c908}, !- Supply Mixer Name
  {699af923-99f8-446d-bc15-1f8b56baeede}; !- Supply Splitter Name

OS:Node,
  {23a4a075-cdb9-43a5-859f-9c6cd3170dad}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {009628fc-6497-430e-92a6-6ef3936c9fc2}, !- Inlet Port
  {a98b4a02-3b51-4d18-b3ce-44dd617bee34}; !- Outlet Port

OS:Node,
  {eb89be9e-7ac5-4857-85fc-bb8d6524c7eb}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {8a95ab94-df27-4eef-8fd5-adc362295032}, !- Inlet Port
  {1ac890dd-66ce-48b8-938b-58bd6ba6b0fb}; !- Outlet Port

OS:Node,
  {ca417dcc-bd07-4072-908b-38cec1761952}, !- Handle
  46gal NaturalGas Water Heater - 46kBtu/hr Supply Inlet Water Node, !- Name
  {351f20be-acec-4d7f-84e0-781ae7fc9b03}, !- Inlet Port
  {ec8f589a-59ae-49b8-98ca-4c509c6e335c}; !- Outlet Port

OS:Connector:Mixer,
  {216dee99-224b-466d-b685-d2f31120c908}, !- Handle
  Connector Mixer 1,                      !- Name
  {8578d4db-7935-4338-b84f-ad4260c87030}, !- Outlet Branch Name
  {ecf7d38e-19df-42c2-88c5-9d3b823716b2}, !- Inlet Branch Name 1
  {8ece100a-c6a8-408d-bc92-7c1d77c18fd9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {699af923-99f8-446d-bc15-1f8b56baeede}, !- Handle
  Connector Splitter 1,                   !- Name
  {6fd99cb3-b537-4e2c-99bb-0d792590444e}, !- Inlet Branch Name
  {351f20be-acec-4d7f-84e0-781ae7fc9b03}, !- Outlet Branch Name 1
  {e0d56231-a0f2-449c-bf70-b0823e14c5dd}; !- Outlet Branch Name 2

OS:Connection,
  {009628fc-6497-430e-92a6-6ef3936c9fc2}, !- Handle
  {9309da42-879f-42b3-9e95-38ddbcd1094d}, !- Source Object
  14,                                     !- Outlet Port
  {23a4a075-cdb9-43a5-859f-9c6cd3170dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {351f20be-acec-4d7f-84e0-781ae7fc9b03}, !- Handle
  {699af923-99f8-446d-bc15-1f8b56baeede}, !- Source Object
  3,                                      !- Outlet Port
  {ca417dcc-bd07-4072-908b-38cec1761952}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ac890dd-66ce-48b8-938b-58bd6ba6b0fb}, !- Handle
  {eb89be9e-7ac5-4857-85fc-bb8d6524c7eb}, !- Source Object
  3,                                      !- Outlet Port
  {9309da42-879f-42b3-9e95-38ddbcd1094d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3cac6e8b-edb0-430e-97da-a830712f5767}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {457efc03-c07d-4610-aae8-c589a00c77c3}, !- Inlet Port
  {391cd841-9f8e-43db-9e75-90a35c2344a1}; !- Outlet Port

OS:Node,
  {d1b969e0-74d4-4701-8887-5d55cbcbf9c8}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {562adc30-4f8c-443f-ac08-8936964bf11c}, !- Inlet Port
  {5658f3e8-6174-4e91-8cbd-f6bd8e7f8ece}; !- Outlet Port

OS:Node,
  {5242ad1a-900f-40fd-941a-70e41b7482d9}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {5ee5bca8-facc-4810-9e93-5d312de03c82}, !- Inlet Port
  {11934c0a-7a95-40bb-9c66-d9edb64895dd}; !- Outlet Port

OS:Connector:Mixer,
  {c038ccee-9330-4c27-8d79-5e236f6eb20c}, !- Handle
  Connector Mixer 2,                      !- Name
  {4034753b-2538-40e4-b992-5eac5b9048e5}, !- Outlet Branch Name
  {352501c7-0076-4c92-9196-23c075439393}, !- Inlet Branch Name 1
  {e5cfce97-01b5-498e-be34-b1410cc4eae8}, !- Inlet Branch Name 2
  {cee49cb8-3091-4cb0-9ebf-f7da2445a7ec}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {7e4e0949-1f73-41f5-b0f8-01f7223fe922}, !- Handle
  Connector Splitter 2,                   !- Name
  {cd352b06-40b7-4c50-a3d6-2e1e7a02cc49}, !- Inlet Branch Name
  {5ee5bca8-facc-4810-9e93-5d312de03c82}, !- Outlet Branch Name 1
  {8d50fa06-372f-434f-9918-73b250f801ae}, !- Outlet Branch Name 2
  {40d701fa-b320-41f9-aed1-4f4f37d44398}; !- Outlet Branch Name 3

OS:Connection,
  {457efc03-c07d-4610-aae8-c589a00c77c3}, !- Handle
  {9309da42-879f-42b3-9e95-38ddbcd1094d}, !- Source Object
  17,                                     !- Outlet Port
  {3cac6e8b-edb0-430e-97da-a830712f5767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ee5bca8-facc-4810-9e93-5d312de03c82}, !- Handle
  {7e4e0949-1f73-41f5-b0f8-01f7223fe922}, !- Source Object
  3,                                      !- Outlet Port
  {5242ad1a-900f-40fd-941a-70e41b7482d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5658f3e8-6174-4e91-8cbd-f6bd8e7f8ece}, !- Handle
  {d1b969e0-74d4-4701-8887-5d55cbcbf9c8}, !- Source Object
  3,                                      !- Outlet Port
  {9309da42-879f-42b3-9e95-38ddbcd1094d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1c21861f-6e66-4b7f-a7f1-9326e8fbd132}, !- Handle
  {9309da42-879f-42b3-9e95-38ddbcd1094d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2a9d2dde-7f91-4dfa-99a8-29debc409daf}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {bd23a2e4-79c0-4b4e-b84c-fab7fdf71c5e}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {26f35f0a-c1ae-4170-9151-c7de3efe475a}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {bd23a2e4-79c0-4b4e-b84c-fab7fdf71c5e}, !- Schedule Type Limits Name
  {696a1e6f-d509-4930-97c0-b5e81fa4efc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {696a1e6f-d509-4930-97c0-b5e81fa4efc6}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {bd23a2e4-79c0-4b4e-b84c-fab7fdf71c5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6e7f2ab5-daa7-42cd-ba40-8260150ccf46}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {26f35f0a-c1ae-4170-9151-c7de3efe475a}, !- Schedule Name
  {eb89be9e-7ac5-4857-85fc-bb8d6524c7eb}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {9949ce9d-fbf8-4f53-8230-9fe65615a7bc}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {a98b4a02-3b51-4d18-b3ce-44dd617bee34}, !- Inlet Node Name
  {1b96fe14-0879-44ff-9c49-8ebce863a3fd}, !- Outlet Node Name
  0.000411756968901493,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  6.39870969518295e-07,                   !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {1348e5be-e51d-4950-a0d0-268feb38aba8}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {1b96fe14-0879-44ff-9c49-8ebce863a3fd}, !- Inlet Port
  {6fd99cb3-b537-4e2c-99bb-0d792590444e}; !- Outlet Port

OS:Connection,
  {a98b4a02-3b51-4d18-b3ce-44dd617bee34}, !- Handle
  {23a4a075-cdb9-43a5-859f-9c6cd3170dad}, !- Source Object
  3,                                      !- Outlet Port
  {9949ce9d-fbf8-4f53-8230-9fe65615a7bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b96fe14-0879-44ff-9c49-8ebce863a3fd}, !- Handle
  {9949ce9d-fbf8-4f53-8230-9fe65615a7bc}, !- Source Object
  3,                                      !- Outlet Port
  {1348e5be-e51d-4950-a0d0-268feb38aba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fd99cb3-b537-4e2c-99bb-0d792590444e}, !- Handle
  {1348e5be-e51d-4950-a0d0-268feb38aba8}, !- Source Object
  3,                                      !- Outlet Port
  {699af923-99f8-446d-bc15-1f8b56baeede}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {640da929-2ca6-45dc-aa51-5d558ae7b36e}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {ea83adca-6076-4d73-b4e5-d0b498ad89c0}, !- Handle
  46gal NaturalGas Water Heater - 46kBtu/hr 0.78 Therm Eff 0.82 Therm Eff, !- Name
  0.172937926938627,                      !- Tank Volume {m3}
  {26f35f0a-c1ae-4170-9151-c7de3efe475a}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  13389.0594243664,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {9d489a52-c9c6-439e-a171-778846dbc812}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.00170901946124,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.00170901946124,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {ec8f589a-59ae-49b8-98ca-4c509c6e335c}, !- Use Side Inlet Node Name
  {18972e01-4e18-4e0d-8e2c-66a5df81a645}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {25ef566b-eb90-4ba3-9542-d19ca17ca071}, !- Handle
  {ea83adca-6076-4d73-b4e5-d0b498ad89c0}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {9d489a52-c9c6-439e-a171-778846dbc812}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {640da929-2ca6-45dc-aa51-5d558ae7b36e}, !- Schedule Type Limits Name
  {29491913-7ed4-45b6-8ea4-6e89d1f4db62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29491913-7ed4-45b6-8ea4-6e89d1f4db62}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {640da929-2ca6-45dc-aa51-5d558ae7b36e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {af9f044a-39d4-4c51-bcac-df8b30f3a0df}, !- Handle
  46gal NaturalGas Water Heater - 46kBtu/hr Supply Outlet Water Node, !- Name
  {18972e01-4e18-4e0d-8e2c-66a5df81a645}, !- Inlet Port
  {ecf7d38e-19df-42c2-88c5-9d3b823716b2}; !- Outlet Port

OS:Connection,
  {ec8f589a-59ae-49b8-98ca-4c509c6e335c}, !- Handle
  {ca417dcc-bd07-4072-908b-38cec1761952}, !- Source Object
  3,                                      !- Outlet Port
  {ea83adca-6076-4d73-b4e5-d0b498ad89c0}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {18972e01-4e18-4e0d-8e2c-66a5df81a645}, !- Handle
  {ea83adca-6076-4d73-b4e5-d0b498ad89c0}, !- Source Object
  32,                                     !- Outlet Port
  {af9f044a-39d4-4c51-bcac-df8b30f3a0df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecf7d38e-19df-42c2-88c5-9d3b823716b2}, !- Handle
  {af9f044a-39d4-4c51-bcac-df8b30f3a0df}, !- Source Object
  3,                                      !- Outlet Port
  {216dee99-224b-466d-b685-d2f31120c908}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {a19d531b-284a-4cad-ac98-93092290eabf}, !- Handle
  {ea83adca-6076-4d73-b4e5-d0b498ad89c0}; !- Object Name

OS:Schedule:Ruleset,
  {b250c7c6-ae92-4264-96c0-132dbfef1dde}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  {053af3ed-ec7c-4963-86f9-2c9e6e5de89c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {053af3ed-ec7c-4963-86f9-2c9e6e5de89c}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd751fae-6f0b-41e2-aa9a-7c44d83a2b6d}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  {417fe07f-5956-48f8-942c-844267b1c74a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {417fe07f-5956-48f8-942c-844267b1c74a}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {2429120b-2a29-4f53-9ecf-ba7e984251cf}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b0e32209-cd7d-4674-8de7-214d15d70ef0}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {2429120b-2a29-4f53-9ecf-ba7e984251cf}; !- Layer 1

OS:Pipe:Indoor,
  {f8c8de53-b87f-4092-bf04-8d03d8ce3a5a}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft, !- Name
  {b0e32209-cd7d-4674-8de7-214d15d70ef0}, !- Construction
  {391cd841-9f8e-43db-9e75-90a35c2344a1}, !- Fluid Inlet Node
  {42525693-50b3-42ea-be33-bd36fc1e9b51}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {b250c7c6-ae92-4264-96c0-132dbfef1dde}, !- Ambient Temperature Schedule
  {bd751fae-6f0b-41e2-aa9a-7c44d83a2b6d}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {6fe20f75-10d0-4e82-b25a-503d34c285d1}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {42525693-50b3-42ea-be33-bd36fc1e9b51}, !- Inlet Port
  {cd352b06-40b7-4c50-a3d6-2e1e7a02cc49}; !- Outlet Port

OS:Connection,
  {391cd841-9f8e-43db-9e75-90a35c2344a1}, !- Handle
  {3cac6e8b-edb0-430e-97da-a830712f5767}, !- Source Object
  3,                                      !- Outlet Port
  {f8c8de53-b87f-4092-bf04-8d03d8ce3a5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42525693-50b3-42ea-be33-bd36fc1e9b51}, !- Handle
  {f8c8de53-b87f-4092-bf04-8d03d8ce3a5a}, !- Source Object
  4,                                      !- Outlet Port
  {6fe20f75-10d0-4e82-b25a-503d34c285d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd352b06-40b7-4c50-a3d6-2e1e7a02cc49}, !- Handle
  {6fe20f75-10d0-4e82-b25a-503d34c285d1}, !- Source Object
  3,                                      !- Outlet Port
  {7e4e0949-1f73-41f5-b0f8-01f7223fe922}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {82789dbb-1a8f-4cc5-9585-3176ca3a7562}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {6ea6e137-e796-4658-be0b-f20b3eabd040}, !- Inlet Node Name
  {33906014-ca53-40e3-b7bc-70826bd88f8c}; !- Outlet Node Name

OS:Node,
  {aabde847-c779-4aed-8ca0-2ccd9d84f56f}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {e0d56231-a0f2-449c-bf70-b0823e14c5dd}, !- Inlet Port
  {6ea6e137-e796-4658-be0b-f20b3eabd040}; !- Outlet Port

OS:Connection,
  {e0d56231-a0f2-449c-bf70-b0823e14c5dd}, !- Handle
  {699af923-99f8-446d-bc15-1f8b56baeede}, !- Source Object
  4,                                      !- Outlet Port
  {aabde847-c779-4aed-8ca0-2ccd9d84f56f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96214a18-9a1d-4c27-a574-35e13e0c1bb7}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {33906014-ca53-40e3-b7bc-70826bd88f8c}, !- Inlet Port
  {8ece100a-c6a8-408d-bc92-7c1d77c18fd9}; !- Outlet Port

OS:Connection,
  {6ea6e137-e796-4658-be0b-f20b3eabd040}, !- Handle
  {aabde847-c779-4aed-8ca0-2ccd9d84f56f}, !- Source Object
  3,                                      !- Outlet Port
  {82789dbb-1a8f-4cc5-9585-3176ca3a7562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33906014-ca53-40e3-b7bc-70826bd88f8c}, !- Handle
  {82789dbb-1a8f-4cc5-9585-3176ca3a7562}, !- Source Object
  3,                                      !- Outlet Port
  {96214a18-9a1d-4c27-a574-35e13e0c1bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ece100a-c6a8-408d-bc92-7c1d77c18fd9}, !- Handle
  {96214a18-9a1d-4c27-a574-35e13e0c1bb7}, !- Source Object
  3,                                      !- Outlet Port
  {216dee99-224b-466d-b685-d2f31120c908}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f0da0e0e-e957-459f-8282-c6baec2b6618}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {11934c0a-7a95-40bb-9c66-d9edb64895dd}, !- Inlet Node Name
  {651b59b8-176f-40d0-85a6-3a8c38375a96}; !- Outlet Node Name

OS:Node,
  {12ee1d4f-cb4a-462f-a489-9bab92d71e9c}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {651b59b8-176f-40d0-85a6-3a8c38375a96}, !- Inlet Port
  {352501c7-0076-4c92-9196-23c075439393}; !- Outlet Port

OS:Connection,
  {11934c0a-7a95-40bb-9c66-d9edb64895dd}, !- Handle
  {5242ad1a-900f-40fd-941a-70e41b7482d9}, !- Source Object
  3,                                      !- Outlet Port
  {f0da0e0e-e957-459f-8282-c6baec2b6618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {651b59b8-176f-40d0-85a6-3a8c38375a96}, !- Handle
  {f0da0e0e-e957-459f-8282-c6baec2b6618}, !- Source Object
  3,                                      !- Outlet Port
  {12ee1d4f-cb4a-462f-a489-9bab92d71e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {352501c7-0076-4c92-9196-23c075439393}, !- Handle
  {12ee1d4f-cb4a-462f-a489-9bab92d71e9c}, !- Source Object
  3,                                      !- Outlet Port
  {c038ccee-9330-4c27-8d79-5e236f6eb20c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {899a7a77-5333-4c37-90bc-52be9561e238}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {66c31340-0f6e-4b4b-891a-d6c873067774}, !- Inlet Node Name
  {8a95ab94-df27-4eef-8fd5-adc362295032}; !- Outlet Node Name

OS:Node,
  {0c937d26-b642-4437-bfc6-64f600d99d83}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {8578d4db-7935-4338-b84f-ad4260c87030}, !- Inlet Port
  {66c31340-0f6e-4b4b-891a-d6c873067774}; !- Outlet Port

OS:Connection,
  {8578d4db-7935-4338-b84f-ad4260c87030}, !- Handle
  {216dee99-224b-466d-b685-d2f31120c908}, !- Source Object
  2,                                      !- Outlet Port
  {0c937d26-b642-4437-bfc6-64f600d99d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66c31340-0f6e-4b4b-891a-d6c873067774}, !- Handle
  {0c937d26-b642-4437-bfc6-64f600d99d83}, !- Source Object
  3,                                      !- Outlet Port
  {899a7a77-5333-4c37-90bc-52be9561e238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a95ab94-df27-4eef-8fd5-adc362295032}, !- Handle
  {899a7a77-5333-4c37-90bc-52be9561e238}, !- Source Object
  3,                                      !- Outlet Port
  {eb89be9e-7ac5-4857-85fc-bb8d6524c7eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5578d74e-4f53-49f4-b970-effbaade4447}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {1b3e88df-8342-4af4-94cb-693a1350d5dc}, !- Inlet Node Name
  {562adc30-4f8c-443f-ac08-8936964bf11c}; !- Outlet Node Name

OS:Node,
  {0a62bd27-bc41-43d9-a922-b0fdf592d1a9}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {4034753b-2538-40e4-b992-5eac5b9048e5}, !- Inlet Port
  {1b3e88df-8342-4af4-94cb-693a1350d5dc}; !- Outlet Port

OS:Connection,
  {4034753b-2538-40e4-b992-5eac5b9048e5}, !- Handle
  {c038ccee-9330-4c27-8d79-5e236f6eb20c}, !- Source Object
  2,                                      !- Outlet Port
  {0a62bd27-bc41-43d9-a922-b0fdf592d1a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b3e88df-8342-4af4-94cb-693a1350d5dc}, !- Handle
  {0a62bd27-bc41-43d9-a922-b0fdf592d1a9}, !- Source Object
  3,                                      !- Outlet Port
  {5578d74e-4f53-49f4-b970-effbaade4447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {562adc30-4f8c-443f-ac08-8936964bf11c}, !- Handle
  {5578d74e-4f53-49f4-b970-effbaade4447}, !- Source Object
  3,                                      !- Outlet Port
  {d1b969e0-74d4-4701-8887-5d55cbcbf9c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd2cfbed-3eee-4cc5-8429-73a0796c4a53}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.48gpm at 140F Inlet Water Node, !- Name
  {8d50fa06-372f-434f-9918-73b250f801ae}, !- Inlet Port
  {5c0439ea-a32b-426a-a7ea-4f52645a47a8}; !- Outlet Port

OS:Connection,
  {8d50fa06-372f-434f-9918-73b250f801ae}, !- Handle
  {7e4e0949-1f73-41f5-b0f8-01f7223fe922}, !- Source Object
  4,                                      !- Outlet Port
  {dd2cfbed-3eee-4cc5-8429-73a0796c4a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {505f1eb1-9cfb-4c5b-a914-c582fa139442}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.48gpm at 140F Outlet Water Node, !- Name
  {542051d1-77e7-4d79-a6d1-c07f60525418}, !- Inlet Port
  {e5cfce97-01b5-498e-be34-b1410cc4eae8}; !- Outlet Port

OS:Connection,
  {5c0439ea-a32b-426a-a7ea-4f52645a47a8}, !- Handle
  {dd2cfbed-3eee-4cc5-8429-73a0796c4a53}, !- Source Object
  3,                                      !- Outlet Port
  {c136f74a-b51d-45ed-adec-7bb54b6bceb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {542051d1-77e7-4d79-a6d1-c07f60525418}, !- Handle
  {c136f74a-b51d-45ed-adec-7bb54b6bceb6}, !- Source Object
  3,                                      !- Outlet Port
  {505f1eb1-9cfb-4c5b-a914-c582fa139442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5cfce97-01b5-498e-be34-b1410cc4eae8}, !- Handle
  {505f1eb1-9cfb-4c5b-a914-c582fa139442}, !- Source Object
  3,                                      !- Outlet Port
  {c038ccee-9330-4c27-8d79-5e236f6eb20c}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {319de6f0-3de2-413a-80df-047752b26778}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {dcd572ad-0f2e-4014-bc32-b130ed835190}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  4.57507743223881e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00549009291868657,                    !- Plant Loop Volume {m3}
  {3fb3f547-1ddf-464c-838d-bf3775792541}, !- Plant Side Inlet Node Name
  {2699606a-39b2-4913-8cd2-a9d4876f72ca}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e25ad7ae-6975-46ea-9914-6db930b43990}, !- Demand Side Inlet Node Name
  {b6335ede-2048-48ad-bf45-f328eebc532d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8f9d031f-2649-47fd-b430-4f8bfdc3aa57}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9b16bd21-5a65-444c-b18b-a58a3154b06c}, !- Demand Mixer Name
  {612ce431-2eb1-46d5-b7d6-c6ac62cc35ec}, !- Demand Splitter Name
  {2aa6de0d-0dc5-4e92-8745-6c747b783f00}, !- Supply Mixer Name
  {bb8b11f1-6e89-4c6f-92a7-ef091bfe5870}; !- Supply Splitter Name

OS:Node,
  {25d4ccd1-be3e-4dd7-a3b6-e9ee5a3dd355}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Supply Inlet Node, !- Name
  {3fb3f547-1ddf-464c-838d-bf3775792541}, !- Inlet Port
  {99ec6d24-7648-4e76-9ca5-ece4a5320307}; !- Outlet Port

OS:Node,
  {dcd572ad-0f2e-4014-bc32-b130ed835190}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Supply Outlet Node, !- Name
  {86d0f866-ed52-4711-9a17-4cc7f49e80a2}, !- Inlet Port
  {2699606a-39b2-4913-8cd2-a9d4876f72ca}; !- Outlet Port

OS:Node,
  {a01d8170-8dcd-49c7-902c-d0b275db1b7b}, !- Handle
  6.0gal Electricity Booster Water Heater - 9kBtu/hr Supply Inlet Water Node, !- Name
  {efc5eb85-edbe-4b18-8aa1-f0b1d712d599}, !- Inlet Port
  {c815f0cf-7d6c-4fb1-b2aa-232cfed2f408}; !- Outlet Port

OS:Connector:Mixer,
  {2aa6de0d-0dc5-4e92-8745-6c747b783f00}, !- Handle
  Connector Mixer 3,                      !- Name
  {5a4cf166-55e7-4b67-a76b-6802446b8e4a}, !- Outlet Branch Name
  {b248da4e-79a1-4705-bc20-01cf85d41cdc}, !- Inlet Branch Name 1
  {1b5acd44-d572-42a1-ac96-2890fd267de7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bb8b11f1-6e89-4c6f-92a7-ef091bfe5870}, !- Handle
  Connector Splitter 3,                   !- Name
  {5466a94f-4708-4224-8bfb-f4910b77f26f}, !- Inlet Branch Name
  {efc5eb85-edbe-4b18-8aa1-f0b1d712d599}, !- Outlet Branch Name 1
  {a8460527-2a34-4d4a-8cf5-e2c8d9353e3f}; !- Outlet Branch Name 2

OS:Connection,
  {3fb3f547-1ddf-464c-838d-bf3775792541}, !- Handle
  {319de6f0-3de2-413a-80df-047752b26778}, !- Source Object
  14,                                     !- Outlet Port
  {25d4ccd1-be3e-4dd7-a3b6-e9ee5a3dd355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efc5eb85-edbe-4b18-8aa1-f0b1d712d599}, !- Handle
  {bb8b11f1-6e89-4c6f-92a7-ef091bfe5870}, !- Source Object
  3,                                      !- Outlet Port
  {a01d8170-8dcd-49c7-902c-d0b275db1b7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2699606a-39b2-4913-8cd2-a9d4876f72ca}, !- Handle
  {dcd572ad-0f2e-4014-bc32-b130ed835190}, !- Source Object
  3,                                      !- Outlet Port
  {319de6f0-3de2-413a-80df-047752b26778}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3782d0c9-118a-41d8-afc1-7f7d40d29188}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Demand Inlet Node, !- Name
  {e25ad7ae-6975-46ea-9914-6db930b43990}, !- Inlet Port
  {b10797bd-3d9f-4f1d-bd95-9b5e4216d7ce}; !- Outlet Port

OS:Node,
  {9fabc6aa-6383-4367-afd6-b7f8d61f4867}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Demand Outlet Node, !- Name
  {a7376fc5-d0f8-48aa-ad05-dba0fa8a2fed}, !- Inlet Port
  {b6335ede-2048-48ad-bf45-f328eebc532d}; !- Outlet Port

OS:Node,
  {5433baea-5b4f-4ad7-800d-e830f683945e}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {648aff0a-737e-415a-b705-2a3eca11aa2d}, !- Inlet Port
  {b7e29424-0341-4612-81b0-405b46496340}; !- Outlet Port

OS:Connector:Mixer,
  {9b16bd21-5a65-444c-b18b-a58a3154b06c}, !- Handle
  Connector Mixer 4,                      !- Name
  {ba64c94a-99e3-44b7-9c4f-055e003de703}, !- Outlet Branch Name
  {ef34d7ff-26b9-48f6-ae8e-112132b667da}, !- Inlet Branch Name 1
  {35bdb218-5b49-43da-9b16-733b243beef1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {612ce431-2eb1-46d5-b7d6-c6ac62cc35ec}, !- Handle
  Connector Splitter 4,                   !- Name
  {53df667d-edef-4661-ba04-fcaa41550f1d}, !- Inlet Branch Name
  {648aff0a-737e-415a-b705-2a3eca11aa2d}, !- Outlet Branch Name 1
  {4b378728-4cc2-4b76-a4f8-704f9d6f1e5f}; !- Outlet Branch Name 2

OS:Connection,
  {e25ad7ae-6975-46ea-9914-6db930b43990}, !- Handle
  {319de6f0-3de2-413a-80df-047752b26778}, !- Source Object
  17,                                     !- Outlet Port
  {3782d0c9-118a-41d8-afc1-7f7d40d29188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {648aff0a-737e-415a-b705-2a3eca11aa2d}, !- Handle
  {612ce431-2eb1-46d5-b7d6-c6ac62cc35ec}, !- Source Object
  3,                                      !- Outlet Port
  {5433baea-5b4f-4ad7-800d-e830f683945e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6335ede-2048-48ad-bf45-f328eebc532d}, !- Handle
  {9fabc6aa-6383-4367-afd6-b7f8d61f4867}, !- Source Object
  3,                                      !- Outlet Port
  {319de6f0-3de2-413a-80df-047752b26778}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {650539f7-24f6-4c70-8789-dc27ca512607}, !- Handle
  {319de6f0-3de2-413a-80df-047752b26778}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8f9d031f-2649-47fd-b430-4f8bfdc3aa57}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {f364fae8-45f0-4f58-b268-0756992a9e13}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b8fbe02d-4566-4fd9-b57f-4631efcb700f}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {f364fae8-45f0-4f58-b268-0756992a9e13}, !- Schedule Type Limits Name
  {43be5de8-b8e5-4ae9-9b21-0bec5248c756}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43be5de8-b8e5-4ae9-9b21-0bec5248c756}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {f364fae8-45f0-4f58-b268-0756992a9e13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {fb01d31c-d438-48e5-8d45-fce2107b4c2d}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {b8fbe02d-4566-4fd9-b57f-4631efcb700f}, !- Schedule Name
  {dcd572ad-0f2e-4014-bc32-b130ed835190}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {13c7a6f6-1ef2-4d0f-80a2-f5e25cc71cc7}, !- Handle
  Booster Water Loop Pump,                !- Name
  {4630ff42-e399-4e3d-a888-02ea1009b18b}, !- Inlet Node Name
  {eceb2afc-fa09-4e91-a18b-7e9b7877fd6c}, !- Outlet Node Name
  4.57507743223881e-05,                   !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {ff60ee2f-0453-4d4d-b2dc-a429b5c6ad11}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {eceb2afc-fa09-4e91-a18b-7e9b7877fd6c}, !- Inlet Port
  {5466a94f-4708-4224-8bfb-f4910b77f26f}; !- Outlet Port

OS:Connection,
  {eceb2afc-fa09-4e91-a18b-7e9b7877fd6c}, !- Handle
  {13c7a6f6-1ef2-4d0f-80a2-f5e25cc71cc7}, !- Source Object
  3,                                      !- Outlet Port
  {ff60ee2f-0453-4d4d-b2dc-a429b5c6ad11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5466a94f-4708-4224-8bfb-f4910b77f26f}, !- Handle
  {ff60ee2f-0453-4d4d-b2dc-a429b5c6ad11}, !- Source Object
  3,                                      !- Outlet Port
  {bb8b11f1-6e89-4c6f-92a7-ef091bfe5870}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {24b551f8-fc6d-40c5-b5ec-ee1beb4fe383}, !- Handle
  6.0gal Electricity Booster Water Heater - 9kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {b8fbe02d-4566-4fd9-b57f-4631efcb700f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2570.69940947834,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {6217dbeb-b8ac-4754-b600-9d98cdb95c49}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.05486284389925,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.05486284389925,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c815f0cf-7d6c-4fb1-b2aa-232cfed2f408}, !- Use Side Inlet Node Name
  {7b037945-4059-49d3-bd03-f0c24e616b33}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {47e4e9c0-6212-45d5-8327-94f4e9912f65}, !- Handle
  {24b551f8-fc6d-40c5-b5ec-ee1beb4fe383}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {6217dbeb-b8ac-4754-b600-9d98cdb95c49}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {f364fae8-45f0-4f58-b268-0756992a9e13}, !- Schedule Type Limits Name
  {9f8ac197-c3c3-4a54-92ec-52fd9753ffc9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f8ac197-c3c3-4a54-92ec-52fd9753ffc9}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {f364fae8-45f0-4f58-b268-0756992a9e13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {2b9c67c3-37a2-4247-83fc-47dbdf41ddef}, !- Handle
  6.0gal Electricity Booster Water Heater - 9kBtu/hr Supply Outlet Water Node, !- Name
  {7b037945-4059-49d3-bd03-f0c24e616b33}, !- Inlet Port
  {b248da4e-79a1-4705-bc20-01cf85d41cdc}; !- Outlet Port

OS:Connection,
  {c815f0cf-7d6c-4fb1-b2aa-232cfed2f408}, !- Handle
  {a01d8170-8dcd-49c7-902c-d0b275db1b7b}, !- Source Object
  3,                                      !- Outlet Port
  {24b551f8-fc6d-40c5-b5ec-ee1beb4fe383}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7b037945-4059-49d3-bd03-f0c24e616b33}, !- Handle
  {24b551f8-fc6d-40c5-b5ec-ee1beb4fe383}, !- Source Object
  32,                                     !- Outlet Port
  {2b9c67c3-37a2-4247-83fc-47dbdf41ddef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b248da4e-79a1-4705-bc20-01cf85d41cdc}, !- Handle
  {2b9c67c3-37a2-4247-83fc-47dbdf41ddef}, !- Source Object
  3,                                      !- Outlet Port
  {2aa6de0d-0dc5-4e92-8745-6c747b783f00}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6ddc134c-56d7-4e12-8308-66b80aeb82af}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {ce259b57-267b-4fe3-bbb9-d979d0b7e7f9}, !- Inlet Node Name
  {aef163d2-5d67-4497-bac7-6c5a1b9f930c}; !- Outlet Node Name

OS:Node,
  {af7335e5-6dd6-42bd-a0d6-f507f499fdef}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {a8460527-2a34-4d4a-8cf5-e2c8d9353e3f}, !- Inlet Port
  {ce259b57-267b-4fe3-bbb9-d979d0b7e7f9}; !- Outlet Port

OS:Connection,
  {a8460527-2a34-4d4a-8cf5-e2c8d9353e3f}, !- Handle
  {bb8b11f1-6e89-4c6f-92a7-ef091bfe5870}, !- Source Object
  4,                                      !- Outlet Port
  {af7335e5-6dd6-42bd-a0d6-f507f499fdef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8dedbc6-87a0-4a23-b1e8-51c5563de49e}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {aef163d2-5d67-4497-bac7-6c5a1b9f930c}, !- Inlet Port
  {1b5acd44-d572-42a1-ac96-2890fd267de7}; !- Outlet Port

OS:Connection,
  {ce259b57-267b-4fe3-bbb9-d979d0b7e7f9}, !- Handle
  {af7335e5-6dd6-42bd-a0d6-f507f499fdef}, !- Source Object
  3,                                      !- Outlet Port
  {6ddc134c-56d7-4e12-8308-66b80aeb82af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aef163d2-5d67-4497-bac7-6c5a1b9f930c}, !- Handle
  {6ddc134c-56d7-4e12-8308-66b80aeb82af}, !- Source Object
  3,                                      !- Outlet Port
  {a8dedbc6-87a0-4a23-b1e8-51c5563de49e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b5acd44-d572-42a1-ac96-2890fd267de7}, !- Handle
  {a8dedbc6-87a0-4a23-b1e8-51c5563de49e}, !- Source Object
  3,                                      !- Outlet Port
  {2aa6de0d-0dc5-4e92-8745-6c747b783f00}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5c43fc31-36f1-45b1-b6cd-d24cc401ce75}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {b7e29424-0341-4612-81b0-405b46496340}, !- Inlet Node Name
  {3b3a9de0-9cbd-4fc0-8c65-61d9f9874206}; !- Outlet Node Name

OS:Node,
  {005e2517-6264-41b7-b99d-dd275b91b461}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {3b3a9de0-9cbd-4fc0-8c65-61d9f9874206}, !- Inlet Port
  {ef34d7ff-26b9-48f6-ae8e-112132b667da}; !- Outlet Port

OS:Connection,
  {b7e29424-0341-4612-81b0-405b46496340}, !- Handle
  {5433baea-5b4f-4ad7-800d-e830f683945e}, !- Source Object
  3,                                      !- Outlet Port
  {5c43fc31-36f1-45b1-b6cd-d24cc401ce75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b3a9de0-9cbd-4fc0-8c65-61d9f9874206}, !- Handle
  {5c43fc31-36f1-45b1-b6cd-d24cc401ce75}, !- Source Object
  3,                                      !- Outlet Port
  {005e2517-6264-41b7-b99d-dd275b91b461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef34d7ff-26b9-48f6-ae8e-112132b667da}, !- Handle
  {005e2517-6264-41b7-b99d-dd275b91b461}, !- Source Object
  3,                                      !- Outlet Port
  {9b16bd21-5a65-444c-b18b-a58a3154b06c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9b70cea5-6136-485a-a156-d28eccfe9baf}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {33d8c238-5865-4b6c-953a-cad4d3f5733f}, !- Inlet Node Name
  {86d0f866-ed52-4711-9a17-4cc7f49e80a2}; !- Outlet Node Name

OS:Node,
  {c86cfabe-ae0e-4d1c-b224-b4007ff656a1}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {5a4cf166-55e7-4b67-a76b-6802446b8e4a}, !- Inlet Port
  {33d8c238-5865-4b6c-953a-cad4d3f5733f}; !- Outlet Port

OS:Connection,
  {5a4cf166-55e7-4b67-a76b-6802446b8e4a}, !- Handle
  {2aa6de0d-0dc5-4e92-8745-6c747b783f00}, !- Source Object
  2,                                      !- Outlet Port
  {c86cfabe-ae0e-4d1c-b224-b4007ff656a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33d8c238-5865-4b6c-953a-cad4d3f5733f}, !- Handle
  {c86cfabe-ae0e-4d1c-b224-b4007ff656a1}, !- Source Object
  3,                                      !- Outlet Port
  {9b70cea5-6136-485a-a156-d28eccfe9baf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86d0f866-ed52-4711-9a17-4cc7f49e80a2}, !- Handle
  {9b70cea5-6136-485a-a156-d28eccfe9baf}, !- Source Object
  3,                                      !- Outlet Port
  {dcd572ad-0f2e-4014-bc32-b130ed835190}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4089f8cd-f89e-4796-90f6-381540a48a29}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {b10797bd-3d9f-4f1d-bd95-9b5e4216d7ce}, !- Inlet Node Name
  {8d49d24b-d8db-45b9-9cf5-89c298d7e5ae}; !- Outlet Node Name

OS:Node,
  {74756a40-a7e5-4e2e-b718-380da8ba9c86}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {8d49d24b-d8db-45b9-9cf5-89c298d7e5ae}, !- Inlet Port
  {53df667d-edef-4661-ba04-fcaa41550f1d}; !- Outlet Port

OS:Connection,
  {b10797bd-3d9f-4f1d-bd95-9b5e4216d7ce}, !- Handle
  {3782d0c9-118a-41d8-afc1-7f7d40d29188}, !- Source Object
  3,                                      !- Outlet Port
  {4089f8cd-f89e-4796-90f6-381540a48a29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d49d24b-d8db-45b9-9cf5-89c298d7e5ae}, !- Handle
  {4089f8cd-f89e-4796-90f6-381540a48a29}, !- Source Object
  3,                                      !- Outlet Port
  {74756a40-a7e5-4e2e-b718-380da8ba9c86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53df667d-edef-4661-ba04-fcaa41550f1d}, !- Handle
  {74756a40-a7e5-4e2e-b718-380da8ba9c86}, !- Source Object
  3,                                      !- Outlet Port
  {612ce431-2eb1-46d5-b7d6-c6ac62cc35ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6c0da6fe-d416-48d8-8917-b096758582d0}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {ad9828ff-7b69-47ec-b089-26488979b6aa}, !- Inlet Node Name
  {a7376fc5-d0f8-48aa-ad05-dba0fa8a2fed}; !- Outlet Node Name

OS:Node,
  {24bb025c-3ab7-42a5-ac08-eff847adae41}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {ba64c94a-99e3-44b7-9c4f-055e003de703}, !- Inlet Port
  {ad9828ff-7b69-47ec-b089-26488979b6aa}; !- Outlet Port

OS:Connection,
  {ba64c94a-99e3-44b7-9c4f-055e003de703}, !- Handle
  {9b16bd21-5a65-444c-b18b-a58a3154b06c}, !- Source Object
  2,                                      !- Outlet Port
  {24bb025c-3ab7-42a5-ac08-eff847adae41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad9828ff-7b69-47ec-b089-26488979b6aa}, !- Handle
  {24bb025c-3ab7-42a5-ac08-eff847adae41}, !- Source Object
  3,                                      !- Outlet Port
  {6c0da6fe-d416-48d8-8917-b096758582d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7376fc5-d0f8-48aa-ad05-dba0fa8a2fed}, !- Handle
  {6c0da6fe-d416-48d8-8917-b096758582d0}, !- Source Object
  3,                                      !- Outlet Port
  {9fabc6aa-6383-4367-afd6-b7f8d61f4867}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {8d377a18-6cbb-4d31-ab52-7c27f97cbfb2}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {d28e6557-90aa-44f2-b18a-944ae2942a18}, !- Loop Demand Side Inlet Node
  {b59fd168-6829-4713-9a09-030a1199768c}, !- Loop Demand Side Outlet Node
  4.57507743223881e-05,                   !- Loop Demand Side Design Flow Rate {m3/s}
  {99ec6d24-7648-4e76-9ca5-ece4a5320307}, !- Loop Supply Side Inlet Node
  {57c60e2e-c494-492c-8ac7-d04562e7284d}, !- Loop Supply Side Outlet Node
  4.57507743223881e-05,                   !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  55.753245893985,                        !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {b6180ec3-7da0-4edc-956d-1a17e4f582d4}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {57c60e2e-c494-492c-8ac7-d04562e7284d}, !- Inlet Port
  {4630ff42-e399-4e3d-a888-02ea1009b18b}; !- Outlet Port

OS:Connection,
  {99ec6d24-7648-4e76-9ca5-ece4a5320307}, !- Handle
  {25d4ccd1-be3e-4dd7-a3b6-e9ee5a3dd355}, !- Source Object
  3,                                      !- Outlet Port
  {8d377a18-6cbb-4d31-ab52-7c27f97cbfb2}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {57c60e2e-c494-492c-8ac7-d04562e7284d}, !- Handle
  {8d377a18-6cbb-4d31-ab52-7c27f97cbfb2}, !- Source Object
  7,                                      !- Outlet Port
  {b6180ec3-7da0-4edc-956d-1a17e4f582d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4630ff42-e399-4e3d-a888-02ea1009b18b}, !- Handle
  {b6180ec3-7da0-4edc-956d-1a17e4f582d4}, !- Source Object
  3,                                      !- Outlet Port
  {13c7a6f6-1ef2-4d0f-80a2-f5e25cc71cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7613e99c-650f-4e47-b38e-786f3f1df574}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {40d701fa-b320-41f9-aed1-4f4f37d44398}, !- Inlet Port
  {d28e6557-90aa-44f2-b18a-944ae2942a18}; !- Outlet Port

OS:Connection,
  {40d701fa-b320-41f9-aed1-4f4f37d44398}, !- Handle
  {7e4e0949-1f73-41f5-b0f8-01f7223fe922}, !- Source Object
  5,                                      !- Outlet Port
  {7613e99c-650f-4e47-b38e-786f3f1df574}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94525515-d1c1-4cbe-85de-2efd01db37c1}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {b59fd168-6829-4713-9a09-030a1199768c}, !- Inlet Port
  {3b2014ca-d924-4544-8103-2bfb7d78da58}; !- Outlet Port

OS:Connection,
  {d28e6557-90aa-44f2-b18a-944ae2942a18}, !- Handle
  {7613e99c-650f-4e47-b38e-786f3f1df574}, !- Source Object
  3,                                      !- Outlet Port
  {8d377a18-6cbb-4d31-ab52-7c27f97cbfb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b59fd168-6829-4713-9a09-030a1199768c}, !- Handle
  {8d377a18-6cbb-4d31-ab52-7c27f97cbfb2}, !- Source Object
  4,                                      !- Outlet Port
  {94525515-d1c1-4cbe-85de-2efd01db37c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {b8ba79a0-8325-4c3b-9c5b-1af7c54e6af3}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {3b2014ca-d924-4544-8103-2bfb7d78da58}, !- Inlet Node
  {1fe24fba-a12f-4e24-b5a3-db38b466916e}, !- Outlet Node
  0.000411756968901493,                   !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {52bdff22-823c-4642-af80-a72b23ce7595}; !- Source Temperature Schedule Name {C}

OS:Node,
  {027ac448-8c0a-49ee-854a-82efb9a95f95}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {1fe24fba-a12f-4e24-b5a3-db38b466916e}, !- Inlet Port
  {cee49cb8-3091-4cb0-9ebf-f7da2445a7ec}; !- Outlet Port

OS:Connection,
  {3b2014ca-d924-4544-8103-2bfb7d78da58}, !- Handle
  {94525515-d1c1-4cbe-85de-2efd01db37c1}, !- Source Object
  3,                                      !- Outlet Port
  {b8ba79a0-8325-4c3b-9c5b-1af7c54e6af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fe24fba-a12f-4e24-b5a3-db38b466916e}, !- Handle
  {b8ba79a0-8325-4c3b-9c5b-1af7c54e6af3}, !- Source Object
  3,                                      !- Outlet Port
  {027ac448-8c0a-49ee-854a-82efb9a95f95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cee49cb8-3091-4cb0-9ebf-f7da2445a7ec}, !- Handle
  {027ac448-8c0a-49ee-854a-82efb9a95f95}, !- Source Object
  3,                                      !- Outlet Port
  {c038ccee-9330-4c27-8d79-5e236f6eb20c}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {55f10d95-2c9a-4993-8483-76b8f3bb9ac2}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {52bdff22-823c-4642-af80-a72b23ce7595}, !- Handle
  Mains Water Temperature,                !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {e6f3d82e-0cf0-44fd-8bbd-96295083dcd9}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {52bdff22-823c-4642-af80-a72b23ce7595}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {5fb36f80-062b-451b-ad3e-14ad58209bf8}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {e6f3d82e-0cf0-44fd-8bbd-96295083dcd9} = {55f10d95-2c9a-4993-8483-76b8f3bb9ac2}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {cdda9331-facb-41fb-8b82-9c451b498d72}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {5fb36f80-062b-451b-ad3e-14ad58209bf8}; !- Program Name 1

OS:Node,
  {f9ce6ecf-713e-4075-be71-198ca6b6ca1a}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.73gpm at 180F Inlet Water Node, !- Name
  {4b378728-4cc2-4b76-a4f8-704f9d6f1e5f}, !- Inlet Port
  {d0fbc8d1-0762-459e-be84-63793a7902e9}; !- Outlet Port

OS:Connection,
  {4b378728-4cc2-4b76-a4f8-704f9d6f1e5f}, !- Handle
  {612ce431-2eb1-46d5-b7d6-c6ac62cc35ec}, !- Source Object
  4,                                      !- Outlet Port
  {f9ce6ecf-713e-4075-be71-198ca6b6ca1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {208d2426-864e-45c7-9534-30ad070aeee6}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 WUC 0.73gpm at 180F Outlet Water Node, !- Name
  {f03ab2ed-fb79-4878-b8bf-4fd0669f0c7c}, !- Inlet Port
  {35bdb218-5b49-43da-9b16-733b243beef1}; !- Outlet Port

OS:Connection,
  {d0fbc8d1-0762-459e-be84-63793a7902e9}, !- Handle
  {f9ce6ecf-713e-4075-be71-198ca6b6ca1a}, !- Source Object
  3,                                      !- Outlet Port
  {c223dfac-856d-4100-a332-f7d494a85584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f03ab2ed-fb79-4878-b8bf-4fd0669f0c7c}, !- Handle
  {c223dfac-856d-4100-a332-f7d494a85584}, !- Source Object
  3,                                      !- Outlet Port
  {208d2426-864e-45c7-9534-30ad070aeee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35bdb218-5b49-43da-9b16-733b243beef1}, !- Handle
  {208d2426-864e-45c7-9534-30ad070aeee6}, !- Source Object
  3,                                      !- Outlet Port
  {9b16bd21-5a65-444c-b18b-a58a3154b06c}, !- Target Object
  4;                                      !- Inlet Port

OS:Refrigeration:WalkIn,
  {04104f0b-327d-4582-8c75-cb868fe8449c}, !- Handle
  Full Service Restaurant Cooler,         !- Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Availability Schedule Name
  2256.64724032611,                       !- Rated Coil Cooling Capacity {W}
  2.00000000000006,                       !- Operating Temperature {C}
  -3.88888888888886,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  200,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  100,                                    !- Rated Total Lighting Power {W}
  {927949d0-85b4-4dfa-ac84-aaab11d56727}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {c7e5c780-3ea0-4a43-b6f7-575c95be34d1}, !- Defrost Schedule Name
  {a716e9d8-66ed-406f-93e1-4ac889517a13}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  9.290304,                               !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {4f4e766e-762f-46ed-9969-426289ba9787}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {4f4e766e-762f-46ed-9969-426289ba9787}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {3bb01cd4-025d-457e-a969-2b260d03dcea}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {9a40f5b7-3a32-403c-b457-69f9ad8d5bd7}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {927949d0-85b4-4dfa-ac84-aaab11d56727}, !- Handle
  Always On,                              !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  {8f3e4c71-722a-40f9-a29a-fdcf3ee3aabc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f3e4c71-722a-40f9-a29a-fdcf3ee3aabc}, !- Handle
  Always On Default,                      !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a40f5b7-3a32-403c-b457-69f9ad8d5bd7}, !- Handle
  door_wi_sched,                          !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  {372cac27-9d6d-4b01-a74a-69c65e5b9915}; !- Default Day Schedule Name

OS:Schedule:Day,
  {372cac27-9d6d-4b01-a74a-69c65e5b9915}, !- Handle
  door_wi_sched Default,                  !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {79e22ad9-f9b9-4959-b993-545e2fab69a5}, !- Handle
  {04104f0b-327d-4582-8c75-cb868fe8449c}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {c7e5c780-3ea0-4a43-b6f7-575c95be34d1}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  {f165d70a-7caa-476a-bd77-1f9c6789b5db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f165d70a-7caa-476a-bd77-1f9c6789b5db}, !- Handle
  Refrigeration Defrost Schedule Default - Full Service Restaurant Cooler, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {a716e9d8-66ed-406f-93e1-4ac889517a13}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  {2a35d0b2-0949-4882-a6e7-a4af130d967e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a35d0b2-0949-4882-a6e7-a4af130d967e}, !- Handle
  Refrigeration Dripdown Schedule Default - Full Service Restaurant Cooler, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {27552f86-8922-43b3-95e5-2970419ab638}, !- Handle
  Medium Temperature,                     !- Name
  {1f26a15a-c55a-491b-a4ed-fec9a6947833}, !- Refrigerated CaseAndWalkInList Name
  {410ffd53-e804-466e-9b54-070a8f799bec}, !- Refrigeration TransferLoad List Name
  {ee26136e-f04e-46bd-b014-09b91d2322be}, !- Refrigeration Condenser Name
  {1b830574-0614-4eca-8e76-f6a67b426577}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {78e95367-9e54-4942-bc1c-eba4b8103bd7}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {1f26a15a-c55a-491b-a4ed-fec9a6947833}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {04104f0b-327d-4582-8c75-cb868fe8449c}; !- Model Object 1

OS:ModelObjectList,
  {410ffd53-e804-466e-9b54-070a8f799bec}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {1b830574-0614-4eca-8e76-f6a67b426577}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {ace73e67-c87e-4362-95d7-a01596fb2f5e}; !- Model Object 1

OS:ModelObjectList,
  {78e95367-9e54-4942-bc1c-eba4b8103bd7}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {ace73e67-c87e-4362-95d7-a01596fb2f5e}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {4696e4d9-ce6a-4e54-80a2-35f8f8e23cf3}, !- Refrigeration Compressor Power Curve Name
  {fd1e1363-4502-4803-8afa-389410265fe6}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {4696e4d9-ce6a-4e54-80a2-35f8f8e23cf3}, !- Handle
  MT_compressor_power_smallandold,        !- Name
  483.6,                                  !- Coefficient1 Constant
  -53.2,                                  !- Coefficient2 x
  -1.384,                                 !- Coefficient3 x**2
  56.19,                                  !- Coefficient4 y
  0.003688,                               !- Coefficient5 y**2
  1.439,                                  !- Coefficient6 x*y
  -0.008268,                              !- Coefficient7 x**3
  -0.00281,                               !- Coefficient8 y**3
  0.007222,                               !- Coefficient9 x**2*y
  0.006025,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {fd1e1363-4502-4803-8afa-389410265fe6}, !- Handle
  MT_compressor_capacity_smallandold,     !- Name
  15000,                                  !- Coefficient1 Constant
  541.8,                                  !- Coefficient2 x
  7.285,                                  !- Coefficient3 x**2
  -118,                                   !- Coefficient4 y
  -0.3645,                                !- Coefficient5 y**2
  -3.05,                                  !- Coefficient6 x*y
  0.0344,                                 !- Coefficient7 x**3
  0.00225,                                !- Coefficient8 y**3
  -0.03927,                               !- Coefficient9 x**2*y
  -0.007307,                              !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {cbcbd29c-d5e4-4f7b-a7d9-4f2385687c9e}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {ee26136e-f04e-46bd-b014-09b91d2322be}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {cbcbd29c-d5e4-4f7b-a7d9-4f2385687c9e}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  96.7134531632809,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:WalkIn,
  {53df73ba-a8f6-4e5b-aa1c-5500102daa13}, !- Handle
  Full Service Restaurant Freezer,        !- Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Availability Schedule Name
  1670.50509998167,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  180,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  80,                                     !- Rated Total Lighting Power {W}
  {927949d0-85b4-4dfa-ac84-aaab11d56727}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {00403bc1-9ca6-42e8-a252-4ea55fd5b45b}, !- Defrost Schedule Name
  {8728f780-dbee-4965-8046-8f23c3173b61}, !- Defrost Drip-Down Schedule Name
  2000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  7.4322432,                              !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {817bddf9-11b4-4894-a42a-0ba8efc97924}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {817bddf9-11b4-4894-a42a-0ba8efc97924}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {3bb01cd4-025d-457e-a969-2b260d03dcea}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {9a40f5b7-3a32-403c-b457-69f9ad8d5bd7}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {b31cd146-2fe6-49bd-afb7-3a32cce141b1}, !- Handle
  {53df73ba-a8f6-4e5b-aa1c-5500102daa13}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {00403bc1-9ca6-42e8-a252-4ea55fd5b45b}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  {55780b7f-590d-4082-868f-e9e3ee4f1d41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55780b7f-590d-4082-868f-e9e3ee4f1d41}, !- Handle
  Refrigeration Defrost Schedule Default - Full Service Restaurant Freezer, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {8728f780-dbee-4965-8046-8f23c3173b61}, !- Handle
  Refrigeration Dripdown Schedule 1,      !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  {3c7af340-3ac7-4c5e-b212-b7aa2373859e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c7af340-3ac7-4c5e-b212-b7aa2373859e}, !- Handle
  Refrigeration Dripdown Schedule Default - Full Service Restaurant Freezer, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {0269a1bd-6d97-4e08-9b4d-adc3ec2311ca}, !- Handle
  Low Temperature,                        !- Name
  {592ea23f-ca0a-4ef5-8c08-fb3966e43e28}, !- Refrigerated CaseAndWalkInList Name
  {dd605569-88df-433a-814b-b5dcc0ce9737}, !- Refrigeration TransferLoad List Name
  {d5729975-2c21-427c-88bc-dc433dc252b0}, !- Refrigeration Condenser Name
  {19961025-9e40-4a7e-8dd2-122f485d3d83}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {6f730d5c-0a0c-4007-9c22-0bb7a0df1dd0}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {592ea23f-ca0a-4ef5-8c08-fb3966e43e28}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {53df73ba-a8f6-4e5b-aa1c-5500102daa13}; !- Model Object 1

OS:ModelObjectList,
  {dd605569-88df-433a-814b-b5dcc0ce9737}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {19961025-9e40-4a7e-8dd2-122f485d3d83}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {79a5908d-4d1e-4916-9468-35e0417b563e}; !- Model Object 1

OS:ModelObjectList,
  {6f730d5c-0a0c-4007-9c22-0bb7a0df1dd0}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Refrigeration:Compressor,
  {79a5908d-4d1e-4916-9468-35e0417b563e}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {270c6737-cc48-43ff-97f9-f0071144f3f2}, !- Refrigeration Compressor Power Curve Name
  {e8c121ad-4677-454a-9937-7f954c4de917}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {270c6737-cc48-43ff-97f9-f0071144f3f2}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {e8c121ad-4677-454a-9937-7f954c4de917}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {911b4398-decc-409d-978e-151da92b4c92}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {d5729975-2c21-427c-88bc-dc433dc252b0}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {911b4398-decc-409d-978e-151da92b4c92}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  71.593075718273,                        !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {ed092454-d439-40f1-bf7f-ab2cf6cce79f}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {1d48ebbc-04f3-460b-8c22-1011b6f94a51}, !- Heating Setpoint Temperature Schedule Name
  {5a3e95b9-8b38-4866-a294-7b79bdafa49d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1d48ebbc-04f3-460b-8c22-1011b6f94a51}, !- Handle
  FullServiceRestaurant HtgSetp,          !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  {549f98bb-4bef-4ea2-8ce5-e059563a03d3}, !- Default Day Schedule Name
  {043a6d55-0649-4193-a690-06a007391b94}, !- Summer Design Day Schedule Name
  {186f2252-d797-4780-a391-12b2d68b2ea3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {549f98bb-4bef-4ea2-8ce5-e059563a03d3}, !- Handle
  FullServiceRestaurant HtgSetp Default,  !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  16.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {5a3e95b9-8b38-4866-a294-7b79bdafa49d}, !- Handle
  FullServiceRestaurant ClgSetp,          !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  {566231a8-cab6-4986-b870-4b5490d1040d}, !- Default Day Schedule Name
  {9d74874f-645d-4855-a0b3-535e731784ba}, !- Summer Design Day Schedule Name
  {0acce7ff-0207-4ea7-ba19-b3c53051ccf2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {566231a8-cab6-4986-b870-4b5490d1040d}, !- Handle
  FullServiceRestaurant ClgSetp Default,  !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.3333333333334;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {6c6ebec8-37d4-4de7-ae3f-c32e989b9695}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {1d48ebbc-04f3-460b-8c22-1011b6f94a51}, !- Heating Setpoint Temperature Schedule Name
  {5a3e95b9-8b38-4866-a294-7b79bdafa49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff7b07c1-3084-4bc0-aa68-06d58730a486}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {1d48ebbc-04f3-460b-8c22-1011b6f94a51}, !- Heating Setpoint Temperature Schedule Name
  {5a3e95b9-8b38-4866-a294-7b79bdafa49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51b2f508-b0d7-44fb-a16b-e45d73d8d4af}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {1d48ebbc-04f3-460b-8c22-1011b6f94a51}, !- Heating Setpoint Temperature Schedule Name
  {5a3e95b9-8b38-4866-a294-7b79bdafa49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d2941bf-f60b-4aa7-8d09-08db335980fe}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {1d48ebbc-04f3-460b-8c22-1011b6f94a51}, !- Heating Setpoint Temperature Schedule Name
  {5a3e95b9-8b38-4866-a294-7b79bdafa49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d76bff8e-f060-4f94-9445-bc43a35dff1f}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {1d48ebbc-04f3-460b-8c22-1011b6f94a51}, !- Heating Setpoint Temperature Schedule Name
  {5a3e95b9-8b38-4866-a294-7b79bdafa49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5fa03592-67f4-4606-8ed1-039d606552ee}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  {1d48ebbc-04f3-460b-8c22-1011b6f94a51}, !- Heating Setpoint Temperature Schedule Name
  {5a3e95b9-8b38-4866-a294-7b79bdafa49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26cb808c-c7a0-4938-9561-268986466617}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  {1d48ebbc-04f3-460b-8c22-1011b6f94a51}, !- Heating Setpoint Temperature Schedule Name
  {5a3e95b9-8b38-4866-a294-7b79bdafa49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48fd1069-1853-4137-83cd-23b7665de67b}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 8, !- Name
  {1d48ebbc-04f3-460b-8c22-1011b6f94a51}, !- Heating Setpoint Temperature Schedule Name
  {5a3e95b9-8b38-4866-a294-7b79bdafa49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3d8daaf-cf5d-4356-b67f-e2fec9838bd7}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 9, !- Name
  {1d48ebbc-04f3-460b-8c22-1011b6f94a51}, !- Heating Setpoint Temperature Schedule Name
  {5a3e95b9-8b38-4866-a294-7b79bdafa49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0aa1abec-1231-49a2-b839-3a2d4239e22c}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 10, !- Name
  {1d48ebbc-04f3-460b-8c22-1011b6f94a51}, !- Heating Setpoint Temperature Schedule Name
  {5a3e95b9-8b38-4866-a294-7b79bdafa49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {989d2c4a-5bbd-4bd9-a273-8dc4d72c8d26}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Thermostat 11, !- Name
  {1d48ebbc-04f3-460b-8c22-1011b6f94a51}, !- Heating Setpoint Temperature Schedule Name
  {5a3e95b9-8b38-4866-a294-7b79bdafa49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {17804125-11df-4339-9335-a43d44395a02}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {0202975d-b41c-45e6-8b5f-4fd739607495}, !- Heating Setpoint Temperature Schedule Name
  {a61beec0-8935-4f09-b800-81f499332c24}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0202975d-b41c-45e6-8b5f-4fd739607495}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen,  !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  {8abe1310-7e65-4eb5-aa80-b549dbd8e31c}, !- Default Day Schedule Name
  {f375b3ea-7ab9-4dec-9c19-e222a1616ee3}, !- Summer Design Day Schedule Name
  {784d8da5-2639-48fb-92f2-5a1735b1b57b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8abe1310-7e65-4eb5-aa80-b549dbd8e31c}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Default, !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  16.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {a61beec0-8935-4f09-b800-81f499332c24}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen,  !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  {5e601869-4679-41e7-a297-c445fec1076d}, !- Default Day Schedule Name
  {14bca98b-a9e2-455c-b9f9-3be2c90b701f}, !- Summer Design Day Schedule Name
  {01e60e00-4563-44c5-884c-2111dec30944}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5e601869-4679-41e7-a297-c445fec1076d}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Default, !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.3333333333334;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {195ed847-474b-4b56-9932-84dd8c9ed83b}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {0202975d-b41c-45e6-8b5f-4fd739607495}, !- Heating Setpoint Temperature Schedule Name
  {a61beec0-8935-4f09-b800-81f499332c24}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13a0da55-1a0d-4a7c-940d-59c2b94509b4}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {0202975d-b41c-45e6-8b5f-4fd739607495}, !- Heating Setpoint Temperature Schedule Name
  {a61beec0-8935-4f09-b800-81f499332c24}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {8e864cfe-830c-4abf-9105-86646107f98d}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a22496d6-0f64-41f5-afd0-59e293edb0cb}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00319656133137942,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.383587359765531,                      !- Plant Loop Volume {m3}
  {d3fa16f9-4e25-4df6-8f82-0192428eaa31}, !- Plant Side Inlet Node Name
  {6a2f3edb-2ede-4d1e-bf14-8e9f24d03d1a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {673be17e-b8da-45b9-9784-f8174731ebe8}, !- Demand Side Inlet Node Name
  {00d4f59b-c1d9-41db-b01f-4ba495617996}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4c357ff9-6006-4d11-8053-dcb26d4af17b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b9d58e69-8e8b-4307-af63-ffa44000cd22}, !- Demand Mixer Name
  {cc6b01b0-3a44-4a13-a85a-7a96ebca962e}, !- Demand Splitter Name
  {8be6b22e-4c68-4612-9e18-ab41314704e4}, !- Supply Mixer Name
  {975152e5-1732-44c7-8066-83415f8992a1}; !- Supply Splitter Name

OS:Node,
  {2fc8f891-49ac-418a-b7dc-8a47144a38c7}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {d3fa16f9-4e25-4df6-8f82-0192428eaa31}, !- Inlet Port
  {d5e8be51-7ccc-4e0e-a558-a9f4bae5f960}; !- Outlet Port

OS:Node,
  {a22496d6-0f64-41f5-afd0-59e293edb0cb}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {60e4d15b-b04e-43af-8f63-dbdd4410e6f9}, !- Inlet Port
  {6a2f3edb-2ede-4d1e-bf14-8e9f24d03d1a}; !- Outlet Port

OS:Node,
  {c38a1539-6fb0-4adc-bc02-6127bd31ec38}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {cba3b37c-ae42-4418-92ef-869451aa9dbe}, !- Inlet Port
  {641d3921-d63c-4e7c-9b2e-ecbcf0e5f0ab}; !- Outlet Port

OS:Connector:Mixer,
  {8be6b22e-4c68-4612-9e18-ab41314704e4}, !- Handle
  Connector Mixer 5,                      !- Name
  {84689150-3724-4236-adb4-0864b2ff8072}, !- Outlet Branch Name
  {1414c5f7-0607-438d-bd67-693f07043952}, !- Inlet Branch Name 1
  {baf746f2-66a4-49bc-8e90-025467f36625}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {975152e5-1732-44c7-8066-83415f8992a1}, !- Handle
  Connector Splitter 5,                   !- Name
  {7392f82f-015e-4525-8676-d4a405025940}, !- Inlet Branch Name
  {cba3b37c-ae42-4418-92ef-869451aa9dbe}, !- Outlet Branch Name 1
  {40a81d9f-6785-400c-937c-c9e34959dea7}; !- Outlet Branch Name 2

OS:Connection,
  {d3fa16f9-4e25-4df6-8f82-0192428eaa31}, !- Handle
  {8e864cfe-830c-4abf-9105-86646107f98d}, !- Source Object
  14,                                     !- Outlet Port
  {2fc8f891-49ac-418a-b7dc-8a47144a38c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cba3b37c-ae42-4418-92ef-869451aa9dbe}, !- Handle
  {975152e5-1732-44c7-8066-83415f8992a1}, !- Source Object
  3,                                      !- Outlet Port
  {c38a1539-6fb0-4adc-bc02-6127bd31ec38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a2f3edb-2ede-4d1e-bf14-8e9f24d03d1a}, !- Handle
  {a22496d6-0f64-41f5-afd0-59e293edb0cb}, !- Source Object
  3,                                      !- Outlet Port
  {8e864cfe-830c-4abf-9105-86646107f98d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fe03d634-7e49-4a77-a299-d50906fb19fc}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {673be17e-b8da-45b9-9784-f8174731ebe8}, !- Inlet Port
  {6880a6ce-bc12-41d7-a011-56125475435a}; !- Outlet Port

OS:Node,
  {23a72cb6-8c09-4cc4-ba68-4693e2902405}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {d491f4a7-7b53-4fda-9f18-cfbdfe12065e}, !- Inlet Port
  {00d4f59b-c1d9-41db-b01f-4ba495617996}; !- Outlet Port

OS:Node,
  {f8c05679-55e0-4cdd-abea-89e8c2c2cad6}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {5ee500ab-5536-4c45-8306-7faa76e57b1b}, !- Inlet Port
  {9c4472d7-e286-4f29-a3dc-872e68061c75}; !- Outlet Port

OS:Connector:Mixer,
  {b9d58e69-8e8b-4307-af63-ffa44000cd22}, !- Handle
  Connector Mixer 6,                      !- Name
  {b44f44ed-2317-4848-9e8f-720097bfcd16}, !- Outlet Branch Name
  {fc56fab4-e333-40ca-96ad-a53204425b48}, !- Inlet Branch Name 1
  {433ea97c-a829-467b-8264-d196caf294ca}, !- Inlet Branch Name 2
  {38e852de-8167-4380-ab2e-c86268959ce6}, !- Inlet Branch Name 3
  {ace8f942-d187-4a69-b914-e1004496d129}, !- Inlet Branch Name 4
  {0aac9c3b-fdb8-4f10-b615-bb039d10894d}, !- Inlet Branch Name 5
  {cbf00fb7-146a-4dfd-b5c7-c5437c2f08c7}, !- Inlet Branch Name 6
  {34e3155d-5d47-414b-9faa-3fdc95c24d39}, !- Inlet Branch Name 7
  {81f7e79e-9720-425d-8565-d22169d2b155}, !- Inlet Branch Name 8
  {efdced8d-c1d3-49c5-8cb6-6b2f7337e52e}, !- Inlet Branch Name 9
  {f5156b97-c8eb-491e-a55b-779cf3243b10}, !- Inlet Branch Name 10
  {1660e85a-1344-42a2-9dbe-7f44be93274e}, !- Inlet Branch Name 11
  {3e692731-5a43-4ef8-bba4-7708cb132ec9}, !- Inlet Branch Name 12
  {19a12cdb-bedc-4879-ad3f-9eac29ed6e41}, !- Inlet Branch Name 13
  {cd56a0c5-d9f5-44cd-acec-2231e987095a}, !- Inlet Branch Name 14
  {c25c3a7e-c5f2-4d46-8c42-7e4e47c1be6b}, !- Inlet Branch Name 15
  {d8ffd955-af8f-4b1f-ab9c-a81adc9f41b0}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {cc6b01b0-3a44-4a13-a85a-7a96ebca962e}, !- Handle
  Connector Splitter 6,                   !- Name
  {120eb7fe-24e0-4c9e-9cfb-4bdd3a7ecf9a}, !- Inlet Branch Name
  {5ee500ab-5536-4c45-8306-7faa76e57b1b}, !- Outlet Branch Name 1
  {c756faae-1cb3-4a70-9efb-de3eb1a547fc}, !- Outlet Branch Name 2
  {41071324-e43a-4c14-b611-1e43fcccdd79}, !- Outlet Branch Name 3
  {7356b666-34a9-49cd-8799-06b736278b91}, !- Outlet Branch Name 4
  {91943b8c-196b-483a-9220-8963c69bad18}, !- Outlet Branch Name 5
  {1d6cd736-318f-4ae9-a5d6-c50031bd4497}, !- Outlet Branch Name 6
  {b4bcc449-eae2-4921-bc64-6219f200ba5f}, !- Outlet Branch Name 7
  {9f0319f2-1776-43fd-879b-7a75c1fe45e4}, !- Outlet Branch Name 8
  {8629bc45-18e6-4ba5-9fef-523b419deccb}, !- Outlet Branch Name 9
  {22dbb60d-085a-45eb-a091-f969b1f4368d}, !- Outlet Branch Name 10
  {ed059363-f5b2-4672-a6c7-0de9ff181d1f}, !- Outlet Branch Name 11
  {031297fc-a6a8-485b-8cea-5bdceff3f83f}, !- Outlet Branch Name 12
  {cc5fa626-20fc-42a1-9c59-f05809a76e46}, !- Outlet Branch Name 13
  {827d89e0-a738-45af-a850-9eac76425596}, !- Outlet Branch Name 14
  {d3e49fe1-d9ff-48a5-bc7c-733f1cb2a1bc}, !- Outlet Branch Name 15
  {db8b7c52-fe20-40d3-94a6-99f31fccd4b7}; !- Outlet Branch Name 16

OS:Connection,
  {673be17e-b8da-45b9-9784-f8174731ebe8}, !- Handle
  {8e864cfe-830c-4abf-9105-86646107f98d}, !- Source Object
  17,                                     !- Outlet Port
  {fe03d634-7e49-4a77-a299-d50906fb19fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ee500ab-5536-4c45-8306-7faa76e57b1b}, !- Handle
  {cc6b01b0-3a44-4a13-a85a-7a96ebca962e}, !- Source Object
  3,                                      !- Outlet Port
  {f8c05679-55e0-4cdd-abea-89e8c2c2cad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00d4f59b-c1d9-41db-b01f-4ba495617996}, !- Handle
  {23a72cb6-8c09-4cc4-ba68-4693e2902405}, !- Source Object
  3,                                      !- Outlet Port
  {8e864cfe-830c-4abf-9105-86646107f98d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {10ae149c-b2db-485e-9562-fdbd495c30ba}, !- Handle
  {8e864cfe-830c-4abf-9105-86646107f98d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {4c357ff9-6006-4d11-8053-dcb26d4af17b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {13d6effb-55b0-475f-b173-a8cb1628ea49}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  {f3907752-7ab2-46c2-9d9a-e24e6f91d425}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3907752-7ab2-46c2-9d9a-e24e6f91d425}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4bb1edc7-6c0f-4bb4-8d32-789bdfa3f096}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {13d6effb-55b0-475f-b173-a8cb1628ea49}, !- Schedule Name
  {a22496d6-0f64-41f5-afd0-59e293edb0cb}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {7105b8d4-bf31-4d75-ac75-54a7bb57db4b}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {d5e8be51-7ccc-4e0e-a558-a9f4bae5f960}, !- Inlet Node Name
  {9356516b-901d-4c77-998d-ec058763c14d}, !- Outlet Node Name
  0.00319656133137942,                    !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  874.975799724836,                       !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {25024b99-cf43-41de-9ada-b171b71f152e}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {9356516b-901d-4c77-998d-ec058763c14d}, !- Inlet Port
  {7392f82f-015e-4525-8676-d4a405025940}; !- Outlet Port

OS:Connection,
  {d5e8be51-7ccc-4e0e-a558-a9f4bae5f960}, !- Handle
  {2fc8f891-49ac-418a-b7dc-8a47144a38c7}, !- Source Object
  3,                                      !- Outlet Port
  {7105b8d4-bf31-4d75-ac75-54a7bb57db4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9356516b-901d-4c77-998d-ec058763c14d}, !- Handle
  {7105b8d4-bf31-4d75-ac75-54a7bb57db4b}, !- Source Object
  3,                                      !- Outlet Port
  {25024b99-cf43-41de-9ada-b171b71f152e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7392f82f-015e-4525-8676-d4a405025940}, !- Handle
  {25024b99-cf43-41de-9ada-b171b71f152e}, !- Source Object
  3,                                      !- Outlet Port
  {975152e5-1732-44c7-8066-83415f8992a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {676736db-55c2-47b4-a5a7-56a77b103bce}, !- Handle
  Boiler 577kBtu/hr 0.8 Combustion Eff 592kBtu/hr 0.75 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  146142.94819707,                        !- Nominal Capacity {W}
  0.75,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {bb1fa58c-4103-4334-9c43-aaa2cea9ac2f}, !- Normalized Boiler Efficiency Curve Name
  0.00319656133137942,                    !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {641d3921-d63c-4e7c-9b2e-ecbcf0e5f0ab}, !- Boiler Water Inlet Node Name
  {734e2ea2-45f4-4832-b81f-61ec0fdec5c9}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {fed5fedc-bd83-4ffe-98ca-854c3589ec68}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {734e2ea2-45f4-4832-b81f-61ec0fdec5c9}, !- Inlet Port
  {1414c5f7-0607-438d-bd67-693f07043952}; !- Outlet Port

OS:Connection,
  {641d3921-d63c-4e7c-9b2e-ecbcf0e5f0ab}, !- Handle
  {c38a1539-6fb0-4adc-bc02-6127bd31ec38}, !- Source Object
  3,                                      !- Outlet Port
  {676736db-55c2-47b4-a5a7-56a77b103bce}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {734e2ea2-45f4-4832-b81f-61ec0fdec5c9}, !- Handle
  {676736db-55c2-47b4-a5a7-56a77b103bce}, !- Source Object
  12,                                     !- Outlet Port
  {fed5fedc-bd83-4ffe-98ca-854c3589ec68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1414c5f7-0607-438d-bd67-693f07043952}, !- Handle
  {fed5fedc-bd83-4ffe-98ca-854c3589ec68}, !- Source Object
  3,                                      !- Outlet Port
  {8be6b22e-4c68-4612-9e18-ab41314704e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {db2e6725-4d40-4c33-8f2a-899c28db8a5f}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {7c66867c-96c2-4cc7-97bc-41eb5ed2959d}, !- Inlet Node Name
  {75e31103-449a-4319-99c0-1fdc0698fcf3}; !- Outlet Node Name

OS:Node,
  {7c11af55-cabe-431a-b1a2-98b164803ead}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {40a81d9f-6785-400c-937c-c9e34959dea7}, !- Inlet Port
  {7c66867c-96c2-4cc7-97bc-41eb5ed2959d}; !- Outlet Port

OS:Connection,
  {40a81d9f-6785-400c-937c-c9e34959dea7}, !- Handle
  {975152e5-1732-44c7-8066-83415f8992a1}, !- Source Object
  4,                                      !- Outlet Port
  {7c11af55-cabe-431a-b1a2-98b164803ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a740966-c858-4a56-8df3-418baf85023f}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {75e31103-449a-4319-99c0-1fdc0698fcf3}, !- Inlet Port
  {baf746f2-66a4-49bc-8e90-025467f36625}; !- Outlet Port

OS:Connection,
  {7c66867c-96c2-4cc7-97bc-41eb5ed2959d}, !- Handle
  {7c11af55-cabe-431a-b1a2-98b164803ead}, !- Source Object
  3,                                      !- Outlet Port
  {db2e6725-4d40-4c33-8f2a-899c28db8a5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75e31103-449a-4319-99c0-1fdc0698fcf3}, !- Handle
  {db2e6725-4d40-4c33-8f2a-899c28db8a5f}, !- Source Object
  3,                                      !- Outlet Port
  {5a740966-c858-4a56-8df3-418baf85023f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baf746f2-66a4-49bc-8e90-025467f36625}, !- Handle
  {5a740966-c858-4a56-8df3-418baf85023f}, !- Source Object
  3,                                      !- Outlet Port
  {8be6b22e-4c68-4612-9e18-ab41314704e4}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5f310230-e58c-48e5-b1c5-3e19b723d25f}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {9c4472d7-e286-4f29-a3dc-872e68061c75}, !- Inlet Node Name
  {32eda112-6698-4915-8bab-7599e7e74aca}; !- Outlet Node Name

OS:Node,
  {b976ef80-95d4-4ca9-bee8-10ccf980d6bf}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {32eda112-6698-4915-8bab-7599e7e74aca}, !- Inlet Port
  {fc56fab4-e333-40ca-96ad-a53204425b48}; !- Outlet Port

OS:Connection,
  {9c4472d7-e286-4f29-a3dc-872e68061c75}, !- Handle
  {f8c05679-55e0-4cdd-abea-89e8c2c2cad6}, !- Source Object
  3,                                      !- Outlet Port
  {5f310230-e58c-48e5-b1c5-3e19b723d25f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32eda112-6698-4915-8bab-7599e7e74aca}, !- Handle
  {5f310230-e58c-48e5-b1c5-3e19b723d25f}, !- Source Object
  3,                                      !- Outlet Port
  {b976ef80-95d4-4ca9-bee8-10ccf980d6bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc56fab4-e333-40ca-96ad-a53204425b48}, !- Handle
  {b976ef80-95d4-4ca9-bee8-10ccf980d6bf}, !- Source Object
  3,                                      !- Outlet Port
  {b9d58e69-8e8b-4307-af63-ffa44000cd22}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0c9a52a4-2ae7-4058-8953-453c5d4851e3}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {eac28e32-b58e-43db-bd0b-d57117b5baed}, !- Inlet Node Name
  {60e4d15b-b04e-43af-8f63-dbdd4410e6f9}; !- Outlet Node Name

OS:Node,
  {a4273718-a361-4a35-924d-06f542df17d5}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {84689150-3724-4236-adb4-0864b2ff8072}, !- Inlet Port
  {eac28e32-b58e-43db-bd0b-d57117b5baed}; !- Outlet Port

OS:Connection,
  {84689150-3724-4236-adb4-0864b2ff8072}, !- Handle
  {8be6b22e-4c68-4612-9e18-ab41314704e4}, !- Source Object
  2,                                      !- Outlet Port
  {a4273718-a361-4a35-924d-06f542df17d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eac28e32-b58e-43db-bd0b-d57117b5baed}, !- Handle
  {a4273718-a361-4a35-924d-06f542df17d5}, !- Source Object
  3,                                      !- Outlet Port
  {0c9a52a4-2ae7-4058-8953-453c5d4851e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60e4d15b-b04e-43af-8f63-dbdd4410e6f9}, !- Handle
  {0c9a52a4-2ae7-4058-8953-453c5d4851e3}, !- Source Object
  3,                                      !- Outlet Port
  {a22496d6-0f64-41f5-afd0-59e293edb0cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {78a8dadc-ad6c-4074-84ee-268a59718489}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {6880a6ce-bc12-41d7-a011-56125475435a}, !- Inlet Node Name
  {892875d4-04e7-4248-a479-9ae1b853635a}; !- Outlet Node Name

OS:Node,
  {945aa636-d6e6-458d-a48b-5a3dcf3bfe88}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {892875d4-04e7-4248-a479-9ae1b853635a}, !- Inlet Port
  {120eb7fe-24e0-4c9e-9cfb-4bdd3a7ecf9a}; !- Outlet Port

OS:Connection,
  {6880a6ce-bc12-41d7-a011-56125475435a}, !- Handle
  {fe03d634-7e49-4a77-a299-d50906fb19fc}, !- Source Object
  3,                                      !- Outlet Port
  {78a8dadc-ad6c-4074-84ee-268a59718489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {892875d4-04e7-4248-a479-9ae1b853635a}, !- Handle
  {78a8dadc-ad6c-4074-84ee-268a59718489}, !- Source Object
  3,                                      !- Outlet Port
  {945aa636-d6e6-458d-a48b-5a3dcf3bfe88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {120eb7fe-24e0-4c9e-9cfb-4bdd3a7ecf9a}, !- Handle
  {945aa636-d6e6-458d-a48b-5a3dcf3bfe88}, !- Source Object
  3,                                      !- Outlet Port
  {cc6b01b0-3a44-4a13-a85a-7a96ebca962e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c602c79b-d495-44d9-9308-a97f9faa3e7e}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {dbb5c330-f738-4fdb-96f9-a436fc26cee9}, !- Inlet Node Name
  {d491f4a7-7b53-4fda-9f18-cfbdfe12065e}; !- Outlet Node Name

OS:Node,
  {00e6d077-9611-47a2-a6f1-b4af3ba5896e}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {b44f44ed-2317-4848-9e8f-720097bfcd16}, !- Inlet Port
  {dbb5c330-f738-4fdb-96f9-a436fc26cee9}; !- Outlet Port

OS:Connection,
  {b44f44ed-2317-4848-9e8f-720097bfcd16}, !- Handle
  {b9d58e69-8e8b-4307-af63-ffa44000cd22}, !- Source Object
  2,                                      !- Outlet Port
  {00e6d077-9611-47a2-a6f1-b4af3ba5896e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbb5c330-f738-4fdb-96f9-a436fc26cee9}, !- Handle
  {00e6d077-9611-47a2-a6f1-b4af3ba5896e}, !- Source Object
  3,                                      !- Outlet Port
  {c602c79b-d495-44d9-9308-a97f9faa3e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d491f4a7-7b53-4fda-9f18-cfbdfe12065e}, !- Handle
  {c602c79b-d495-44d9-9308-a97f9faa3e7e}, !- Source Object
  3,                                      !- Outlet Port
  {23a72cb6-8c09-4cc4-ba68-4693e2902405}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {782d9990-db08-43ad-a193-178aa5c9b38f}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b5cbe631-229d-4983-bb99-996d9d116c11}, !- Availability Schedule
  {30297751-ee97-43c3-9d61-eaf1d8c43b45}, !- Availability Manager List Name
  0.210479531438959,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5c57ba5a-db85-43cd-8520-ccb3cc23cc20}, !- Supply Side Inlet Node Name
  {3f5f7eaf-6f5b-42d6-8048-1f0faffd062b}, !- Demand Side Outlet Node Name
  {66e84380-4afe-4fd7-b047-c8f694ea8e27}, !- Demand Side Inlet Node A
  {8c5ca635-4bd8-40b7-933a-3c380ad3d6b5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1a16ae11-f5e4-429b-90aa-c5b705e59b0c}, !- Demand Mixer Name
  {3f06f67d-e29f-4177-a0db-0298fd4ec49a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d762a340-f250-4c61-8148-550401393a2c}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {5c57ba5a-db85-43cd-8520-ccb3cc23cc20}, !- Inlet Port
  {bba56bda-03e1-4993-8c7e-4f118920b38c}; !- Outlet Port

OS:Node,
  {680a430f-103d-45fb-a8a5-b4f1cdea6595}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {f2f980ac-0219-4672-b83a-c67d544a79d3}, !- Inlet Port
  {8c5ca635-4bd8-40b7-933a-3c380ad3d6b5}; !- Outlet Port

OS:Connection,
  {5c57ba5a-db85-43cd-8520-ccb3cc23cc20}, !- Handle
  {782d9990-db08-43ad-a193-178aa5c9b38f}, !- Source Object
  9,                                      !- Outlet Port
  {d762a340-f250-4c61-8148-550401393a2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c5ca635-4bd8-40b7-933a-3c380ad3d6b5}, !- Handle
  {680a430f-103d-45fb-a8a5-b4f1cdea6595}, !- Source Object
  3,                                      !- Outlet Port
  {782d9990-db08-43ad-a193-178aa5c9b38f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {741cbaf8-fdf2-412f-8c22-b923904ac633}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {66e84380-4afe-4fd7-b047-c8f694ea8e27}, !- Inlet Port
  {e5b4d8c9-6694-4a42-ad20-265faa7f9fd1}; !- Outlet Port

OS:Node,
  {d353855f-503f-4f1b-a270-b277c6fbec2c}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {efca8680-d930-461c-967d-7c66f1f24502}, !- Inlet Port
  {3f5f7eaf-6f5b-42d6-8048-1f0faffd062b}; !- Outlet Port

OS:Node,
  {5b01e83a-e2de-4732-a386-74e1fa2e6c49}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {62c9e3b9-5c40-4df1-b4ef-75ea04d559c1}, !- Inlet Port
  {73a865f3-a743-478c-ac55-7a2497485d0a}; !- Outlet Port

OS:Connection,
  {66e84380-4afe-4fd7-b047-c8f694ea8e27}, !- Handle
  {782d9990-db08-43ad-a193-178aa5c9b38f}, !- Source Object
  11,                                     !- Outlet Port
  {741cbaf8-fdf2-412f-8c22-b923904ac633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f5f7eaf-6f5b-42d6-8048-1f0faffd062b}, !- Handle
  {d353855f-503f-4f1b-a270-b277c6fbec2c}, !- Source Object
  3,                                      !- Outlet Port
  {782d9990-db08-43ad-a193-178aa5c9b38f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3f06f67d-e29f-4177-a0db-0298fd4ec49a}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {e5b4d8c9-6694-4a42-ad20-265faa7f9fd1}, !- Inlet Node Name
  {2eff792f-bacb-49af-a5a4-7ebb7f014bfd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1a16ae11-f5e4-429b-90aa-c5b705e59b0c}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {efca8680-d930-461c-967d-7c66f1f24502}, !- Outlet Node Name
  {9bea3a97-a8ec-43bc-83e5-ed358eede829}; !- Inlet Node Name 1

OS:Connection,
  {e5b4d8c9-6694-4a42-ad20-265faa7f9fd1}, !- Handle
  {741cbaf8-fdf2-412f-8c22-b923904ac633}, !- Source Object
  3,                                      !- Outlet Port
  {3f06f67d-e29f-4177-a0db-0298fd4ec49a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efca8680-d930-461c-967d-7c66f1f24502}, !- Handle
  {1a16ae11-f5e4-429b-90aa-c5b705e59b0c}, !- Source Object
  2,                                      !- Outlet Port
  {d353855f-503f-4f1b-a270-b277c6fbec2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b62d320f-c6fb-4f39-a105-bd80088bda1d}, !- Handle
  {782d9990-db08-43ad-a193-178aa5c9b38f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.210479531438959,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5184.65,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  12054.42,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {30297751-ee97-43c3-9d61-eaf1d8c43b45}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {80599cb4-3f42-4fa4-b94a-cf0c4062b3ef}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6b413bb1-06f8-4e49-8ff5-18bbb2a395c1}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {560f6f8b-1798-447d-a928-e3b6bd890e0d}, !- Control Zone Name
  {680a430f-103d-45fb-a8a5-b4f1cdea6595}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {f14f3cdc-802e-4d91-bcfc-f35522ea8ff4}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Availability Schedule Name
  276.162258733491,                       !- U-Factor Times Area Value {W/K}
  0.000298045270593144,                   !- Maximum Water Flow Rate {m3/s}
  {8284c92d-ad9a-4404-872e-bd956b83d730}, !- Water Inlet Node Name
  {47392516-b6f9-4998-a747-a9e5068e8865}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  13626.2721171938,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a1def903-a802-4e21-8c53-9a0231e94757}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {c756faae-1cb3-4a70-9efb-de3eb1a547fc}, !- Inlet Port
  {8284c92d-ad9a-4404-872e-bd956b83d730}; !- Outlet Port

OS:Connection,
  {c756faae-1cb3-4a70-9efb-de3eb1a547fc}, !- Handle
  {cc6b01b0-3a44-4a13-a85a-7a96ebca962e}, !- Source Object
  4,                                      !- Outlet Port
  {a1def903-a802-4e21-8c53-9a0231e94757}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fa65c77-daed-4c88-9198-c560870e3d6e}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {47392516-b6f9-4998-a747-a9e5068e8865}, !- Inlet Port
  {433ea97c-a829-467b-8264-d196caf294ca}; !- Outlet Port

OS:Connection,
  {8284c92d-ad9a-4404-872e-bd956b83d730}, !- Handle
  {a1def903-a802-4e21-8c53-9a0231e94757}, !- Source Object
  3,                                      !- Outlet Port
  {f14f3cdc-802e-4d91-bcfc-f35522ea8ff4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {47392516-b6f9-4998-a747-a9e5068e8865}, !- Handle
  {f14f3cdc-802e-4d91-bcfc-f35522ea8ff4}, !- Source Object
  6,                                      !- Outlet Port
  {2fa65c77-daed-4c88-9198-c560870e3d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {433ea97c-a829-467b-8264-d196caf294ca}, !- Handle
  {2fa65c77-daed-4c88-9198-c560870e3d6e}, !- Source Object
  3,                                      !- Outlet Port
  {b9d58e69-8e8b-4307-af63-ffa44000cd22}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9d1c7d58-2607-4677-9a38-87cbba5daf4f}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {f14f3cdc-802e-4d91-bcfc-f35522ea8ff4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {56ff481a-f2c8-4af0-8be3-ee09132d18e4}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  13626.2721171938,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {65d6d3bf-9853-4a66-8e65-fa3dc2f78d5a}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 22kBtu/hr 9.7SEER 23kBtu/hr 9.7SEER, !- Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Availability Schedule Name
  5226.70800692721,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.210479531438959,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c6cc68da-588d-4647-8ef8-5f8ea5a42d44}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8e5fc61f-033e-46d5-b7b1-f7a045470471}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7852f1b-0353-47f7-9c0b-5ad2a4f2a85d}, !- Energy Input Ratio Function of Temperature Curve Name
  {afd65beb-3fbe-46c1-aa92-c12c74177322}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {050d79bd-589c-4ddc-950e-d55db5f2f669}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c39b8d48-a1a9-48f9-84e3-e64c528beea9}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Fan, !- Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.210479531438959,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dfbb8463-2064-4c0b-9640-ab7a3df2943b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {293ccc78-d3bc-486b-a121-483a72632f18}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dfbb8463-2064-4c0b-9640-ab7a3df2943b}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {293ccc78-d3bc-486b-a121-483a72632f18}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {019e4eb5-47f4-4548-8040-ea3800733b0c}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {560f6f8b-1798-447d-a928-e3b6bd890e0d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Availability Schedule Name
  {75456bdf-e6b9-484d-9487-2c3712f5ec4b}, !- Air Inlet Node Name
  {f2f980ac-0219-4672-b83a-c67d544a79d3}, !- Air Outlet Node Name
  {c39b8d48-a1a9-48f9-84e3-e64c528beea9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6b975ded-265d-4162-aaca-250072f2a27b}, !- Supply Air Fan Operating Mode Schedule Name
  {f14f3cdc-802e-4d91-bcfc-f35522ea8ff4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {65d6d3bf-9853-4a66-8e65-fa3dc2f78d5a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {56ff481a-f2c8-4af0-8be3-ee09132d18e4}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.210479531438959,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.210479531438959,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f2f980ac-0219-4672-b83a-c67d544a79d3}, !- Handle
  {019e4eb5-47f4-4548-8040-ea3800733b0c}, !- Source Object
  7,                                      !- Outlet Port
  {680a430f-103d-45fb-a8a5-b4f1cdea6595}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {035b71d3-f049-4776-bb30-4d58d097e44e}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.166945088719848,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.210479531438959,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {13963972-c0f5-4619-b7d6-81c278a27a16}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {69065d43-79d7-42c9-a9ea-906124484d5b}, !- Maximum Fraction of Outdoor Air Schedule Name
  {2330ce93-90b2-49cd-8d4b-4c4e0254e407}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2330ce93-90b2-49cd-8d4b-4c4e0254e407}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ff7c1d90-7654-466c-b441-0a5fc855a154}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC OA System, !- Name
  {035b71d3-f049-4776-bb30-4d58d097e44e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4e5fe791-baab-4f5a-9bca-f9a5ea09f338}, !- Mixed Air Node Name
  {c3059ae5-9cc0-4476-8228-3e2396695e39}, !- Outdoor Air Stream Node Name
  {afff8b25-4a7d-4efe-87b3-102aaa24f146}, !- Relief Air Stream Node Name
  {bba56bda-03e1-4993-8c7e-4f118920b38c}; !- Return Air Stream Node Name

OS:Node,
  {59019d6b-e937-4e9a-b144-8e9da41b3a62}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c3059ae5-9cc0-4476-8228-3e2396695e39}; !- Outlet Port

OS:Connection,
  {c3059ae5-9cc0-4476-8228-3e2396695e39}, !- Handle
  {59019d6b-e937-4e9a-b144-8e9da41b3a62}, !- Source Object
  3,                                      !- Outlet Port
  {ff7c1d90-7654-466c-b441-0a5fc855a154}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d859258c-f2fd-407f-b5a7-32572e71ee7a}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {afff8b25-4a7d-4efe-87b3-102aaa24f146}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {afff8b25-4a7d-4efe-87b3-102aaa24f146}, !- Handle
  {ff7c1d90-7654-466c-b441-0a5fc855a154}, !- Source Object
  7,                                      !- Outlet Port
  {d859258c-f2fd-407f-b5a7-32572e71ee7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81d8cc87-124e-4807-b210-35d54e019c78}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {4e5fe791-baab-4f5a-9bca-f9a5ea09f338}, !- Inlet Port
  {75456bdf-e6b9-484d-9487-2c3712f5ec4b}; !- Outlet Port

OS:Connection,
  {bba56bda-03e1-4993-8c7e-4f118920b38c}, !- Handle
  {d762a340-f250-4c61-8148-550401393a2c}, !- Source Object
  3,                                      !- Outlet Port
  {ff7c1d90-7654-466c-b441-0a5fc855a154}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4e5fe791-baab-4f5a-9bca-f9a5ea09f338}, !- Handle
  {ff7c1d90-7654-466c-b441-0a5fc855a154}, !- Source Object
  5,                                      !- Outlet Port
  {81d8cc87-124e-4807-b210-35d54e019c78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75456bdf-e6b9-484d-9487-2c3712f5ec4b}, !- Handle
  {81d8cc87-124e-4807-b210-35d54e019c78}, !- Source Object
  3,                                      !- Outlet Port
  {019e4eb5-47f4-4548-8040-ea3800733b0c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {80599cb4-3f42-4fa4-b94a-cf0c4062b3ef}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2190d981-12b9-4887-8666-cb1cfa4db199}, !- Control Zone or Zone List Name
  {4d7b643e-b031-4c62-865e-fb968551ef97}, !- Cooling Control Zone or Zone List Name
  {114f88c2-5d4b-4236-becd-030d816d3973}, !- Heating Control Zone or Zone List Name
  {88b2af13-c5ce-4e61-ae90-02be876f7fa7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2190d981-12b9-4887-8666-cb1cfa4db199}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {4d7b643e-b031-4c62-865e-fb968551ef97}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {114f88c2-5d4b-4236-becd-030d816d3973}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {88b2af13-c5ce-4e61-ae90-02be876f7fa7}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3f54d203-7ffc-4ea7-93a0-4ac9f12e4708}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Diffuser, !- Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Availability Schedule Name
  {b4213b60-b09e-4858-936d-532a9ef3cc93}, !- Air Inlet Node Name
  {62c9e3b9-5c40-4df1-b4ef-75ea04d559c1}, !- Air Outlet Node Name
  0.210479531438959;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {83a86124-01a3-4e80-977f-d7506dfc94cf}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Return Air Node, !- Name
  {72f181cf-4c14-4ef5-98f0-66acb9023079}, !- Inlet Port
  {9bea3a97-a8ec-43bc-83e5-ed358eede829}; !- Outlet Port

OS:Connection,
  {73a865f3-a743-478c-ac55-7a2497485d0a}, !- Handle
  {5b01e83a-e2de-4732-a386-74e1fa2e6c49}, !- Source Object
  3,                                      !- Outlet Port
  {b01a9bd7-0cff-40ea-ba64-46978a82ef6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72f181cf-4c14-4ef5-98f0-66acb9023079}, !- Handle
  {09ea8ded-80b8-47f2-9d95-53cae7248968}, !- Source Object
  2,                                      !- Outlet Port
  {83a86124-01a3-4e80-977f-d7506dfc94cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bea3a97-a8ec-43bc-83e5-ed358eede829}, !- Handle
  {83a86124-01a3-4e80-977f-d7506dfc94cf}, !- Source Object
  3,                                      !- Outlet Port
  {1a16ae11-f5e4-429b-90aa-c5b705e59b0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b640979d-bef0-4cf3-ab15-f76509f77ec1}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2eff792f-bacb-49af-a5a4-7ebb7f014bfd}, !- Inlet Port
  {b4213b60-b09e-4858-936d-532a9ef3cc93}; !- Outlet Port

OS:Connection,
  {2eff792f-bacb-49af-a5a4-7ebb7f014bfd}, !- Handle
  {3f06f67d-e29f-4177-a0db-0298fd4ec49a}, !- Source Object
  3,                                      !- Outlet Port
  {b640979d-bef0-4cf3-ab15-f76509f77ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4213b60-b09e-4858-936d-532a9ef3cc93}, !- Handle
  {b640979d-bef0-4cf3-ab15-f76509f77ec1}, !- Source Object
  3,                                      !- Outlet Port
  {3f54d203-7ffc-4ea7-93a0-4ac9f12e4708}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62c9e3b9-5c40-4df1-b4ef-75ea04d559c1}, !- Handle
  {3f54d203-7ffc-4ea7-93a0-4ac9f12e4708}, !- Source Object
  4,                                      !- Outlet Port
  {5b01e83a-e2de-4732-a386-74e1fa2e6c49}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e3fb8dca-c4c7-4a3e-977e-a5ff40ecc33f}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b008f277-f3c8-483f-8d90-28df91b0ee91}, !- Availability Schedule
  {a28c0794-4306-4161-b9e7-301256062ea5}, !- Availability Manager List Name
  0.119983507092788,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {27bb44c3-fc1c-46dc-b45c-368cdf87bf1a}, !- Supply Side Inlet Node Name
  {0c081fb7-b265-49fb-a4df-2290a211819b}, !- Demand Side Outlet Node Name
  {f68b4c75-9977-4d68-9c7e-50bab93078b6}, !- Demand Side Inlet Node A
  {fe9fe037-1b2c-41a8-94a8-8e9c2f0ac0d0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {56eb174c-449a-4fd9-9fb1-fc06ff078ec7}, !- Demand Mixer Name
  {7b26f392-d9ed-4be0-b5fa-fdad7af76703}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1ffde2ac-c238-4e20-b4df-7944ad25bd1c}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {27bb44c3-fc1c-46dc-b45c-368cdf87bf1a}, !- Inlet Port
  {67378cc1-37f0-4940-b511-928a3dbec039}; !- Outlet Port

OS:Node,
  {4b9d734a-b3f1-48e5-b2a3-54568f342301}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {35b10e80-f409-4fb9-8887-cbb996a6601f}, !- Inlet Port
  {fe9fe037-1b2c-41a8-94a8-8e9c2f0ac0d0}; !- Outlet Port

OS:Connection,
  {27bb44c3-fc1c-46dc-b45c-368cdf87bf1a}, !- Handle
  {e3fb8dca-c4c7-4a3e-977e-a5ff40ecc33f}, !- Source Object
  9,                                      !- Outlet Port
  {1ffde2ac-c238-4e20-b4df-7944ad25bd1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe9fe037-1b2c-41a8-94a8-8e9c2f0ac0d0}, !- Handle
  {4b9d734a-b3f1-48e5-b2a3-54568f342301}, !- Source Object
  3,                                      !- Outlet Port
  {e3fb8dca-c4c7-4a3e-977e-a5ff40ecc33f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bd89e63f-9266-499f-961f-0313bdd90dea}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {f68b4c75-9977-4d68-9c7e-50bab93078b6}, !- Inlet Port
  {a0a72489-de96-4408-8d63-407e0b40d9d3}; !- Outlet Port

OS:Node,
  {d912d9ae-accf-4a5b-ac42-01b07ff656df}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {012e69a8-9c89-435f-aa8a-d1b999d5a3d1}, !- Inlet Port
  {0c081fb7-b265-49fb-a4df-2290a211819b}; !- Outlet Port

OS:Node,
  {abb5ac95-e684-4950-bed9-6f1b6037808c}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {0b0527ee-4b07-4674-be41-0d2f9a96d9c4}, !- Inlet Port
  {95221e4f-00e0-43c2-810c-7e79ffcc6e7a}; !- Outlet Port

OS:Connection,
  {f68b4c75-9977-4d68-9c7e-50bab93078b6}, !- Handle
  {e3fb8dca-c4c7-4a3e-977e-a5ff40ecc33f}, !- Source Object
  11,                                     !- Outlet Port
  {bd89e63f-9266-499f-961f-0313bdd90dea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c081fb7-b265-49fb-a4df-2290a211819b}, !- Handle
  {d912d9ae-accf-4a5b-ac42-01b07ff656df}, !- Source Object
  3,                                      !- Outlet Port
  {e3fb8dca-c4c7-4a3e-977e-a5ff40ecc33f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7b26f392-d9ed-4be0-b5fa-fdad7af76703}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {a0a72489-de96-4408-8d63-407e0b40d9d3}, !- Inlet Node Name
  {4eb4fcc1-b2af-4249-9ccb-03bbb91e6bcd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {56eb174c-449a-4fd9-9fb1-fc06ff078ec7}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {012e69a8-9c89-435f-aa8a-d1b999d5a3d1}, !- Outlet Node Name
  {b757a49a-4a4f-4b97-9a77-22011c6f9a94}; !- Inlet Node Name 1

OS:Connection,
  {a0a72489-de96-4408-8d63-407e0b40d9d3}, !- Handle
  {bd89e63f-9266-499f-961f-0313bdd90dea}, !- Source Object
  3,                                      !- Outlet Port
  {7b26f392-d9ed-4be0-b5fa-fdad7af76703}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {012e69a8-9c89-435f-aa8a-d1b999d5a3d1}, !- Handle
  {56eb174c-449a-4fd9-9fb1-fc06ff078ec7}, !- Source Object
  2,                                      !- Outlet Port
  {d912d9ae-accf-4a5b-ac42-01b07ff656df}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b033ae0f-7d13-4fc6-81b3-85f479dbe68f}, !- Handle
  {e3fb8dca-c4c7-4a3e-977e-a5ff40ecc33f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.119983507092788,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3003.14,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  7015.54,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a28c0794-4306-4161-b9e7-301256062ea5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {94f67eb0-9f7c-4f52-af51-c9c343a69ada}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1f35a297-6eb2-4fc1-8cc6-114f53b029fa}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {98a2192c-1525-4aa0-8d64-7dd36f337add}, !- Control Zone Name
  {4b9d734a-b3f1-48e5-b2a3-54568f342301}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {2ad09aa4-2f5a-42b8-b4d3-5abd937fa5d1}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Availability Schedule Name
  158.276577590145,                       !- U-Factor Times Area Value {W/K}
  0.000171473460084919,                   !- Maximum Water Flow Rate {m3/s}
  {a820de85-5f0d-4d2b-9516-537dbfaea3c7}, !- Water Inlet Node Name
  {e2baecb1-1192-4151-94e6-72ffdeb38076}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7839.56082693039,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8bf3fe87-21f6-4484-b74e-63a39270aac5}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {41071324-e43a-4c14-b611-1e43fcccdd79}, !- Inlet Port
  {a820de85-5f0d-4d2b-9516-537dbfaea3c7}; !- Outlet Port

OS:Connection,
  {41071324-e43a-4c14-b611-1e43fcccdd79}, !- Handle
  {cc6b01b0-3a44-4a13-a85a-7a96ebca962e}, !- Source Object
  5,                                      !- Outlet Port
  {8bf3fe87-21f6-4484-b74e-63a39270aac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa347058-3ac8-4e52-a04e-1ec17099586f}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {e2baecb1-1192-4151-94e6-72ffdeb38076}, !- Inlet Port
  {38e852de-8167-4380-ab2e-c86268959ce6}; !- Outlet Port

OS:Connection,
  {a820de85-5f0d-4d2b-9516-537dbfaea3c7}, !- Handle
  {8bf3fe87-21f6-4484-b74e-63a39270aac5}, !- Source Object
  3,                                      !- Outlet Port
  {2ad09aa4-2f5a-42b8-b4d3-5abd937fa5d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e2baecb1-1192-4151-94e6-72ffdeb38076}, !- Handle
  {2ad09aa4-2f5a-42b8-b4d3-5abd937fa5d1}, !- Source Object
  6,                                      !- Outlet Port
  {fa347058-3ac8-4e52-a04e-1ec17099586f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38e852de-8167-4380-ab2e-c86268959ce6}, !- Handle
  {fa347058-3ac8-4e52-a04e-1ec17099586f}, !- Source Object
  3,                                      !- Outlet Port
  {b9d58e69-8e8b-4307-af63-ffa44000cd22}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6c5e1fc1-d2c6-487b-9a8a-0035d514e2d6}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {2ad09aa4-2f5a-42b8-b4d3-5abd937fa5d1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {c7f27370-fc52-4970-976f-874d92de15dd}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7839.56082693039,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {60c35a2c-951d-4104-85ce-e461f2a75eef}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 9.7SEER 14kBtu/hr 9.7SEER, !- Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Availability Schedule Name
  2979.47621288273,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.119983507092788,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c6cc68da-588d-4647-8ef8-5f8ea5a42d44}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8e5fc61f-033e-46d5-b7b1-f7a045470471}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7852f1b-0353-47f7-9c0b-5ad2a4f2a85d}, !- Energy Input Ratio Function of Temperature Curve Name
  {afd65beb-3fbe-46c1-aa92-c12c74177322}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {050d79bd-589c-4ddc-950e-d55db5f2f669}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ca02281e-29fe-4265-8189-96609662ed64}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Fan, !- Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.119983507092788,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f5956c90-f9c7-42f2-b85e-53c85d04474a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e4c2b9e9-f03b-48b1-85c3-de3b8df014a3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f5956c90-f9c7-42f2-b85e-53c85d04474a}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e4c2b9e9-f03b-48b1-85c3-de3b8df014a3}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c0a459ca-6f07-44b6-8e6a-f1cf3fc86a6f}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {98a2192c-1525-4aa0-8d64-7dd36f337add}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Availability Schedule Name
  {982bfc44-30f8-4238-acb1-8bc502278324}, !- Air Inlet Node Name
  {35b10e80-f409-4fb9-8887-cbb996a6601f}, !- Air Outlet Node Name
  {ca02281e-29fe-4265-8189-96609662ed64}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {9b813b62-5779-426a-8e47-43a0e142749e}, !- Supply Air Fan Operating Mode Schedule Name
  {2ad09aa4-2f5a-42b8-b4d3-5abd937fa5d1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {60c35a2c-951d-4104-85ce-e461f2a75eef}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c7f27370-fc52-4970-976f-874d92de15dd}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.119983507092788,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.119983507092788,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {35b10e80-f409-4fb9-8887-cbb996a6601f}, !- Handle
  {c0a459ca-6f07-44b6-8e6a-f1cf3fc86a6f}, !- Source Object
  7,                                      !- Outlet Port
  {4b9d734a-b3f1-48e5-b2a3-54568f342301}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1cfc1392-a5f3-4725-87af-b9565d237a27}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0971601881223642,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.119983507092788,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
