  {6e5fe785-d4dc-4929-a5e7-b6dff2de86f2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2a6f5109-c98a-45c4-bed0-66932c798eda}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC Demand Inlet Node, !- Name
  {5330da30-09e5-4bb2-8141-82cc74af35ed}, !- Inlet Port
  {fbb639ca-7cae-4b94-8c45-b2efb76dd020}; !- Outlet Port

OS:Node,
  {fa3ee58d-8635-43ed-8957-84dd18c05ade}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC Demand Outlet Node, !- Name
  {1b562c62-9122-4767-91f6-8cdfcc41f059}, !- Inlet Port
  {582d8ad7-c7ee-4c9c-9036-ba14bc834a75}; !- Outlet Port

OS:Node,
  {e41416c6-e671-4c55-91dc-2b41b56b3ef0}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {d0b1bbf9-c2b5-4f10-bfc9-b23eef6efa98}, !- Inlet Port
  {ab84cc2d-7fc8-46b0-9ae7-92e3e44a791f}; !- Outlet Port

OS:Connection,
  {5330da30-09e5-4bb2-8141-82cc74af35ed}, !- Handle
  {6e5fe785-d4dc-4929-a5e7-b6dff2de86f2}, !- Source Object
  11,                                     !- Outlet Port
  {2a6f5109-c98a-45c4-bed0-66932c798eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {582d8ad7-c7ee-4c9c-9036-ba14bc834a75}, !- Handle
  {fa3ee58d-8635-43ed-8957-84dd18c05ade}, !- Source Object
  3,                                      !- Outlet Port
  {6e5fe785-d4dc-4929-a5e7-b6dff2de86f2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {93fd8193-ba4d-43ea-813b-614c4aab9a27}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {fbb639ca-7cae-4b94-8c45-b2efb76dd020}, !- Inlet Node Name
  {82385d4c-987c-47a2-bacb-c794488f7242}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8f703b53-4b39-43bd-91e3-6a8170e07f08}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {1b562c62-9122-4767-91f6-8cdfcc41f059}, !- Outlet Node Name
  {b781a611-8d89-4dfc-8268-41c6a6345bec}; !- Inlet Node Name 1

OS:Connection,
  {fbb639ca-7cae-4b94-8c45-b2efb76dd020}, !- Handle
  {2a6f5109-c98a-45c4-bed0-66932c798eda}, !- Source Object
  3,                                      !- Outlet Port
  {93fd8193-ba4d-43ea-813b-614c4aab9a27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b562c62-9122-4767-91f6-8cdfcc41f059}, !- Handle
  {8f703b53-4b39-43bd-91e3-6a8170e07f08}, !- Source Object
  2,                                      !- Outlet Port
  {fa3ee58d-8635-43ed-8957-84dd18c05ade}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {faa90791-71fc-4cff-9702-957d976cc653}, !- Handle
  {6e5fe785-d4dc-4929-a5e7-b6dff2de86f2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.200013475434529,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4708.66,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  10274.33,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2fa8e612-c370-4a13-a4e2-67ff8a7cd88e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {fc529c1f-04b1-43c5-a622-2d8b79f67a85}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {cd9bd653-ca44-48b4-b6f9-c658a7010c3e}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7958de94-18f0-4247-9166-f1daadb69d9b}, !- Control Zone Name
  {7868c62d-2ba7-4b01-aa85-193bdba3269d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {ea6c013e-ad3c-44ff-88be-3d3af0b68a26}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC Water Htg Coil, !- Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Availability Schedule Name
  255.330959648212,                       !- U-Factor Times Area Value {W/K}
  0.000270317061410423,                   !- Maximum Water Flow Rate {m3/s}
  {06122ccb-c1ee-42a9-bad1-7562f5756ae1}, !- Water Inlet Node Name
  {8a3585e8-8cef-451b-b7c6-9786a35e6156}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  12358.5716672108,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e0b9dc75-7cfb-4769-a917-0d4377b66ce2}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {db8b7c52-fe20-40d3-94a6-99f31fccd4b7}, !- Inlet Port
  {06122ccb-c1ee-42a9-bad1-7562f5756ae1}; !- Outlet Port

OS:Connection,
  {db8b7c52-fe20-40d3-94a6-99f31fccd4b7}, !- Handle
  {cc6b01b0-3a44-4a13-a85a-7a96ebca962e}, !- Source Object
  18,                                     !- Outlet Port
  {e0b9dc75-7cfb-4769-a917-0d4377b66ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21c2862b-8097-42f7-949f-d1659cc12485}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {8a3585e8-8cef-451b-b7c6-9786a35e6156}, !- Inlet Port
  {d8ffd955-af8f-4b1f-ab9c-a81adc9f41b0}; !- Outlet Port

OS:Connection,
  {06122ccb-c1ee-42a9-bad1-7562f5756ae1}, !- Handle
  {e0b9dc75-7cfb-4769-a917-0d4377b66ce2}, !- Source Object
  3,                                      !- Outlet Port
  {ea6c013e-ad3c-44ff-88be-3d3af0b68a26}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8a3585e8-8cef-451b-b7c6-9786a35e6156}, !- Handle
  {ea6c013e-ad3c-44ff-88be-3d3af0b68a26}, !- Source Object
  6,                                      !- Outlet Port
  {21c2862b-8097-42f7-949f-d1659cc12485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8ffd955-af8f-4b1f-ab9c-a81adc9f41b0}, !- Handle
  {21c2862b-8097-42f7-949f-d1659cc12485}, !- Source Object
  3,                                      !- Outlet Port
  {b9d58e69-8e8b-4307-af63-ffa44000cd22}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ded240b0-8c74-4989-a22a-9f82b6a445b6}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC Water Htg Coil Controller, !- Name
  {ea6c013e-ad3c-44ff-88be-3d3af0b68a26}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {af1e5763-708f-49a7-8d95-8b08dc48538d}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  12358.5716672108,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b35806f9-77d9-4658-8d5a-88819e65671b}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC 1spd DX AC Clg Coil 19kBtu/hr 9.7SEER 20kBtu/hr 9.7SEER, !- Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Availability Schedule Name
  4966.81091220583,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.200013475434529,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c6cc68da-588d-4647-8ef8-5f8ea5a42d44}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8e5fc61f-033e-46d5-b7b1-f7a045470471}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7852f1b-0353-47f7-9c0b-5ad2a4f2a85d}, !- Energy Input Ratio Function of Temperature Curve Name
  {afd65beb-3fbe-46c1-aa92-c12c74177322}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {050d79bd-589c-4ddc-950e-d55db5f2f669}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b63c4dd3-8dc7-4e3a-b92b-b45cee74c602}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC Fan, !- Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.200013475434529,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {24a66fdc-b7d8-4291-9734-f028af0789b4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {869b3e68-b310-41d8-88cb-6a4ab219e07a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {24a66fdc-b7d8-4291-9734-f028af0789b4}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {869b3e68-b310-41d8-88cb-6a4ab219e07a}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b81466d2-500c-448f-8bea-eec7c31c6955}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7958de94-18f0-4247-9166-f1daadb69d9b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Availability Schedule Name
  {42605c50-80c5-4953-921d-623dcfb45414}, !- Air Inlet Node Name
  {0532cadb-9638-40b4-bd11-99509d600085}, !- Air Outlet Node Name
  {b63c4dd3-8dc7-4e3a-b92b-b45cee74c602}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e1c91063-87b5-4999-a931-ec78215c5b45}, !- Supply Air Fan Operating Mode Schedule Name
  {ea6c013e-ad3c-44ff-88be-3d3af0b68a26}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b35806f9-77d9-4658-8d5a-88819e65671b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {af1e5763-708f-49a7-8d95-8b08dc48538d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.200013475434529,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.200013475434529,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0532cadb-9638-40b4-bd11-99509d600085}, !- Handle
  {b81466d2-500c-448f-8bea-eec7c31c6955}, !- Source Object
  7,                                      !- Outlet Port
  {7868c62d-2ba7-4b01-aa85-193bdba3269d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {098e7631-62ad-49bd-a4c2-8aaf2447dfd3}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.1422921541248,                        !- Minimum Outdoor Air Flow Rate {m3/s}
  0.200013475434529,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e79f13f1-9f5e-44ae-8109-daa2a72e2cf5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {b66f5f33-8adb-44cd-a72e-e19203a1e149}, !- Maximum Fraction of Outdoor Air Schedule Name
  {f16ac188-8a99-4ebb-af66-2f629f010e5b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f16ac188-8a99-4ebb-af66-2f629f010e5b}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f93e83b8-8c46-4d94-b49f-d65f40bfd6fd}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC OA System, !- Name
  {098e7631-62ad-49bd-a4c2-8aaf2447dfd3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {61aebaaa-f4d0-4a26-b0ba-fa8c5fcfb332}, !- Mixed Air Node Name
  {debb6b80-0af5-45b2-9034-fa92e3580783}, !- Outdoor Air Stream Node Name
  {92b7a28b-cfdd-4a9c-9fe1-f7dba866bbda}, !- Relief Air Stream Node Name
  {a0712aa2-4b84-41a8-8a98-427f61aca9f0}; !- Return Air Stream Node Name

OS:Node,
  {37f5cfd5-74d0-4c59-ad26-76575a0c7b30}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {debb6b80-0af5-45b2-9034-fa92e3580783}; !- Outlet Port

OS:Connection,
  {debb6b80-0af5-45b2-9034-fa92e3580783}, !- Handle
  {37f5cfd5-74d0-4c59-ad26-76575a0c7b30}, !- Source Object
  3,                                      !- Outlet Port
  {f93e83b8-8c46-4d94-b49f-d65f40bfd6fd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {696ebe2b-69cb-4fb9-a85e-a188ad665166}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC Relief Air Node, !- Name
  {92b7a28b-cfdd-4a9c-9fe1-f7dba866bbda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92b7a28b-cfdd-4a9c-9fe1-f7dba866bbda}, !- Handle
  {f93e83b8-8c46-4d94-b49f-d65f40bfd6fd}, !- Source Object
  7,                                      !- Outlet Port
  {696ebe2b-69cb-4fb9-a85e-a188ad665166}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d30b35ac-48ab-4786-91ed-53f8a5a2c15a}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC Mixed Air Node, !- Name
  {61aebaaa-f4d0-4a26-b0ba-fa8c5fcfb332}, !- Inlet Port
  {42605c50-80c5-4953-921d-623dcfb45414}; !- Outlet Port

OS:Connection,
  {a0712aa2-4b84-41a8-8a98-427f61aca9f0}, !- Handle
  {9f70ba50-075e-4b82-9423-8e504f5c261a}, !- Source Object
  3,                                      !- Outlet Port
  {f93e83b8-8c46-4d94-b49f-d65f40bfd6fd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {61aebaaa-f4d0-4a26-b0ba-fa8c5fcfb332}, !- Handle
  {f93e83b8-8c46-4d94-b49f-d65f40bfd6fd}, !- Source Object
  5,                                      !- Outlet Port
  {d30b35ac-48ab-4786-91ed-53f8a5a2c15a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42605c50-80c5-4953-921d-623dcfb45414}, !- Handle
  {d30b35ac-48ab-4786-91ed-53f8a5a2c15a}, !- Source Object
  3,                                      !- Outlet Port
  {b81466d2-500c-448f-8bea-eec7c31c6955}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fc529c1f-04b1-43c5-a622-2d8b79f67a85}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7d77e956-4b5f-4d38-a626-f4efe016c30c}, !- Control Zone or Zone List Name
  {6302c192-11c8-4634-a7f4-f1969428b7f5}, !- Cooling Control Zone or Zone List Name
  {f299562d-a0cc-440a-b441-ecaf776f030f}, !- Heating Control Zone or Zone List Name
  {e7f74dd5-cee0-497a-a709-4671ff256fd4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7d77e956-4b5f-4d38-a626-f4efe016c30c}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {6302c192-11c8-4634-a7f4-f1969428b7f5}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f299562d-a0cc-440a-b441-ecaf776f030f}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e7f74dd5-cee0-497a-a709-4671ff256fd4}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1d07573f-eb95-4675-bd50-05bf47ce5e6c}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC Diffuser, !- Name
  {6820f915-4122-4abd-9ecd-9e7e22b603c1}, !- Availability Schedule Name
  {772f28b4-9f5c-4b5f-a70a-5b8f229e7abd}, !- Air Inlet Node Name
  {d0b1bbf9-c2b5-4f10-bfc9-b23eef6efa98}, !- Air Outlet Node Name
  0.200013475434529;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3fa33284-f923-4192-b824-cbee4b8476bb}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top Return Air Node, !- Name
  {dd63645c-8ae8-481f-a094-addd9c5ddaa8}, !- Inlet Port
  {b781a611-8d89-4dfc-8268-41c6a6345bec}; !- Outlet Port

OS:Connection,
  {ab84cc2d-7fc8-46b0-9ae7-92e3e44a791f}, !- Handle
  {e41416c6-e671-4c55-91dc-2b41b56b3ef0}, !- Source Object
  3,                                      !- Outlet Port
  {ed129ee8-6228-46a9-95df-809524f86f88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd63645c-8ae8-481f-a094-addd9c5ddaa8}, !- Handle
  {9a93285e-2112-4876-bd88-020e105a18b4}, !- Source Object
  2,                                      !- Outlet Port
  {3fa33284-f923-4192-b824-cbee4b8476bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b781a611-8d89-4dfc-8268-41c6a6345bec}, !- Handle
  {3fa33284-f923-4192-b824-cbee4b8476bb}, !- Source Object
  3,                                      !- Outlet Port
  {8f703b53-4b39-43bd-91e3-6a8170e07f08}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3f192a71-d98c-4629-995b-5cbe2e5c2286}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {82385d4c-987c-47a2-bacb-c794488f7242}, !- Inlet Port
  {772f28b4-9f5c-4b5f-a70a-5b8f229e7abd}; !- Outlet Port

OS:Connection,
  {82385d4c-987c-47a2-bacb-c794488f7242}, !- Handle
  {93fd8193-ba4d-43ea-813b-614c4aab9a27}, !- Source Object
  3,                                      !- Outlet Port
  {3f192a71-d98c-4629-995b-5cbe2e5c2286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {772f28b4-9f5c-4b5f-a70a-5b8f229e7abd}, !- Handle
  {3f192a71-d98c-4629-995b-5cbe2e5c2286}, !- Source Object
  3,                                      !- Outlet Port
  {1d07573f-eb95-4675-bd50-05bf47ce5e6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0b1bbf9-c2b5-4f10-bfc9-b23eef6efa98}, !- Handle
  {1d07573f-eb95-4675-bd50-05bf47ce5e6c}, !- Source Object
  4,                                      !- Outlet Port
  {e41416c6-e671-4c55-91dc-2b41b56b3ef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fb9f5ca7-208e-4943-a92b-cc25a439b35c}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {575b34f3-9293-48a5-bbfb-b90a2fc56f79}, !- Schedule Type Limits Name
  {beaf36eb-5301-48c3-ad67-493b0a3e3365}, !- Default Day Schedule Name
  {470dc86b-1fc9-4b00-a7c1-87aec654d989}, !- Summer Design Day Schedule Name
  {3cbaac60-d63f-4c9f-8c6e-243b01f4af24}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {beaf36eb-5301-48c3-ad67-493b0a3e3365}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {575b34f3-9293-48a5-bbfb-b90a2fc56f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6ec4d03c-de7c-48da-99a7-f9036a94aade}, !- Handle
  {fb9f5ca7-208e-4943-a92b-cc25a439b35c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  150.25919999999968,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:50:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:50:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3cbaac60-d63f-4c9f-8c6e-243b01f4af24}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {575b34f3-9293-48a5-bbfb-b90a2fc56f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {470dc86b-1fc9-4b00-a7c1-87aec654d989}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {575b34f3-9293-48a5-bbfb-b90a2fc56f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bad72fbf-e55e-4b47-b9d8-51168cfeff2b}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {fb9f5ca7-208e-4943-a92b-cc25a439b35c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {62c5d53a-7652-40a1-bdca-97e30a540004}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62c5d53a-7652-40a1-bdca-97e30a540004}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {575b34f3-9293-48a5-bbfb-b90a2fc56f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dc478e0d-cbd5-4fba-b3d1-a5e8f6330664}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {fb9f5ca7-208e-4943-a92b-cc25a439b35c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3eab101e-e97b-45bd-9316-9da00967d0a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3eab101e-e97b-45bd-9316-9da00967d0a5}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {575b34f3-9293-48a5-bbfb-b90a2fc56f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {64aca726-875e-46f1-b58c-0b8ec014f1f3}, !- Handle
  Building Default Schedule Set,          !- Name
  {fb9f5ca7-208e-4943-a92b-cc25a439b35c}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {6069fb22-5482-4c12-b553-8786851738e7}, !- Handle
  {554185ca-bfb3-48c2-83a1-6ba99defa79a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.00996719359999998 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.00996719359999998 | hoo_start - 0.5 ~ 0.0897047423999998 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0598031615999999 | hoo_start + 2.5 ~ 0.0 | hoo_start + 3.5 ~ 0.0199343872 | mid - 4.0 ~ 0.0398687743999999 | mid - 3.0 ~ 0.0 | mid - 2.0 ~ 0.0398687743999999 | mid - 1.0 ~ 0.0199343872 | mid ~ 0.00996719359999998 | mid + 1.0 ~ 0.0199343872 | mid + 2.0 ~ 0.0398687743999999 | mid + 3.0 ~ 0.0199343872 | mid + 4.0 ~ 0.00996719359999997 | hoo_end - 3.5 ~ 0.0697703551999999 | hoo_end - 2.5 ~ 0.0299015807999999 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c756a9c1-fbd2-4fd2-b21b-04f90d72efe3}, !- Handle
  {3e86814c-4717-44dc-b81b-f9beb797c5f9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.00996719359999998 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.00996719359999998 | hoo_start - 0.5 ~ 0.0897047423999998 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0199343872 | hoo_start + 2.5 ~ 0.0398687743999999 | hoo_start + 3.5 ~ 0.0498359679999999 | mid - 4.0 ~ 0.00996719359999998 | mid - 3.0 ~ 0.0 | mid - 2.0 ~ 0.0299015807999999 | mid - 1.0 ~ 0.00996719359999998 | mid ~ 0.0 | mid + 1.0 ~ 0.0 | mid + 2.0 ~ 0.0797375487999998 | mid + 3.0 ~ 0.0398687743999999 | mid + 4.0 ~ 0.0398687743999999 | hoo_end - 3.5 ~ 0.00996719359999997 | hoo_end - 2.5 ~ 0.0199343872 | hoo_end - 1.5 ~ 0.0398687743999999 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c4429761-3b2c-4f3d-8859-ab594a78d125}, !- Handle
  {e9d0e2a1-18ef-42ec-a850-ab89cdba5735}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.00996719359999998 | hoo_end + 1.5 ~ 0.0 | hoo_end + 3.0 ~ 0.0 | hoo_start - 2.0 ~ 0.00996719359999998 | hoo_start - 1.5 ~ 0.00996719359999998 | hoo_start - 0.5 ~ 0.0598031615999999 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.0398687743999999 | hoo_start + 3.5 ~ 0.0598031615999999 | mid - 4.0 ~ 0.0598031615999999 | mid - 3.0 ~ 0.0199343872 | mid - 2.0 ~ 0.0598031615999999 | mid - 1.0 ~ 0.0398687743999999 | mid ~ 0.00996719359999998 | mid + 1.0 ~ 0.0498359679999999 | mid + 2.0 ~ 0.0598031615999999 | mid + 3.0 ~ 0.0 | mid + 4.0 ~ 0.0 | hoo_end - 3.5 ~ 0.0598031615999999 | hoo_end - 2.5 ~ 0.0299015807999999 | hoo_end - 1.5 ~ 0.0299015807999999 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {78a55246-37de-4fbe-a87e-9c1270e5dde2}, !- Handle
  {9f84fa5f-c619-4e6e-b0d0-0e7096f9893d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:AdditionalProperties,
  {8658ba37-25ab-4894-b9a7-791aacd8c819}, !- Handle
  {77fdb174-d53f-4eda-acc0-633280caf1e7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {17d102dd-a5a5-4a2b-9d76-963703dc6216}, !- Handle
  {9059bdab-9867-4f97-a3da-49878df978da}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {fc04e968-ec41-4fa9-8e0a-ce8df3b8e78c}, !- Handle
  {a55f9965-8277-47a9-ac67-65d7812d204a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092285 | hoo_end + 1.5 ~ 0.043394 | hoo_end + 2.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 4.0 ~ 0.619177 | mid - 3.0 ~ 0.622858 | mid - 2.0 ~ 0.610192 | mid - 1.0 ~ 0.587065 | mid ~ 0.568525 | mid + 1.0 ~ 0.550277 | mid + 2.0 ~ 0.55004 | mid + 3.0 ~ 0.538843 | mid + 4.0 ~ 0.514044 | hoo_end - 3.5 ~ 0.475321 | hoo_end - 2.5 ~ 0.406465 | hoo_end - 1.5 ~ 0.244134 | hoo_end - 0.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {d75a21d6-162a-4412-823a-28c85d1238b2}, !- Handle
  {b5e26b30-9ffb-4f73-8af6-109cc8d2ae0e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092637 | hoo_end + 1.5 ~ 0.04213 | hoo_end + 2.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 4.0 ~ 0.628852 | mid - 3.0 ~ 0.635706 | mid - 2.0 ~ 0.621235 | mid - 1.0 ~ 0.598011 | mid ~ 0.577341 | mid + 1.0 ~ 0.574175 | mid + 2.0 ~ 0.57047 | mid + 3.0 ~ 0.563241 | mid + 4.0 ~ 0.544794 | hoo_end - 3.5 ~ 0.511745 | hoo_end - 2.5 ~ 0.454526 | hoo_end - 1.5 ~ 0.374511 | hoo_end - 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3db4e7bf-2251-4e2c-8733-92f9b4620e6c}, !- Handle
  {736044ae-8275-4157-8c1d-3207aa07f725}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.054188 | hoo_end + 1.5 ~ 0.037372 | hoo_end + 2.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 4.0 ~ 0.61103 | mid - 3.0 ~ 0.611674 | mid - 2.0 ~ 0.587884 | mid - 1.0 ~ 0.567806 | mid ~ 0.559581 | mid + 1.0 ~ 0.557142 | mid + 2.0 ~ 0.582069 | mid + 3.0 ~ 0.580131 | mid + 4.0 ~ 0.560065 | hoo_end - 3.5 ~ 0.525069 | hoo_end - 2.5 ~ 0.468523 | hoo_end - 1.5 ~ 0.380344 | hoo_end - 0.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {d298cd6f-b955-4ef8-a39e-dc949f2a49cb}, !- Handle
  {2d57036d-ddce-488f-977c-97739ba6f83e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05113 | hoo_end + 1.5 ~ 0.036094 | hoo_end + 2.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 4.0 ~ 0.522401 | mid - 3.0 ~ 0.534863 | mid - 2.0 ~ 0.528583 | mid - 1.0 ~ 0.537839 | mid ~ 0.534183 | mid + 1.0 ~ 0.537422 | mid + 2.0 ~ 0.547466 | mid + 3.0 ~ 0.545909 | mid + 4.0 ~ 0.524621 | hoo_end - 3.5 ~ 0.482984 | hoo_end - 2.5 ~ 0.414776 | hoo_end - 1.5 ~ 0.252882 | hoo_end - 0.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9ed916bb-205c-4083-995e-f229818ca4af}, !- Handle
  {2be8f336-944d-464c-9346-d54b9e1b0cf5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {f7b532fa-2c32-4302-9b04-57b6ed41b8c1}, !- Handle
  {bd024c8b-183c-4dc3-8c4a-b0ffd3c58ae0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.2 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.3 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.3 | mid ~ 0.2 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.35 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.65 | hoo_end - 3.5 ~ 0.7 | hoo_end - 2.5 ~ 0.35 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2a6a65a5-7fac-4dcf-a7e7-eaf6b3e7cc96}, !- Handle
  {32c825c4-a70a-4167-b955-366e4e1f4047}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.45 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.35 | mid ~ 0.3 | mid + 2.0 ~ 0.3 | mid + 3.0 ~ 0.7 | mid + 4.0 ~ 0.9 | hoo_end - 3.5 ~ 0.7 | hoo_end - 2.5 ~ 0.65 | hoo_end - 1.5 ~ 0.55 | hoo_end - 0.5 ~ 0.35, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {1e83b88c-9979-4d45-a891-b41abd1afc4b}, !- Handle
  {88fc5d1d-98c3-429f-88cc-3cc1016898f2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.4 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.5 | mid - 3.0 ~ 0.8 | mid - 2.0 ~ 0.7 | mid - 1.0 ~ 0.4 | mid ~ 0.2 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.5 | mid + 3.0 ~ 0.8 | hoo_end - 3.5 ~ 0.8 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d9cb4635-a01f-470b-b08b-9cee2d8fe6d9}, !- Handle
  {336d723c-6df2-4a48-9d18-4579ce054f2e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {6c40a790-b9a3-41cf-b583-b4b8d92c94f6}, !- Handle
  {0d46fc62-de52-4c31-a72e-a4bf12bd3691}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1c9cfa91-f719-4f7c-ad11-555125f266fa}, !- Handle
  {df21a3f1-b5c3-49cb-8626-f3bddffa8388}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {2ad7bded-d3e8-4d03-91e6-52f09b309f86}, !- Handle
  {69214030-4cd4-4fb7-b11f-89881d84b7a4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.02 | hoo_start - 2.5 ~ 0.02 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.25 | mid - 3.0 ~ 0.25 | mid - 2.0 ~ 0.2 | mid - 1.0 ~ 0.15 | mid ~ 0.2 | mid + 1.0 ~ 0.3 | mid + 2.5 ~ 0.3 | hoo_end - 4.0 ~ 0.2 | hoo_end - 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.15 | hoo_end - 1.5 ~ 0.1 | hoo_end - 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {de910124-d01b-4971-8f72-f4ad4630bef7}, !- Handle
  {9a9eae0d-a8ef-48aa-b008-06430f0c1c61}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6676fc5f-5c1c-40dd-86d9-2ef5e69cfdfb}, !- Handle
  {1d48ebbc-04f3-460b-8c22-1011b6f94a51}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {073dcfb6-482f-4eb9-ba05-392c57462261}, !- Handle
  {549f98bb-4bef-4ea2-8ce5-e059563a03d3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e92e1cd5-c107-4985-9230-a46e87f7b7a5}, !- Handle
  {5a3e95b9-8b38-4866-a294-7b79bdafa49d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {54c4bd34-a03e-4343-b7f8-1db06d0d9459}, !- Handle
  {566231a8-cab6-4986-b870-4b5490d1040d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c7c68328-9513-4e89-92d6-bfb67b909210}, !- Handle
  {0202975d-b41c-45e6-8b5f-4fd739607495}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19;                                     !- Feature Value 3

OS:AdditionalProperties,
  {f7cf0214-ab11-498e-9142-5e2a335e9725}, !- Handle
  {8abe1310-7e65-4eb5-aa80-b549dbd8e31c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {acab3e82-79b9-4f2d-a971-954dfd61eb6f}, !- Handle
  {a61beec0-8935-4f09-b800-81f499332c24}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {b50664af-c4eb-4278-89cf-94d903a0cc6e}, !- Handle
  {5e601869-4679-41e7-a297-c445fec1076d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e7c8b458-d2da-4306-9352-5277746a9908}, !- Handle
  {8a5fbc59-feba-495c-a299-3aa17106f73d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.93371031750929101;                    !- Feature Value 3

OS:AdditionalProperties,
  {4ce5021b-15f2-49e5-bf4a-7b88ac5a9d0d}, !- Handle
  {02457410-688c-44bd-96af-066b4c4ed550}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9b3ddcdf-2da3-4075-b6f0-59d6796d01bf}, !- Handle
  {6d2bcd3d-1b19-4c3d-9080-9f7d24c44c5b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ val_clg ~ val_flr | hoo_start - 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4710105b-2f9c-4f1e-82e1-2dd1533a6c20}, !- Handle
  {fa5c775a-37de-4c37-846c-69eac09937b3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {20c5a234-96c1-408f-b83c-c03fedaf9772}, !- Handle
  {826d5cde-0c76-402c-89f6-829a1300ecbb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fb17a35e-3a98-45ab-bb6c-75692c0ceae0}, !- Handle
  {43bfe5e5-3bc1-463e-8e06-b1438d5f6215}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b7373b5a-97fa-41af-a2de-7ccea53c4a78}, !- Handle
  {89de9956-32b3-4931-bb0f-50036e4b3e15}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {c49fcf5c-9430-46d9-aa01-aed41df77514}, !- Handle
  {370e3472-2433-464e-860f-fb4d9d7d6316}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.15 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.45 | mid - 4.0 ~ 0.5 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.45 | mid - 1.0 ~ 0.4 | mid ~ 0.4 | mid + 1.0 ~ 0.35 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.55 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {44f827f1-ea32-4558-935e-83152e67288f}, !- Handle
  {b1431142-191f-4211-bc1d-428eb0a749f2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.55 | hoo_start + 2.5 ~ 0.45 | hoo_start + 3.5 ~ 0.4 | mid - 4.0 ~ 0.45 | mid - 3.0 ~ 0.4 | mid - 2.0 ~ 0.35 | mid - 1.0 ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.6 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.45 | hoo_end - 0.5 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6f9b0e13-0fee-4174-8010-421e56820f5c}, !- Handle
  {0f22fee3-3ff4-4ee6-a6e1-e72d533c7306}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.25 | hoo_end + 1.5 ~ 0.0 | hoo_start - 3.0 ~ 0.0 | hoo_start + 1.0 ~ 0.15 | hoo_start + 2.0 ~ 0.15 | hoo_start + 4.0 ~ 0.5 | mid - 2.5 ~ 0.4 | mid - 0.5 ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.5 | mid + 4.0 ~ 0.5 | hoo_end - 3.5 ~ 0.4 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {d8f2b521-af93-4008-8d9a-5487256eab98}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0, !- Name
  {9f84fa5f-c619-4e6e-b0d0-0e7096f9893d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dda08d46-0775-4317-9c92-d84c255045c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {dda08d46-0775-4317-9c92-d84c255045c7}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0_day_sch, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.28853705302033,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.237077991262783,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.201235668372626,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.16539334548247,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.129551022592313,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0937086997021561,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0773817447727078,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0610547898432594,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0447278349138111,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0284008799843628,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0213006599882721,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0142004399921814,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00710021999609073,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00386461285231948,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0077292257046388,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0115938385569583,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0154584514092777,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0188442302633095,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0222300091173413,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0256157879713731,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0290015668254049,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0380772281737406,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0471528895220764,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0562285508704121,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.065304212218748,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.106373738975646,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.147443265732544,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.188512792489442,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.22958231924634,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.277313012740514,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.325043706234687,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.372774399728861,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.420505093223035,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.462070275723769,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.503635458224504,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.545200640725238,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.586765823225972,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.613926970788401,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.64108811835083,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.66824926591326,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.695410413475689,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.706787724464946,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.718165035454204,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.729542346443461,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.740919657432718,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.742214889464965,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.743510121497212,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.744805353529459,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.746100585561705,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.746581484309447,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.747062383057188,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.747543281804929,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.74802418055267,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.748181871385941,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.748339562219212,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.748497253052482,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.748654943885753,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.748207089004268,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.747759234122782,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.747311379241297,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.746863524359811,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.74699371270036,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.747123901040909,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.747254089381457,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.747384277722006,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.747218043640996,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.747051809559986,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.746885575478976,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.746719341397966,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.752183048327122,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.757646755256278,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.763110462185434,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.76857416911459,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768682425585943,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768790682057295,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768898938528648,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.767061345264924,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.765115495529848,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.763169645794773,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.761223796059697,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.752944019875748,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7446642436918,                        !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.736384467507852,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.728104691323903,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.704535371935979,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.680966052548056,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.657396733160132,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.633827413772208,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.586099119902399,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.53837082603259,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.490642532162781,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.442914238292972,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.391455176535425,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.339996114777878;                      !- Value Until Time 96

OS:AdditionalProperties,
  {bb16ee31-cdae-4e9f-bbc8-dfb57bb8067e}, !- Handle
  {dda08d46-0775-4317-9c92-d84c255045c7}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {6382ea6e-e524-400f-8486-0f3d8c950057}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 1, !- Name
  {9f84fa5f-c619-4e6e-b0d0-0e7096f9893d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5143eaef-d553-4eb6-9bce-1afb22055cb8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {5143eaef-d553-4eb6-9bce-1afb22055cb8}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 1_day_sch, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.28853705302033,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.237077991262783,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.201235668372626,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.16539334548247,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.129551022592313,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0937086997021561,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0773817447727078,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0610547898432594,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0447278349138111,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0284008799843628,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0213006599882721,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0142004399921814,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00710021999609073,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00386461285231948,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0077292257046388,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0115938385569583,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0154584514092777,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0188442302633095,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0222300091173413,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0256157879713731,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0290015668254049,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0380772281737406,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0471528895220764,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0562285508704121,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.065304212218748,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.106373738975646,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.147443265732544,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.188512792489442,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.22958231924634,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.277313012740514,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.325043706234687,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.372774399728861,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.420505093223035,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.462070275723769,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.503635458224504,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.545200640725238,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.586765823225972,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.613926970788401,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.64108811835083,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.66824926591326,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.695410413475689,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.706787724464946,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.718165035454204,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.729542346443461,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.740919657432718,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.742214889464965,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.743510121497212,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.744805353529459,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.746100585561705,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.746581484309447,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.747062383057188,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.747543281804929,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.74802418055267,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.748181871385941,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.748339562219212,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.748497253052482,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.748654943885753,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.748207089004268,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.747759234122782,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.747311379241297,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.746863524359811,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.74699371270036,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.747123901040909,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.747254089381457,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.747384277722006,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.747218043640996,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.747051809559986,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.746885575478976,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.746719341397966,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.752183048327122,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.757646755256278,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.763110462185434,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.76857416911459,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768682425585943,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768790682057295,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768898938528648,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.767061345264924,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.765115495529848,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.763169645794773,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.761223796059697,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.752944019875748,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7446642436918,                        !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.736384467507852,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.728104691323903,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.704535371935979,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.680966052548056,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.657396733160132,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.633827413772208,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.586099119902399,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.53837082603259,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.490642532162781,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.442914238292972,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.391455176535425,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.339996114777878;                      !- Value Until Time 96

OS:AdditionalProperties,
  {f2728f95-21ab-4304-bc79-04b1bdd0a10c}, !- Handle
  {5143eaef-d553-4eb6-9bce-1afb22055cb8}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3aeb72fb-6c1a-4cb3-9400-a2d88d8b6cb0}, !- Handle
  autogen FullServiceRestaurant Activity 0, !- Name
  {336d723c-6df2-4a48-9d18-4579ce054f2e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c4a836f-a673-4541-beb0-90c75f42e26e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {8c4a836f-a673-4541-beb0-90c75f42e26e}, !- Handle
  autogen FullServiceRestaurant Activity 0_day_sch, !- Name
  {2e75e8c1-530f-4795-85e9-1766354de13c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {bdfa5966-d86e-4c52-8058-6bb697020793}, !- Handle
  {8c4a836f-a673-4541-beb0-90c75f42e26e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {de6166c3-be66-40c7-b209-0fe37ab1ad6f}, !- Handle
  autogen FullServiceRestaurant Activity 1, !- Name
  {336d723c-6df2-4a48-9d18-4579ce054f2e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fc850baa-6b24-4086-b153-fcd704d6068d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {fc850baa-6b24-4086-b153-fcd704d6068d}, !- Handle
  autogen FullServiceRestaurant Activity 1_day_sch, !- Name
  {2e75e8c1-530f-4795-85e9-1766354de13c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {b81d0349-febd-4634-bae0-33c915ae5f64}, !- Handle
  {fc850baa-6b24-4086-b153-fcd704d6068d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {0ee4b58d-567a-4628-a150-dddb4a149e00}, !- Handle
  autogen FullServiceRestaurant ClgSetp 0, !- Name
  {5a3e95b9-8b38-4866-a294-7b79bdafa49d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4681a51-5ac1-473a-b01d-1659e4634a59}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {a4681a51-5ac1-473a-b01d-1659e4634a59}, !- Handle
  autogen FullServiceRestaurant ClgSetp 0_day_sch, !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.3333333333334;                       !- Value Until Time 3

OS:AdditionalProperties,
  {b3626c7a-9212-4705-9ab2-45841b3ac7c7}, !- Handle
  {a4681a51-5ac1-473a-b01d-1659e4634a59}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {03fb89e0-b68a-4988-9505-69c252387fb9}, !- Handle
  autogen FullServiceRestaurant ClgSetp 1, !- Name
  {5a3e95b9-8b38-4866-a294-7b79bdafa49d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {29cbde65-67e5-4024-aed7-70b51cba7965}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {29cbde65-67e5-4024-aed7-70b51cba7965}, !- Handle
  autogen FullServiceRestaurant ClgSetp 1_day_sch, !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.3333333333334;                       !- Value Until Time 3

OS:AdditionalProperties,
  {4583b852-57d3-4540-856c-eb655866baed}, !- Handle
  {29cbde65-67e5-4024-aed7-70b51cba7965}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {fecd0906-1693-4b1d-a810-610584d54cd3}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 0, !- Name
  {a61beec0-8935-4f09-b800-81f499332c24}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f87fed61-1e7f-4546-a3d6-905ca7a3fbe3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {f87fed61-1e7f-4546-a3d6-905ca7a3fbe3}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 0_day_sch, !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.3333333333334;                       !- Value Until Time 3

OS:AdditionalProperties,
  {059c2680-3712-40ed-8420-bf0a502caffd}, !- Handle
  {f87fed61-1e7f-4546-a3d6-905ca7a3fbe3}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4e1371f9-2818-4a20-811e-f9c162a771ed}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 1, !- Name
  {a61beec0-8935-4f09-b800-81f499332c24}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2671a5e9-e129-4dc2-b4b5-b16bb5d3f763}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {2671a5e9-e129-4dc2-b4b5-b16bb5d3f763}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 1_day_sch, !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.3333333333334;                       !- Value Until Time 3

OS:AdditionalProperties,
  {56efd14d-961b-48e4-8978-3f524871095f}, !- Handle
  {2671a5e9-e129-4dc2-b4b5-b16bb5d3f763}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3f147482-4c9b-43e1-a399-2da77e620ff9}, !- Handle
  autogen FullServiceRestaurant Gas Equip 1, !- Name
  {df21a3f1-b5c3-49cb-8626-f3bddffa8388}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {843acbad-4017-4d3b-bb59-78bb08d5bb26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {843acbad-4017-4d3b-bb59-78bb08d5bb26}, !- Handle
  autogen FullServiceRestaurant Gas Equip 1_day_sch, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0275,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.035,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0425,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0625,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0875,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1125,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.125,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1375,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1625,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.175,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.175,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.2,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2375,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.225,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2125,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.1875,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.175,                                  !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1625,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.1625,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  0,                                      !- Minute 38
  0.175,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1875,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.25,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.2875,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.275,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.2625,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  15,                                     !- Minute 50
  0.2375,                                 !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.2125,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1875,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.175,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1625,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1375,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.125,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1125,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0875,                                 !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.075,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0625,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0425,                                 !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.035;                                  !- Value Until Time 68

OS:AdditionalProperties,
  {29851296-5ebe-4499-8287-f0f0894257b5}, !- Handle
  {843acbad-4017-4d3b-bb59-78bb08d5bb26}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {18e1536e-8987-45d1-83b7-617af2981516}, !- Handle
  autogen FullServiceRestaurant HtgSetp 0, !- Name
  {1d48ebbc-04f3-460b-8c22-1011b6f94a51}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6604aad4-6636-4676-ad7d-7b04bd4c0399}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {6604aad4-6636-4676-ad7d-7b04bd4c0399}, !- Handle
  autogen FullServiceRestaurant HtgSetp 0_day_sch, !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  16.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {7566bc1a-d70a-42de-af15-73ac58e7d301}, !- Handle
  {6604aad4-6636-4676-ad7d-7b04bd4c0399}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9cfd4133-2dca-4a0e-8115-b97b8520db18}, !- Handle
  autogen FullServiceRestaurant HtgSetp 1, !- Name
  {1d48ebbc-04f3-460b-8c22-1011b6f94a51}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cd3a2cbd-cfb0-4c13-9dd5-e38e9bcd417f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {cd3a2cbd-cfb0-4c13-9dd5-e38e9bcd417f}, !- Handle
  autogen FullServiceRestaurant HtgSetp 1_day_sch, !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  16.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {da48fd2e-64a4-40ff-a656-743bad865c0b}, !- Handle
  {cd3a2cbd-cfb0-4c13-9dd5-e38e9bcd417f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {0b0e9fc7-7df5-4277-9729-eb44393526ab}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 0, !- Name
  {0202975d-b41c-45e6-8b5f-4fd739607495}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {77f5058f-ad63-44c1-a598-782d3c11948b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {77f5058f-ad63-44c1-a598-782d3c11948b}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 0_day_sch, !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  16.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {718fad29-f217-4357-bba6-859179c9add9}, !- Handle
  {77f5058f-ad63-44c1-a598-782d3c11948b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7c936f96-2a14-4612-bbe6-0a71a3405374}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 1, !- Name
  {0202975d-b41c-45e6-8b5f-4fd739607495}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {85fab470-a0ef-4965-8c5a-0c80424c2a2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {85fab470-a0ef-4965-8c5a-0c80424c2a2b}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 1_day_sch, !- Name
  {40a7e412-2c30-4876-8994-270e18f52794}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  16.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {765733fd-fee8-4f22-85f8-ce443e4df9f4}, !- Handle
  {85fab470-a0ef-4965-8c5a-0c80424c2a2b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {88f55b68-1cb5-40da-a46e-991a39e3146b}, !- Handle
  autogen Schedule Rule 12 1,             !- Name
  {8a5fbc59-feba-495c-a299-3aa17106f73d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {368ecf52-daa2-44da-8b88-6f939eba1e37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {368ecf52-daa2-44da-8b88-6f939eba1e37}, !- Handle
  autogen Schedule Rule 12 1_day_sch,     !- Name
  {8660e5d1-1eb8-4802-bc24-2abd9f1c6e01}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:AdditionalProperties,
  {fd705c0f-7f55-4363-bdab-28e3c01520c3}, !- Handle
  {368ecf52-daa2-44da-8b88-6f939eba1e37}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {6278c2f9-fb7b-4c34-b431-fbfc84c7790c}, !- Handle
  autogen Schedule Rule 11 1,             !- Name
  {fa5c775a-37de-4c37-846c-69eac09937b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e5460122-e57d-4ce7-9e13-9a8747581fbe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {e5460122-e57d-4ce7-9e13-9a8747581fbe}, !- Handle
  autogen Schedule Rule 11 1_day_sch,     !- Name
  {575b34f3-9293-48a5-bbfb-b90a2fc56f79}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {52d8f53c-dba8-488b-9a87-6bb63f62e1cf}, !- Handle
  {e5460122-e57d-4ce7-9e13-9a8747581fbe}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {b5cbe631-229d-4983-bb99-996d9d116c11}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  {a9377742-29ec-46ed-8efa-3dec5be1acb3}, !- Default Day Schedule Name
  {fe64c7c5-dc9e-4e46-baef-96c45c396c67}, !- Summer Design Day Schedule Name
  {cfa0998e-66c0-42da-a448-15685ba4c460}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a9377742-29ec-46ed-8efa-3dec5be1acb3}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6ddcd287-3ecf-420a-bbf4-8265ff28372a}, !- Handle
  {b5cbe631-229d-4983-bb99-996d9d116c11}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.686830506792312,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:50:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:50:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cfa0998e-66c0-42da-a448-15685ba4c460}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe64c7c5-dc9e-4e46-baef-96c45c396c67}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c2508be6-3d8f-4ae7-88a9-767689079c8b}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {b5cbe631-229d-4983-bb99-996d9d116c11}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {95c3db23-65ee-413c-ac6f-2d1d5fc9b4bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95c3db23-65ee-413c-ac6f-2d1d5fc9b4bd}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7e81c6f9-6566-4c5a-b01c-0076c28012ae}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {b5cbe631-229d-4983-bb99-996d9d116c11}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e39f258e-f4d2-446a-8a39-595b6ae77f5a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e39f258e-f4d2-446a-8a39-595b6ae77f5a}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {50d0aeb5-950d-4f41-8e92-834e62af31b6}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Top PSZ-AC Occ Sch, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  {06cd286c-8fff-47c8-be1d-49ade317c0fc}, !- Default Day Schedule Name
  {81d283a9-e6ed-46d8-bcf9-f3514aec34bd}, !- Summer Design Day Schedule Name
  {d50b7e90-13d3-4f6c-916b-a84e695dcde7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {06cd286c-8fff-47c8-be1d-49ade317c0fc}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Top PSZ-AC Occ Sch Default, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e2332f69-f139-4797-b395-1d24265f1674}, !- Handle
  {50d0aeb5-950d-4f41-8e92-834e62af31b6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.7734826293844943,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:50:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:50:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d50b7e90-13d3-4f6c-916b-a84e695dcde7}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81d283a9-e6ed-46d8-bcf9-f3514aec34bd}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {68e8e522-bd04-443f-85b9-1bc7ee953cd0}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {50d0aeb5-950d-4f41-8e92-834e62af31b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48c144cd-85b0-4ad9-9862-6530db995e15}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48c144cd-85b0-4ad9-9862-6530db995e15}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4fcb3f9f-f190-48fa-98f6-a79441b1d52b}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {50d0aeb5-950d-4f41-8e92-834e62af31b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {413602a3-3942-4bf4-bb2b-160bb3483922}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {413602a3-3942-4bf4-bb2b-160bb3483922}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {eeefeafc-b91b-49fd-a355-e96a31e0ff8c}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Top PSZ-AC Occ Sch, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  {193ceb36-33fe-4b3a-8b1a-15096e3be283}, !- Default Day Schedule Name
  {afd8462e-9c19-4cb0-a638-99fd05c2b26f}, !- Summer Design Day Schedule Name
  {d704a5a9-6aae-475f-b76d-1443d05712e3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {193ceb36-33fe-4b3a-8b1a-15096e3be283}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {66b23aeb-1c73-4ab6-a44d-398fd0e5878b}, !- Handle
  {eeefeafc-b91b-49fd-a355-e96a31e0ff8c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.074999999999967,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:50:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:50:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d704a5a9-6aae-475f-b76d-1443d05712e3}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {afd8462e-9c19-4cb0-a638-99fd05c2b26f}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3d0b9f77-f946-474b-ac04-e3a083fc2537}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {eeefeafc-b91b-49fd-a355-e96a31e0ff8c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {09718c61-f8e9-4aba-a435-bb4b81f8eb28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09718c61-f8e9-4aba-a435-bb4b81f8eb28}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3dc4b443-9efd-4742-ba8a-896502f0a243}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {eeefeafc-b91b-49fd-a355-e96a31e0ff8c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {32dde48c-33d4-4d1a-b108-a31f95b6e35d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32dde48c-33d4-4d1a-b108-a31f95b6e35d}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b265567a-3199-47aa-a413-1489ea5fbd0a}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Top PSZ-AC Occ Sch, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  {af5f3bd0-450b-40e1-a284-ddc3815239fa}, !- Default Day Schedule Name
  {8baba4e8-aa5d-4333-bb67-db76b08761b1}, !- Summer Design Day Schedule Name
  {74cdab22-fa58-424d-8597-73a404abf52a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af5f3bd0-450b-40e1-a284-ddc3815239fa}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1143174a-d4cf-475b-bafa-4df392a19eca}, !- Handle
  {b265567a-3199-47aa-a413-1489ea5fbd0a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.07499999999999,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:50:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:50:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {74cdab22-fa58-424d-8597-73a404abf52a}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8baba4e8-aa5d-4333-bb67-db76b08761b1}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a660ed8a-c3d4-412f-ae80-bdf861131532}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {b265567a-3199-47aa-a413-1489ea5fbd0a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ed0c7d8e-f324-40a5-8ace-b547b242993c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed0c7d8e-f324-40a5-8ace-b547b242993c}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4cfb2e77-d4fc-4580-ac6f-9eeb6be34d16}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {b265567a-3199-47aa-a413-1489ea5fbd0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1e4b139-fdd8-4074-9a39-09323b57d24e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1e4b139-fdd8-4074-9a39-09323b57d24e}, !- Handle
  Zone FullServiceRestaurant Dining A end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b008f277-f3c8-483f-8d90-28df91b0ee91}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  {c547fb34-a6df-40e1-bec9-c61dc0231706}, !- Default Day Schedule Name
  {023aff00-b235-4d2b-83c7-2fb6dd429821}, !- Summer Design Day Schedule Name
  {564c6795-a482-427d-9bcb-cdd47acbda82}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c547fb34-a6df-40e1-bec9-c61dc0231706}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e4ea111a-96a7-4c47-97e6-8b68213c5276}, !- Handle
  {b008f277-f3c8-483f-8d90-28df91b0ee91}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.293538986415285,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:50:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:50:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {564c6795-a482-427d-9bcb-cdd47acbda82}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {023aff00-b235-4d2b-83c7-2fb6dd429821}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {696fce4a-ec32-420e-9b7f-109f313369e9}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {b008f277-f3c8-483f-8d90-28df91b0ee91}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f489ba13-615c-4d21-a215-456782c799de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f489ba13-615c-4d21-a215-456782c799de}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {79f2e51c-5ee1-46d3-a7a7-270d6098a531}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {b008f277-f3c8-483f-8d90-28df91b0ee91}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {72a532c5-51f7-46da-b566-d7bc0efb97d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72a532c5-51f7-46da-b566-d7bc0efb97d6}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0236d950-36b9-4b3a-b9a3-8f8f34b12027}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Top PSZ-AC Occ Sch, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  {231c532b-1b8c-4b2f-8866-e61751267590}, !- Default Day Schedule Name
  {4c615fec-7d35-47c9-a931-f9e6a04b49a9}, !- Summer Design Day Schedule Name
  {1523c016-948a-400c-bda5-165d3b5a1b78}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {231c532b-1b8c-4b2f-8866-e61751267590}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Top PSZ-AC Occ Sch Default, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5ac3a227-f7de-486c-b0cd-641a7bf5a3df}, !- Handle
  {0236d950-36b9-4b3a-b9a3-8f8f34b12027}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.1060694824617991,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:50:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:50:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1523c016-948a-400c-bda5-165d3b5a1b78}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c615fec-7d35-47c9-a931-f9e6a04b49a9}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd368a0f-5b05-411b-a6e9-946f38b06038}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {0236d950-36b9-4b3a-b9a3-8f8f34b12027}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4341ab02-5f17-42a1-87ba-bd1780942781}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4341ab02-5f17-42a1-87ba-bd1780942781}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dd2ae670-3173-42e2-bcfd-cf2908b80718}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {0236d950-36b9-4b3a-b9a3-8f8f34b12027}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b8c78197-b317-4347-b6be-c6a27011edae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8c78197-b317-4347-b6be-c6a27011edae}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {48be7ed6-5b1b-48a2-9342-7675ed4c8f2a}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Top PSZ-AC Occ Sch, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  {af592701-84eb-43ae-8cf4-0d7ba9904581}, !- Default Day Schedule Name
  {2300b76c-333e-4965-a072-a0093e0fae90}, !- Summer Design Day Schedule Name
  {4f4597b5-b6d6-484c-a71b-c9aff43ca36e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af592701-84eb-43ae-8cf4-0d7ba9904581}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {669e0a45-34c2-4e3a-88ac-85ebfe764707}, !- Handle
  {48be7ed6-5b1b-48a2-9342-7675ed4c8f2a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.7734826293844943,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:50:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:50:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4f4597b5-b6d6-484c-a71b-c9aff43ca36e}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2300b76c-333e-4965-a072-a0093e0fae90}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b00b30a-0396-4d1d-831c-64c109045c4d}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {48be7ed6-5b1b-48a2-9342-7675ed4c8f2a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c1d434fa-c51e-4d22-8a34-ce46ae867280}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1d434fa-c51e-4d22-8a34-ce46ae867280}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9b94a506-bb5c-4937-86d0-29071c3c2e69}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {48be7ed6-5b1b-48a2-9342-7675ed4c8f2a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b86b844-feeb-4422-aa28-9cb38773c2d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b86b844-feeb-4422-aa28-9cb38773c2d7}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {61f201ad-ad37-45e3-a73c-80d0d72239f1}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Top PSZ-AC Occ Sch, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  {5797e28f-0c03-42b3-b589-ae644f426ee4}, !- Default Day Schedule Name
  {7e1184b7-26ae-47c5-b6b4-89d4dfe34280}, !- Summer Design Day Schedule Name
  {eb42eb6c-2e3a-4bb5-a2de-019e09b41c04}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5797e28f-0c03-42b3-b589-ae644f426ee4}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {259d227c-ec73-4fdc-90a6-10e9d2d90b18}, !- Handle
  {61f201ad-ad37-45e3-a73c-80d0d72239f1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.7734826293845085,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:50:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:50:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eb42eb6c-2e3a-4bb5-a2de-019e09b41c04}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e1184b7-26ae-47c5-b6b4-89d4dfe34280}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {74e5cd94-4bd1-41bf-93dd-7fcb8f2f912d}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {61f201ad-ad37-45e3-a73c-80d0d72239f1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4dec5d62-68f2-47a8-a46e-812d7116e7b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4dec5d62-68f2-47a8-a46e-812d7116e7b7}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d0478dd7-3857-4d22-bda6-0b775936caf4}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {61f201ad-ad37-45e3-a73c-80d0d72239f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3714f401-1fef-407e-9b57-a3a8d49a515c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3714f401-1fef-407e-9b57-a3a8d49a515c}, !- Handle
  Zone FullServiceRestaurant Dining B end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8c97dde3-b564-4456-a3cf-c8ed6e20a21a}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  {45520774-873d-40a2-b4a3-1dda9ddc976c}, !- Default Day Schedule Name
  {d903a678-b694-4c74-9127-27166dddfd45}, !- Summer Design Day Schedule Name
  {a3461253-aa36-46b5-91e8-5c1972fc98ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {45520774-873d-40a2-b4a3-1dda9ddc976c}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f3ccc336-c90c-4457-bc4c-7ef399b899b3}, !- Handle
  {8c97dde3-b564-4456-a3cf-c8ed6e20a21a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.686830506792337,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:50:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:50:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a3461253-aa36-46b5-91e8-5c1972fc98ac}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d903a678-b694-4c74-9127-27166dddfd45}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0e04c03c-3bbf-4770-95a9-12bacc87fdf6}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {8c97dde3-b564-4456-a3cf-c8ed6e20a21a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2167a440-4ded-4cb7-bd53-97b88789f6a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2167a440-4ded-4cb7-bd53-97b88789f6a1}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4c6a43bd-8e13-41c8-bf18-8c512b6e99a4}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {8c97dde3-b564-4456-a3cf-c8ed6e20a21a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {761eda05-24c5-445e-8cd0-1530c5eeaf9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {761eda05-24c5-445e-8cd0-1530c5eeaf9a}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0d47befc-250b-42e5-8451-3d226e36f3de}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Top PSZ-AC Occ Sch, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  {0c7d4911-8dc7-4bae-a2c7-8bb137b6a6aa}, !- Default Day Schedule Name
  {37ca3b1b-1e5b-4044-b917-a290e16b1594}, !- Summer Design Day Schedule Name
  {ce8012bf-ab68-4e5c-80d2-8cc239023266}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c7d4911-8dc7-4bae-a2c7-8bb137b6a6aa}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Top PSZ-AC Occ Sch Default, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c9668b29-c344-4343-a9ba-d1d876e3711e}, !- Handle
  {0d47befc-250b-42e5-8451-3d226e36f3de}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.7734826293845085,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:50:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:50:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ce8012bf-ab68-4e5c-80d2-8cc239023266}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37ca3b1b-1e5b-4044-b917-a290e16b1594}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5c403794-504b-494f-a0b4-1bac756defc1}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {0d47befc-250b-42e5-8451-3d226e36f3de}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9dd1895b-c6be-4d99-b595-080a8897c013}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9dd1895b-c6be-4d99-b595-080a8897c013}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7d5b0271-4f17-4bd0-86e3-d0381843de6c}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {0d47befc-250b-42e5-8451-3d226e36f3de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {52d12820-dd79-46db-b00d-bb22a8aff705}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52d12820-dd79-46db-b00d-bb22a8aff705}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {dfc99b38-830b-4789-9309-0be2a917c7ff}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Top PSZ-AC Occ Sch, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  {a258e0d1-1f4c-474f-92f5-363871a7829d}, !- Default Day Schedule Name
  {baeb9b35-ec1e-4281-8928-9fa3417b4de2}, !- Summer Design Day Schedule Name
  {7189f64c-b1f1-441d-a042-af4712179b31}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a258e0d1-1f4c-474f-92f5-363871a7829d}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0628b2f2-edb4-4ee5-98ac-83bee8ec02d4}, !- Handle
  {dfc99b38-830b-4789-9309-0be2a917c7ff}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.07499999999999,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:50:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:50:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7189f64c-b1f1-441d-a042-af4712179b31}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {baeb9b35-ec1e-4281-8928-9fa3417b4de2}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6aceffe1-7ab6-44a8-bb76-05a768ed609f}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {dfc99b38-830b-4789-9309-0be2a917c7ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fd77033a-39b4-4012-8e96-2197ce0c0ad8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd77033a-39b4-4012-8e96-2197ce0c0ad8}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7cd92a28-55c2-4bf0-b678-a543aa7d1e7a}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {dfc99b38-830b-4789-9309-0be2a917c7ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {10e297a5-5bc9-4ba7-a468-48644f6b7f7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10e297a5-5bc9-4ba7-a468-48644f6b7f7c}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f88b3829-d921-431f-849a-61ce26fb76f5}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC Occ Sch, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  {ab39ce24-9c21-4ccf-8c91-26c23d66aff5}, !- Default Day Schedule Name
  {6509b7cd-d908-4e40-a4dd-b237b19687c0}, !- Summer Design Day Schedule Name
  {d1d287d7-9491-40fa-88f7-4a193513dda2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab39ce24-9c21-4ccf-8c91-26c23d66aff5}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4c655706-a9af-4a6e-ad7a-b78cb88019d2}, !- Handle
  {f88b3829-d921-431f-849a-61ce26fb76f5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.075000000000014,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:50:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:50:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d1d287d7-9491-40fa-88f7-4a193513dda2}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6509b7cd-d908-4e40-a4dd-b237b19687c0}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ec031c45-38ec-47c6-8e0e-3256266488b7}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {f88b3829-d921-431f-849a-61ce26fb76f5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d079b53a-b7a9-4a01-9feb-d5d9f55c6928}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d079b53a-b7a9-4a01-9feb-d5d9f55c6928}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {902e1541-53a5-41a4-a16a-361ce22b6bb1}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {f88b3829-d921-431f-849a-61ce26fb76f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ffbd7a8-6992-4336-9397-7c1491f13e15}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ffbd7a8-6992-4336-9397-7c1491f13e15}, !- Handle
  Zone FullServiceRestaurant Dining C end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e35674df-49cd-43c7-98f1-9567d6480410}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  {4f98a5cf-2d51-4b44-b925-8017e5845d10}, !- Default Day Schedule Name
  {e6235b89-018b-4193-8ad5-8f75c517ecb8}, !- Summer Design Day Schedule Name
  {929ea8a8-906a-4826-a4c3-9e735f9e1eef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4f98a5cf-2d51-4b44-b925-8017e5845d10}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {db444fdc-9ba5-4d5c-a142-dbb8a255dd03}, !- Handle
  {e35674df-49cd-43c7-98f1-9567d6480410}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5848247852680735,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:50:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:50:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {929ea8a8-906a-4826-a4c3-9e735f9e1eef}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6235b89-018b-4193-8ad5-8f75c517ecb8}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9917b421-54a6-408a-9685-9a1c41e13667}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {e35674df-49cd-43c7-98f1-9567d6480410}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bf81d677-8b9d-4172-87a1-d43c232e7516}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf81d677-8b9d-4172-87a1-d43c232e7516}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fddcaf85-cfc5-4ba4-833e-39b4d007ac4d}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {e35674df-49cd-43c7-98f1-9567d6480410}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {65093026-a9fa-49f7-bdde-d245cce4afcc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65093026-a9fa-49f7-bdde-d245cce4afcc}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {83e999a2-c98d-475b-8727-8352ed6e5614}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  {588cc30f-8db8-4f18-8536-b2938b33e566}, !- Default Day Schedule Name
  {f3ce4ce6-9f80-422d-a031-9910dde048f6}, !- Summer Design Day Schedule Name
  {f5735cbc-c94d-4704-a7ec-78f4cff1bd6e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {588cc30f-8db8-4f18-8536-b2938b33e566}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {60572dbd-939a-415d-ab19-6c99cb768dfa}, !- Handle
  {83e999a2-c98d-475b-8727-8352ed6e5614}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.92235042946384627,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:50:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:50:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f5735cbc-c94d-4704-a7ec-78f4cff1bd6e}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3ce4ce6-9f80-422d-a031-9910dde048f6}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f270976-9c07-4a76-85a0-259955108732}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {83e999a2-c98d-475b-8727-8352ed6e5614}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8b90f295-cd70-40b8-8c32-d58a3fe4c387}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b90f295-cd70-40b8-8c32-d58a3fe4c387}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {489a1fed-e1c5-48e2-9f32-3c1fea2c5c6f}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {83e999a2-c98d-475b-8727-8352ed6e5614}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1745d60-37ac-4edb-8888-87775f4bfbf9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1745d60-37ac-4edb-8888-87775f4bfbf9}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {053e04b9-aa59-49eb-9c99-0d61ade70674}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  {197aaa03-2aa2-4ae4-b7b5-eab177cddc2b}, !- Default Day Schedule Name
  {2039858d-589e-4d85-be4d-fcfd29ce336b}, !- Summer Design Day Schedule Name
  {4ebd7ab9-65f9-4c27-bcef-11dee5f77dac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {197aaa03-2aa2-4ae4-b7b5-eab177cddc2b}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {041b1f38-8d05-42b8-8c20-f6229491f6be}, !- Handle
  {053e04b9-aa59-49eb-9c99-0d61ade70674}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5848247852680757,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:50:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:50:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4ebd7ab9-65f9-4c27-bcef-11dee5f77dac}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2039858d-589e-4d85-be4d-fcfd29ce336b}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {88fe76ff-00d3-405a-8efb-7e14f658603e}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {053e04b9-aa59-49eb-9c99-0d61ade70674}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f0c21f3-cd7d-486d-ab15-17fc00b4185f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f0c21f3-cd7d-486d-ab15-17fc00b4185f}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d452b7e8-3cdb-4d85-988b-6e3e4d658979}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {053e04b9-aa59-49eb-9c99-0d61ade70674}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {92fc9b45-626c-449e-b309-0af8d2c63a48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92fc9b45-626c-449e-b309-0af8d2c63a48}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {f2606f37-48bc-467c-bf68-c06e9c7a7dac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {c73c5d19-8fbe-4d2f-8a8d-e0b11ff44ae9}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {75c60db0-a5a5-4f08-9c5c-40de1204a75e}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {713e0845-b9c3-4bfa-815a-0105ef0cc1e4}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {09171af5-3600-43e1-beeb-4b23a6274f2c}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {55de8567-df47-48c6-9e49-5aa6fc00f62a}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8609f8b5-f97e-4cad-8b9b-fd8d78f95140}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {5d36075a-f846-4b1e-8d8a-386cb732b24f}, !- Handle
  {24b551f8-fc6d-40c5-b5ec-ee1beb4fe383}; !- Object Name

OS:Material,
  {bc39f210-ee96-4878-a5bb-20325645cfe2}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4142d723-146e-4ff5-8a8b-d456b15b4ad8}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {bc39f210-ee96-4878-a5bb-20325645cfe2}; !- Layer 1

OS:InternalMass:Definition,
  {15a48018-4f4b-4426-8573-2b0cdeb473de}, !- Handle
  Internal Mass Definition 2,             !- Name
  {4142d723-146e-4ff5-8a8b-d456b15b4ad8}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {40dc0ad3-3d0d-4a77-bb0a-9d67ae1add7b}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground Mass, !- Name
  {15a48018-4f4b-4426-8573-2b0cdeb473de}, !- Internal Mass Definition Name
  {12f502ea-52cd-4419-aa33-b49054357548}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3e7101d9-6c16-40c9-9014-919fe86456d7}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Top Mass, !- Name
  {15a48018-4f4b-4426-8573-2b0cdeb473de}, !- Internal Mass Definition Name
  {e6c42015-f790-44fe-b01a-64419ff63b92}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d59ae86c-10dc-4cce-9c65-15390eb5eae0}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground Mass, !- Name
  {15a48018-4f4b-4426-8573-2b0cdeb473de}, !- Internal Mass Definition Name
  {c4b41725-0a5f-459f-9f88-d6023ad5bd09}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6f6bb5c5-745f-4906-a28d-7e605fc7d130}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Top Mass, !- Name
  {15a48018-4f4b-4426-8573-2b0cdeb473de}, !- Internal Mass Definition Name
  {bf54def4-4237-4068-ab82-d7b0f860d5fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {651545ba-acab-4588-a912-33076b3f12b0}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground Mass, !- Name
  {15a48018-4f4b-4426-8573-2b0cdeb473de}, !- Internal Mass Definition Name
  {e1e58b11-e9cb-4b81-bb81-d06002de245c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2e44e2f2-03ba-4adf-9c8e-fa2e7b55e6fe}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground Mass, !- Name
  {15a48018-4f4b-4426-8573-2b0cdeb473de}, !- Internal Mass Definition Name
  {f65b8223-293f-4323-8708-e5235c9ce6e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b78c735f-3f5d-4fe1-bb4f-31c07631f523}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground Mass, !- Name
  {15a48018-4f4b-4426-8573-2b0cdeb473de}, !- Internal Mass Definition Name
  {5bcf69f7-5e07-4883-bf20-cd1cd7a83078}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bf1b831e-b78e-466e-b9e0-c612ec1d6765}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground Mass, !- Name
  {15a48018-4f4b-4426-8573-2b0cdeb473de}, !- Internal Mass Definition Name
  {b062ce77-da58-4cbe-a793-51a6871f7cb8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7e609319-3a8a-48a3-ba1f-4420609075b3}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Top Mass, !- Name
  {15a48018-4f4b-4426-8573-2b0cdeb473de}, !- Internal Mass Definition Name
  {b3f1632a-4c6e-4da6-a4c8-fc6d3427ac29}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eb832580-6964-4228-93bd-408d73c6ebea}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Top Mass, !- Name
  {15a48018-4f4b-4426-8573-2b0cdeb473de}, !- Internal Mass Definition Name
  {58228f69-885e-4d9c-b185-f6abb651b8f0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9dec7cfd-a30f-4287-b6c0-7af9e7c775d4}, !- Handle
  FullServiceRestaurant Dining C end_b - Story Top Mass, !- Name
  {15a48018-4f4b-4426-8573-2b0cdeb473de}, !- Internal Mass Definition Name
  {a7038eca-80da-4a64-8f38-647980834bf7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a4929f67-b70f-4e37-9647-95acd7a68b2d}, !- Handle
  FullServiceRestaurant Dining A  - Story Top Mass, !- Name
  {15a48018-4f4b-4426-8573-2b0cdeb473de}, !- Internal Mass Definition Name
  {0869f050-3cc0-4af0-8db8-66144cd905d9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e2119f3b-3a78-44de-bd0e-99c90a34572e}, !- Handle
  FullServiceRestaurant Dining B  - Story Top Mass, !- Name
  {15a48018-4f4b-4426-8573-2b0cdeb473de}, !- Internal Mass Definition Name
  {702a1368-5273-415d-92e2-5603b76a01e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0790a1c7-0247-4ee7-a875-3b770ab83a33}, !- Handle
  FullServiceRestaurant Dining C  - Story Top Mass, !- Name
  {15a48018-4f4b-4426-8573-2b0cdeb473de}, !- Internal Mass Definition Name
  {6742de31-be3b-4fca-b4de-f85887a99d60}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dd96363c-a47c-40df-9b07-ae24924cb06e}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Top Mass, !- Name
  {15a48018-4f4b-4426-8573-2b0cdeb473de}, !- Internal Mass Definition Name
  {e901d9ce-9188-4017-abfa-86038c678e35}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {882d2b5a-17ca-4b07-b696-5129f3c3ca53}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {39903542-3484-4c1f-a9e6-e4499dbfcccf}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {153fc9d1-d29c-43c9-a333-8e0c76a2998e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {153fc9d1-d29c-43c9-a333-8e0c76a2998e}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {69065d43-79d7-42c9-a9ea-906124484d5b}, !- Handle
  ZoneFullServiceRestaurantDiningAStoryGroundPSZACmaxOASch, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  {5f171578-c4f9-4de7-bd96-ec8278d36e2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f171578-c4f9-4de7-bd96-ec8278d36e2d}, !- Handle
  ZoneFullServiceRestaurantDiningAStoryGroundPSZACmaxOASchDefault, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d01f89ca-4101-4841-bdda-a1fd9710ec42}, !- Handle
  ZoneFullServiceRestaurantDiningAStoryTopPSZACmaxOASch, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  {0a69009e-2e5c-4014-af8f-8247f30a2300}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a69009e-2e5c-4014-af8f-8247f30a2300}, !- Handle
  ZoneFullServiceRestaurantDiningAStoryTopPSZACmaxOASchDefault, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2b64dce4-db98-496c-a55a-939cfd157c67}, !- Handle
  ZoneFullServiceRestaurantDiningAendaStoryTopPSZACmaxOASch, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  {f97f19e6-d9fb-491c-b98e-b8d8b2603a04}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f97f19e6-d9fb-491c-b98e-b8d8b2603a04}, !- Handle
  ZoneFullServiceRestaurantDiningAendaStoryTopPSZACmaxOASchDefault, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c497e90-864a-40cc-b01a-3cb391481666}, !- Handle
  ZoneFullServiceRestaurantDiningAendbStoryTopPSZACmaxOASch, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  {1f6d99fb-2b64-4b30-9998-ca56db2b224a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f6d99fb-2b64-4b30-9998-ca56db2b224a}, !- Handle
  ZoneFullServiceRestaurantDiningAendbStoryTopPSZACmaxOASchDefault, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {53cbbb7e-10f0-481b-8e98-1a7b634b2afc}, !- Handle
  ZoneFullServiceRestaurantDiningBStoryGroundPSZACmaxOASch, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  {97a999f2-114e-4567-a30c-f5da56279c15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97a999f2-114e-4567-a30c-f5da56279c15}, !- Handle
  ZoneFullServiceRestaurantDiningBStoryGroundPSZACmaxOASchDefault, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7c6325a-1e13-4e65-a802-3faa2bec9ad7}, !- Handle
  ZoneFullServiceRestaurantDiningBStoryTopPSZACmaxOASch, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  {295805f0-fd9f-41df-bbdd-4e9730ff4c43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {295805f0-fd9f-41df-bbdd-4e9730ff4c43}, !- Handle
  ZoneFullServiceRestaurantDiningBStoryTopPSZACmaxOASchDefault, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c17d2e45-bf90-4e9d-ac4a-41be9106ea34}, !- Handle
  ZoneFullServiceRestaurantDiningBendaStoryTopPSZACmaxOASch, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  {efe7cb0c-0aae-4c33-9a04-f576ac21e26d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efe7cb0c-0aae-4c33-9a04-f576ac21e26d}, !- Handle
  ZoneFullServiceRestaurantDiningBendaStoryTopPSZACmaxOASchDefault, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ea01904-6265-48f0-916e-78dd1161f0bb}, !- Handle
  ZoneFullServiceRestaurantDiningBendbStoryTopPSZACmaxOASch, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  {9a174e67-6e04-4544-a714-eaf78b92aedb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a174e67-6e04-4544-a714-eaf78b92aedb}, !- Handle
  ZoneFullServiceRestaurantDiningBendbStoryTopPSZACmaxOASchDefault, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {95bbc53f-9e97-4e79-bdd0-d3f5a0deb9ec}, !- Handle
  ZoneFullServiceRestaurantDiningCStoryGroundPSZACmaxOASch, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  {a2e6694c-0fc6-4fe2-9359-14762c706e48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2e6694c-0fc6-4fe2-9359-14762c706e48}, !- Handle
  ZoneFullServiceRestaurantDiningCStoryGroundPSZACmaxOASchDefault, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a1e621cf-f0f1-4825-b48e-755a98d2bdc1}, !- Handle
  ZoneFullServiceRestaurantDiningCStoryTopPSZACmaxOASch, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  {09e5ee21-21e4-41f7-84aa-558e32cc6868}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09e5ee21-21e4-41f7-84aa-558e32cc6868}, !- Handle
  ZoneFullServiceRestaurantDiningCStoryTopPSZACmaxOASchDefault, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cadc0267-88cf-4482-b640-de10bfa213cb}, !- Handle
  ZoneFullServiceRestaurantDiningCendaStoryTopPSZACmaxOASch, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  {4454f27b-f2f7-4b9c-a70d-ffadc4aa185e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4454f27b-f2f7-4b9c-a70d-ffadc4aa185e}, !- Handle
  ZoneFullServiceRestaurantDiningCendaStoryTopPSZACmaxOASchDefault, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b66f5f33-8adb-44cd-a72e-e19203a1e149}, !- Handle
  ZoneFullServiceRestaurantDiningCendbStoryTopPSZACmaxOASch, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  {33e5880c-aa0d-443a-b8b0-bdb75d183a19}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33e5880c-aa0d-443a-b8b0-bdb75d183a19}, !- Handle
  ZoneFullServiceRestaurantDiningCendbStoryTopPSZACmaxOASchDefault, !- Name
  {3ca6248d-0d80-4123-bd6c-6e05248f8cb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {c6cc68da-588d-4647-8ef8-5f8ea5a42d44}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {8e5fc61f-033e-46d5-b7b1-f7a045470471}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b7852f1b-0353-47f7-9c0b-5ad2a4f2a85d}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {afd65beb-3fbe-46c1-aa92-c12c74177322}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {050d79bd-589c-4ddc-950e-d55db5f2f669}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bb1fa58c-4103-4334-9c43-aaa2cea9ac2f}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {1eef3405-9fc4-4df2-954a-c9fcbb5966ba}, !- Handle
  {d7462b01-68cf-4415-bb5f-39095627d6bd}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_family_dining,              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_family_dining;             !- Feature Value 2

OS:AdditionalProperties,
  {bfdce203-d0a3-4cb7-a364-790cdedcb5b5}, !- Handle
  {b973bf61-a325-46c6-8eff-2469cd99ab1c}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_with_dishwashing,               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:Lights:Definition,
  {df886e80-7457-4cdf-ad4b-4ff4dcfa777b}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.41972134263746,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8adc557d-bf98-40c8-9b9b-60866211c155}, !- Handle
  {df886e80-7457-4cdf-ad4b-4ff4dcfa777b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {684b7f14-4f38-4c1c-a632-9072bc632598}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {df886e80-7457-4cdf-ad4b-4ff4dcfa777b}, !- Lights Definition Name
  {d7462b01-68cf-4415-bb5f-39095627d6bd}, !- Space or SpaceType Name
  {3be7cffa-05e8-47fc-884e-b27df57dca74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6dd4280f-ec7e-4e70-b4cc-a03f70a31ddc}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.44268148544687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {825c592b-7c11-4651-9be7-4861ea26fb63}, !- Handle
  {6dd4280f-ec7e-4e70-b4cc-a03f70a31ddc}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {23f9c3c4-73f3-4cfc-a332-cc432ed39f8e}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {6dd4280f-ec7e-4e70-b4cc-a03f70a31ddc}, !- Lights Definition Name
  {d7462b01-68cf-4415-bb5f-39095627d6bd}, !- Space or SpaceType Name
  {3be7cffa-05e8-47fc-884e-b27df57dca74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3358609f-1043-4698-8b8a-4af14f34816d}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.57465791517364,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {26c0a83e-0092-4ea7-ab3f-3b9d994f2bde}, !- Handle
  {3358609f-1043-4698-8b8a-4af14f34816d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {3c9ac746-2d81-4c2b-9503-2632c2833897}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {3358609f-1043-4698-8b8a-4af14f34816d}, !- Lights Definition Name
  {d7462b01-68cf-4415-bb5f-39095627d6bd}, !- Space or SpaceType Name
  {3be7cffa-05e8-47fc-884e-b27df57dca74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d926f59d-259f-4b82-9f44-51eb63cbf566}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.13395597761685,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {14089aca-a23a-48a0-86d2-d957cdbc354f}, !- Handle
  {d926f59d-259f-4b82-9f44-51eb63cbf566}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {01c5ce5f-026b-43dc-a0b4-cc8989ec114c}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {d926f59d-259f-4b82-9f44-51eb63cbf566}, !- Lights Definition Name
  {b973bf61-a325-46c6-8eff-2469cd99ab1c}, !- Space or SpaceType Name
  {3be7cffa-05e8-47fc-884e-b27df57dca74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {81fa082a-8ecd-4a17-9339-c4e47b1a2fa1}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.7650841392256,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {351a56a1-851c-487d-a5d1-8bf8c2c2a24b}, !- Handle
  {81fa082a-8ecd-4a17-9339-c4e47b1a2fa1}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {7178e906-3f3f-401b-bd90-09482add49d8}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {81fa082a-8ecd-4a17-9339-c4e47b1a2fa1}, !- Lights Definition Name
  {b973bf61-a325-46c6-8eff-2469cd99ab1c}, !- Space or SpaceType Name
  {3be7cffa-05e8-47fc-884e-b27df57dca74}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {3be7cffa-05e8-47fc-884e-b27df57dca74}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  {7391a152-cdf4-4368-8dca-0935cd549ae0}, !- Default Day Schedule Name
  {ec6bde52-723e-4013-ab93-1c0bf29410af}, !- Summer Design Day Schedule Name
  {df2a6445-c210-4c3a-83fc-c35d7d3a3cab}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {01b91942-d221-436e-bcd9-777794d91651}, !- Handle
  {3be7cffa-05e8-47fc-884e-b27df57dca74}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:Schedule:Day,
  {7391a152-cdf4-4368-8dca-0935cd549ae0}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 1, !- Name
  {9ad5a2d9-7f27-41b3-9d63-994be1760451}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.28853705302033,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.237077991262783,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.201235668372626,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.16539334548247,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.129551022592313,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0937086997021561,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0773817447727078,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0610547898432594,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0447278349138111,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0284008799843628,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0213006599882721,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0142004399921814,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00710021999609073,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00386461285231948,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0077292257046388,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0115938385569583,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0154584514092777,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0188442302633095,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0222300091173413,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0256157879713731,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0290015668254049,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0380772281737406,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0471528895220764,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0562285508704121,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.065304212218748,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.106373738975646,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.147443265732544,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.188512792489442,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.22958231924634,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.277313012740514,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.325043706234687,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.372774399728861,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.420505093223035,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.462070275723769,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.503635458224504,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.545200640725238,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.586765823225972,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.613926970788401,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.64108811835083,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.66824926591326,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.695410413475689,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.706787724464946,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
