
OS:Version,
  {535533d6-2f11-4aad-8f6c-0ec2e34e1679}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:RunPeriodControl:DaylightSavingTime,
  {7c53a019-0fb0-4978-81ce-149c7d56f4d9}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {0fb9349d-e409-46a7-b1da-c0f3b4e1edc8}, !- Handle
  2015,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Timestep,
  {8085d964-e721-437e-b803-fb99d721d0e7}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {5ac7b6f6-3993-451c-bec8-9ba2bb993c6c}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  30,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {53c22837-e956-450e-ba67-3c73f36a5c1f}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN-_-_USA,         !- Name
  34.03,                                  !- Latitude {deg}
  -118.3,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  56,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:Site:WaterMainsTemperature,
  {733da35c-69e3-4a80-b90e-76a2b3594dd4}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  17.9083333333333,                       !- Annual Average Outdoor Air Temperature {C}
  10.6;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {f7c1c9c6-4bb3-4368-aa96-d50123fdd6a6}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100654,                                 !- Barometric Pressure {Pa}
  1.5,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.436;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0dcc5ae3-7e4c-4127-8ca7-e06b3b98fe16}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg .4% Condns WB=>MDB 1, !- Name
  29.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100654,                                 !- Barometric Pressure {Pa}
  1.5,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.436;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {98309a1f-1f8f-46fd-b5b0-fbeb949f3c09}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN- Ann Htg 99.6% Condns DB 1, !- Name
  6.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100654,                                 !- Barometric Pressure {Pa}
  0.2,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {5b2e3c20-0cd2-4509-b1ef-62d6ecbae828}, !- Handle
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  ASHRAE,                                 !- Climate Zone Institution Name 2
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 2
  2006,                                   !- Climate Zone Document Year 2
  3B;                                     !- Climate Zone Value 2

OS:SpaceType,
  {b04d7606-f0ec-4a84-9862-68ebbb83a7a8}, !- Handle
  RtS RetailSales - DEER Pre-1975,        !- Name
  ,                                       !- Default Construction Set Name
  {1a5eae50-f6e7-4ae8-ab06-2b8954aa1e77}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {dd8223a6-cfd5-42af-99c5-d5e46de01d2f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RtS,                                    !- Standards Building Type
  RetailSales;                            !- Standards Space Type

OS:SpaceType,
  {6ca53bdc-74a1-432c-9504-a05c4cdb70f1}, !- Handle
  RtS StockRoom - DEER Pre-1975,          !- Name
  ,                                       !- Default Construction Set Name
  {c4ad8440-64da-4281-a386-d1daae623bec}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {b9e173a5-4987-4dd1-9fd2-015e6c380a7a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RtS,                                    !- Standards Building Type
  StockRoom;                              !- Standards Space Type

OS:Building,
  {bee485cf-bad3-42ef-a60f-c12076121f32}, !- Handle
  DEER Pre-1975|RtS,                      !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {877bcc05-81bb-4683-a77c-bf58d5159787}, !- Default Construction Set Name
  {d2c09482-beb3-4cee-ac07-5e42a3fe0bd9}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  RtS;                                    !- Standards Building Type

OS:BuildingStory,
  {4424c946-44ac-4ee5-9b68-fbf6dc87bc9c}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {bc2724f0-6cf6-4bbe-9ccd-a88155bd592a}, !- Handle
  RtS RetailSales A end_a - Story Ground, !- Name
  {b04d7606-f0ec-4a84-9862-68ebbb83a7a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.9192267955635,                      !- X Origin {m}
  -11.6397422651878,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4424c946-44ac-4ee5-9b68-fbf6dc87bc9c}, !- Building Story Name
  {aa26dd1d-debf-47e1-a48e-8281b14870ba}; !- Thermal Zone Name

OS:Surface,
  {8493cf70-9fc0-42e7-bb92-078b8066ee1e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {a9a110cf-a0e0-4555-b6b8-dbdbc9afa6c5}, !- Construction Name
  {bc2724f0-6cf6-4bbe-9ccd-a88155bd592a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 3.19744231092045e-14, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17db27fb-a26e-4f41-ac60-6d25b3663b12}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {41ee0186-c1c6-4ce7-b93f-0ceefc9ff95c}, !- Construction Name
  {bc2724f0-6cf6-4bbe-9ccd-a88155bd592a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.19744231092045e-14, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94c223eb-e06f-4de6-a4c4-f1b71cad0518}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc2724f0-6cf6-4bbe-9ccd-a88155bd592a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38343acc-4778-4faa-8282-278bf21c7793}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e199d03f-dcd5-4c4c-aee7-677cb5b27c7b}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc2724f0-6cf6-4bbe-9ccd-a88155bd592a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfab351f-a3ec-4709-9a96-8edf11495366}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.19744231092045e-14, 3.6576,    !- X,Y,Z Vertex 1 {m}
  4.572, 3.19744231092045e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b173fac-9d79-47fe-ad89-1649d6714b17}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {41ee0186-c1c6-4ce7-b93f-0ceefc9ff95c}, !- Construction Name
  {bc2724f0-6cf6-4bbe-9ccd-a88155bd592a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.19744231092045e-14, 3.6576,        !- X,Y,Z Vertex 1 {m}
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 3.19744231092045e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.19744231092045e-14, 3.6576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adbb6330-84f3-47e6-949a-e507f5ed2643}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {30363f91-8e2c-4832-8a39-c267af7145f7}, !- Construction Name
  {bc2724f0-6cf6-4bbe-9ccd-a88155bd592a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.19744231092045e-14, 3.6576,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.6576,                       !- X,Y,Z Vertex 3 {m}
  0, 3.19744231092045e-14, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aa26dd1d-debf-47e1-a48e-8281b14870ba}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02dfd0e0-ebab-4617-b160-93567edfe9a7}, !- Zone Air Inlet Port List
  {630c5296-ff14-4890-aa6d-5cfb2bf9a91a}, !- Zone Air Exhaust Port List
  {eccc191d-90a8-4b17-a25b-c2e6ce31532c}, !- Zone Air Node Name
  {dc0f55b7-fe5d-4169-a46a-10f74622cfc0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5d8b27a9-0b74-4965-8ae9-4e5de3707cc8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70fd8dc5-ac53-4340-aaae-800b997bc043}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground Zone Air Node, !- Name
  {eccc191d-90a8-4b17-a25b-c2e6ce31532c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eccc191d-90a8-4b17-a25b-c2e6ce31532c}, !- Handle
  {aa26dd1d-debf-47e1-a48e-8281b14870ba}, !- Source Object
  11,                                     !- Outlet Port
  {70fd8dc5-ac53-4340-aaae-800b997bc043}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02dfd0e0-ebab-4617-b160-93567edfe9a7}, !- Handle
  {aa26dd1d-debf-47e1-a48e-8281b14870ba}, !- HVAC Component
  {d97475c6-05a3-4da6-8a5f-b032e4964e31}; !- Port 1

OS:PortList,
  {630c5296-ff14-4890-aa6d-5cfb2bf9a91a}, !- Handle
  {aa26dd1d-debf-47e1-a48e-8281b14870ba}; !- HVAC Component

OS:PortList,
  {dc0f55b7-fe5d-4169-a46a-10f74622cfc0}, !- Handle
  {aa26dd1d-debf-47e1-a48e-8281b14870ba}, !- HVAC Component
  {431e3c05-ce5f-4b06-95ae-68e710b17ebd}; !- Port 1

OS:Sizing:Zone,
  {8153ab6e-5bb4-47d6-8961-a0f71974b3d7}, !- Handle
  {aa26dd1d-debf-47e1-a48e-8281b14870ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6e6d9342-2588-4fd5-a887-b8e30bfdcbdd}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {aa26dd1d-debf-47e1-a48e-8281b14870ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00867cec-9347-4a77-bd44-02b5be9d4a77}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8d304a28-f8d4-46d5-af91-f2ca9348e570}, !- Handle
  RtS RetailSales B end_a - Story Ground, !- Name
  {b04d7606-f0ec-4a84-9862-68ebbb83a7a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.9192267955635,                      !- X Origin {m}
  -7.06774226518783,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4424c946-44ac-4ee5-9b68-fbf6dc87bc9c}, !- Building Story Name
  {dd8df85f-c31e-46b5-b33d-1d1ac9f0ab55}; !- Thermal Zone Name

OS:Surface,
  {d7d134ad-0580-4ae1-a1ad-3991fa2e191a}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {a9a110cf-a0e0-4555-b6b8-dbdbc9afa6c5}, !- Construction Name
  {8d304a28-f8d4-46d5-af91-f2ca9348e570}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.66453525910038e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 14.1354845303757, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 14.1354845303757, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.66453525910038e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fec7153c-e2e4-45a6-92dc-127bc81daf3b}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {41ee0186-c1c6-4ce7-b93f-0ceefc9ff95c}, !- Construction Name
  {8d304a28-f8d4-46d5-af91-f2ca9348e570}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.1354845303757, 3.6576,            !- X,Y,Z Vertex 1 {m}
  0, 14.1354845303757, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.66453525910038e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 2.66453525910038e-15, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ebb3b92-c92b-43fd-80c5-d3b45bd89923}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d304a28-f8d4-46d5-af91-f2ca9348e570}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6a25142-593a-4eb7-a5b0-c1b970956c14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.1354845303757, 3.6576,        !- X,Y,Z Vertex 1 {m}
  4.572, 14.1354845303757, 0,             !- X,Y,Z Vertex 2 {m}
  0, 14.1354845303757, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 14.1354845303757, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85ead98e-e5c0-4c0f-90f3-b66cf05f4320}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d304a28-f8d4-46d5-af91-f2ca9348e570}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0658efe8-2f79-4839-bd51-1ee73080195d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.66453525910038e-15, 3.6576,    !- X,Y,Z Vertex 1 {m}
  4.572, 2.66453525910038e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 14.1354845303757, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 14.1354845303757, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38343acc-4778-4faa-8282-278bf21c7793}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d304a28-f8d4-46d5-af91-f2ca9348e570}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94c223eb-e06f-4de6-a4c4-f1b71cad0518}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.66453525910038e-15, 3.6576,        !- X,Y,Z Vertex 1 {m}
  0, 2.66453525910038e-15, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 2.66453525910038e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 2.66453525910038e-15, 3.6576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95ff4d2d-a815-4f70-9306-a84290447935}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {30363f91-8e2c-4832-8a39-c267af7145f7}, !- Construction Name
  {8d304a28-f8d4-46d5-af91-f2ca9348e570}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.66453525910038e-15, 3.6576,    !- X,Y,Z Vertex 1 {m}
  4.572, 14.1354845303757, 3.6576,        !- X,Y,Z Vertex 2 {m}
  0, 14.1354845303757, 3.6576,            !- X,Y,Z Vertex 3 {m}
  0, 2.66453525910038e-15, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dd8df85f-c31e-46b5-b33d-1d1ac9f0ab55}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86a0da68-7dee-4517-8527-33c4c70a56eb}, !- Zone Air Inlet Port List
  {1907fc04-d18f-4ccf-aef8-ccc13962a76d}, !- Zone Air Exhaust Port List
  {7647fb0a-0dad-4144-b3b1-3dc31fb4f7aa}, !- Zone Air Node Name
  {7fb1ab64-16e9-4adb-b96f-d222de43f2f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {02892fe1-38c9-46b2-b206-ba85c631544e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd2dc8be-6114-46cc-8bf3-421e15195791}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground Zone Air Node, !- Name
  {7647fb0a-0dad-4144-b3b1-3dc31fb4f7aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7647fb0a-0dad-4144-b3b1-3dc31fb4f7aa}, !- Handle
  {dd8df85f-c31e-46b5-b33d-1d1ac9f0ab55}, !- Source Object
  11,                                     !- Outlet Port
  {cd2dc8be-6114-46cc-8bf3-421e15195791}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86a0da68-7dee-4517-8527-33c4c70a56eb}, !- Handle
  {dd8df85f-c31e-46b5-b33d-1d1ac9f0ab55}, !- HVAC Component
  {48d41746-6b33-4d31-9eca-d55114b73a03}; !- Port 1

OS:PortList,
  {1907fc04-d18f-4ccf-aef8-ccc13962a76d}, !- Handle
  {dd8df85f-c31e-46b5-b33d-1d1ac9f0ab55}; !- HVAC Component

OS:PortList,
  {7fb1ab64-16e9-4adb-b96f-d222de43f2f7}, !- Handle
  {dd8df85f-c31e-46b5-b33d-1d1ac9f0ab55}, !- HVAC Component
  {12c7dfb5-5aa5-4243-9b00-ba1eb86648d0}; !- Port 1

OS:Sizing:Zone,
  {197a46f5-522c-4db5-ba82-93d2955ae646}, !- Handle
  {dd8df85f-c31e-46b5-b33d-1d1ac9f0ab55}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0122e65a-a671-43c6-a4a0-c8730418ae07}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {dd8df85f-c31e-46b5-b33d-1d1ac9f0ab55}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd09c3cd-f301-4cee-aa85-46abb052216e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1c3e321f-368d-4fc2-918d-95b0f2d6752f}, !- Handle
  RtS RetailSales C end_a - Story Ground, !- Name
  {b04d7606-f0ec-4a84-9862-68ebbb83a7a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -34.9192267955635,                      !- X Origin {m}
  7.06774226518783,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4424c946-44ac-4ee5-9b68-fbf6dc87bc9c}, !- Building Story Name
  {77b8a7b2-0a31-46ed-9006-db2a8deac9d9}; !- Thermal Zone Name

OS:Surface,
  {93d14362-3bae-4a4b-b0a7-64d82a7586b7}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {a9a110cf-a0e0-4555-b6b8-dbdbc9afa6c5}, !- Construction Name
  {1c3e321f-368d-4fc2-918d-95b0f2d6752f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.66453525910038e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -2.66453525910038e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed3c1028-fc45-4824-a2ff-4c4fe6c14c1f}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {41ee0186-c1c6-4ce7-b93f-0ceefc9ff95c}, !- Construction Name
  {1c3e321f-368d-4fc2-918d-95b0f2d6752f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 3.6576,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -2.66453525910038e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -2.66453525910038e-15, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3259fc83-cdd0-4c36-9fa3-d8f66d0e0d92}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {41ee0186-c1c6-4ce7-b93f-0ceefc9ff95c}, !- Construction Name
  {1c3e321f-368d-4fc2-918d-95b0f2d6752f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999997, 3.6576,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999997, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e517c14-3a56-46e5-a3aa-ff60ac101e07}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c3e321f-368d-4fc2-918d-95b0f2d6752f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1994be2-ca44-4b06-ab49-85336b1ea37d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.66453525910038e-15, 3.6576,   !- X,Y,Z Vertex 1 {m}
  4.572, -2.66453525910038e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999997, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6a25142-593a-4eb7-a5b0-c1b970956c14}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c3e321f-368d-4fc2-918d-95b0f2d6752f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ebb3b92-c92b-43fd-80c5-d3b45bd89923}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.66453525910038e-15, 3.6576,       !- X,Y,Z Vertex 1 {m}
  0, -2.66453525910038e-15, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, -2.66453525910038e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -2.66453525910038e-15, 3.6576;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54905384-385d-4e4c-9937-bc9014bf7e8b}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {30363f91-8e2c-4832-8a39-c267af7145f7}, !- Construction Name
  {1c3e321f-368d-4fc2-918d-95b0f2d6752f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.66453525910038e-15, 3.6576,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999997, 3.6576,        !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 3.6576,            !- X,Y,Z Vertex 3 {m}
  0, -2.66453525910038e-15, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {77b8a7b2-0a31-46ed-9006-db2a8deac9d9}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56fa09f1-e2e4-4735-a854-010a97aea063}, !- Zone Air Inlet Port List
  {b974cb74-3717-401f-9ce8-a249264835e0}, !- Zone Air Exhaust Port List
  {1fc969d5-0739-4920-aa88-68279cb53753}, !- Zone Air Node Name
  {f424910c-254f-444f-9dd2-1cb6d351c42e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ecda5170-d33c-4418-8206-6c23aa219cfb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f9fc69b-8f99-4100-9ff4-5d47539205ab}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground Zone Air Node, !- Name
  {1fc969d5-0739-4920-aa88-68279cb53753}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1fc969d5-0739-4920-aa88-68279cb53753}, !- Handle
  {77b8a7b2-0a31-46ed-9006-db2a8deac9d9}, !- Source Object
  11,                                     !- Outlet Port
  {9f9fc69b-8f99-4100-9ff4-5d47539205ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56fa09f1-e2e4-4735-a854-010a97aea063}, !- Handle
  {77b8a7b2-0a31-46ed-9006-db2a8deac9d9}, !- HVAC Component
  {4f1ac32d-9fe4-4e6a-8e7b-40cde09ff012}; !- Port 1

OS:PortList,
  {b974cb74-3717-401f-9ce8-a249264835e0}, !- Handle
  {77b8a7b2-0a31-46ed-9006-db2a8deac9d9}; !- HVAC Component

OS:PortList,
  {f424910c-254f-444f-9dd2-1cb6d351c42e}, !- Handle
  {77b8a7b2-0a31-46ed-9006-db2a8deac9d9}, !- HVAC Component
  {2ec1b287-bd66-432e-ad35-2b047540c0eb}; !- Port 1

OS:Sizing:Zone,
  {0f4f2640-6429-44f2-af5b-4430161029d0}, !- Handle
  {77b8a7b2-0a31-46ed-9006-db2a8deac9d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a16cf6c3-687e-4a74-83f6-aeede21429d1}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {77b8a7b2-0a31-46ed-9006-db2a8deac9d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5840d2bc-8ed5-4f09-9604-259466767ce8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8121a282-bce3-47ab-af46-c75a4cb13981}, !- Handle
  RtS RetailSales A  - Story Ground,      !- Name
  {b04d7606-f0ec-4a84-9862-68ebbb83a7a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.3472267955635,                      !- X Origin {m}
  -11.6397422651878,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4424c946-44ac-4ee5-9b68-fbf6dc87bc9c}, !- Building Story Name
  {35975c10-39f1-4e9a-8d28-96c36e493245}; !- Thermal Zone Name

OS:Surface,
  {ee4c13fb-1bb9-4182-a8ae-3e1d86053361}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {a9a110cf-a0e0-4555-b6b8-dbdbc9afa6c5}, !- Construction Name
  {8121a282-bce3-47ab-af46-c75a4cb13981}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  51.2987628729016, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  51.2987628729016, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfab351f-a3ec-4709-9a96-8edf11495366}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8121a282-bce3-47ab-af46-c75a4cb13981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e199d03f-dcd5-4c4c-aee7-677cb5b27c7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.6576,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.19744231092045e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a51a8a73-508a-42b3-980e-374ef60d3a33}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8121a282-bce3-47ab-af46-c75a4cb13981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {130ff089-b6c4-4bc9-8fa5-bdfaa13d881d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.2987628729016, 4.572, 3.6576,        !- X,Y,Z Vertex 1 {m}
  51.2987628729016, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33a19086-bfc8-40f1-812f-cdb892e9dfb4}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8121a282-bce3-47ab-af46-c75a4cb13981}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5334eee-c22b-4ebb-b9aa-815f2ae4b074}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.2987628729016, 3.19744231092045e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  51.2987628729016, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  51.2987628729016, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  51.2987628729016, 4.572, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dc5a698-dbea-4366-8254-140620fad35b}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {41ee0186-c1c6-4ce7-b93f-0ceefc9ff95c}, !- Construction Name
  {8121a282-bce3-47ab-af46-c75a4cb13981}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.19744231092045e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  51.2987628729016, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  51.2987628729016, 3.19744231092045e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e767a97-a3dc-4fef-9312-538e9144c3ef}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {30363f91-8e2c-4832-8a39-c267af7145f7}, !- Construction Name
  {8121a282-bce3-47ab-af46-c75a4cb13981}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.2987628729016, 3.19744231092045e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  51.2987628729016, 4.572, 3.6576,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.6576,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.19744231092045e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {35975c10-39f1-4e9a-8d28-96c36e493245}, !- Handle
  Zone RtS RetailSales A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62504ab4-4801-4f9c-b16f-4e9291e5a59c}, !- Zone Air Inlet Port List
  {77a84b7e-a84f-42f2-ae97-13e978faef8e}, !- Zone Air Exhaust Port List
  {bc278215-f569-4ff3-af0b-9544528f21bc}, !- Zone Air Node Name
  {168081c5-2b66-4b4d-b21b-954724541798}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c0ebc4c5-eb6c-4e44-9151-d6e6e198e835}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d996d57-4a8c-4216-945b-78a0e7ce199a}, !- Handle
  Zone RtS RetailSales A  - Story Ground Zone Air Node, !- Name
  {bc278215-f569-4ff3-af0b-9544528f21bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc278215-f569-4ff3-af0b-9544528f21bc}, !- Handle
  {35975c10-39f1-4e9a-8d28-96c36e493245}, !- Source Object
  11,                                     !- Outlet Port
  {8d996d57-4a8c-4216-945b-78a0e7ce199a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62504ab4-4801-4f9c-b16f-4e9291e5a59c}, !- Handle
  {35975c10-39f1-4e9a-8d28-96c36e493245}, !- HVAC Component
  {2d147315-11fa-4215-8975-265790d2c23d}; !- Port 1

OS:PortList,
  {77a84b7e-a84f-42f2-ae97-13e978faef8e}, !- Handle
  {35975c10-39f1-4e9a-8d28-96c36e493245}; !- HVAC Component

OS:PortList,
  {168081c5-2b66-4b4d-b21b-954724541798}, !- Handle
  {35975c10-39f1-4e9a-8d28-96c36e493245}, !- HVAC Component
  {41699d33-a10c-4fb1-a2bd-456914ecddb8}; !- Port 1

OS:Sizing:Zone,
  {fbf1dae3-c628-4bd1-ba82-b85f59be8695}, !- Handle
  {35975c10-39f1-4e9a-8d28-96c36e493245}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {88ea8759-80b9-4264-ad88-c478f44bb3e9}, !- Handle
  Zone RtS RetailSales A  - Story Ground Zone HVAC Equipment List, !- Name
  {35975c10-39f1-4e9a-8d28-96c36e493245}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {86fa2b0e-3a1a-4532-9d6d-9867d11b283f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c85f61b3-8c95-482e-9332-12629ed5b45f}, !- Handle
  RtS RetailSales B  - Story Ground,      !- Name
  {b04d7606-f0ec-4a84-9862-68ebbb83a7a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.3472267955635,                      !- X Origin {m}
  -7.06774226518783,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4424c946-44ac-4ee5-9b68-fbf6dc87bc9c}, !- Building Story Name
  {48013837-bd55-487a-a1b0-2e8875838dfd}; !- Thermal Zone Name

OS:Surface,
  {658d4adf-9108-4a60-a700-f0e316260455}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {a9a110cf-a0e0-4555-b6b8-dbdbc9afa6c5}, !- Construction Name
  {c85f61b3-8c95-482e-9332-12629ed5b45f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 14.1354845303757, 0, !- X,Y,Z Vertex 2 {m}
  51.2987628729016, 14.1354845303757, 0,  !- X,Y,Z Vertex 3 {m}
  51.2987628729016, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0658efe8-2f79-4839-bd51-1ee73080195d}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c85f61b3-8c95-482e-9332-12629ed5b45f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85ead98e-e5c0-4c0f-90f3-b66cf05f4320}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 14.1354845303757, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 14.1354845303757, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.66453525910038e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53ab89ce-7cb5-48db-8e51-41538981cb06}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c85f61b3-8c95-482e-9332-12629ed5b45f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b00dc8de-e048-46dd-9f83-3ea0e8228c5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.2987628729016, 14.1354845303757, 3.6576, !- X,Y,Z Vertex 1 {m}
  51.2987628729016, 14.1354845303757, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 14.1354845303757, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 14.1354845303757, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d7b8a36-1133-4ab3-8e13-189ab1df2f90}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c85f61b3-8c95-482e-9332-12629ed5b45f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21a61c04-9778-4d79-978b-ce6e6774eedc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.2987628729016, 2.66453525910038e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  51.2987628729016, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  51.2987628729016, 14.1354845303757, 0,  !- X,Y,Z Vertex 3 {m}
  51.2987628729016, 14.1354845303757, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {130ff089-b6c4-4bc9-8fa5-bdfaa13d881d}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c85f61b3-8c95-482e-9332-12629ed5b45f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a51a8a73-508a-42b3-980e-374ef60d3a33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.66453525910038e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  51.2987628729016, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  51.2987628729016, 2.66453525910038e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8b5f51a-9361-4f15-9c4a-3dcf54484040}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {30363f91-8e2c-4832-8a39-c267af7145f7}, !- Construction Name
  {c85f61b3-8c95-482e-9332-12629ed5b45f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.2987628729016, 2.66453525910038e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  51.2987628729016, 14.1354845303757, 3.6576, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 14.1354845303757, 3.6576, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.66453525910038e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {48013837-bd55-487a-a1b0-2e8875838dfd}, !- Handle
  Zone RtS RetailSales B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be6f14d8-9ffe-4c41-86f9-80d33e7511ee}, !- Zone Air Inlet Port List
  {2dbcce98-d544-41c9-a8f4-59355766dc7b}, !- Zone Air Exhaust Port List
  {b4207e04-757e-4795-8838-7b0536a92978}, !- Zone Air Node Name
  {ae0aecb4-3924-43f2-91c6-e0aa277af7a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {393356c2-ac25-413d-825c-0a28d13f89b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7b1865ce-4465-4ce7-8ded-c9affd25d2d5}, !- Handle
  Zone RtS RetailSales B  - Story Ground Zone Air Node, !- Name
  {b4207e04-757e-4795-8838-7b0536a92978}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4207e04-757e-4795-8838-7b0536a92978}, !- Handle
  {48013837-bd55-487a-a1b0-2e8875838dfd}, !- Source Object
  11,                                     !- Outlet Port
  {7b1865ce-4465-4ce7-8ded-c9affd25d2d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be6f14d8-9ffe-4c41-86f9-80d33e7511ee}, !- Handle
  {48013837-bd55-487a-a1b0-2e8875838dfd}, !- HVAC Component
  {26e26e6b-a38c-4849-bcee-9348b31be831}; !- Port 1

OS:PortList,
  {2dbcce98-d544-41c9-a8f4-59355766dc7b}, !- Handle
  {48013837-bd55-487a-a1b0-2e8875838dfd}; !- HVAC Component

OS:PortList,
  {ae0aecb4-3924-43f2-91c6-e0aa277af7a3}, !- Handle
  {48013837-bd55-487a-a1b0-2e8875838dfd}, !- HVAC Component
  {c8981c62-db50-410a-ab1d-6ea3fbc62cdf}; !- Port 1

OS:Sizing:Zone,
  {6d6d2c9b-2441-4abf-b1d0-38fba6122ac7}, !- Handle
  {48013837-bd55-487a-a1b0-2e8875838dfd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6ef63fc9-f8f6-47ff-842f-1b660eecaefd}, !- Handle
  Zone RtS RetailSales B  - Story Ground Zone HVAC Equipment List, !- Name
  {48013837-bd55-487a-a1b0-2e8875838dfd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d9df76bb-04c0-4855-be34-9ed3f505f619}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {77392122-efd7-46d9-a79d-728bc106df71}, !- Handle
  RtS RetailSales C  - Story Ground,      !- Name
  {b04d7606-f0ec-4a84-9862-68ebbb83a7a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -30.3472267955635,                      !- X Origin {m}
  7.06774226518783,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4424c946-44ac-4ee5-9b68-fbf6dc87bc9c}, !- Building Story Name
  {e05621df-b829-4c48-be41-1db380d6dc0c}; !- Thermal Zone Name

OS:Surface,
  {8a4dbd74-f2ec-40b8-a344-b13466dfde0f}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {a9a110cf-a0e0-4555-b6b8-dbdbc9afa6c5}, !- Construction Name
  {77392122-efd7-46d9-a79d-728bc106df71}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  51.2987628729016, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  51.2987628729016, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1994be2-ca44-4b06-ab49-85336b1ea37d}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77392122-efd7-46d9-a79d-728bc106df71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e517c14-3a56-46e5-a3aa-ff60ac101e07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -2.66453525910038e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3956215-4d87-41b3-bf37-d49a6469083a}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {41ee0186-c1c6-4ce7-b93f-0ceefc9ff95c}, !- Construction Name
  {77392122-efd7-46d9-a79d-728bc106df71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.2987628729016, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 1 {m}
  51.2987628729016, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57199999999997, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96ed21c9-d8f4-4147-af77-dc37b3c647c8}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77392122-efd7-46d9-a79d-728bc106df71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bec2a469-4b85-4ffb-824d-59b0bd514db3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.2987628729016, -2.66453525910038e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  51.2987628729016, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  51.2987628729016, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  51.2987628729016, 4.57199999999997, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b00dc8de-e048-46dd-9f83-3ea0e8228c5a}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77392122-efd7-46d9-a79d-728bc106df71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53ab89ce-7cb5-48db-8e51-41538981cb06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -2.66453525910038e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  51.2987628729016, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  51.2987628729016, -2.66453525910038e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2ff45b2-c8db-422b-a41b-016445a9eac3}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {30363f91-8e2c-4832-8a39-c267af7145f7}, !- Construction Name
  {77392122-efd7-46d9-a79d-728bc106df71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.2987628729016, -2.66453525910038e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  51.2987628729016, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -2.66453525910038e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e05621df-b829-4c48-be41-1db380d6dc0c}, !- Handle
  Zone RtS RetailSales C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {606b9afd-5e9f-4cc6-9158-26e690198e23}, !- Zone Air Inlet Port List
  {a6f9447a-6d57-4b34-b30a-5f9d0bb74a93}, !- Zone Air Exhaust Port List
  {588b3082-8a5c-4d31-b8ab-a0ec5b240e9f}, !- Zone Air Node Name
  {e9aa41cd-2b25-46ce-9d9a-d1d0bc052ccd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b7c7e353-8416-41e9-a34f-1c0b6853f41d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c5aee0d-7a5b-4a94-899a-9bf1fc8ae732}, !- Handle
  Zone RtS RetailSales C  - Story Ground Zone Air Node, !- Name
  {588b3082-8a5c-4d31-b8ab-a0ec5b240e9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {588b3082-8a5c-4d31-b8ab-a0ec5b240e9f}, !- Handle
  {e05621df-b829-4c48-be41-1db380d6dc0c}, !- Source Object
  11,                                     !- Outlet Port
  {0c5aee0d-7a5b-4a94-899a-9bf1fc8ae732}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {606b9afd-5e9f-4cc6-9158-26e690198e23}, !- Handle
  {e05621df-b829-4c48-be41-1db380d6dc0c}, !- HVAC Component
  {c0df1e32-0f03-47a6-8dbc-1ccc3f37c489}; !- Port 1

OS:PortList,
  {a6f9447a-6d57-4b34-b30a-5f9d0bb74a93}, !- Handle
  {e05621df-b829-4c48-be41-1db380d6dc0c}; !- HVAC Component

OS:PortList,
  {e9aa41cd-2b25-46ce-9d9a-d1d0bc052ccd}, !- Handle
  {e05621df-b829-4c48-be41-1db380d6dc0c}, !- HVAC Component
  {3f7cc4f2-4755-4bda-842c-0432f0de99a0}; !- Port 1

OS:Sizing:Zone,
  {4bf56e44-ff6d-4444-9f43-f1bdbdbfd9a3}, !- Handle
  {e05621df-b829-4c48-be41-1db380d6dc0c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5f2132aa-2bc3-4a04-8f53-293e22e8391a}, !- Handle
  Zone RtS RetailSales C  - Story Ground Zone HVAC Equipment List, !- Name
  {e05621df-b829-4c48-be41-1db380d6dc0c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47a4fe85-a945-47ed-9a18-5dbbadd9cf64}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {25004fdb-04df-4d0f-9fcb-acee240228bd}, !- Handle
  RtS StockRoom A  - Story Ground,        !- Name
  {6ca53bdc-74a1-432c-9504-a05c4cdb70f1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.9515360773381,                       !- X Origin {m}
  -11.6397422651878,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4424c946-44ac-4ee5-9b68-fbf6dc87bc9c}, !- Building Story Name
  {108cb1e0-34bb-4101-8c6d-f789c949d679}; !- Thermal Zone Name

OS:Surface,
  {bc80f860-9df7-41cd-9d5c-1faa2ffa0551}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {a9a110cf-a0e0-4555-b6b8-dbdbc9afa6c5}, !- Construction Name
  {25004fdb-04df-4d0f-9fcb-acee240228bd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 2 {m}
  9.39569071822541, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  9.39569071822541, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5334eee-c22b-4ebb-b9aa-815f2ae4b074}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25004fdb-04df-4d0f-9fcb-acee240228bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33a19086-bfc8-40f1-812f-cdb892e9dfb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.572, 3.6576,      !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.19744231092045e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa5f97fc-fc8f-41dc-bec2-4e70112756b7}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25004fdb-04df-4d0f-9fcb-acee240228bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {286b5de2-33ab-483c-a36d-dde640be0d79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.39569071822541, 4.572, 3.6576,        !- X,Y,Z Vertex 1 {m}
  9.39569071822541, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.572, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0adfbb77-8070-4dde-8855-d1ae43f1daae}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25004fdb-04df-4d0f-9fcb-acee240228bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48cf4d1e-8c76-490c-bb20-a70acd9a12ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.39569071822541, 3.19744231092045e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  9.39569071822541, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.39569071822541, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  9.39569071822541, 4.572, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca4874a3-444d-48e2-91d9-e9870c9bb475}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {41ee0186-c1c6-4ce7-b93f-0ceefc9ff95c}, !- Construction Name
  {25004fdb-04df-4d0f-9fcb-acee240228bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.19744231092045e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.39569071822541, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.39569071822541, 3.19744231092045e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50935b66-f68c-4b67-aaa9-d32625ec7358}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {30363f91-8e2c-4832-8a39-c267af7145f7}, !- Construction Name
  {25004fdb-04df-4d0f-9fcb-acee240228bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.39569071822541, 3.19744231092045e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  9.39569071822541, 4.572, 3.6576,        !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.572, 3.6576,      !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.19744231092045e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {108cb1e0-34bb-4101-8c6d-f789c949d679}, !- Handle
  Zone RtS StockRoom A  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af89b265-92f2-4253-afd5-19d51470025c}, !- Zone Air Inlet Port List
  {2b6ee84d-1a83-434f-bd96-d1993721f43a}, !- Zone Air Exhaust Port List
  {3cc4f166-695e-403f-a415-b389572ad172}, !- Zone Air Node Name
  {bdfd5b25-a54a-4b88-83ba-f33e87294c56}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52e5a0bc-04ef-43bb-b5b5-8f41fd54c07e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6288ae10-0d2e-45a4-ba3a-0676f36eb656}, !- Handle
  Zone RtS StockRoom A  - Story Ground Zone Air Node, !- Name
  {3cc4f166-695e-403f-a415-b389572ad172}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cc4f166-695e-403f-a415-b389572ad172}, !- Handle
  {108cb1e0-34bb-4101-8c6d-f789c949d679}, !- Source Object
  11,                                     !- Outlet Port
  {6288ae10-0d2e-45a4-ba3a-0676f36eb656}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af89b265-92f2-4253-afd5-19d51470025c}, !- Handle
  {108cb1e0-34bb-4101-8c6d-f789c949d679}, !- HVAC Component
  {6f189941-9466-4c30-b398-d72588d8f15f}; !- Port 1

OS:PortList,
  {2b6ee84d-1a83-434f-bd96-d1993721f43a}, !- Handle
  {108cb1e0-34bb-4101-8c6d-f789c949d679}; !- HVAC Component

OS:PortList,
  {bdfd5b25-a54a-4b88-83ba-f33e87294c56}, !- Handle
  {108cb1e0-34bb-4101-8c6d-f789c949d679}, !- HVAC Component
  {24a49ef3-b90e-4084-b068-84117f58408a}; !- Port 1

OS:Sizing:Zone,
  {2d845874-3324-432d-a880-4ee769d679ec}, !- Handle
  {108cb1e0-34bb-4101-8c6d-f789c949d679}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {96e35876-9fff-43e4-b07e-1546a438adb7}, !- Handle
  Zone RtS StockRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {108cb1e0-34bb-4101-8c6d-f789c949d679}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cd42f2aa-af5d-4b5c-acbc-57dec9556719}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {56e14b99-d4eb-4da4-8392-c0ca209a0f0a}, !- Handle
  RtS StockRoom B  - Story Ground,        !- Name
  {6ca53bdc-74a1-432c-9504-a05c4cdb70f1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.9515360773381,                       !- X Origin {m}
  -7.06774226518783,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4424c946-44ac-4ee5-9b68-fbf6dc87bc9c}, !- Building Story Name
  {b54a9b1a-0cc2-4007-b4a5-720c68d5d51d}; !- Thermal Zone Name

OS:Surface,
  {6773424d-0f19-4dbe-a1f2-2530bc27b926}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {a9a110cf-a0e0-4555-b6b8-dbdbc9afa6c5}, !- Construction Name
  {56e14b99-d4eb-4da4-8392-c0ca209a0f0a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 14.1354845303757, 0, !- X,Y,Z Vertex 2 {m}
  9.39569071822541, 14.1354845303757, 0,  !- X,Y,Z Vertex 3 {m}
  9.39569071822541, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21a61c04-9778-4d79-978b-ce6e6774eedc}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56e14b99-d4eb-4da4-8392-c0ca209a0f0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d7b8a36-1133-4ab3-8e13-189ab1df2f90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 14.1354845303757, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 14.1354845303757, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 2.66453525910038e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59f52cea-0bb9-4adb-866b-8dd8ab9f125a}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56e14b99-d4eb-4da4-8392-c0ca209a0f0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4278028-b745-4648-82ad-4e1698e68186}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.39569071822541, 14.1354845303757, 3.6576, !- X,Y,Z Vertex 1 {m}
  9.39569071822541, 14.1354845303757, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 14.1354845303757, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 14.1354845303757, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {630742ff-68c0-475a-a184-3cd3393373c1}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56e14b99-d4eb-4da4-8392-c0ca209a0f0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d875ab1-2c5b-4154-997f-3f0221dde4e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.39569071822541, 2.66453525910038e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  9.39569071822541, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  9.39569071822541, 14.1354845303757, 0,  !- X,Y,Z Vertex 3 {m}
  9.39569071822541, 14.1354845303757, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {286b5de2-33ab-483c-a36d-dde640be0d79}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56e14b99-d4eb-4da4-8392-c0ca209a0f0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa5f97fc-fc8f-41dc-bec2-4e70112756b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 2.66453525910038e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  9.39569071822541, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.39569071822541, 2.66453525910038e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e48850b7-a63e-43b1-81ca-ce9d0284ad67}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {30363f91-8e2c-4832-8a39-c267af7145f7}, !- Construction Name
  {56e14b99-d4eb-4da4-8392-c0ca209a0f0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.39569071822541, 2.66453525910038e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  9.39569071822541, 14.1354845303757, 3.6576, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 14.1354845303757, 3.6576, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 2.66453525910038e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b54a9b1a-0cc2-4007-b4a5-720c68d5d51d}, !- Handle
  Zone RtS StockRoom B  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1889e79-90a0-4426-9982-751c385a9328}, !- Zone Air Inlet Port List
  {41b88654-afd9-4b68-aea5-3a7e9c4d8644}, !- Zone Air Exhaust Port List
  {c3b1ea41-6c42-4d45-95f5-ab0d435fc3ea}, !- Zone Air Node Name
  {d51baf9f-9531-412b-a76b-7f0f3a9737ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cdaca23f-5a92-43ed-a429-5e6cdecc448d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83025abe-38dd-452b-8138-34873627e1d8}, !- Handle
  Zone RtS StockRoom B  - Story Ground Zone Air Node, !- Name
  {c3b1ea41-6c42-4d45-95f5-ab0d435fc3ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3b1ea41-6c42-4d45-95f5-ab0d435fc3ea}, !- Handle
  {b54a9b1a-0cc2-4007-b4a5-720c68d5d51d}, !- Source Object
  11,                                     !- Outlet Port
  {83025abe-38dd-452b-8138-34873627e1d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1889e79-90a0-4426-9982-751c385a9328}, !- Handle
  {b54a9b1a-0cc2-4007-b4a5-720c68d5d51d}, !- HVAC Component
  {bf53ae61-9ead-434d-8325-9331523c1d77}; !- Port 1

OS:PortList,
  {41b88654-afd9-4b68-aea5-3a7e9c4d8644}, !- Handle
  {b54a9b1a-0cc2-4007-b4a5-720c68d5d51d}; !- HVAC Component

OS:PortList,
  {d51baf9f-9531-412b-a76b-7f0f3a9737ad}, !- Handle
  {b54a9b1a-0cc2-4007-b4a5-720c68d5d51d}, !- HVAC Component
  {012bd2bc-6b81-4a7a-a72c-1e325c6086cc}; !- Port 1

OS:Sizing:Zone,
  {16e5a02f-1842-433f-a3a3-ebc315d627d7}, !- Handle
  {b54a9b1a-0cc2-4007-b4a5-720c68d5d51d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8b6a832d-506b-44c5-b6e4-46a66c116867}, !- Handle
  Zone RtS StockRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {b54a9b1a-0cc2-4007-b4a5-720c68d5d51d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {508e60c9-21e8-4aec-893d-a05059d5de39}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f5af82d3-837d-42ea-bcce-c7fd47e9a678}, !- Handle
  RtS StockRoom C  - Story Ground,        !- Name
  {6ca53bdc-74a1-432c-9504-a05c4cdb70f1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.9515360773381,                       !- X Origin {m}
  7.06774226518783,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4424c946-44ac-4ee5-9b68-fbf6dc87bc9c}, !- Building Story Name
  {81977067-b1e0-4b16-ab6e-e0152da77041}; !- Thermal Zone Name

OS:Surface,
  {7c53a341-c271-4bb0-86ba-0a373f1320ac}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {a9a110cf-a0e0-4555-b6b8-dbdbc9afa6c5}, !- Construction Name
  {f5af82d3-837d-42ea-bcce-c7fd47e9a678}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  9.39569071822541, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  9.39569071822541, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bec2a469-4b85-4ffb-824d-59b0bd514db3}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5af82d3-837d-42ea-bcce-c7fd47e9a678}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96ed21c9-d8f4-4147-af77-dc37b3c647c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -2.66453525910038e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {940ce60d-f477-420d-86ce-d72daa113520}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {41ee0186-c1c6-4ce7-b93f-0ceefc9ff95c}, !- Construction Name
  {f5af82d3-837d-42ea-bcce-c7fd47e9a678}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.39569071822541, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 1 {m}
  9.39569071822541, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57199999999997, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {970d388a-ca72-4ea0-b20f-10861f738474}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5af82d3-837d-42ea-bcce-c7fd47e9a678}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15e81320-9cf0-413f-a980-294235972e30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.39569071822541, -2.66453525910038e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  9.39569071822541, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  9.39569071822541, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  9.39569071822541, 4.57199999999997, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4278028-b745-4648-82ad-4e1698e68186}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5af82d3-837d-42ea-bcce-c7fd47e9a678}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59f52cea-0bb9-4adb-866b-8dd8ab9f125a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -2.66453525910038e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  9.39569071822541, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.39569071822541, -2.66453525910038e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0882a3af-e92b-42d3-bc0a-e64e7653c81b}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {30363f91-8e2c-4832-8a39-c267af7145f7}, !- Construction Name
  {f5af82d3-837d-42ea-bcce-c7fd47e9a678}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.39569071822541, -2.66453525910038e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  9.39569071822541, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -2.66453525910038e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {81977067-b1e0-4b16-ab6e-e0152da77041}, !- Handle
  Zone RtS StockRoom C  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74c5959d-9448-4123-acbb-9e09daf34a59}, !- Zone Air Inlet Port List
  {c43b8ca5-f071-4c00-9476-abc8b94ca6c7}, !- Zone Air Exhaust Port List
  {b6f5ae4b-482f-4fc3-bca1-73edf5c6a4c2}, !- Zone Air Node Name
  {86c420f4-7648-4c00-a34b-893a67bfe0f2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a2646560-3f98-445f-803e-67ccf1b19e6b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48f0ebde-d463-4ec1-9334-7293375b794b}, !- Handle
  Zone RtS StockRoom C  - Story Ground Zone Air Node, !- Name
  {b6f5ae4b-482f-4fc3-bca1-73edf5c6a4c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6f5ae4b-482f-4fc3-bca1-73edf5c6a4c2}, !- Handle
  {81977067-b1e0-4b16-ab6e-e0152da77041}, !- Source Object
  11,                                     !- Outlet Port
  {48f0ebde-d463-4ec1-9334-7293375b794b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74c5959d-9448-4123-acbb-9e09daf34a59}, !- Handle
  {81977067-b1e0-4b16-ab6e-e0152da77041}, !- HVAC Component
  {715b7e12-65c3-4b3e-9175-f2b771af34c6}; !- Port 1

OS:PortList,
  {c43b8ca5-f071-4c00-9476-abc8b94ca6c7}, !- Handle
  {81977067-b1e0-4b16-ab6e-e0152da77041}; !- HVAC Component

OS:PortList,
  {86c420f4-7648-4c00-a34b-893a67bfe0f2}, !- Handle
  {81977067-b1e0-4b16-ab6e-e0152da77041}, !- HVAC Component
  {0a5fec1b-55c6-485a-864e-da7c09848d5d}; !- Port 1

OS:Sizing:Zone,
  {2f64e9ee-ab46-41ee-9887-b84b546448c0}, !- Handle
  {81977067-b1e0-4b16-ab6e-e0152da77041}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {247bbae7-5c68-4397-846e-bc7cdc3ff9be}, !- Handle
  Zone RtS StockRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {81977067-b1e0-4b16-ab6e-e0152da77041}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea88ed18-3fc1-4025-b261-ddb40e821d77}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fe9391eb-15d5-4b95-b703-98f8f8ac468a}, !- Handle
  RtS StockRoom A end_b - Story Ground,   !- Name
  {6ca53bdc-74a1-432c-9504-a05c4cdb70f1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.3472267955635,                       !- X Origin {m}
  -11.6397422651878,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4424c946-44ac-4ee5-9b68-fbf6dc87bc9c}, !- Building Story Name
  {7491aa3a-22d8-4871-b6d2-994d2bb63514}; !- Thermal Zone Name

OS:Surface,
  {2132f209-fe1a-4cab-8511-7967616c58dd}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {a9a110cf-a0e0-4555-b6b8-dbdbc9afa6c5}, !- Construction Name
  {fe9391eb-15d5-4b95-b703-98f8f8ac468a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48cf4d1e-8c76-490c-bb20-a70acd9a12ea}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe9391eb-15d5-4b95-b703-98f8f8ac468a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0adfbb77-8070-4dde-8855-d1ae43f1daae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.6576,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.19744231092045e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {712fa2de-d398-4364-bdd1-a00acfdbdf43}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe9391eb-15d5-4b95-b703-98f8f8ac468a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ace72082-7914-497c-8c3d-464c3eeed249}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.572, 3.6576,        !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0112423-4607-4f2d-85d8-add90c8a6752}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {41ee0186-c1c6-4ce7-b93f-0ceefc9ff95c}, !- Construction Name
  {fe9391eb-15d5-4b95-b703-98f8f8ac468a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.19744231092045e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.572, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3974d4ab-d928-491c-bfe9-c07dbcd61622}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {41ee0186-c1c6-4ce7-b93f-0ceefc9ff95c}, !- Construction Name
  {fe9391eb-15d5-4b95-b703-98f8f8ac468a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.19744231092045e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 3.19744231092045e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04afda98-de11-4800-9c3d-82eed954afdf}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {30363f91-8e2c-4832-8a39-c267af7145f7}, !- Construction Name
  {fe9391eb-15d5-4b95-b703-98f8f8ac468a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.19744231092045e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 3.6576,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.6576,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.19744231092045e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7491aa3a-22d8-4871-b6d2-994d2bb63514}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {288bf15a-7d7c-49ec-9734-d1ef62128785}, !- Zone Air Inlet Port List
  {ed1446ff-41b6-483c-a3b3-550e512e57d2}, !- Zone Air Exhaust Port List
  {85337815-51d0-4e14-8615-634c21427aad}, !- Zone Air Node Name
  {bdd029f6-31a0-4a9b-aa05-210ad0d262b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b1c18fb9-3309-4ec4-bb89-0fd7864ccc8d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07f3c3ce-c968-4b58-9a72-a43091ee8d20}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground Zone Air Node, !- Name
  {85337815-51d0-4e14-8615-634c21427aad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85337815-51d0-4e14-8615-634c21427aad}, !- Handle
  {7491aa3a-22d8-4871-b6d2-994d2bb63514}, !- Source Object
  11,                                     !- Outlet Port
  {07f3c3ce-c968-4b58-9a72-a43091ee8d20}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {288bf15a-7d7c-49ec-9734-d1ef62128785}, !- Handle
  {7491aa3a-22d8-4871-b6d2-994d2bb63514}, !- HVAC Component
  {20e8289a-de0b-41bd-aa8d-6a2475901d5b}; !- Port 1

OS:PortList,
  {ed1446ff-41b6-483c-a3b3-550e512e57d2}, !- Handle
  {7491aa3a-22d8-4871-b6d2-994d2bb63514}; !- HVAC Component

OS:PortList,
  {bdd029f6-31a0-4a9b-aa05-210ad0d262b1}, !- Handle
  {7491aa3a-22d8-4871-b6d2-994d2bb63514}, !- HVAC Component
  {294664aa-21e0-49c2-b39f-08b962520198}; !- Port 1

OS:Sizing:Zone,
  {ed591cda-7c96-4b8d-a673-cbce937f9384}, !- Handle
  {7491aa3a-22d8-4871-b6d2-994d2bb63514}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a5f050ee-6aff-4870-87fe-465aa2ee0954}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {7491aa3a-22d8-4871-b6d2-994d2bb63514}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e4e2064a-c083-4aa2-a2e6-6567f6f8a040}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {251a02d7-02cf-48ef-81a5-e02721ab6dd7}, !- Handle
  RtS StockRoom B end_b - Story Ground,   !- Name
  {6ca53bdc-74a1-432c-9504-a05c4cdb70f1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.3472267955635,                       !- X Origin {m}
  -7.06774226518783,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4424c946-44ac-4ee5-9b68-fbf6dc87bc9c}, !- Building Story Name
  {7584880c-b84e-4e80-be57-55b02e31153a}; !- Thermal Zone Name

OS:Surface,
  {fce47ae7-6220-4990-a938-87c9c60821bd}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {a9a110cf-a0e0-4555-b6b8-dbdbc9afa6c5}, !- Construction Name
  {251a02d7-02cf-48ef-81a5-e02721ab6dd7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 14.1354845303757, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 14.1354845303757, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d875ab1-2c5b-4154-997f-3f0221dde4e8}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {251a02d7-02cf-48ef-81a5-e02721ab6dd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {630742ff-68c0-475a-a184-3cd3393373c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 14.1354845303757, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 14.1354845303757, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.66453525910038e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fb8b6c9-8e7e-405a-9e34-1df6c8af7868}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {251a02d7-02cf-48ef-81a5-e02721ab6dd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1657b2d-8a46-40a3-b097-c637500b9425}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 14.1354845303757, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 14.1354845303757, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 14.1354845303757, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 14.1354845303757, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caa3398c-b1d4-44a8-a457-2000af8c0e89}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  {41ee0186-c1c6-4ce7-b93f-0ceefc9ff95c}, !- Construction Name
  {251a02d7-02cf-48ef-81a5-e02721ab6dd7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 2.66453525910038e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 14.1354845303757, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 14.1354845303757, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ace72082-7914-497c-8c3d-464c3eeed249}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {251a02d7-02cf-48ef-81a5-e02721ab6dd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {712fa2de-d398-4364-bdd1-a00acfdbdf43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.66453525910038e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 2.66453525910038e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8b3d9ac-06d7-4db7-8f88-bbd2bd6c3191}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {30363f91-8e2c-4832-8a39-c267af7145f7}, !- Construction Name
  {251a02d7-02cf-48ef-81a5-e02721ab6dd7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 2.66453525910038e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 14.1354845303757, 3.6576, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 14.1354845303757, 3.6576, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.66453525910038e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7584880c-b84e-4e80-be57-55b02e31153a}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44afec2b-9776-4367-83b0-c95a89196023}, !- Zone Air Inlet Port List
  {9d4f1348-551c-4b87-8e69-a347284a6444}, !- Zone Air Exhaust Port List
  {c7a10a71-1552-4b3d-873f-c5b94ace0208}, !- Zone Air Node Name
  {c52a3cb5-25ed-48f6-a238-a09199208eda}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e066fe12-67b8-4dc6-9453-1afb89dcb2b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e58e698a-4ed3-4417-92cf-f526d2c28a6e}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground Zone Air Node, !- Name
  {c7a10a71-1552-4b3d-873f-c5b94ace0208}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7a10a71-1552-4b3d-873f-c5b94ace0208}, !- Handle
  {7584880c-b84e-4e80-be57-55b02e31153a}, !- Source Object
  11,                                     !- Outlet Port
  {e58e698a-4ed3-4417-92cf-f526d2c28a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44afec2b-9776-4367-83b0-c95a89196023}, !- Handle
  {7584880c-b84e-4e80-be57-55b02e31153a}, !- HVAC Component
  {73e4e23a-907b-4078-be34-818e1f225ba1}; !- Port 1

OS:PortList,
  {9d4f1348-551c-4b87-8e69-a347284a6444}, !- Handle
  {7584880c-b84e-4e80-be57-55b02e31153a}; !- HVAC Component

OS:PortList,
  {c52a3cb5-25ed-48f6-a238-a09199208eda}, !- Handle
  {7584880c-b84e-4e80-be57-55b02e31153a}, !- HVAC Component
  {0e821c18-f758-4b55-8b58-73b1408e27dc}; !- Port 1

OS:Sizing:Zone,
  {f51e3c36-93b3-49de-8984-74fb2a86e8ec}, !- Handle
  {7584880c-b84e-4e80-be57-55b02e31153a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {07f06497-cc42-4ff0-a865-60f97e534c50}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {7584880c-b84e-4e80-be57-55b02e31153a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be626319-aaaf-43e1-8476-05811a794b73}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6daa68de-5eb5-4aeb-94d6-310f53ac7db9}, !- Handle
  RtS StockRoom C end_b - Story Ground,   !- Name
  {6ca53bdc-74a1-432c-9504-a05c4cdb70f1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.3472267955635,                       !- X Origin {m}
  7.06774226518783,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4424c946-44ac-4ee5-9b68-fbf6dc87bc9c}, !- Building Story Name
  {81cb884c-fdc2-46c0-9109-7e2392704660}; !- Thermal Zone Name

OS:Surface,
  {1c0f34a9-709f-4c29-93ac-59fd5b883864}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {a9a110cf-a0e0-4555-b6b8-dbdbc9afa6c5}, !- Construction Name
  {6daa68de-5eb5-4aeb-94d6-310f53ac7db9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15e81320-9cf0-413f-a980-294235972e30}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6daa68de-5eb5-4aeb-94d6-310f53ac7db9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {970d388a-ca72-4ea0-b20f-10861f738474}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -2.66453525910038e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e3d89aa-6759-4a73-a5f2-371c13a6e7d8}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {41ee0186-c1c6-4ce7-b93f-0ceefc9ff95c}, !- Construction Name
  {6daa68de-5eb5-4aeb-94d6-310f53ac7db9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57199999999997, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4872c847-d7f6-4763-8c01-e67970aac7ed}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  {41ee0186-c1c6-4ce7-b93f-0ceefc9ff95c}, !- Construction Name
  {6daa68de-5eb5-4aeb-94d6-310f53ac7db9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -2.66453525910038e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.57199999999997, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1657b2d-8a46-40a3-b097-c637500b9425}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6daa68de-5eb5-4aeb-94d6-310f53ac7db9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fb8b6c9-8e7e-405a-9e34-1df6c8af7868}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -2.66453525910038e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -2.66453525910038e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {572712ab-e229-4f54-88c1-c3373e910f40}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {30363f91-8e2c-4832-8a39-c267af7145f7}, !- Construction Name
  {6daa68de-5eb5-4aeb-94d6-310f53ac7db9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -2.66453525910038e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999997, 3.6576, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -2.66453525910038e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {81cb884c-fdc2-46c0-9109-7e2392704660}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a61f7ac-4296-49f5-b501-d7a79477a265}, !- Zone Air Inlet Port List
  {1556f840-33bf-45df-a2ac-2f8568b9559d}, !- Zone Air Exhaust Port List
  {71bb7113-f6ea-435d-baa0-c3ce5771fff1}, !- Zone Air Node Name
  {96533b62-b193-4aed-8c75-6b4ce7740039}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {57f9c91a-9c26-4146-9fce-bd82bc5199d4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53d93c48-0f80-4834-b6e4-0e610af0ea89}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground Zone Air Node, !- Name
  {71bb7113-f6ea-435d-baa0-c3ce5771fff1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71bb7113-f6ea-435d-baa0-c3ce5771fff1}, !- Handle
  {81cb884c-fdc2-46c0-9109-7e2392704660}, !- Source Object
  11,                                     !- Outlet Port
  {53d93c48-0f80-4834-b6e4-0e610af0ea89}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a61f7ac-4296-49f5-b501-d7a79477a265}, !- Handle
  {81cb884c-fdc2-46c0-9109-7e2392704660}, !- HVAC Component
  {d0b8bd8a-c4e7-46db-a6a7-28e266e7f7ea}; !- Port 1

OS:PortList,
  {1556f840-33bf-45df-a2ac-2f8568b9559d}, !- Handle
  {81cb884c-fdc2-46c0-9109-7e2392704660}; !- HVAC Component

OS:PortList,
  {96533b62-b193-4aed-8c75-6b4ce7740039}, !- Handle
  {81cb884c-fdc2-46c0-9109-7e2392704660}, !- HVAC Component
  {abbc2436-8c5f-4656-a869-138c1d86f9b4}; !- Port 1

OS:Sizing:Zone,
  {b38fd151-4784-456a-a2e3-d3288de0beb1}, !- Handle
  {81cb884c-fdc2-46c0-9109-7e2392704660}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {02d83933-692a-4b97-a72e-6a312ad5f42c}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {81cb884c-fdc2-46c0-9109-7e2392704660}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {09be1425-58ca-4666-bca4-a7cef294a0eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {7f4f5a42-acb8-422e-888e-b8731e9a7e20}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {84242f43-4de1-48fd-a399-a415d7d79281}, !- Construction Name
  {17db27fb-a26e-4f41-ac60-6d25b3663b12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 1.24283056179775,            !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000314, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000314, 1.24283056179775; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0c1d7d0-9a06-4892-96bf-8cc48cf97249}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {84242f43-4de1-48fd-a399-a415d7d79281}, !- Construction Name
  {7b173fac-9d79-47fe-ad89-1649d6714b17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 3.19744231092045e-14, 1.24283056179775, !- X,Y,Z Vertex 1 {m}
  0.0254, 3.19744231092045e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.5466, 3.19744231092045e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, 3.19744231092045e-14, 1.24283056179775; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dac21057-abbd-4de9-a5ad-cd7b494a8fbf}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {84242f43-4de1-48fd-a399-a415d7d79281}, !- Construction Name
  {fec7153c-e2e4-45a6-92dc-127bc81daf3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.1100845303757, 1.23920296850696,  !- X,Y,Z Vertex 1 {m}
  0, 14.1100845303757, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 1.23920296850696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9971a43-5831-4b0e-ad6f-6037c0268a12}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {84242f43-4de1-48fd-a399-a415d7d79281}, !- Construction Name
  {ed3c1028-fc45-4824-a2ff-4c4fe6c14c1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54659999999997, 1.24283056179775,  !- X,Y,Z Vertex 1 {m}
  0, 4.54659999999997, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999968, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999968, 1.24283056179775; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52452783-6f49-4938-b173-d64900227366}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {84242f43-4de1-48fd-a399-a415d7d79281}, !- Construction Name
  {3259fc83-cdd0-4c36-9fa3-d8f66d0e0d92}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57199999999997, 1.24283056179775, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57199999999997, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57199999999997, 1.24283056179775; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6004312c-a88f-4c44-b403-752f20499add}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {84242f43-4de1-48fd-a399-a415d7d79281}, !- Construction Name
  {e3956215-4d87-41b3-bf37-d49a6469083a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.2733628729016, 4.57199999999997, 1.2379593317183, !- X,Y,Z Vertex 1 {m}
  51.2733628729016, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.57199999999997, 1.2379593317183; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b56c706f-7f01-4131-8a49-a761d3085447}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {84242f43-4de1-48fd-a399-a415d7d79281}, !- Construction Name
  {0dc5a698-dbea-4366-8254-140620fad35b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.19744231092045e-14, 1.2379593317183, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  51.2733628729016, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  51.2733628729016, 3.19744231092045e-14, 1.2379593317183; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5323edf-da0f-45a9-8a8d-00d4f6152965}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {84242f43-4de1-48fd-a399-a415d7d79281}, !- Construction Name
  {4e3d89aa-6759-4a73-a5f2-371c13a6e7d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000001, 4.57199999999997, 1.24283056179775, !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.57199999999997, 1.24283056179775; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f6ba318-1714-4e5e-87ba-ed16433f82ae}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {84242f43-4de1-48fd-a399-a415d7d79281}, !- Construction Name
  {4872c847-d7f6-4763-8c01-e67970aac7ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999973, 1.24283056179775, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999973, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.54659999999997, 1.24283056179775; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d072c1de-a820-46ef-afb8-205a7f3e7292}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {84242f43-4de1-48fd-a399-a415d7d79281}, !- Construction Name
  {ca4874a3-444d-48e2-91d9-e9870c9bb475}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, 3.19744231092045e-14, 1.24007281250646, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  9.37029071822541, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  9.37029071822541, 3.19744231092045e-14, 1.24007281250646; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1dbe0309-5b8a-4960-b969-4f6486c7cee9}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {84242f43-4de1-48fd-a399-a415d7d79281}, !- Construction Name
  {940ce60d-f477-420d-86ce-d72daa113520}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.37029071822541, 4.57199999999997, 1.24007281250646, !- X,Y,Z Vertex 1 {m}
  9.37029071822541, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000083, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000083, 4.57199999999997, 1.24007281250646; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d22924e-435b-4ca8-9110-91c4b6dd0352}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {84242f43-4de1-48fd-a399-a415d7d79281}, !- Construction Name
  {a0112423-4607-4f2d-85d8-add90c8a6752}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.025400000000032, 1.24283056179775, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.5466, 1.24283056179775; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8117ab6f-6adb-4346-b9f9-9e3a4550a791}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {84242f43-4de1-48fd-a399-a415d7d79281}, !- Construction Name
  {3974d4ab-d928-491c-bfe9-c07dbcd61622}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.19744231092045e-14, 1.24283056179775, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000001, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000001, 3.19744231092045e-14, 1.24283056179775; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f622a68-6878-4290-9698-3b0b2fc2b9bc}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {84242f43-4de1-48fd-a399-a415d7d79281}, !- Construction Name
  {caa3398c-b1d4-44a8-a457-2000af8c0e89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0254000000000027, 1.23920296850696, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0254000000000027, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 14.1100845303757, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 14.1100845303757, 1.23920296850696; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8064cb76-e896-4531-a639-c65c077eaf9e}, !- Handle
  Shading Surface Group 1,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {92f78f04-f111-480b-a1f2-1dcffd14b424}, !- Handle
  North Neighbor Shade,                   !- Name
  ,                                       !- Construction Name
  {8064cb76-e896-4531-a639-c65c077eaf9e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -34.9192267955635, 39.0717422651878, 0, !- X,Y,Z Vertex 1 {m}
  -34.9192267955635, 39.0717422651878, 3.2004, !- X,Y,Z Vertex 2 {m}
  34.9192267955635, 39.0717422651878, 3.2004, !- X,Y,Z Vertex 3 {m}
  34.9192267955635, 39.0717422651878, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8bc3bac2-c07a-4e68-8857-e16c3f6b7d8c}, !- Handle
  South Neighbor Shade,                   !- Name
  ,                                       !- Construction Name
  {8064cb76-e896-4531-a639-c65c077eaf9e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.9192267955635, -24.1365422651878, 0, !- X,Y,Z Vertex 1 {m}
  34.9192267955635, -24.1365422651878, 3.2004, !- X,Y,Z Vertex 2 {m}
  -34.9192267955635, -24.1365422651878, 3.2004, !- X,Y,Z Vertex 3 {m}
  -34.9192267955635, -24.1365422651878, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {85bf3bfe-a1ef-4e3e-bd50-d2466cc058e2}, !- Handle
  East Neighbor Shade,                    !- Name
  ,                                       !- Construction Name
  {8064cb76-e896-4531-a639-c65c077eaf9e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.5328267955635, 11.6397422651878, 0,  !- X,Y,Z Vertex 1 {m}
  67.5328267955635, 11.6397422651878, 3.2004, !- X,Y,Z Vertex 2 {m}
  67.5328267955635, -11.6397422651878, 3.2004, !- X,Y,Z Vertex 3 {m}
  67.5328267955635, -11.6397422651878, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {41f7f2c6-38b1-496e-bed7-2add29b61dec}, !- Handle
  West Neighbor Shade,                    !- Name
  ,                                       !- Construction Name
  {8064cb76-e896-4531-a639-c65c077eaf9e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -52.2928267955635, -11.6397422651878, 0, !- X,Y,Z Vertex 1 {m}
  -52.2928267955635, -11.6397422651878, 3.2004, !- X,Y,Z Vertex 2 {m}
  -52.2928267955635, 11.6397422651878, 3.2004, !- X,Y,Z Vertex 3 {m}
  -52.2928267955635, 11.6397422651878, 0; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {4c2d40bd-d975-4506-bac6-b9aa4b7e362f}, !- Handle
  RtS StockRoom People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0236806029167614,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {70315784-b0a5-4531-a419-2a93e4d09f31}, !- Handle
  RtS StockRoom People,                   !- Name
  {4c2d40bd-d975-4506-bac6-b9aa4b7e362f}, !- People Definition Name
  {6ca53bdc-74a1-432c-9504-a05c4cdb70f1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {017f732b-0ae1-4a66-ad09-1c36148fef3f}, !- Work Efficiency Schedule Name
  {9966ffa0-b191-4812-aee3-813ace3f1fcd}, !- Clothing Insulation Schedule Name
  {919b992a-2205-4a6f-a28a-04c369f40244}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {9966ffa0-b191-4812-aee3-813ace3f1fcd}, !- Handle
  Clothing Schedule,                      !- Name
  {4292ee70-2830-4848-9604-5a2e59b8b25b}, !- Schedule Type Limits Name
  {5c950f6f-92b6-496a-ad5f-16cf26659db7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c950f6f-92b6-496a-ad5f-16cf26659db7}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {4292ee70-2830-4848-9604-5a2e59b8b25b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b7a9749d-5809-4d54-b727-4de8b03a04b9}, !- Handle
  Schedule Rule 1,                        !- Name
  {9966ffa0-b191-4812-aee3-813ace3f1fcd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a42b8dc-d15d-498a-bf9b-bd9bc41929f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3a42b8dc-d15d-498a-bf9b-bd9bc41929f6}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {4292ee70-2830-4848-9604-5a2e59b8b25b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4292ee70-2830-4848-9604-5a2e59b8b25b}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {919b992a-2205-4a6f-a28a-04c369f40244}, !- Handle
  Air Velocity Schedule,                  !- Name
  {4c7b3583-904d-4e6b-988f-40218f2ce08c}, !- Schedule Type Limits Name
  {60f816a4-27d5-4016-95bd-ea236e7024c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60f816a4-27d5-4016-95bd-ea236e7024c9}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {4c7b3583-904d-4e6b-988f-40218f2ce08c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4c7b3583-904d-4e6b-988f-40218f2ce08c}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {017f732b-0ae1-4a66-ad09-1c36148fef3f}, !- Handle
  Work Efficiency Schedule,               !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  {d4e994ae-10c5-4e5d-80b0-2af128d26f18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4e994ae-10c5-4e5d-80b0-2af128d26f18}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5dff6157-8228-44cc-9e00-412596353999}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {b8738088-9784-4088-b667-db7c82fcb593}, !- Handle
  RtS StockRoom Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7b173fb2-d217-400b-ae89-02dbb96f0369}, !- Handle
  RtS StockRoom Lights,                   !- Name
  {b8738088-9784-4088-b667-db7c82fcb593}, !- Lights Definition Name
  {6ca53bdc-74a1-432c-9504-a05c4cdb70f1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {92e6de6e-6ed0-46e8-bcc9-4b89d7f728cf}, !- Handle
  {b8738088-9784-4088-b667-db7c82fcb593}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {2a0ce239-ef0c-46ac-90dd-7339cb3a0417}, !- Handle
  RtS StockRoom Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e57646f2-01cc-48ed-be08-409b956682a2}, !- Handle
  RtS StockRoom Elec Equip,               !- Name
  {2a0ce239-ef0c-46ac-90dd-7339cb3a0417}, !- Electric Equipment Definition Name
  {6ca53bdc-74a1-432c-9504-a05c4cdb70f1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b9e173a5-4987-4dd1-9fd2-015e6c380a7a}, !- Handle
  RtS StockRoom Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c4ad8440-64da-4281-a386-d1daae623bec}, !- Handle
  RtS StockRoom Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {db25467e-13eb-472e-a7f4-d6ae0193e481}, !- Number of People Schedule Name
  {df755ca8-6327-4029-8f67-0336ea7483a0}, !- People Activity Level Schedule Name
  {68f5a102-4986-4998-90a1-224aee6b2c80}, !- Lighting Schedule Name
  {8eb8d3c3-4d21-4c4e-9fc9-e2b79082df9d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a02923d3-ce91-4eea-820d-582df6c9f37a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {db25467e-13eb-472e-a7f4-d6ae0193e481}, !- Handle
  D_RtS_All_Occup_Yr,                     !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  {5b3c19ff-6ac1-4d56-a047-5b642a129dde}, !- Default Day Schedule Name
  {e4969c6d-3648-4d3c-8555-362495ed3f2c}, !- Summer Design Day Schedule Name
  {f343474d-801d-4362-87d6-9eed7b60603e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5b3c19ff-6ac1-4d56-a047-5b642a129dde}, !- Handle
  D_RtS_All_Occup_Yr Default,             !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0125,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0875,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.125,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.4,                                    !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.5,                                    !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  20,                                     !- Hour 14
  15,                                     !- Minute 14
  0.6,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  30,                                     !- Minute 15
  0.4625,                                 !- Value Until Time 15
  20,                                     !- Hour 16
  45,                                     !- Minute 16
  0.325,                                  !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1875,                                 !- Value Until Time 17
  21,                                     !- Hour 18
  15,                                     !- Minute 18
  0.05,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  30,                                     !- Minute 19
  0.0375,                                 !- Value Until Time 19
  21,                                     !- Hour 20
  45,                                     !- Minute 20
  0.025,                                  !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0125,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  15,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0;                                      !- Value Until Time 23

OS:Schedule:Rule,
  {deb35907-c1dd-4c6c-9b9b-923068568d81}, !- Handle
  Schedule Rule 3,                        !- Name
  {db25467e-13eb-472e-a7f4-d6ae0193e481}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ecb4282-a340-4a1f-afc4-89d5584cb796}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ecb4282-a340-4a1f-afc4-89d5584cb796}, !- Handle
  D_RtS_All_Occup_Yr Sat Day,             !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.25,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.4,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.55,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.625,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.55,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.475,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.4,                                    !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.475,                                  !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.55,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.625,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  11,                                     !- Hour 22
  52,                                     !- Minute 22
  0.7,                                    !- Value Until Time 22
  12,                                     !- Hour 23
  7,                                      !- Minute 23
  0.725,                                  !- Value Until Time 23
  12,                                     !- Hour 24
  22,                                     !- Minute 24
  0.75,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  37,                                     !- Minute 25
  0.775,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  52,                                     !- Minute 26
  0.8,                                    !- Value Until Time 26
  13,                                     !- Hour 27
  7,                                      !- Minute 27
  0.825,                                  !- Value Until Time 27
  13,                                     !- Hour 28
  22,                                     !- Minute 28
  0.85,                                   !- Value Until Time 28
  13,                                     !- Hour 29
  37,                                     !- Minute 29
  0.875,                                  !- Value Until Time 29
  13,                                     !- Hour 30
  52,                                     !- Minute 30
  0.9,                                    !- Value Until Time 30
  15,                                     !- Hour 31
  22,                                     !- Minute 31
  0.9,                                    !- Value Until Time 31
  15,                                     !- Hour 32
  37,                                     !- Minute 32
  0.875,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  52,                                     !- Minute 33
  0.85,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  7,                                      !- Minute 34
  0.825,                                  !- Value Until Time 34
  16,                                     !- Hour 35
  22,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  16,                                     !- Hour 36
  37,                                     !- Minute 36
  0.792592592592593,                      !- Value Until Time 36
  16,                                     !- Hour 37
  52,                                     !- Minute 37
  0.785185185185185,                      !- Value Until Time 37
  17,                                     !- Hour 38
  7,                                      !- Minute 38
  0.777777777777778,                      !- Value Until Time 38
  17,                                     !- Hour 39
  22,                                     !- Minute 39
  0.77037037037037,                       !- Value Until Time 39
  17,                                     !- Hour 40
  37,                                     !- Minute 40
  0.762962962962963,                      !- Value Until Time 40
  17,                                     !- Hour 41
  52,                                     !- Minute 41
  0.755555555555556,                      !- Value Until Time 41
  18,                                     !- Hour 42
  7,                                      !- Minute 42
  0.748148148148148,                      !- Value Until Time 42
  18,                                     !- Hour 43
  22,                                     !- Minute 43
  0.740740740740741,                      !- Value Until Time 43
  18,                                     !- Hour 44
  37,                                     !- Minute 44
  0.733333333333333,                      !- Value Until Time 44
  18,                                     !- Hour 45
  52,                                     !- Minute 45
  0.725925925925926,                      !- Value Until Time 45
  19,                                     !- Hour 46
  7,                                      !- Minute 46
  0.718518518518518,                      !- Value Until Time 46
  19,                                     !- Hour 47
  22,                                     !- Minute 47
  0.711111111111111,                      !- Value Until Time 47
  19,                                     !- Hour 48
  37,                                     !- Minute 48
  0.703703703703704,                      !- Value Until Time 48
  19,                                     !- Hour 49
  45,                                     !- Minute 49
  0.7,                                    !- Value Until Time 49
  20,                                     !- Hour 50
  0,                                      !- Minute 50
  0.6875,                                 !- Value Until Time 50
  20,                                     !- Hour 51
  15,                                     !- Minute 51
  0.675,                                  !- Value Until Time 51
  20,                                     !- Hour 52
  30,                                     !- Minute 52
  0.6625,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  45,                                     !- Minute 53
  0.65,                                   !- Value Until Time 53
  21,                                     !- Hour 54
  0,                                      !- Minute 54
  0.4875,                                 !- Value Until Time 54
  21,                                     !- Hour 55
  15,                                     !- Minute 55
  0.325,                                  !- Value Until Time 55
  21,                                     !- Hour 56
  30,                                     !- Minute 56
  0.1625,                                 !- Value Until Time 56
  21,                                     !- Hour 57
  45,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  24,                                     !- Hour 58
  0,                                      !- Minute 58
  0;                                      !- Value Until Time 58

OS:Schedule:Day,
  {e4969c6d-3648-4d3c-8555-362495ed3f2c}, !- Handle
  D_RtS_All_Occup_Yr Summer Design Day,   !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fc2ccd54-20e4-477d-97ff-caa794a179c2}, !- Handle
  Schedule Rule 4,                        !- Name
  {db25467e-13eb-472e-a7f4-d6ae0193e481}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c3cfd900-db8d-4627-a1de-bd788df11fac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3cfd900-db8d-4627-a1de-bd788df11fac}, !- Handle
  D_RtS_All_Occup_Yr Sun Day,             !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.1375,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.225,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.3125,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.475,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.55,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.625,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.711428571428571,                      !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.722857142857143,                      !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.734285714285714,                      !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.745714285714286,                      !- Value Until Time 17
  9,                                      !- Hour 18
  15,                                     !- Minute 18
  0.757142857142857,                      !- Value Until Time 18
  9,                                      !- Hour 19
  30,                                     !- Minute 19
  0.768571428571429,                      !- Value Until Time 19
  9,                                      !- Hour 20
  45,                                     !- Minute 20
  0.78,                                   !- Value Until Time 20
  10,                                     !- Hour 21
  0,                                      !- Minute 21
  0.791428571428571,                      !- Value Until Time 21
  10,                                     !- Hour 22
  15,                                     !- Minute 22
  0.802857142857143,                      !- Value Until Time 22
  10,                                     !- Hour 23
  30,                                     !- Minute 23
  0.814285714285714,                      !- Value Until Time 23
  10,                                     !- Hour 24
  45,                                     !- Minute 24
  0.825714285714286,                      !- Value Until Time 24
  11,                                     !- Hour 25
  0,                                      !- Minute 25
  0.837142857142857,                      !- Value Until Time 25
  11,                                     !- Hour 26
  15,                                     !- Minute 26
  0.848571428571429,                      !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.86,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  45,                                     !- Minute 28
  0.871428571428571,                      !- Value Until Time 28
  12,                                     !- Hour 29
  0,                                      !- Minute 29
  0.882857142857143,                      !- Value Until Time 29
  12,                                     !- Hour 30
  15,                                     !- Minute 30
  0.894285714285714,                      !- Value Until Time 30
  12,                                     !- Hour 31
  22,                                     !- Minute 31
  0.9,                                    !- Value Until Time 31
  12,                                     !- Hour 32
  37,                                     !- Minute 32
  0.9125,                                 !- Value Until Time 32
  12,                                     !- Hour 33
  52,                                     !- Minute 33
  0.925,                                  !- Value Until Time 33
  13,                                     !- Hour 34
  7,                                      !- Minute 34
  0.9375,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  22,                                     !- Minute 35
  0.95,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  22,                                     !- Minute 36
  0.95,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  37,                                     !- Minute 37
  0.9375,                                 !- Value Until Time 37
  14,                                     !- Hour 38
  52,                                     !- Minute 38
  0.925,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  7,                                      !- Minute 39
  0.9125,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  22,                                     !- Minute 40
  0.9,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  37,                                     !- Minute 41
  0.888571428571429,                      !- Value Until Time 41
  15,                                     !- Hour 42
  52,                                     !- Minute 42
  0.877142857142857,                      !- Value Until Time 42
  16,                                     !- Hour 43
  7,                                      !- Minute 43
  0.865714285714286,                      !- Value Until Time 43
  16,                                     !- Hour 44
  22,                                     !- Minute 44
  0.854285714285714,                      !- Value Until Time 44
  16,                                     !- Hour 45
  37,                                     !- Minute 45
  0.842857142857143,                      !- Value Until Time 45
  16,                                     !- Hour 46
  52,                                     !- Minute 46
  0.831428571428571,                      !- Value Until Time 46
  17,                                     !- Hour 47
  7,                                      !- Minute 47
  0.82,                                   !- Value Until Time 47
  17,                                     !- Hour 48
  22,                                     !- Minute 48
  0.808571428571429,                      !- Value Until Time 48
  17,                                     !- Hour 49
  37,                                     !- Minute 49
  0.797142857142857,                      !- Value Until Time 49
  17,                                     !- Hour 50
  52,                                     !- Minute 50
  0.785714285714286,                      !- Value Until Time 50
  18,                                     !- Hour 51
  7,                                      !- Minute 51
  0.774285714285714,                      !- Value Until Time 51
  18,                                     !- Hour 52
  22,                                     !- Minute 52
  0.762857142857143,                      !- Value Until Time 52
  18,                                     !- Hour 53
  37,                                     !- Minute 53
  0.751428571428571,                      !- Value Until Time 53
  18,                                     !- Hour 54
  52,                                     !- Minute 54
  0.74,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  7,                                      !- Minute 55
  0.728571428571429,                      !- Value Until Time 55
  19,                                     !- Hour 56
  22,                                     !- Minute 56
  0.717142857142857,                      !- Value Until Time 56
  19,                                     !- Hour 57
  37,                                     !- Minute 57
  0.705714285714286,                      !- Value Until Time 57
  19,                                     !- Hour 58
  45,                                     !- Minute 58
  0.7,                                    !- Value Until Time 58
  20,                                     !- Hour 59
  0,                                      !- Minute 59
  0.6,                                    !- Value Until Time 59
  20,                                     !- Hour 60
  15,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  20,                                     !- Hour 61
  30,                                     !- Minute 61
  0.4,                                    !- Value Until Time 61
  20,                                     !- Hour 62
  45,                                     !- Minute 62
  0.3,                                    !- Value Until Time 62
  21,                                     !- Hour 63
  0,                                      !- Minute 63
  0.25,                                   !- Value Until Time 63
  21,                                     !- Hour 64
  15,                                     !- Minute 64
  0.2,                                    !- Value Until Time 64
  21,                                     !- Hour 65
  30,                                     !- Minute 65
  0.15,                                   !- Value Until Time 65
  21,                                     !- Hour 66
  45,                                     !- Minute 66
  0.1,                                    !- Value Until Time 66
  22,                                     !- Hour 67
  0,                                      !- Minute 67
  0.0875,                                 !- Value Until Time 67
  22,                                     !- Hour 68
  15,                                     !- Minute 68
  0.075,                                  !- Value Until Time 68
  22,                                     !- Hour 69
  30,                                     !- Minute 69
  0.0625,                                 !- Value Until Time 69
  22,                                     !- Hour 70
  45,                                     !- Minute 70
  0.05,                                   !- Value Until Time 70
  23,                                     !- Hour 71
  0,                                      !- Minute 71
  0.0375,                                 !- Value Until Time 71
  23,                                     !- Hour 72
  15,                                     !- Minute 72
  0.025,                                  !- Value Until Time 72
  23,                                     !- Hour 73
  30,                                     !- Minute 73
  0.0125,                                 !- Value Until Time 73
  23,                                     !- Hour 74
  45,                                     !- Minute 74
  0,                                      !- Value Until Time 74
  24,                                     !- Hour 75
  0,                                      !- Minute 75
  0;                                      !- Value Until Time 75

OS:Schedule:Day,
  {f343474d-801d-4362-87d6-9eed7b60603e}, !- Handle
  D_RtS_All_Occup_Yr Winter Design Day,   !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {df755ca8-6327-4029-8f67-0336ea7483a0}, !- Handle
  DEER Activity 220W/person,              !- Name
  {4d04e39c-babb-4d73-8413-13c5ee56d529}, !- Schedule Type Limits Name
  {39580c05-a3ef-48cc-9b95-8b7a60f688d6}, !- Default Day Schedule Name
  {bcc26d2f-6c89-483a-8880-bdaa36c29757}, !- Summer Design Day Schedule Name
  {350c9cb9-bf2d-4eb7-ad76-ef3695d0da15}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {39580c05-a3ef-48cc-9b95-8b7a60f688d6}, !- Handle
  DEER Activity 220W/person Default,      !- Name
  {4d04e39c-babb-4d73-8413-13c5ee56d529}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Day,
  {350c9cb9-bf2d-4eb7-ad76-ef3695d0da15}, !- Handle
  DEER Activity 220W/person Winter Design Day, !- Name
  {4d04e39c-babb-4d73-8413-13c5ee56d529}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bcc26d2f-6c89-483a-8880-bdaa36c29757}, !- Handle
  DEER Activity 220W/person Summer Design Day, !- Name
  {4d04e39c-babb-4d73-8413-13c5ee56d529}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4d04e39c-babb-4d73-8413-13c5ee56d529}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {68f5a102-4986-4998-90a1-224aee6b2c80}, !- Handle
  D17_RtS_Stock_LF_Yr,                    !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  {5a543982-cf11-4fcb-aadd-09253dcc3b34}, !- Default Day Schedule Name
  {6ab9273b-162b-4a72-a07e-14de5efa47fc}, !- Summer Design Day Schedule Name
  {a846e642-3459-4507-9777-ac27d51bfa57}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a543982-cf11-4fcb-aadd-09253dcc3b34}, !- Handle
  D17_RtS_Stock_LF_Yr Default,            !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.09612,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.10094,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0644,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11058,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1154,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.12022,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.12504,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.12986,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.13468,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1395,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.14432,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.14914,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.15396,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.15878,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1636,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.19085,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2181,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.24535,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2726,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.3003,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.328,                                  !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.3557,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.3834,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.409675,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.43595,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.462225,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4885,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.513825,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.53915,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.564475,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.5898,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.59785,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.6059,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.61395,                                !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.622,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.622036363636364,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.622072727272727,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.622109090909091,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.622145454545454,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.622181818181818,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.622218181818182,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.622254545454545,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.622290909090909,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.622327272727273,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.622363636363636,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.6224,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.6245,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.6266,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.6287,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.6308,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.632425,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.63405,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.635675,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.6373,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.635575,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.63385,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.632125,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.6304,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.62285,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.6153,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.60775,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.6002,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.590809090909091,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.581418181818182,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.572027272727273,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.562636363636364,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.553245454545454,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.543854545454545,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.534463636363636,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.525072727272727,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.515681818181818,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.506290909090909,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.4969,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.4528,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.4087,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.3646,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.3205,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.29145,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.2624,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.23335,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.2043,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.1917,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.1791,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.1665,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.1539,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.146975,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.14005,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.133125,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.1262,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.12115,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.1161,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.11105,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.106,                                  !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.102525,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.09905,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.095575;                               !- Value Until Time 96

OS:Schedule:Day,
  {6ab9273b-162b-4a72-a07e-14de5efa47fc}, !- Handle
  D17_RtS_Stock_LF_Yr Summer Design Day,  !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3cad7ed8-08ee-4ac4-acc7-fcebbc7dbad6}, !- Handle
  Schedule Rule 6,                        !- Name
  {68f5a102-4986-4998-90a1-224aee6b2c80}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {09a5fd66-de20-4ba0-88a3-8bd4b48087d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09a5fd66-de20-4ba0-88a3-8bd4b48087d9}, !- Handle
  D17_RtS_Stock_LF_Yr Wknd Day,           !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.08595,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0863,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.083375,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.08045,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.077525,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0746,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.07235,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0701,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.06785,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0656,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.065475,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.06535,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.065225,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0651,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.065,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0649,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0648,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0647,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.065725,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.06675,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.067775,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0688,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.074625,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.08045,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.086275,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0921,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.10475,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1174,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.13005,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.1427,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.157575,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.17245,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.187325,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.2022,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.21885,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.2355,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.25215,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.2688,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.28875,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.3087,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.32865,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.3486,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.357575,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.36655,                                !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.375525,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.3845,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.39005,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.3956,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.40115,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4067,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.410925,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.41515,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.419375,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.4236,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.422175,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.42075,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.419325,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.4179,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.413275,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.40865,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.404025,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.3994,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.3864,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.3734,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.3604,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.3474,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.324,                                  !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.3006,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.2772,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.2538,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.241375,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.22895,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.216525,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2041,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.190475,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.17685,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.163225,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.1496,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.1453,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.141,                                  !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.1367,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.1324,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.1306,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.1288,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.127,                                  !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.1252,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.119575,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.11395,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.108325,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1027,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.09825,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0938,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.08935,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0849,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.08525,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0856;                                 !- Value Until Time 96

OS:Schedule:Day,
  {a846e642-3459-4507-9777-ac27d51bfa57}, !- Handle
  D17_RtS_Stock_LF_Yr Winter Design Day,  !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8eb8d3c3-4d21-4c4e-9fc9-e2b79082df9d}, !- Handle
  D_RtS_All_Misc_Yr,                      !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  {88117db3-6472-4c02-b31a-d45c19faa9c9}, !- Default Day Schedule Name
  {28b9fbe1-99a1-47bb-bb9a-b74f6fa0cbc5}, !- Summer Design Day Schedule Name
  {eded6dc5-f14d-4e83-9503-482cdb8691c3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {88117db3-6472-4c02-b31a-d45c19faa9c9}, !- Handle
  D_RtS_All_Misc_Yr Default,              !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.45,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.5,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.55,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.675,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.75,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.825,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.9,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0.9,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  45,                                     !- Minute 11
  0.890909090909091,                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.881818181818182,                      !- Value Until Time 12
  16,                                     !- Hour 13
  15,                                     !- Minute 13
  0.872727272727273,                      !- Value Until Time 13
  16,                                     !- Hour 14
  30,                                     !- Minute 14
  0.863636363636364,                      !- Value Until Time 14
  16,                                     !- Hour 15
  45,                                     !- Minute 15
  0.854545454545455,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.845454545454546,                      !- Value Until Time 16
  17,                                     !- Hour 17
  15,                                     !- Minute 17
  0.836363636363637,                      !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.827272727272727,                      !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.818181818181818,                      !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.809090909090909,                      !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.8,                                    !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.775,                                  !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.75,                                   !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.725,                                  !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.7,                                    !- Value Until Time 25
  20,                                     !- Hour 26
  15,                                     !- Minute 26
  0.7,                                    !- Value Until Time 26
  20,                                     !- Hour 27
  30,                                     !- Minute 27
  0.675,                                  !- Value Until Time 27
  20,                                     !- Hour 28
  45,                                     !- Minute 28
  0.65,                                   !- Value Until Time 28
  21,                                     !- Hour 29
  0,                                      !- Minute 29
  0.625,                                  !- Value Until Time 29
  21,                                     !- Hour 30
  15,                                     !- Minute 30
  0.6,                                    !- Value Until Time 30
  21,                                     !- Hour 31
  30,                                     !- Minute 31
  0.55,                                   !- Value Until Time 31
  21,                                     !- Hour 32
  45,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  22,                                     !- Hour 33
  0,                                      !- Minute 33
  0.45,                                   !- Value Until Time 33
  22,                                     !- Hour 34
  15,                                     !- Minute 34
  0.4,                                    !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.4;                                    !- Value Until Time 35

OS:Schedule:Rule,
  {7b43fb2c-3bc6-45b9-858b-c6d8a904edf4}, !- Handle
  Schedule Rule 8,                        !- Name
  {8eb8d3c3-4d21-4c4e-9fc9-e2b79082df9d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dbea3310-41c0-4062-913d-57679801cd95}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dbea3310-41c0-4062-913d-57679801cd95}, !- Handle
  D_RtS_All_Misc_Yr Sat Day,              !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  0.45,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.55,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.675,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.75,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.825,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  22,                                     !- Minute 10
  0.9,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  37,                                     !- Minute 11
  0.85,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  52,                                     !- Minute 12
  0.8,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  7,                                      !- Minute 13
  0.75,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  22,                                     !- Minute 14
  0.7,                                    !- Value Until Time 14
  16,                                     !- Hour 15
  37,                                     !- Minute 15
  0.685185185185185,                      !- Value Until Time 15
  16,                                     !- Hour 16
  52,                                     !- Minute 16
  0.67037037037037,                       !- Value Until Time 16
  17,                                     !- Hour 17
  7,                                      !- Minute 17
  0.655555555555556,                      !- Value Until Time 17
  17,                                     !- Hour 18
  22,                                     !- Minute 18
  0.640740740740741,                      !- Value Until Time 18
  17,                                     !- Hour 19
  37,                                     !- Minute 19
  0.625925925925926,                      !- Value Until Time 19
  17,                                     !- Hour 20
  52,                                     !- Minute 20
  0.611111111111111,                      !- Value Until Time 20
  18,                                     !- Hour 21
  7,                                      !- Minute 21
  0.596296296296296,                      !- Value Until Time 21
  18,                                     !- Hour 22
  22,                                     !- Minute 22
  0.581481481481481,                      !- Value Until Time 22
  18,                                     !- Hour 23
  37,                                     !- Minute 23
  0.566666666666667,                      !- Value Until Time 23
  18,                                     !- Hour 24
  52,                                     !- Minute 24
  0.551851851851852,                      !- Value Until Time 24
  19,                                     !- Hour 25
  7,                                      !- Minute 25
  0.537037037037037,                      !- Value Until Time 25
  19,                                     !- Hour 26
  22,                                     !- Minute 26
  0.522222222222222,                      !- Value Until Time 26
  19,                                     !- Hour 27
  37,                                     !- Minute 27
  0.507407407407407,                      !- Value Until Time 27
  19,                                     !- Hour 28
  45,                                     !- Minute 28
  0.5,                                    !- Value Until Time 28
  20,                                     !- Hour 29
  0,                                      !- Minute 29
  0.5125,                                 !- Value Until Time 29
  20,                                     !- Hour 30
  15,                                     !- Minute 30
  0.525,                                  !- Value Until Time 30
  20,                                     !- Hour 31
  30,                                     !- Minute 31
  0.5375,                                 !- Value Until Time 31
  20,                                     !- Hour 32
  45,                                     !- Minute 32
  0.55,                                   !- Value Until Time 32
  21,                                     !- Hour 33
  0,                                      !- Minute 33
  0.5125,                                 !- Value Until Time 33
  21,                                     !- Hour 34
  15,                                     !- Minute 34
  0.475,                                  !- Value Until Time 34
  21,                                     !- Hour 35
  30,                                     !- Minute 35
  0.4375,                                 !- Value Until Time 35
  21,                                     !- Hour 36
  45,                                     !- Minute 36
  0.4,                                    !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0.4;                                    !- Value Until Time 37

OS:Schedule:Day,
  {28b9fbe1-99a1-47bb-bb9a-b74f6fa0cbc5}, !- Handle
  D_RtS_All_Misc_Yr Summer Design Day,    !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2881c7ed-cae1-488f-bac5-688e5316bf44}, !- Handle
  Schedule Rule 9,                        !- Name
  {8eb8d3c3-4d21-4c4e-9fc9-e2b79082df9d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29937e26-26c6-4854-ac73-df240dcd485b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29937e26-26c6-4854-ac73-df240dcd485b}, !- Handle
  D_RtS_All_Misc_Yr Sun Day,              !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.45,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.55,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.625,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.675,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.75,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.8,                                    !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.85,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  22,                                     !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  37,                                     !- Minute 15
  0.894285714285714,                      !- Value Until Time 15
  15,                                     !- Hour 16
  52,                                     !- Minute 16
  0.888571428571428,                      !- Value Until Time 16
  16,                                     !- Hour 17
  7,                                      !- Minute 17
  0.882857142857143,                      !- Value Until Time 17
  16,                                     !- Hour 18
  22,                                     !- Minute 18
  0.877142857142857,                      !- Value Until Time 18
  16,                                     !- Hour 19
  37,                                     !- Minute 19
  0.871428571428571,                      !- Value Until Time 19
  16,                                     !- Hour 20
  52,                                     !- Minute 20
  0.865714285714285,                      !- Value Until Time 20
  17,                                     !- Hour 21
  7,                                      !- Minute 21
  0.86,                                   !- Value Until Time 21
  17,                                     !- Hour 22
  22,                                     !- Minute 22
  0.854285714285714,                      !- Value Until Time 22
  17,                                     !- Hour 23
  37,                                     !- Minute 23
  0.848571428571428,                      !- Value Until Time 23
  17,                                     !- Hour 24
  52,                                     !- Minute 24
  0.842857142857143,                      !- Value Until Time 24
  18,                                     !- Hour 25
  7,                                      !- Minute 25
  0.837142857142857,                      !- Value Until Time 25
  18,                                     !- Hour 26
  22,                                     !- Minute 26
  0.831428571428571,                      !- Value Until Time 26
  18,                                     !- Hour 27
  37,                                     !- Minute 27
  0.825714285714286,                      !- Value Until Time 27
  18,                                     !- Hour 28
  52,                                     !- Minute 28
  0.82,                                   !- Value Until Time 28
  19,                                     !- Hour 29
  7,                                      !- Minute 29
  0.814285714285714,                      !- Value Until Time 29
  19,                                     !- Hour 30
  22,                                     !- Minute 30
  0.808571428571429,                      !- Value Until Time 30
  19,                                     !- Hour 31
  37,                                     !- Minute 31
  0.802857142857143,                      !- Value Until Time 31
  19,                                     !- Hour 32
  45,                                     !- Minute 32
  0.8,                                    !- Value Until Time 32
  20,                                     !- Hour 33
  0,                                      !- Minute 33
  0.775,                                  !- Value Until Time 33
  20,                                     !- Hour 34
  15,                                     !- Minute 34
  0.75,                                   !- Value Until Time 34
  20,                                     !- Hour 35
  30,                                     !- Minute 35
  0.725,                                  !- Value Until Time 35
  20,                                     !- Hour 36
  45,                                     !- Minute 36
  0.7,                                    !- Value Until Time 36
  21,                                     !- Hour 37
  0,                                      !- Minute 37
  0.675,                                  !- Value Until Time 37
  21,                                     !- Hour 38
  15,                                     !- Minute 38
  0.65,                                   !- Value Until Time 38
  21,                                     !- Hour 39
  30,                                     !- Minute 39
  0.625,                                  !- Value Until Time 39
  21,                                     !- Hour 40
  45,                                     !- Minute 40
  0.6,                                    !- Value Until Time 40
  22,                                     !- Hour 41
  0,                                      !- Minute 41
  0.575,                                  !- Value Until Time 41
  22,                                     !- Hour 42
  15,                                     !- Minute 42
  0.55,                                   !- Value Until Time 42
  22,                                     !- Hour 43
  30,                                     !- Minute 43
  0.525,                                  !- Value Until Time 43
  22,                                     !- Hour 44
  45,                                     !- Minute 44
  0.5,                                    !- Value Until Time 44
  23,                                     !- Hour 45
  0,                                      !- Minute 45
  0.475,                                  !- Value Until Time 45
  23,                                     !- Hour 46
  15,                                     !- Minute 46
  0.45,                                   !- Value Until Time 46
  23,                                     !- Hour 47
  30,                                     !- Minute 47
  0.425,                                  !- Value Until Time 47
  23,                                     !- Hour 48
  45,                                     !- Minute 48
  0.4,                                    !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.4;                                    !- Value Until Time 49

OS:Schedule:Day,
  {eded6dc5-f14d-4e83-9503-482cdb8691c3}, !- Handle
  D_RtS_All_Misc_Yr Winter Design Day,    !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a02923d3-ce91-4eea-820d-582df6c9f37a}, !- Handle
  D_RtS_All_C_Inf_Yr,                     !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  {3b6aaca8-584a-409c-a3c8-a5548ebbc8e4}, !- Default Day Schedule Name
  {38166108-df07-456c-b56c-b862ffbebbda}, !- Summer Design Day Schedule Name
  {0ffc7788-eff5-4072-9f0d-b5019a632535}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3b6aaca8-584a-409c-a3c8-a5548ebbc8e4}, !- Handle
  D_RtS_All_C_Inf_Yr Default,             !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0ffc7788-eff5-4072-9f0d-b5019a632535}, !- Handle
  D_RtS_All_C_Inf_Yr Winter Design Day,   !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {38166108-df07-456c-b56c-b862ffbebbda}, !- Handle
  D_RtS_All_C_Inf_Yr Summer Design Day,   !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {2b17245b-8d21-4477-ac0f-7957ba14cb11}, !- Handle
  RtS RetailSales People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.238958811250956,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cdb5fa09-bafe-48c1-b5a2-f6df99f2d0b8}, !- Handle
  RtS RetailSales People,                 !- Name
  {2b17245b-8d21-4477-ac0f-7957ba14cb11}, !- People Definition Name
  {b04d7606-f0ec-4a84-9862-68ebbb83a7a8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {017f732b-0ae1-4a66-ad09-1c36148fef3f}, !- Work Efficiency Schedule Name
  {9966ffa0-b191-4812-aee3-813ace3f1fcd}, !- Clothing Insulation Schedule Name
  {919b992a-2205-4a6f-a28a-04c369f40244}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9e235824-bedc-4d9f-8e70-99736c8285cb}, !- Handle
  RtS RetailSales Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {25b57c0f-8419-4186-9b97-0c6039d7177f}, !- Handle
  RtS RetailSales Lights,                 !- Name
  {9e235824-bedc-4d9f-8e70-99736c8285cb}, !- Lights Definition Name
  {b04d7606-f0ec-4a84-9862-68ebbb83a7a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {f68a3730-1b18-4ab4-9b54-27035fa3213a}, !- Handle
  {9e235824-bedc-4d9f-8e70-99736c8285cb}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {2a605992-c793-4a93-ad2c-058e78c54b9c}, !- Handle
  RtS RetailSales Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6f72cf87-2235-4ee3-a707-a81f44dec247}, !- Handle
  RtS RetailSales Elec Equip,             !- Name
  {2a605992-c793-4a93-ad2c-058e78c54b9c}, !- Electric Equipment Definition Name
  {b04d7606-f0ec-4a84-9862-68ebbb83a7a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {dd8223a6-cfd5-42af-99c5-d5e46de01d2f}, !- Handle
  RtS RetailSales Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1a5eae50-f6e7-4ae8-ab06-2b8954aa1e77}, !- Handle
  RtS RetailSales Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {db25467e-13eb-472e-a7f4-d6ae0193e481}, !- Number of People Schedule Name
  {96dc3897-a191-4e11-9557-5fc9e01e4e0c}, !- People Activity Level Schedule Name
  {dbb8ae8d-7b01-454e-92ba-f322d4519bf3}, !- Lighting Schedule Name
  {8eb8d3c3-4d21-4c4e-9fc9-e2b79082df9d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a02923d3-ce91-4eea-820d-582df6c9f37a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {96dc3897-a191-4e11-9557-5fc9e01e4e0c}, !- Handle
  DEER Activity 132W/person,              !- Name
  {4d04e39c-babb-4d73-8413-13c5ee56d529}, !- Schedule Type Limits Name
  {99028bdf-fb76-4e71-9154-bae9a5a7c982}, !- Default Day Schedule Name
  {e0052976-feb0-40ae-ad54-75f3b3244679}, !- Summer Design Day Schedule Name
  {29f57eaa-188f-4594-aa68-4969b03fc8ee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {99028bdf-fb76-4e71-9154-bae9a5a7c982}, !- Handle
  DEER Activity 132W/person Default,      !- Name
  {4d04e39c-babb-4d73-8413-13c5ee56d529}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {29f57eaa-188f-4594-aa68-4969b03fc8ee}, !- Handle
  DEER Activity 132W/person Winter Design Day, !- Name
  {4d04e39c-babb-4d73-8413-13c5ee56d529}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e0052976-feb0-40ae-ad54-75f3b3244679}, !- Handle
  DEER Activity 132W/person Summer Design Day, !- Name
  {4d04e39c-babb-4d73-8413-13c5ee56d529}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dbb8ae8d-7b01-454e-92ba-f322d4519bf3}, !- Handle
  D17_RtS_Sales_LF_Yr,                    !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  {4d3416d0-e6e2-482a-b8fc-8903e7db3725}, !- Default Day Schedule Name
  {7b6c4d32-87b6-4eea-8c21-2ccfe8323f0f}, !- Summer Design Day Schedule Name
  {545720c2-88c0-4f81-831b-1d38f42b683f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4d3416d0-e6e2-482a-b8fc-8903e7db3725}, !- Handle
  D17_RtS_Sales_LF_Yr Default,            !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.175,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  15,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.225,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  45,                                     !- Minute 5
  0.25,                                   !- Value Until Time 5
  4,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2825,                                 !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.315,                                  !- Value Until Time 7
  4,                                      !- Hour 8
  30,                                     !- Minute 8
  0.3475,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  45,                                     !- Minute 9
  0.38,                                   !- Value Until Time 9
  5,                                      !- Hour 10
  0,                                      !- Minute 10
  0.41,                                   !- Value Until Time 10
  5,                                      !- Hour 11
  15,                                     !- Minute 11
  0.44,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  30,                                     !- Minute 12
  0.47,                                   !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  0,                                      !- Minute 14
  0.5475,                                 !- Value Until Time 14
  6,                                      !- Hour 15
  15,                                     !- Minute 15
  0.595,                                  !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.6425,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  45,                                     !- Minute 17
  0.69,                                   !- Value Until Time 17
  7,                                      !- Hour 18
  0,                                      !- Minute 18
  0.7175,                                 !- Value Until Time 18
  7,                                      !- Hour 19
  15,                                     !- Minute 19
  0.745,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  30,                                     !- Minute 20
  0.7725,                                 !- Value Until Time 20
  7,                                      !- Hour 21
  45,                                     !- Minute 21
  0.8,                                    !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.8125,                                 !- Value Until Time 22
  8,                                      !- Hour 23
  15,                                     !- Minute 23
  0.825,                                  !- Value Until Time 23
  8,                                      !- Hour 24
  30,                                     !- Minute 24
  0.8375,                                 !- Value Until Time 24
  8,                                      !- Hour 25
  45,                                     !- Minute 25
  0.85,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  0,                                      !- Minute 26
  0.85,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  15,                                     !- Minute 27
  0.85125,                                !- Value Until Time 27
  11,                                     !- Hour 28
  30,                                     !- Minute 28
  0.8525,                                 !- Value Until Time 28
  11,                                     !- Hour 29
  45,                                     !- Minute 29
  0.85375,                                !- Value Until Time 29
  12,                                     !- Hour 30
  0,                                      !- Minute 30
  0.855,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  15,                                     !- Minute 31
  0.85625,                                !- Value Until Time 31
  12,                                     !- Hour 32
  30,                                     !- Minute 32
  0.8575,                                 !- Value Until Time 32
  12,                                     !- Hour 33
  45,                                     !- Minute 33
  0.85875,                                !- Value Until Time 33
  13,                                     !- Hour 34
  0,                                      !- Minute 34
  0.86,                                   !- Value Until Time 34
  14,                                     !- Hour 35
  30,                                     !- Minute 35
  0.86,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  45,                                     !- Minute 36
  0.8575,                                 !- Value Until Time 36
  15,                                     !- Hour 37
  0,                                      !- Minute 37
  0.855,                                  !- Value Until Time 37
  15,                                     !- Hour 38
  15,                                     !- Minute 38
  0.8525,                                 !- Value Until Time 38
  15,                                     !- Hour 39
  30,                                     !- Minute 39
  0.85,                                   !- Value Until Time 39
  15,                                     !- Hour 40
  45,                                     !- Minute 40
  0.845454545454545,                      !- Value Until Time 40
  16,                                     !- Hour 41
  0,                                      !- Minute 41
  0.840909090909091,                      !- Value Until Time 41
  16,                                     !- Hour 42
  15,                                     !- Minute 42
  0.836363636363636,                      !- Value Until Time 42
  16,                                     !- Hour 43
  30,                                     !- Minute 43
  0.831818181818182,                      !- Value Until Time 43
  16,                                     !- Hour 44
  45,                                     !- Minute 44
  0.827272727272727,                      !- Value Until Time 44
  17,                                     !- Hour 45
  0,                                      !- Minute 45
  0.822727272727273,                      !- Value Until Time 45
  17,                                     !- Hour 46
  15,                                     !- Minute 46
  0.818181818181818,                      !- Value Until Time 46
  17,                                     !- Hour 47
  30,                                     !- Minute 47
  0.813636363636364,                      !- Value Until Time 47
  17,                                     !- Hour 48
  45,                                     !- Minute 48
  0.809090909090909,                      !- Value Until Time 48
  18,                                     !- Hour 49
  0,                                      !- Minute 49
  0.804545454545455,                      !- Value Until Time 49
  18,                                     !- Hour 50
  15,                                     !- Minute 50
  0.8,                                    !- Value Until Time 50
  18,                                     !- Hour 51
  30,                                     !- Minute 51
  0.775,                                  !- Value Until Time 51
  18,                                     !- Hour 52
  45,                                     !- Minute 52
  0.75,                                   !- Value Until Time 52
  19,                                     !- Hour 53
  0,                                      !- Minute 53
  0.725,                                  !- Value Until Time 53
  19,                                     !- Hour 54
  15,                                     !- Minute 54
  0.7,                                    !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.6375,                                 !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.575,                                  !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.5125,                                 !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.45,                                   !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.4125,                                 !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.375,                                  !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.3375,                                 !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.3,                                    !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.2875,                                 !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.275,                                  !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.2625,                                 !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.25,                                   !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.225,                                  !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.2,                                    !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.175,                                  !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.15,                                   !- Value Until Time 70
  24,                                     !- Hour 71
  0,                                      !- Minute 71
  0.15;                                   !- Value Until Time 71

OS:Schedule:Day,
  {7b6c4d32-87b6-4eea-8c21-2ccfe8323f0f}, !- Handle
  D17_RtS_Sales_LF_Yr Summer Design Day,  !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc120783-bfec-40c4-9435-f84b9aebd48d}, !- Handle
  Schedule Rule 11,                       !- Name
  {dbb8ae8d-7b01-454e-92ba-f322d4519bf3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c4c2a92-9ca2-4976-8917-dadfceb75460}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c4c2a92-9ca2-4976-8917-dadfceb75460}, !- Handle
  D17_RtS_Sales_LF_Yr Wknd Day,           !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.165,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.195,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.21,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.235,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.285,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.31,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.34,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.37,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.4,                                    !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.43,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.4475,                                 !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.465,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.4825,                                 !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.5,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.5125,                                 !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0.525,                                  !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.5375,                                 !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.55,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  45,                                     !- Minute 22
  0.5625,                                 !- Value Until Time 22
  11,                                     !- Hour 23
  0,                                      !- Minute 23
  0.575,                                  !- Value Until Time 23
  11,                                     !- Hour 24
  15,                                     !- Minute 24
  0.5875,                                 !- Value Until Time 24
  11,                                     !- Hour 25
  30,                                     !- Minute 25
  0.6,                                    !- Value Until Time 25
  14,                                     !- Hour 26
  30,                                     !- Minute 26
  0.6,                                    !- Value Until Time 26
  14,                                     !- Hour 27
  45,                                     !- Minute 27
  0.5875,                                 !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0.575,                                  !- Value Until Time 28
  15,                                     !- Hour 29
  15,                                     !- Minute 29
  0.5625,                                 !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.55,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.5375,                                 !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.525,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.5125,                                 !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.5,                                    !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.4875,                                 !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.475,                                  !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.4625,                                 !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.45,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.435,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.42,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.405,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.39,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.385,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.38,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.375,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.37,                                   !- Value Until Time 46
  19,                                     !- Hour 47
  45,                                     !- Minute 47
  0.33,                                   !- Value Until Time 47
  20,                                     !- Hour 48
  0,                                      !- Minute 48
  0.29,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  15,                                     !- Minute 49
  0.25,                                   !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0.21,                                   !- Value Until Time 50
  20,                                     !- Hour 51
  45,                                     !- Minute 51
  0.195,                                  !- Value Until Time 51
  21,                                     !- Hour 52
  0,                                      !- Minute 52
  0.18,                                   !- Value Until Time 52
  21,                                     !- Hour 53
  15,                                     !- Minute 53
  0.165,                                  !- Value Until Time 53
  21,                                     !- Hour 54
  30,                                     !- Minute 54
  0.15,                                   !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.15;                                   !- Value Until Time 55

OS:Schedule:Day,
  {545720c2-88c0-4f81-831b-1d38f42b683f}, !- Handle
  D17_RtS_Sales_LF_Yr Winter Design Day,  !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultConstructionSet,
  {877bcc05-81bb-4683-a77c-bf58d5159787}, !- Handle
  Res DEER Pre-1975 - RtS - CEC T24-CEC8, !- Name
  {bb8fec3a-5f9c-4e9d-a132-d0f820cf1b2e}, !- Default Exterior Surface Constructions Name
  {89a01867-6ac4-44a6-ac63-971a71b46899}, !- Default Interior Surface Constructions Name
  {d583e7dc-74a8-4413-ac59-162c1d86bf0a}, !- Default Ground Contact Surface Constructions Name
  {8176604d-1017-41ea-84a2-7419f73ca0f6}, !- Default Exterior SubSurface Constructions Name
  {342ed41f-61f7-404b-b007-0c468207e360}, !- Default Interior SubSurface Constructions Name
  {10be4e66-ba47-4992-b7fa-31d84e2dafed}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {bb8fec3a-5f9c-4e9d-a132-d0f820cf1b2e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {f6492fc7-0220-4432-9726-dbd5edef092a}, !- Floor Construction Name
  {94da430b-ddb8-44ca-a273-9918845a1bf6}, !- Wall Construction Name
  {69f5b7af-750d-4986-9b3b-d606a445b8bc}; !- Roof Ceiling Construction Name

OS:Construction,
  {f6492fc7-0220-4432-9726-dbd5edef092a}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {ab6cc47e-bc5d-49bc-86c0-e63944694795}, !- Layer 1
  {3e546945-a0d7-439a-9e60-1e79dd80a548}; !- Layer 2

OS:StandardsInformation:Construction,
  {467f32a7-3b83-4c3f-85b6-4c6e4d526a9d}, !- Handle
  {f6492fc7-0220-4432-9726-dbd5edef092a}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {ab6cc47e-bc5d-49bc-86c0-e63944694795}, !- Handle
  Typical Insulation R-1.73,              !- Name
  Smooth,                                 !- Roughness
  0.305336184287781,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3e546945-a0d7-439a-9e60-1e79dd80a548}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {94da430b-ddb8-44ca-a273-9918845a1bf6}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.51, !- Name
  ,                                       !- Surface Rendering Name
  {a20ad39f-9286-42c5-8b2e-b0a7de586fef}, !- Layer 1
  {ab6cc47e-bc5d-49bc-86c0-e63944694795}; !- Layer 2

OS:StandardsInformation:Construction,
  {df68b28c-f805-45cf-ba3f-3486cc22b9aa}, !- Handle
  {94da430b-ddb8-44ca-a273-9918845a1bf6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {a20ad39f-9286-42c5-8b2e-b0a7de586fef}, !- Handle
  8 in. Concrete Block Wall,              !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {69f5b7af-750d-4986-9b3b-d606a445b8bc}, !- Handle
  DEER Wood Framed Roof R-14.18,          !- Name
  ,                                       !- Surface Rendering Name
  {41ae46b2-0501-461b-b89c-cf52fd1e7355}, !- Layer 1
  {80a62e79-0feb-41ba-96b2-d4f420722b59}, !- Layer 2
  {964a0534-5cc0-449c-a0d0-361066c75acc}; !- Layer 3

OS:StandardsInformation:Construction,
  {9f3a9843-f370-4544-94c5-e832d7bf5cb8}, !- Handle
  {69f5b7af-750d-4986-9b3b-d606a445b8bc}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {41ae46b2-0501-461b-b89c-cf52fd1e7355}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {80a62e79-0feb-41ba-96b2-d4f420722b59}, !- Handle
  Typical Insulation R-13.68,             !- Name
  Smooth,                                 !- Roughness
  2.40868539074943,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {964a0534-5cc0-449c-a0d0-361066c75acc}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {89a01867-6ac4-44a6-ac63-971a71b46899}, !- Handle
  Default Surface Constructions 2,        !- Name
  {c4cace28-1aea-42ee-8a36-e33080171aa0}, !- Floor Construction Name
  {8305c730-0a3c-4b45-be0f-ea57e03a8692}, !- Wall Construction Name
  {c4cace28-1aea-42ee-8a36-e33080171aa0}; !- Roof Ceiling Construction Name

OS:Construction,
  {c4cace28-1aea-42ee-8a36-e33080171aa0}, !- Handle
  DEER Uncarpeted 4in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {2825b744-04a1-4905-9c62-e6a554e23db0}, !- Layer 1
  {d2ec1901-3692-4687-bbed-a9573196c4b5}; !- Layer 2

OS:StandardsInformation:Construction,
  {6c989ea1-65e4-49d3-9bce-49c539603f8f}, !- Handle
  {c4cace28-1aea-42ee-8a36-e33080171aa0}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {2825b744-04a1-4905-9c62-e6a554e23db0}, !- Handle
  Typical Insulation R-12.65,             !- Name
  Smooth,                                 !- Roughness
  2.22790785990719,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d2ec1901-3692-4687-bbed-a9573196c4b5}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8305c730-0a3c-4b45-be0f-ea57e03a8692}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {8f0ebbaf-ca8c-4eb5-9060-2e3b26dc191d}, !- Layer 1
  {8f0ebbaf-ca8c-4eb5-9060-2e3b26dc191d}; !- Layer 2

OS:StandardsInformation:Construction,
  {5cb4d13d-ab6d-4661-b922-752f8997fb65}, !- Handle
  {8305c730-0a3c-4b45-be0f-ea57e03a8692}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {8f0ebbaf-ca8c-4eb5-9060-2e3b26dc191d}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {d583e7dc-74a8-4413-ac59-162c1d86bf0a}, !- Handle
  Default Surface Constructions 3,        !- Name
  {a9a110cf-a0e0-4555-b6b8-dbdbc9afa6c5}, !- Floor Construction Name
  {ae6f378b-e231-4679-af19-be8d5db39599}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {a9a110cf-a0e0-4555-b6b8-dbdbc9afa6c5}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {3e546945-a0d7-439a-9e60-1e79dd80a548}, !- Layer 1
  {77df0f66-cd59-4b11-903b-18a29bf957af}; !- Layer 2

OS:StandardsInformation:Construction,
  {ef7fe4f4-9b35-4540-a956-b523dce84b1a}, !- Handle
  {a9a110cf-a0e0-4555-b6b8-dbdbc9afa6c5}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {77df0f66-cd59-4b11-903b-18a29bf957af}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {ae6f378b-e231-4679-af19-be8d5db39599}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {c056da63-5cba-4160-bba0-2e99e2781578}; !- Layer 1

OS:StandardsInformation:Construction,
  {d05743d1-fb17-43c8-828b-20636ba1aac8}, !- Handle
  {ae6f378b-e231-4679-af19-be8d5db39599}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {c056da63-5cba-4160-bba0-2e99e2781578}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {8176604d-1017-41ea-84a2-7419f73ca0f6}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {2d36d191-efa2-4277-928c-a6b659f9c3c1}, !- Fixed Window Construction Name
  {1962e251-9c84-4dd0-a4f1-5e5684aea401}, !- Operable Window Construction Name
  {a3203e9e-83dd-450f-be01-d3b6b3f01198}, !- Door Construction Name
  {8cb29f48-6a43-4a78-87e0-df0ce9928042}, !- Glass Door Construction Name
  {1a63a598-312a-41b2-862b-4999eb772a4e}, !- Overhead Door Construction Name
  {6be3fa98-ca5b-4552-9e23-ddb431a62331}, !- Skylight Construction Name
  {eb31e54d-56b5-4de8-b014-d797d47a9d36}, !- Tubular Daylight Dome Construction Name
  {eb31e54d-56b5-4de8-b014-d797d47a9d36}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2d36d191-efa2-4277-928c-a6b659f9c3c1}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82, !- Name
  ,                                       !- Surface Rendering Name
  {36a84819-f2e8-4670-8436-70ad14480c26}; !- Layer 1

OS:StandardsInformation:Construction,
  {43858efa-571f-41ec-b8aa-011e2b916714}, !- Handle
  {2d36d191-efa2-4277-928c-a6b659f9c3c1}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {36a84819-f2e8-4670-8436-70ad14480c26}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82,        !- Name
  6.98426390956959,                       !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {1962e251-9c84-4dd0-a4f1-5e5684aea401}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82 1, !- Name
  ,                                       !- Surface Rendering Name
  {7e61152b-3f01-4ef1-b8c6-eb83678ff2a1}; !- Layer 1

OS:StandardsInformation:Construction,
  {65bdeddc-3ad7-462c-bd05-5648f342f939}, !- Handle
  {1962e251-9c84-4dd0-a4f1-5e5684aea401}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {7e61152b-3f01-4ef1-b8c6-eb83678ff2a1}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82 1,      !- Name
  6.98426390956959,                       !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {a3203e9e-83dd-450f-be01-d3b6b3f01198}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {2825b744-04a1-4905-9c62-e6a554e23db0}; !- Layer 1

OS:StandardsInformation:Construction,
  {8134e677-bfe3-431f-ac8e-5206cee83f3e}, !- Handle
  {a3203e9e-83dd-450f-be01-d3b6b3f01198}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {8cb29f48-6a43-4a78-87e0-df0ce9928042}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {3487b9a6-8376-482c-b144-9e65087813f8}; !- Layer 1

OS:StandardsInformation:Construction,
  {77aaa5c1-3a87-4b12-9631-19811a3685de}, !- Handle
  {8cb29f48-6a43-4a78-87e0-df0ce9928042}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {3487b9a6-8376-482c-b144-9e65087813f8}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {1a63a598-312a-41b2-862b-4999eb772a4e}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {a600c9ce-9715-4140-9013-fdc60591c0d6}, !- Layer 1
  {2825b744-04a1-4905-9c62-e6a554e23db0}; !- Layer 2

OS:StandardsInformation:Construction,
  {094b0dec-cc37-4182-859a-2cc42ba37ffc}, !- Handle
  {1a63a598-312a-41b2-862b-4999eb772a4e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {a600c9ce-9715-4140-9013-fdc60591c0d6}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6be3fa98-ca5b-4552-9e23-ddb431a62331}, !- Handle
  DEER Skylight U-1.31 SHGC 0.61,         !- Name
  ,                                       !- Surface Rendering Name
  {636cb05f-fc16-451e-abcd-a79cca67cb75}; !- Layer 1

OS:StandardsInformation:Construction,
  {ca297965-15a2-40e3-940a-a06aef779aff}, !- Handle
  {6be3fa98-ca5b-4552-9e23-ddb431a62331}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {636cb05f-fc16-451e-abcd-a79cca67cb75}, !- Handle
  Simple Glazing U-1.23 SHGC 0.61,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {eb31e54d-56b5-4de8-b014-d797d47a9d36}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {7d5eea3f-2aac-4ca4-a0a2-e5ab7c0331bd}; !- Layer 1

OS:StandardsInformation:Construction,
  {0b36c450-3d3d-41ee-83a3-118742049ec4}, !- Handle
  {eb31e54d-56b5-4de8-b014-d797d47a9d36}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {7d5eea3f-2aac-4ca4-a0a2-e5ab7c0331bd}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {342ed41f-61f7-404b-b007-0c468207e360}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {eb31e54d-56b5-4de8-b014-d797d47a9d36}, !- Fixed Window Construction Name
  {eb31e54d-56b5-4de8-b014-d797d47a9d36}, !- Operable Window Construction Name
  {4b5916b0-ee2d-49ac-bd91-7c3cf23e80c5}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {4b5916b0-ee2d-49ac-bd91-7c3cf23e80c5}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {33835e6d-3be7-4304-9c12-22c2fb5711d0}; !- Layer 1

OS:StandardsInformation:Construction,
  {d08a3661-81e2-4aac-a1a2-fbc14333c152}, !- Handle
  {4b5916b0-ee2d-49ac-bd91-7c3cf23e80c5}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {33835e6d-3be7-4304-9c12-22c2fb5711d0}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {10be4e66-ba47-4992-b7fa-31d84e2dafed}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {33835e6d-3be7-4304-9c12-22c2fb5711d0}; !- Layer 1

OS:StandardsInformation:Construction,
  {5fc8f1eb-895a-4d8a-ab9e-6e3d3eaf131c}, !- Handle
  {10be4e66-ba47-4992-b7fa-31d84e2dafed}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Handle
  Always On Discrete,                     !- Name
  {eb48b399-29d6-4df8-add7-66218add0145}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {eb48b399-29d6-4df8-add7-66218add0145}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {7805eaa2-53cc-4cc4-a41b-cfc0fd592f82}, !- Handle
  RtS RetailSales A  - Story Ground Infiltration, !- Name
  {8121a282-bce3-47ab-af46-c75a4cb13981}, !- Space or SpaceType Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.57957256794803e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {249a9971-8ae1-4803-a290-1afbad3d4d47}, !- Handle
  RtS RetailSales A end_a - Story Ground Infiltration, !- Name
  {bc2724f0-6cf6-4bbe-9ccd-a88155bd592a}, !- Space or SpaceType Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000118794081710049,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4bdb8e14-87d1-45ad-92e4-322144a7fe50}, !- Handle
  RtS RetailSales B end_a - Story Ground Infiltration, !- Name
  {8d304a28-f8d4-46d5-af91-f2ca9348e570}, !- Space or SpaceType Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.57957256794799e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {061b2625-acde-49d8-acf0-398ab6e61137}, !- Handle
  RtS RetailSales C  - Story Ground Infiltration, !- Name
  {77392122-efd7-46d9-a79d-728bc106df71}, !- Space or SpaceType Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.57957256794802e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {941bd8af-54f0-4b2a-9538-624f3e0ca7b6}, !- Handle
  RtS RetailSales C end_a - Story Ground Infiltration, !- Name
  {1c3e321f-368d-4fc2-918d-95b0f2d6752f}, !- Space or SpaceType Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000118794081710049,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14548a20-266b-4f03-8645-3f134b065aee}, !- Handle
  RtS StockRoom A  - Story Ground Infiltration, !- Name
  {25004fdb-04df-4d0f-9fcb-acee240228bd}, !- Space or SpaceType Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.57957256794803e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3ef17f0e-0822-4f26-95d7-77cd10123718}, !- Handle
  RtS StockRoom A end_b - Story Ground Infiltration, !- Name
  {fe9391eb-15d5-4b95-b703-98f8f8ac468a}, !- Space or SpaceType Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000118794081710049,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab9c7c1a-6fd5-4589-b47a-6d9d21042a14}, !- Handle
  RtS StockRoom B end_b - Story Ground Infiltration, !- Name
  {251a02d7-02cf-48ef-81a5-e02721ab6dd7}, !- Space or SpaceType Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.57957256794799e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {22442a28-b907-490f-909d-176f6f135d1f}, !- Handle
  RtS StockRoom C  - Story Ground Infiltration, !- Name
  {f5af82d3-837d-42ea-bcce-c7fd47e9a678}, !- Space or SpaceType Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.57957256794802e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {94aebc18-0e65-4f8c-bdb1-91a76b96ddf3}, !- Handle
  RtS StockRoom C end_b - Story Ground Infiltration, !- Name
  {6daa68de-5eb5-4aeb-94d6-310f53ac7db9}, !- Space or SpaceType Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000118794081710049,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {4d386060-1e47-47e8-b228-8da5c2ff6382}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {1ad2eb25-1e76-4293-8d6b-d691b549e055}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.04;                                   !- Design Level {W}

OS:Exterior:Lights,
  {0bbf343e-d016-443c-8ad7-f086fab6643d}, !- Handle
  Parking Areas and Drives,               !- Name
  {1ad2eb25-1e76-4293-8d6b-d691b549e055}, !- Exterior Lights Definition Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  24807.4903745187,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {0ae0f33f-c2dc-4c97-866f-f5c456e62dee}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {b5ad4509-9ff4-492f-bdfa-d3cc6c5d94a2}, !- Handle
  Building Facades,                       !- Name
  {0ae0f33f-c2dc-4c97-866f-f5c456e62dee}, !- Exterior Lights Definition Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  7332.12111192934,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {83c08d73-4290-4fa2-a46b-ce7b305c46f8}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {d14653aa-bd94-4254-8428-faad4890f534}, !- Handle
  Main Entries,                           !- Name
  {83c08d73-4290-4fa2-a46b-ce7b305c46f8}, !- Exterior Lights Definition Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  83.9999999999999,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ea947cb8-e81d-40eb-9cfe-a0b2c36f1cf5}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {aca4d7a2-8b03-4b32-ab3d-ec291c17b8d5}, !- Handle
  Other Doors,                            !- Name
  {ea947cb8-e81d-40eb-9cfe-a0b2c36f1cf5}, !- Exterior Lights Definition Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  46.1999999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {768c776f-c3c6-4d65-b275-9ec0cd24dff9}, !- Handle
  D_RtS_All_DHW_DHW_Yr,                   !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  {883f3341-f76c-4c2d-8c2b-0c4a0ca174d7}, !- Default Day Schedule Name
  {252a37e2-4f17-42fd-bb98-bdceed4d8fe2}, !- Summer Design Day Schedule Name
  {799524fb-d79f-4e6e-b9d8-a27717830335}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {883f3341-f76c-4c2d-8c2b-0c4a0ca174d7}, !- Handle
  D_RtS_All_DHW_DHW_Yr Default,           !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0125,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  15,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  45,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0875,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.125,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.4,                                    !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.5,                                    !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  20,                                     !- Hour 14
  15,                                     !- Minute 14
  0.6,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  30,                                     !- Minute 15
  0.4625,                                 !- Value Until Time 15
  20,                                     !- Hour 16
  45,                                     !- Minute 16
  0.325,                                  !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1875,                                 !- Value Until Time 17
  21,                                     !- Hour 18
  15,                                     !- Minute 18
  0.05,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  30,                                     !- Minute 19
  0.0375,                                 !- Value Until Time 19
  21,                                     !- Hour 20
  45,                                     !- Minute 20
  0.025,                                  !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0125,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  15,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0;                                      !- Value Until Time 23

OS:Schedule:Rule,
  {944acc6b-f6b7-4fb2-9869-31058237a19c}, !- Handle
  Schedule Rule 13,                       !- Name
  {768c776f-c3c6-4d65-b275-9ec0cd24dff9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6a4cc198-0003-441a-bae0-fc78f2b2cf8c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a4cc198-0003-441a-bae0-fc78f2b2cf8c}, !- Handle
  D_RtS_All_DHW_DHW_Yr Sat Day,           !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.25,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.4,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.55,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.625,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.55,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.475,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.4,                                    !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.475,                                  !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.55,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.625,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  11,                                     !- Hour 22
  52,                                     !- Minute 22
  0.7,                                    !- Value Until Time 22
  12,                                     !- Hour 23
  7,                                      !- Minute 23
  0.725,                                  !- Value Until Time 23
  12,                                     !- Hour 24
  22,                                     !- Minute 24
  0.75,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  37,                                     !- Minute 25
  0.775,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  52,                                     !- Minute 26
  0.8,                                    !- Value Until Time 26
  13,                                     !- Hour 27
  7,                                      !- Minute 27
  0.825,                                  !- Value Until Time 27
  13,                                     !- Hour 28
  22,                                     !- Minute 28
  0.85,                                   !- Value Until Time 28
  13,                                     !- Hour 29
  37,                                     !- Minute 29
  0.875,                                  !- Value Until Time 29
  13,                                     !- Hour 30
  52,                                     !- Minute 30
  0.9,                                    !- Value Until Time 30
  15,                                     !- Hour 31
  22,                                     !- Minute 31
  0.9,                                    !- Value Until Time 31
  15,                                     !- Hour 32
  37,                                     !- Minute 32
  0.875,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  52,                                     !- Minute 33
  0.85,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  7,                                      !- Minute 34
  0.825,                                  !- Value Until Time 34
  16,                                     !- Hour 35
  22,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  16,                                     !- Hour 36
  37,                                     !- Minute 36
  0.792592592592593,                      !- Value Until Time 36
  16,                                     !- Hour 37
  52,                                     !- Minute 37
  0.785185185185185,                      !- Value Until Time 37
  17,                                     !- Hour 38
  7,                                      !- Minute 38
  0.777777777777778,                      !- Value Until Time 38
  17,                                     !- Hour 39
  22,                                     !- Minute 39
  0.77037037037037,                       !- Value Until Time 39
  17,                                     !- Hour 40
  37,                                     !- Minute 40
  0.762962962962963,                      !- Value Until Time 40
  17,                                     !- Hour 41
  52,                                     !- Minute 41
  0.755555555555556,                      !- Value Until Time 41
  18,                                     !- Hour 42
  7,                                      !- Minute 42
  0.748148148148148,                      !- Value Until Time 42
  18,                                     !- Hour 43
  22,                                     !- Minute 43
  0.740740740740741,                      !- Value Until Time 43
  18,                                     !- Hour 44
  37,                                     !- Minute 44
  0.733333333333333,                      !- Value Until Time 44
  18,                                     !- Hour 45
  52,                                     !- Minute 45
  0.725925925925926,                      !- Value Until Time 45
  19,                                     !- Hour 46
  7,                                      !- Minute 46
  0.718518518518518,                      !- Value Until Time 46
  19,                                     !- Hour 47
  22,                                     !- Minute 47
  0.711111111111111,                      !- Value Until Time 47
  19,                                     !- Hour 48
  37,                                     !- Minute 48
  0.703703703703704,                      !- Value Until Time 48
  19,                                     !- Hour 49
  45,                                     !- Minute 49
  0.7,                                    !- Value Until Time 49
  20,                                     !- Hour 50
  0,                                      !- Minute 50
  0.6875,                                 !- Value Until Time 50
  20,                                     !- Hour 51
  15,                                     !- Minute 51
  0.675,                                  !- Value Until Time 51
  20,                                     !- Hour 52
  30,                                     !- Minute 52
  0.6625,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  45,                                     !- Minute 53
  0.65,                                   !- Value Until Time 53
  21,                                     !- Hour 54
  0,                                      !- Minute 54
  0.4875,                                 !- Value Until Time 54
  21,                                     !- Hour 55
  15,                                     !- Minute 55
  0.325,                                  !- Value Until Time 55
  21,                                     !- Hour 56
  30,                                     !- Minute 56
  0.1625,                                 !- Value Until Time 56
  21,                                     !- Hour 57
  45,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  24,                                     !- Hour 58
  0,                                      !- Minute 58
  0;                                      !- Value Until Time 58

OS:Schedule:Day,
  {252a37e2-4f17-42fd-bb98-bdceed4d8fe2}, !- Handle
  D_RtS_All_DHW_DHW_Yr Summer Design Day, !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {e48aca08-c644-4fe7-8679-211eb19ac874}, !- Handle
  Schedule Rule 14,                       !- Name
  {768c776f-c3c6-4d65-b275-9ec0cd24dff9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d9d6efd7-c7b2-49fc-b2d0-fde49234b7f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9d6efd7-c7b2-49fc-b2d0-fde49234b7f7}, !- Handle
  D_RtS_All_DHW_DHW_Yr Sun Day,           !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.1375,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.225,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.3125,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.475,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.55,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.625,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.711428571428571,                      !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.722857142857143,                      !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.734285714285714,                      !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.745714285714286,                      !- Value Until Time 17
  9,                                      !- Hour 18
  15,                                     !- Minute 18
  0.757142857142857,                      !- Value Until Time 18
  9,                                      !- Hour 19
  30,                                     !- Minute 19
  0.768571428571429,                      !- Value Until Time 19
  9,                                      !- Hour 20
  45,                                     !- Minute 20
  0.78,                                   !- Value Until Time 20
  10,                                     !- Hour 21
  0,                                      !- Minute 21
  0.791428571428571,                      !- Value Until Time 21
  10,                                     !- Hour 22
  15,                                     !- Minute 22
  0.802857142857143,                      !- Value Until Time 22
  10,                                     !- Hour 23
  30,                                     !- Minute 23
  0.814285714285714,                      !- Value Until Time 23
  10,                                     !- Hour 24
  45,                                     !- Minute 24
  0.825714285714286,                      !- Value Until Time 24
  11,                                     !- Hour 25
  0,                                      !- Minute 25
  0.837142857142857,                      !- Value Until Time 25
  11,                                     !- Hour 26
  15,                                     !- Minute 26
  0.848571428571429,                      !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.86,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  45,                                     !- Minute 28
  0.871428571428571,                      !- Value Until Time 28
  12,                                     !- Hour 29
  0,                                      !- Minute 29
  0.882857142857143,                      !- Value Until Time 29
  12,                                     !- Hour 30
  15,                                     !- Minute 30
  0.894285714285714,                      !- Value Until Time 30
  12,                                     !- Hour 31
  22,                                     !- Minute 31
  0.9,                                    !- Value Until Time 31
  12,                                     !- Hour 32
  37,                                     !- Minute 32
  0.9125,                                 !- Value Until Time 32
  12,                                     !- Hour 33
  52,                                     !- Minute 33
  0.925,                                  !- Value Until Time 33
  13,                                     !- Hour 34
  7,                                      !- Minute 34
  0.9375,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  22,                                     !- Minute 35
  0.95,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  22,                                     !- Minute 36
  0.95,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  37,                                     !- Minute 37
  0.9375,                                 !- Value Until Time 37
  14,                                     !- Hour 38
  52,                                     !- Minute 38
  0.925,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  7,                                      !- Minute 39
  0.9125,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  22,                                     !- Minute 40
  0.9,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  37,                                     !- Minute 41
  0.888571428571429,                      !- Value Until Time 41
  15,                                     !- Hour 42
  52,                                     !- Minute 42
  0.877142857142857,                      !- Value Until Time 42
  16,                                     !- Hour 43
  7,                                      !- Minute 43
  0.865714285714286,                      !- Value Until Time 43
  16,                                     !- Hour 44
  22,                                     !- Minute 44
  0.854285714285714,                      !- Value Until Time 44
  16,                                     !- Hour 45
  37,                                     !- Minute 45
  0.842857142857143,                      !- Value Until Time 45
  16,                                     !- Hour 46
  52,                                     !- Minute 46
  0.831428571428571,                      !- Value Until Time 46
  17,                                     !- Hour 47
  7,                                      !- Minute 47
  0.82,                                   !- Value Until Time 47
  17,                                     !- Hour 48
  22,                                     !- Minute 48
  0.808571428571429,                      !- Value Until Time 48
  17,                                     !- Hour 49
  37,                                     !- Minute 49
  0.797142857142857,                      !- Value Until Time 49
  17,                                     !- Hour 50
  52,                                     !- Minute 50
  0.785714285714286,                      !- Value Until Time 50
  18,                                     !- Hour 51
  7,                                      !- Minute 51
  0.774285714285714,                      !- Value Until Time 51
  18,                                     !- Hour 52
  22,                                     !- Minute 52
  0.762857142857143,                      !- Value Until Time 52
  18,                                     !- Hour 53
  37,                                     !- Minute 53
  0.751428571428571,                      !- Value Until Time 53
  18,                                     !- Hour 54
  52,                                     !- Minute 54
  0.74,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  7,                                      !- Minute 55
  0.728571428571429,                      !- Value Until Time 55
  19,                                     !- Hour 56
  22,                                     !- Minute 56
  0.717142857142857,                      !- Value Until Time 56
  19,                                     !- Hour 57
  37,                                     !- Minute 57
  0.705714285714286,                      !- Value Until Time 57
  19,                                     !- Hour 58
  45,                                     !- Minute 58
  0.7,                                    !- Value Until Time 58
  20,                                     !- Hour 59
  0,                                      !- Minute 59
  0.6,                                    !- Value Until Time 59
  20,                                     !- Hour 60
  15,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  20,                                     !- Hour 61
  30,                                     !- Minute 61
  0.4,                                    !- Value Until Time 61
  20,                                     !- Hour 62
  45,                                     !- Minute 62
  0.3,                                    !- Value Until Time 62
  21,                                     !- Hour 63
  0,                                      !- Minute 63
  0.25,                                   !- Value Until Time 63
  21,                                     !- Hour 64
  15,                                     !- Minute 64
  0.2,                                    !- Value Until Time 64
  21,                                     !- Hour 65
  30,                                     !- Minute 65
  0.15,                                   !- Value Until Time 65
  21,                                     !- Hour 66
  45,                                     !- Minute 66
  0.1,                                    !- Value Until Time 66
  22,                                     !- Hour 67
  0,                                      !- Minute 67
  0.0875,                                 !- Value Until Time 67
  22,                                     !- Hour 68
  15,                                     !- Minute 68
  0.075,                                  !- Value Until Time 68
  22,                                     !- Hour 69
  30,                                     !- Minute 69
  0.0625,                                 !- Value Until Time 69
  22,                                     !- Hour 70
  45,                                     !- Minute 70
  0.05,                                   !- Value Until Time 70
  23,                                     !- Hour 71
  0,                                      !- Minute 71
  0.0375,                                 !- Value Until Time 71
  23,                                     !- Hour 72
  15,                                     !- Minute 72
  0.025,                                  !- Value Until Time 72
  23,                                     !- Hour 73
  30,                                     !- Minute 73
  0.0125,                                 !- Value Until Time 73
  23,                                     !- Hour 74
  45,                                     !- Minute 74
  0,                                      !- Value Until Time 74
  24,                                     !- Hour 75
  0,                                      !- Minute 75
  0;                                      !- Value Until Time 75

OS:Schedule:Day,
  {799524fb-d79f-4e6e-b9d8-a27717830335}, !- Handle
  D_RtS_All_DHW_DHW_Yr Winter Design Day, !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:WaterUse:Connections,
  {a3e395a4-3593-4337-9ce7-78b0508f86d8}, !- Handle
  RtS RetailSales - DEER Pre-1975 WUC 0.16gpm at 135F, !- Name
  {fbf22528-2781-4341-9ebf-5110dcf205de}, !- Inlet Node Name
  {0ced9798-b7c8-4a70-99ad-4b325b151305}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d3173f50-dc70-4c2f-96ee-49e7c0b36fd5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {99abeff0-b2f9-426b-93af-952863f337ee}, !- Handle
  RtS RetailSales - DEER Pre-1975 Service Water Use Def 0.16gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.93481071254601e-06,                   !- Peak Flow Rate {m3/s}
  {04eab3ba-3681-4a98-9869-6d9a346845a6}, !- Target Temperature Schedule Name
  {741c59a4-8261-4f8d-92f9-a32668fecbba}, !- Sensible Fraction Schedule Name
  {e5df88b4-341f-4b3e-a5ae-a8f561a55ef1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {741c59a4-8261-4f8d-92f9-a32668fecbba}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  {4b29cd49-ae24-4f75-80fb-0603acff8287}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b29cd49-ae24-4f75-80fb-0603acff8287}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5df88b4-341f-4b3e-a5ae-a8f561a55ef1}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  {637f1273-eaee-48f0-8ae1-35e1dc5ae28c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {637f1273-eaee-48f0-8ae1-35e1dc5ae28c}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {04eab3ba-3681-4a98-9869-6d9a346845a6}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {b935f2b2-8fa3-445a-96e7-d3af8bb482ea}, !- Schedule Type Limits Name
  {2a555a3f-2376-4cb0-a2a2-0a7c86ec2729}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a555a3f-2376-4cb0-a2a2-0a7c86ec2729}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {b935f2b2-8fa3-445a-96e7-d3af8bb482ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b935f2b2-8fa3-445a-96e7-d3af8bb482ea}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {d3173f50-dc70-4c2f-96ee-49e7c0b36fd5}, !- Handle
  RtS RetailSales - DEER Pre-1975 Service Water Use 0.16gpm at 135F, !- Name
  {99abeff0-b2f9-426b-93af-952863f337ee}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {768c776f-c3c6-4d65-b275-9ec0cd24dff9}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {cd78d4e9-3263-4e39-b14b-c88e16e6fc00}, !- Handle
  RtS Shared Service Water Loop,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {84b7206e-f244-42cf-9cd6-d46710d3b8ed}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7010ddb4-dbd3-466d-9f63-264f922a1744}, !- Plant Side Inlet Node Name
  {01b8dcbe-fb02-488c-893a-8a15322f3577}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c8af5a7a-ad22-49b7-ad9f-ef303c10aafc}, !- Demand Side Inlet Node Name
  {442e7476-e860-4099-88b1-07f7b77b495d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {af977ab1-4826-41a8-a19a-3db8848f8878}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8fff0b99-cf45-4479-b438-960b3057f16a}, !- Demand Mixer Name
  {ffacd6af-6e0b-43a2-ac3e-a195e1251f27}, !- Demand Splitter Name
  {bc5e5fd3-218a-4c7d-9381-0642b57d887f}, !- Supply Mixer Name
  {d6bd8528-cfd3-4a9f-97c0-ae8ebe2acc2e}; !- Supply Splitter Name

OS:Node,
  {0c7b8afe-aed8-4089-b96d-a5367ce0f1d9}, !- Handle
  RtS Shared Service Water Loop Supply Inlet Node, !- Name
  {7010ddb4-dbd3-466d-9f63-264f922a1744}, !- Inlet Port
  {49c2d150-5037-4e9e-a15a-a55fefa6fa87}; !- Outlet Port

OS:Node,
  {84b7206e-f244-42cf-9cd6-d46710d3b8ed}, !- Handle
  RtS Shared Service Water Loop Supply Outlet Node, !- Name
  {5ed4fe0d-4b31-4f85-bbdf-8cdc50a9317e}, !- Inlet Port
  {01b8dcbe-fb02-488c-893a-8a15322f3577}; !- Outlet Port

OS:Node,
  {31007459-8864-44ce-be28-69e31be52044}, !- Handle
  40gal NaturalGas Water Heater - 9kBtu/hr Supply Inlet Water Node, !- Name
  {3edf9839-89d9-4cb0-b651-c68c1a6bc4a3}, !- Inlet Port
  {f96d9ff7-e35c-447d-80fc-6da2aeec0350}; !- Outlet Port

OS:Connector:Mixer,
  {bc5e5fd3-218a-4c7d-9381-0642b57d887f}, !- Handle
  Connector Mixer 1,                      !- Name
  {ad20b634-f7d2-499e-9807-0ad82ddb4131}, !- Outlet Branch Name
