  {a1b0a1fb-ec55-4a22-b5f2-c88e16b69cbc}, !- Inlet Branch Name 1
  {100dfa44-18fd-4bb6-b4bc-92cb7baad767}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d6bd8528-cfd3-4a9f-97c0-ae8ebe2acc2e}, !- Handle
  Connector Splitter 1,                   !- Name
  {3e4f4526-dd1b-4477-b235-077cd0317735}, !- Inlet Branch Name
  {3edf9839-89d9-4cb0-b651-c68c1a6bc4a3}, !- Outlet Branch Name 1
  {1ef860c6-dd0b-451a-a02d-7419d5d211f4}; !- Outlet Branch Name 2

OS:Connection,
  {7010ddb4-dbd3-466d-9f63-264f922a1744}, !- Handle
  {cd78d4e9-3263-4e39-b14b-c88e16e6fc00}, !- Source Object
  14,                                     !- Outlet Port
  {0c7b8afe-aed8-4089-b96d-a5367ce0f1d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3edf9839-89d9-4cb0-b651-c68c1a6bc4a3}, !- Handle
  {d6bd8528-cfd3-4a9f-97c0-ae8ebe2acc2e}, !- Source Object
  3,                                      !- Outlet Port
  {31007459-8864-44ce-be28-69e31be52044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b8dcbe-fb02-488c-893a-8a15322f3577}, !- Handle
  {84b7206e-f244-42cf-9cd6-d46710d3b8ed}, !- Source Object
  3,                                      !- Outlet Port
  {cd78d4e9-3263-4e39-b14b-c88e16e6fc00}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a24c1cfa-d6b2-4f8e-84e8-409ace6bdab7}, !- Handle
  RtS Shared Service Water Loop Demand Inlet Node, !- Name
  {c8af5a7a-ad22-49b7-ad9f-ef303c10aafc}, !- Inlet Port
  {ccb6c7a6-de05-4e6e-8b0e-c06489178c60}; !- Outlet Port

OS:Node,
  {495a4d2a-940b-4903-ae12-65f22cc3771f}, !- Handle
  RtS Shared Service Water Loop Demand Outlet Node, !- Name
  {973a5a81-2c96-42a3-a091-2f18341b339b}, !- Inlet Port
  {442e7476-e860-4099-88b1-07f7b77b495d}; !- Outlet Port

OS:Node,
  {d2e99573-37fa-4cfa-9686-27e2692667f4}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {87e2b00c-d6d0-45ea-b423-742aaad63fc1}, !- Inlet Port
  {e77922ed-622f-4015-9375-4b61466bb5d8}; !- Outlet Port

OS:Connector:Mixer,
  {8fff0b99-cf45-4479-b438-960b3057f16a}, !- Handle
  Connector Mixer 2,                      !- Name
  {a29130fe-d0dc-4fd0-b33c-55ef182cabb1}, !- Outlet Branch Name
  {90885dad-4de4-4b29-8400-c4a2993b084b}, !- Inlet Branch Name 1
  {e35c17dc-fdb4-4665-a768-3d7233ce787a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ffacd6af-6e0b-43a2-ac3e-a195e1251f27}, !- Handle
  Connector Splitter 2,                   !- Name
  {17dfb57b-6354-4e51-9f5f-b5291b5edb05}, !- Inlet Branch Name
  {87e2b00c-d6d0-45ea-b423-742aaad63fc1}, !- Outlet Branch Name 1
  {85af6a26-271e-4f85-b996-9f4af9d43c90}; !- Outlet Branch Name 2

OS:Connection,
  {c8af5a7a-ad22-49b7-ad9f-ef303c10aafc}, !- Handle
  {cd78d4e9-3263-4e39-b14b-c88e16e6fc00}, !- Source Object
  17,                                     !- Outlet Port
  {a24c1cfa-d6b2-4f8e-84e8-409ace6bdab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87e2b00c-d6d0-45ea-b423-742aaad63fc1}, !- Handle
  {ffacd6af-6e0b-43a2-ac3e-a195e1251f27}, !- Source Object
  3,                                      !- Outlet Port
  {d2e99573-37fa-4cfa-9686-27e2692667f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {442e7476-e860-4099-88b1-07f7b77b495d}, !- Handle
  {495a4d2a-940b-4903-ae12-65f22cc3771f}, !- Source Object
  3,                                      !- Outlet Port
  {cd78d4e9-3263-4e39-b14b-c88e16e6fc00}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {ff6fa166-6bc9-4cb4-807a-d4f6c2095fa7}, !- Handle
  {cd78d4e9-3263-4e39-b14b-c88e16e6fc00}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {af977ab1-4826-41a8-a19a-3db8848f8878}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {f7dfbf43-1398-4fc5-8183-fe7133bd1d30}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {2ddacd98-6830-4791-9821-74e82ed49f8e}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {f7dfbf43-1398-4fc5-8183-fe7133bd1d30}, !- Schedule Type Limits Name
  {bec5c9e2-a396-4dcd-9d2f-ee22ec23192c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bec5c9e2-a396-4dcd-9d2f-ee22ec23192c}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {f7dfbf43-1398-4fc5-8183-fe7133bd1d30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {eadbb2ec-d72d-4194-92f0-2c6e0eb5670e}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {2ddacd98-6830-4791-9821-74e82ed49f8e}, !- Schedule Name
  {84b7206e-f244-42cf-9cd6-d46710d3b8ed}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {0408ee71-e7c0-45f0-8dbb-f2c4efe7f6f3}, !- Handle
  RtS Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {49c2d150-5037-4e9e-a15a-a55fefa6fa87}, !- Inlet Node Name
  {802d00ea-e521-42e8-adb8-91838e35102a}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {ea9a1c0a-03c3-475a-8192-7be7b7d2ccf2}, !- Handle
  RtS Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {802d00ea-e521-42e8-adb8-91838e35102a}, !- Inlet Port
  {3e4f4526-dd1b-4477-b235-077cd0317735}; !- Outlet Port

OS:Connection,
  {49c2d150-5037-4e9e-a15a-a55fefa6fa87}, !- Handle
  {0c7b8afe-aed8-4089-b96d-a5367ce0f1d9}, !- Source Object
  3,                                      !- Outlet Port
  {0408ee71-e7c0-45f0-8dbb-f2c4efe7f6f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {802d00ea-e521-42e8-adb8-91838e35102a}, !- Handle
  {0408ee71-e7c0-45f0-8dbb-f2c4efe7f6f3}, !- Source Object
  3,                                      !- Outlet Port
  {ea9a1c0a-03c3-475a-8192-7be7b7d2ccf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e4f4526-dd1b-4477-b235-077cd0317735}, !- Handle
  {ea9a1c0a-03c3-475a-8192-7be7b7d2ccf2}, !- Source Object
  3,                                      !- Outlet Port
  {d6bd8528-cfd3-4a9f-97c0-ae8ebe2acc2e}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {2e42d64f-5829-4984-8162-81390b2d92b6}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {05bc3e5d-a216-415e-b71a-1c6936af91be}, !- Handle
  40gal NaturalGas Water Heater - 9kBtu/hr 0.82 Therm Eff 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {2ddacd98-6830-4791-9821-74e82ed49f8e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2762.07090091297,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {9638adcc-7c9e-466d-9c54-068df7b15f8b}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.835399742162051,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.835399742162051,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f96d9ff7-e35c-447d-80fc-6da2aeec0350}, !- Use Side Inlet Node Name
  {bb93babd-a23a-4d03-978e-cc2280cf0357}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {016bd6e7-90f0-40fc-b179-f86421261311}, !- Handle
  {05bc3e5d-a216-415e-b71a-1c6936af91be}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {9638adcc-7c9e-466d-9c54-068df7b15f8b}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {2e42d64f-5829-4984-8162-81390b2d92b6}, !- Schedule Type Limits Name
  {e1f9ef16-d662-489c-a4d2-0ed0d0d4f3ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1f9ef16-d662-489c-a4d2-0ed0d0d4f3ea}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {2e42d64f-5829-4984-8162-81390b2d92b6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {76c9fa32-685c-4b2a-9c33-7ac835d4c407}, !- Handle
  40gal NaturalGas Water Heater - 9kBtu/hr Supply Outlet Water Node, !- Name
  {bb93babd-a23a-4d03-978e-cc2280cf0357}, !- Inlet Port
  {a1b0a1fb-ec55-4a22-b5f2-c88e16b69cbc}; !- Outlet Port

OS:Connection,
  {f96d9ff7-e35c-447d-80fc-6da2aeec0350}, !- Handle
  {31007459-8864-44ce-be28-69e31be52044}, !- Source Object
  3,                                      !- Outlet Port
  {05bc3e5d-a216-415e-b71a-1c6936af91be}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {bb93babd-a23a-4d03-978e-cc2280cf0357}, !- Handle
  {05bc3e5d-a216-415e-b71a-1c6936af91be}, !- Source Object
  32,                                     !- Outlet Port
  {76c9fa32-685c-4b2a-9c33-7ac835d4c407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1b0a1fb-ec55-4a22-b5f2-c88e16b69cbc}, !- Handle
  {76c9fa32-685c-4b2a-9c33-7ac835d4c407}, !- Source Object
  3,                                      !- Outlet Port
  {bc5e5fd3-218a-4c7d-9381-0642b57d887f}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {bd804e15-007f-4cda-89fa-4ac5e64cfe34}, !- Handle
  {05bc3e5d-a216-415e-b71a-1c6936af91be}; !- Object Name

OS:Schedule:Ruleset,
  {ba48df56-231e-43b1-b7e5-2d9bd835bf42}, !- Handle
  RtS Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {b935f2b2-8fa3-445a-96e7-d3af8bb482ea}, !- Schedule Type Limits Name
  {3d0132ac-0062-44a0-af26-2c02fe4d54b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d0132ac-0062-44a0-af26-2c02fe4d54b4}, !- Handle
  RtS Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {b935f2b2-8fa3-445a-96e7-d3af8bb482ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {12ca15c0-b882-41b5-9231-ad39f7d38a62}, !- Handle
  RtS Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {b935f2b2-8fa3-445a-96e7-d3af8bb482ea}, !- Schedule Type Limits Name
  {c2fbbc36-18d9-4f0e-bbc7-2297548bf96b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2fbbc36-18d9-4f0e-bbc7-2297548bf96b}, !- Handle
  RtS Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {b935f2b2-8fa3-445a-96e7-d3af8bb482ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {7fb89fc2-eb6a-49c4-9291-5f6bd7baccc8}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {56b917d0-085d-4615-9b58-c17d01305d1a}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {7fb89fc2-eb6a-49c4-9291-5f6bd7baccc8}; !- Layer 1

OS:Pipe:Indoor,
  {ee4afea0-8b50-425f-a153-bba438898e77}, !- Handle
  RtS Shared Service Water Loop Pipe 20.0ft, !- Name
  {56b917d0-085d-4615-9b58-c17d01305d1a}, !- Construction
  {ccb6c7a6-de05-4e6e-8b0e-c06489178c60}, !- Fluid Inlet Node
  {53d78a92-e55d-4fdd-a0a2-86ce23b301f8}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {ba48df56-231e-43b1-b7e5-2d9bd835bf42}, !- Ambient Temperature Schedule
  {12ca15c0-b882-41b5-9231-ad39f7d38a62}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {48d1b699-ba95-4471-86ff-993b6d81c3c6}, !- Handle
  RtS Shared Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {53d78a92-e55d-4fdd-a0a2-86ce23b301f8}, !- Inlet Port
  {17dfb57b-6354-4e51-9f5f-b5291b5edb05}; !- Outlet Port

OS:Connection,
  {ccb6c7a6-de05-4e6e-8b0e-c06489178c60}, !- Handle
  {a24c1cfa-d6b2-4f8e-84e8-409ace6bdab7}, !- Source Object
  3,                                      !- Outlet Port
  {ee4afea0-8b50-425f-a153-bba438898e77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53d78a92-e55d-4fdd-a0a2-86ce23b301f8}, !- Handle
  {ee4afea0-8b50-425f-a153-bba438898e77}, !- Source Object
  4,                                      !- Outlet Port
  {48d1b699-ba95-4471-86ff-993b6d81c3c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17dfb57b-6354-4e51-9f5f-b5291b5edb05}, !- Handle
  {48d1b699-ba95-4471-86ff-993b6d81c3c6}, !- Source Object
  3,                                      !- Outlet Port
  {ffacd6af-6e0b-43a2-ac3e-a195e1251f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f4a5b997-951e-4985-b21a-5b0286fbe279}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {3621b84b-f002-4930-a129-d63e0724b9c1}, !- Inlet Node Name
  {c822f4ed-b492-48bf-925e-5614c9f3d2b8}; !- Outlet Node Name

OS:Node,
  {a01f48d5-7b4e-4fdc-90b0-e966ea532555}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {1ef860c6-dd0b-451a-a02d-7419d5d211f4}, !- Inlet Port
  {3621b84b-f002-4930-a129-d63e0724b9c1}; !- Outlet Port

OS:Connection,
  {1ef860c6-dd0b-451a-a02d-7419d5d211f4}, !- Handle
  {d6bd8528-cfd3-4a9f-97c0-ae8ebe2acc2e}, !- Source Object
  4,                                      !- Outlet Port
  {a01f48d5-7b4e-4fdc-90b0-e966ea532555}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d77ec96-0f99-4d2f-83e4-deb559b492c3}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {c822f4ed-b492-48bf-925e-5614c9f3d2b8}, !- Inlet Port
  {100dfa44-18fd-4bb6-b4bc-92cb7baad767}; !- Outlet Port

OS:Connection,
  {3621b84b-f002-4930-a129-d63e0724b9c1}, !- Handle
  {a01f48d5-7b4e-4fdc-90b0-e966ea532555}, !- Source Object
  3,                                      !- Outlet Port
  {f4a5b997-951e-4985-b21a-5b0286fbe279}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c822f4ed-b492-48bf-925e-5614c9f3d2b8}, !- Handle
  {f4a5b997-951e-4985-b21a-5b0286fbe279}, !- Source Object
  3,                                      !- Outlet Port
  {5d77ec96-0f99-4d2f-83e4-deb559b492c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {100dfa44-18fd-4bb6-b4bc-92cb7baad767}, !- Handle
  {5d77ec96-0f99-4d2f-83e4-deb559b492c3}, !- Source Object
  3,                                      !- Outlet Port
  {bc5e5fd3-218a-4c7d-9381-0642b57d887f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4f44777a-b4a8-4a1a-bcd1-594f867bd743}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {e77922ed-622f-4015-9375-4b61466bb5d8}, !- Inlet Node Name
  {d7e8ffaf-9b79-43db-982c-6ad7fe972dd0}; !- Outlet Node Name

OS:Node,
  {6b4a34fd-7d92-4672-9830-b9fc0e96a929}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {d7e8ffaf-9b79-43db-982c-6ad7fe972dd0}, !- Inlet Port
  {90885dad-4de4-4b29-8400-c4a2993b084b}; !- Outlet Port

OS:Connection,
  {e77922ed-622f-4015-9375-4b61466bb5d8}, !- Handle
  {d2e99573-37fa-4cfa-9686-27e2692667f4}, !- Source Object
  3,                                      !- Outlet Port
  {4f44777a-b4a8-4a1a-bcd1-594f867bd743}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7e8ffaf-9b79-43db-982c-6ad7fe972dd0}, !- Handle
  {4f44777a-b4a8-4a1a-bcd1-594f867bd743}, !- Source Object
  3,                                      !- Outlet Port
  {6b4a34fd-7d92-4672-9830-b9fc0e96a929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90885dad-4de4-4b29-8400-c4a2993b084b}, !- Handle
  {6b4a34fd-7d92-4672-9830-b9fc0e96a929}, !- Source Object
  3,                                      !- Outlet Port
  {8fff0b99-cf45-4479-b438-960b3057f16a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3ce3cb64-6bbc-44f7-9c74-6d23bffe878a}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {9f96ffbb-d3fc-4033-b753-5a202eb8d218}, !- Inlet Node Name
  {5ed4fe0d-4b31-4f85-bbdf-8cdc50a9317e}; !- Outlet Node Name

OS:Node,
  {2229046a-bfe4-43f6-b90f-4bf522a52ac8}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {ad20b634-f7d2-499e-9807-0ad82ddb4131}, !- Inlet Port
  {9f96ffbb-d3fc-4033-b753-5a202eb8d218}; !- Outlet Port

OS:Connection,
  {ad20b634-f7d2-499e-9807-0ad82ddb4131}, !- Handle
  {bc5e5fd3-218a-4c7d-9381-0642b57d887f}, !- Source Object
  2,                                      !- Outlet Port
  {2229046a-bfe4-43f6-b90f-4bf522a52ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f96ffbb-d3fc-4033-b753-5a202eb8d218}, !- Handle
  {2229046a-bfe4-43f6-b90f-4bf522a52ac8}, !- Source Object
  3,                                      !- Outlet Port
  {3ce3cb64-6bbc-44f7-9c74-6d23bffe878a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ed4fe0d-4b31-4f85-bbdf-8cdc50a9317e}, !- Handle
  {3ce3cb64-6bbc-44f7-9c74-6d23bffe878a}, !- Source Object
  3,                                      !- Outlet Port
  {84b7206e-f244-42cf-9cd6-d46710d3b8ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cf5afcfc-fb89-451b-a0dc-f086177be7a3}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {5e062e0c-c064-4820-a553-1f7a8cccf54b}, !- Inlet Node Name
  {973a5a81-2c96-42a3-a091-2f18341b339b}; !- Outlet Node Name

OS:Node,
  {99b28150-e44d-47a2-a5e4-6a4625d32b3a}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {a29130fe-d0dc-4fd0-b33c-55ef182cabb1}, !- Inlet Port
  {5e062e0c-c064-4820-a553-1f7a8cccf54b}; !- Outlet Port

OS:Connection,
  {a29130fe-d0dc-4fd0-b33c-55ef182cabb1}, !- Handle
  {8fff0b99-cf45-4479-b438-960b3057f16a}, !- Source Object
  2,                                      !- Outlet Port
  {99b28150-e44d-47a2-a5e4-6a4625d32b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e062e0c-c064-4820-a553-1f7a8cccf54b}, !- Handle
  {99b28150-e44d-47a2-a5e4-6a4625d32b3a}, !- Source Object
  3,                                      !- Outlet Port
  {cf5afcfc-fb89-451b-a0dc-f086177be7a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {973a5a81-2c96-42a3-a091-2f18341b339b}, !- Handle
  {cf5afcfc-fb89-451b-a0dc-f086177be7a3}, !- Source Object
  3,                                      !- Outlet Port
  {495a4d2a-940b-4903-ae12-65f22cc3771f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d575f20a-cf41-4987-bf3e-36b7c284f40c}, !- Handle
  RtS RetailSales - DEER Pre-1975 WUC 0.16gpm at 135F Inlet Water Node, !- Name
  {85af6a26-271e-4f85-b996-9f4af9d43c90}, !- Inlet Port
  {fbf22528-2781-4341-9ebf-5110dcf205de}; !- Outlet Port

OS:Connection,
  {85af6a26-271e-4f85-b996-9f4af9d43c90}, !- Handle
  {ffacd6af-6e0b-43a2-ac3e-a195e1251f27}, !- Source Object
  4,                                      !- Outlet Port
  {d575f20a-cf41-4987-bf3e-36b7c284f40c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcbee379-9027-46b2-a32f-4c05a4e7269c}, !- Handle
  RtS RetailSales - DEER Pre-1975 WUC 0.16gpm at 135F Outlet Water Node, !- Name
  {0ced9798-b7c8-4a70-99ad-4b325b151305}, !- Inlet Port
  {e35c17dc-fdb4-4665-a768-3d7233ce787a}; !- Outlet Port

OS:Connection,
  {fbf22528-2781-4341-9ebf-5110dcf205de}, !- Handle
  {d575f20a-cf41-4987-bf3e-36b7c284f40c}, !- Source Object
  3,                                      !- Outlet Port
  {a3e395a4-3593-4337-9ce7-78b0508f86d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ced9798-b7c8-4a70-99ad-4b325b151305}, !- Handle
  {a3e395a4-3593-4337-9ce7-78b0508f86d8}, !- Source Object
  3,                                      !- Outlet Port
  {dcbee379-9027-46b2-a32f-4c05a4e7269c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e35c17dc-fdb4-4665-a768-3d7233ce787a}, !- Handle
  {dcbee379-9027-46b2-a32f-4c05a4e7269c}, !- Source Object
  3,                                      !- Outlet Port
  {8fff0b99-cf45-4479-b438-960b3057f16a}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {57f9c91a-9c26-4146-9fce-bd82bc5199d4}, !- Handle
  RtS StockRoom - DEER Pre-1975 Thermostat, !- Name
  {9fe74dca-49f9-4eb0-83ae-e3fc2d6b88bb}, !- Heating Setpoint Temperature Schedule Name
  {ace9e647-9280-4320-b2b4-ba9a584576ec}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9fe74dca-49f9-4eb0-83ae-e3fc2d6b88bb}, !- Handle
  D_RtS_All_HTemp_Yr,                     !- Name
  {b935f2b2-8fa3-445a-96e7-d3af8bb482ea}, !- Schedule Type Limits Name
  {bae44da5-7051-4426-8c37-231685dc6bf4}, !- Default Day Schedule Name
  {fa12d03c-5b84-465c-b679-914b08ca5ba8}, !- Summer Design Day Schedule Name
  {8344a924-8d2b-4bfb-a854-828c2887e790}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bae44da5-7051-4426-8c37-231685dc6bf4}, !- Handle
  D_RtS_All_HTemp_Yr Default,             !- Name
  {b935f2b2-8fa3-445a-96e7-d3af8bb482ea}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8344a924-8d2b-4bfb-a854-828c2887e790}, !- Handle
  D_RtS_All_HTemp_Yr Winter Design Day,   !- Name
  {b935f2b2-8fa3-445a-96e7-d3af8bb482ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {fa12d03c-5b84-465c-b679-914b08ca5ba8}, !- Handle
  D_RtS_All_HTemp_Yr Summer Design Day,   !- Name
  {b935f2b2-8fa3-445a-96e7-d3af8bb482ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ace9e647-9280-4320-b2b4-ba9a584576ec}, !- Handle
  D_RtS_All_CTemp_Yr,                     !- Name
  {b935f2b2-8fa3-445a-96e7-d3af8bb482ea}, !- Schedule Type Limits Name
  {aade0a0c-58d7-4f86-bf4e-2a955b861ecf}, !- Default Day Schedule Name
  {1e31626c-fdde-4e25-a27c-6a6133f10ad9}, !- Summer Design Day Schedule Name
  {046147e9-bc79-4589-af5e-d27a5cedfa51}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aade0a0c-58d7-4f86-bf4e-2a955b861ecf}, !- Handle
  D_RtS_All_CTemp_Yr Default,             !- Name
  {b935f2b2-8fa3-445a-96e7-d3af8bb482ea}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {046147e9-bc79-4589-af5e-d27a5cedfa51}, !- Handle
  D_RtS_All_CTemp_Yr Winter Design Day,   !- Name
  {b935f2b2-8fa3-445a-96e7-d3af8bb482ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1e31626c-fdde-4e25-a27c-6a6133f10ad9}, !- Handle
  D_RtS_All_CTemp_Yr Summer Design Day,   !- Name
  {b935f2b2-8fa3-445a-96e7-d3af8bb482ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e066fe12-67b8-4dc6-9453-1afb89dcb2b0}, !- Handle
  RtS StockRoom - DEER Pre-1975 Thermostat 1, !- Name
  {9fe74dca-49f9-4eb0-83ae-e3fc2d6b88bb}, !- Heating Setpoint Temperature Schedule Name
  {ace9e647-9280-4320-b2b4-ba9a584576ec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cdaca23f-5a92-43ed-a429-5e6cdecc448d}, !- Handle
  RtS StockRoom - DEER Pre-1975 Thermostat 2, !- Name
  {9fe74dca-49f9-4eb0-83ae-e3fc2d6b88bb}, !- Heating Setpoint Temperature Schedule Name
  {ace9e647-9280-4320-b2b4-ba9a584576ec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52e5a0bc-04ef-43bb-b5b5-8f41fd54c07e}, !- Handle
  RtS StockRoom - DEER Pre-1975 Thermostat 3, !- Name
  {9fe74dca-49f9-4eb0-83ae-e3fc2d6b88bb}, !- Heating Setpoint Temperature Schedule Name
  {ace9e647-9280-4320-b2b4-ba9a584576ec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a2646560-3f98-445f-803e-67ccf1b19e6b}, !- Handle
  RtS StockRoom - DEER Pre-1975 Thermostat 4, !- Name
  {9fe74dca-49f9-4eb0-83ae-e3fc2d6b88bb}, !- Heating Setpoint Temperature Schedule Name
  {ace9e647-9280-4320-b2b4-ba9a584576ec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1c18fb9-3309-4ec4-bb89-0fd7864ccc8d}, !- Handle
  RtS StockRoom - DEER Pre-1975 Thermostat 5, !- Name
  {9fe74dca-49f9-4eb0-83ae-e3fc2d6b88bb}, !- Heating Setpoint Temperature Schedule Name
  {ace9e647-9280-4320-b2b4-ba9a584576ec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d8b27a9-0b74-4965-8ae9-4e5de3707cc8}, !- Handle
  RtS RetailSales - DEER Pre-1975 Thermostat, !- Name
  {9fe74dca-49f9-4eb0-83ae-e3fc2d6b88bb}, !- Heating Setpoint Temperature Schedule Name
  {ace9e647-9280-4320-b2b4-ba9a584576ec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {02892fe1-38c9-46b2-b206-ba85c631544e}, !- Handle
  RtS RetailSales - DEER Pre-1975 Thermostat 1, !- Name
  {9fe74dca-49f9-4eb0-83ae-e3fc2d6b88bb}, !- Heating Setpoint Temperature Schedule Name
  {ace9e647-9280-4320-b2b4-ba9a584576ec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0ebc4c5-eb6c-4e44-9151-d6e6e198e835}, !- Handle
  RtS RetailSales - DEER Pre-1975 Thermostat 2, !- Name
  {9fe74dca-49f9-4eb0-83ae-e3fc2d6b88bb}, !- Heating Setpoint Temperature Schedule Name
  {ace9e647-9280-4320-b2b4-ba9a584576ec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {393356c2-ac25-413d-825c-0a28d13f89b4}, !- Handle
  RtS RetailSales - DEER Pre-1975 Thermostat 3, !- Name
  {9fe74dca-49f9-4eb0-83ae-e3fc2d6b88bb}, !- Heating Setpoint Temperature Schedule Name
  {ace9e647-9280-4320-b2b4-ba9a584576ec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7c7e353-8416-41e9-a34f-1c0b6853f41d}, !- Handle
  RtS RetailSales - DEER Pre-1975 Thermostat 4, !- Name
  {9fe74dca-49f9-4eb0-83ae-e3fc2d6b88bb}, !- Heating Setpoint Temperature Schedule Name
  {ace9e647-9280-4320-b2b4-ba9a584576ec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ecda5170-d33c-4418-8206-6c23aa219cfb}, !- Handle
  RtS RetailSales - DEER Pre-1975 Thermostat 5, !- Name
  {9fe74dca-49f9-4eb0-83ae-e3fc2d6b88bb}, !- Heating Setpoint Temperature Schedule Name
  {ace9e647-9280-4320-b2b4-ba9a584576ec}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {1f7dda92-ef31-433c-acbe-d8feffa8dbe7}, !- Handle
  Zone RtS RetailSales A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  {18fb4059-1b5a-4b72-8788-99c5d4f3650a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0db9aa9a-1c18-4e1d-afcc-42449eed4a4b}, !- Supply Side Inlet Node Name
  {3873d1af-6bb4-488f-867c-8f74b3e47c0f}, !- Demand Side Outlet Node Name
  {9a41be37-cc22-40f3-b331-3bf15f9a73ae}, !- Demand Side Inlet Node A
  {b874342b-9df9-45e2-a0ed-20b77f060582}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e25b61e9-935d-4b58-aa77-2eb501828b41}, !- Demand Mixer Name
  {cf8b076c-ca5a-4d50-aee5-e412872e094a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4ef0c3f8-826d-43c6-8aa8-c0f657d23f22}, !- Handle
  Zone RtS RetailSales A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {0db9aa9a-1c18-4e1d-afcc-42449eed4a4b}, !- Inlet Port
  {d2d3bfb6-5e76-49cc-a84a-de2c5681bff9}; !- Outlet Port

OS:Node,
  {eb1261ad-4adc-4c51-883a-510968d6bd41}, !- Handle
  Zone RtS RetailSales A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {87d34734-cd2d-4f9c-944c-4412cef3f53d}, !- Inlet Port
  {b874342b-9df9-45e2-a0ed-20b77f060582}; !- Outlet Port

OS:Connection,
  {0db9aa9a-1c18-4e1d-afcc-42449eed4a4b}, !- Handle
  {1f7dda92-ef31-433c-acbe-d8feffa8dbe7}, !- Source Object
  8,                                      !- Outlet Port
  {4ef0c3f8-826d-43c6-8aa8-c0f657d23f22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b874342b-9df9-45e2-a0ed-20b77f060582}, !- Handle
  {eb1261ad-4adc-4c51-883a-510968d6bd41}, !- Source Object
  3,                                      !- Outlet Port
  {1f7dda92-ef31-433c-acbe-d8feffa8dbe7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fe1ab3e5-9771-434b-8060-2a4f5f047dbf}, !- Handle
  Zone RtS RetailSales A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {9a41be37-cc22-40f3-b331-3bf15f9a73ae}, !- Inlet Port
  {f7331d2f-ae80-4471-a79e-d7a4272a6b36}; !- Outlet Port

OS:Node,
  {73866321-42ea-41fa-96b1-1883c545bc6e}, !- Handle
  Zone RtS RetailSales A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {9973b5ad-0732-4a16-ac10-d6fd3aaa37c4}, !- Inlet Port
  {3873d1af-6bb4-488f-867c-8f74b3e47c0f}; !- Outlet Port

OS:Node,
  {8111d235-f718-427d-8a5b-fa3cc9e46fd5}, !- Handle
  Zone RtS RetailSales A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {1d86a3bc-8637-4159-af51-755c9eed7556}, !- Inlet Port
  {2d147315-11fa-4215-8975-265790d2c23d}; !- Outlet Port

OS:Connection,
  {9a41be37-cc22-40f3-b331-3bf15f9a73ae}, !- Handle
  {1f7dda92-ef31-433c-acbe-d8feffa8dbe7}, !- Source Object
  10,                                     !- Outlet Port
  {fe1ab3e5-9771-434b-8060-2a4f5f047dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3873d1af-6bb4-488f-867c-8f74b3e47c0f}, !- Handle
  {73866321-42ea-41fa-96b1-1883c545bc6e}, !- Source Object
  3,                                      !- Outlet Port
  {1f7dda92-ef31-433c-acbe-d8feffa8dbe7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cf8b076c-ca5a-4d50-aee5-e412872e094a}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {f7331d2f-ae80-4471-a79e-d7a4272a6b36}, !- Inlet Node Name
  {7a6475ef-6096-4940-891c-b2ff81061aab}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e25b61e9-935d-4b58-aa77-2eb501828b41}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {9973b5ad-0732-4a16-ac10-d6fd3aaa37c4}, !- Outlet Node Name
  {eb6e6a82-984b-4d92-8b9a-b6aa6542f60d}; !- Inlet Node Name 1

OS:Connection,
  {f7331d2f-ae80-4471-a79e-d7a4272a6b36}, !- Handle
  {fe1ab3e5-9771-434b-8060-2a4f5f047dbf}, !- Source Object
  3,                                      !- Outlet Port
  {cf8b076c-ca5a-4d50-aee5-e412872e094a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9973b5ad-0732-4a16-ac10-d6fd3aaa37c4}, !- Handle
  {e25b61e9-935d-4b58-aa77-2eb501828b41}, !- Source Object
  2,                                      !- Outlet Port
  {73866321-42ea-41fa-96b1-1883c545bc6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c749ea4d-31c5-42cc-a29a-628e2c3e0d3c}, !- Handle
  {1f7dda92-ef31-433c-acbe-d8feffa8dbe7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {18fb4059-1b5a-4b72-8788-99c5d4f3650a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {04fe1853-66e9-4028-955f-40874ebe0440}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {96d4e876-b254-4394-88dd-e1d0a1841092}, !- Handle
  Zone RtS RetailSales A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {35975c10-39f1-4e9a-8d28-96c36e493245}, !- Control Zone Name
  {eb1261ad-4adc-4c51-883a-510968d6bd41}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {bc32c6e1-d4fd-416f-9579-2ace739c06c7}, !- Handle
  Zone RtS RetailSales A  - Story Ground PSZ-AC Fan, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {6775e341-5d7b-4827-8db0-328e1cc0383a}, !- Air Inlet Node Name
  {87d34734-cd2d-4f9c-944c-4412cef3f53d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e8a3639e-c95d-44fc-b95a-142c49d6655b}, !- Handle
  Zone RtS RetailSales A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f122b559-8794-46b4-8a89-a8beaf93f75e}, !- Air Inlet Node Name
  {16830065-322d-4365-9538-d0487ba5d14d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {de0f8050-d42f-4070-8978-5630c4505a80}, !- Handle
  Zone RtS RetailSales A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {39e340cc-2989-43ff-a027-ba642dc4f004}, !- Air Inlet Node Name
  {3cfe8d7f-bf0e-4112-bb0b-ff2da3789b3e}, !- Air Outlet Node Name
  {05e53a9d-0edc-43cb-8ba1-c4d987a1e22f}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6cb3dffb-5f2a-47c9-866a-8962c3533888}, !- Handle
  Zone RtS RetailSales A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 97kBtu/hr 9.7SEER 89kBtu/hr 13.0SEER, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {ed76693f-85d7-4a99-811b-0b8443186091}, !- Air Inlet Node Name
  {dc47863d-54d4-4ae4-ace9-f649a4591b69}, !- Air Outlet Node Name
  {7acec370-a71c-4869-9b99-389fee2d99b6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59a84248-8898-4dc5-b425-85994f0f3a9c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5ea9a57d-8c84-4cdb-a027-4baa143c5073}, !- Energy Input Ratio Function of Temperature Curve Name
  {ec9ba7e8-0164-4019-a34c-4e22764db704}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf6061f1-3fec-4196-9efc-35d1fea82d10}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b1b8b4a0-b748-47de-8e8d-a50c09ec6e2a}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a7e5951-a12d-43ca-88ca-5e3334ab8931}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2bb7bac9-0e13-4029-8f84-b1031ff71140}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d45d3f7-93ec-47fd-ac32-15ae426e3302}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {334287fe-7795-45ca-bc16-293a03751606}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {92043b9f-f6da-455e-8961-30bc59a7f6bd}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4c834abb-f6d7-4172-a63e-2df8a78caa7d}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {03fd223d-3c1b-4c82-9ecd-bc3065c9d8da}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {1ae4e900-3ef9-43e1-ab74-39e99ed2ed92}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7f54606d-4226-401f-9c17-98b9b2cd4fb8}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {87d34734-cd2d-4f9c-944c-4412cef3f53d}, !- Handle
  {bc32c6e1-d4fd-416f-9579-2ace739c06c7}, !- Source Object
  9,                                      !- Outlet Port
  {eb1261ad-4adc-4c51-883a-510968d6bd41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05e53a9d-0edc-43cb-8ba1-c4d987a1e22f}, !- Handle
  Zone RtS RetailSales A  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {3cfe8d7f-bf0e-4112-bb0b-ff2da3789b3e}, !- Inlet Port
  {6775e341-5d7b-4827-8db0-328e1cc0383a}; !- Outlet Port

OS:Connection,
  {3cfe8d7f-bf0e-4112-bb0b-ff2da3789b3e}, !- Handle
  {de0f8050-d42f-4070-8978-5630c4505a80}, !- Source Object
  6,                                      !- Outlet Port
  {05e53a9d-0edc-43cb-8ba1-c4d987a1e22f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6775e341-5d7b-4827-8db0-328e1cc0383a}, !- Handle
  {05e53a9d-0edc-43cb-8ba1-c4d987a1e22f}, !- Source Object
  3,                                      !- Outlet Port
  {bc32c6e1-d4fd-416f-9579-2ace739c06c7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {de32f8ff-72fa-4139-af69-a4c1aaea7c65}, !- Handle
  Zone RtS RetailSales A  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {16830065-322d-4365-9538-d0487ba5d14d}, !- Inlet Port
  {39e340cc-2989-43ff-a027-ba642dc4f004}; !- Outlet Port

OS:Connection,
  {16830065-322d-4365-9538-d0487ba5d14d}, !- Handle
  {e8a3639e-c95d-44fc-b95a-142c49d6655b}, !- Source Object
  6,                                      !- Outlet Port
  {de32f8ff-72fa-4139-af69-a4c1aaea7c65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39e340cc-2989-43ff-a027-ba642dc4f004}, !- Handle
  {de32f8ff-72fa-4139-af69-a4c1aaea7c65}, !- Source Object
  3,                                      !- Outlet Port
  {de0f8050-d42f-4070-8978-5630c4505a80}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5860c845-ecb6-4fa9-bfae-f037fbceb8a4}, !- Handle
  Zone RtS RetailSales A  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {dc47863d-54d4-4ae4-ace9-f649a4591b69}, !- Inlet Port
  {f122b559-8794-46b4-8a89-a8beaf93f75e}; !- Outlet Port

OS:Connection,
  {dc47863d-54d4-4ae4-ace9-f649a4591b69}, !- Handle
  {6cb3dffb-5f2a-47c9-866a-8962c3533888}, !- Source Object
  9,                                      !- Outlet Port
  {5860c845-ecb6-4fa9-bfae-f037fbceb8a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f122b559-8794-46b4-8a89-a8beaf93f75e}, !- Handle
  {5860c845-ecb6-4fa9-bfae-f037fbceb8a4}, !- Source Object
  3,                                      !- Outlet Port
  {e8a3639e-c95d-44fc-b95a-142c49d6655b}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8c444120-a749-4266-82b2-f1e3d1ca212d}, !- Handle
  Zone RtS RetailSales A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0c3b5355-00ef-4cbb-8f4e-62b8fee85cb5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0c3b5355-00ef-4cbb-8f4e-62b8fee85cb5}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {62eecfb1-80d2-4956-bb74-c41de429d511}, !- Handle
  Zone RtS RetailSales A  - Story Ground PSZ-AC OA System, !- Name
  {8c444120-a749-4266-82b2-f1e3d1ca212d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9a493a6f-9f22-4c91-8889-375e7461ee3e}, !- Mixed Air Node Name
  {e26d3ef6-ddcf-4cff-acdc-e8167052a0ae}, !- Outdoor Air Stream Node Name
  {e65da77a-ce14-4f10-b271-621fd0d9fdae}, !- Relief Air Stream Node Name
  {d2d3bfb6-5e76-49cc-a84a-de2c5681bff9}; !- Return Air Stream Node Name

OS:Node,
  {5db7df68-7773-42f8-9b7e-ae19bb776163}, !- Handle
  Zone RtS RetailSales A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e26d3ef6-ddcf-4cff-acdc-e8167052a0ae}; !- Outlet Port

OS:Connection,
  {e26d3ef6-ddcf-4cff-acdc-e8167052a0ae}, !- Handle
  {5db7df68-7773-42f8-9b7e-ae19bb776163}, !- Source Object
  3,                                      !- Outlet Port
  {62eecfb1-80d2-4956-bb74-c41de429d511}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1d462fe3-0439-42f3-8827-f1495749dbe3}, !- Handle
  Zone RtS RetailSales A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {e65da77a-ce14-4f10-b271-621fd0d9fdae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e65da77a-ce14-4f10-b271-621fd0d9fdae}, !- Handle
  {62eecfb1-80d2-4956-bb74-c41de429d511}, !- Source Object
  7,                                      !- Outlet Port
  {1d462fe3-0439-42f3-8827-f1495749dbe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e7c2bf1-8f97-4e9b-8ae0-e7f6039b1370}, !- Handle
  Zone RtS RetailSales A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {9a493a6f-9f22-4c91-8889-375e7461ee3e}, !- Inlet Port
  {ed76693f-85d7-4a99-811b-0b8443186091}; !- Outlet Port

OS:Connection,
  {d2d3bfb6-5e76-49cc-a84a-de2c5681bff9}, !- Handle
  {4ef0c3f8-826d-43c6-8aa8-c0f657d23f22}, !- Source Object
  3,                                      !- Outlet Port
  {62eecfb1-80d2-4956-bb74-c41de429d511}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9a493a6f-9f22-4c91-8889-375e7461ee3e}, !- Handle
  {62eecfb1-80d2-4956-bb74-c41de429d511}, !- Source Object
  5,                                      !- Outlet Port
  {5e7c2bf1-8f97-4e9b-8ae0-e7f6039b1370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed76693f-85d7-4a99-811b-0b8443186091}, !- Handle
  {5e7c2bf1-8f97-4e9b-8ae0-e7f6039b1370}, !- Source Object
  3,                                      !- Outlet Port
  {6cb3dffb-5f2a-47c9-866a-8962c3533888}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {04fe1853-66e9-4028-955f-40874ebe0440}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {05e0dc03-2f32-41d1-ba7c-218367c2bbbe}, !- Control Zone or Zone List Name
  {d2308b22-fa19-40c8-ac1f-023b90b7ba1f}, !- Cooling Control Zone or Zone List Name
  {aa484acd-55af-4d92-a789-a7e3fa0d6111}, !- Heating Control Zone or Zone List Name
  {102fc9f2-7a13-4429-929a-427d730ce14a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {05e0dc03-2f32-41d1-ba7c-218367c2bbbe}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d2308b22-fa19-40c8-ac1f-023b90b7ba1f}, !- Handle
  {4df90d00-42e5-42c2-bff3-db88cabdb4a3}; !- Name

OS:ModelObjectList,
  {aa484acd-55af-4d92-a789-a7e3fa0d6111}, !- Handle
  {62de912a-25b8-4649-af73-a9f1e07ce582}; !- Name

OS:ModelObjectList,
  {102fc9f2-7a13-4429-929a-427d730ce14a}, !- Handle
  {12198176-6f5e-49a4-8fa4-3dbb26bf077b}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {86fa2b0e-3a1a-4532-9d6d-9867d11b283f}, !- Handle
  Zone RtS RetailSales A  - Story Ground PSZ-AC Diffuser, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  {b0801e84-ad1a-4a0f-b32c-c09ba6c12496}, !- Air Inlet Node Name
  {1d86a3bc-8637-4159-af51-755c9eed7556}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c17e4e10-aa4a-46e7-a694-a68a573d9ef5}, !- Handle
  Zone RtS RetailSales A  - Story Ground Return Air Node, !- Name
  {41699d33-a10c-4fb1-a2bd-456914ecddb8}, !- Inlet Port
  {eb6e6a82-984b-4d92-8b9a-b6aa6542f60d}; !- Outlet Port

OS:Connection,
  {2d147315-11fa-4215-8975-265790d2c23d}, !- Handle
  {8111d235-f718-427d-8a5b-fa3cc9e46fd5}, !- Source Object
  3,                                      !- Outlet Port
  {62504ab4-4801-4f9c-b16f-4e9291e5a59c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41699d33-a10c-4fb1-a2bd-456914ecddb8}, !- Handle
  {168081c5-2b66-4b4d-b21b-954724541798}, !- Source Object
  3,                                      !- Outlet Port
  {c17e4e10-aa4a-46e7-a694-a68a573d9ef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb6e6a82-984b-4d92-8b9a-b6aa6542f60d}, !- Handle
  {c17e4e10-aa4a-46e7-a694-a68a573d9ef5}, !- Source Object
  3,                                      !- Outlet Port
  {e25b61e9-935d-4b58-aa77-2eb501828b41}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e0298790-690a-4876-9a59-f38b5d1f072f}, !- Handle
  Zone RtS RetailSales A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7a6475ef-6096-4940-891c-b2ff81061aab}, !- Inlet Port
  {b0801e84-ad1a-4a0f-b32c-c09ba6c12496}; !- Outlet Port

OS:Connection,
  {7a6475ef-6096-4940-891c-b2ff81061aab}, !- Handle
  {cf8b076c-ca5a-4d50-aee5-e412872e094a}, !- Source Object
  3,                                      !- Outlet Port
  {e0298790-690a-4876-9a59-f38b5d1f072f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0801e84-ad1a-4a0f-b32c-c09ba6c12496}, !- Handle
  {e0298790-690a-4876-9a59-f38b5d1f072f}, !- Source Object
  3,                                      !- Outlet Port
  {86fa2b0e-3a1a-4532-9d6d-9867d11b283f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d86a3bc-8637-4159-af51-755c9eed7556}, !- Handle
  {86fa2b0e-3a1a-4532-9d6d-9867d11b283f}, !- Source Object
  4,                                      !- Outlet Port
  {8111d235-f718-427d-8a5b-fa3cc9e46fd5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {eccc6987-ead4-4b41-9be8-a73e7b01b79f}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  {97403349-d019-4ca5-898e-2d25b5a861e7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7d756a21-c70f-434b-b9a3-4433b8f65782}, !- Supply Side Inlet Node Name
  {10d9e9d1-c66b-44d4-b1cf-ea975c00a21b}, !- Demand Side Outlet Node Name
  {cccfa867-930a-406c-9550-1d472456c625}, !- Demand Side Inlet Node A
  {7b032086-4992-4c41-b79a-c2a00d14af2b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6a77c077-7fe7-4075-8d4c-254217bda0ee}, !- Demand Mixer Name
  {a162067e-d0b9-49b1-9772-feb2581d7d5b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1324f37a-198b-4601-845c-442f5d1030e1}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {7d756a21-c70f-434b-b9a3-4433b8f65782}, !- Inlet Port
  {41ac98e5-136e-4c75-8f65-f763128542b1}; !- Outlet Port

OS:Node,
  {82b0c45f-46bd-4d11-99e8-c9973ddae3fb}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {262c3f11-e92a-47d5-8984-31ed1f3343b4}, !- Inlet Port
  {7b032086-4992-4c41-b79a-c2a00d14af2b}; !- Outlet Port

OS:Connection,
  {7d756a21-c70f-434b-b9a3-4433b8f65782}, !- Handle
  {eccc6987-ead4-4b41-9be8-a73e7b01b79f}, !- Source Object
  8,                                      !- Outlet Port
  {1324f37a-198b-4601-845c-442f5d1030e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b032086-4992-4c41-b79a-c2a00d14af2b}, !- Handle
  {82b0c45f-46bd-4d11-99e8-c9973ddae3fb}, !- Source Object
  3,                                      !- Outlet Port
  {eccc6987-ead4-4b41-9be8-a73e7b01b79f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {454f4d53-7a24-4b34-aa21-c86c6849c98d}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {cccfa867-930a-406c-9550-1d472456c625}, !- Inlet Port
  {3ed3b7f6-0542-45b9-af41-3af0e3f3851a}; !- Outlet Port

OS:Node,
  {6fa4d4cc-7129-444c-9818-88886e784ca9}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {10d1573e-deb7-4e08-bb86-a8cd49545e5a}, !- Inlet Port
  {10d9e9d1-c66b-44d4-b1cf-ea975c00a21b}; !- Outlet Port

OS:Node,
  {fe2a2194-15b2-455f-98ca-22584a1b8339}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {078f8ebd-f388-491f-9009-b6960ec2c57f}, !- Inlet Port
  {d97475c6-05a3-4da6-8a5f-b032e4964e31}; !- Outlet Port

OS:Connection,
  {cccfa867-930a-406c-9550-1d472456c625}, !- Handle
  {eccc6987-ead4-4b41-9be8-a73e7b01b79f}, !- Source Object
  10,                                     !- Outlet Port
  {454f4d53-7a24-4b34-aa21-c86c6849c98d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10d9e9d1-c66b-44d4-b1cf-ea975c00a21b}, !- Handle
  {6fa4d4cc-7129-444c-9818-88886e784ca9}, !- Source Object
  3,                                      !- Outlet Port
  {eccc6987-ead4-4b41-9be8-a73e7b01b79f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a162067e-d0b9-49b1-9772-feb2581d7d5b}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {3ed3b7f6-0542-45b9-af41-3af0e3f3851a}, !- Inlet Node Name
  {daf88045-4873-4f98-940c-84ec1de5b81a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6a77c077-7fe7-4075-8d4c-254217bda0ee}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {10d1573e-deb7-4e08-bb86-a8cd49545e5a}, !- Outlet Node Name
  {f27d0a8e-ddac-4bdc-8567-5c0806b5a6b4}; !- Inlet Node Name 1

OS:Connection,
  {3ed3b7f6-0542-45b9-af41-3af0e3f3851a}, !- Handle
  {454f4d53-7a24-4b34-aa21-c86c6849c98d}, !- Source Object
  3,                                      !- Outlet Port
  {a162067e-d0b9-49b1-9772-feb2581d7d5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10d1573e-deb7-4e08-bb86-a8cd49545e5a}, !- Handle
  {6a77c077-7fe7-4075-8d4c-254217bda0ee}, !- Source Object
  2,                                      !- Outlet Port
  {6fa4d4cc-7129-444c-9818-88886e784ca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0e79ccf1-701f-414a-bde6-6d2016ba8749}, !- Handle
  {eccc6987-ead4-4b41-9be8-a73e7b01b79f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {97403349-d019-4ca5-898e-2d25b5a861e7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {43ac116f-0ecd-4818-80b3-c130a3f4f507}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7eb8b88b-66b4-4f8e-acaf-f195603918c4}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {aa26dd1d-debf-47e1-a48e-8281b14870ba}, !- Control Zone Name
  {82b0c45f-46bd-4d11-99e8-c9973ddae3fb}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {8f7820a1-45f6-4640-8984-55dd48d2e7e9}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground PSZ-AC Fan, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {a8909c04-5523-44f0-86a5-578959ad7701}, !- Air Inlet Node Name
  {262c3f11-e92a-47d5-8984-31ed1f3343b4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {13e856c8-c4b9-4f43-8bba-c42cbb40f57c}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {28f0c189-3dd7-4625-8a4e-4b774944c07a}, !- Air Inlet Node Name
  {2eb8a840-f4c4-460c-a5cf-f9be8c58cae5}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {10c52486-6714-483d-9b37-80db55e85745}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0304143a-3811-4a09-84c0-45f08a25ec5a}, !- Air Inlet Node Name
  {5fad8fb0-e0c2-4105-a1e0-8d18680e4110}, !- Air Outlet Node Name
  {6940ea25-4f31-40fa-89a6-5bb6f7f0a809}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {150566d5-21e2-44e4-b377-5907696a5f71}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 13kBtu/hr 9.7SEER 12kBtu/hr 13.0SEER, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {4439570c-430a-4b17-851b-78202469d470}, !- Air Inlet Node Name
  {6b1734d5-5eed-4e46-a5db-8721104a2e72}, !- Air Outlet Node Name
  {7acec370-a71c-4869-9b99-389fee2d99b6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59a84248-8898-4dc5-b425-85994f0f3a9c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5ea9a57d-8c84-4cdb-a027-4baa143c5073}, !- Energy Input Ratio Function of Temperature Curve Name
  {ec9ba7e8-0164-4019-a34c-4e22764db704}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf6061f1-3fec-4196-9efc-35d1fea82d10}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5c1fc5cb-cedf-441a-aaab-69cb1d88b57a}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8c6bf46d-31de-45f9-bb84-d411236f2344}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b4387780-84c5-43bd-980d-af8bcc0a3cad}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {76d67eaf-9b18-4a47-812b-caf1b6c6f97a}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d3eacaf5-608d-46ad-9c27-7568cff189d4}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {22459d99-ebf3-428f-b47e-e888004b9631}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8585645b-4cf1-4798-beaa-7cd730d73812}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c69601a2-62f9-4191-8d23-c376f69b8d10}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {74ae0845-2ea0-4464-b4ec-6253d6b78ca1}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ff8483f0-7be5-4a65-8d66-5b6b7a7f79bb}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {262c3f11-e92a-47d5-8984-31ed1f3343b4}, !- Handle
  {8f7820a1-45f6-4640-8984-55dd48d2e7e9}, !- Source Object
  9,                                      !- Outlet Port
  {82b0c45f-46bd-4d11-99e8-c9973ddae3fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6940ea25-4f31-40fa-89a6-5bb6f7f0a809}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {5fad8fb0-e0c2-4105-a1e0-8d18680e4110}, !- Inlet Port
  {a8909c04-5523-44f0-86a5-578959ad7701}; !- Outlet Port

OS:Connection,
  {5fad8fb0-e0c2-4105-a1e0-8d18680e4110}, !- Handle
  {10c52486-6714-483d-9b37-80db55e85745}, !- Source Object
  6,                                      !- Outlet Port
  {6940ea25-4f31-40fa-89a6-5bb6f7f0a809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8909c04-5523-44f0-86a5-578959ad7701}, !- Handle
  {6940ea25-4f31-40fa-89a6-5bb6f7f0a809}, !- Source Object
  3,                                      !- Outlet Port
  {8f7820a1-45f6-4640-8984-55dd48d2e7e9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7cdd3019-2d44-417b-8d8f-2607f0991bce}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {2eb8a840-f4c4-460c-a5cf-f9be8c58cae5}, !- Inlet Port
  {0304143a-3811-4a09-84c0-45f08a25ec5a}; !- Outlet Port

OS:Connection,
  {2eb8a840-f4c4-460c-a5cf-f9be8c58cae5}, !- Handle
  {13e856c8-c4b9-4f43-8bba-c42cbb40f57c}, !- Source Object
  6,                                      !- Outlet Port
  {7cdd3019-2d44-417b-8d8f-2607f0991bce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0304143a-3811-4a09-84c0-45f08a25ec5a}, !- Handle
  {7cdd3019-2d44-417b-8d8f-2607f0991bce}, !- Source Object
  3,                                      !- Outlet Port
  {10c52486-6714-483d-9b37-80db55e85745}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {69dd967b-014b-4c26-b8e8-64e2b72745b5}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {6b1734d5-5eed-4e46-a5db-8721104a2e72}, !- Inlet Port
  {28f0c189-3dd7-4625-8a4e-4b774944c07a}; !- Outlet Port

OS:Connection,
  {6b1734d5-5eed-4e46-a5db-8721104a2e72}, !- Handle
  {150566d5-21e2-44e4-b377-5907696a5f71}, !- Source Object
  9,                                      !- Outlet Port
  {69dd967b-014b-4c26-b8e8-64e2b72745b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28f0c189-3dd7-4625-8a4e-4b774944c07a}, !- Handle
  {69dd967b-014b-4c26-b8e8-64e2b72745b5}, !- Source Object
  3,                                      !- Outlet Port
  {13e856c8-c4b9-4f43-8bba-c42cbb40f57c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {682753f9-4f1a-439e-b99b-5a2aa22c277c}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8426e9f4-3c15-4413-b564-458c5f4d9353}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8426e9f4-3c15-4413-b564-458c5f4d9353}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dd72b0f3-bbbb-43c1-a12d-01405cecbf51}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground PSZ-AC OA System, !- Name
  {682753f9-4f1a-439e-b99b-5a2aa22c277c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {31d14328-18c8-4596-9c11-5c35ce24a57d}, !- Mixed Air Node Name
  {920e6a85-24df-44c3-adf5-32ab4883fa7a}, !- Outdoor Air Stream Node Name
  {84fcc193-e9c9-434d-b733-9ece9be1513e}, !- Relief Air Stream Node Name
  {41ac98e5-136e-4c75-8f65-f763128542b1}; !- Return Air Stream Node Name

OS:Node,
  {73765aeb-00fb-402d-bbc3-1a2e8088262b}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {920e6a85-24df-44c3-adf5-32ab4883fa7a}; !- Outlet Port

OS:Connection,
  {920e6a85-24df-44c3-adf5-32ab4883fa7a}, !- Handle
  {73765aeb-00fb-402d-bbc3-1a2e8088262b}, !- Source Object
  3,                                      !- Outlet Port
  {dd72b0f3-bbbb-43c1-a12d-01405cecbf51}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {340b4f7f-47f0-40c9-a75a-48beef64c86e}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {84fcc193-e9c9-434d-b733-9ece9be1513e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84fcc193-e9c9-434d-b733-9ece9be1513e}, !- Handle
  {dd72b0f3-bbbb-43c1-a12d-01405cecbf51}, !- Source Object
  7,                                      !- Outlet Port
  {340b4f7f-47f0-40c9-a75a-48beef64c86e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd696468-5e90-44bf-abac-2e198dcd74c3}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {31d14328-18c8-4596-9c11-5c35ce24a57d}, !- Inlet Port
  {4439570c-430a-4b17-851b-78202469d470}; !- Outlet Port

OS:Connection,
  {41ac98e5-136e-4c75-8f65-f763128542b1}, !- Handle
  {1324f37a-198b-4601-845c-442f5d1030e1}, !- Source Object
  3,                                      !- Outlet Port
  {dd72b0f3-bbbb-43c1-a12d-01405cecbf51}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {31d14328-18c8-4596-9c11-5c35ce24a57d}, !- Handle
  {dd72b0f3-bbbb-43c1-a12d-01405cecbf51}, !- Source Object
  5,                                      !- Outlet Port
  {bd696468-5e90-44bf-abac-2e198dcd74c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4439570c-430a-4b17-851b-78202469d470}, !- Handle
  {bd696468-5e90-44bf-abac-2e198dcd74c3}, !- Source Object
  3,                                      !- Outlet Port
  {150566d5-21e2-44e4-b377-5907696a5f71}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {43ac116f-0ecd-4818-80b3-c130a3f4f507}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0f2de05e-ee6c-4026-879c-f91ee8e550a1}, !- Control Zone or Zone List Name
  {bf7d6ba0-f2d6-441a-94b0-a03927fc2e8e}, !- Cooling Control Zone or Zone List Name
  {a0fc4e34-91aa-47ca-8de2-54c862a3872b}, !- Heating Control Zone or Zone List Name
  {9b043f76-3484-4161-be9a-eef57fe4d123}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0f2de05e-ee6c-4026-879c-f91ee8e550a1}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {bf7d6ba0-f2d6-441a-94b0-a03927fc2e8e}, !- Handle
  {7dce7673-e53d-4405-9849-f084b0b58e80}; !- Name

OS:ModelObjectList,
  {a0fc4e34-91aa-47ca-8de2-54c862a3872b}, !- Handle
  {22e1247f-2c65-432d-971c-ffe100d4f54d}; !- Name

OS:ModelObjectList,
  {9b043f76-3484-4161-be9a-eef57fe4d123}, !- Handle
  {dce2c866-9418-401d-adfe-7cf0b92e384d}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00867cec-9347-4a77-bd44-02b5be9d4a77}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  {6e0720dc-4b98-41e3-b2b3-e99e7742e00b}, !- Air Inlet Node Name
  {078f8ebd-f388-491f-9009-b6960ec2c57f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2a3b3a00-f917-4e05-b014-d803df3c8264}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground Return Air Node, !- Name
  {431e3c05-ce5f-4b06-95ae-68e710b17ebd}, !- Inlet Port
  {f27d0a8e-ddac-4bdc-8567-5c0806b5a6b4}; !- Outlet Port

OS:Connection,
  {d97475c6-05a3-4da6-8a5f-b032e4964e31}, !- Handle
  {fe2a2194-15b2-455f-98ca-22584a1b8339}, !- Source Object
  3,                                      !- Outlet Port
  {02dfd0e0-ebab-4617-b160-93567edfe9a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {431e3c05-ce5f-4b06-95ae-68e710b17ebd}, !- Handle
  {dc0f55b7-fe5d-4169-a46a-10f74622cfc0}, !- Source Object
  3,                                      !- Outlet Port
  {2a3b3a00-f917-4e05-b014-d803df3c8264}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f27d0a8e-ddac-4bdc-8567-5c0806b5a6b4}, !- Handle
  {2a3b3a00-f917-4e05-b014-d803df3c8264}, !- Source Object
  3,                                      !- Outlet Port
  {6a77c077-7fe7-4075-8d4c-254217bda0ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b948ddd0-0c19-4c07-817a-19257fc4972c}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {daf88045-4873-4f98-940c-84ec1de5b81a}, !- Inlet Port
  {6e0720dc-4b98-41e3-b2b3-e99e7742e00b}; !- Outlet Port

OS:Connection,
  {daf88045-4873-4f98-940c-84ec1de5b81a}, !- Handle
  {a162067e-d0b9-49b1-9772-feb2581d7d5b}, !- Source Object
  3,                                      !- Outlet Port
  {b948ddd0-0c19-4c07-817a-19257fc4972c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e0720dc-4b98-41e3-b2b3-e99e7742e00b}, !- Handle
  {b948ddd0-0c19-4c07-817a-19257fc4972c}, !- Source Object
  3,                                      !- Outlet Port
  {00867cec-9347-4a77-bd44-02b5be9d4a77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {078f8ebd-f388-491f-9009-b6960ec2c57f}, !- Handle
  {00867cec-9347-4a77-bd44-02b5be9d4a77}, !- Source Object
  4,                                      !- Outlet Port
  {fe2a2194-15b2-455f-98ca-22584a1b8339}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {93c756a5-5f92-4640-9033-4046c49b7140}, !- Handle
  Zone RtS RetailSales B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  {b04b60e9-fc85-4e7f-9586-ad396e4929b8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6bfa06c9-ffaf-4b11-9159-808f838d6a41}, !- Supply Side Inlet Node Name
  {f4087461-7376-4ab0-8605-bc392b412df8}, !- Demand Side Outlet Node Name
  {3fd0379b-d859-474f-a439-88f0af287c5b}, !- Demand Side Inlet Node A
  {c74a9a4c-ad07-4b11-84c1-a463d6263045}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e64ba8f5-9240-432d-82e4-5e981a1e6de4}, !- Demand Mixer Name
  {17ba7b5f-891f-4ac4-a4a2-5e87ed894839}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {15c946ad-8279-419c-8883-1ef3a38da185}, !- Handle
  Zone RtS RetailSales B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {6bfa06c9-ffaf-4b11-9159-808f838d6a41}, !- Inlet Port
  {f4c2f723-c9fd-4d37-8167-8e329bc85947}; !- Outlet Port

OS:Node,
  {0381ced9-4a65-4b8d-822a-59de0e8b99cd}, !- Handle
  Zone RtS RetailSales B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {527b36de-61a2-4577-a040-031d89667b6a}, !- Inlet Port
  {c74a9a4c-ad07-4b11-84c1-a463d6263045}; !- Outlet Port

OS:Connection,
  {6bfa06c9-ffaf-4b11-9159-808f838d6a41}, !- Handle
  {93c756a5-5f92-4640-9033-4046c49b7140}, !- Source Object
  8,                                      !- Outlet Port
  {15c946ad-8279-419c-8883-1ef3a38da185}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c74a9a4c-ad07-4b11-84c1-a463d6263045}, !- Handle
  {0381ced9-4a65-4b8d-822a-59de0e8b99cd}, !- Source Object
  3,                                      !- Outlet Port
  {93c756a5-5f92-4640-9033-4046c49b7140}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ec446efd-e37a-424b-99e7-55384e46cb2d}, !- Handle
  Zone RtS RetailSales B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {3fd0379b-d859-474f-a439-88f0af287c5b}, !- Inlet Port
  {c5d9857b-e18a-4136-a1cf-cc30354aab88}; !- Outlet Port

OS:Node,
  {3cab56c7-045c-4802-9c43-f2071bf3a0d2}, !- Handle
  Zone RtS RetailSales B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {346c8218-ce66-402d-bf4d-002675dd38a2}, !- Inlet Port
  {f4087461-7376-4ab0-8605-bc392b412df8}; !- Outlet Port

OS:Node,
  {8c845157-b3d2-43b3-b219-ecec899c9b34}, !- Handle
  Zone RtS RetailSales B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7850c42e-a6b5-4526-acbe-e5355ddda8e5}, !- Inlet Port
  {26e26e6b-a38c-4849-bcee-9348b31be831}; !- Outlet Port

OS:Connection,
  {3fd0379b-d859-474f-a439-88f0af287c5b}, !- Handle
  {93c756a5-5f92-4640-9033-4046c49b7140}, !- Source Object
  10,                                     !- Outlet Port
  {ec446efd-e37a-424b-99e7-55384e46cb2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4087461-7376-4ab0-8605-bc392b412df8}, !- Handle
  {3cab56c7-045c-4802-9c43-f2071bf3a0d2}, !- Source Object
  3,                                      !- Outlet Port
  {93c756a5-5f92-4640-9033-4046c49b7140}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {17ba7b5f-891f-4ac4-a4a2-5e87ed894839}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {c5d9857b-e18a-4136-a1cf-cc30354aab88}, !- Inlet Node Name
  {de1c55e4-6e6d-4088-b55f-fa78af18fa57}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e64ba8f5-9240-432d-82e4-5e981a1e6de4}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {346c8218-ce66-402d-bf4d-002675dd38a2}, !- Outlet Node Name
  {3bf01e27-e3b1-4448-bc1c-f893012157d0}; !- Inlet Node Name 1

OS:Connection,
  {c5d9857b-e18a-4136-a1cf-cc30354aab88}, !- Handle
  {ec446efd-e37a-424b-99e7-55384e46cb2d}, !- Source Object
  3,                                      !- Outlet Port
  {17ba7b5f-891f-4ac4-a4a2-5e87ed894839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {346c8218-ce66-402d-bf4d-002675dd38a2}, !- Handle
  {e64ba8f5-9240-432d-82e4-5e981a1e6de4}, !- Source Object
  2,                                      !- Outlet Port
  {3cab56c7-045c-4802-9c43-f2071bf3a0d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {13213bb9-712c-4a57-bac2-76dad78f0261}, !- Handle
  {93c756a5-5f92-4640-9033-4046c49b7140}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b04b60e9-fc85-4e7f-9586-ad396e4929b8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {8f217959-d6a8-4b0c-9e97-afc989eb237b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8060464e-39af-45f4-b6b3-16c7ae0e6cbc}, !- Handle
  Zone RtS RetailSales B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {48013837-bd55-487a-a1b0-2e8875838dfd}, !- Control Zone Name
  {0381ced9-4a65-4b8d-822a-59de0e8b99cd}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {fe033d25-d97e-49c4-b452-8e8e8886acc7}, !- Handle
  Zone RtS RetailSales B  - Story Ground PSZ-AC Fan, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {14b1a5b5-6bf3-468f-be2e-1f9fc045cfd9}, !- Air Inlet Node Name
  {527b36de-61a2-4577-a040-031d89667b6a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {84ab5c9f-deb7-432b-b0df-89e09d22dad0}, !- Handle
  Zone RtS RetailSales B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0e6fc74d-8cd3-4877-b85b-64fbf3ffe587}, !- Air Inlet Node Name
  {89c9242f-44ff-4d72-aa52-3f8f6b390d4f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {84824aae-bce0-4daf-8bc9-b4eaf3171086}, !- Handle
  Zone RtS RetailSales B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {fae55a1d-5c2e-4100-b4d1-a26b2a6da225}, !- Air Inlet Node Name
  {53db41a8-8d02-4d70-9e52-f52f4b8a0142}, !- Air Outlet Node Name
  {d23ec446-9e82-4097-947d-ca7993716ca3}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {90655143-c226-4a7d-9263-92355b6724e4}, !- Handle
  Zone RtS RetailSales B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 197kBtu/hr 9.7SEER 191kBtu/hr 13.0SEER, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {74ba0873-de83-430e-b2f1-e8baf3060cdb}, !- Air Inlet Node Name
  {cd681247-ffd9-40a1-9194-039d1e04c3e9}, !- Air Outlet Node Name
  {7acec370-a71c-4869-9b99-389fee2d99b6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59a84248-8898-4dc5-b425-85994f0f3a9c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5ea9a57d-8c84-4cdb-a027-4baa143c5073}, !- Energy Input Ratio Function of Temperature Curve Name
  {ec9ba7e8-0164-4019-a34c-4e22764db704}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf6061f1-3fec-4196-9efc-35d1fea82d10}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {804a60f1-cfd8-4db9-9cf1-025aa6250d0f}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {610b2b42-05fe-4798-9e43-478579d7e8aa}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d100e57-bb6f-43d9-95c8-39fd1eefd818}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {35d56dfd-4274-49ce-a306-f22c6f6becfb}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ab8cc88e-09a0-4524-a0ad-404b3a8da3dc}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1b3eb75e-c074-498c-bb32-2abfdf7e96f3}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9b22afae-e54c-44e3-bab1-432781732694}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {739729ae-c709-4c4b-bedd-6d02a8c3ab24}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {810afa78-c118-466a-8d59-123c503ee0f8}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {049b954f-ced0-480b-a192-a3455d7ac6a3}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {527b36de-61a2-4577-a040-031d89667b6a}, !- Handle
  {fe033d25-d97e-49c4-b452-8e8e8886acc7}, !- Source Object
  9,                                      !- Outlet Port
  {0381ced9-4a65-4b8d-822a-59de0e8b99cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d23ec446-9e82-4097-947d-ca7993716ca3}, !- Handle
  Zone RtS RetailSales B  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {53db41a8-8d02-4d70-9e52-f52f4b8a0142}, !- Inlet Port
  {14b1a5b5-6bf3-468f-be2e-1f9fc045cfd9}; !- Outlet Port

OS:Connection,
  {53db41a8-8d02-4d70-9e52-f52f4b8a0142}, !- Handle
  {84824aae-bce0-4daf-8bc9-b4eaf3171086}, !- Source Object
  6,                                      !- Outlet Port
  {d23ec446-9e82-4097-947d-ca7993716ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14b1a5b5-6bf3-468f-be2e-1f9fc045cfd9}, !- Handle
  {d23ec446-9e82-4097-947d-ca7993716ca3}, !- Source Object
  3,                                      !- Outlet Port
  {fe033d25-d97e-49c4-b452-8e8e8886acc7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {031eb5bd-1062-4c85-bb6d-540002f0c900}, !- Handle
  Zone RtS RetailSales B  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {89c9242f-44ff-4d72-aa52-3f8f6b390d4f}, !- Inlet Port
  {fae55a1d-5c2e-4100-b4d1-a26b2a6da225}; !- Outlet Port

OS:Connection,
  {89c9242f-44ff-4d72-aa52-3f8f6b390d4f}, !- Handle
  {84ab5c9f-deb7-432b-b0df-89e09d22dad0}, !- Source Object
  6,                                      !- Outlet Port
  {031eb5bd-1062-4c85-bb6d-540002f0c900}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fae55a1d-5c2e-4100-b4d1-a26b2a6da225}, !- Handle
  {031eb5bd-1062-4c85-bb6d-540002f0c900}, !- Source Object
  3,                                      !- Outlet Port
  {84824aae-bce0-4daf-8bc9-b4eaf3171086}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3645f359-d408-4f21-84f4-e8c8df539168}, !- Handle
  Zone RtS RetailSales B  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {cd681247-ffd9-40a1-9194-039d1e04c3e9}, !- Inlet Port
  {0e6fc74d-8cd3-4877-b85b-64fbf3ffe587}; !- Outlet Port

OS:Connection,
  {cd681247-ffd9-40a1-9194-039d1e04c3e9}, !- Handle
  {90655143-c226-4a7d-9263-92355b6724e4}, !- Source Object
  9,                                      !- Outlet Port
  {3645f359-d408-4f21-84f4-e8c8df539168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e6fc74d-8cd3-4877-b85b-64fbf3ffe587}, !- Handle
  {3645f359-d408-4f21-84f4-e8c8df539168}, !- Source Object
  3,                                      !- Outlet Port
  {84ab5c9f-deb7-432b-b0df-89e09d22dad0}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8d3fcdb4-69f8-4808-aabc-867fef62f631}, !- Handle
  Zone RtS RetailSales B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f16df072-1e62-471a-be93-c001b4bdfa10}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f16df072-1e62-471a-be93-c001b4bdfa10}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5dd03733-b17b-4f36-a6a6-cba6d23e8000}, !- Handle
  Zone RtS RetailSales B  - Story Ground PSZ-AC OA System, !- Name
  {8d3fcdb4-69f8-4808-aabc-867fef62f631}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {80b15731-ae7f-4678-8689-280e15ed4fe2}, !- Mixed Air Node Name
  {084b6525-3dab-453b-ba8a-03ac70a1f06a}, !- Outdoor Air Stream Node Name
  {7c07a729-be58-44b1-bbcb-5af58e5de59d}, !- Relief Air Stream Node Name
  {f4c2f723-c9fd-4d37-8167-8e329bc85947}; !- Return Air Stream Node Name

OS:Node,
  {890a4717-de66-4947-82bf-01d76711ccdd}, !- Handle
  Zone RtS RetailSales B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {084b6525-3dab-453b-ba8a-03ac70a1f06a}; !- Outlet Port

OS:Connection,
  {084b6525-3dab-453b-ba8a-03ac70a1f06a}, !- Handle
  {890a4717-de66-4947-82bf-01d76711ccdd}, !- Source Object
  3,                                      !- Outlet Port
  {5dd03733-b17b-4f36-a6a6-cba6d23e8000}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0a6f4ee8-f507-4653-9fd5-1ff0e81a36b4}, !- Handle
  Zone RtS RetailSales B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {7c07a729-be58-44b1-bbcb-5af58e5de59d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c07a729-be58-44b1-bbcb-5af58e5de59d}, !- Handle
  {5dd03733-b17b-4f36-a6a6-cba6d23e8000}, !- Source Object
  7,                                      !- Outlet Port
  {0a6f4ee8-f507-4653-9fd5-1ff0e81a36b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4c0532e-3e0f-42c1-84e1-5dff101cbe57}, !- Handle
  Zone RtS RetailSales B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {80b15731-ae7f-4678-8689-280e15ed4fe2}, !- Inlet Port
  {74ba0873-de83-430e-b2f1-e8baf3060cdb}; !- Outlet Port

OS:Connection,
  {f4c2f723-c9fd-4d37-8167-8e329bc85947}, !- Handle
  {15c946ad-8279-419c-8883-1ef3a38da185}, !- Source Object
  3,                                      !- Outlet Port
  {5dd03733-b17b-4f36-a6a6-cba6d23e8000}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {80b15731-ae7f-4678-8689-280e15ed4fe2}, !- Handle
  {5dd03733-b17b-4f36-a6a6-cba6d23e8000}, !- Source Object
  5,                                      !- Outlet Port
  {e4c0532e-3e0f-42c1-84e1-5dff101cbe57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74ba0873-de83-430e-b2f1-e8baf3060cdb}, !- Handle
  {e4c0532e-3e0f-42c1-84e1-5dff101cbe57}, !- Source Object
  3,                                      !- Outlet Port
  {90655143-c226-4a7d-9263-92355b6724e4}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8f217959-d6a8-4b0c-9e97-afc989eb237b}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0fc91a21-056d-4372-89f7-6f2668b9e8ae}, !- Control Zone or Zone List Name
  {da4df169-35c5-4e41-b655-9d1f4919ebcf}, !- Cooling Control Zone or Zone List Name
  {bf50fd04-c6bd-4ddf-bf7b-c130804982d6}, !- Heating Control Zone or Zone List Name
  {9ca0f031-8db4-46b9-a724-c79869575731}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0fc91a21-056d-4372-89f7-6f2668b9e8ae}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {da4df169-35c5-4e41-b655-9d1f4919ebcf}, !- Handle
  {a68a5da8-1d16-4fb7-902d-32264ceaebdf}; !- Name

OS:ModelObjectList,
  {bf50fd04-c6bd-4ddf-bf7b-c130804982d6}, !- Handle
  {e7a9cdec-2694-404e-893e-dfea11167c3f}; !- Name

OS:ModelObjectList,
  {9ca0f031-8db4-46b9-a724-c79869575731}, !- Handle
  {0ff69308-d1f5-4544-8f4d-e80f4d5ceb6d}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d9df76bb-04c0-4855-be34-9ed3f505f619}, !- Handle
  Zone RtS RetailSales B  - Story Ground PSZ-AC Diffuser, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  {34aac9cf-3bd7-41e9-9da4-7ec8ac236005}, !- Air Inlet Node Name
  {7850c42e-a6b5-4526-acbe-e5355ddda8e5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2a150b1c-34ef-4629-8078-0316fe1f8ebe}, !- Handle
  Zone RtS RetailSales B  - Story Ground Return Air Node, !- Name
  {c8981c62-db50-410a-ab1d-6ea3fbc62cdf}, !- Inlet Port
  {3bf01e27-e3b1-4448-bc1c-f893012157d0}; !- Outlet Port

OS:Connection,
  {26e26e6b-a38c-4849-bcee-9348b31be831}, !- Handle
  {8c845157-b3d2-43b3-b219-ecec899c9b34}, !- Source Object
  3,                                      !- Outlet Port
  {be6f14d8-9ffe-4c41-86f9-80d33e7511ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8981c62-db50-410a-ab1d-6ea3fbc62cdf}, !- Handle
  {ae0aecb4-3924-43f2-91c6-e0aa277af7a3}, !- Source Object
  3,                                      !- Outlet Port
  {2a150b1c-34ef-4629-8078-0316fe1f8ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bf01e27-e3b1-4448-bc1c-f893012157d0}, !- Handle
  {2a150b1c-34ef-4629-8078-0316fe1f8ebe}, !- Source Object
  3,                                      !- Outlet Port
  {e64ba8f5-9240-432d-82e4-5e981a1e6de4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {822eb754-20ce-4958-ad16-37ba851e874b}, !- Handle
  Zone RtS RetailSales B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {de1c55e4-6e6d-4088-b55f-fa78af18fa57}, !- Inlet Port
  {34aac9cf-3bd7-41e9-9da4-7ec8ac236005}; !- Outlet Port

OS:Connection,
  {de1c55e4-6e6d-4088-b55f-fa78af18fa57}, !- Handle
  {17ba7b5f-891f-4ac4-a4a2-5e87ed894839}, !- Source Object
  3,                                      !- Outlet Port
  {822eb754-20ce-4958-ad16-37ba851e874b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34aac9cf-3bd7-41e9-9da4-7ec8ac236005}, !- Handle
  {822eb754-20ce-4958-ad16-37ba851e874b}, !- Source Object
  3,                                      !- Outlet Port
  {d9df76bb-04c0-4855-be34-9ed3f505f619}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7850c42e-a6b5-4526-acbe-e5355ddda8e5}, !- Handle
  {d9df76bb-04c0-4855-be34-9ed3f505f619}, !- Source Object
  4,                                      !- Outlet Port
  {8c845157-b3d2-43b3-b219-ecec899c9b34}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {63467232-8b13-4eea-85e1-68963008ddd7}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  {9be450be-d96a-4598-b7fc-3c2994163ae9}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c64917d6-3b87-40a5-9cde-d1a488a4982d}, !- Supply Side Inlet Node Name
  {a79e5511-6415-4e9f-adf7-9d2b26fdfdc4}, !- Demand Side Outlet Node Name
  {ff55aee0-21b4-485c-9822-64e18f59d9e8}, !- Demand Side Inlet Node A
  {4de832df-2a6c-4c53-8c74-306f9d652d62}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e3e0e1f6-c13b-44a2-9845-a44cafc6bd31}, !- Demand Mixer Name
  {38fa4736-53e2-43ff-8d50-eddd067a37ea}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4ff47491-2500-4d40-b839-d047c4416e1f}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c64917d6-3b87-40a5-9cde-d1a488a4982d}, !- Inlet Port
  {d1ec7379-9966-483f-b3f6-29cb02a14104}; !- Outlet Port

OS:Node,
  {551f1338-ccde-4670-8fdc-9037b30f2996}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {ccfe1938-c24b-4381-8400-0b79d393cef4}, !- Inlet Port
  {4de832df-2a6c-4c53-8c74-306f9d652d62}; !- Outlet Port

OS:Connection,
  {c64917d6-3b87-40a5-9cde-d1a488a4982d}, !- Handle
  {63467232-8b13-4eea-85e1-68963008ddd7}, !- Source Object
  8,                                      !- Outlet Port
  {4ff47491-2500-4d40-b839-d047c4416e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4de832df-2a6c-4c53-8c74-306f9d652d62}, !- Handle
  {551f1338-ccde-4670-8fdc-9037b30f2996}, !- Source Object
  3,                                      !- Outlet Port
  {63467232-8b13-4eea-85e1-68963008ddd7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1712f377-ee18-48c5-96fd-c48d0decab70}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {ff55aee0-21b4-485c-9822-64e18f59d9e8}, !- Inlet Port
  {b6237c5a-b2ce-4685-b5f2-d6eac9e48c2d}; !- Outlet Port

OS:Node,
  {7631d397-edde-4019-b41b-5734ded6be2d}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {2fabdcf9-646e-495a-b485-9435ae95f543}, !- Inlet Port
  {a79e5511-6415-4e9f-adf7-9d2b26fdfdc4}; !- Outlet Port

OS:Node,
  {a3a6fb72-a318-4e82-9e63-580250ba804b}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {e71c0ad8-a01d-408f-9a06-62a35072bc8e}, !- Inlet Port
  {48d41746-6b33-4d31-9eca-d55114b73a03}; !- Outlet Port

OS:Connection,
  {ff55aee0-21b4-485c-9822-64e18f59d9e8}, !- Handle
  {63467232-8b13-4eea-85e1-68963008ddd7}, !- Source Object
  10,                                     !- Outlet Port
  {1712f377-ee18-48c5-96fd-c48d0decab70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a79e5511-6415-4e9f-adf7-9d2b26fdfdc4}, !- Handle
  {7631d397-edde-4019-b41b-5734ded6be2d}, !- Source Object
  3,                                      !- Outlet Port
  {63467232-8b13-4eea-85e1-68963008ddd7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {38fa4736-53e2-43ff-8d50-eddd067a37ea}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {b6237c5a-b2ce-4685-b5f2-d6eac9e48c2d}, !- Inlet Node Name
  {854bc34b-2f91-40d2-a74a-d99cd0b9d65c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e3e0e1f6-c13b-44a2-9845-a44cafc6bd31}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {2fabdcf9-646e-495a-b485-9435ae95f543}, !- Outlet Node Name
  {9966f600-a801-4e8c-a990-b62fc62c2a93}; !- Inlet Node Name 1

OS:Connection,
  {b6237c5a-b2ce-4685-b5f2-d6eac9e48c2d}, !- Handle
  {1712f377-ee18-48c5-96fd-c48d0decab70}, !- Source Object
  3,                                      !- Outlet Port
  {38fa4736-53e2-43ff-8d50-eddd067a37ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fabdcf9-646e-495a-b485-9435ae95f543}, !- Handle
  {e3e0e1f6-c13b-44a2-9845-a44cafc6bd31}, !- Source Object
  2,                                      !- Outlet Port
  {7631d397-edde-4019-b41b-5734ded6be2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {90be013a-1471-4e3a-87bf-9aa33bde58e8}, !- Handle
  {63467232-8b13-4eea-85e1-68963008ddd7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9be450be-d96a-4598-b7fc-3c2994163ae9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {f7057819-3e9c-46a7-8eb3-c3881e74aaa6}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c74d0cfa-1505-4195-98f6-1316d1dae991}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {dd8df85f-c31e-46b5-b33d-1d1ac9f0ab55}, !- Control Zone Name
  {551f1338-ccde-4670-8fdc-9037b30f2996}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {91d3e9a5-cd95-4e07-8d6b-542c945a41ee}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground PSZ-AC Fan, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {2949b690-01db-4789-9492-419ea262415e}, !- Air Inlet Node Name
  {ccfe1938-c24b-4381-8400-0b79d393cef4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {cf2512ac-0478-49d6-81b3-b4f20596222e}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {20d04447-a517-4e97-aff3-8a1194d58e9d}, !- Air Inlet Node Name
  {a117d66a-81c3-40f6-ab0c-a4451f7b4962}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d6eb3831-d876-491b-9b68-da58e0887026}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {34346599-ad64-41ff-8366-7418d0708900}, !- Air Inlet Node Name
  {867bcede-a973-4352-ac1b-0c6d86c2a610}, !- Air Outlet Node Name
  {6d76dcd5-502d-4fc9-b579-2f044c983337}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1eba9013-e7a0-4e2f-92a8-695bb53fc31f}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 32kBtu/hr 9.7SEER 29kBtu/hr 13.0SEER, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {3eb3bf9b-4abf-467d-8b55-ef714bcf5ef7}, !- Air Inlet Node Name
  {6aeca576-7a8a-4ba2-8379-fea405406c2f}, !- Air Outlet Node Name
  {7acec370-a71c-4869-9b99-389fee2d99b6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59a84248-8898-4dc5-b425-85994f0f3a9c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5ea9a57d-8c84-4cdb-a027-4baa143c5073}, !- Energy Input Ratio Function of Temperature Curve Name
  {ec9ba7e8-0164-4019-a34c-4e22764db704}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf6061f1-3fec-4196-9efc-35d1fea82d10}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {301ae3cf-548c-4fc6-a3b6-ec2a2688f432}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3d31064b-affd-4277-acc5-894c29c00edf}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c101289b-17df-48af-befa-daa04a60c053}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {96d72ebf-e5dc-4ae3-bcf1-dafe37cd57e4}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1ae0c7d2-942c-4ce1-b836-7c7277002d35}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4f1b2e78-f4be-4d95-bf8b-f47a84276d12}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {cb0b88a5-494e-4b07-92c8-93c239ee2e9a}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4399e73f-9b0f-4254-b2ea-19295a1affc5}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f6c7b8ea-8ae5-4848-876e-6d4ddb484876}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cc59d475-c7e2-433e-b6a0-814241899196}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {ccfe1938-c24b-4381-8400-0b79d393cef4}, !- Handle
  {91d3e9a5-cd95-4e07-8d6b-542c945a41ee}, !- Source Object
  9,                                      !- Outlet Port
  {551f1338-ccde-4670-8fdc-9037b30f2996}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d76dcd5-502d-4fc9-b579-2f044c983337}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {867bcede-a973-4352-ac1b-0c6d86c2a610}, !- Inlet Port
  {2949b690-01db-4789-9492-419ea262415e}; !- Outlet Port

OS:Connection,
  {867bcede-a973-4352-ac1b-0c6d86c2a610}, !- Handle
  {d6eb3831-d876-491b-9b68-da58e0887026}, !- Source Object
  6,                                      !- Outlet Port
  {6d76dcd5-502d-4fc9-b579-2f044c983337}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2949b690-01db-4789-9492-419ea262415e}, !- Handle
  {6d76dcd5-502d-4fc9-b579-2f044c983337}, !- Source Object
  3,                                      !- Outlet Port
  {91d3e9a5-cd95-4e07-8d6b-542c945a41ee}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {433d059c-de61-470c-8d09-729b6962afe5}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {a117d66a-81c3-40f6-ab0c-a4451f7b4962}, !- Inlet Port
  {34346599-ad64-41ff-8366-7418d0708900}; !- Outlet Port

OS:Connection,
  {a117d66a-81c3-40f6-ab0c-a4451f7b4962}, !- Handle
  {cf2512ac-0478-49d6-81b3-b4f20596222e}, !- Source Object
  6,                                      !- Outlet Port
  {433d059c-de61-470c-8d09-729b6962afe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34346599-ad64-41ff-8366-7418d0708900}, !- Handle
  {433d059c-de61-470c-8d09-729b6962afe5}, !- Source Object
  3,                                      !- Outlet Port
  {d6eb3831-d876-491b-9b68-da58e0887026}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f72b582a-a038-4014-abfa-0f8feb0b6219}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {6aeca576-7a8a-4ba2-8379-fea405406c2f}, !- Inlet Port
  {20d04447-a517-4e97-aff3-8a1194d58e9d}; !- Outlet Port

OS:Connection,
  {6aeca576-7a8a-4ba2-8379-fea405406c2f}, !- Handle
  {1eba9013-e7a0-4e2f-92a8-695bb53fc31f}, !- Source Object
  9,                                      !- Outlet Port
  {f72b582a-a038-4014-abfa-0f8feb0b6219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20d04447-a517-4e97-aff3-8a1194d58e9d}, !- Handle
  {f72b582a-a038-4014-abfa-0f8feb0b6219}, !- Source Object
  3,                                      !- Outlet Port
  {cf2512ac-0478-49d6-81b3-b4f20596222e}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {54e17517-5be6-473d-93fc-847f039f0f14}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3499d971-f052-487f-8823-6e22aee4f2ca}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3499d971-f052-487f-8823-6e22aee4f2ca}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0fa3e56a-f230-4c19-818e-ddd38d01b477}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground PSZ-AC OA System, !- Name
  {54e17517-5be6-473d-93fc-847f039f0f14}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {02a1a60d-6ab5-46c0-a326-8b4250ee9a02}, !- Mixed Air Node Name
  {1974688f-7270-40df-8fb8-9975fdc8fb58}, !- Outdoor Air Stream Node Name
  {6888e80e-4907-4cac-8aa7-7449d42f9402}, !- Relief Air Stream Node Name
  {d1ec7379-9966-483f-b3f6-29cb02a14104}; !- Return Air Stream Node Name

OS:Node,
  {2a4d0cb7-973b-4683-b1c2-1891698c4ac5}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1974688f-7270-40df-8fb8-9975fdc8fb58}; !- Outlet Port

OS:Connection,
  {1974688f-7270-40df-8fb8-9975fdc8fb58}, !- Handle
  {2a4d0cb7-973b-4683-b1c2-1891698c4ac5}, !- Source Object
  3,                                      !- Outlet Port
  {0fa3e56a-f230-4c19-818e-ddd38d01b477}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {04b5d9ff-4dae-4d9f-976e-7217b96dd065}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {6888e80e-4907-4cac-8aa7-7449d42f9402}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6888e80e-4907-4cac-8aa7-7449d42f9402}, !- Handle
  {0fa3e56a-f230-4c19-818e-ddd38d01b477}, !- Source Object
  7,                                      !- Outlet Port
  {04b5d9ff-4dae-4d9f-976e-7217b96dd065}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b61e4442-e0ba-4a3b-97d3-da7a5de9531b}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {02a1a60d-6ab5-46c0-a326-8b4250ee9a02}, !- Inlet Port
  {3eb3bf9b-4abf-467d-8b55-ef714bcf5ef7}; !- Outlet Port

OS:Connection,
  {d1ec7379-9966-483f-b3f6-29cb02a14104}, !- Handle
  {4ff47491-2500-4d40-b839-d047c4416e1f}, !- Source Object
  3,                                      !- Outlet Port
  {0fa3e56a-f230-4c19-818e-ddd38d01b477}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {02a1a60d-6ab5-46c0-a326-8b4250ee9a02}, !- Handle
  {0fa3e56a-f230-4c19-818e-ddd38d01b477}, !- Source Object
  5,                                      !- Outlet Port
  {b61e4442-e0ba-4a3b-97d3-da7a5de9531b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eb3bf9b-4abf-467d-8b55-ef714bcf5ef7}, !- Handle
  {b61e4442-e0ba-4a3b-97d3-da7a5de9531b}, !- Source Object
  3,                                      !- Outlet Port
  {1eba9013-e7a0-4e2f-92a8-695bb53fc31f}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f7057819-3e9c-46a7-8eb3-c3881e74aaa6}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a9e8f807-d50f-4595-9713-4ff0387e8556}, !- Control Zone or Zone List Name
  {d5e79908-4f88-453f-ab35-1185aef72bb3}, !- Cooling Control Zone or Zone List Name
  {e260630e-8ee8-4892-8391-f664099a11ed}, !- Heating Control Zone or Zone List Name
  {07d26cce-06c1-4304-8108-281ff10280eb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a9e8f807-d50f-4595-9713-4ff0387e8556}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d5e79908-4f88-453f-ab35-1185aef72bb3}, !- Handle
  {c14ddd1b-a112-4a20-bc4d-46559640b293}; !- Name

OS:ModelObjectList,
  {e260630e-8ee8-4892-8391-f664099a11ed}, !- Handle
  {98faf04c-15a4-4254-b07f-222359907946}; !- Name

OS:ModelObjectList,
  {07d26cce-06c1-4304-8108-281ff10280eb}, !- Handle
  {80b81eba-dac1-4e67-bccf-156327266cd0}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dd09c3cd-f301-4cee-aa85-46abb052216e}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  {734e82ef-b200-475b-91ab-8e1e186d8f53}, !- Air Inlet Node Name
  {e71c0ad8-a01d-408f-9a06-62a35072bc8e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {072fc94d-3266-4d3c-91ad-bade171f6f93}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground Return Air Node, !- Name
  {12c7dfb5-5aa5-4243-9b00-ba1eb86648d0}, !- Inlet Port
  {9966f600-a801-4e8c-a990-b62fc62c2a93}; !- Outlet Port

OS:Connection,
  {48d41746-6b33-4d31-9eca-d55114b73a03}, !- Handle
  {a3a6fb72-a318-4e82-9e63-580250ba804b}, !- Source Object
  3,                                      !- Outlet Port
  {86a0da68-7dee-4517-8527-33c4c70a56eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12c7dfb5-5aa5-4243-9b00-ba1eb86648d0}, !- Handle
  {7fb1ab64-16e9-4adb-b96f-d222de43f2f7}, !- Source Object
  3,                                      !- Outlet Port
  {072fc94d-3266-4d3c-91ad-bade171f6f93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9966f600-a801-4e8c-a990-b62fc62c2a93}, !- Handle
  {072fc94d-3266-4d3c-91ad-bade171f6f93}, !- Source Object
  3,                                      !- Outlet Port
  {e3e0e1f6-c13b-44a2-9845-a44cafc6bd31}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {397d8ebf-e579-4b25-9609-2cb5533a5f92}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {854bc34b-2f91-40d2-a74a-d99cd0b9d65c}, !- Inlet Port
  {734e82ef-b200-475b-91ab-8e1e186d8f53}; !- Outlet Port

OS:Connection,
  {854bc34b-2f91-40d2-a74a-d99cd0b9d65c}, !- Handle
  {38fa4736-53e2-43ff-8d50-eddd067a37ea}, !- Source Object
  3,                                      !- Outlet Port
  {397d8ebf-e579-4b25-9609-2cb5533a5f92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {734e82ef-b200-475b-91ab-8e1e186d8f53}, !- Handle
  {397d8ebf-e579-4b25-9609-2cb5533a5f92}, !- Source Object
  3,                                      !- Outlet Port
  {dd09c3cd-f301-4cee-aa85-46abb052216e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e71c0ad8-a01d-408f-9a06-62a35072bc8e}, !- Handle
  {dd09c3cd-f301-4cee-aa85-46abb052216e}, !- Source Object
  4,                                      !- Outlet Port
  {a3a6fb72-a318-4e82-9e63-580250ba804b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4c3d3de2-ffe9-45a0-a37d-96cf3ff4e255}, !- Handle
  Zone RtS RetailSales C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  {0e12f4eb-6420-4953-b429-c51fadaca966}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d6a145c4-9579-4a86-9687-c5c2d3b017b9}, !- Supply Side Inlet Node Name
  {fb38f4b3-fd9b-46b8-b591-2f3994d45428}, !- Demand Side Outlet Node Name
  {b44ab664-164c-44a8-86bc-2b8000c592c0}, !- Demand Side Inlet Node A
  {2a5cc262-8d40-4fb1-876f-de577073852d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {926a164a-5348-4ddb-b720-a1ea98dc88a5}, !- Demand Mixer Name
  {17c8920b-6b68-4e1a-b08c-7ec0a6b16441}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3b17899f-be63-40e1-93ad-0f435a5f0275}, !- Handle
  Zone RtS RetailSales C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {d6a145c4-9579-4a86-9687-c5c2d3b017b9}, !- Inlet Port
  {0eaa9a47-4669-42d1-94db-61835678b905}; !- Outlet Port

OS:Node,
  {6d7b5b9f-17b3-435b-a5c9-3751333228a9}, !- Handle
  Zone RtS RetailSales C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {9a7365ef-b653-4087-bf5e-402c98edb3a5}, !- Inlet Port
  {2a5cc262-8d40-4fb1-876f-de577073852d}; !- Outlet Port

OS:Connection,
  {d6a145c4-9579-4a86-9687-c5c2d3b017b9}, !- Handle
  {4c3d3de2-ffe9-45a0-a37d-96cf3ff4e255}, !- Source Object
  8,                                      !- Outlet Port
  {3b17899f-be63-40e1-93ad-0f435a5f0275}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a5cc262-8d40-4fb1-876f-de577073852d}, !- Handle
  {6d7b5b9f-17b3-435b-a5c9-3751333228a9}, !- Source Object
  3,                                      !- Outlet Port
  {4c3d3de2-ffe9-45a0-a37d-96cf3ff4e255}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a3a9e2d3-46dd-4b66-9052-db1ddd43aa3b}, !- Handle
  Zone RtS RetailSales C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {b44ab664-164c-44a8-86bc-2b8000c592c0}, !- Inlet Port
  {35559335-4f44-4544-8d3b-30c85c60fbd2}; !- Outlet Port

OS:Node,
  {f72e4a7d-b0ae-44c0-921b-8b5252773c39}, !- Handle
  Zone RtS RetailSales C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {90d7a245-5140-47e2-89ea-557605d1026f}, !- Inlet Port
  {fb38f4b3-fd9b-46b8-b591-2f3994d45428}; !- Outlet Port

OS:Node,
  {ee3b5c09-c9dc-4b67-8d7f-82faccf98de7}, !- Handle
  Zone RtS RetailSales C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {544ae5e8-b1f8-4232-b55b-6ad952ddda58}, !- Inlet Port
  {c0df1e32-0f03-47a6-8dbc-1ccc3f37c489}; !- Outlet Port

OS:Connection,
  {b44ab664-164c-44a8-86bc-2b8000c592c0}, !- Handle
  {4c3d3de2-ffe9-45a0-a37d-96cf3ff4e255}, !- Source Object
  10,                                     !- Outlet Port
  {a3a9e2d3-46dd-4b66-9052-db1ddd43aa3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb38f4b3-fd9b-46b8-b591-2f3994d45428}, !- Handle
  {f72e4a7d-b0ae-44c0-921b-8b5252773c39}, !- Source Object
  3,                                      !- Outlet Port
  {4c3d3de2-ffe9-45a0-a37d-96cf3ff4e255}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {17c8920b-6b68-4e1a-b08c-7ec0a6b16441}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {35559335-4f44-4544-8d3b-30c85c60fbd2}, !- Inlet Node Name
  {f43b570f-d471-4552-8eef-c3f97fdd367e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {926a164a-5348-4ddb-b720-a1ea98dc88a5}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {90d7a245-5140-47e2-89ea-557605d1026f}, !- Outlet Node Name
  {20e3bb0b-4f74-4a92-aa2d-a524e6ca3f78}; !- Inlet Node Name 1

OS:Connection,
  {35559335-4f44-4544-8d3b-30c85c60fbd2}, !- Handle
  {a3a9e2d3-46dd-4b66-9052-db1ddd43aa3b}, !- Source Object
  3,                                      !- Outlet Port
  {17c8920b-6b68-4e1a-b08c-7ec0a6b16441}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90d7a245-5140-47e2-89ea-557605d1026f}, !- Handle
  {926a164a-5348-4ddb-b720-a1ea98dc88a5}, !- Source Object
  2,                                      !- Outlet Port
  {f72e4a7d-b0ae-44c0-921b-8b5252773c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f80aa0ed-e24e-42d5-b4a8-9605766c1a4f}, !- Handle
  {4c3d3de2-ffe9-45a0-a37d-96cf3ff4e255}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0e12f4eb-6420-4953-b429-c51fadaca966}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {71f63a50-1f6a-4698-b181-638683ed86e1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0bb8b262-7c73-40aa-9018-ddf189bfd6a2}, !- Handle
  Zone RtS RetailSales C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e05621df-b829-4c48-be41-1db380d6dc0c}, !- Control Zone Name
  {6d7b5b9f-17b3-435b-a5c9-3751333228a9}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {0669bdfe-525a-48b4-8120-580cb0c0de37}, !- Handle
  Zone RtS RetailSales C  - Story Ground PSZ-AC Fan, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {01ca604a-c9b4-4e14-b685-3ff97d9985a0}, !- Air Inlet Node Name
  {9a7365ef-b653-4087-bf5e-402c98edb3a5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {710aacaf-92f1-40a1-87f4-11393e785534}, !- Handle
  Zone RtS RetailSales C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3ad511ff-7d88-4ee5-93b5-221985ce79b5}, !- Air Inlet Node Name
  {2ef01166-73dc-4d68-be8f-bd3e91e5c2f4}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {64dde367-d4be-40ee-a833-b33a40bca8bb}, !- Handle
  Zone RtS RetailSales C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a2b0829c-c994-4ae6-b5c9-98d7d9c47422}, !- Air Inlet Node Name
  {6f7ecb8e-be2a-4425-a307-e9dd1cb459ea}, !- Air Outlet Node Name
  {d942087a-6e99-47ea-9cc0-1ae9dece472b}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8bb768d8-2b99-4eeb-b400-fe3d1047fa50}, !- Handle
  Zone RtS RetailSales C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 76kBtu/hr 9.7SEER 73kBtu/hr 13.0SEER, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {28ab4900-b20b-477f-a92b-8c8323196074}, !- Air Inlet Node Name
  {2c88652f-7471-4c45-aa42-4357ec58010c}, !- Air Outlet Node Name
  {7acec370-a71c-4869-9b99-389fee2d99b6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59a84248-8898-4dc5-b425-85994f0f3a9c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5ea9a57d-8c84-4cdb-a027-4baa143c5073}, !- Energy Input Ratio Function of Temperature Curve Name
  {ec9ba7e8-0164-4019-a34c-4e22764db704}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf6061f1-3fec-4196-9efc-35d1fea82d10}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b712bb05-c4eb-434c-9a38-1430a148a6c2}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {29438e07-92b9-42cb-8368-fd9a1406fb87}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d09fee65-9e66-4781-b3da-f5be2d985905}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {46417640-1d7a-4e94-8a4b-1027185a3253}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3f4244ab-1bb8-4603-8468-66deb32f1f21}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c2fde771-5c46-4781-98cf-bfd53e25963e}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ceeac417-d7ec-4728-9963-383a159f0478}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f3acdea8-a10c-4ad1-a9a6-27165087a630}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {76a85429-d3e9-4ce1-8b5e-cb74d63a908a}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {edf94e46-2b22-4dc6-97db-0534fc68e454}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {9a7365ef-b653-4087-bf5e-402c98edb3a5}, !- Handle
  {0669bdfe-525a-48b4-8120-580cb0c0de37}, !- Source Object
  9,                                      !- Outlet Port
  {6d7b5b9f-17b3-435b-a5c9-3751333228a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d942087a-6e99-47ea-9cc0-1ae9dece472b}, !- Handle
  Zone RtS RetailSales C  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {6f7ecb8e-be2a-4425-a307-e9dd1cb459ea}, !- Inlet Port
  {01ca604a-c9b4-4e14-b685-3ff97d9985a0}; !- Outlet Port

OS:Connection,
  {6f7ecb8e-be2a-4425-a307-e9dd1cb459ea}, !- Handle
  {64dde367-d4be-40ee-a833-b33a40bca8bb}, !- Source Object
  6,                                      !- Outlet Port
  {d942087a-6e99-47ea-9cc0-1ae9dece472b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01ca604a-c9b4-4e14-b685-3ff97d9985a0}, !- Handle
  {d942087a-6e99-47ea-9cc0-1ae9dece472b}, !- Source Object
  3,                                      !- Outlet Port
  {0669bdfe-525a-48b4-8120-580cb0c0de37}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4fc23e59-2972-454f-9dca-e1b3de16e66c}, !- Handle
  Zone RtS RetailSales C  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {2ef01166-73dc-4d68-be8f-bd3e91e5c2f4}, !- Inlet Port
  {a2b0829c-c994-4ae6-b5c9-98d7d9c47422}; !- Outlet Port

OS:Connection,
  {2ef01166-73dc-4d68-be8f-bd3e91e5c2f4}, !- Handle
  {710aacaf-92f1-40a1-87f4-11393e785534}, !- Source Object
  6,                                      !- Outlet Port
  {4fc23e59-2972-454f-9dca-e1b3de16e66c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2b0829c-c994-4ae6-b5c9-98d7d9c47422}, !- Handle
  {4fc23e59-2972-454f-9dca-e1b3de16e66c}, !- Source Object
  3,                                      !- Outlet Port
  {64dde367-d4be-40ee-a833-b33a40bca8bb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {69ad2919-06d2-4073-889c-9798fd53ccb7}, !- Handle
  Zone RtS RetailSales C  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {2c88652f-7471-4c45-aa42-4357ec58010c}, !- Inlet Port
  {3ad511ff-7d88-4ee5-93b5-221985ce79b5}; !- Outlet Port

OS:Connection,
  {2c88652f-7471-4c45-aa42-4357ec58010c}, !- Handle
  {8bb768d8-2b99-4eeb-b400-fe3d1047fa50}, !- Source Object
  9,                                      !- Outlet Port
  {69ad2919-06d2-4073-889c-9798fd53ccb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ad511ff-7d88-4ee5-93b5-221985ce79b5}, !- Handle
  {69ad2919-06d2-4073-889c-9798fd53ccb7}, !- Source Object
  3,                                      !- Outlet Port
  {710aacaf-92f1-40a1-87f4-11393e785534}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e727af00-43a7-4c04-9262-d966668e5a1a}, !- Handle
  Zone RtS RetailSales C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {726139a2-c167-41dd-89d7-a33783ebcd9c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {726139a2-c167-41dd-89d7-a33783ebcd9c}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c6360881-b509-4798-8ca1-c49dc37c1b9c}, !- Handle
  Zone RtS RetailSales C  - Story Ground PSZ-AC OA System, !- Name
  {e727af00-43a7-4c04-9262-d966668e5a1a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {633cd53e-4147-47e6-a814-1e08d96901c3}, !- Mixed Air Node Name
  {f67e12ad-24b9-4c27-abf5-f8b7ae3a2874}, !- Outdoor Air Stream Node Name
  {c1d706de-9ffc-4ab7-a92d-4e36c7d06449}, !- Relief Air Stream Node Name
  {0eaa9a47-4669-42d1-94db-61835678b905}; !- Return Air Stream Node Name

OS:Node,
  {f29f6f0d-806d-44ec-8fc1-8ff728b5193f}, !- Handle
  Zone RtS RetailSales C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f67e12ad-24b9-4c27-abf5-f8b7ae3a2874}; !- Outlet Port

OS:Connection,
  {f67e12ad-24b9-4c27-abf5-f8b7ae3a2874}, !- Handle
  {f29f6f0d-806d-44ec-8fc1-8ff728b5193f}, !- Source Object
  3,                                      !- Outlet Port
  {c6360881-b509-4798-8ca1-c49dc37c1b9c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b6e45735-ce7d-451e-bc77-2735aa1d9e48}, !- Handle
  Zone RtS RetailSales C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {c1d706de-9ffc-4ab7-a92d-4e36c7d06449}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1d706de-9ffc-4ab7-a92d-4e36c7d06449}, !- Handle
  {c6360881-b509-4798-8ca1-c49dc37c1b9c}, !- Source Object
  7,                                      !- Outlet Port
  {b6e45735-ce7d-451e-bc77-2735aa1d9e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {522f90e3-33ed-40c0-8f5b-7d6d37b7338d}, !- Handle
  Zone RtS RetailSales C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {633cd53e-4147-47e6-a814-1e08d96901c3}, !- Inlet Port
  {28ab4900-b20b-477f-a92b-8c8323196074}; !- Outlet Port

OS:Connection,
  {0eaa9a47-4669-42d1-94db-61835678b905}, !- Handle
  {3b17899f-be63-40e1-93ad-0f435a5f0275}, !- Source Object
  3,                                      !- Outlet Port
  {c6360881-b509-4798-8ca1-c49dc37c1b9c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {633cd53e-4147-47e6-a814-1e08d96901c3}, !- Handle
  {c6360881-b509-4798-8ca1-c49dc37c1b9c}, !- Source Object
  5,                                      !- Outlet Port
  {522f90e3-33ed-40c0-8f5b-7d6d37b7338d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28ab4900-b20b-477f-a92b-8c8323196074}, !- Handle
  {522f90e3-33ed-40c0-8f5b-7d6d37b7338d}, !- Source Object
  3,                                      !- Outlet Port
  {8bb768d8-2b99-4eeb-b400-fe3d1047fa50}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {71f63a50-1f6a-4698-b181-638683ed86e1}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {48d6749c-042b-4931-87db-a8c38ccf1998}, !- Control Zone or Zone List Name
  {4d3dfb58-f842-444c-80c1-f854bb5fd07b}, !- Cooling Control Zone or Zone List Name
  {c247494f-2944-4d31-8781-01294ffd145d}, !- Heating Control Zone or Zone List Name
  {07447288-0667-44f1-bbb0-2ef0c080749c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {48d6749c-042b-4931-87db-a8c38ccf1998}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4d3dfb58-f842-444c-80c1-f854bb5fd07b}, !- Handle
  {51aeaad2-0095-4f59-9d8d-78570a7a6bf4}; !- Name

OS:ModelObjectList,
  {c247494f-2944-4d31-8781-01294ffd145d}, !- Handle
  {292f1c95-024a-4f8c-811f-489e4e104600}; !- Name

OS:ModelObjectList,
  {07447288-0667-44f1-bbb0-2ef0c080749c}, !- Handle
  {511d2810-541d-4041-92b9-8880f692235d}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {47a4fe85-a945-47ed-9a18-5dbbadd9cf64}, !- Handle
  Zone RtS RetailSales C  - Story Ground PSZ-AC Diffuser, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  {12a25f58-8b93-490f-88a7-3f9bcda282c4}, !- Air Inlet Node Name
  {544ae5e8-b1f8-4232-b55b-6ad952ddda58}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fa3fdafe-3d27-42d0-b681-a25feb35d103}, !- Handle
  Zone RtS RetailSales C  - Story Ground Return Air Node, !- Name
  {3f7cc4f2-4755-4bda-842c-0432f0de99a0}, !- Inlet Port
  {20e3bb0b-4f74-4a92-aa2d-a524e6ca3f78}; !- Outlet Port

OS:Connection,
  {c0df1e32-0f03-47a6-8dbc-1ccc3f37c489}, !- Handle
  {ee3b5c09-c9dc-4b67-8d7f-82faccf98de7}, !- Source Object
  3,                                      !- Outlet Port
  {606b9afd-5e9f-4cc6-9158-26e690198e23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f7cc4f2-4755-4bda-842c-0432f0de99a0}, !- Handle
  {e9aa41cd-2b25-46ce-9d9a-d1d0bc052ccd}, !- Source Object
  3,                                      !- Outlet Port
  {fa3fdafe-3d27-42d0-b681-a25feb35d103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20e3bb0b-4f74-4a92-aa2d-a524e6ca3f78}, !- Handle
  {fa3fdafe-3d27-42d0-b681-a25feb35d103}, !- Source Object
  3,                                      !- Outlet Port
  {926a164a-5348-4ddb-b720-a1ea98dc88a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8b109d6b-0b20-4b31-9825-39f7f8208994}, !- Handle
  Zone RtS RetailSales C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f43b570f-d471-4552-8eef-c3f97fdd367e}, !- Inlet Port
  {12a25f58-8b93-490f-88a7-3f9bcda282c4}; !- Outlet Port

OS:Connection,
  {f43b570f-d471-4552-8eef-c3f97fdd367e}, !- Handle
  {17c8920b-6b68-4e1a-b08c-7ec0a6b16441}, !- Source Object
  3,                                      !- Outlet Port
  {8b109d6b-0b20-4b31-9825-39f7f8208994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12a25f58-8b93-490f-88a7-3f9bcda282c4}, !- Handle
  {8b109d6b-0b20-4b31-9825-39f7f8208994}, !- Source Object
  3,                                      !- Outlet Port
  {47a4fe85-a945-47ed-9a18-5dbbadd9cf64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {544ae5e8-b1f8-4232-b55b-6ad952ddda58}, !- Handle
  {47a4fe85-a945-47ed-9a18-5dbbadd9cf64}, !- Source Object
  4,                                      !- Outlet Port
  {ee3b5c09-c9dc-4b67-8d7f-82faccf98de7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6249a9fb-6407-482d-8e7d-fd2cb7fa2ea4}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  {a695b9b1-9bb6-4b6f-a398-94fa164563f4}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {37f3349c-5985-48d1-bfc8-999be208bf1e}, !- Supply Side Inlet Node Name
  {aded60b6-e060-42d4-a522-c7ccfdeb09e8}, !- Demand Side Outlet Node Name
  {5e9e1de6-d96b-4fae-8d2a-404180502f62}, !- Demand Side Inlet Node A
  {cc3e52a3-ae1c-4a1d-b655-2c9447c4a108}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0e34112f-2bca-456f-b613-665e39e08fa2}, !- Demand Mixer Name
  {bef3ce0b-39c2-4014-bc3f-8a4791983d2f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b928c193-6d57-4582-b039-f75ef02a72f8}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {37f3349c-5985-48d1-bfc8-999be208bf1e}, !- Inlet Port
  {0788b1dc-f1ba-445c-a707-bb2556a27c9b}; !- Outlet Port

OS:Node,
  {f52ad334-736d-46bd-b906-519afe6418dd}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {3ecb42a9-c903-44b3-a1e8-593faf67f00a}, !- Inlet Port
  {cc3e52a3-ae1c-4a1d-b655-2c9447c4a108}; !- Outlet Port

OS:Connection,
  {37f3349c-5985-48d1-bfc8-999be208bf1e}, !- Handle
  {6249a9fb-6407-482d-8e7d-fd2cb7fa2ea4}, !- Source Object
  8,                                      !- Outlet Port
  {b928c193-6d57-4582-b039-f75ef02a72f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc3e52a3-ae1c-4a1d-b655-2c9447c4a108}, !- Handle
  {f52ad334-736d-46bd-b906-519afe6418dd}, !- Source Object
  3,                                      !- Outlet Port
  {6249a9fb-6407-482d-8e7d-fd2cb7fa2ea4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bbffea61-3d64-41b9-87ca-aed75dcc8f1a}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {5e9e1de6-d96b-4fae-8d2a-404180502f62}, !- Inlet Port
  {54876fde-1756-4b88-8006-2299296606c3}; !- Outlet Port

OS:Node,
  {4e1c7ef2-644e-44d2-a5b6-ac5398d648aa}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {9ba450a4-fa1e-4957-b448-29be6593485d}, !- Inlet Port
  {aded60b6-e060-42d4-a522-c7ccfdeb09e8}; !- Outlet Port

OS:Node,
  {21153559-c7da-4468-85fa-66715da81f2f}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4ebcf441-f02d-4cc9-a3b6-b425c5779521}, !- Inlet Port
  {4f1ac32d-9fe4-4e6a-8e7b-40cde09ff012}; !- Outlet Port

OS:Connection,
  {5e9e1de6-d96b-4fae-8d2a-404180502f62}, !- Handle
  {6249a9fb-6407-482d-8e7d-fd2cb7fa2ea4}, !- Source Object
  10,                                     !- Outlet Port
  {bbffea61-3d64-41b9-87ca-aed75dcc8f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aded60b6-e060-42d4-a522-c7ccfdeb09e8}, !- Handle
  {4e1c7ef2-644e-44d2-a5b6-ac5398d648aa}, !- Source Object
  3,                                      !- Outlet Port
  {6249a9fb-6407-482d-8e7d-fd2cb7fa2ea4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bef3ce0b-39c2-4014-bc3f-8a4791983d2f}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {54876fde-1756-4b88-8006-2299296606c3}, !- Inlet Node Name
  {55673dab-d120-4736-bdc7-7366e6b0665e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0e34112f-2bca-456f-b613-665e39e08fa2}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {9ba450a4-fa1e-4957-b448-29be6593485d}, !- Outlet Node Name
  {2d8d6466-ec2f-4f3b-9e78-47c5a2f67de2}; !- Inlet Node Name 1

OS:Connection,
  {54876fde-1756-4b88-8006-2299296606c3}, !- Handle
  {bbffea61-3d64-41b9-87ca-aed75dcc8f1a}, !- Source Object
  3,                                      !- Outlet Port
  {bef3ce0b-39c2-4014-bc3f-8a4791983d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ba450a4-fa1e-4957-b448-29be6593485d}, !- Handle
  {0e34112f-2bca-456f-b613-665e39e08fa2}, !- Source Object
  2,                                      !- Outlet Port
  {4e1c7ef2-644e-44d2-a5b6-ac5398d648aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3c171aaa-5500-45d6-87fe-3fd3302aa113}, !- Handle
  {6249a9fb-6407-482d-8e7d-fd2cb7fa2ea4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a695b9b1-9bb6-4b6f-a398-94fa164563f4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {bc233d67-28bc-468b-b666-c7352095b5b7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9d067ea0-1c0f-45ea-ae9a-bd966c2a4d38}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {77b8a7b2-0a31-46ed-9006-db2a8deac9d9}, !- Control Zone Name
  {f52ad334-736d-46bd-b906-519afe6418dd}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {39a94dd7-1f9d-412b-ae9f-216ee32fb9ee}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground PSZ-AC Fan, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {1dd76bfc-b58c-4e9d-9ee2-f95a87f07a44}, !- Air Inlet Node Name
  {3ecb42a9-c903-44b3-a1e8-593faf67f00a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1106daf7-15ba-4434-865e-4ec595d537a5}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {47e26318-81d9-42b7-b4fb-a31d7754c1c5}, !- Air Inlet Node Name
  {15785315-b759-437d-87aa-13afe1b6ef1b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b1c2fd15-c954-477a-95b1-c05bf9686a06}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5e89f518-1287-4646-8d37-0ee96a703321}, !- Air Inlet Node Name
  {ff9ffbba-9a26-4f6c-9222-79126b9e0206}, !- Air Outlet Node Name
  {760800a0-0ea3-4b1c-bf41-a32907d0a964}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {48846b55-41fa-4b52-a4cf-6bddb41d331a}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 9.7SEER 11kBtu/hr 13.0SEER, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {726cdc97-f05c-4de7-b97a-3896c1ad80af}, !- Air Inlet Node Name
  {e64f013e-7d7c-4fcb-ada7-6ac9e732b47d}, !- Air Outlet Node Name
  {7acec370-a71c-4869-9b99-389fee2d99b6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59a84248-8898-4dc5-b425-85994f0f3a9c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5ea9a57d-8c84-4cdb-a027-4baa143c5073}, !- Energy Input Ratio Function of Temperature Curve Name
  {ec9ba7e8-0164-4019-a34c-4e22764db704}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf6061f1-3fec-4196-9efc-35d1fea82d10}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {90cd126e-8cc2-410d-95ef-b8ffd5dac126}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {70672f73-345b-4b20-8001-9426bf7c14be}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {73f62191-c519-4bd2-895f-0834f8bedf6b}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a079dfbb-1ac9-4291-9b6a-d0ffed17e6e1}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {241a4ef7-3b76-4f05-9759-3dc7b4f4fd20}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {733815ab-f196-4dd6-9f48-0f202dc47c4a}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {edf512f3-5076-4689-9afe-8aa4339d44d2}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a1763201-f5d3-4bc6-98e6-ad7c58af70f7}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {517c5345-503e-4fc1-8500-ba85f5bb4d26}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6770b465-c2c0-44be-844b-4d23c688cc05}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {3ecb42a9-c903-44b3-a1e8-593faf67f00a}, !- Handle
  {39a94dd7-1f9d-412b-ae9f-216ee32fb9ee}, !- Source Object
  9,                                      !- Outlet Port
  {f52ad334-736d-46bd-b906-519afe6418dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {760800a0-0ea3-4b1c-bf41-a32907d0a964}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {ff9ffbba-9a26-4f6c-9222-79126b9e0206}, !- Inlet Port
  {1dd76bfc-b58c-4e9d-9ee2-f95a87f07a44}; !- Outlet Port

OS:Connection,
  {ff9ffbba-9a26-4f6c-9222-79126b9e0206}, !- Handle
  {b1c2fd15-c954-477a-95b1-c05bf9686a06}, !- Source Object
  6,                                      !- Outlet Port
  {760800a0-0ea3-4b1c-bf41-a32907d0a964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dd76bfc-b58c-4e9d-9ee2-f95a87f07a44}, !- Handle
  {760800a0-0ea3-4b1c-bf41-a32907d0a964}, !- Source Object
  3,                                      !- Outlet Port
  {39a94dd7-1f9d-412b-ae9f-216ee32fb9ee}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {771d2efe-4440-4a79-b58c-a31374a32067}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {15785315-b759-437d-87aa-13afe1b6ef1b}, !- Inlet Port
  {5e89f518-1287-4646-8d37-0ee96a703321}; !- Outlet Port

OS:Connection,
  {15785315-b759-437d-87aa-13afe1b6ef1b}, !- Handle
  {1106daf7-15ba-4434-865e-4ec595d537a5}, !- Source Object
  6,                                      !- Outlet Port
  {771d2efe-4440-4a79-b58c-a31374a32067}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e89f518-1287-4646-8d37-0ee96a703321}, !- Handle
  {771d2efe-4440-4a79-b58c-a31374a32067}, !- Source Object
  3,                                      !- Outlet Port
  {b1c2fd15-c954-477a-95b1-c05bf9686a06}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f15e5851-47a7-4121-a710-de844f072868}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {e64f013e-7d7c-4fcb-ada7-6ac9e732b47d}, !- Inlet Port
  {47e26318-81d9-42b7-b4fb-a31d7754c1c5}; !- Outlet Port

OS:Connection,
  {e64f013e-7d7c-4fcb-ada7-6ac9e732b47d}, !- Handle
  {48846b55-41fa-4b52-a4cf-6bddb41d331a}, !- Source Object
  9,                                      !- Outlet Port
  {f15e5851-47a7-4121-a710-de844f072868}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47e26318-81d9-42b7-b4fb-a31d7754c1c5}, !- Handle
  {f15e5851-47a7-4121-a710-de844f072868}, !- Source Object
  3,                                      !- Outlet Port
  {1106daf7-15ba-4434-865e-4ec595d537a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {99f99145-aa49-4890-b968-78552fae2d3b}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d3ee18f5-9f6e-46c6-a551-4bc855890f29}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d3ee18f5-9f6e-46c6-a551-4bc855890f29}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {17b3f5c6-7259-45d0-aacf-f27cdd2d3b31}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground PSZ-AC OA System, !- Name
  {99f99145-aa49-4890-b968-78552fae2d3b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ffa79669-939c-41f8-a4aa-d2810b1a698e}, !- Mixed Air Node Name
  {18aa269f-4695-4b5f-8601-4e034522488a}, !- Outdoor Air Stream Node Name
  {81530607-5daf-4c45-b85d-e5f052ff5186}, !- Relief Air Stream Node Name
  {0788b1dc-f1ba-445c-a707-bb2556a27c9b}; !- Return Air Stream Node Name

OS:Node,
  {f1808a36-a7c0-4d1f-959c-16bbf6e73d75}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {18aa269f-4695-4b5f-8601-4e034522488a}; !- Outlet Port

OS:Connection,
  {18aa269f-4695-4b5f-8601-4e034522488a}, !- Handle
  {f1808a36-a7c0-4d1f-959c-16bbf6e73d75}, !- Source Object
  3,                                      !- Outlet Port
  {17b3f5c6-7259-45d0-aacf-f27cdd2d3b31}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8c1e49ee-0cf6-4514-930d-ffe55743daa5}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {81530607-5daf-4c45-b85d-e5f052ff5186}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81530607-5daf-4c45-b85d-e5f052ff5186}, !- Handle
  {17b3f5c6-7259-45d0-aacf-f27cdd2d3b31}, !- Source Object
  7,                                      !- Outlet Port
  {8c1e49ee-0cf6-4514-930d-ffe55743daa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93887fe3-ed1d-4504-a145-6e276437e0bf}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {ffa79669-939c-41f8-a4aa-d2810b1a698e}, !- Inlet Port
  {726cdc97-f05c-4de7-b97a-3896c1ad80af}; !- Outlet Port

OS:Connection,
  {0788b1dc-f1ba-445c-a707-bb2556a27c9b}, !- Handle
  {b928c193-6d57-4582-b039-f75ef02a72f8}, !- Source Object
  3,                                      !- Outlet Port
  {17b3f5c6-7259-45d0-aacf-f27cdd2d3b31}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ffa79669-939c-41f8-a4aa-d2810b1a698e}, !- Handle
  {17b3f5c6-7259-45d0-aacf-f27cdd2d3b31}, !- Source Object
  5,                                      !- Outlet Port
  {93887fe3-ed1d-4504-a145-6e276437e0bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {726cdc97-f05c-4de7-b97a-3896c1ad80af}, !- Handle
  {93887fe3-ed1d-4504-a145-6e276437e0bf}, !- Source Object
  3,                                      !- Outlet Port
  {48846b55-41fa-4b52-a4cf-6bddb41d331a}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bc233d67-28bc-468b-b666-c7352095b5b7}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {59bab355-b42d-45a8-a04f-10f97888924a}, !- Control Zone or Zone List Name
  {969cf972-ef25-4dae-aff5-3f54cfa1fa93}, !- Cooling Control Zone or Zone List Name
  {0958de23-81d8-4480-9d84-ab3438c9a767}, !- Heating Control Zone or Zone List Name
  {72802782-bb18-4d94-a4df-28b563f304ff}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {59bab355-b42d-45a8-a04f-10f97888924a}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {969cf972-ef25-4dae-aff5-3f54cfa1fa93}, !- Handle
  {eaba0f8d-2e15-4452-b833-c2c71ce2ae74}; !- Name

OS:ModelObjectList,
  {0958de23-81d8-4480-9d84-ab3438c9a767}, !- Handle
  {e379a10b-03fd-4207-b0a5-e83c9efbe1a4}; !- Name

OS:ModelObjectList,
  {72802782-bb18-4d94-a4df-28b563f304ff}, !- Handle
  {900e0a6e-1b18-4b49-b17c-ffc8ea8bd680}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5840d2bc-8ed5-4f09-9604-259466767ce8}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  {d22b990d-0f5a-411e-a54a-b8e5ad38a304}, !- Air Inlet Node Name
  {4ebcf441-f02d-4cc9-a3b6-b425c5779521}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {234c2ece-3478-49ca-89a8-3724a2aea3dc}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground Return Air Node, !- Name
  {2ec1b287-bd66-432e-ad35-2b047540c0eb}, !- Inlet Port
  {2d8d6466-ec2f-4f3b-9e78-47c5a2f67de2}; !- Outlet Port

OS:Connection,
  {4f1ac32d-9fe4-4e6a-8e7b-40cde09ff012}, !- Handle
  {21153559-c7da-4468-85fa-66715da81f2f}, !- Source Object
  3,                                      !- Outlet Port
  {56fa09f1-e2e4-4735-a854-010a97aea063}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ec1b287-bd66-432e-ad35-2b047540c0eb}, !- Handle
  {f424910c-254f-444f-9dd2-1cb6d351c42e}, !- Source Object
  3,                                      !- Outlet Port
  {234c2ece-3478-49ca-89a8-3724a2aea3dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d8d6466-ec2f-4f3b-9e78-47c5a2f67de2}, !- Handle
  {234c2ece-3478-49ca-89a8-3724a2aea3dc}, !- Source Object
  3,                                      !- Outlet Port
  {0e34112f-2bca-456f-b613-665e39e08fa2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3ac1cf59-444d-49cd-8cbe-c360922a91e0}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {55673dab-d120-4736-bdc7-7366e6b0665e}, !- Inlet Port
  {d22b990d-0f5a-411e-a54a-b8e5ad38a304}; !- Outlet Port

OS:Connection,
  {55673dab-d120-4736-bdc7-7366e6b0665e}, !- Handle
  {bef3ce0b-39c2-4014-bc3f-8a4791983d2f}, !- Source Object
  3,                                      !- Outlet Port
  {3ac1cf59-444d-49cd-8cbe-c360922a91e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d22b990d-0f5a-411e-a54a-b8e5ad38a304}, !- Handle
  {3ac1cf59-444d-49cd-8cbe-c360922a91e0}, !- Source Object
  3,                                      !- Outlet Port
  {5840d2bc-8ed5-4f09-9604-259466767ce8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ebcf441-f02d-4cc9-a3b6-b425c5779521}, !- Handle
  {5840d2bc-8ed5-4f09-9604-259466767ce8}, !- Source Object
  4,                                      !- Outlet Port
  {21153559-c7da-4468-85fa-66715da81f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1876bf0c-5d7d-4b5d-91f7-5a6a653d0420}, !- Handle
  Zone RtS StockRoom A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  {3ba08ef7-ebc2-45eb-9ec6-1fa344c2efdc}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {16248cfc-9847-4b1e-915b-ccbcef427a37}, !- Supply Side Inlet Node Name
  {403b94e2-69f1-436b-b381-eaf3129b23df}, !- Demand Side Outlet Node Name
  {de12084a-dbfb-4c96-9b24-e1447bb65b6f}, !- Demand Side Inlet Node A
  {8a69e3a8-749d-4a33-bf28-b3c355afcc2d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4e238bad-9145-4d2a-949a-86c4635fc44c}, !- Demand Mixer Name
  {d144e3c1-ee5e-4897-9191-e30541d66153}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7a1c7b25-e09a-48f1-82cd-b23d319219a3}, !- Handle
  Zone RtS StockRoom A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {16248cfc-9847-4b1e-915b-ccbcef427a37}, !- Inlet Port
  {f0b5ce4c-89be-4bf8-bb81-976252e7cc91}; !- Outlet Port

OS:Node,
  {612a4d94-b677-46ef-b9c6-1707e3307dc0}, !- Handle
  Zone RtS StockRoom A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {673d4d50-948e-4380-81b4-80a4d964694d}, !- Inlet Port
  {8a69e3a8-749d-4a33-bf28-b3c355afcc2d}; !- Outlet Port

OS:Connection,
  {16248cfc-9847-4b1e-915b-ccbcef427a37}, !- Handle
  {1876bf0c-5d7d-4b5d-91f7-5a6a653d0420}, !- Source Object
  8,                                      !- Outlet Port
  {7a1c7b25-e09a-48f1-82cd-b23d319219a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a69e3a8-749d-4a33-bf28-b3c355afcc2d}, !- Handle
  {612a4d94-b677-46ef-b9c6-1707e3307dc0}, !- Source Object
  3,                                      !- Outlet Port
  {1876bf0c-5d7d-4b5d-91f7-5a6a653d0420}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bdb180f8-ce86-47e5-9b5a-e7e773b9468a}, !- Handle
  Zone RtS StockRoom A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {de12084a-dbfb-4c96-9b24-e1447bb65b6f}, !- Inlet Port
  {75b5ddc4-3b0e-4d56-a34b-518aa54bf2f1}; !- Outlet Port

OS:Node,
  {8c886d23-bc3a-48b6-a12a-c0367217ac11}, !- Handle
  Zone RtS StockRoom A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {706a6a28-7a5d-4ade-813a-ecc5dde44f31}, !- Inlet Port
  {403b94e2-69f1-436b-b381-eaf3129b23df}; !- Outlet Port

OS:Node,
  {0dbb25c6-10b7-4c66-bc54-4d40eea9fdf0}, !- Handle
  Zone RtS StockRoom A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {3f48121d-ef38-42c2-99b5-3b5224212b84}, !- Inlet Port
  {6f189941-9466-4c30-b398-d72588d8f15f}; !- Outlet Port

OS:Connection,
  {de12084a-dbfb-4c96-9b24-e1447bb65b6f}, !- Handle
  {1876bf0c-5d7d-4b5d-91f7-5a6a653d0420}, !- Source Object
  10,                                     !- Outlet Port
  {bdb180f8-ce86-47e5-9b5a-e7e773b9468a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {403b94e2-69f1-436b-b381-eaf3129b23df}, !- Handle
  {8c886d23-bc3a-48b6-a12a-c0367217ac11}, !- Source Object
  3,                                      !- Outlet Port
  {1876bf0c-5d7d-4b5d-91f7-5a6a653d0420}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d144e3c1-ee5e-4897-9191-e30541d66153}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {75b5ddc4-3b0e-4d56-a34b-518aa54bf2f1}, !- Inlet Node Name
  {1a030d80-5e75-4bd1-ad6e-62f25efffbae}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4e238bad-9145-4d2a-949a-86c4635fc44c}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {706a6a28-7a5d-4ade-813a-ecc5dde44f31}, !- Outlet Node Name
  {d63292bd-bb8a-4c23-9ac0-8506102f96fc}; !- Inlet Node Name 1

OS:Connection,
  {75b5ddc4-3b0e-4d56-a34b-518aa54bf2f1}, !- Handle
  {bdb180f8-ce86-47e5-9b5a-e7e773b9468a}, !- Source Object
  3,                                      !- Outlet Port
  {d144e3c1-ee5e-4897-9191-e30541d66153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {706a6a28-7a5d-4ade-813a-ecc5dde44f31}, !- Handle
  {4e238bad-9145-4d2a-949a-86c4635fc44c}, !- Source Object
  2,                                      !- Outlet Port
  {8c886d23-bc3a-48b6-a12a-c0367217ac11}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f416f4cd-0c13-4afa-8b30-934033924f29}, !- Handle
  {1876bf0c-5d7d-4b5d-91f7-5a6a653d0420}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3ba08ef7-ebc2-45eb-9ec6-1fa344c2efdc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {be76e578-9f34-4b3a-bf4a-7198d4f0dc03}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {963cb675-c45c-410f-a884-16821ce9c6ea}, !- Handle
  Zone RtS StockRoom A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {108cb1e0-34bb-4101-8c6d-f789c949d679}, !- Control Zone Name
  {612a4d94-b677-46ef-b9c6-1707e3307dc0}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {59c487dd-da5c-455d-9ef1-f44a47503abc}, !- Handle
  Zone RtS StockRoom A  - Story Ground PSZ-AC Fan, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {b055701e-8898-49ea-9d18-283faf4471e9}, !- Air Inlet Node Name
  {673d4d50-948e-4380-81b4-80a4d964694d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1a5c771c-f0cc-4b3b-a817-afbcec7a0ebb}, !- Handle
  Zone RtS StockRoom A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b143f9f9-c952-4361-90ae-267f7b93e9eb}, !- Air Inlet Node Name
  {0ad5ea53-6da7-465e-a67f-919e128f22b2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {db348230-7ae2-43c3-bc78-878f6e9e7078}, !- Handle
  Zone RtS StockRoom A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d7bcf798-c3d1-40a2-8058-f7d494fcd047}, !- Air Inlet Node Name
  {525f310e-3aa1-4f4c-8c8a-5bbb3b138f89}, !- Air Outlet Node Name
  {354b771c-0b48-49a9-a550-9cfcc22ee05f}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {275b6072-d7be-433e-80b2-9cb23aa48b0d}, !- Handle
  Zone RtS StockRoom A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 9.7SEER 10kBtu/hr 13.0SEER, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {d95dd35d-e97d-4353-b4f1-1dc34e849f90}, !- Air Inlet Node Name
  {0913b8ed-6288-4025-8b01-b60e70213fb2}, !- Air Outlet Node Name
  {7acec370-a71c-4869-9b99-389fee2d99b6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59a84248-8898-4dc5-b425-85994f0f3a9c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5ea9a57d-8c84-4cdb-a027-4baa143c5073}, !- Energy Input Ratio Function of Temperature Curve Name
  {ec9ba7e8-0164-4019-a34c-4e22764db704}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf6061f1-3fec-4196-9efc-35d1fea82d10}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {14158230-f1ec-40bc-bd34-a213c34c0b87}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ed99ea51-2c65-470c-9aca-b822895317f9}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c6c7139a-f530-49d6-8309-9b26df5121d1}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {980623ff-4851-4fcb-9b66-6cba85964195}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b39ab4e8-a969-4618-be50-564c573e6eca}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2466f818-8d17-4351-af2d-ef0ff143a78b}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {16c518d6-a273-4654-84d0-016e2c7db857}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7b41a90a-1080-4f90-9c96-04de8a10fd84}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {07b55d95-5033-43df-8c06-1547cf433f2d}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {33e68ebc-4943-4944-b933-d025e8b23dbe}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {673d4d50-948e-4380-81b4-80a4d964694d}, !- Handle
  {59c487dd-da5c-455d-9ef1-f44a47503abc}, !- Source Object
  9,                                      !- Outlet Port
  {612a4d94-b677-46ef-b9c6-1707e3307dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {354b771c-0b48-49a9-a550-9cfcc22ee05f}, !- Handle
  Zone RtS StockRoom A  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {525f310e-3aa1-4f4c-8c8a-5bbb3b138f89}, !- Inlet Port
  {b055701e-8898-49ea-9d18-283faf4471e9}; !- Outlet Port

OS:Connection,
  {525f310e-3aa1-4f4c-8c8a-5bbb3b138f89}, !- Handle
  {db348230-7ae2-43c3-bc78-878f6e9e7078}, !- Source Object
  6,                                      !- Outlet Port
  {354b771c-0b48-49a9-a550-9cfcc22ee05f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b055701e-8898-49ea-9d18-283faf4471e9}, !- Handle
  {354b771c-0b48-49a9-a550-9cfcc22ee05f}, !- Source Object
  3,                                      !- Outlet Port
  {59c487dd-da5c-455d-9ef1-f44a47503abc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9d98a51e-74c5-490f-97df-ac6adcead409}, !- Handle
  Zone RtS StockRoom A  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {0ad5ea53-6da7-465e-a67f-919e128f22b2}, !- Inlet Port
  {d7bcf798-c3d1-40a2-8058-f7d494fcd047}; !- Outlet Port

OS:Connection,
  {0ad5ea53-6da7-465e-a67f-919e128f22b2}, !- Handle
  {1a5c771c-f0cc-4b3b-a817-afbcec7a0ebb}, !- Source Object
  6,                                      !- Outlet Port
  {9d98a51e-74c5-490f-97df-ac6adcead409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7bcf798-c3d1-40a2-8058-f7d494fcd047}, !- Handle
  {9d98a51e-74c5-490f-97df-ac6adcead409}, !- Source Object
  3,                                      !- Outlet Port
  {db348230-7ae2-43c3-bc78-878f6e9e7078}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d5385581-0b38-40c6-998c-8c2cf03a7b26}, !- Handle
  Zone RtS StockRoom A  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {0913b8ed-6288-4025-8b01-b60e70213fb2}, !- Inlet Port
  {b143f9f9-c952-4361-90ae-267f7b93e9eb}; !- Outlet Port

OS:Connection,
  {0913b8ed-6288-4025-8b01-b60e70213fb2}, !- Handle
  {275b6072-d7be-433e-80b2-9cb23aa48b0d}, !- Source Object
  9,                                      !- Outlet Port
  {d5385581-0b38-40c6-998c-8c2cf03a7b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b143f9f9-c952-4361-90ae-267f7b93e9eb}, !- Handle
  {d5385581-0b38-40c6-998c-8c2cf03a7b26}, !- Source Object
  3,                                      !- Outlet Port
  {1a5c771c-f0cc-4b3b-a817-afbcec7a0ebb}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {44914890-957a-4c7e-89c6-70567ff23f62}, !- Handle
  Zone RtS StockRoom A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ad930676-c6f5-4304-a375-6f23e0060f27}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ad930676-c6f5-4304-a375-6f23e0060f27}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9585e5e6-5a7c-4726-a711-9825be35c143}, !- Handle
  Zone RtS StockRoom A  - Story Ground PSZ-AC OA System, !- Name
  {44914890-957a-4c7e-89c6-70567ff23f62}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {491dcfb8-8da6-4746-a157-07c858a532b5}, !- Mixed Air Node Name
  {c93fc43b-7b75-4774-ad7a-c869b7268a2d}, !- Outdoor Air Stream Node Name
  {02cd92e9-0254-408e-ae03-ff1437f63180}, !- Relief Air Stream Node Name
  {f0b5ce4c-89be-4bf8-bb81-976252e7cc91}; !- Return Air Stream Node Name

OS:Node,
  {bce65a1a-2875-4beb-bb20-5cbf9e2229b9}, !- Handle
  Zone RtS StockRoom A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c93fc43b-7b75-4774-ad7a-c869b7268a2d}; !- Outlet Port

OS:Connection,
  {c93fc43b-7b75-4774-ad7a-c869b7268a2d}, !- Handle
  {bce65a1a-2875-4beb-bb20-5cbf9e2229b9}, !- Source Object
  3,                                      !- Outlet Port
  {9585e5e6-5a7c-4726-a711-9825be35c143}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8886c90b-db4c-4c83-bcc1-d090eb23f94a}, !- Handle
  Zone RtS StockRoom A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {02cd92e9-0254-408e-ae03-ff1437f63180}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02cd92e9-0254-408e-ae03-ff1437f63180}, !- Handle
  {9585e5e6-5a7c-4726-a711-9825be35c143}, !- Source Object
  7,                                      !- Outlet Port
  {8886c90b-db4c-4c83-bcc1-d090eb23f94a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68cab7aa-4904-487b-b67c-92bbd01aeccd}, !- Handle
  Zone RtS StockRoom A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {491dcfb8-8da6-4746-a157-07c858a532b5}, !- Inlet Port
  {d95dd35d-e97d-4353-b4f1-1dc34e849f90}; !- Outlet Port

OS:Connection,
  {f0b5ce4c-89be-4bf8-bb81-976252e7cc91}, !- Handle
  {7a1c7b25-e09a-48f1-82cd-b23d319219a3}, !- Source Object
  3,                                      !- Outlet Port
  {9585e5e6-5a7c-4726-a711-9825be35c143}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {491dcfb8-8da6-4746-a157-07c858a532b5}, !- Handle
  {9585e5e6-5a7c-4726-a711-9825be35c143}, !- Source Object
  5,                                      !- Outlet Port
  {68cab7aa-4904-487b-b67c-92bbd01aeccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d95dd35d-e97d-4353-b4f1-1dc34e849f90}, !- Handle
  {68cab7aa-4904-487b-b67c-92bbd01aeccd}, !- Source Object
  3,                                      !- Outlet Port
  {275b6072-d7be-433e-80b2-9cb23aa48b0d}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {be76e578-9f34-4b3a-bf4a-7198d4f0dc03}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4c6e02e7-32d3-4600-b888-3cf949c05fa3}, !- Control Zone or Zone List Name
  {5968f2ba-55ae-4204-b8a7-6ad1e1b5a0e8}, !- Cooling Control Zone or Zone List Name
  {70e32ac6-add7-4b2f-834b-6a71ca01b7fc}, !- Heating Control Zone or Zone List Name
  {2a4ccfaa-0807-4428-8bd2-7d0f49b4cf8b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4c6e02e7-32d3-4600-b888-3cf949c05fa3}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {5968f2ba-55ae-4204-b8a7-6ad1e1b5a0e8}, !- Handle
  {6b53ff5e-a26a-4258-aeb0-a76ddc97c92e}; !- Name

OS:ModelObjectList,
  {70e32ac6-add7-4b2f-834b-6a71ca01b7fc}, !- Handle
  {ac0036b4-b9a1-4075-8cd3-b9ce1f625317}; !- Name

OS:ModelObjectList,
  {2a4ccfaa-0807-4428-8bd2-7d0f49b4cf8b}, !- Handle
  {8bad67b1-b857-4b8c-9756-1e0f92769b03}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cd42f2aa-af5d-4b5c-acbc-57dec9556719}, !- Handle
  Zone RtS StockRoom A  - Story Ground PSZ-AC Diffuser, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  {5f3d7bf7-b112-4252-aea1-6ca34fcf0077}, !- Air Inlet Node Name
  {3f48121d-ef38-42c2-99b5-3b5224212b84}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a48e63d4-432b-4715-8e5d-39e6f64a972c}, !- Handle
  Zone RtS StockRoom A  - Story Ground Return Air Node, !- Name
  {24a49ef3-b90e-4084-b068-84117f58408a}, !- Inlet Port
  {d63292bd-bb8a-4c23-9ac0-8506102f96fc}; !- Outlet Port

OS:Connection,
  {6f189941-9466-4c30-b398-d72588d8f15f}, !- Handle
  {0dbb25c6-10b7-4c66-bc54-4d40eea9fdf0}, !- Source Object
  3,                                      !- Outlet Port
  {af89b265-92f2-4253-afd5-19d51470025c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24a49ef3-b90e-4084-b068-84117f58408a}, !- Handle
  {bdfd5b25-a54a-4b88-83ba-f33e87294c56}, !- Source Object
  3,                                      !- Outlet Port
  {a48e63d4-432b-4715-8e5d-39e6f64a972c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d63292bd-bb8a-4c23-9ac0-8506102f96fc}, !- Handle
  {a48e63d4-432b-4715-8e5d-39e6f64a972c}, !- Source Object
  3,                                      !- Outlet Port
  {4e238bad-9145-4d2a-949a-86c4635fc44c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {352ccb0b-0445-431d-9262-578142b82949}, !- Handle
  Zone RtS StockRoom A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1a030d80-5e75-4bd1-ad6e-62f25efffbae}, !- Inlet Port
  {5f3d7bf7-b112-4252-aea1-6ca34fcf0077}; !- Outlet Port

OS:Connection,
  {1a030d80-5e75-4bd1-ad6e-62f25efffbae}, !- Handle
  {d144e3c1-ee5e-4897-9191-e30541d66153}, !- Source Object
  3,                                      !- Outlet Port
  {352ccb0b-0445-431d-9262-578142b82949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f3d7bf7-b112-4252-aea1-6ca34fcf0077}, !- Handle
  {352ccb0b-0445-431d-9262-578142b82949}, !- Source Object
  3,                                      !- Outlet Port
  {cd42f2aa-af5d-4b5c-acbc-57dec9556719}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f48121d-ef38-42c2-99b5-3b5224212b84}, !- Handle
  {cd42f2aa-af5d-4b5c-acbc-57dec9556719}, !- Source Object
  4,                                      !- Outlet Port
  {0dbb25c6-10b7-4c66-bc54-4d40eea9fdf0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0aa39c16-2078-41a5-92d1-9da0645e0118}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  {e1c9b91f-665c-4c80-a7da-31d9c7f3a3a2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {53b660e3-b557-430a-a821-aef320b35b96}, !- Supply Side Inlet Node Name
  {4894dd79-0d43-4823-97a7-82db66f3485e}, !- Demand Side Outlet Node Name
  {f8e3320c-ec1b-410c-8d3b-3298f39b1d89}, !- Demand Side Inlet Node A
  {f8bf81d2-61c9-46c8-b5e6-d9482ee45c0b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {34d446b3-de76-47b0-bfe3-62306b1bbd87}, !- Demand Mixer Name
  {2c388b98-1c76-456f-9750-6495882b1ab2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b6e4e40b-7795-4fe0-a393-5c6bb0b57ff4}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {53b660e3-b557-430a-a821-aef320b35b96}, !- Inlet Port
  {d5181fc3-d574-48e4-9f6a-0268420a560c}; !- Outlet Port

OS:Node,
  {7b357cf1-1a33-48e4-86e3-fc4bf80d15db}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {ad5aa005-7b7e-4c08-8bff-6539b19bedfd}, !- Inlet Port
  {f8bf81d2-61c9-46c8-b5e6-d9482ee45c0b}; !- Outlet Port

OS:Connection,
  {53b660e3-b557-430a-a821-aef320b35b96}, !- Handle
  {0aa39c16-2078-41a5-92d1-9da0645e0118}, !- Source Object
  8,                                      !- Outlet Port
  {b6e4e40b-7795-4fe0-a393-5c6bb0b57ff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8bf81d2-61c9-46c8-b5e6-d9482ee45c0b}, !- Handle
  {7b357cf1-1a33-48e4-86e3-fc4bf80d15db}, !- Source Object
  3,                                      !- Outlet Port
  {0aa39c16-2078-41a5-92d1-9da0645e0118}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9540de92-68f8-4cb9-b169-8cbbd4665daa}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {f8e3320c-ec1b-410c-8d3b-3298f39b1d89}, !- Inlet Port
  {036ecc6e-d078-4684-8724-aabe07120a19}; !- Outlet Port

OS:Node,
  {4bac6001-c601-486e-9e8a-dbb042519855}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {a0af7538-430b-47a1-b168-f21c1b99114d}, !- Inlet Port
  {4894dd79-0d43-4823-97a7-82db66f3485e}; !- Outlet Port

OS:Node,
  {33c9a917-15ca-4625-804c-9c9fbf7c5b99}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c9f66b7f-f2f8-424d-ad41-2d1352440f84}, !- Inlet Port
  {20e8289a-de0b-41bd-aa8d-6a2475901d5b}; !- Outlet Port

OS:Connection,
  {f8e3320c-ec1b-410c-8d3b-3298f39b1d89}, !- Handle
  {0aa39c16-2078-41a5-92d1-9da0645e0118}, !- Source Object
  10,                                     !- Outlet Port
  {9540de92-68f8-4cb9-b169-8cbbd4665daa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4894dd79-0d43-4823-97a7-82db66f3485e}, !- Handle
  {4bac6001-c601-486e-9e8a-dbb042519855}, !- Source Object
  3,                                      !- Outlet Port
  {0aa39c16-2078-41a5-92d1-9da0645e0118}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2c388b98-1c76-456f-9750-6495882b1ab2}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {036ecc6e-d078-4684-8724-aabe07120a19}, !- Inlet Node Name
  {8e49abd4-227f-47c4-beb3-d0017cbfe45a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {34d446b3-de76-47b0-bfe3-62306b1bbd87}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {a0af7538-430b-47a1-b168-f21c1b99114d}, !- Outlet Node Name
  {5575a943-10ee-49d9-848d-f902ca89af9c}; !- Inlet Node Name 1

OS:Connection,
  {036ecc6e-d078-4684-8724-aabe07120a19}, !- Handle
  {9540de92-68f8-4cb9-b169-8cbbd4665daa}, !- Source Object
  3,                                      !- Outlet Port
  {2c388b98-1c76-456f-9750-6495882b1ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0af7538-430b-47a1-b168-f21c1b99114d}, !- Handle
  {34d446b3-de76-47b0-bfe3-62306b1bbd87}, !- Source Object
  2,                                      !- Outlet Port
  {4bac6001-c601-486e-9e8a-dbb042519855}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {709b3611-b735-4a9b-ae87-49fa30ad0de6}, !- Handle
  {0aa39c16-2078-41a5-92d1-9da0645e0118}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e1c9b91f-665c-4c80-a7da-31d9c7f3a3a2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {f162b800-dca7-4cfc-b4be-79a4b9f266e4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0617bc0a-5f71-441d-b9bc-0794e0942104}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7491aa3a-22d8-4871-b6d2-994d2bb63514}, !- Control Zone Name
  {7b357cf1-1a33-48e4-86e3-fc4bf80d15db}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {8f8209a0-600c-485b-a079-8b338010441e}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground PSZ-AC Fan, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {fabe4449-6cf2-4b52-afdb-55e2efb7ca74}, !- Air Inlet Node Name
  {ad5aa005-7b7e-4c08-8bff-6539b19bedfd}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d1d7c146-7d78-46fa-bd60-70bf72fa98b0}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {87779d6e-1103-4768-abc6-a30eac53da0a}, !- Air Inlet Node Name
  {117d894a-29be-480b-ae2c-f8bb1ef23d35}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {ff2003d4-b293-47c8-8207-064e52c73c82}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d5fe1ddc-56cb-4e3b-8f80-eb2dc815fff2}, !- Air Inlet Node Name
  {f402528d-0c39-45b9-bab0-fcc34d804257}, !- Air Outlet Node Name
  {4de0b0b4-0171-4322-9c88-b737ac12186d}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {204c8463-74ff-44d3-92cf-c412fe59b061}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 9.7SEER 7kBtu/hr 13.0SEER, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {4f4c978c-253c-4f2b-b48c-185a402d548b}, !- Air Inlet Node Name
  {c252c881-b70a-4934-80ad-76c195350458}, !- Air Outlet Node Name
  {7acec370-a71c-4869-9b99-389fee2d99b6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59a84248-8898-4dc5-b425-85994f0f3a9c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5ea9a57d-8c84-4cdb-a027-4baa143c5073}, !- Energy Input Ratio Function of Temperature Curve Name
  {ec9ba7e8-0164-4019-a34c-4e22764db704}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf6061f1-3fec-4196-9efc-35d1fea82d10}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {98a3810e-2d8f-4569-900c-7bfd38a0caf3}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4a8ab86c-b183-4d51-8e17-b85daca18aa7}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7f9eb7fb-9b3e-4288-b5df-cb82862711e6}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3a1cbfd7-07fb-48a4-930c-6639631e1f2c}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4c4fa612-f3db-452b-9d49-5fad90d74974}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d988c3ae-91d4-4106-b93e-fcbafa21b0b9}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {661093d1-ebb5-4317-bea3-962ebce1c685}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {22d9b49a-0001-4be8-bdae-0d4ae865ed40}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {787b9a0a-efbe-460b-81a9-e63021ff99c5}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f02ea76f-fdd5-4dbe-a61c-3680bf810f7c}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {ad5aa005-7b7e-4c08-8bff-6539b19bedfd}, !- Handle
  {8f8209a0-600c-485b-a079-8b338010441e}, !- Source Object
  9,                                      !- Outlet Port
  {7b357cf1-1a33-48e4-86e3-fc4bf80d15db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4de0b0b4-0171-4322-9c88-b737ac12186d}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {f402528d-0c39-45b9-bab0-fcc34d804257}, !- Inlet Port
  {fabe4449-6cf2-4b52-afdb-55e2efb7ca74}; !- Outlet Port

OS:Connection,
  {f402528d-0c39-45b9-bab0-fcc34d804257}, !- Handle
  {ff2003d4-b293-47c8-8207-064e52c73c82}, !- Source Object
  6,                                      !- Outlet Port
  {4de0b0b4-0171-4322-9c88-b737ac12186d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fabe4449-6cf2-4b52-afdb-55e2efb7ca74}, !- Handle
  {4de0b0b4-0171-4322-9c88-b737ac12186d}, !- Source Object
  3,                                      !- Outlet Port
  {8f8209a0-600c-485b-a079-8b338010441e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d12d94c6-c5a1-4efb-a197-ad44a1a238f9}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {117d894a-29be-480b-ae2c-f8bb1ef23d35}, !- Inlet Port
  {d5fe1ddc-56cb-4e3b-8f80-eb2dc815fff2}; !- Outlet Port

OS:Connection,
  {117d894a-29be-480b-ae2c-f8bb1ef23d35}, !- Handle
  {d1d7c146-7d78-46fa-bd60-70bf72fa98b0}, !- Source Object
  6,                                      !- Outlet Port
  {d12d94c6-c5a1-4efb-a197-ad44a1a238f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5fe1ddc-56cb-4e3b-8f80-eb2dc815fff2}, !- Handle
  {d12d94c6-c5a1-4efb-a197-ad44a1a238f9}, !- Source Object
  3,                                      !- Outlet Port
  {ff2003d4-b293-47c8-8207-064e52c73c82}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {71ffd8c1-4274-4d1f-beb7-eccb71889b65}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {c252c881-b70a-4934-80ad-76c195350458}, !- Inlet Port
  {87779d6e-1103-4768-abc6-a30eac53da0a}; !- Outlet Port

OS:Connection,
  {c252c881-b70a-4934-80ad-76c195350458}, !- Handle
  {204c8463-74ff-44d3-92cf-c412fe59b061}, !- Source Object
  9,                                      !- Outlet Port
  {71ffd8c1-4274-4d1f-beb7-eccb71889b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87779d6e-1103-4768-abc6-a30eac53da0a}, !- Handle
  {71ffd8c1-4274-4d1f-beb7-eccb71889b65}, !- Source Object
  3,                                      !- Outlet Port
  {d1d7c146-7d78-46fa-bd60-70bf72fa98b0}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {67534641-0188-42d3-8980-ead5db970d3f}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b19a59dd-1656-411d-b455-9f6ce156dfb4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b19a59dd-1656-411d-b455-9f6ce156dfb4}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {363d1cdf-2162-4507-a51a-faed89d6b8f0}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground PSZ-AC OA System, !- Name
  {67534641-0188-42d3-8980-ead5db970d3f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6df07dfb-8151-415c-a93d-20d904f75b86}, !- Mixed Air Node Name
  {95d67b96-3a66-491f-8e0a-9aa634bcbd4f}, !- Outdoor Air Stream Node Name
  {2dd5173b-c5e7-4aea-b038-aa443687c346}, !- Relief Air Stream Node Name
  {d5181fc3-d574-48e4-9f6a-0268420a560c}; !- Return Air Stream Node Name

OS:Node,
  {c46eb0e7-7694-4249-abe7-75b0544559a3}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {95d67b96-3a66-491f-8e0a-9aa634bcbd4f}; !- Outlet Port

OS:Connection,
  {95d67b96-3a66-491f-8e0a-9aa634bcbd4f}, !- Handle
  {c46eb0e7-7694-4249-abe7-75b0544559a3}, !- Source Object
  3,                                      !- Outlet Port
  {363d1cdf-2162-4507-a51a-faed89d6b8f0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {870a3a0c-902c-4f22-9ba9-0aeeb1388c00}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {2dd5173b-c5e7-4aea-b038-aa443687c346}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2dd5173b-c5e7-4aea-b038-aa443687c346}, !- Handle
  {363d1cdf-2162-4507-a51a-faed89d6b8f0}, !- Source Object
  7,                                      !- Outlet Port
  {870a3a0c-902c-4f22-9ba9-0aeeb1388c00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa899c2a-115b-4c2c-b273-1881dbdeb8ee}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {6df07dfb-8151-415c-a93d-20d904f75b86}, !- Inlet Port
  {4f4c978c-253c-4f2b-b48c-185a402d548b}; !- Outlet Port

OS:Connection,
  {d5181fc3-d574-48e4-9f6a-0268420a560c}, !- Handle
  {b6e4e40b-7795-4fe0-a393-5c6bb0b57ff4}, !- Source Object
  3,                                      !- Outlet Port
  {363d1cdf-2162-4507-a51a-faed89d6b8f0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6df07dfb-8151-415c-a93d-20d904f75b86}, !- Handle
  {363d1cdf-2162-4507-a51a-faed89d6b8f0}, !- Source Object
  5,                                      !- Outlet Port
  {aa899c2a-115b-4c2c-b273-1881dbdeb8ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f4c978c-253c-4f2b-b48c-185a402d548b}, !- Handle
  {aa899c2a-115b-4c2c-b273-1881dbdeb8ee}, !- Source Object
  3,                                      !- Outlet Port
  {204c8463-74ff-44d3-92cf-c412fe59b061}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f162b800-dca7-4cfc-b4be-79a4b9f266e4}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c5830143-3684-4ae4-955d-8e3cce6ae63d}, !- Control Zone or Zone List Name
  {ae11c1b1-c4c6-4147-a2f4-059f2ff6a335}, !- Cooling Control Zone or Zone List Name
  {6b3c676f-d9ed-449f-86f4-7667bc315083}, !- Heating Control Zone or Zone List Name
  {eb133450-696a-4d7d-b8c0-b75e7a7d6f98}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c5830143-3684-4ae4-955d-8e3cce6ae63d}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ae11c1b1-c4c6-4147-a2f4-059f2ff6a335}, !- Handle
  {504255ad-bb0d-4183-88bc-743f1a0142f6}; !- Name

OS:ModelObjectList,
  {6b3c676f-d9ed-449f-86f4-7667bc315083}, !- Handle
  {b9ac8f43-1592-4477-92d4-e98193c5518c}; !- Name

OS:ModelObjectList,
  {eb133450-696a-4d7d-b8c0-b75e7a7d6f98}, !- Handle
  {89673815-4b49-46a4-803a-2115655b4beb}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e4e2064a-c083-4aa2-a2e6-6567f6f8a040}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  {ca901887-afca-46a5-ba95-e115f03bd3fa}, !- Air Inlet Node Name
  {c9f66b7f-f2f8-424d-ad41-2d1352440f84}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {99d487f8-94e8-43ba-960d-13826a91a854}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground Return Air Node, !- Name
  {294664aa-21e0-49c2-b39f-08b962520198}, !- Inlet Port
  {5575a943-10ee-49d9-848d-f902ca89af9c}; !- Outlet Port

OS:Connection,
  {20e8289a-de0b-41bd-aa8d-6a2475901d5b}, !- Handle
  {33c9a917-15ca-4625-804c-9c9fbf7c5b99}, !- Source Object
  3,                                      !- Outlet Port
  {288bf15a-7d7c-49ec-9734-d1ef62128785}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {294664aa-21e0-49c2-b39f-08b962520198}, !- Handle
  {bdd029f6-31a0-4a9b-aa05-210ad0d262b1}, !- Source Object
  3,                                      !- Outlet Port
  {99d487f8-94e8-43ba-960d-13826a91a854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5575a943-10ee-49d9-848d-f902ca89af9c}, !- Handle
  {99d487f8-94e8-43ba-960d-13826a91a854}, !- Source Object
  3,                                      !- Outlet Port
  {34d446b3-de76-47b0-bfe3-62306b1bbd87}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {428090dc-3ec0-440d-b0d6-2f77d597b550}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8e49abd4-227f-47c4-beb3-d0017cbfe45a}, !- Inlet Port
  {ca901887-afca-46a5-ba95-e115f03bd3fa}; !- Outlet Port

OS:Connection,
  {8e49abd4-227f-47c4-beb3-d0017cbfe45a}, !- Handle
  {2c388b98-1c76-456f-9750-6495882b1ab2}, !- Source Object
  3,                                      !- Outlet Port
  {428090dc-3ec0-440d-b0d6-2f77d597b550}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca901887-afca-46a5-ba95-e115f03bd3fa}, !- Handle
  {428090dc-3ec0-440d-b0d6-2f77d597b550}, !- Source Object
  3,                                      !- Outlet Port
  {e4e2064a-c083-4aa2-a2e6-6567f6f8a040}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9f66b7f-f2f8-424d-ad41-2d1352440f84}, !- Handle
  {e4e2064a-c083-4aa2-a2e6-6567f6f8a040}, !- Source Object
  4,                                      !- Outlet Port
  {33c9a917-15ca-4625-804c-9c9fbf7c5b99}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e84e121e-5edf-491c-86f0-e7ab81ab05d5}, !- Handle
  Zone RtS StockRoom B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  {1d2f9654-fc95-46f2-9177-5bb02b7c0e80}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c5e91040-469e-4c68-9039-4cffe04fd225}, !- Supply Side Inlet Node Name
  {c563f33d-e42b-4099-9953-ef39a8ebae14}, !- Demand Side Outlet Node Name
  {6154fe1a-ecd2-4b81-961d-717c528d2827}, !- Demand Side Inlet Node A
  {abd37596-2ccc-4f4b-a8e2-052623bc78c7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aefad95b-296b-4cac-8b6b-f36e1543ca6f}, !- Demand Mixer Name
  {6b208df1-1cc0-45d5-8184-e5852fcf8bfe}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2b6a8176-324e-445b-8fd1-da572a47f2a7}, !- Handle
  Zone RtS StockRoom B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c5e91040-469e-4c68-9039-4cffe04fd225}, !- Inlet Port
  {53ddfde4-ceeb-478b-8d44-51a471070b3b}; !- Outlet Port

OS:Node,
  {8f0a12f4-b305-4c65-a18c-71b067e771e1}, !- Handle
  Zone RtS StockRoom B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {5a0621f0-8646-421a-b5e2-cfcba2ec45ce}, !- Inlet Port
  {abd37596-2ccc-4f4b-a8e2-052623bc78c7}; !- Outlet Port

OS:Connection,
  {c5e91040-469e-4c68-9039-4cffe04fd225}, !- Handle
  {e84e121e-5edf-491c-86f0-e7ab81ab05d5}, !- Source Object
  8,                                      !- Outlet Port
  {2b6a8176-324e-445b-8fd1-da572a47f2a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abd37596-2ccc-4f4b-a8e2-052623bc78c7}, !- Handle
  {8f0a12f4-b305-4c65-a18c-71b067e771e1}, !- Source Object
  3,                                      !- Outlet Port
  {e84e121e-5edf-491c-86f0-e7ab81ab05d5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e9479088-1317-4319-9ada-415087845be8}, !- Handle
  Zone RtS StockRoom B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {6154fe1a-ecd2-4b81-961d-717c528d2827}, !- Inlet Port
  {00a9d90c-d598-4738-8856-e1f9d279f27e}; !- Outlet Port

OS:Node,
  {d1ba523d-f03b-4c52-93e6-63b9e5182df3}, !- Handle
  Zone RtS StockRoom B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {d4d5fb05-4803-48e0-bbf5-b75315fac7c8}, !- Inlet Port
  {c563f33d-e42b-4099-9953-ef39a8ebae14}; !- Outlet Port

OS:Node,
  {b844fc61-796e-434c-ad31-fe60770f57a4}, !- Handle
  Zone RtS StockRoom B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {aa82c528-2d00-4776-961f-a750939a2202}, !- Inlet Port
  {bf53ae61-9ead-434d-8325-9331523c1d77}; !- Outlet Port

OS:Connection,
  {6154fe1a-ecd2-4b81-961d-717c528d2827}, !- Handle
  {e84e121e-5edf-491c-86f0-e7ab81ab05d5}, !- Source Object
  10,                                     !- Outlet Port
  {e9479088-1317-4319-9ada-415087845be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c563f33d-e42b-4099-9953-ef39a8ebae14}, !- Handle
  {d1ba523d-f03b-4c52-93e6-63b9e5182df3}, !- Source Object
  3,                                      !- Outlet Port
  {e84e121e-5edf-491c-86f0-e7ab81ab05d5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6b208df1-1cc0-45d5-8184-e5852fcf8bfe}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {00a9d90c-d598-4738-8856-e1f9d279f27e}, !- Inlet Node Name
  {1326fed5-31a8-42ac-a8be-e36e2cd381d0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aefad95b-296b-4cac-8b6b-f36e1543ca6f}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {d4d5fb05-4803-48e0-bbf5-b75315fac7c8}, !- Outlet Node Name
  {7a48f300-c8fe-4aaa-9cd5-dd88317f92f6}; !- Inlet Node Name 1

OS:Connection,
  {00a9d90c-d598-4738-8856-e1f9d279f27e}, !- Handle
  {e9479088-1317-4319-9ada-415087845be8}, !- Source Object
  3,                                      !- Outlet Port
  {6b208df1-1cc0-45d5-8184-e5852fcf8bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4d5fb05-4803-48e0-bbf5-b75315fac7c8}, !- Handle
  {aefad95b-296b-4cac-8b6b-f36e1543ca6f}, !- Source Object
  2,                                      !- Outlet Port
  {d1ba523d-f03b-4c52-93e6-63b9e5182df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ab98202d-3f62-4c18-87fb-5e8cd4ffa823}, !- Handle
  {e84e121e-5edf-491c-86f0-e7ab81ab05d5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1d2f9654-fc95-46f2-9177-5bb02b7c0e80}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {dc78a669-076d-4839-9b2a-d121e07fb465}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ca73e2a6-0d11-4ee9-a9f6-e03422286d6b}, !- Handle
  Zone RtS StockRoom B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b54a9b1a-0cc2-4007-b4a5-720c68d5d51d}, !- Control Zone Name
  {8f0a12f4-b305-4c65-a18c-71b067e771e1}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {4d0c1aeb-4bdb-4680-a1d1-6285b0b68792}, !- Handle
  Zone RtS StockRoom B  - Story Ground PSZ-AC Fan, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {c88af52a-13a7-497a-a5b4-5adb75d7ee43}, !- Air Inlet Node Name
  {5a0621f0-8646-421a-b5e2-cfcba2ec45ce}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {8c917b95-537d-4ae2-8aa0-109a55c325b4}, !- Handle
  Zone RtS StockRoom B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {34718209-e389-4aa5-b39e-2d4f6ac446c7}, !- Air Inlet Node Name
  {8757528c-6261-4c14-b193-afcb4993c3a2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {e8a6a016-cb15-4445-9314-204e554031d9}, !- Handle
  Zone RtS StockRoom B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {7ef09784-7f16-48f6-898a-5bfffac1410d}, !- Air Inlet Node Name
  {7d5d6f38-eb00-4fbc-9ff7-d4a2c736b95d}, !- Air Outlet Node Name
  {d04bcb39-5019-4dd8-a006-29160cb95787}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d3f89b79-3b7c-4e4f-a986-df65d69fa70c}, !- Handle
  Zone RtS StockRoom B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 18kBtu/hr 9.7SEER 16kBtu/hr 13.0SEER, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {8fd578ea-dfe2-44f6-9ec2-55116d976be3}, !- Air Inlet Node Name
  {f9b72859-f639-4d49-b54e-36c79fdfcadd}, !- Air Outlet Node Name
  {7acec370-a71c-4869-9b99-389fee2d99b6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59a84248-8898-4dc5-b425-85994f0f3a9c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5ea9a57d-8c84-4cdb-a027-4baa143c5073}, !- Energy Input Ratio Function of Temperature Curve Name
  {ec9ba7e8-0164-4019-a34c-4e22764db704}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf6061f1-3fec-4196-9efc-35d1fea82d10}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9687ddb6-d1b0-48c3-8c56-ad1b3d8004bd}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {95ac8d54-c533-405d-be1d-a1a6e717448b}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f6137147-9e91-485d-924b-723b6b37e955}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {062ae95e-3562-4774-9b3c-b0c313ba09ec}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a2e6b8d5-b6d8-4a17-9bfa-7d009db78637}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {af036cc7-7fb0-4f59-818a-f36bda332432}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e8b9261c-b7f9-42f7-867c-9f80bd24f1b9}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {340bb9f9-0ed4-4d1f-811c-c669bc886b50}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {db76b387-f2c1-4fd1-ba09-c08f34360cae}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a8dbcf1a-7dc0-4799-9395-1f81ec9edfed}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {5a0621f0-8646-421a-b5e2-cfcba2ec45ce}, !- Handle
  {4d0c1aeb-4bdb-4680-a1d1-6285b0b68792}, !- Source Object
  9,                                      !- Outlet Port
  {8f0a12f4-b305-4c65-a18c-71b067e771e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d04bcb39-5019-4dd8-a006-29160cb95787}, !- Handle
  Zone RtS StockRoom B  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {7d5d6f38-eb00-4fbc-9ff7-d4a2c736b95d}, !- Inlet Port
  {c88af52a-13a7-497a-a5b4-5adb75d7ee43}; !- Outlet Port

OS:Connection,
  {7d5d6f38-eb00-4fbc-9ff7-d4a2c736b95d}, !- Handle
  {e8a6a016-cb15-4445-9314-204e554031d9}, !- Source Object
  6,                                      !- Outlet Port
  {d04bcb39-5019-4dd8-a006-29160cb95787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c88af52a-13a7-497a-a5b4-5adb75d7ee43}, !- Handle
  {d04bcb39-5019-4dd8-a006-29160cb95787}, !- Source Object
  3,                                      !- Outlet Port
  {4d0c1aeb-4bdb-4680-a1d1-6285b0b68792}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {600d7016-fc74-4cbb-94f3-a3ba876e2549}, !- Handle
  Zone RtS StockRoom B  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {8757528c-6261-4c14-b193-afcb4993c3a2}, !- Inlet Port
  {7ef09784-7f16-48f6-898a-5bfffac1410d}; !- Outlet Port

OS:Connection,
  {8757528c-6261-4c14-b193-afcb4993c3a2}, !- Handle
  {8c917b95-537d-4ae2-8aa0-109a55c325b4}, !- Source Object
  6,                                      !- Outlet Port
  {600d7016-fc74-4cbb-94f3-a3ba876e2549}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef09784-7f16-48f6-898a-5bfffac1410d}, !- Handle
  {600d7016-fc74-4cbb-94f3-a3ba876e2549}, !- Source Object
  3,                                      !- Outlet Port
  {e8a6a016-cb15-4445-9314-204e554031d9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {45955409-dc72-43c3-a604-36c5965dbfec}, !- Handle
  Zone RtS StockRoom B  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {f9b72859-f639-4d49-b54e-36c79fdfcadd}, !- Inlet Port
  {34718209-e389-4aa5-b39e-2d4f6ac446c7}; !- Outlet Port

OS:Connection,
  {f9b72859-f639-4d49-b54e-36c79fdfcadd}, !- Handle
  {d3f89b79-3b7c-4e4f-a986-df65d69fa70c}, !- Source Object
  9,                                      !- Outlet Port
  {45955409-dc72-43c3-a604-36c5965dbfec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34718209-e389-4aa5-b39e-2d4f6ac446c7}, !- Handle
  {45955409-dc72-43c3-a604-36c5965dbfec}, !- Source Object
  3,                                      !- Outlet Port
  {8c917b95-537d-4ae2-8aa0-109a55c325b4}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8543f066-539d-44f4-8c6d-c168c8183c9b}, !- Handle
  Zone RtS StockRoom B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {60e84dec-de08-412c-bbe1-cf6fb23aafd7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {60e84dec-de08-412c-bbe1-cf6fb23aafd7}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {46c915ab-a0aa-4c28-8c74-8fe0eae927da}, !- Handle
  Zone RtS StockRoom B  - Story Ground PSZ-AC OA System, !- Name
  {8543f066-539d-44f4-8c6d-c168c8183c9b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0fd8f430-3c7f-48f6-8dba-476b9ead62c0}, !- Mixed Air Node Name
  {5d1271ce-cf46-417a-8b1d-3beb23b19840}, !- Outdoor Air Stream Node Name
  {500a0117-c3b4-4ec1-8531-2eb284576de7}, !- Relief Air Stream Node Name
  {53ddfde4-ceeb-478b-8d44-51a471070b3b}; !- Return Air Stream Node Name

OS:Node,
  {9a074c42-d1c9-45a5-9bb8-aefb1cb81b5f}, !- Handle
  Zone RtS StockRoom B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5d1271ce-cf46-417a-8b1d-3beb23b19840}; !- Outlet Port

OS:Connection,
  {5d1271ce-cf46-417a-8b1d-3beb23b19840}, !- Handle
  {9a074c42-d1c9-45a5-9bb8-aefb1cb81b5f}, !- Source Object
  3,                                      !- Outlet Port
  {46c915ab-a0aa-4c28-8c74-8fe0eae927da}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bb3a9881-73c4-4fdc-982e-a7b75f2d7bcb}, !- Handle
  Zone RtS StockRoom B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {500a0117-c3b4-4ec1-8531-2eb284576de7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {500a0117-c3b4-4ec1-8531-2eb284576de7}, !- Handle
  {46c915ab-a0aa-4c28-8c74-8fe0eae927da}, !- Source Object
  7,                                      !- Outlet Port
  {bb3a9881-73c4-4fdc-982e-a7b75f2d7bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c92b3756-15eb-4463-84e7-c00f05495e78}, !- Handle
  Zone RtS StockRoom B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {0fd8f430-3c7f-48f6-8dba-476b9ead62c0}, !- Inlet Port
  {8fd578ea-dfe2-44f6-9ec2-55116d976be3}; !- Outlet Port

OS:Connection,
  {53ddfde4-ceeb-478b-8d44-51a471070b3b}, !- Handle
  {2b6a8176-324e-445b-8fd1-da572a47f2a7}, !- Source Object
  3,                                      !- Outlet Port
  {46c915ab-a0aa-4c28-8c74-8fe0eae927da}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0fd8f430-3c7f-48f6-8dba-476b9ead62c0}, !- Handle
  {46c915ab-a0aa-4c28-8c74-8fe0eae927da}, !- Source Object
  5,                                      !- Outlet Port
  {c92b3756-15eb-4463-84e7-c00f05495e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fd578ea-dfe2-44f6-9ec2-55116d976be3}, !- Handle
  {c92b3756-15eb-4463-84e7-c00f05495e78}, !- Source Object
  3,                                      !- Outlet Port
  {d3f89b79-3b7c-4e4f-a986-df65d69fa70c}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dc78a669-076d-4839-9b2a-d121e07fb465}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {15a6d71f-5091-4bfb-9964-11608b26f35b}, !- Control Zone or Zone List Name
  {96107ad2-440f-4055-a2b3-b6452e40cf44}, !- Cooling Control Zone or Zone List Name
  {65c3ed5a-803c-4f9e-afe8-6e6be5906abf}, !- Heating Control Zone or Zone List Name
  {4dfec0ff-0d5a-4e9c-a14f-288d4cfa4c85}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {15a6d71f-5091-4bfb-9964-11608b26f35b}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {96107ad2-440f-4055-a2b3-b6452e40cf44}, !- Handle
  {c4b8d555-6e98-4156-bc0a-4dae22fd5247}; !- Name

OS:ModelObjectList,
  {65c3ed5a-803c-4f9e-afe8-6e6be5906abf}, !- Handle
  {d86842da-7fc4-4c50-b346-5af22259ae3e}; !- Name

OS:ModelObjectList,
  {4dfec0ff-0d5a-4e9c-a14f-288d4cfa4c85}, !- Handle
  {26d5ecdb-f24b-4528-86ee-7aad4b3c04e3}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {508e60c9-21e8-4aec-893d-a05059d5de39}, !- Handle
  Zone RtS StockRoom B  - Story Ground PSZ-AC Diffuser, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  {51ad7857-9b38-43d9-88b3-b73b2c6e8c29}, !- Air Inlet Node Name
  {aa82c528-2d00-4776-961f-a750939a2202}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e70b33a9-ef11-43a6-89a8-c55001aa7e81}, !- Handle
  Zone RtS StockRoom B  - Story Ground Return Air Node, !- Name
  {012bd2bc-6b81-4a7a-a72c-1e325c6086cc}, !- Inlet Port
  {7a48f300-c8fe-4aaa-9cd5-dd88317f92f6}; !- Outlet Port

OS:Connection,
  {bf53ae61-9ead-434d-8325-9331523c1d77}, !- Handle
  {b844fc61-796e-434c-ad31-fe60770f57a4}, !- Source Object
  3,                                      !- Outlet Port
  {d1889e79-90a0-4426-9982-751c385a9328}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {012bd2bc-6b81-4a7a-a72c-1e325c6086cc}, !- Handle
  {d51baf9f-9531-412b-a76b-7f0f3a9737ad}, !- Source Object
  3,                                      !- Outlet Port
  {e70b33a9-ef11-43a6-89a8-c55001aa7e81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a48f300-c8fe-4aaa-9cd5-dd88317f92f6}, !- Handle
  {e70b33a9-ef11-43a6-89a8-c55001aa7e81}, !- Source Object
  3,                                      !- Outlet Port
  {aefad95b-296b-4cac-8b6b-f36e1543ca6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e4065876-9512-43ce-8783-565bcc0afb68}, !- Handle
  Zone RtS StockRoom B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1326fed5-31a8-42ac-a8be-e36e2cd381d0}, !- Inlet Port
  {51ad7857-9b38-43d9-88b3-b73b2c6e8c29}; !- Outlet Port

OS:Connection,
  {1326fed5-31a8-42ac-a8be-e36e2cd381d0}, !- Handle
  {6b208df1-1cc0-45d5-8184-e5852fcf8bfe}, !- Source Object
  3,                                      !- Outlet Port
  {e4065876-9512-43ce-8783-565bcc0afb68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51ad7857-9b38-43d9-88b3-b73b2c6e8c29}, !- Handle
  {e4065876-9512-43ce-8783-565bcc0afb68}, !- Source Object
  3,                                      !- Outlet Port
  {508e60c9-21e8-4aec-893d-a05059d5de39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa82c528-2d00-4776-961f-a750939a2202}, !- Handle
  {508e60c9-21e8-4aec-893d-a05059d5de39}, !- Source Object
  4,                                      !- Outlet Port
  {b844fc61-796e-434c-ad31-fe60770f57a4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {baae3514-4d5e-436d-a00d-7629722c51eb}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  {1ed21e4b-43f8-4810-a2e5-adce2ffec0ad}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {75ea71d3-1922-4c36-af82-c5d2dd948c58}, !- Supply Side Inlet Node Name
  {079a6830-75ab-4321-b45a-5e17f6e4233c}, !- Demand Side Outlet Node Name
  {c8233054-ca45-4f03-bd65-fe145ffb586a}, !- Demand Side Inlet Node A
  {396f1d90-f2ac-43a5-ad24-f25c609c34f5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ed330c1e-2597-409a-83d4-3342a807bc69}, !- Demand Mixer Name
  {0870d67d-eb5d-42e9-8b92-d2671bf895b1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4426fc5d-09ac-49bf-82d5-62419c2bf4bb}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {75ea71d3-1922-4c36-af82-c5d2dd948c58}, !- Inlet Port
  {403314d9-ecd8-4acf-9dbb-755047f36ee9}; !- Outlet Port

OS:Node,
  {8f0a4c28-c53d-44f5-ae3b-13475951b198}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {9d5f43a7-0d35-458b-94c7-483573f312f9}, !- Inlet Port
  {396f1d90-f2ac-43a5-ad24-f25c609c34f5}; !- Outlet Port

OS:Connection,
  {75ea71d3-1922-4c36-af82-c5d2dd948c58}, !- Handle
  {baae3514-4d5e-436d-a00d-7629722c51eb}, !- Source Object
  8,                                      !- Outlet Port
  {4426fc5d-09ac-49bf-82d5-62419c2bf4bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {396f1d90-f2ac-43a5-ad24-f25c609c34f5}, !- Handle
  {8f0a4c28-c53d-44f5-ae3b-13475951b198}, !- Source Object
  3,                                      !- Outlet Port
  {baae3514-4d5e-436d-a00d-7629722c51eb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7d6a8980-849d-4eb3-a119-c2dba1fcbf83}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {c8233054-ca45-4f03-bd65-fe145ffb586a}, !- Inlet Port
  {75f825d3-2579-42b5-9298-c229568afdc9}; !- Outlet Port

OS:Node,
  {f3e266f6-4418-45f8-8dd3-d820f5b884fa}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {bcf84392-f174-482d-b9d9-84e8a34114e5}, !- Inlet Port
  {079a6830-75ab-4321-b45a-5e17f6e4233c}; !- Outlet Port

OS:Node,
  {84396d99-46e2-4cc5-bd94-9d5c24b2bdba}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9c988a62-e19f-4654-9d08-f5ac9a219622}, !- Inlet Port
  {73e4e23a-907b-4078-be34-818e1f225ba1}; !- Outlet Port

OS:Connection,
  {c8233054-ca45-4f03-bd65-fe145ffb586a}, !- Handle
  {baae3514-4d5e-436d-a00d-7629722c51eb}, !- Source Object
  10,                                     !- Outlet Port
  {7d6a8980-849d-4eb3-a119-c2dba1fcbf83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {079a6830-75ab-4321-b45a-5e17f6e4233c}, !- Handle
  {f3e266f6-4418-45f8-8dd3-d820f5b884fa}, !- Source Object
  3,                                      !- Outlet Port
  {baae3514-4d5e-436d-a00d-7629722c51eb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0870d67d-eb5d-42e9-8b92-d2671bf895b1}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {75f825d3-2579-42b5-9298-c229568afdc9}, !- Inlet Node Name
  {691d4837-c0a2-4bcc-bedf-42605b52d389}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ed330c1e-2597-409a-83d4-3342a807bc69}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {bcf84392-f174-482d-b9d9-84e8a34114e5}, !- Outlet Node Name
  {ba66192b-0094-4d77-bae1-b5f0f606dc24}; !- Inlet Node Name 1

OS:Connection,
  {75f825d3-2579-42b5-9298-c229568afdc9}, !- Handle
  {7d6a8980-849d-4eb3-a119-c2dba1fcbf83}, !- Source Object
  3,                                      !- Outlet Port
  {0870d67d-eb5d-42e9-8b92-d2671bf895b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcf84392-f174-482d-b9d9-84e8a34114e5}, !- Handle
  {ed330c1e-2597-409a-83d4-3342a807bc69}, !- Source Object
  2,                                      !- Outlet Port
  {f3e266f6-4418-45f8-8dd3-d820f5b884fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {22184c24-0bfe-4b17-82d1-21be00e3fde4}, !- Handle
  {baae3514-4d5e-436d-a00d-7629722c51eb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1ed21e4b-43f8-4810-a2e5-adce2ffec0ad}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {65ebe6cc-f5cf-44f1-aa4a-999250816bcf}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d1116cc6-b7f2-4bf3-b2d4-35309e771ec4}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7584880c-b84e-4e80-be57-55b02e31153a}, !- Control Zone Name
  {8f0a4c28-c53d-44f5-ae3b-13475951b198}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {891c4dd8-face-4be7-9220-c16eb2f7dcaf}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground PSZ-AC Fan, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {2821fc1d-d554-4aa4-8082-0903b4aeb905}, !- Air Inlet Node Name
  {9d5f43a7-0d35-458b-94c7-483573f312f9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {afea4d4f-6b91-43b1-83f2-04eeef99fb66}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {05c1b4dd-4994-421b-a2fd-5ef801219757}, !- Air Inlet Node Name
  {be53e9f2-0fdd-4a53-b11b-17946e613706}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {34c97fc0-098d-4956-8f2f-3cbee3a44079}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ba5c7d0f-d589-411c-a725-bec23ff1e91a}, !- Air Inlet Node Name
  {d9e974d3-aceb-4ddb-ba70-1daed3cbe893}, !- Air Outlet Node Name
  {a1dfa931-d9ad-4e24-b1fa-e2fd56c20b74}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5f5239d5-91f4-4dca-a844-b065889d7048}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 18kBtu/hr 9.7SEER 15kBtu/hr 13.0SEER, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {bf9564b6-87cb-4399-99ac-3b67867cfff2}, !- Air Inlet Node Name
  {a0ae36c4-a392-4ded-85ce-d1d2bbad8ab1}, !- Air Outlet Node Name
  {7acec370-a71c-4869-9b99-389fee2d99b6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59a84248-8898-4dc5-b425-85994f0f3a9c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5ea9a57d-8c84-4cdb-a027-4baa143c5073}, !- Energy Input Ratio Function of Temperature Curve Name
  {ec9ba7e8-0164-4019-a34c-4e22764db704}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf6061f1-3fec-4196-9efc-35d1fea82d10}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2c31afb5-89bf-4596-9185-f4afe294387a}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f3a9407a-143b-42a8-96a2-4e3a56174bf6}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {285b2242-be37-49e1-bde5-8fed7c700c12}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {438693f1-9882-4e1a-be5d-f7f453ec005e}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9aa1bbce-a218-465e-915f-de792c4869d0}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d65593e-7f86-4a3a-a5b9-678ff7a652b3}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4f8911c7-c5ff-43aa-8f98-d5913c424a4b}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0bcc2cf9-b4c5-4c45-bd68-4309a9d5308e}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d66524ff-528c-4283-815d-9d5241076e67}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {403ceb99-daf2-4ee5-b16e-6f1ada234213}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {9d5f43a7-0d35-458b-94c7-483573f312f9}, !- Handle
  {891c4dd8-face-4be7-9220-c16eb2f7dcaf}, !- Source Object
  9,                                      !- Outlet Port
  {8f0a4c28-c53d-44f5-ae3b-13475951b198}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1dfa931-d9ad-4e24-b1fa-e2fd56c20b74}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {d9e974d3-aceb-4ddb-ba70-1daed3cbe893}, !- Inlet Port
  {2821fc1d-d554-4aa4-8082-0903b4aeb905}; !- Outlet Port

OS:Connection,
  {d9e974d3-aceb-4ddb-ba70-1daed3cbe893}, !- Handle
  {34c97fc0-098d-4956-8f2f-3cbee3a44079}, !- Source Object
  6,                                      !- Outlet Port
  {a1dfa931-d9ad-4e24-b1fa-e2fd56c20b74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2821fc1d-d554-4aa4-8082-0903b4aeb905}, !- Handle
  {a1dfa931-d9ad-4e24-b1fa-e2fd56c20b74}, !- Source Object
  3,                                      !- Outlet Port
  {891c4dd8-face-4be7-9220-c16eb2f7dcaf}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6223f565-3533-4eab-adce-cef795c068e3}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {be53e9f2-0fdd-4a53-b11b-17946e613706}, !- Inlet Port
  {ba5c7d0f-d589-411c-a725-bec23ff1e91a}; !- Outlet Port

OS:Connection,
  {be53e9f2-0fdd-4a53-b11b-17946e613706}, !- Handle
  {afea4d4f-6b91-43b1-83f2-04eeef99fb66}, !- Source Object
  6,                                      !- Outlet Port
  {6223f565-3533-4eab-adce-cef795c068e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba5c7d0f-d589-411c-a725-bec23ff1e91a}, !- Handle
  {6223f565-3533-4eab-adce-cef795c068e3}, !- Source Object
  3,                                      !- Outlet Port
  {34c97fc0-098d-4956-8f2f-3cbee3a44079}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {78bda94e-12b5-42b7-84bc-c25c4e6b3a1d}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {a0ae36c4-a392-4ded-85ce-d1d2bbad8ab1}, !- Inlet Port
  {05c1b4dd-4994-421b-a2fd-5ef801219757}; !- Outlet Port

OS:Connection,
  {a0ae36c4-a392-4ded-85ce-d1d2bbad8ab1}, !- Handle
  {5f5239d5-91f4-4dca-a844-b065889d7048}, !- Source Object
  9,                                      !- Outlet Port
  {78bda94e-12b5-42b7-84bc-c25c4e6b3a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05c1b4dd-4994-421b-a2fd-5ef801219757}, !- Handle
  {78bda94e-12b5-42b7-84bc-c25c4e6b3a1d}, !- Source Object
  3,                                      !- Outlet Port
  {afea4d4f-6b91-43b1-83f2-04eeef99fb66}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {67004ab9-2352-4cf6-918b-39ec0db42596}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3e7d29dc-66a0-49cc-804d-e72c9495742d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3e7d29dc-66a0-49cc-804d-e72c9495742d}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {aa1bb149-7308-4375-94e4-2b870396719f}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground PSZ-AC OA System, !- Name
  {67004ab9-2352-4cf6-918b-39ec0db42596}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {007f7afc-eafd-4d93-87bb-8c3e4f3831cf}, !- Mixed Air Node Name
  {6a37bf71-5b15-41bb-b780-e5d1878fa220}, !- Outdoor Air Stream Node Name
  {21ee1be2-23b9-442e-92cd-3838f4ba23ff}, !- Relief Air Stream Node Name
  {403314d9-ecd8-4acf-9dbb-755047f36ee9}; !- Return Air Stream Node Name

OS:Node,
  {0d5db42f-7747-4f9a-9e99-d012fb5a04be}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6a37bf71-5b15-41bb-b780-e5d1878fa220}; !- Outlet Port

OS:Connection,
  {6a37bf71-5b15-41bb-b780-e5d1878fa220}, !- Handle
  {0d5db42f-7747-4f9a-9e99-d012fb5a04be}, !- Source Object
  3,                                      !- Outlet Port
  {aa1bb149-7308-4375-94e4-2b870396719f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c03c87f6-242c-487d-b887-25c2539fc02e}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {21ee1be2-23b9-442e-92cd-3838f4ba23ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21ee1be2-23b9-442e-92cd-3838f4ba23ff}, !- Handle
  {aa1bb149-7308-4375-94e4-2b870396719f}, !- Source Object
  7,                                      !- Outlet Port
  {c03c87f6-242c-487d-b887-25c2539fc02e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc31d499-51cc-4ab7-8a09-5e28b3c2024f}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {007f7afc-eafd-4d93-87bb-8c3e4f3831cf}, !- Inlet Port
  {bf9564b6-87cb-4399-99ac-3b67867cfff2}; !- Outlet Port

OS:Connection,
  {403314d9-ecd8-4acf-9dbb-755047f36ee9}, !- Handle
  {4426fc5d-09ac-49bf-82d5-62419c2bf4bb}, !- Source Object
  3,                                      !- Outlet Port
  {aa1bb149-7308-4375-94e4-2b870396719f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {007f7afc-eafd-4d93-87bb-8c3e4f3831cf}, !- Handle
  {aa1bb149-7308-4375-94e4-2b870396719f}, !- Source Object
  5,                                      !- Outlet Port
  {dc31d499-51cc-4ab7-8a09-5e28b3c2024f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf9564b6-87cb-4399-99ac-3b67867cfff2}, !- Handle
  {dc31d499-51cc-4ab7-8a09-5e28b3c2024f}, !- Source Object
  3,                                      !- Outlet Port
  {5f5239d5-91f4-4dca-a844-b065889d7048}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {65ebe6cc-f5cf-44f1-aa4a-999250816bcf}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {816be17b-66de-497a-bbc0-fd7caf716382}, !- Control Zone or Zone List Name
  {36a57475-0c98-492c-a823-4c6ebc9f4d33}, !- Cooling Control Zone or Zone List Name
  {903da753-3acf-438c-86c6-23418cb71e87}, !- Heating Control Zone or Zone List Name
  {39305475-bdf2-49e7-b7be-6b6469ce7a5d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {816be17b-66de-497a-bbc0-fd7caf716382}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {36a57475-0c98-492c-a823-4c6ebc9f4d33}, !- Handle
  {84ea625d-bb31-43fe-aa16-d6659c11ad18}; !- Name

OS:ModelObjectList,
  {903da753-3acf-438c-86c6-23418cb71e87}, !- Handle
  {ed7697a3-2765-4e86-bd28-701b8a489a47}; !- Name

OS:ModelObjectList,
  {39305475-bdf2-49e7-b7be-6b6469ce7a5d}, !- Handle
  {b22a178a-a7ef-414d-be77-2f74ab5b26ba}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {be626319-aaaf-43e1-8476-05811a794b73}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  {41e67f75-fe10-445b-bd0f-5b7e4cd1b5d9}, !- Air Inlet Node Name
  {9c988a62-e19f-4654-9d08-f5ac9a219622}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1d78b0da-3adf-4bbb-95fd-5944f04c6edb}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground Return Air Node, !- Name
  {0e821c18-f758-4b55-8b58-73b1408e27dc}, !- Inlet Port
  {ba66192b-0094-4d77-bae1-b5f0f606dc24}; !- Outlet Port

OS:Connection,
  {73e4e23a-907b-4078-be34-818e1f225ba1}, !- Handle
  {84396d99-46e2-4cc5-bd94-9d5c24b2bdba}, !- Source Object
  3,                                      !- Outlet Port
  {44afec2b-9776-4367-83b0-c95a89196023}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e821c18-f758-4b55-8b58-73b1408e27dc}, !- Handle
  {c52a3cb5-25ed-48f6-a238-a09199208eda}, !- Source Object
  3,                                      !- Outlet Port
  {1d78b0da-3adf-4bbb-95fd-5944f04c6edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba66192b-0094-4d77-bae1-b5f0f606dc24}, !- Handle
  {1d78b0da-3adf-4bbb-95fd-5944f04c6edb}, !- Source Object
  3,                                      !- Outlet Port
  {ed330c1e-2597-409a-83d4-3342a807bc69}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b21c82bf-7d64-4c27-8b58-1aaaea67b705}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {691d4837-c0a2-4bcc-bedf-42605b52d389}, !- Inlet Port
  {41e67f75-fe10-445b-bd0f-5b7e4cd1b5d9}; !- Outlet Port

OS:Connection,
  {691d4837-c0a2-4bcc-bedf-42605b52d389}, !- Handle
  {0870d67d-eb5d-42e9-8b92-d2671bf895b1}, !- Source Object
  3,                                      !- Outlet Port
  {b21c82bf-7d64-4c27-8b58-1aaaea67b705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41e67f75-fe10-445b-bd0f-5b7e4cd1b5d9}, !- Handle
  {b21c82bf-7d64-4c27-8b58-1aaaea67b705}, !- Source Object
  3,                                      !- Outlet Port
  {be626319-aaaf-43e1-8476-05811a794b73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c988a62-e19f-4654-9d08-f5ac9a219622}, !- Handle
  {be626319-aaaf-43e1-8476-05811a794b73}, !- Source Object
  4,                                      !- Outlet Port
  {84396d99-46e2-4cc5-bd94-9d5c24b2bdba}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {72b9c3bd-6721-4d46-827e-5b892b997217}, !- Handle
  Zone RtS StockRoom C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  {152a58d1-585d-4209-ba17-d6ebfb7f2496}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {066d051b-2229-4c0e-ab5d-22e2bb43f0ec}, !- Supply Side Inlet Node Name
  {11c62e93-45ec-46cc-a32e-2e6e3f609b42}, !- Demand Side Outlet Node Name
  {1605635e-dbfc-475d-8f5f-d0a44b0b3cec}, !- Demand Side Inlet Node A
  {57326dbc-6d00-4980-a4e8-ddb6ab8912aa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0786942f-28fa-4a7d-abc1-70ec303218e2}, !- Demand Mixer Name
  {f099cabf-77a1-456e-9d03-bacbde71ed66}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3ee467e8-1772-4b07-9c2d-40eebcfaa927}, !- Handle
  Zone RtS StockRoom C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {066d051b-2229-4c0e-ab5d-22e2bb43f0ec}, !- Inlet Port
  {dfb4efd1-432b-4a6e-81d3-9c61ba5fe91f}; !- Outlet Port

OS:Node,
  {b2ac9397-fbf1-4f2b-8892-9225439e0167}, !- Handle
  Zone RtS StockRoom C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {f5eab5bf-ef7e-45b9-9064-392746fa5256}, !- Inlet Port
  {57326dbc-6d00-4980-a4e8-ddb6ab8912aa}; !- Outlet Port

OS:Connection,
  {066d051b-2229-4c0e-ab5d-22e2bb43f0ec}, !- Handle
  {72b9c3bd-6721-4d46-827e-5b892b997217}, !- Source Object
  8,                                      !- Outlet Port
  {3ee467e8-1772-4b07-9c2d-40eebcfaa927}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57326dbc-6d00-4980-a4e8-ddb6ab8912aa}, !- Handle
  {b2ac9397-fbf1-4f2b-8892-9225439e0167}, !- Source Object
  3,                                      !- Outlet Port
  {72b9c3bd-6721-4d46-827e-5b892b997217}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {064c7459-ca06-4c4b-892d-fc0890addd96}, !- Handle
  Zone RtS StockRoom C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {1605635e-dbfc-475d-8f5f-d0a44b0b3cec}, !- Inlet Port
  {62fb5c5f-8f2e-4c8e-9d80-c5f8bb6511a4}; !- Outlet Port

OS:Node,
  {92446ac7-f94d-4b74-b20b-81acc013dde5}, !- Handle
  Zone RtS StockRoom C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {83fd9dd8-0081-4cd5-9695-dd3279d9bc9c}, !- Inlet Port
  {11c62e93-45ec-46cc-a32e-2e6e3f609b42}; !- Outlet Port

OS:Node,
  {131e7b8c-f1a7-4be9-af73-6db7ac6c1b84}, !- Handle
  Zone RtS StockRoom C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7da35948-9463-4dce-bedd-b6d8ede03b11}, !- Inlet Port
  {715b7e12-65c3-4b3e-9175-f2b771af34c6}; !- Outlet Port

OS:Connection,
  {1605635e-dbfc-475d-8f5f-d0a44b0b3cec}, !- Handle
  {72b9c3bd-6721-4d46-827e-5b892b997217}, !- Source Object
  10,                                     !- Outlet Port
  {064c7459-ca06-4c4b-892d-fc0890addd96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11c62e93-45ec-46cc-a32e-2e6e3f609b42}, !- Handle
  {92446ac7-f94d-4b74-b20b-81acc013dde5}, !- Source Object
  3,                                      !- Outlet Port
  {72b9c3bd-6721-4d46-827e-5b892b997217}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f099cabf-77a1-456e-9d03-bacbde71ed66}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {62fb5c5f-8f2e-4c8e-9d80-c5f8bb6511a4}, !- Inlet Node Name
  {35aed98c-4693-4191-b154-094bc83f7258}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0786942f-28fa-4a7d-abc1-70ec303218e2}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {83fd9dd8-0081-4cd5-9695-dd3279d9bc9c}, !- Outlet Node Name
  {5ec528f1-260d-47ae-b1a5-adca81adcf52}; !- Inlet Node Name 1

OS:Connection,
  {62fb5c5f-8f2e-4c8e-9d80-c5f8bb6511a4}, !- Handle
  {064c7459-ca06-4c4b-892d-fc0890addd96}, !- Source Object
  3,                                      !- Outlet Port
  {f099cabf-77a1-456e-9d03-bacbde71ed66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83fd9dd8-0081-4cd5-9695-dd3279d9bc9c}, !- Handle
  {0786942f-28fa-4a7d-abc1-70ec303218e2}, !- Source Object
  2,                                      !- Outlet Port
  {92446ac7-f94d-4b74-b20b-81acc013dde5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {53f5a649-515e-4e9d-92ed-91a7a37e4c6c}, !- Handle
  {72b9c3bd-6721-4d46-827e-5b892b997217}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {152a58d1-585d-4209-ba17-d6ebfb7f2496}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {3294b28d-aa94-4c47-927a-ffab76082bf6}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {808faca1-cade-4172-b7ba-0ae82eb17d88}, !- Handle
  Zone RtS StockRoom C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {81977067-b1e0-4b16-ab6e-e0152da77041}, !- Control Zone Name
  {b2ac9397-fbf1-4f2b-8892-9225439e0167}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {5e0554e0-58f5-44f2-b33f-c9b547737914}, !- Handle
  Zone RtS StockRoom C  - Story Ground PSZ-AC Fan, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {fb6dc74c-53b3-4701-864a-0d8dcae60496}, !- Air Inlet Node Name
  {f5eab5bf-ef7e-45b9-9064-392746fa5256}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {190cb7f0-b100-47b1-a752-79a10eb9517c}, !- Handle
  Zone RtS StockRoom C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9f844447-4c3d-4277-9785-23a3398c38c9}, !- Air Inlet Node Name
  {0b6c0e41-5dd1-456f-925c-d4cf4f57e6a2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {df6e8b7e-529a-4e68-be5e-c97e01909cf7}, !- Handle
  Zone RtS StockRoom C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6d08d2da-c21a-41d5-bf92-5225bd3adf27}, !- Air Inlet Node Name
  {e6939e3a-e747-4041-b933-f4247f3e66c2}, !- Air Outlet Node Name
  {86a8afdc-6f87-4aa4-83f9-d37373f67da2}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ef6c08ca-41e8-461e-a670-ea934cfe8bdc}, !- Handle
  Zone RtS StockRoom C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 9.7SEER 7kBtu/hr 13.0SEER, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {fd11b8d7-41b9-48bb-9752-b75c78006a9a}, !- Air Inlet Node Name
  {e26946bc-3770-42eb-bd9d-da37ead846fa}, !- Air Outlet Node Name
  {7acec370-a71c-4869-9b99-389fee2d99b6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59a84248-8898-4dc5-b425-85994f0f3a9c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5ea9a57d-8c84-4cdb-a027-4baa143c5073}, !- Energy Input Ratio Function of Temperature Curve Name
  {ec9ba7e8-0164-4019-a34c-4e22764db704}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf6061f1-3fec-4196-9efc-35d1fea82d10}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b707a538-22e6-4580-b65a-f569f37e93a6}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {89855648-ec1e-4e1a-a687-2c364c90cebe}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0490a0ae-4b53-48e4-9935-e41a92fd5295}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a46144c-34b3-4bbb-a979-447264618494}, !- Handle
  Curve Quadratic 62,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ddc9281b-50da-46c0-b1df-7f85008f98dd}, !- Handle
  Curve Quadratic 63,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {94ad13fa-6c01-494f-bb38-092f6f9292d0}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8ec73343-efee-464d-b36d-7eddd46dbf64}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a2501ba6-48b4-4025-a2c7-7e8a7dc6369f}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {91ffbb91-2439-41b8-955c-0c7935cd1879}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {68c21306-b084-4fae-9411-33d9c20c31a4}, !- Handle
  Curve Quadratic 66,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {f5eab5bf-ef7e-45b9-9064-392746fa5256}, !- Handle
  {5e0554e0-58f5-44f2-b33f-c9b547737914}, !- Source Object
  9,                                      !- Outlet Port
  {b2ac9397-fbf1-4f2b-8892-9225439e0167}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86a8afdc-6f87-4aa4-83f9-d37373f67da2}, !- Handle
  Zone RtS StockRoom C  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {e6939e3a-e747-4041-b933-f4247f3e66c2}, !- Inlet Port
  {fb6dc74c-53b3-4701-864a-0d8dcae60496}; !- Outlet Port

OS:Connection,
  {e6939e3a-e747-4041-b933-f4247f3e66c2}, !- Handle
  {df6e8b7e-529a-4e68-be5e-c97e01909cf7}, !- Source Object
  6,                                      !- Outlet Port
  {86a8afdc-6f87-4aa4-83f9-d37373f67da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb6dc74c-53b3-4701-864a-0d8dcae60496}, !- Handle
  {86a8afdc-6f87-4aa4-83f9-d37373f67da2}, !- Source Object
  3,                                      !- Outlet Port
  {5e0554e0-58f5-44f2-b33f-c9b547737914}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d29d6738-744c-4c91-b121-22a3460ed794}, !- Handle
  Zone RtS StockRoom C  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {0b6c0e41-5dd1-456f-925c-d4cf4f57e6a2}, !- Inlet Port
  {6d08d2da-c21a-41d5-bf92-5225bd3adf27}; !- Outlet Port

OS:Connection,
  {0b6c0e41-5dd1-456f-925c-d4cf4f57e6a2}, !- Handle
  {190cb7f0-b100-47b1-a752-79a10eb9517c}, !- Source Object
  6,                                      !- Outlet Port
  {d29d6738-744c-4c91-b121-22a3460ed794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d08d2da-c21a-41d5-bf92-5225bd3adf27}, !- Handle
  {d29d6738-744c-4c91-b121-22a3460ed794}, !- Source Object
  3,                                      !- Outlet Port
  {df6e8b7e-529a-4e68-be5e-c97e01909cf7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {73521880-b52f-4b66-a710-2b743837a104}, !- Handle
  Zone RtS StockRoom C  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {e26946bc-3770-42eb-bd9d-da37ead846fa}, !- Inlet Port
  {9f844447-4c3d-4277-9785-23a3398c38c9}; !- Outlet Port

OS:Connection,
  {e26946bc-3770-42eb-bd9d-da37ead846fa}, !- Handle
  {ef6c08ca-41e8-461e-a670-ea934cfe8bdc}, !- Source Object
  9,                                      !- Outlet Port
  {73521880-b52f-4b66-a710-2b743837a104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f844447-4c3d-4277-9785-23a3398c38c9}, !- Handle
  {73521880-b52f-4b66-a710-2b743837a104}, !- Source Object
  3,                                      !- Outlet Port
  {190cb7f0-b100-47b1-a752-79a10eb9517c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f7607b0b-9bd5-43d5-ac02-3dc548f280b3}, !- Handle
  Zone RtS StockRoom C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {717abb23-864f-443f-8e1e-37ff19914c05}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {717abb23-864f-443f-8e1e-37ff19914c05}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {734e5de9-d5a8-4e2e-b04c-2b9b02b9866d}, !- Handle
  Zone RtS StockRoom C  - Story Ground PSZ-AC OA System, !- Name
  {f7607b0b-9bd5-43d5-ac02-3dc548f280b3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {eaa32016-033f-4051-99c8-aec92fbb73d1}, !- Mixed Air Node Name
  {bd29f8f5-028b-460f-bce5-80e7f2b3f57b}, !- Outdoor Air Stream Node Name
  {a39aab73-2009-4750-9625-dd8844152c38}, !- Relief Air Stream Node Name
  {dfb4efd1-432b-4a6e-81d3-9c61ba5fe91f}; !- Return Air Stream Node Name

OS:Node,
  {1f789846-f0ee-4e70-941c-6f08618c5daa}, !- Handle
  Zone RtS StockRoom C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bd29f8f5-028b-460f-bce5-80e7f2b3f57b}; !- Outlet Port

OS:Connection,
  {bd29f8f5-028b-460f-bce5-80e7f2b3f57b}, !- Handle
  {1f789846-f0ee-4e70-941c-6f08618c5daa}, !- Source Object
  3,                                      !- Outlet Port
  {734e5de9-d5a8-4e2e-b04c-2b9b02b9866d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {511e1ef5-3c8b-4ecf-a7e4-05dec786e9e3}, !- Handle
  Zone RtS StockRoom C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {a39aab73-2009-4750-9625-dd8844152c38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a39aab73-2009-4750-9625-dd8844152c38}, !- Handle
  {734e5de9-d5a8-4e2e-b04c-2b9b02b9866d}, !- Source Object
  7,                                      !- Outlet Port
  {511e1ef5-3c8b-4ecf-a7e4-05dec786e9e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3defa09c-b876-4f78-a5ec-3c2e7632650a}, !- Handle
  Zone RtS StockRoom C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {eaa32016-033f-4051-99c8-aec92fbb73d1}, !- Inlet Port
  {fd11b8d7-41b9-48bb-9752-b75c78006a9a}; !- Outlet Port

OS:Connection,
  {dfb4efd1-432b-4a6e-81d3-9c61ba5fe91f}, !- Handle
  {3ee467e8-1772-4b07-9c2d-40eebcfaa927}, !- Source Object
  3,                                      !- Outlet Port
  {734e5de9-d5a8-4e2e-b04c-2b9b02b9866d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {eaa32016-033f-4051-99c8-aec92fbb73d1}, !- Handle
  {734e5de9-d5a8-4e2e-b04c-2b9b02b9866d}, !- Source Object
  5,                                      !- Outlet Port
  {3defa09c-b876-4f78-a5ec-3c2e7632650a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd11b8d7-41b9-48bb-9752-b75c78006a9a}, !- Handle
  {3defa09c-b876-4f78-a5ec-3c2e7632650a}, !- Source Object
  3,                                      !- Outlet Port
  {ef6c08ca-41e8-461e-a670-ea934cfe8bdc}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3294b28d-aa94-4c47-927a-ffab76082bf6}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3f0e2ad8-a4e8-4323-a164-139799865182}, !- Control Zone or Zone List Name
  {4cd33792-3536-4794-a4a9-88187b201cd7}, !- Cooling Control Zone or Zone List Name
  {1b7e9c65-0086-4cf4-8001-0c1470b5aa2f}, !- Heating Control Zone or Zone List Name
  {33141abe-073d-4671-8b8c-01990fa664b0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3f0e2ad8-a4e8-4323-a164-139799865182}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4cd33792-3536-4794-a4a9-88187b201cd7}, !- Handle
  {069b174b-7a3f-402c-8b32-d631b05b63be}; !- Name

OS:ModelObjectList,
  {1b7e9c65-0086-4cf4-8001-0c1470b5aa2f}, !- Handle
  {32b2ec86-7998-4787-864b-b2b939d028d2}; !- Name

OS:ModelObjectList,
  {33141abe-073d-4671-8b8c-01990fa664b0}, !- Handle
  {f1b11a66-3513-42df-9d9c-707c7dd2716f}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ea88ed18-3fc1-4025-b261-ddb40e821d77}, !- Handle
  Zone RtS StockRoom C  - Story Ground PSZ-AC Diffuser, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  {f0f1bd27-89a5-4061-9977-30f8c4ceb5dc}, !- Air Inlet Node Name
  {7da35948-9463-4dce-bedd-b6d8ede03b11}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a2053965-3d42-47d6-bae4-e8dda34a63c0}, !- Handle
  Zone RtS StockRoom C  - Story Ground Return Air Node, !- Name
  {0a5fec1b-55c6-485a-864e-da7c09848d5d}, !- Inlet Port
  {5ec528f1-260d-47ae-b1a5-adca81adcf52}; !- Outlet Port

OS:Connection,
  {715b7e12-65c3-4b3e-9175-f2b771af34c6}, !- Handle
  {131e7b8c-f1a7-4be9-af73-6db7ac6c1b84}, !- Source Object
  3,                                      !- Outlet Port
  {74c5959d-9448-4123-acbb-9e09daf34a59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a5fec1b-55c6-485a-864e-da7c09848d5d}, !- Handle
  {86c420f4-7648-4c00-a34b-893a67bfe0f2}, !- Source Object
  3,                                      !- Outlet Port
  {a2053965-3d42-47d6-bae4-e8dda34a63c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ec528f1-260d-47ae-b1a5-adca81adcf52}, !- Handle
  {a2053965-3d42-47d6-bae4-e8dda34a63c0}, !- Source Object
  3,                                      !- Outlet Port
  {0786942f-28fa-4a7d-abc1-70ec303218e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5eec4f86-7d2d-4530-8ba3-2422e36f27d8}, !- Handle
  Zone RtS StockRoom C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {35aed98c-4693-4191-b154-094bc83f7258}, !- Inlet Port
  {f0f1bd27-89a5-4061-9977-30f8c4ceb5dc}; !- Outlet Port

OS:Connection,
  {35aed98c-4693-4191-b154-094bc83f7258}, !- Handle
  {f099cabf-77a1-456e-9d03-bacbde71ed66}, !- Source Object
  3,                                      !- Outlet Port
  {5eec4f86-7d2d-4530-8ba3-2422e36f27d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0f1bd27-89a5-4061-9977-30f8c4ceb5dc}, !- Handle
  {5eec4f86-7d2d-4530-8ba3-2422e36f27d8}, !- Source Object
  3,                                      !- Outlet Port
  {ea88ed18-3fc1-4025-b261-ddb40e821d77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7da35948-9463-4dce-bedd-b6d8ede03b11}, !- Handle
  {ea88ed18-3fc1-4025-b261-ddb40e821d77}, !- Source Object
  4,                                      !- Outlet Port
  {131e7b8c-f1a7-4be9-af73-6db7ac6c1b84}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d9248490-3e4d-4a66-b93b-823043762043}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  {a65bf7cd-af00-4b08-a71f-ba9f07d946d0}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e85dd790-b917-41cf-a13b-a3348f360599}, !- Supply Side Inlet Node Name
  {828b74e7-7450-4151-85a0-f154554fb54f}, !- Demand Side Outlet Node Name
  {72da786b-d9fc-4c57-832f-5bb323bb144a}, !- Demand Side Inlet Node A
  {aab86c6a-9907-441a-84bb-dde60471352d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {551c81b7-c96b-421c-b205-e88d46991d9d}, !- Demand Mixer Name
  {7756b857-2c3f-46c9-a51e-a222b962cb55}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {49a1e075-0c5b-40f8-a823-34597271a346}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {e85dd790-b917-41cf-a13b-a3348f360599}, !- Inlet Port
  {dca47b99-9a28-48e9-be6f-0a04eac73579}; !- Outlet Port

OS:Node,
  {ba1aa7f9-82ab-4755-ac6a-b322378577de}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {87cf898b-40b9-4a43-84c7-8bed5fa1dd20}, !- Inlet Port
  {aab86c6a-9907-441a-84bb-dde60471352d}; !- Outlet Port

OS:Connection,
  {e85dd790-b917-41cf-a13b-a3348f360599}, !- Handle
  {d9248490-3e4d-4a66-b93b-823043762043}, !- Source Object
  8,                                      !- Outlet Port
  {49a1e075-0c5b-40f8-a823-34597271a346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aab86c6a-9907-441a-84bb-dde60471352d}, !- Handle
  {ba1aa7f9-82ab-4755-ac6a-b322378577de}, !- Source Object
  3,                                      !- Outlet Port
  {d9248490-3e4d-4a66-b93b-823043762043}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {366dec7c-5633-4bf7-8cb1-d069fbf049f7}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {72da786b-d9fc-4c57-832f-5bb323bb144a}, !- Inlet Port
  {f9281c26-ed05-49c1-a565-ffb15314e2b8}; !- Outlet Port

OS:Node,
  {0faa7c45-a63f-4405-bbb3-6d47c721dcff}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {f57ad1c7-5116-4bcc-8132-6241a57e0d9d}, !- Inlet Port
  {828b74e7-7450-4151-85a0-f154554fb54f}; !- Outlet Port

OS:Node,
  {2561864c-67a8-43bf-9bd5-0ae6395834ae}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4c098a57-7b4f-40be-9a30-396182ebbc11}, !- Inlet Port
  {d0b8bd8a-c4e7-46db-a6a7-28e266e7f7ea}; !- Outlet Port

OS:Connection,
  {72da786b-d9fc-4c57-832f-5bb323bb144a}, !- Handle
  {d9248490-3e4d-4a66-b93b-823043762043}, !- Source Object
  10,                                     !- Outlet Port
  {366dec7c-5633-4bf7-8cb1-d069fbf049f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {828b74e7-7450-4151-85a0-f154554fb54f}, !- Handle
  {0faa7c45-a63f-4405-bbb3-6d47c721dcff}, !- Source Object
  3,                                      !- Outlet Port
  {d9248490-3e4d-4a66-b93b-823043762043}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7756b857-2c3f-46c9-a51e-a222b962cb55}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {f9281c26-ed05-49c1-a565-ffb15314e2b8}, !- Inlet Node Name
  {522c5cd4-6cd1-4571-877e-dcf9d38f51f8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {551c81b7-c96b-421c-b205-e88d46991d9d}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {f57ad1c7-5116-4bcc-8132-6241a57e0d9d}, !- Outlet Node Name
  {ff5cfaf1-f8bd-4e8c-9d7c-2cffaa6cd9f0}; !- Inlet Node Name 1

OS:Connection,
  {f9281c26-ed05-49c1-a565-ffb15314e2b8}, !- Handle
  {366dec7c-5633-4bf7-8cb1-d069fbf049f7}, !- Source Object
  3,                                      !- Outlet Port
  {7756b857-2c3f-46c9-a51e-a222b962cb55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f57ad1c7-5116-4bcc-8132-6241a57e0d9d}, !- Handle
  {551c81b7-c96b-421c-b205-e88d46991d9d}, !- Source Object
  2,                                      !- Outlet Port
  {0faa7c45-a63f-4405-bbb3-6d47c721dcff}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {11855939-ec35-4c69-bf17-3c1ba548412a}, !- Handle
  {d9248490-3e4d-4a66-b93b-823043762043}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a65bf7cd-af00-4b08-a71f-ba9f07d946d0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {5b0bb9ed-89ba-4785-be5e-ac8d577112e9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e86efd69-1933-446f-a21a-cb3e327a15f2}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {81cb884c-fdc2-46c0-9109-7e2392704660}, !- Control Zone Name
  {ba1aa7f9-82ab-4755-ac6a-b322378577de}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {a6ac397c-71f2-48ee-81ab-3644bfd41c99}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground PSZ-AC Fan, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {2044f840-8203-45ec-8631-6a3d523d3b7b}, !- Air Inlet Node Name
  {87cf898b-40b9-4a43-84c7-8bed5fa1dd20}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2dabb373-7244-4f3a-9dd4-29d5d431dea9}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {71a836bc-8192-4c44-97b1-7194c05cb498}, !- Air Inlet Node Name
  {9c6fd962-42ad-444a-ae34-5750d5e0c632}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {4e2ffc53-e5f2-4dde-8412-edbb90f150f5}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {1adbfbb7-6aac-4806-a806-84204bf163cb}, !- Air Inlet Node Name
  {4bfe6e9f-51ca-4182-926f-09dd34cf5c46}, !- Air Outlet Node Name
  {ed658d76-77aa-4456-8c0a-6e57a2d6b422}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {62cde5b8-524f-46f4-bce0-57cb7df2ecab}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 9.7SEER 6kBtu/hr 13.0SEER, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {fe0b6ef2-7927-49e4-a9a0-68c04bb310cd}, !- Air Inlet Node Name
  {43cd85d4-7532-402d-b462-35a2004ace58}, !- Air Outlet Node Name
  {7acec370-a71c-4869-9b99-389fee2d99b6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59a84248-8898-4dc5-b425-85994f0f3a9c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5ea9a57d-8c84-4cdb-a027-4baa143c5073}, !- Energy Input Ratio Function of Temperature Curve Name
  {ec9ba7e8-0164-4019-a34c-4e22764db704}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf6061f1-3fec-4196-9efc-35d1fea82d10}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d550ce3f-78c3-446b-9222-812a2ab6c478}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {99861608-3622-45f2-8611-f166170b4e52}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {34bf8788-99f4-4175-8f53-0fce2ca48889}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b9d578f5-f02d-4ed6-bbd5-6245754f2221}, !- Handle
  Curve Quadratic 68,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3798eaf7-69b5-4f32-800d-1af78af9c5ef}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c61ababd-e618-4355-95f3-63e635d4a555}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {97440a17-9ebd-41b2-9a4e-cd3d4eb96460}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c64e430-09eb-42b3-bab4-67fb797e261a}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {872a6a2b-6a7c-487b-8939-02acc8c6dc09}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {47ef5667-8bd9-4b7b-aef0-b78a77f04e97}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {87cf898b-40b9-4a43-84c7-8bed5fa1dd20}, !- Handle
  {a6ac397c-71f2-48ee-81ab-3644bfd41c99}, !- Source Object
  9,                                      !- Outlet Port
  {ba1aa7f9-82ab-4755-ac6a-b322378577de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed658d76-77aa-4456-8c0a-6e57a2d6b422}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {4bfe6e9f-51ca-4182-926f-09dd34cf5c46}, !- Inlet Port
  {2044f840-8203-45ec-8631-6a3d523d3b7b}; !- Outlet Port

OS:Connection,
  {4bfe6e9f-51ca-4182-926f-09dd34cf5c46}, !- Handle
  {4e2ffc53-e5f2-4dde-8412-edbb90f150f5}, !- Source Object
  6,                                      !- Outlet Port
  {ed658d76-77aa-4456-8c0a-6e57a2d6b422}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2044f840-8203-45ec-8631-6a3d523d3b7b}, !- Handle
  {ed658d76-77aa-4456-8c0a-6e57a2d6b422}, !- Source Object
  3,                                      !- Outlet Port
  {a6ac397c-71f2-48ee-81ab-3644bfd41c99}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2d2c5b96-f705-45b6-b888-919ab6cd9234}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {9c6fd962-42ad-444a-ae34-5750d5e0c632}, !- Inlet Port
  {1adbfbb7-6aac-4806-a806-84204bf163cb}; !- Outlet Port

OS:Connection,
  {9c6fd962-42ad-444a-ae34-5750d5e0c632}, !- Handle
  {2dabb373-7244-4f3a-9dd4-29d5d431dea9}, !- Source Object
  6,                                      !- Outlet Port
  {2d2c5b96-f705-45b6-b888-919ab6cd9234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1adbfbb7-6aac-4806-a806-84204bf163cb}, !- Handle
  {2d2c5b96-f705-45b6-b888-919ab6cd9234}, !- Source Object
  3,                                      !- Outlet Port
  {4e2ffc53-e5f2-4dde-8412-edbb90f150f5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {efeb5346-36eb-4834-9f19-cb2c55afb0cc}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {43cd85d4-7532-402d-b462-35a2004ace58}, !- Inlet Port
  {71a836bc-8192-4c44-97b1-7194c05cb498}; !- Outlet Port

OS:Connection,
  {43cd85d4-7532-402d-b462-35a2004ace58}, !- Handle
  {62cde5b8-524f-46f4-bce0-57cb7df2ecab}, !- Source Object
  9,                                      !- Outlet Port
  {efeb5346-36eb-4834-9f19-cb2c55afb0cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71a836bc-8192-4c44-97b1-7194c05cb498}, !- Handle
  {efeb5346-36eb-4834-9f19-cb2c55afb0cc}, !- Source Object
  3,                                      !- Outlet Port
  {2dabb373-7244-4f3a-9dd4-29d5d431dea9}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {860a6858-5827-49d2-9703-8bdfa5673492}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {41ddd329-26e4-4155-96ab-bf7d2d957d28}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {41ddd329-26e4-4155-96ab-bf7d2d957d28}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {62db3e03-9666-45a4-be1c-0d9a01bf0145}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground PSZ-AC OA System, !- Name
  {860a6858-5827-49d2-9703-8bdfa5673492}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5ee65a7a-8087-4c61-88e5-3ecdb50ff594}, !- Mixed Air Node Name
  {e059447b-b935-44bc-9636-c9c2209ee30e}, !- Outdoor Air Stream Node Name
  {d9332a61-f0cc-40ac-94a5-8187819886a5}, !- Relief Air Stream Node Name
  {dca47b99-9a28-48e9-be6f-0a04eac73579}; !- Return Air Stream Node Name

OS:Node,
  {563250a2-1688-4e8f-a858-8a4947c4b7e5}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e059447b-b935-44bc-9636-c9c2209ee30e}; !- Outlet Port

OS:Connection,
  {e059447b-b935-44bc-9636-c9c2209ee30e}, !- Handle
  {563250a2-1688-4e8f-a858-8a4947c4b7e5}, !- Source Object
  3,                                      !- Outlet Port
  {62db3e03-9666-45a4-be1c-0d9a01bf0145}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {72c435dd-dd13-4f14-a76a-5d8ed8912d8e}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {d9332a61-f0cc-40ac-94a5-8187819886a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9332a61-f0cc-40ac-94a5-8187819886a5}, !- Handle
  {62db3e03-9666-45a4-be1c-0d9a01bf0145}, !- Source Object
  7,                                      !- Outlet Port
  {72c435dd-dd13-4f14-a76a-5d8ed8912d8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf832d71-fb89-4d64-9c85-556b84e49bf7}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {5ee65a7a-8087-4c61-88e5-3ecdb50ff594}, !- Inlet Port
  {fe0b6ef2-7927-49e4-a9a0-68c04bb310cd}; !- Outlet Port

OS:Connection,
  {dca47b99-9a28-48e9-be6f-0a04eac73579}, !- Handle
  {49a1e075-0c5b-40f8-a823-34597271a346}, !- Source Object
  3,                                      !- Outlet Port
  {62db3e03-9666-45a4-be1c-0d9a01bf0145}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5ee65a7a-8087-4c61-88e5-3ecdb50ff594}, !- Handle
  {62db3e03-9666-45a4-be1c-0d9a01bf0145}, !- Source Object
  5,                                      !- Outlet Port
  {cf832d71-fb89-4d64-9c85-556b84e49bf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe0b6ef2-7927-49e4-a9a0-68c04bb310cd}, !- Handle
  {cf832d71-fb89-4d64-9c85-556b84e49bf7}, !- Source Object
  3,                                      !- Outlet Port
  {62cde5b8-524f-46f4-bce0-57cb7df2ecab}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5b0bb9ed-89ba-4785-be5e-ac8d577112e9}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6ed7a55c-130f-4536-a0e8-642bcd39e7db}, !- Control Zone or Zone List Name
  {8f557c6e-fa9e-4765-a3f7-fba7677a7c94}, !- Cooling Control Zone or Zone List Name
  {3e19b74b-f2e7-4267-a452-fa6db75430f9}, !- Heating Control Zone or Zone List Name
  {00976a2c-553f-49e3-8235-e6a0d8c63f21}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6ed7a55c-130f-4536-a0e8-642bcd39e7db}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8f557c6e-fa9e-4765-a3f7-fba7677a7c94}, !- Handle
  {a64c9882-4587-4825-be4d-2b40ddf38226}; !- Name

OS:ModelObjectList,
  {3e19b74b-f2e7-4267-a452-fa6db75430f9}, !- Handle
  {721b4ae2-15f8-4e1d-be91-4581e419bb53}; !- Name

OS:ModelObjectList,
  {00976a2c-553f-49e3-8235-e6a0d8c63f21}, !- Handle
  {f18635e9-5263-4160-a193-05e45361c63f}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {09be1425-58ca-4666-bca4-a7cef294a0eb}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {cd5d900c-0528-437c-9213-28a99e282535}, !- Availability Schedule Name
  {d77be815-b0fc-4363-b858-bd6ad889e3d1}, !- Air Inlet Node Name
  {4c098a57-7b4f-40be-9a30-396182ebbc11}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fda525ee-a9d9-46ce-9e02-996a7e57cc9c}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground Return Air Node, !- Name
  {abbc2436-8c5f-4656-a869-138c1d86f9b4}, !- Inlet Port
  {ff5cfaf1-f8bd-4e8c-9d7c-2cffaa6cd9f0}; !- Outlet Port

OS:Connection,
  {d0b8bd8a-c4e7-46db-a6a7-28e266e7f7ea}, !- Handle
  {2561864c-67a8-43bf-9bd5-0ae6395834ae}, !- Source Object
  3,                                      !- Outlet Port
  {5a61f7ac-4296-49f5-b501-d7a79477a265}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {abbc2436-8c5f-4656-a869-138c1d86f9b4}, !- Handle
  {96533b62-b193-4aed-8c75-6b4ce7740039}, !- Source Object
  3,                                      !- Outlet Port
  {fda525ee-a9d9-46ce-9e02-996a7e57cc9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff5cfaf1-f8bd-4e8c-9d7c-2cffaa6cd9f0}, !- Handle
  {fda525ee-a9d9-46ce-9e02-996a7e57cc9c}, !- Source Object
  3,                                      !- Outlet Port
  {551c81b7-c96b-421c-b205-e88d46991d9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {446e9d7d-f51f-4b32-a47f-1c5daa8c414e}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {522c5cd4-6cd1-4571-877e-dcf9d38f51f8}, !- Inlet Port
  {d77be815-b0fc-4363-b858-bd6ad889e3d1}; !- Outlet Port

OS:Connection,
  {522c5cd4-6cd1-4571-877e-dcf9d38f51f8}, !- Handle
  {7756b857-2c3f-46c9-a51e-a222b962cb55}, !- Source Object
  3,                                      !- Outlet Port
  {446e9d7d-f51f-4b32-a47f-1c5daa8c414e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d77be815-b0fc-4363-b858-bd6ad889e3d1}, !- Handle
  {446e9d7d-f51f-4b32-a47f-1c5daa8c414e}, !- Source Object
  3,                                      !- Outlet Port
  {09be1425-58ca-4666-bca4-a7cef294a0eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c098a57-7b4f-40be-9a30-396182ebbc11}, !- Handle
  {09be1425-58ca-4666-bca4-a7cef294a0eb}, !- Source Object
  4,                                      !- Outlet Port
  {2561864c-67a8-43bf-9bd5-0ae6395834ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {bdfdc598-2907-4f54-8802-591436844747}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {eb48b399-29d6-4df8-add7-66218add0145}, !- Schedule Type Limits Name
  {10febe50-5371-48df-9347-554cf74da6b6}, !- Default Day Schedule Name
  {7dfcca3f-de28-4d92-89a8-98277f3d0452}, !- Summer Design Day Schedule Name
  {591980dd-d67f-4491-8527-4930ded1d80c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {10febe50-5371-48df-9347-554cf74da6b6}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {eb48b399-29d6-4df8-add7-66218add0145}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7ba0759a-2e6b-4579-a583-73fdd6942d28}, !- Handle
  {bdfdc598-2907-4f54-8802-591436844747}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  318.49999999999983,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-06-08 02:33:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-06-08 02:33:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {591980dd-d67f-4491-8527-4930ded1d80c}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {eb48b399-29d6-4df8-add7-66218add0145}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7dfcca3f-de28-4d92-89a8-98277f3d0452}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {eb48b399-29d6-4df8-add7-66218add0145}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {41fd19db-10b8-4a8d-9068-9e770d884932}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {bdfdc598-2907-4f54-8802-591436844747}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {95381345-e9bc-4d66-bd9e-fc051b69f340}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95381345-e9bc-4d66-bd9e-fc051b69f340}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {eb48b399-29d6-4df8-add7-66218add0145}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5b28a0c7-9300-4a6c-9597-dce0e2b6ce9e}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {bdfdc598-2907-4f54-8802-591436844747}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dba4e864-d70d-4267-aef6-2f68a78eb524}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dba4e864-d70d-4267-aef6-2f68a78eb524}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {eb48b399-29d6-4df8-add7-66218add0145}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {d2c09482-beb3-4cee-ac07-5e42a3fe0bd9}, !- Handle
  Building Default Schedule Set,          !- Name
  {bdfdc598-2907-4f54-8802-591436844747}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {c9e8c899-7a31-43ea-ba5e-6d91501d8b14}, !- Handle
  {68f5a102-4986-4998-90a1-224aee6b2c80}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.064399999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63729999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {4e85f590-36d1-40c9-84ef-1505deb8cca6}, !- Handle
  {09a5fd66-de20-4ba0-88a3-8bd4b48087d9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.0863 | 1.5 ~ 0.0746 | 2.5 ~ 0.0656 | 3.5 ~ 0.0651 | 4.5 ~ 0.0647 | 5.5 ~ 0.0688 | 6.5 ~ 0.0921 | 7.5 ~ 0.1427 | 8.5 ~ 0.2022 | 9.5 ~ 0.2688 | 10.5 ~ 0.3486 | 11.5 ~ 0.3845 | 12.5 ~ 0.4067 | 13.5 ~ 0.4236 | 14.5 ~ 0.4179 | 15.5 ~ 0.3994 | 16.5 ~ 0.3474 | 17.5 ~ 0.2538 | 18.5 ~ 0.2041 | 19.5 ~ 0.1496 | 20.5 ~ 0.1324 | 21.5 ~ 0.1252 | 22.5 ~ 0.1027 | 23.5 ~ 0.0849, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b3cfd2bb-7ffa-413f-a3b9-a0cac45b9b14}, !- Handle
  {5a543982-cf11-4fcb-aadd-09253dcc3b34}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.0762 | hoo_end + 5.5 ~ 0.0681 | hoo_start - 6.5 ~ 0.0651 | hoo_start - 5.5 ~ 0.0644 | hoo_start - 4.5 ~ 0.0723 | hoo_start - 3.5 ~ 0.0913 | hoo_start - 2.5 ~ 0.1636 | hoo_start - 1.5 ~ 0.2726 | hoo_start - 0.5 ~ 0.3834 | hoo_start + 0.5 ~ 0.4885 | hoo_start + 1.5 ~ 0.5898 | hoo_start + 2.5 ~ 0.622 | mid - 2.0 ~ 0.6224 | mid - 1.0 ~ 0.6308 | mid ~ 0.6373 | mid + 1.0 ~ 0.6304 | mid + 2.0 ~ 0.6002 | hoo_end - 2.5 ~ 0.4969 | hoo_end - 1.5 ~ 0.3205 | hoo_end - 0.5 ~ 0.2043 | hoo_end + 0.5 ~ 0.1539 | hoo_end + 1.5 ~ 0.1262 | hoo_end + 2.5 ~ 0.106 | hoo_end + 3.5 ~ 0.0921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d2b4a1c4-de17-4b6f-bb55-97699fcc2054}, !- Handle
  {8eb8d3c3-4d21-4c4e-9fc9-e2b79082df9d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {4fb3155e-64ed-4b4a-bad8-199af8b0f591}, !- Handle
  {29937e26-26c6-4854-ac73-df240dcd485b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.4 | hoo_start - 0.5 ~ 0.6 | hoo_start + 0.5 ~ 0.7 | hoo_start + 1.5 ~ 0.9 | mid + 1.5 ~ 0.9 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.7 | hoo_end + 0.5 ~ 0.6 | hoo_end + 1.5 ~ 0.5 | hoo_end + 2.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8f2b8488-ba13-48ac-b95a-fa29ce406c7c}, !- Handle
  {dbea3310-41c0-4062-913d-57679801cd95}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.4 | hoo_start - 1.5 ~ 0.6 | hoo_start - 0.5 ~ 0.9 | mid + 1.5 ~ 0.9 | mid + 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.5 | hoo_end - 0.5 ~ 0.55 | hoo_end + 0.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {74471f5f-9b61-4572-a2b7-15a1dc2c121e}, !- Handle
  {88117db3-6472-4c02-b31a-d45c19faa9c9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.4 | hoo_start - 0.5 ~ 0.6 | hoo_start + 0.5 ~ 0.9 | mid + 2.0 ~ 0.9 | hoo_end - 2.5 ~ 0.8 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.7 | hoo_end + 0.5 ~ 0.6 | hoo_end + 1.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a857669e-8deb-4c61-9b44-29c17fc23d7a}, !- Handle
  {db25467e-13eb-472e-a7f4-d6ae0193e481}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {71bd8073-d96e-4bbe-80d0-5aa2c72a622a}, !- Handle
  {c3cfd900-db8d-4627-a1de-bd788df11fac}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.4 | hoo_start + 1.5 ~ 0.7 | mid - 1.5 ~ 0.9 | mid - 0.5 ~ 0.95 | mid + 0.5 ~ 0.95 | mid + 1.5 ~ 0.9 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.05 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2f6dc5e1-cf53-4b29-8bc7-9e5393dcb1e3}, !- Handle
  {2ecb4282-a340-4a1f-afc4-89d5584cb796}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.7 | hoo_start + 1.5 ~ 0.4 | hoo_start + 2.5 ~ 0.7 | mid - 2.0 ~ 0.7 | mid ~ 0.9 | mid + 1.5 ~ 0.9 | mid + 2.5 ~ 0.8 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.65 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f0d9aef3-a86c-4b9f-b089-1fb71b107d3f}, !- Handle
  {5b3c19ff-6ac1-4d56-a047-5b642a129dde}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.5 ~ 0.6 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {add450fd-8b6a-409e-8ae5-1b4d4a86e68c}, !- Handle
  {df755ca8-6327-4029-8f67-0336ea7483a0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  220,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  220;                                    !- Feature Value 3

OS:AdditionalProperties,
  {8a5f85bb-3898-43bc-ba11-a7c9b1f93cd4}, !- Handle
  {39580c05-a3ef-48cc-9b95-8b7a60f688d6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {85632b6f-15dc-4db9-803a-af4079727a41}, !- Handle
  {dbb8ae8d-7b01-454e-92ba-f322d4519bf3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.85999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {7c0de8e1-8f81-4808-ab88-588aaeb41f40}, !- Handle
  {9c4c2a92-9ca2-4976-8917-dadfceb75460}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.5 ~ 0.15 | 6.5 ~ 0.21 | 7.5 ~ 0.31 | 8.5 ~ 0.43 | 9.5 ~ 0.5 | 10.5 ~ 0.55 | 11.5 ~ 0.6 | 14.5 ~ 0.6 | 15.5 ~ 0.55 | 16.5 ~ 0.5 | 17.5 ~ 0.45 | 18.5 ~ 0.39 | 19.5 ~ 0.37 | 20.5 ~ 0.21 | 21.5 ~ 0.15, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5a9518b7-af63-4e2d-9d08-fd5ba9404ac8}, !- Handle
  {4d3416d0-e6e2-482a-b8fc-8903e7db3725}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.15 | hoo_start - 2.5 ~ 0.25 | hoo_start - 1.5 ~ 0.38 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.69 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 0.85 | mid - 2.5 ~ 0.85 | mid - 0.5 ~ 0.86 | mid + 1.0 ~ 0.86 | mid + 2.0 ~ 0.85 | hoo_end - 2.5 ~ 0.8 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.45 | hoo_end + 0.5 ~ 0.3 | hoo_end + 1.5 ~ 0.25 | hoo_end + 2.5 ~ 0.15, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {199153dc-b0b7-4cdb-831e-6d493367278c}, !- Handle
  {96dc3897-a191-4e11-9557-5fc9e01e4e0c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  132,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  132;                                    !- Feature Value 3

OS:AdditionalProperties,
  {b98916f7-edb2-4a27-8d1c-eb18e9b5f074}, !- Handle
  {99028bdf-fb76-4e71-9154-bae9a5a7c982}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4b474ed0-4d90-4f8f-a965-e59b644be19c}, !- Handle
  {9fe74dca-49f9-4eb0-83ae-e3fc2d6b88bb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21.100000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {8c68a167-c748-4c7c-a653-2a97efc748ae}, !- Handle
  {bae44da5-7051-4426-8c37-231685dc6bf4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cd53e47b-0cb1-48cb-baa2-aa4a492e012c}, !- Handle
  {ace9e647-9280-4320-b2b4-ba9a584576ec}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  24.399999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {a6582451-ceec-4388-84b0-39749c153c8f}, !- Handle
  {aade0a0c-58d7-4f86-bf4e-2a955b861ecf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dd70a833-cb9e-46ee-8edf-5f2cde5301b7}, !- Handle
  {768c776f-c3c6-4d65-b275-9ec0cd24dff9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {b2d7037c-f4ca-457d-a180-9df686bfdca1}, !- Handle
  {d9d6efd7-c7b2-49fc-b2d0-fde49234b7f7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.4 | hoo_start + 1.5 ~ 0.7 | mid - 1.5 ~ 0.9 | mid - 0.5 ~ 0.95 | mid + 0.5 ~ 0.95 | mid + 1.5 ~ 0.9 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.05 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {259f23dc-0ea4-4340-a1f3-b43f9a56d140}, !- Handle
  {6a4cc198-0003-441a-bae0-fc78f2b2cf8c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.7 | hoo_start + 1.5 ~ 0.4 | hoo_start + 2.5 ~ 0.7 | mid - 2.0 ~ 0.7 | mid ~ 0.9 | mid + 1.5 ~ 0.9 | mid + 2.5 ~ 0.8 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.65 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9bdf2a49-3240-4441-a458-1bcf39ef5ecb}, !- Handle
  {883f3341-f76c-4c2d-8c2b-0c4a0ca174d7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.5 ~ 0.6 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:SimulationControl,
  {9bcf6c81-ff78-4281-8dd2-15a733f0a7b7}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Schedule:Rule,
  {f8429641-293f-45ed-884f-2fd7281b0add}, !- Handle
  autogen Schedule Rule 11 1,             !- Name
  {dbb8ae8d-7b01-454e-92ba-f322d4519bf3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {83492ac7-18cc-4752-8a1a-154b52b42a28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {83492ac7-18cc-4752-8a1a-154b52b42a28}, !- Handle
  autogen Schedule Rule 11 1_day_sch,     !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.165,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.195,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.21,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.235,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.285,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.31,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.34,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.37,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.4,                                    !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.43,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.4475,                                 !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.465,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.4825,                                 !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.5,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.5125,                                 !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0.525,                                  !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.5375,                                 !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.55,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  45,                                     !- Minute 22
  0.5625,                                 !- Value Until Time 22
  11,                                     !- Hour 23
  0,                                      !- Minute 23
  0.575,                                  !- Value Until Time 23
  11,                                     !- Hour 24
  15,                                     !- Minute 24
  0.5875,                                 !- Value Until Time 24
  11,                                     !- Hour 25
  30,                                     !- Minute 25
  0.6,                                    !- Value Until Time 25
  14,                                     !- Hour 26
  30,                                     !- Minute 26
  0.6,                                    !- Value Until Time 26
  14,                                     !- Hour 27
  45,                                     !- Minute 27
  0.5875,                                 !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0.575,                                  !- Value Until Time 28
  15,                                     !- Hour 29
  15,                                     !- Minute 29
  0.5625,                                 !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.55,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.5375,                                 !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.525,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.5125,                                 !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.5,                                    !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.4875,                                 !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.475,                                  !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.4625,                                 !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.45,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.435,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.42,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.405,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.39,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.385,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.38,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.375,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.37,                                   !- Value Until Time 46
  19,                                     !- Hour 47
  45,                                     !- Minute 47
  0.33,                                   !- Value Until Time 47
  20,                                     !- Hour 48
  0,                                      !- Minute 48
  0.29,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  15,                                     !- Minute 49
  0.25,                                   !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0.21,                                   !- Value Until Time 50
  20,                                     !- Hour 51
  45,                                     !- Minute 51
  0.195,                                  !- Value Until Time 51
  21,                                     !- Hour 52
  0,                                      !- Minute 52
  0.18,                                   !- Value Until Time 52
  21,                                     !- Hour 53
  15,                                     !- Minute 53
  0.165,                                  !- Value Until Time 53
  21,                                     !- Hour 54
  30,                                     !- Minute 54
  0.15,                                   !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.15;                                   !- Value Until Time 55

OS:AdditionalProperties,
  {2fab5a6a-a352-4ab6-bbdf-ae5f207b0029}, !- Handle
  {83492ac7-18cc-4752-8a1a-154b52b42a28}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.5 ~ 0.15 | 6.5 ~ 0.21 | 7.5 ~ 0.31 | 8.5 ~ 0.43 | 9.5 ~ 0.5 | 10.5 ~ 0.55 | 11.5 ~ 0.6 | 14.5 ~ 0.6 | 15.5 ~ 0.55 | 16.5 ~ 0.5 | 17.5 ~ 0.45 | 18.5 ~ 0.39 | 19.5 ~ 0.37 | 20.5 ~ 0.21 | 21.5 ~ 0.15, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {63d4da1a-f7f1-4fcb-859d-422b0611693b}, !- Handle
  autogen Schedule Rule 6 1,              !- Name
  {68f5a102-4986-4998-90a1-224aee6b2c80}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bc0a7378-92e7-4bd7-850d-a99ae7bb7cdc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {bc0a7378-92e7-4bd7-850d-a99ae7bb7cdc}, !- Handle
  autogen Schedule Rule 6 1_day_sch,      !- Name
  {5dff6157-8228-44cc-9e00-412596353999}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.08595,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0863,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.083375,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.08045,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.077525,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0746,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.07235,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0701,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.06785,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0656,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.065475,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.06535,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.065225,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0651,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.065,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0649,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0648,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0647,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.065725,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.06675,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.067775,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0688,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.074625,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.08045,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.086275,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0921,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.10475,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1174,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.13005,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.1427,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.157575,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.17245,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.187325,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.2022,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.21885,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.2355,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.25215,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.2688,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.28875,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.3087,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.32865,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.3486,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.357575,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.36655,                                !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.375525,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.3845,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.39005,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.3956,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.40115,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4067,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.410925,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.41515,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.419375,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.4236,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.422175,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.42075,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.419325,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.4179,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.413275,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.40865,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.404025,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.3994,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.3864,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.3734,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.3604,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.3474,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.324,                                  !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.3006,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.2772,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.2538,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.241375,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.22895,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.216525,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2041,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.190475,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.17685,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.163225,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.1496,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.1453,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.141,                                  !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.1367,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.1324,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.1306,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.1288,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.127,                                  !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.1252,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.119575,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.11395,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.108325,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1027,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.09825,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0938,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.08935,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0849,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.08525,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0856;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {de9718ac-6110-4167-a4c6-785c96b88b18}, !- Handle
  {bc0a7378-92e7-4bd7-850d-a99ae7bb7cdc}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.0863 | 1.5 ~ 0.0746 | 2.5 ~ 0.0656 | 3.5 ~ 0.0651 | 4.5 ~ 0.0647 | 5.5 ~ 0.0688 | 6.5 ~ 0.0921 | 7.5 ~ 0.1427 | 8.5 ~ 0.2022 | 9.5 ~ 0.2688 | 10.5 ~ 0.3486 | 11.5 ~ 0.3845 | 12.5 ~ 0.4067 | 13.5 ~ 0.4236 | 14.5 ~ 0.4179 | 15.5 ~ 0.3994 | 16.5 ~ 0.3474 | 17.5 ~ 0.2538 | 18.5 ~ 0.2041 | 19.5 ~ 0.1496 | 20.5 ~ 0.1324 | 21.5 ~ 0.1252 | 22.5 ~ 0.1027 | 23.5 ~ 0.0849, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f3fa52ca-ec50-46e1-bc34-70413474e30f}, !- Handle
  autogen DEER Activity 132W/person 0,    !- Name
  {96dc3897-a191-4e11-9557-5fc9e01e4e0c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1bf47fcb-debe-4138-a4a1-b890cd59c725}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {1bf47fcb-debe-4138-a4a1-b890cd59c725}, !- Handle
  autogen DEER Activity 132W/person 0_day_sch, !- Name
  {4d04e39c-babb-4d73-8413-13c5ee56d529}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {18953a26-02e9-4f85-85d8-4fa37496087b}, !- Handle
  {1bf47fcb-debe-4138-a4a1-b890cd59c725}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {76bb6acf-a217-4436-9175-efd8051869d5}, !- Handle
  autogen DEER Activity 132W/person 1,    !- Name
  {96dc3897-a191-4e11-9557-5fc9e01e4e0c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eeacf359-e8ea-404f-8c6c-fac40a513ec9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {eeacf359-e8ea-404f-8c6c-fac40a513ec9}, !- Handle
  autogen DEER Activity 132W/person 1_day_sch, !- Name
  {4d04e39c-babb-4d73-8413-13c5ee56d529}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {55ea0bac-0df1-47a1-8951-19e76f4d85dc}, !- Handle
  {eeacf359-e8ea-404f-8c6c-fac40a513ec9}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7a4e8567-46b9-4a22-a398-2b8803e84295}, !- Handle
  autogen DEER Activity 220W/person 0,    !- Name
  {df755ca8-6327-4029-8f67-0336ea7483a0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b537a56-bb81-4bc3-9d30-fa9ad72fbd88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {4b537a56-bb81-4bc3-9d30-fa9ad72fbd88}, !- Handle
  autogen DEER Activity 220W/person 0_day_sch, !- Name
  {4d04e39c-babb-4d73-8413-13c5ee56d529}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {b5fa7129-2aba-43f6-be10-d163f7ff981c}, !- Handle
  {4b537a56-bb81-4bc3-9d30-fa9ad72fbd88}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b6ee67d1-40db-4b67-a2bd-35a734e647b7}, !- Handle
  autogen DEER Activity 220W/person 1,    !- Name
  {df755ca8-6327-4029-8f67-0336ea7483a0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4dcb21d1-b27b-488a-a3d7-87be68b8270c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {4dcb21d1-b27b-488a-a3d7-87be68b8270c}, !- Handle
  autogen DEER Activity 220W/person 1_day_sch, !- Name
  {4d04e39c-babb-4d73-8413-13c5ee56d529}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {574f4aa0-c993-4f6e-b9b5-5d15487bdde4}, !- Handle
  {4dcb21d1-b27b-488a-a3d7-87be68b8270c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2d12bc9d-6da4-4e9c-9976-d4b96f02c56a}, !- Handle
  autogen D_RtS_All_CTemp_Yr 0,           !- Name
  {ace9e647-9280-4320-b2b4-ba9a584576ec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad165233-c3a7-46b2-8cb6-b81efd8eac25}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {ad165233-c3a7-46b2-8cb6-b81efd8eac25}, !- Handle
  autogen D_RtS_All_CTemp_Yr 0_day_sch,   !- Name
  {b935f2b2-8fa3-445a-96e7-d3af8bb482ea}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {ab8897bb-673e-40fc-a0a2-b030704fd627}, !- Handle
  {ad165233-c3a7-46b2-8cb6-b81efd8eac25}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {1c518f5b-8826-4325-8c57-9cfc495636c9}, !- Handle
  autogen D_RtS_All_CTemp_Yr 1,           !- Name
  {ace9e647-9280-4320-b2b4-ba9a584576ec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f181f15-453c-48e7-991c-5cbb61db6c19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {8f181f15-453c-48e7-991c-5cbb61db6c19}, !- Handle
  autogen D_RtS_All_CTemp_Yr 1_day_sch,   !- Name
  {b935f2b2-8fa3-445a-96e7-d3af8bb482ea}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {f6fd82ce-04e4-4cb2-a4fa-87f08c218c51}, !- Handle
  {8f181f15-453c-48e7-991c-5cbb61db6c19}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {98b85601-0993-40d5-9577-8096bfc49d71}, !- Handle
  autogen D_RtS_All_HTemp_Yr 0,           !- Name
  {9fe74dca-49f9-4eb0-83ae-e3fc2d6b88bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {393104f1-fe83-4e4b-a92e-c891f38a2da3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {393104f1-fe83-4e4b-a92e-c891f38a2da3}, !- Handle
  autogen D_RtS_All_HTemp_Yr 0_day_sch,   !- Name
  {b935f2b2-8fa3-445a-96e7-d3af8bb482ea}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {9775ea8f-1155-4bbc-82e0-6090398cb7c5}, !- Handle
  {393104f1-fe83-4e4b-a92e-c891f38a2da3}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {36a667e0-8ffe-486c-80d8-bc77e7eb74e5}, !- Handle
  autogen D_RtS_All_HTemp_Yr 1,           !- Name
  {9fe74dca-49f9-4eb0-83ae-e3fc2d6b88bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {928e83b2-2f1d-4d5b-a88c-665c67604e72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {928e83b2-2f1d-4d5b-a88c-665c67604e72}, !- Handle
  autogen D_RtS_All_HTemp_Yr 1_day_sch,   !- Name
  {b935f2b2-8fa3-445a-96e7-d3af8bb482ea}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {a5d37991-a28f-4a58-b230-6dcc3e6240e3}, !- Handle
  {928e83b2-2f1d-4d5b-a88c-665c67604e72}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {40223d96-c1ba-4bda-9950-88f3d130b048}, !- Handle
  {bee485cf-bad3-42ef-a60f-c12076121f32}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PSZ-AC with gas coil heat,              !- Feature Value 1
  exterior_lighting_as_constructed_template, !- Feature Name 2
  String,                                 !- Feature Data Type 2
  DEER Pre-1975,                          !- Feature Value 2
  exterior_lighting_template,             !- Feature Name 3
  String,                                 !- Feature Data Type 3
  DEER 2007,                              !- Feature Value 3
  interior_lighting_as_constructed_template, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  DEER Pre-1975,                          !- Feature Value 4
  interior_lighting_template,             !- Feature Name 5
  String,                                 !- Feature Data Type 5
  DEER 2007,                              !- Feature Value 5
  interior_equipment_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  DEER Pre-1975,                          !- Feature Value 6
  interior_equipment_template,            !- Feature Name 7
  String,                                 !- Feature Data Type 7
  DEER 2007,                              !- Feature Value 7
  envelope_as_constructed_template,       !- Feature Name 8
  String,                                 !- Feature Data Type 8
  DEER Pre-1975,                          !- Feature Value 8
  envelope_template,                      !- Feature Name 9
  String,                                 !- Feature Data Type 9
  DEER 2007,                              !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  DEER Pre-1975,                          !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  DEER 2007,                              !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  DEER Pre-1975,                          !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  DEER 2007;                              !- Feature Value 13

OS:Sizing:Parameters,
  {85420fda-4e8c-454b-adb5-8cefe7689ee1}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Curve:Biquadratic,
  {7acec370-a71c-4869-9b99-389fee2d99b6}, !- Handle
  SpltAC1Sp_ClCap_fT,                     !- Name
  0.67916,                                !- Coefficient1 Constant
  0.016938,                               !- Coefficient2 x
  0.00069336,                             !- Coefficient3 x**2
  0.0045576,                              !- Coefficient4 y
  -8.42e-05,                              !- Coefficient5 y**2
  -0.00047628,                            !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {59a84248-8898-4dc5-b425-85994f0f3a9c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5ea9a57d-8c84-4cdb-a027-4baa143c5073}, !- Handle
  SpltAC1Sp_EIR_fT,                       !- Name
  0.7390464,                              !- Coefficient1 Constant
  -0.00778968,                            !- Coefficient2 x
  0.000128304,                            !- Coefficient3 x**2
  -0.00027,                               !- Coefficient4 y
  0.0006642,                              !- Coefficient5 y**2
  -0.000648,                              !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ec9ba7e8-0164-4019-a34c-4e22764db704}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bf6061f1-3fec-4196-9efc-35d1fea82d10}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {9d517560-7d98-416e-84e2-e8fd9e08aa8c}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c667a4db-336b-4a19-a3f3-5d59a93b8448}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {9d517560-7d98-416e-84e2-e8fd9e08aa8c}; !- Layer 1

OS:InternalMass:Definition,
  {eb4fcbd7-f04c-4824-b16f-bf5c73198efe}, !- Handle
  Internal Mass Definition 1,             !- Name
  {c667a4db-336b-4a19-a3f3-5d59a93b8448}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9a7904d4-64b1-4f81-8f87-08df498c85bf}, !- Handle
  RtS StockRoom C end_b - Story Ground Mass, !- Name
  {eb4fcbd7-f04c-4824-b16f-bf5c73198efe}, !- Internal Mass Definition Name
  {6daa68de-5eb5-4aeb-94d6-310f53ac7db9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3662b84a-ec02-4849-8b9a-72858d02f5b7}, !- Handle
  RtS StockRoom B end_b - Story Ground Mass, !- Name
  {eb4fcbd7-f04c-4824-b16f-bf5c73198efe}, !- Internal Mass Definition Name
  {251a02d7-02cf-48ef-81a5-e02721ab6dd7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {97cabfb0-3bd3-435e-88b4-d041cd37f505}, !- Handle
  RtS RetailSales A end_a - Story Ground Mass, !- Name
  {eb4fcbd7-f04c-4824-b16f-bf5c73198efe}, !- Internal Mass Definition Name
  {bc2724f0-6cf6-4bbe-9ccd-a88155bd592a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {37adcde2-13a2-4b4f-88fb-27a7fb6f9f5f}, !- Handle
  RtS RetailSales B end_a - Story Ground Mass, !- Name
  {eb4fcbd7-f04c-4824-b16f-bf5c73198efe}, !- Internal Mass Definition Name
  {8d304a28-f8d4-46d5-af91-f2ca9348e570}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2dcdfd13-1ef2-4325-8df3-835f13999ece}, !- Handle
  RtS RetailSales A  - Story Ground Mass, !- Name
  {eb4fcbd7-f04c-4824-b16f-bf5c73198efe}, !- Internal Mass Definition Name
  {8121a282-bce3-47ab-af46-c75a4cb13981}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {04e702b1-e1da-452d-989f-caef80f0adba}, !- Handle
  RtS RetailSales B  - Story Ground Mass, !- Name
  {eb4fcbd7-f04c-4824-b16f-bf5c73198efe}, !- Internal Mass Definition Name
  {c85f61b3-8c95-482e-9332-12629ed5b45f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {205708b0-3f63-42a2-848a-7754247eaa18}, !- Handle
  RtS StockRoom B  - Story Ground Mass,   !- Name
  {eb4fcbd7-f04c-4824-b16f-bf5c73198efe}, !- Internal Mass Definition Name
  {56e14b99-d4eb-4da4-8392-c0ca209a0f0a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cdbf26fb-ef9e-4a06-9856-0c279016a5a3}, !- Handle
  RtS StockRoom A  - Story Ground Mass,   !- Name
  {eb4fcbd7-f04c-4824-b16f-bf5c73198efe}, !- Internal Mass Definition Name
  {25004fdb-04df-4d0f-9fcb-acee240228bd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ed2e8ee9-ca95-4177-bdae-6acab57a077b}, !- Handle
  RtS RetailSales C  - Story Ground Mass, !- Name
  {eb4fcbd7-f04c-4824-b16f-bf5c73198efe}, !- Internal Mass Definition Name
  {77392122-efd7-46d9-a79d-728bc106df71}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {239974fc-eb59-4429-9032-234d5ab014af}, !- Handle
  RtS StockRoom C  - Story Ground Mass,   !- Name
  {eb4fcbd7-f04c-4824-b16f-bf5c73198efe}, !- Internal Mass Definition Name
  {f5af82d3-837d-42ea-bcce-c7fd47e9a678}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {db9ee2b3-7266-4e50-87d1-a74ef919f712}, !- Handle
  RtS RetailSales C end_a - Story Ground Mass, !- Name
  {eb4fcbd7-f04c-4824-b16f-bf5c73198efe}, !- Internal Mass Definition Name
  {1c3e321f-368d-4fc2-918d-95b0f2d6752f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e4ad66bf-344d-439e-91e2-cf00c2b312df}, !- Handle
  RtS StockRoom A end_b - Story Ground Mass, !- Name
  {eb4fcbd7-f04c-4824-b16f-bf5c73198efe}, !- Internal Mass Definition Name
  {fe9391eb-15d5-4b95-b703-98f8f8ac468a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {91179c1c-291e-4daa-9de7-c6d8df5440dc}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:StandardsInformation:Construction,
  {31edc482-33d1-49e7-b963-83c6e10a922a}, !- Handle
  {c667a4db-336b-4a19-a3f3-5d59a93b8448}; !- Construction Name

OS:StandardsInformation:Construction,
  {0895d6bc-2ffb-4ba7-903e-3cf6172a5f95}, !- Handle
  {56b917d0-085d-4615-9b58-c17d01305d1a}; !- Construction Name

OS:Construction,
  {30363f91-8e2c-4832-8a39-c267af7145f7}, !- Handle
  DEER Wood Framed Roof R-13.16,          !- Name
  ,                                       !- Surface Rendering Name
  {41ae46b2-0501-461b-b89c-cf52fd1e7355}, !- Layer 1
  {2825b744-04a1-4905-9c62-e6a554e23db0}, !- Layer 2
  {964a0534-5cc0-449c-a0d0-361066c75acc}; !- Layer 3

OS:StandardsInformation:Construction,
  {0758549e-3756-4d38-af29-471b98e7e660}, !- Handle
  {30363f91-8e2c-4832-8a39-c267af7145f7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {41ee0186-c1c6-4ce7-b93f-0ceefc9ff95c}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.51 1, !- Name
  ,                                       !- Surface Rendering Name
  {a20ad39f-9286-42c5-8b2e-b0a7de586fef}, !- Layer 1
  {e7917ba4-267c-49ee-9e28-1aee80ea5103}; !- Layer 2

OS:StandardsInformation:Construction,
  {2c212d99-b84f-4dfb-8a82-951f84fab4ea}, !- Handle
  {41ee0186-c1c6-4ce7-b93f-0ceefc9ff95c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e7917ba4-267c-49ee-9e28-1aee80ea5103}, !- Handle
  Typical Insulation R-1.73 1,            !- Name
  Smooth,                                 !- Roughness
  0.305336184287781,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {84242f43-4de1-48fd-a399-a415d7d79281}, !- Handle
  DEER Metal Framed Window U-0.77 SHGC 0.61, !- Name
  ,                                       !- Surface Rendering Name
  {7eeebb02-3772-4078-a303-6a73f257d932}; !- Layer 1

OS:StandardsInformation:Construction,
  {43f8808f-11e6-4ea2-ae5f-0f0e84d6f4fb}, !- Handle
  {84242f43-4de1-48fd-a399-a415d7d79281}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {7eeebb02-3772-4078-a303-6a73f257d932}, !- Handle
  Simple Glazing U-0.77 SHGC 0.61,        !- Name
  4.37226277265739,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Facility,
  {1042d2d9-8a4a-471f-b591-441554090e59}; !- Handle

OS:ShadowCalculation,
  {aa38dac1-1836-4ed6-99f4-d087e5f55ca1}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {2c1abefb-639b-4c9e-b5dd-3fd0ee4e48a3}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:LifeCycleCost:Parameters,
  {21ca8349-85ad-4172-9c69-b21f3350fefe}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {01c1603d-94e2-4e33-8ae8-828ffe963fb4}, !- Handle
  {41ae46b2-0501-461b-b89c-cf52fd1e7355}; !- Material Name

OS:StandardsInformation:Material,
  {1b6a3086-e305-46ac-915a-e73685c11f24}, !- Handle
  {ab6cc47e-bc5d-49bc-86c0-e63944694795}; !- Material Name

OS:StandardsInformation:Material,
  {ae95f732-b634-49a2-b3b1-8f999a3e9f3b}, !- Handle
  {3e546945-a0d7-439a-9e60-1e79dd80a548}; !- Material Name

OS:StandardsInformation:Material,
  {e1b27ea9-f8c6-464b-a4d9-6f4925195f96}, !- Handle
  {a20ad39f-9286-42c5-8b2e-b0a7de586fef}; !- Material Name

OS:StandardsInformation:Material,
  {d33d4086-4612-4d68-a91e-a846f8516220}, !- Handle
  {80a62e79-0feb-41ba-96b2-d4f420722b59}; !- Material Name

OS:StandardsInformation:Material,
  {85183e5c-326a-420d-b6f0-98b59a13852a}, !- Handle
  {964a0534-5cc0-449c-a0d0-361066c75acc}; !- Material Name

OS:StandardsInformation:Material,
  {a9e27f79-ae8e-435b-a897-1b12d36c1dcf}, !- Handle
  {2825b744-04a1-4905-9c62-e6a554e23db0}; !- Material Name

OS:StandardsInformation:Material,
  {b5929a70-bcb2-435b-8608-b28112a1e981}, !- Handle
  {d2ec1901-3692-4687-bbed-a9573196c4b5}; !- Material Name

OS:StandardsInformation:Material,
  {dc6a49aa-f01f-4aab-a560-d0b64faed8be}, !- Handle
  {8f0ebbaf-ca8c-4eb5-9060-2e3b26dc191d}; !- Material Name

OS:StandardsInformation:Material,
  {e0a0e0d3-4c88-4e0a-bd3e-7333089bf5b6}, !- Handle
  {77df0f66-cd59-4b11-903b-18a29bf957af}; !- Material Name

OS:StandardsInformation:Material,
  {e6a6dcd1-b6f9-4114-be7d-55f1f24452a6}, !- Handle
  {c056da63-5cba-4160-bba0-2e99e2781578}; !- Material Name

OS:StandardsInformation:Material,
  {517c0dc4-01a1-42f0-856f-220eefa60682}, !- Handle
  {36a84819-f2e8-4670-8436-70ad14480c26}; !- Material Name

OS:StandardsInformation:Material,
  {52ae3b9e-604c-44e4-ba8d-d93e7c1f9022}, !- Handle
  {7e61152b-3f01-4ef1-b8c6-eb83678ff2a1}; !- Material Name

OS:StandardsInformation:Material,
  {938411c6-7594-46ca-9d11-2dc3c54fa5a2}, !- Handle
  {3487b9a6-8376-482c-b144-9e65087813f8}; !- Material Name

OS:StandardsInformation:Material,
  {adbe001c-90b8-4d92-81a2-191ce438f3ca}, !- Handle
  {a600c9ce-9715-4140-9013-fdc60591c0d6}; !- Material Name

OS:StandardsInformation:Material,
  {a453974e-97d0-4177-8d5c-cec581dd4683}, !- Handle
  {636cb05f-fc16-451e-abcd-a79cca67cb75}; !- Material Name

OS:StandardsInformation:Material,
  {05edae66-6e75-4ec4-a439-e061eecaf071}, !- Handle
  {7d5eea3f-2aac-4ca4-a0a2-e5ab7c0331bd}; !- Material Name

OS:StandardsInformation:Material,
  {c3dd15f9-ce59-4e17-8883-1c70715bb530}, !- Handle
  {33835e6d-3be7-4304-9c12-22c2fb5711d0}; !- Material Name

OS:StandardsInformation:Material,
  {cc59dba5-4a7f-4666-95be-087c8ecb381c}, !- Handle
  {7fb89fc2-eb6a-49c4-9291-5f6bd7baccc8}; !- Material Name

OS:StandardsInformation:Material,
  {6400cbb8-2711-46e2-8c3d-21257795e5bb}, !- Handle
  {9d517560-7d98-416e-84e2-e8fd9e08aa8c}; !- Material Name

OS:StandardsInformation:Material,
  {794f59ba-9a14-4caa-89bf-fc58dd4ed047}, !- Handle
  {e7917ba4-267c-49ee-9e28-1aee80ea5103}; !- Material Name

OS:StandardsInformation:Material,
  {7ff73aa2-ae1c-4e84-972a-8a46e5dae613}, !- Handle
  {7eeebb02-3772-4078-a303-6a73f257d932}; !- Material Name

