
OS:Version,
  {ba8674b3-2a04-429d-a5fe-ac934eca25cc}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {0aca0f8e-02e1-4c53-a783-375738d16645}; !- Handle

OS:Site,
  {71c6983a-985b-4c6e-b014-8a609897c8bc}, !- Handle
  Concord Buchanan_CA_USA,                !- Name
  37.99,                                  !- Latitude {deg}
  -122.05,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  18,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {85430ca5-ccab-490a-be5c-3c5934d8cf53}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {7515de56-1449-47be-a403-fb2502bc129a}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {9e9c093c-d85a-4591-aff7-17c47a1a63ac}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {29a06031-c572-424d-8893-aef042c12bcf}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {09c2e5b2-f900-4ac2-be63-3dbff4f9f4f7}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {52ec5693-a3ea-4bb0-bf22-11e0ba73db7e}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {e3880d2b-7bfe-40f5-a1ab-4c87c07ff274}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {776073f2-36c4-43f5-9adf-e4bbcbfa1268}, !- Handle
  Concord Buchanan,                       !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724936,                                 !- WMO Number
  37.99,                                  !- Latitude {deg}
  -122.05,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  18,                                     !- Elevation {m}
  /weather/G0600130.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {5df7dad6-bead-4699-b354-0e2f3b952ec1}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  16.5658333333333,                       !- Annual Average Outdoor Air Temperature {C}
  12.38;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {a315af03-2cf7-43ce-978d-145507020d5e}, !- Handle
  Concord Buchanan Ann Clg .4% Condns DB=>MWB 1, !- Name
  36.8,                                   !- Maximum Dry-Bulb Temperature {C}
  15.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101109,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.327,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.46;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c4e2dfc4-4318-4aea-86e9-6808372e490b}, !- Handle
  Concord Buchanan Ann Clg .4% Condns WB=>MDB 1, !- Name
  34,                                     !- Maximum Dry-Bulb Temperature {C}
  15.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101109,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.327,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.46;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {335a86ce-2636-4126-a402-ab6dbbd90eee}, !- Handle
  Concord Buchanan Ann Htg 99.6% Condns DB 1, !- Name
  1.1,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101109,                                 !- Barometric Pressure {Pa}
  1,                                      !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  1.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {818972ab-2c9a-4f23-9604-d09284e5769d}, !- Handle
  Concord Buchanan August .4% Condns DB=>MCWB 1, !- Name
  37.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101109,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.475;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {44481562-e4ee-45aa-afda-383dfbe809a0}, !- Handle
  Concord Buchanan October .4% Condns DB=>MCWB 1, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101109,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.326,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.617;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {83f45d8b-f593-4822-82ce-608ef4ba21b6}, !- Handle
  Concord Buchanan September .4% Condns DB=>MCWB 1, !- Name
  37.4,                                   !- Maximum Dry-Bulb Temperature {C}
  15.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101109,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.538;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {1eb09291-ca0f-4f87-ac8d-c5dce5df09d6}, !- Handle
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  12;                                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {18185642-1dcf-455a-a81c-8eb256ed00cc}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {f6f474fe-f152-492e-9772-63f2ff06a005}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {ba1e91d4-5b22-4a20-acba-ebc74af76865}, !- Handle
  ComStock DEER 1985|OfS,                 !- Name
  ,                                       !- Building Sector Type
  90,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {e470e7b3-126e-4e21-8b42-cf57ac38cd08}, !- Default Construction Set Name
  {91212e07-8993-4973-9ccd-152ea70374a6}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  OfS;                                    !- Standards Building Type

OS:AdditionalProperties,
  {8dddc06a-7628-4638-9151-279f9e4fc65f}, !- Handle
  {ba1e91d4-5b22-4a20-acba-ebc74af76865}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  603,                                    !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.3999999999999999,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19.699999999999999,                     !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  25.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  CBSA San Francisco-Oakland-Hayward&#44 CA, !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  1,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Single - No LowE - Clear - Aluminum,    !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  1,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  small,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  small_office,                           !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  CAMXc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  Pacific,                                !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  Pacific,                                !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  West,                                   !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  3B,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  3B,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Hot-Dry,                                !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  112,                                    !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  CA Climate Zone 12,                     !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  None,                                   !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Gas,                                    !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Electric,                               !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Gas,                                    !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Gas,                                    !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G0600130,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock DEER 2003,                     !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock DEER 2003,                     !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock DEER 2011,                     !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock DEER 2017,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DEER 1985,                     !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock DEER 2003,                     !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DEER 1985,                     !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DEER 1985,                     !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DEER 1985,                     !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DEER 2003,                     !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock DEER 2003,                     !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock DEER 2011,                     !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock DEER 2007,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DEER 1985,                     !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock DEER 2003,                     !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DEER 1985,                     !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DEER 1985,                     !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DEER 1985,                     !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  Fault sep,                              !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  No fault,                               !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  CAMXc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.4,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  Electricity,                            !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  night_fancycle_vent,                    !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  PSZ-HP,                                 !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  4,                                      !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  75,                                     !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  3,                                      !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  70,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  CAISO,                                  !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen2_t8_halogen,                        !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  office_ltg_bpr_no_strict_schedule_towards_off, !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0.05,                                   !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  0.15,                                   !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G0600130,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G06001304,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G0600130350000,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  2,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  local,                                  !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  office_plugload_bpr_no_strict_schedule, !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  0.4,                                    !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  0.4,                                    !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  9,                                      !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  Pacific,                                !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  1001_5000,                              !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  CA&#44 Contra Costa County,             !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR11,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  CA&#44 01304,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  90,                                     !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  Electricity,                            !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  CA,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G060,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  California,                             !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  steel_framed,                           !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_CA_Concord.Buchanan.724936_2018.epw, !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Concord_Concord_Buchanan_Fiel,          !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  11.0,                                   !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  5.0,                                    !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  10.0,                                   !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  10.0,                                   !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  2_10pct,                                !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2005,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2003,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2013,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2010,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  1989,                                   !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2005,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  1989,                                   !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  1989,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  1989,                                   !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1989,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DEER 1985,                     !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DEER 1985,                     !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DEER 1985,                     !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DEER 1985,                     !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DEER 1985,                     !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DEER 2003,                     !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DEER 1985,                     !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DEER 2011,                     !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DEER 1985,                     !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DEER 2003,                     !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DEER 1985,                     !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DEER 2003;                     !- Feature Value 130

OS:SpaceType,
  {20fdf1b2-5c33-489d-ab43-495b8db66c9d}, !- Handle
  OfS Hall - ComStock DEER 1985,          !- Name
  ,                                       !- Default Construction Set Name
  {987d337d-a55b-4f04-93aa-f980886d465c}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {4c3a227c-021f-41e0-8dc1-e9c5ea98121c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  OfS,                                    !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:SpaceType,
  {736318e0-4123-4d2d-8a92-c8606dbad3eb}, !- Handle
  OfS OfficeSmall - ComStock DEER 1985,   !- Name
  ,                                       !- Default Construction Set Name
  {586a3be7-a582-40d3-b6de-b07e46a49540}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {8012da68-4e45-4921-a5b5-ed5043043131}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  OfS,                                    !- Standards Building Type
  OfficeSmall;                            !- Standards Space Type

OS:BuildingStory,
  {4054e4c0-40af-42da-852f-03d445ff8c8b}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {f5e742a2-41c3-4e6f-b4f6-6271bddf578c}, !- Handle
  OfS Hall A end_a - Story Ground,        !- Name
  {20fdf1b2-5c33-489d-ab43-495b8db66c9d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.9024266196201,                       !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4054e4c0-40af-42da-852f-03d445ff8c8b}, !- Building Story Name
  {117a0d66-bb55-4bc5-b5d6-0255055e3d2d}; !- Thermal Zone Name

OS:Surface,
  {dc9f5f18-a734-4459-b568-569bc20d8146}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {9ae67bf2-8d36-4b01-b707-40bd33c7edc6}, !- Construction Name
  {f5e742a2-41c3-4e6f-b4f6-6271bddf578c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03b072ac-66e5-40e4-8d6b-3be458dbe276}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5e742a2-41c3-4e6f-b4f6-6271bddf578c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 3.6576,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac63b712-b0ad-4a83-8d52-b0af1027897c}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5e742a2-41c3-4e6f-b4f6-6271bddf578c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7c3eb11-283b-47b2-b7b7-36eb51229112}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2ed5114-6c4c-4931-a64b-76b828bf4b01}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5e742a2-41c3-4e6f-b4f6-6271bddf578c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {924056b2-e70c-4010-8e04-c7c55aef8097}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.6576,     !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {050ca663-af52-4144-8d41-9b8d62b682a5}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5e742a2-41c3-4e6f-b4f6-6271bddf578c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.6576,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76ab13ff-ee24-4062-a528-2b2266e6a93c}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {b0e88fee-15e5-4b3c-86eb-a6fb3b75b62d}, !- Construction Name
  {f5e742a2-41c3-4e6f-b4f6-6271bddf578c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.6576,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.6576,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {117a0d66-bb55-4bc5-b5d6-0255055e3d2d}, !- Handle
  Zone OfS Hall A end_a - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {738e12b4-27d8-49e6-a6f4-9376a6e144e5}, !- Zone Air Inlet Port List
  {80a2fcfa-145d-494b-9639-6f08500d523b}, !- Zone Air Exhaust Port List
  {92278392-cd58-46d9-b07e-c85ef3288864}, !- Zone Air Node Name
  {1f24569c-4f53-4925-aeba-3ba89a3f6188}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {92b98ce8-5df3-4491-99d4-d637b224fea9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {639c86b1-271a-48c8-8145-68c716b9f075}, !- Handle
  Zone OfS Hall A end_a - Story Ground Zone Air Node, !- Name
  {92278392-cd58-46d9-b07e-c85ef3288864}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92278392-cd58-46d9-b07e-c85ef3288864}, !- Handle
  {117a0d66-bb55-4bc5-b5d6-0255055e3d2d}, !- Source Object
  11,                                     !- Outlet Port
  {639c86b1-271a-48c8-8145-68c716b9f075}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {738e12b4-27d8-49e6-a6f4-9376a6e144e5}, !- Handle
  {117a0d66-bb55-4bc5-b5d6-0255055e3d2d}, !- HVAC Component
  {56e62c2e-f890-4581-8b83-0c863abd7af1}; !- Port 1

OS:PortList,
  {80a2fcfa-145d-494b-9639-6f08500d523b}, !- Handle
  {117a0d66-bb55-4bc5-b5d6-0255055e3d2d}; !- HVAC Component

OS:PortList,
  {1f24569c-4f53-4925-aeba-3ba89a3f6188}, !- Handle
  {117a0d66-bb55-4bc5-b5d6-0255055e3d2d}, !- HVAC Component
  {55bf56b3-d855-4360-905d-cc04b056fbc5}; !- Port 1

OS:Sizing:Zone,
  {20499ac4-55ec-45c5-92bf-becd1b316776}, !- Handle
  {117a0d66-bb55-4bc5-b5d6-0255055e3d2d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5983c598-3b74-4d3b-87cc-05635c168354}, !- Handle
  Zone OfS Hall A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {117a0d66-bb55-4bc5-b5d6-0255055e3d2d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8ae9653-23a5-45c2-bb2b-7a3b1d8872ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2320332a-1948-4d42-a3ba-0bc31317604f}, !- Handle
  OfS Hall B end_a - Story Ground,        !- Name
  {20fdf1b2-5c33-489d-ab43-495b8db66c9d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.9024266196201,                       !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4054e4c0-40af-42da-852f-03d445ff8c8b}, !- Building Story Name
  {5e87c1f2-2f62-4b3b-bbba-32135f5de2ce}; !- Thermal Zone Name

OS:Surface,
  {31a8144e-869f-4e55-becc-683e4b845dbd}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {a1a88fff-66b0-437d-a3c6-03e622bd9c84}, !- Construction Name
  {2320332a-1948-4d42-a3ba-0bc31317604f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 3.77475828372553e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a849179-2e62-48f7-aeae-3cc4b2e344e2}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2320332a-1948-4d42-a3ba-0bc31317604f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.77475828372553e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.6608532392402, 3.6576, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d47260f-033b-4ba1-9d07-bc4346b5604a}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2320332a-1948-4d42-a3ba-0bc31317604f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e205e2d3-6104-41c4-980a-a971685c9010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.6608532392402, 3.6576,         !- X,Y,Z Vertex 1 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.6608532392402, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a2c3176-d260-4e2b-b499-d81cae351bfb}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2320332a-1948-4d42-a3ba-0bc31317604f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea124f33-1b1e-4b1a-ac2f-8a702e8ac7de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.99680288865056e-15, 3.6576,    !- X,Y,Z Vertex 1 {m}
  4.572, 3.99680288865056e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 2.6608532392402, 3.6576;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7c3eb11-283b-47b2-b7b7-36eb51229112}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2320332a-1948-4d42-a3ba-0bc31317604f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac63b712-b0ad-4a83-8d52-b0af1027897c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.77475828372553e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.77475828372553e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.77475828372553e-15, 3.6576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac47b575-d7f0-425a-abd0-96c2483fcb78}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b0e88fee-15e5-4b3c-86eb-a6fb3b75b62d}, !- Construction Name
  {2320332a-1948-4d42-a3ba-0bc31317604f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.77475828372553e-15, 3.6576,    !- X,Y,Z Vertex 1 {m}
  4.572, 2.6608532392402, 3.6576,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.6608532392402, 3.6576, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.77475828372553e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5e87c1f2-2f62-4b3b-bbba-32135f5de2ce}, !- Handle
  Zone OfS Hall B end_a - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b2307ad-6111-49e0-bd02-33b4c79c0e5f}, !- Zone Air Inlet Port List
  {a7cc4157-95b8-4aa2-bbb8-b5183b27509e}, !- Zone Air Exhaust Port List
  {7253830c-7166-40ab-b82c-fb6756b1fc16}, !- Zone Air Node Name
  {b3cfabc1-1a80-43df-8b63-1d1d2f87bef8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5836aadf-dfa7-47d8-b179-53ff1e862ce2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {496b30c7-aa22-4c83-9f00-4a07c4ec3203}, !- Handle
  Zone OfS Hall B end_a - Story Ground Zone Air Node, !- Name
  {7253830c-7166-40ab-b82c-fb6756b1fc16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7253830c-7166-40ab-b82c-fb6756b1fc16}, !- Handle
  {5e87c1f2-2f62-4b3b-bbba-32135f5de2ce}, !- Source Object
  11,                                     !- Outlet Port
  {496b30c7-aa22-4c83-9f00-4a07c4ec3203}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b2307ad-6111-49e0-bd02-33b4c79c0e5f}, !- Handle
  {5e87c1f2-2f62-4b3b-bbba-32135f5de2ce}, !- HVAC Component
  {9527ae41-2b92-4e99-a264-ee298ad74797}; !- Port 1

OS:PortList,
  {a7cc4157-95b8-4aa2-bbb8-b5183b27509e}, !- Handle
  {5e87c1f2-2f62-4b3b-bbba-32135f5de2ce}; !- HVAC Component

OS:PortList,
  {b3cfabc1-1a80-43df-8b63-1d1d2f87bef8}, !- Handle
  {5e87c1f2-2f62-4b3b-bbba-32135f5de2ce}, !- HVAC Component
  {1e5ec313-e73b-4c05-8502-d3dc8bb17855}; !- Port 1

OS:Sizing:Zone,
  {2f77eee1-a0e3-4a02-aad1-e991929c2fd1}, !- Handle
  {5e87c1f2-2f62-4b3b-bbba-32135f5de2ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0e2dc6d3-63f2-4b66-b045-3cb34980a225}, !- Handle
  Zone OfS Hall B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {5e87c1f2-2f62-4b3b-bbba-32135f5de2ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {187fd650-b6d5-416d-9d01-f9b26312f4be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {162f36cb-d466-4c43-b154-0ba22c1c2d1c}, !- Handle
  OfS Hall C end_a - Story Ground,        !- Name
  {20fdf1b2-5c33-489d-ab43-495b8db66c9d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.9024266196201,                       !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4054e4c0-40af-42da-852f-03d445ff8c8b}, !- Building Story Name
  {85442ea1-8b6e-46e8-8291-56bd411c8605}; !- Thermal Zone Name

OS:Surface,
  {e8a87946-db25-4738-8f83-5a743ed5972d}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {9ae67bf2-8d36-4b01-b707-40bd33c7edc6}, !- Construction Name
  {162f36cb-d466-4c43-b154-0ba22c1c2d1c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -3.77475828372553e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d480f4f-6e8b-49f3-9e85-f3a3a2ce8190}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {162f36cb-d466-4c43-b154-0ba22c1c2d1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.77475828372553e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 3.6576,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d321ec36-b325-425a-b8ac-09686d38f8da}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {162f36cb-d466-4c43-b154-0ba22c1c2d1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.6576,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {962ff57c-ef00-4f8d-8692-063022c1edad}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {162f36cb-d466-4c43-b154-0ba22c1c2d1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08f9f777-5907-464e-8acf-b4ba98103559}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.21884749357559e-15, 3.6576,   !- X,Y,Z Vertex 1 {m}
  4.572, -4.21884749357559e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e205e2d3-6104-41c4-980a-a971685c9010}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {162f36cb-d466-4c43-b154-0ba22c1c2d1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d47260f-033b-4ba1-9d07-bc4346b5604a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 3.6576,         !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2707b15-4a8f-4e7a-a659-704b80162959}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b0e88fee-15e5-4b3c-86eb-a6fb3b75b62d}, !- Construction Name
  {162f36cb-d466-4c43-b154-0ba22c1c2d1c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.77475828372553e-15, 3.6576,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.6576,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.77475828372553e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {85442ea1-8b6e-46e8-8291-56bd411c8605}, !- Handle
  Zone OfS Hall C end_a - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2014082e-6e35-47eb-9118-806a6ab6c16d}, !- Zone Air Inlet Port List
  {a003858d-0366-4f58-b4a8-bc2fe557622a}, !- Zone Air Exhaust Port List
  {69db8a48-b7ef-4336-b40d-bfc8ad44e731}, !- Zone Air Node Name
  {43d9a0fb-46a2-49f3-b82e-9ff762758bb3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0e349e40-e03d-4c7f-bb39-8e9bb0f6e24c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fda58869-94a7-4b06-85db-bd726e0d62ee}, !- Handle
  Zone OfS Hall C end_a - Story Ground Zone Air Node, !- Name
  {69db8a48-b7ef-4336-b40d-bfc8ad44e731}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69db8a48-b7ef-4336-b40d-bfc8ad44e731}, !- Handle
  {85442ea1-8b6e-46e8-8291-56bd411c8605}, !- Source Object
  11,                                     !- Outlet Port
  {fda58869-94a7-4b06-85db-bd726e0d62ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2014082e-6e35-47eb-9118-806a6ab6c16d}, !- Handle
  {85442ea1-8b6e-46e8-8291-56bd411c8605}, !- HVAC Component
  {2a286f41-0f33-4e14-9611-f54fa3403bef}; !- Port 1

OS:PortList,
  {a003858d-0366-4f58-b4a8-bc2fe557622a}, !- Handle
  {85442ea1-8b6e-46e8-8291-56bd411c8605}; !- HVAC Component

OS:PortList,
  {43d9a0fb-46a2-49f3-b82e-9ff762758bb3}, !- Handle
  {85442ea1-8b6e-46e8-8291-56bd411c8605}, !- HVAC Component
  {5bb3b361-f817-488f-a890-bebbb44c6f13}; !- Port 1

OS:Sizing:Zone,
  {1bfc4513-8d17-43c7-835f-a23bdae1b334}, !- Handle
  {85442ea1-8b6e-46e8-8291-56bd411c8605}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e69a8a79-fed7-4e3f-ba70-bd84d5ad367d}, !- Handle
  Zone OfS Hall C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {85442ea1-8b6e-46e8-8291-56bd411c8605}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {434b13dd-243b-4cd7-bdba-08ad0b06a600}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1aabbdd8-4226-4b6e-88a9-607df6bdc55d}, !- Handle
  OfS Hall A  - Story Ground,             !- Name
  {20fdf1b2-5c33-489d-ab43-495b8db66c9d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.3304266196201,                       !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4054e4c0-40af-42da-852f-03d445ff8c8b}, !- Building Story Name
  {5a703c1b-f2ed-4937-924f-aa50fccca3cc}; !- Thermal Zone Name

OS:Surface,
  {9eca0e72-9610-492c-af02-2d9b7b6dd3bb}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {98555d59-5d30-455c-b537-0552de5e6ebd}, !- Construction Name
  {1aabbdd8-4226-4b6e-88a9-607df6bdc55d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.84380880489069, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.84380880489069, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {924056b2-e70c-4010-8e04-c7c55aef8097}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1aabbdd8-4226-4b6e-88a9-607df6bdc55d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2ed5114-6c4c-4931-a64b-76b828bf4b01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 4.572, 3.6576,    !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 3.5527136788005e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c950e98-1c21-4860-b3f3-061c63d2519f}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1aabbdd8-4226-4b6e-88a9-607df6bdc55d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e8d25f7-13fe-412f-bde2-44bab6b3157c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84380880489069, 4.572, 3.6576,        !- X,Y,Z Vertex 1 {m}
  2.84380880489069, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 4.572, 3.6576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cfe0e9f-f5ab-4fb0-a987-e701b2450261}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1aabbdd8-4226-4b6e-88a9-607df6bdc55d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d889356c-f223-4d7a-a7a6-8e9d60fcb642}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84380880489069, 3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.84380880489069, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.84380880489069, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.84380880489069, 4.572, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aedfa49-cd59-4b3a-868f-89695beb9a4a}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1aabbdd8-4226-4b6e-88a9-607df6bdc55d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84380880489069, 3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.84380880489069, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dde6256-54d9-4e9d-bc61-61250222b513}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b0e88fee-15e5-4b3c-86eb-a6fb3b75b62d}, !- Construction Name
  {1aabbdd8-4226-4b6e-88a9-607df6bdc55d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84380880489069, 3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.84380880489069, 4.572, 3.6576,        !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 4.572, 3.6576,    !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 3.5527136788005e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5a703c1b-f2ed-4937-924f-aa50fccca3cc}, !- Handle
  Zone OfS Hall A  - Story Ground,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1e28e1a-43fc-40e6-b3b9-f8d585deb147}, !- Zone Air Inlet Port List
  {0ec1c834-5dfe-47f7-889e-65ca9ef70ce8}, !- Zone Air Exhaust Port List
  {88c1369b-41ff-42df-80a2-648118613512}, !- Zone Air Node Name
  {56120f84-9ab6-4eae-91c0-4f752d1725e7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3702276-d393-4c22-84e1-4a6f246cc31d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6d2190b-5236-4e63-964d-9d9a705ca17e}, !- Handle
  Zone OfS Hall A  - Story Ground Zone Air Node, !- Name
  {88c1369b-41ff-42df-80a2-648118613512}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88c1369b-41ff-42df-80a2-648118613512}, !- Handle
  {5a703c1b-f2ed-4937-924f-aa50fccca3cc}, !- Source Object
  11,                                     !- Outlet Port
  {d6d2190b-5236-4e63-964d-9d9a705ca17e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1e28e1a-43fc-40e6-b3b9-f8d585deb147}, !- Handle
  {5a703c1b-f2ed-4937-924f-aa50fccca3cc}, !- HVAC Component
  {1d2fb96b-d8e2-44c7-b84b-a92336ad2bba}; !- Port 1

OS:PortList,
  {0ec1c834-5dfe-47f7-889e-65ca9ef70ce8}, !- Handle
  {5a703c1b-f2ed-4937-924f-aa50fccca3cc}; !- HVAC Component

OS:PortList,
  {56120f84-9ab6-4eae-91c0-4f752d1725e7}, !- Handle
  {5a703c1b-f2ed-4937-924f-aa50fccca3cc}, !- HVAC Component
  {0eca0980-9cda-4144-ae36-cce5abc31d67}; !- Port 1

OS:Sizing:Zone,
  {2e679f6c-2a7c-4b07-b543-221fd4f35f3f}, !- Handle
  {5a703c1b-f2ed-4937-924f-aa50fccca3cc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e834f3e2-5e06-4b34-b402-327fc0cbd948}, !- Handle
  Zone OfS Hall A  - Story Ground Zone HVAC Equipment List, !- Name
  {5a703c1b-f2ed-4937-924f-aa50fccca3cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6faccced-2fa4-4ff9-aba9-12c591c83b3c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {351eba7b-626b-47eb-b2e5-91f3239692a0}, !- Handle
  OfS Hall B  - Story Ground,             !- Name
  {20fdf1b2-5c33-489d-ab43-495b8db66c9d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.3304266196201,                       !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4054e4c0-40af-42da-852f-03d445ff8c8b}, !- Building Story Name
  {e344676b-638f-4ad0-9972-2aa7b84d982e}; !- Thermal Zone Name

OS:Surface,
  {1c255a26-b3cb-44a4-95cd-6ed84fc3f7ad}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {6551ba57-3f8e-432b-a632-743ae5311030}, !- Construction Name
  {351eba7b-626b-47eb-b2e5-91f3239692a0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  2.84380880489069, 2.6608532392402, 0,   !- X,Y,Z Vertex 3 {m}
  2.84380880489069, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea124f33-1b1e-4b1a-ac2f-8a702e8ac7de}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {351eba7b-626b-47eb-b2e5-91f3239692a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a2c3176-d260-4e2b-b499-d81cae351bfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 2.6608532392402, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 3.99680288865056e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c449d61-9f75-4e2b-9fc4-ab4da0f77a83}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {351eba7b-626b-47eb-b2e5-91f3239692a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {091105bf-335e-433f-a392-5e557e523269}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84380880489069, 2.6608532392402, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.84380880489069, 2.6608532392402, 0,   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.6608532392402, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38604bcb-a92d-42fe-bd0b-df5cdeebaf6c}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {351eba7b-626b-47eb-b2e5-91f3239692a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ad7158f-9ef6-41d1-b484-43346d4bf681}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84380880489069, 3.77475828372553e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.84380880489069, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.84380880489069, 2.6608532392402, 0,   !- X,Y,Z Vertex 3 {m}
  2.84380880489069, 2.6608532392402, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e8d25f7-13fe-412f-bde2-44bab6b3157c}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {351eba7b-626b-47eb-b2e5-91f3239692a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c950e98-1c21-4860-b3f3-061c63d2519f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 3.77475828372553e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.84380880489069, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.84380880489069, 3.77475828372553e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f10c6d8-fb2c-4f79-ae6b-95e2c40c82e3}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b0e88fee-15e5-4b3c-86eb-a6fb3b75b62d}, !- Construction Name
  {351eba7b-626b-47eb-b2e5-91f3239692a0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84380880489069, 3.77475828372553e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.84380880489069, 2.6608532392402, 3.6576, !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 2.6608532392402, 3.6576, !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 3.77475828372553e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e344676b-638f-4ad0-9972-2aa7b84d982e}, !- Handle
  Zone OfS Hall B  - Story Ground,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd75f66c-8af1-45e4-b769-2956b9d264a2}, !- Zone Air Inlet Port List
  {c0b88af3-f19c-4305-bcd9-f98aae3c0120}, !- Zone Air Exhaust Port List
  {16d7c1ac-e03f-4983-8c49-a007eab44e5c}, !- Zone Air Node Name
  {891db024-17ea-4a15-81bc-b9091dfba58f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a1864b51-b620-4f2c-9d11-c6c6e8d317ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd7d298c-9e6b-4429-8238-1b608b3281cc}, !- Handle
  Zone OfS Hall B  - Story Ground Zone Air Node, !- Name
  {16d7c1ac-e03f-4983-8c49-a007eab44e5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16d7c1ac-e03f-4983-8c49-a007eab44e5c}, !- Handle
  {e344676b-638f-4ad0-9972-2aa7b84d982e}, !- Source Object
  11,                                     !- Outlet Port
  {bd7d298c-9e6b-4429-8238-1b608b3281cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd75f66c-8af1-45e4-b769-2956b9d264a2}, !- Handle
  {e344676b-638f-4ad0-9972-2aa7b84d982e}, !- HVAC Component
  {9025043b-ed72-4051-8c55-6d2b6b76b713}; !- Port 1

OS:PortList,
  {c0b88af3-f19c-4305-bcd9-f98aae3c0120}, !- Handle
  {e344676b-638f-4ad0-9972-2aa7b84d982e}; !- HVAC Component

OS:PortList,
  {891db024-17ea-4a15-81bc-b9091dfba58f}, !- Handle
  {e344676b-638f-4ad0-9972-2aa7b84d982e}, !- HVAC Component
  {a2e2a056-0f05-466d-bc49-6c87d9af690a}; !- Port 1

OS:Sizing:Zone,
  {d300d442-c57d-4c1d-8352-642b64595089}, !- Handle
  {e344676b-638f-4ad0-9972-2aa7b84d982e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1bb95110-c6db-4c87-ad38-745f673fde84}, !- Handle
  Zone OfS Hall B  - Story Ground Zone HVAC Equipment List, !- Name
  {e344676b-638f-4ad0-9972-2aa7b84d982e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5470147d-25b0-4ff2-b529-28d02e5b9b8c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ce0f0000-d8b9-4759-82b3-4de55fa7daf6}, !- Handle
  OfS Hall C  - Story Ground,             !- Name
  {20fdf1b2-5c33-489d-ab43-495b8db66c9d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.3304266196201,                       !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4054e4c0-40af-42da-852f-03d445ff8c8b}, !- Building Story Name
  {ffbeb3e8-9a08-424c-af66-0645970ddc02}; !- Thermal Zone Name

OS:Surface,
  {d53d6a2c-c18c-48dd-9379-39dc69b3e3c1}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {98555d59-5d30-455c-b537-0552de5e6ebd}, !- Construction Name
  {ce0f0000-d8b9-4759-82b3-4de55fa7daf6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.84380880489069, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.84380880489069, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08f9f777-5907-464e-8acf-b4ba98103559}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce0f0000-d8b9-4759-82b3-4de55fa7daf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {962ff57c-ef00-4f8d-8692-063022c1edad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 4.572, 3.6576,    !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, -4.21884749357559e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, -4.21884749357559e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {346b21cc-159a-44e8-b15b-d0a37904f943}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce0f0000-d8b9-4759-82b3-4de55fa7daf6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 4.572, 3.6576,    !- X,Y,Z Vertex 1 {m}
  2.84380880489069, 4.572, 3.6576,        !- X,Y,Z Vertex 2 {m}
  2.84380880489069, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9646ad9f-422f-4e1e-9a1f-b2a8190ee17f}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce0f0000-d8b9-4759-82b3-4de55fa7daf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a03a065-1956-4729-ac3c-78fbf5b0dae5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84380880489069, -3.77475828372553e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.84380880489069, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.84380880489069, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.84380880489069, 4.572, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {091105bf-335e-433f-a392-5e557e523269}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce0f0000-d8b9-4759-82b3-4de55fa7daf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c449d61-9f75-4e2b-9fc4-ab4da0f77a83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 3.6576,         !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  2.84380880489069, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.84380880489069, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10f8705b-7846-42b1-9c9e-3ecb62128366}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b0e88fee-15e5-4b3c-86eb-a6fb3b75b62d}, !- Construction Name
  {ce0f0000-d8b9-4759-82b3-4de55fa7daf6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.84380880489069, -3.77475828372553e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.84380880489069, 4.572, 3.6576,        !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 4.572, 3.6576,    !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, -3.77475828372553e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ffbeb3e8-9a08-424c-af66-0645970ddc02}, !- Handle
  Zone OfS Hall C  - Story Ground,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0988f435-3f77-4dd0-8b82-cd57a0818497}, !- Zone Air Inlet Port List
  {60ef2167-f162-4f89-babd-3acdd2e5a35c}, !- Zone Air Exhaust Port List
  {3cdfedc4-d117-4ce5-92fb-ef14fb61e9cd}, !- Zone Air Node Name
  {0213e805-5738-4978-8f7b-2826f785c407}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36bfdf8e-232e-4a64-abaf-e86655a95c7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33ac5240-e74e-4339-b5b9-d5a82f5081ca}, !- Handle
  Zone OfS Hall C  - Story Ground Zone Air Node, !- Name
  {3cdfedc4-d117-4ce5-92fb-ef14fb61e9cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cdfedc4-d117-4ce5-92fb-ef14fb61e9cd}, !- Handle
  {ffbeb3e8-9a08-424c-af66-0645970ddc02}, !- Source Object
  11,                                     !- Outlet Port
  {33ac5240-e74e-4339-b5b9-d5a82f5081ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0988f435-3f77-4dd0-8b82-cd57a0818497}, !- Handle
  {ffbeb3e8-9a08-424c-af66-0645970ddc02}, !- HVAC Component
  {9f6b1e33-0476-42a5-9e75-5392d675c8ac}; !- Port 1

OS:PortList,
  {60ef2167-f162-4f89-babd-3acdd2e5a35c}, !- Handle
  {ffbeb3e8-9a08-424c-af66-0645970ddc02}; !- HVAC Component

OS:PortList,
  {0213e805-5738-4978-8f7b-2826f785c407}, !- Handle
  {ffbeb3e8-9a08-424c-af66-0645970ddc02}, !- HVAC Component
  {0f91f0b0-e524-433d-b085-3462eba39fc7}; !- Port 1

OS:Sizing:Zone,
  {89dddc96-d022-4902-abcd-cc1b073edf53}, !- Handle
  {ffbeb3e8-9a08-424c-af66-0645970ddc02}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f80dcce3-5c77-403a-b571-a8849aa3c66c}, !- Handle
  Zone OfS Hall C  - Story Ground Zone HVAC Equipment List, !- Name
  {ffbeb3e8-9a08-424c-af66-0645970ddc02}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {76ba24e2-df2f-45fd-b5c8-d757aebce39c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fccb7203-702f-492d-a315-977ce35f064f}, !- Handle
  OfS OfficeSmall A  - Story Ground,      !- Name
  {736318e0-4123-4d2d-8a92-c8606dbad3eb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.51338218527059,                       !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4054e4c0-40af-42da-852f-03d445ff8c8b}, !- Building Story Name
  {bdd1bd83-2f19-4709-8c5b-e52717dd3d0b}; !- Thermal Zone Name

OS:Surface,
  {439ca518-0a5e-49c0-86cc-a0d78d615392}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {c8f09d10-8017-43d5-a37a-a288e531c2cb}, !- Construction Name
  {fccb7203-702f-492d-a315-977ce35f064f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.38904443434951, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.38904443434951, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d889356c-f223-4d7a-a7a6-8e9d60fcb642}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fccb7203-702f-492d-a315-977ce35f064f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cfe0e9f-f5ab-4fb0-a987-e701b2450261}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 4.572, 3.6576,    !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, 3.5527136788005e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82b2ef36-8667-4931-8fb1-771998575f59}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fccb7203-702f-492d-a315-977ce35f064f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e95d1fbe-c897-4703-82ad-7954f77b39ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.38904443434951, 4.572, 3.6576,        !- X,Y,Z Vertex 1 {m}
  4.38904443434951, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.572, 3.6576;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31b9490d-fbf3-430b-a4ca-bc5362b66687}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fccb7203-702f-492d-a315-977ce35f064f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.38904443434951, 4.572, 3.6576,        !- X,Y,Z Vertex 1 {m}
  4.38904443434951, 3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.38904443434951, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.38904443434951, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf77c269-6060-4bca-91e6-1ecf67c8bfa0}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fccb7203-702f-492d-a315-977ce35f064f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.38904443434951, 3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.38904443434951, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6c4412e-aabb-49a9-a84d-b5a0bd12eef5}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b0e88fee-15e5-4b3c-86eb-a6fb3b75b62d}, !- Construction Name
  {fccb7203-702f-492d-a315-977ce35f064f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.38904443434951, 3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.38904443434951, 4.572, 3.6576,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 3.6576,   !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 3.5527136788005e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bdd1bd83-2f19-4709-8c5b-e52717dd3d0b}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9908545a-8555-4e75-bb3c-81168fde8397}, !- Zone Air Inlet Port List
  {46af6579-905b-49ed-a4fc-141aef886204}, !- Zone Air Exhaust Port List
  {1f35753f-8f47-4198-8a1c-518689f2bef8}, !- Zone Air Node Name
  {5070809b-a478-4aa5-a332-4e28042899f2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4df36218-4be7-42b6-85ab-58f620bfba11}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ddd8e5e3-b845-490c-9eb8-32f51b8b9889}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Zone Air Node, !- Name
  {1f35753f-8f47-4198-8a1c-518689f2bef8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f35753f-8f47-4198-8a1c-518689f2bef8}, !- Handle
  {bdd1bd83-2f19-4709-8c5b-e52717dd3d0b}, !- Source Object
  11,                                     !- Outlet Port
  {ddd8e5e3-b845-490c-9eb8-32f51b8b9889}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9908545a-8555-4e75-bb3c-81168fde8397}, !- Handle
  {bdd1bd83-2f19-4709-8c5b-e52717dd3d0b}, !- HVAC Component
  {d4d896c4-0781-41ed-a4c7-2d6f7447b8f0}; !- Port 1

OS:PortList,
  {46af6579-905b-49ed-a4fc-141aef886204}, !- Handle
  {bdd1bd83-2f19-4709-8c5b-e52717dd3d0b}; !- HVAC Component

OS:PortList,
  {5070809b-a478-4aa5-a332-4e28042899f2}, !- Handle
  {bdd1bd83-2f19-4709-8c5b-e52717dd3d0b}, !- HVAC Component
  {091e00f3-d8aa-4cd3-92dd-25ce4f73f50f}; !- Port 1

OS:Sizing:Zone,
  {1176f39a-9317-421f-9e79-8f9d6519b675}, !- Handle
  {bdd1bd83-2f19-4709-8c5b-e52717dd3d0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {57dd5e95-5bff-439c-b0bc-63081294f649}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Zone HVAC Equipment List, !- Name
  {bdd1bd83-2f19-4709-8c5b-e52717dd3d0b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {53cdc75f-2297-4fbe-99cf-94bd8048f776}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {46e0d1df-6133-4c45-89fd-92818bedfbcc}, !- Handle
  OfS OfficeSmall B  - Story Ground,      !- Name
  {736318e0-4123-4d2d-8a92-c8606dbad3eb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.51338218527059,                       !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4054e4c0-40af-42da-852f-03d445ff8c8b}, !- Building Story Name
  {0d2ae819-cf41-4002-898e-c5236a42c17e}; !- Thermal Zone Name

OS:Surface,
  {79c7b1e2-e164-49f0-8c00-a6f1d4854fe7}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {38388f86-5d94-4225-b54e-bb0a3cba81c2}, !- Construction Name
  {46e0d1df-6133-4c45-89fd-92818bedfbcc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  4.38904443434951, 2.6608532392402, 0,   !- X,Y,Z Vertex 3 {m}
  4.38904443434951, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ad7158f-9ef6-41d1-b484-43346d4bf681}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e0d1df-6133-4c45-89fd-92818bedfbcc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38604bcb-a92d-42fe-bd0b-df5cdeebaf6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 2.6608532392402, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, 3.77475828372553e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47498f58-c7ed-4b53-b195-79af1187bbd3}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e0d1df-6133-4c45-89fd-92818bedfbcc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cf02494-7b53-4859-b8db-31ce1af4f801}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.38904443434951, 2.6608532392402, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.38904443434951, 2.6608532392402, 0,   !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 2.6608532392402, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a92ee5a-4f5d-4fe1-a258-90bc01ce8583}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e0d1df-6133-4c45-89fd-92818bedfbcc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.38904443434951, 2.6608532392402, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.38904443434951, 3.77475828372553e-15, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.38904443434951, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.38904443434951, 2.6608532392402, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e95d1fbe-c897-4703-82ad-7954f77b39ad}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e0d1df-6133-4c45-89fd-92818bedfbcc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82b2ef36-8667-4931-8fb1-771998575f59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 3.77475828372553e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.38904443434951, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.38904443434951, 3.77475828372553e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83f32519-542f-4810-ab22-87ddce732207}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b0e88fee-15e5-4b3c-86eb-a6fb3b75b62d}, !- Construction Name
  {46e0d1df-6133-4c45-89fd-92818bedfbcc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.38904443434951, 3.77475828372553e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.38904443434951, 2.6608532392402, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 2.6608532392402, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 3.77475828372553e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0d2ae819-cf41-4002-898e-c5236a42c17e}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf51ad57-9f25-4a00-8053-3aaa2c9b814a}, !- Zone Air Inlet Port List
  {b37e8fa7-be56-491d-a31f-f9cb863e6806}, !- Zone Air Exhaust Port List
  {f67c289d-4eb0-40c8-a43a-b9f9d4f70b2e}, !- Zone Air Node Name
  {be51666a-b86f-4320-94cf-4272e5a04206}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {12a35bf1-8006-4e6c-8207-ce042bcb7dbb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66ba2ae0-f457-463b-8a27-baa777163845}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Zone Air Node, !- Name
  {f67c289d-4eb0-40c8-a43a-b9f9d4f70b2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f67c289d-4eb0-40c8-a43a-b9f9d4f70b2e}, !- Handle
  {0d2ae819-cf41-4002-898e-c5236a42c17e}, !- Source Object
  11,                                     !- Outlet Port
  {66ba2ae0-f457-463b-8a27-baa777163845}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf51ad57-9f25-4a00-8053-3aaa2c9b814a}, !- Handle
  {0d2ae819-cf41-4002-898e-c5236a42c17e}, !- HVAC Component
  {20f7616e-9f4a-4b4a-8dcf-d5ab63e74f6e}; !- Port 1

OS:PortList,
  {b37e8fa7-be56-491d-a31f-f9cb863e6806}, !- Handle
  {0d2ae819-cf41-4002-898e-c5236a42c17e}; !- HVAC Component

OS:PortList,
  {be51666a-b86f-4320-94cf-4272e5a04206}, !- Handle
  {0d2ae819-cf41-4002-898e-c5236a42c17e}, !- HVAC Component
  {f1b8fcd9-96c5-4c2e-9ecc-8d34d88a62c1}; !- Port 1

OS:Sizing:Zone,
  {df3cbdbe-82b4-4cf6-a7b2-420dfa637160}, !- Handle
  {0d2ae819-cf41-4002-898e-c5236a42c17e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f913551c-cd22-4a15-8795-bbffc8eb0da2}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Zone HVAC Equipment List, !- Name
  {0d2ae819-cf41-4002-898e-c5236a42c17e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1c3c4dde-9725-4ca0-a022-0dd8c691a8e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {764b526c-f7e0-4226-b2de-403482ab5d84}, !- Handle
  OfS OfficeSmall C  - Story Ground,      !- Name
  {736318e0-4123-4d2d-8a92-c8606dbad3eb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.51338218527059,                       !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4054e4c0-40af-42da-852f-03d445ff8c8b}, !- Building Story Name
  {2e523034-737b-42fc-91cd-40efe7fb223b}; !- Thermal Zone Name

OS:Surface,
  {859c9c0d-f5ac-40f3-b8e0-09b4271b550d}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {c8f09d10-8017-43d5-a37a-a288e531c2cb}, !- Construction Name
  {764b526c-f7e0-4226-b2de-403482ab5d84}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.38904443434951, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.38904443434951, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a03a065-1956-4729-ac3c-78fbf5b0dae5}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {764b526c-f7e0-4226-b2de-403482ab5d84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9646ad9f-422f-4e1e-9a1f-b2a8190ee17f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 4.572, 3.6576,    !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, -3.77475828372553e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96702809-355d-40b2-8db1-39427f3c7682}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {764b526c-f7e0-4226-b2de-403482ab5d84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.572, 3.6576,   !- X,Y,Z Vertex 1 {m}
  4.38904443434951, 4.572, 3.6576,        !- X,Y,Z Vertex 2 {m}
  4.38904443434951, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cf01743-67f8-4f16-97e3-e327674ab437}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {764b526c-f7e0-4226-b2de-403482ab5d84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.38904443434951, 4.572, 3.6576,        !- X,Y,Z Vertex 1 {m}
  4.38904443434951, -3.77475828372553e-15, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.38904443434951, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.38904443434951, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cf02494-7b53-4859-b8db-31ce1af4f801}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {764b526c-f7e0-4226-b2de-403482ab5d84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47498f58-c7ed-4b53-b195-79af1187bbd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 0, 3.6576,       !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 0, 0,            !- X,Y,Z Vertex 2 {m}
  4.38904443434951, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.38904443434951, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5145bb80-ea9f-4410-829d-5d073f7db921}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b0e88fee-15e5-4b3c-86eb-a6fb3b75b62d}, !- Construction Name
  {764b526c-f7e0-4226-b2de-403482ab5d84}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.38904443434951, -3.77475828372553e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.38904443434951, 4.572, 3.6576,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 3.6576,   !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -3.77475828372553e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2e523034-737b-42fc-91cd-40efe7fb223b}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72a5d454-7d15-42d7-8c8e-385536ba41a9}, !- Zone Air Inlet Port List
  {bea41997-941b-4c6e-bc37-4bf906a5934b}, !- Zone Air Exhaust Port List
  {2b945ec2-0712-483e-bce1-35c3d42988e0}, !- Zone Air Node Name
  {8c2399ca-9682-4ced-b92a-cdd66688e33c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c27b3782-a3de-4c25-9db5-8f04db540ae6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e00d16af-43f3-450a-bbb8-29981844afe6}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Zone Air Node, !- Name
  {2b945ec2-0712-483e-bce1-35c3d42988e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b945ec2-0712-483e-bce1-35c3d42988e0}, !- Handle
  {2e523034-737b-42fc-91cd-40efe7fb223b}, !- Source Object
  11,                                     !- Outlet Port
  {e00d16af-43f3-450a-bbb8-29981844afe6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72a5d454-7d15-42d7-8c8e-385536ba41a9}, !- Handle
  {2e523034-737b-42fc-91cd-40efe7fb223b}, !- HVAC Component
  {0fc12b88-da20-4676-8a8d-2bab997d22cf}; !- Port 1

OS:PortList,
  {bea41997-941b-4c6e-bc37-4bf906a5934b}, !- Handle
  {2e523034-737b-42fc-91cd-40efe7fb223b}; !- HVAC Component

OS:PortList,
  {8c2399ca-9682-4ced-b92a-cdd66688e33c}, !- Handle
  {2e523034-737b-42fc-91cd-40efe7fb223b}, !- HVAC Component
  {3ceb0a49-51e4-4d53-8c43-e3adfe146340}; !- Port 1

OS:Sizing:Zone,
  {abbd0356-d719-4c55-b6d7-3be53eb49364}, !- Handle
  {2e523034-737b-42fc-91cd-40efe7fb223b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4ba2122c-efbb-48ae-9bef-5bd87d59a03a}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground Zone HVAC Equipment List, !- Name
  {2e523034-737b-42fc-91cd-40efe7fb223b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {506f5c13-001f-4c6b-9983-ef08f1393cae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {25bfb7cd-1bdf-433d-9597-00793bdeb8c0}, !- Handle
  Story Top,                              !- Name
  3.6576,                                 !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {49195f98-9035-4a8f-b7a7-83db4e95be80}, !- Handle
  OfS OfficeSmall A end_a - Story Top,    !- Name
  {736318e0-4123-4d2d-8a92-c8606dbad3eb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.9024266196201,                       !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {25bfb7cd-1bdf-433d-9597-00793bdeb8c0}, !- Building Story Name
  {1e0ae2a9-82e0-4ce9-845a-2c16f966a61e}; !- Thermal Zone Name

OS:Surface,
  {a33b81e7-fd5d-46bc-9b08-56eb3fd5243b}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {b0e88fee-15e5-4b3c-86eb-a6fb3b75b62d}, !- Construction Name
  {49195f98-9035-4a8f-b7a7-83db4e95be80}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fa253c3-d6a6-44b5-bd2b-353fbbc4bc6b}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49195f98-9035-4a8f-b7a7-83db4e95be80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 3.6576,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1f96ecf-76a7-4671-a77c-58592025b777}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49195f98-9035-4a8f-b7a7-83db4e95be80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2122e63-0083-4765-9b92-c3c006ea90b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a1b2233-6129-42f1-8b40-2bcd086b3bfd}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49195f98-9035-4a8f-b7a7-83db4e95be80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b793c30-8bda-4c90-8dc9-5f1b5ad7cfa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.6576,     !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51feb192-f69e-493b-a3c5-d6973d90ff07}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49195f98-9035-4a8f-b7a7-83db4e95be80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.6576,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a07ec5e-0218-4d7b-b627-fc9f096cd420}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {49195f98-9035-4a8f-b7a7-83db4e95be80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.6576,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.6576,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1e0ae2a9-82e0-4ce9-845a-2c16f966a61e}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {949d62ae-636b-43c2-b75e-c1752085b1c4}, !- Zone Air Inlet Port List
  {bb7f3b3e-3c1c-44a4-aa48-93fcbe117a73}, !- Zone Air Exhaust Port List
  {97cc1fa7-324d-4089-8c34-06ebfb5a5aaf}, !- Zone Air Node Name
  {b885f064-c0f3-413a-8d9a-e4286451094c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {43624f17-b0c7-4602-b49c-8d1caefcc29d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f8e24c7-6471-4805-87a2-d1c4cb20f17c}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top Zone Air Node, !- Name
  {97cc1fa7-324d-4089-8c34-06ebfb5a5aaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97cc1fa7-324d-4089-8c34-06ebfb5a5aaf}, !- Handle
  {1e0ae2a9-82e0-4ce9-845a-2c16f966a61e}, !- Source Object
  11,                                     !- Outlet Port
  {8f8e24c7-6471-4805-87a2-d1c4cb20f17c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {949d62ae-636b-43c2-b75e-c1752085b1c4}, !- Handle
  {1e0ae2a9-82e0-4ce9-845a-2c16f966a61e}, !- HVAC Component
  {e5acb13a-6712-4665-8352-3630360085b2}; !- Port 1

OS:PortList,
  {bb7f3b3e-3c1c-44a4-aa48-93fcbe117a73}, !- Handle
  {1e0ae2a9-82e0-4ce9-845a-2c16f966a61e}; !- HVAC Component

OS:PortList,
  {b885f064-c0f3-413a-8d9a-e4286451094c}, !- Handle
  {1e0ae2a9-82e0-4ce9-845a-2c16f966a61e}, !- HVAC Component
  {47576739-7e37-45b9-be18-bac894280426}; !- Port 1

OS:Sizing:Zone,
  {0d84a2e0-44d3-49b0-b1cf-0c74f052317e}, !- Handle
  {1e0ae2a9-82e0-4ce9-845a-2c16f966a61e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {55a5692b-e2cb-4483-bdd4-7d19315101c0}, !- Handle
  Zone OfS OfficeSmall A end_a - Story Top Zone HVAC Equipment List, !- Name
  {1e0ae2a9-82e0-4ce9-845a-2c16f966a61e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {11075f52-eb11-4846-9b13-2406e3643e35}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a575efa4-9629-4a4a-80ed-b9ac4f860937}, !- Handle
  OfS OfficeSmall B end_a - Story Top,    !- Name
  {736318e0-4123-4d2d-8a92-c8606dbad3eb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.9024266196201,                       !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {25bfb7cd-1bdf-433d-9597-00793bdeb8c0}, !- Building Story Name
  {1148907a-4e2d-4f9e-a85c-97bf29f3fd9e}; !- Thermal Zone Name

OS:Surface,
  {35bb42b1-9da9-4c52-9022-9da0991aa485}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {b0e88fee-15e5-4b3c-86eb-a6fb3b75b62d}, !- Construction Name
  {a575efa4-9629-4a4a-80ed-b9ac4f860937}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 3.77475828372553e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e00bf23-0171-47d5-9710-8e5ed24d6dfe}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a575efa4-9629-4a4a-80ed-b9ac4f860937}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.77475828372553e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.6608532392402, 3.6576, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cd417ad-af20-4f9d-9f1b-6a8ebcd5c3ba}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a575efa4-9629-4a4a-80ed-b9ac4f860937}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a50aff3e-8411-440b-ada1-fc121ec5f250}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.6608532392402, 3.6576,         !- X,Y,Z Vertex 1 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.6608532392402, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bfdc00e-7bda-45a2-81f1-2ca4d6d0bcd6}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a575efa4-9629-4a4a-80ed-b9ac4f860937}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7365cabf-5a67-40ef-9d01-6f4fecf95a19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.99680288865056e-15, 3.6576,    !- X,Y,Z Vertex 1 {m}
  4.572, 3.99680288865056e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 2.6608532392402, 3.6576;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2122e63-0083-4765-9b92-c3c006ea90b4}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a575efa4-9629-4a4a-80ed-b9ac4f860937}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1f96ecf-76a7-4671-a77c-58592025b777}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.77475828372553e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.77475828372553e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.77475828372553e-15, 3.6576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08d2df74-d950-4ad3-8978-92a00edf45c8}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a575efa4-9629-4a4a-80ed-b9ac4f860937}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.77475828372553e-15, 3.6576,    !- X,Y,Z Vertex 1 {m}
  4.572, 2.6608532392402, 3.6576,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.6608532392402, 3.6576, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.77475828372553e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1148907a-4e2d-4f9e-a85c-97bf29f3fd9e}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6ba82aa-bb1f-4462-ac62-ae8daf8112a2}, !- Zone Air Inlet Port List
  {ffb354d6-9b48-47a9-be77-9e5f2eefa687}, !- Zone Air Exhaust Port List
  {9cd3e9df-a250-49a1-bd26-3106a017ee2f}, !- Zone Air Node Name
  {cd278692-634d-4ce1-bab9-e90e6ace7655}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f00f9d2f-7f46-4563-9e4a-1030cdff2c5a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f5db048-5f74-4caa-89a8-d9029a3a5b86}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top Zone Air Node, !- Name
  {9cd3e9df-a250-49a1-bd26-3106a017ee2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9cd3e9df-a250-49a1-bd26-3106a017ee2f}, !- Handle
  {1148907a-4e2d-4f9e-a85c-97bf29f3fd9e}, !- Source Object
  11,                                     !- Outlet Port
  {7f5db048-5f74-4caa-89a8-d9029a3a5b86}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6ba82aa-bb1f-4462-ac62-ae8daf8112a2}, !- Handle
  {1148907a-4e2d-4f9e-a85c-97bf29f3fd9e}, !- HVAC Component
  {4834a785-a3d7-41d7-a07f-b630c5eebdde}; !- Port 1

OS:PortList,
  {ffb354d6-9b48-47a9-be77-9e5f2eefa687}, !- Handle
  {1148907a-4e2d-4f9e-a85c-97bf29f3fd9e}; !- HVAC Component

OS:PortList,
  {cd278692-634d-4ce1-bab9-e90e6ace7655}, !- Handle
  {1148907a-4e2d-4f9e-a85c-97bf29f3fd9e}, !- HVAC Component
  {4b9fe107-f3c9-44f5-8cb6-927aa7253f86}; !- Port 1

OS:Sizing:Zone,
  {bbc3a5ba-1903-4979-b369-927bb2265543}, !- Handle
  {1148907a-4e2d-4f9e-a85c-97bf29f3fd9e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {79cbaa87-c839-455c-89fb-f80dd9cc2211}, !- Handle
  Zone OfS OfficeSmall B end_a - Story Top Zone HVAC Equipment List, !- Name
  {1148907a-4e2d-4f9e-a85c-97bf29f3fd9e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {71b59e04-af7f-4cc9-9575-2e384e016d48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {74ba2c9e-38a4-4f52-8e28-e3f6090bf7dd}, !- Handle
  OfS OfficeSmall C end_a - Story Top,    !- Name
  {736318e0-4123-4d2d-8a92-c8606dbad3eb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.9024266196201,                       !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {25bfb7cd-1bdf-433d-9597-00793bdeb8c0}, !- Building Story Name
  {c85bfe82-89cb-4803-9285-af53901f80ca}; !- Thermal Zone Name

OS:Surface,
  {42b7406d-7542-47e6-af76-6eaace577a69}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {b0e88fee-15e5-4b3c-86eb-a6fb3b75b62d}, !- Construction Name
  {74ba2c9e-38a4-4f52-8e28-e3f6090bf7dd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -3.77475828372553e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9be4769e-2360-435b-a975-ab8f5a82c1a0}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74ba2c9e-38a4-4f52-8e28-e3f6090bf7dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.77475828372553e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 3.6576,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dd18a91-68cf-40d3-bb38-d62cf6013f0b}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74ba2c9e-38a4-4f52-8e28-e3f6090bf7dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.6576,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1af56bce-0352-4997-a2bc-596c97b72983}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74ba2c9e-38a4-4f52-8e28-e3f6090bf7dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36ee9fca-2096-41cf-93c9-a0c723a5784f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.21884749357559e-15, 3.6576,   !- X,Y,Z Vertex 1 {m}
  4.572, -4.21884749357559e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a50aff3e-8411-440b-ada1-fc121ec5f250}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74ba2c9e-38a4-4f52-8e28-e3f6090bf7dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cd417ad-af20-4f9d-9f1b-6a8ebcd5c3ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 3.6576,         !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1998077-3250-48e9-ad0d-75bafa767f94}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74ba2c9e-38a4-4f52-8e28-e3f6090bf7dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.77475828372553e-15, 3.6576,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.6576,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.77475828372553e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c85bfe82-89cb-4803-9285-af53901f80ca}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1f8a463-b25e-4015-97e7-7806461915f3}, !- Zone Air Inlet Port List
  {1f1b3c25-f02e-49fd-a1e6-ae16a34c530d}, !- Zone Air Exhaust Port List
  {16b89770-8a41-44c6-a56f-ee4d6855fe68}, !- Zone Air Node Name
  {04d32248-a3bc-4934-936d-deb36ff0f597}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6b1dc631-7356-450b-b4d4-963a9e47e8d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e99cbc3-023d-47d3-8291-1f4c3f64c2f3}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top Zone Air Node, !- Name
  {16b89770-8a41-44c6-a56f-ee4d6855fe68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16b89770-8a41-44c6-a56f-ee4d6855fe68}, !- Handle
  {c85bfe82-89cb-4803-9285-af53901f80ca}, !- Source Object
  11,                                     !- Outlet Port
  {6e99cbc3-023d-47d3-8291-1f4c3f64c2f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1f8a463-b25e-4015-97e7-7806461915f3}, !- Handle
  {c85bfe82-89cb-4803-9285-af53901f80ca}, !- HVAC Component
  {da729900-1ca7-4004-b400-ee03f13e1cbb}; !- Port 1

OS:PortList,
  {1f1b3c25-f02e-49fd-a1e6-ae16a34c530d}, !- Handle
  {c85bfe82-89cb-4803-9285-af53901f80ca}; !- HVAC Component

OS:PortList,
  {04d32248-a3bc-4934-936d-deb36ff0f597}, !- Handle
  {c85bfe82-89cb-4803-9285-af53901f80ca}, !- HVAC Component
  {b7b8c3ff-e28d-407d-a3a3-efa0c8dfd817}; !- Port 1

OS:Sizing:Zone,
  {746607eb-47e2-4fd2-8ca9-275608f39951}, !- Handle
  {c85bfe82-89cb-4803-9285-af53901f80ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {648e1cae-fee2-4942-b1d0-af3b71391904}, !- Handle
  Zone OfS OfficeSmall C end_a - Story Top Zone HVAC Equipment List, !- Name
  {c85bfe82-89cb-4803-9285-af53901f80ca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d30baccc-5bff-4f3f-be4d-fd88cafe011c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c6c6049f-0436-4b51-aa5b-9c44f4de8869}, !- Handle
  OfS OfficeSmall A  - Story Top,         !- Name
  {736318e0-4123-4d2d-8a92-c8606dbad3eb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.3304266196201,                       !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {25bfb7cd-1bdf-433d-9597-00793bdeb8c0}, !- Building Story Name
  {69093234-37f5-4e4c-b5c9-703c07cf059a}; !- Thermal Zone Name

OS:Surface,
  {0a4763bd-4f04-4caf-9b51-56456231802d}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {b0e88fee-15e5-4b3c-86eb-a6fb3b75b62d}, !- Construction Name
  {c6c6049f-0436-4b51-aa5b-9c44f4de8869}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b793c30-8bda-4c90-8dc9-5f1b5ad7cfa3}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6c6049f-0436-4b51-aa5b-9c44f4de8869}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a1b2233-6129-42f1-8b40-2bcd086b3bfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 4.572, 3.6576,    !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 3.5527136788005e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43607ca5-df86-4010-9096-8030f2e88082}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6c6049f-0436-4b51-aa5b-9c44f4de8869}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4df9dac-edbe-45e7-b4c9-911579fc5685}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 4.572, 3.6576,         !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 4.572, 3.6576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae8bc46-127b-447e-84f3-a2171138940c}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6c6049f-0436-4b51-aa5b-9c44f4de8869}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adc25d10-3bb6-42e3-9508-1033a763ce17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 4.572, 3.6576;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fec0f4ab-d641-4d8d-a51a-5a49b21f5788}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6c6049f-0436-4b51-aa5b-9c44f4de8869}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5a7d9f7-7755-41ca-ab6c-11d9e170978e}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c6c6049f-0436-4b51-aa5b-9c44f4de8869}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 4.572, 3.6576,         !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 4.572, 3.6576,    !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 3.5527136788005e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {69093234-37f5-4e4c-b5c9-703c07cf059a}, !- Handle
  Zone OfS OfficeSmall A  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ac53220-6eaa-4214-a048-ea86da0df2ba}, !- Zone Air Inlet Port List
  {1c6ceb87-2c3d-45ac-bfca-954e065bd7c5}, !- Zone Air Exhaust Port List
  {e1b1b5a5-200c-4d97-8ceb-9f10d581f3fe}, !- Zone Air Node Name
  {a265df11-62fd-42ba-a747-a1b80e906528}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {501626d3-1d37-40ba-adf5-54dbadacf335}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6e0d3ef-2ff2-4bb3-80c4-afe2d1566484}, !- Handle
  Zone OfS OfficeSmall A  - Story Top Zone Air Node, !- Name
  {e1b1b5a5-200c-4d97-8ceb-9f10d581f3fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1b1b5a5-200c-4d97-8ceb-9f10d581f3fe}, !- Handle
  {69093234-37f5-4e4c-b5c9-703c07cf059a}, !- Source Object
  11,                                     !- Outlet Port
  {b6e0d3ef-2ff2-4bb3-80c4-afe2d1566484}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ac53220-6eaa-4214-a048-ea86da0df2ba}, !- Handle
  {69093234-37f5-4e4c-b5c9-703c07cf059a}, !- HVAC Component
  {7ea4c6f4-6ec0-4efa-8bc2-14211f1451cb}; !- Port 1

OS:PortList,
  {1c6ceb87-2c3d-45ac-bfca-954e065bd7c5}, !- Handle
  {69093234-37f5-4e4c-b5c9-703c07cf059a}; !- HVAC Component

OS:PortList,
  {a265df11-62fd-42ba-a747-a1b80e906528}, !- Handle
  {69093234-37f5-4e4c-b5c9-703c07cf059a}, !- HVAC Component
  {defc6df9-19c6-4af0-a748-b6752930bef0}; !- Port 1

OS:Sizing:Zone,
  {df163754-b7fc-4b6c-baf3-78fb91c5bcd6}, !- Handle
  {69093234-37f5-4e4c-b5c9-703c07cf059a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {27f3fc4c-9114-439a-b85b-beb1330d2ae7}, !- Handle
  Zone OfS OfficeSmall A  - Story Top Zone HVAC Equipment List, !- Name
  {69093234-37f5-4e4c-b5c9-703c07cf059a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e7e966c-ffde-4c5f-bc50-2b38aa4299b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d7cf4922-318b-4e36-ac37-7d4da0ac6933}, !- Handle
  OfS OfficeSmall B  - Story Top,         !- Name
  {736318e0-4123-4d2d-8a92-c8606dbad3eb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.3304266196201,                       !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {25bfb7cd-1bdf-433d-9597-00793bdeb8c0}, !- Building Story Name
  {5093d77b-708c-4b67-b990-884120224c7c}; !- Thermal Zone Name

OS:Surface,
  {0ae9fc2f-1edc-479a-a700-f0805ea36296}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {b0e88fee-15e5-4b3c-86eb-a6fb3b75b62d}, !- Construction Name
  {d7cf4922-318b-4e36-ac37-7d4da0ac6933}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 2.6608532392402, 0,    !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7365cabf-5a67-40ef-9d01-6f4fecf95a19}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7cf4922-318b-4e36-ac37-7d4da0ac6933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bfdc00e-7bda-45a2-81f1-2ca4d6d0bcd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 2.6608532392402, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 3.99680288865056e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e1b90bf-7359-46ef-8fd4-b5b86011d278}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7cf4922-318b-4e36-ac37-7d4da0ac6933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86b3733c-1a5a-47db-9607-db2bea9d9e4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 2.6608532392402, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 2.6608532392402, 0,    !- X,Y,Z Vertex 2 {m}
  3.99680288865056e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  3.99680288865056e-15, 2.6608532392402, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c035ac91-030d-47f6-9b71-e3d507219db1}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7cf4922-318b-4e36-ac37-7d4da0ac6933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c76e88af-f68e-4fa4-8487-84f5b3341c57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 3.77475828372553e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 2.6608532392402, 0,    !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 2.6608532392402, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4df9dac-edbe-45e7-b4c9-911579fc5685}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7cf4922-318b-4e36-ac37-7d4da0ac6933}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43607ca5-df86-4010-9096-8030f2e88082}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 3.77475828372553e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 3.77475828372553e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b57c3eec-5f8e-46bd-bdff-1915191567f3}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d7cf4922-318b-4e36-ac37-7d4da0ac6933}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, 3.77475828372553e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 2.6608532392402, 3.6576, !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 2.6608532392402, 3.6576, !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 3.77475828372553e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5093d77b-708c-4b67-b990-884120224c7c}, !- Handle
  Zone OfS OfficeSmall B  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b0e9aa0-c23f-4414-a9f6-83bb554fc1b2}, !- Zone Air Inlet Port List
  {46ebb2ad-d9db-4fc7-bab2-e5cab8628e4d}, !- Zone Air Exhaust Port List
  {1eed423a-dd28-442c-9aea-e91a9b33a134}, !- Zone Air Node Name
  {b3d4d5dd-09d3-4370-bc28-34111d5e1037}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e351a81a-ebac-422a-8bae-066704e5e399}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16887efe-47e4-420a-b02c-de2214933a62}, !- Handle
  Zone OfS OfficeSmall B  - Story Top Zone Air Node, !- Name
  {1eed423a-dd28-442c-9aea-e91a9b33a134}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1eed423a-dd28-442c-9aea-e91a9b33a134}, !- Handle
  {5093d77b-708c-4b67-b990-884120224c7c}, !- Source Object
  11,                                     !- Outlet Port
  {16887efe-47e4-420a-b02c-de2214933a62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b0e9aa0-c23f-4414-a9f6-83bb554fc1b2}, !- Handle
  {5093d77b-708c-4b67-b990-884120224c7c}, !- HVAC Component
  {fe4498dd-a13f-4861-9639-e01e567df23b}; !- Port 1

OS:PortList,
  {46ebb2ad-d9db-4fc7-bab2-e5cab8628e4d}, !- Handle
  {5093d77b-708c-4b67-b990-884120224c7c}; !- HVAC Component

OS:PortList,
  {b3d4d5dd-09d3-4370-bc28-34111d5e1037}, !- Handle
  {5093d77b-708c-4b67-b990-884120224c7c}, !- HVAC Component
  {68fd2544-b3df-4baf-af6c-c3a1adbe4315}; !- Port 1

OS:Sizing:Zone,
  {6161ab54-eef4-4586-b463-0cb203b3d0a1}, !- Handle
  {5093d77b-708c-4b67-b990-884120224c7c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {111f8304-c779-40f7-a819-6049c0f4bfe8}, !- Handle
  Zone OfS OfficeSmall B  - Story Top Zone HVAC Equipment List, !- Name
  {5093d77b-708c-4b67-b990-884120224c7c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28217bd2-0fc6-4dad-bdad-77af4f942ee3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5b6b6d73-601c-498a-9764-0dca10028b17}, !- Handle
  OfS OfficeSmall C  - Story Top,         !- Name
  {736318e0-4123-4d2d-8a92-c8606dbad3eb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.3304266196201,                       !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {25bfb7cd-1bdf-433d-9597-00793bdeb8c0}, !- Building Story Name
  {0b6dfa6b-b9fd-489f-a526-fee83327407b}; !- Thermal Zone Name

OS:Surface,
  {2011b764-6915-40a4-9cbf-8c7b226de42e}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {b0e88fee-15e5-4b3c-86eb-a6fb3b75b62d}, !- Construction Name
  {5b6b6d73-601c-498a-9764-0dca10028b17}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  2.6608532392402, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36ee9fca-2096-41cf-93c9-a0c723a5784f}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b6b6d73-601c-498a-9764-0dca10028b17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1af56bce-0352-4997-a2bc-596c97b72983}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 4.572, 3.6576,    !- X,Y,Z Vertex 1 {m}
  3.77475828372553e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, -4.21884749357559e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, -4.21884749357559e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {518c0828-69cd-494d-b630-7cdd8cbaac71}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b6b6d73-601c-498a-9764-0dca10028b17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77475828372553e-15, 4.572, 3.6576,    !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 4.572, 3.6576,         !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a28b202d-75bb-4cf9-b191-15ae1f6ec7a6}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b6b6d73-601c-498a-9764-0dca10028b17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6b81abb-6713-4f7d-880f-81968bbdcdee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, -3.77475828372553e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 4.572, 3.6576;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86b3733c-1a5a-47db-9607-db2bea9d9e4e}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b6b6d73-601c-498a-9764-0dca10028b17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e1b90bf-7359-46ef-8fd4-b5b86011d278}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99680288865056e-15, 0, 3.6576,        !- X,Y,Z Vertex 1 {m}
  3.99680288865056e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  2.6608532392402, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  2.6608532392402, 0, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba98612b-19c9-433a-b0c4-f59b307ab686}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b6b6d73-601c-498a-9764-0dca10028b17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.6608532392402, -3.77475828372553e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.6608532392402, 4.572, 3.6576,         !- X,Y,Z Vertex 2 {m}
  3.77475828372553e-15, 4.572, 3.6576,    !- X,Y,Z Vertex 3 {m}
  3.77475828372553e-15, -3.77475828372553e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0b6dfa6b-b9fd-489f-a526-fee83327407b}, !- Handle
  Zone OfS OfficeSmall C  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc1b1a4b-ba55-4002-ae49-cb2dbe9891ae}, !- Zone Air Inlet Port List
  {72670751-dbff-4c91-81a1-fb13ab14e366}, !- Zone Air Exhaust Port List
  {798b8343-3821-4f5a-bad3-db32d8b5a150}, !- Zone Air Node Name
  {c3b98660-e989-4709-ad11-eb17f233e173}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dd3742a9-0d77-429e-aa97-db4b8db3f19d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8944d65f-5733-4cf4-9e67-b6da19870361}, !- Handle
  Zone OfS OfficeSmall C  - Story Top Zone Air Node, !- Name
  {798b8343-3821-4f5a-bad3-db32d8b5a150}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {798b8343-3821-4f5a-bad3-db32d8b5a150}, !- Handle
  {0b6dfa6b-b9fd-489f-a526-fee83327407b}, !- Source Object
  11,                                     !- Outlet Port
  {8944d65f-5733-4cf4-9e67-b6da19870361}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc1b1a4b-ba55-4002-ae49-cb2dbe9891ae}, !- Handle
  {0b6dfa6b-b9fd-489f-a526-fee83327407b}, !- HVAC Component
  {b621c7e5-c575-4cc1-a22e-b01398c848c2}; !- Port 1

OS:PortList,
  {72670751-dbff-4c91-81a1-fb13ab14e366}, !- Handle
  {0b6dfa6b-b9fd-489f-a526-fee83327407b}; !- HVAC Component

OS:PortList,
  {c3b98660-e989-4709-ad11-eb17f233e173}, !- Handle
  {0b6dfa6b-b9fd-489f-a526-fee83327407b}, !- HVAC Component
  {0b87778f-645e-4682-9dfb-a1cab46ddef0}; !- Port 1

OS:Sizing:Zone,
  {63f8887d-2748-43a0-8399-3f2fd5297fb6}, !- Handle
  {0b6dfa6b-b9fd-489f-a526-fee83327407b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4d8aff47-b90f-4ccd-a942-9d2ba332ff15}, !- Handle
  Zone OfS OfficeSmall C  - Story Top Zone HVAC Equipment List, !- Name
  {0b6dfa6b-b9fd-489f-a526-fee83327407b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de18f946-8127-4aca-a4a3-c1f69cc68f8d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5777dd25-af8d-49a7-80ea-4b87f55a85c8}, !- Handle
  OfS OfficeSmall A end_b - Story Top,    !- Name
  {736318e0-4123-4d2d-8a92-c8606dbad3eb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.3304266196201,                        !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {25bfb7cd-1bdf-433d-9597-00793bdeb8c0}, !- Building Story Name
  {23a8a254-1c66-49f5-8340-f74d66b6ac53}; !- Thermal Zone Name

OS:Surface,
  {f66d67f2-c164-42a4-a0ba-a3e93ea1318d}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {b0e88fee-15e5-4b3c-86eb-a6fb3b75b62d}, !- Construction Name
  {5777dd25-af8d-49a7-80ea-4b87f55a85c8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adc25d10-3bb6-42e3-9508-1033a763ce17}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5777dd25-af8d-49a7-80ea-4b87f55a85c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ae8bc46-127b-447e-84f3-a2171138940c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 3.6576;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f6d52f4-6d9e-459e-affc-c0125ac2e92e}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5777dd25-af8d-49a7-80ea-4b87f55a85c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19f436af-7892-4827-ab9f-e73416f20769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 4.572, 3.6576;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43ed272b-c025-4832-9650-4afdf1018cd2}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5777dd25-af8d-49a7-80ea-4b87f55a85c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 3.6576,     !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8d239bd-c3fc-44ba-b66c-50a62f27b337}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5777dd25-af8d-49a7-80ea-4b87f55a85c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.6576,     !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 3.5527136788005e-15, 3.6576, !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73efa749-935b-495c-a72f-b11dc36a94c2}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5777dd25-af8d-49a7-80ea-4b87f55a85c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.6576,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 4.572, 3.6576,   !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 3.5527136788005e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {23a8a254-1c66-49f5-8340-f74d66b6ac53}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63af04dc-a9cc-489f-973d-726932233ab2}, !- Zone Air Inlet Port List
  {697cbbeb-3ed1-4d36-944d-1b778b394312}, !- Zone Air Exhaust Port List
  {94d4032d-6a84-4881-8503-e564a32ac18d}, !- Zone Air Node Name
  {095f909d-4739-4c8e-9468-af7d55404221}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {561ef5cd-62c4-42c8-a0d6-4e7901f5af7a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34bb7011-7a51-48a2-b4dc-6c88a33ea6b8}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top Zone Air Node, !- Name
  {94d4032d-6a84-4881-8503-e564a32ac18d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94d4032d-6a84-4881-8503-e564a32ac18d}, !- Handle
  {23a8a254-1c66-49f5-8340-f74d66b6ac53}, !- Source Object
  11,                                     !- Outlet Port
  {34bb7011-7a51-48a2-b4dc-6c88a33ea6b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63af04dc-a9cc-489f-973d-726932233ab2}, !- Handle
  {23a8a254-1c66-49f5-8340-f74d66b6ac53}, !- HVAC Component
  {c7c17451-afa8-451e-ae5d-4e41958feeab}; !- Port 1

OS:PortList,
  {697cbbeb-3ed1-4d36-944d-1b778b394312}, !- Handle
  {23a8a254-1c66-49f5-8340-f74d66b6ac53}; !- HVAC Component

OS:PortList,
  {095f909d-4739-4c8e-9468-af7d55404221}, !- Handle
  {23a8a254-1c66-49f5-8340-f74d66b6ac53}, !- HVAC Component
  {c2f6de8d-41fe-41a8-9571-cd0c846cb143}; !- Port 1

OS:Sizing:Zone,
  {384257ee-8cfd-4a72-b587-57f2f5e881cf}, !- Handle
  {23a8a254-1c66-49f5-8340-f74d66b6ac53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8e44a7b8-d599-4abc-9b2c-dd9831dc3a10}, !- Handle
  Zone OfS OfficeSmall A end_b - Story Top Zone HVAC Equipment List, !- Name
  {23a8a254-1c66-49f5-8340-f74d66b6ac53}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1921b72b-bc51-4901-a1aa-4e1ec1772e13}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {28959fc1-9554-45cf-a54e-d2c81ad6878d}, !- Handle
  OfS OfficeSmall B end_b - Story Top,    !- Name
  {736318e0-4123-4d2d-8a92-c8606dbad3eb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.3304266196201,                        !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {25bfb7cd-1bdf-433d-9597-00793bdeb8c0}, !- Building Story Name
  {30bc1c38-2a33-4ad6-823f-7502f79ae376}; !- Thermal Zone Name

OS:Surface,
  {c004a4b3-ac98-4656-bdf7-ed8909b2c364}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {b0e88fee-15e5-4b3c-86eb-a6fb3b75b62d}, !- Construction Name
  {28959fc1-9554-45cf-a54e-d2c81ad6878d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 3.77475828372553e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c76e88af-f68e-4fa4-8487-84f5b3341c57}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28959fc1-9554-45cf-a54e-d2c81ad6878d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c035ac91-030d-47f6-9b71-e3d507219db1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.6608532392402, 3.6576,             !- X,Y,Z Vertex 1 {m}
  0, 2.6608532392402, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 3.77475828372553e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.77475828372553e-15, 3.6576;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b6384a5-2c6c-4575-a37a-5f834367b4ad}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28959fc1-9554-45cf-a54e-d2c81ad6878d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3de4b0ea-d015-463a-8bd5-f24a4b72787a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.6608532392402, 3.6576,         !- X,Y,Z Vertex 1 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 2 {m}
  -4.21884749357559e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  -4.21884749357559e-15, 2.6608532392402, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d99d4d4a-11a4-4f5f-ba2a-983da822f1d2}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28959fc1-9554-45cf-a54e-d2c81ad6878d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.6608532392402, 3.6576,         !- X,Y,Z Vertex 1 {m}
  4.572, 3.77475828372553e-15, 3.6576,    !- X,Y,Z Vertex 2 {m}
  4.572, 3.77475828372553e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 2.6608532392402, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19f436af-7892-4827-ab9f-e73416f20769}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28959fc1-9554-45cf-a54e-d2c81ad6878d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f6d52f4-6d9e-459e-affc-c0125ac2e92e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 3.77475828372553e-15, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.77475828372553e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.77475828372553e-15, 3.6576;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b26e66e-8bdd-4490-9df5-f4f0abd77d95}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {28959fc1-9554-45cf-a54e-d2c81ad6878d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.77475828372553e-15, 3.6576,    !- X,Y,Z Vertex 1 {m}
  4.572, 2.6608532392402, 3.6576,         !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 2.6608532392402, 3.6576, !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 3.77475828372553e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {30bc1c38-2a33-4ad6-823f-7502f79ae376}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3f19264-4d8b-42da-a710-357937d4bfc7}, !- Zone Air Inlet Port List
  {bfe57c2a-9492-4c99-9127-9434f7d30f25}, !- Zone Air Exhaust Port List
  {6ff209e2-649a-4ffc-b38f-22c1c69e4d78}, !- Zone Air Node Name
  {3ca416e8-3096-4ef2-b3f1-4f45cccb7f14}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6868d973-6975-4e86-b0e4-90746b1b585d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0314834d-720c-4ac4-8915-8dc05a74cf8a}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top Zone Air Node, !- Name
  {6ff209e2-649a-4ffc-b38f-22c1c69e4d78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ff209e2-649a-4ffc-b38f-22c1c69e4d78}, !- Handle
  {30bc1c38-2a33-4ad6-823f-7502f79ae376}, !- Source Object
  11,                                     !- Outlet Port
  {0314834d-720c-4ac4-8915-8dc05a74cf8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3f19264-4d8b-42da-a710-357937d4bfc7}, !- Handle
  {30bc1c38-2a33-4ad6-823f-7502f79ae376}, !- HVAC Component
  {b05829e3-28c2-452b-ac35-837547ef0a0c}; !- Port 1

OS:PortList,
  {bfe57c2a-9492-4c99-9127-9434f7d30f25}, !- Handle
  {30bc1c38-2a33-4ad6-823f-7502f79ae376}; !- HVAC Component

OS:PortList,
  {3ca416e8-3096-4ef2-b3f1-4f45cccb7f14}, !- Handle
  {30bc1c38-2a33-4ad6-823f-7502f79ae376}, !- HVAC Component
  {e9dd068e-966a-4ce4-803e-538de9bcac84}; !- Port 1

OS:Sizing:Zone,
  {6d88dcb4-dd30-4862-a2d8-12ca03745d6e}, !- Handle
  {30bc1c38-2a33-4ad6-823f-7502f79ae376}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {90db69c1-dee4-4e3f-b4b2-64f9cd82f3ac}, !- Handle
  Zone OfS OfficeSmall B end_b - Story Top Zone HVAC Equipment List, !- Name
  {30bc1c38-2a33-4ad6-823f-7502f79ae376}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f65a55ac-b7a3-4894-97ee-e6224cf435eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5d372f57-4db5-4a97-8d27-df844f3dacdd}, !- Handle
  OfS OfficeSmall C end_b - Story Top,    !- Name
  {736318e0-4123-4d2d-8a92-c8606dbad3eb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.3304266196201,                        !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {25bfb7cd-1bdf-433d-9597-00793bdeb8c0}, !- Building Story Name
  {e90ce8ff-5fee-4e17-b7c9-8c4118043b5a}; !- Thermal Zone Name

OS:Surface,
  {acb48722-0a18-413e-9e67-6766a9434e75}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {b0e88fee-15e5-4b3c-86eb-a6fb3b75b62d}, !- Construction Name
  {5d372f57-4db5-4a97-8d27-df844f3dacdd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.77475828372553e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -3.77475828372553e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6b81abb-6713-4f7d-880f-81968bbdcdee}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d372f57-4db5-4a97-8d27-df844f3dacdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a28b202d-75bb-4cf9-b191-15ae1f6ec7a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.6576,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.77475828372553e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.77475828372553e-15, 3.6576;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d85cca1-a632-4507-b7d2-019dd99e8cd3}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d372f57-4db5-4a97-8d27-df844f3dacdd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.77475828372553e-15, 4.572, 3.6576,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {470b82bd-136c-4c10-a234-fc4d15dd4f6a}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d372f57-4db5-4a97-8d27-df844f3dacdd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  4.572, -3.77475828372553e-15, 3.6576,   !- X,Y,Z Vertex 2 {m}
  4.572, -3.77475828372553e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3de4b0ea-d015-463a-8bd5-f24a4b72787a}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d372f57-4db5-4a97-8d27-df844f3dacdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b6384a5-2c6c-4575-a37a-5f834367b4ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.21884749357559e-15, 0, 3.6576,       !- X,Y,Z Vertex 1 {m}
  -4.21884749357559e-15, 0, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 3.6576;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {294ffdc2-a1dd-4199-b5c6-c7b9bc9aa850}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d372f57-4db5-4a97-8d27-df844f3dacdd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.77475828372553e-15, 3.6576,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  -3.77475828372553e-15, 4.572, 3.6576,   !- X,Y,Z Vertex 3 {m}
  -3.77475828372553e-15, -3.77475828372553e-15, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e90ce8ff-5fee-4e17-b7c9-8c4118043b5a}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd1365df-dc64-4274-9598-93807eb27181}, !- Zone Air Inlet Port List
  {d5a18e0b-a7cb-452b-b6bf-1609a1b6ce4a}, !- Zone Air Exhaust Port List
  {f2b4b9ca-7c66-45cc-b4af-9e283b08a4f3}, !- Zone Air Node Name
  {4a408efa-6a1d-47ed-97ad-acbb69ea8e39}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3bb06dab-1849-4853-b99c-7fcc66eab182}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efb60ffc-1b98-4791-80cb-404704deadc0}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top Zone Air Node, !- Name
  {f2b4b9ca-7c66-45cc-b4af-9e283b08a4f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2b4b9ca-7c66-45cc-b4af-9e283b08a4f3}, !- Handle
  {e90ce8ff-5fee-4e17-b7c9-8c4118043b5a}, !- Source Object
  11,                                     !- Outlet Port
  {efb60ffc-1b98-4791-80cb-404704deadc0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd1365df-dc64-4274-9598-93807eb27181}, !- Handle
  {e90ce8ff-5fee-4e17-b7c9-8c4118043b5a}, !- HVAC Component
  {64ad3876-f149-4e33-aa04-1d3003e384e4}; !- Port 1

OS:PortList,
  {d5a18e0b-a7cb-452b-b6bf-1609a1b6ce4a}, !- Handle
  {e90ce8ff-5fee-4e17-b7c9-8c4118043b5a}; !- HVAC Component

OS:PortList,
  {4a408efa-6a1d-47ed-97ad-acbb69ea8e39}, !- Handle
  {e90ce8ff-5fee-4e17-b7c9-8c4118043b5a}, !- HVAC Component
  {5280ac2c-482a-4703-b538-1d540d57f05b}; !- Port 1

OS:Sizing:Zone,
  {ca2a0025-2a53-4056-be0d-e9c55839d359}, !- Handle
  {e90ce8ff-5fee-4e17-b7c9-8c4118043b5a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {66a79739-b7ab-48c1-b279-0e20d08f663c}, !- Handle
  Zone OfS OfficeSmall C end_b - Story Top Zone HVAC Equipment List, !- Name
  {e90ce8ff-5fee-4e17-b7c9-8c4118043b5a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cdf88e31-20b5-4dd2-ba7f-fd4819753cf9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {05d91524-911a-406e-8159-19f63dadba06}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {4a849179-2e62-48f7-aeae-3cc4b2e344e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.6354532392402, 0.985727317010854, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.6354532392402, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0.0254000000000039, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0.0254000000000039, 0.985727317010854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cfd8d6e2-2a54-48b5-9770-91efaa1f0826}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {03b072ac-66e5-40e4-8d6b-3be458dbe276}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.5466, 0.983921797752809, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0.025400000000003, 0.983921797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea6efeb7-539f-4b96-9c8f-5697a09c43c6}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {050ca663-af52-4144-8d41-9b8d62b682a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.5527136788005e-15, 0.983921797752809, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 3.5527136788005e-15, 0.762,     !- X,Y,Z Vertex 3 {m}
  4.5466, 3.5527136788005e-15, 0.983921797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e86505f4-8d03-4121-b3a0-af848e177fad}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {5d480f4f-6e8b-49f3-9e85-f3a3a2ce8190}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.5466, 0.983921797752809, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0.0253999999999959, 0.983921797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27be8eb0-2689-47f1-9a5f-0913007c3b5d}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {d321ec36-b325-425a-b8ac-09686d38f8da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.983921797752809,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 0.983921797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21457293-8f67-4c15-b452-88f2587d63dc}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {3aedfa49-cd59-4b3a-868f-89695beb9a4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000038, 3.5527136788005e-15, 0.985447525118173, !- X,Y,Z Vertex 1 {m}
  0.0254000000000038, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.81840880489069, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.81840880489069, 3.5527136788005e-15, 0.985447525118173; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7e315c2-0a76-4fb5-bf32-72c2600d7e62}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {346b21cc-159a-44e8-b15b-d0a37904f943}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.81840880489069, 4.572, 0.985447525118173, !- X,Y,Z Vertex 1 {m}
  2.81840880489069, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000039, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000039, 4.572, 0.985447525118173; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {683c8464-1f57-4d62-8b05-1dfd5ebbfae3}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {bf77c269-6060-4bca-91e6-1ecf67c8bfa0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999956, 3.5527136788005e-15, 0.984025787149781, !- X,Y,Z Vertex 1 {m}
  0.0253999999999956, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.36364443434951, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.36364443434951, 3.5527136788005e-15, 0.984025787149781; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12cf6b3d-b51d-4ddc-8e6e-c3328f96688a}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {31b9490d-fbf3-430b-a4ca-bc5362b66687}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.38904443434951, 0.0254000000000036, 0.983921797752809, !- X,Y,Z Vertex 1 {m}
  4.38904443434951, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  4.38904443434951, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.38904443434951, 4.5466, 0.983921797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86df3bc8-d6be-4bcc-971c-349d17b3570d}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {2a92ee5a-4f5d-4fe1-a258-90bc01ce8583}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.38904443434951, 0.0254000000000038, 0.985727317010854, !- X,Y,Z Vertex 1 {m}
  4.38904443434951, 0.0254000000000038, 0.762, !- X,Y,Z Vertex 2 {m}
  4.38904443434951, 2.6354532392402, 0.762, !- X,Y,Z Vertex 3 {m}
  4.38904443434951, 2.6354532392402, 0.985727317010854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1a6e85a-8eed-4191-8114-9fede2cae0b5}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {96702809-355d-40b2-8db1-39427f3c7682}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.36364443434951, 4.572, 0.984025787149781, !- X,Y,Z Vertex 1 {m}
  4.36364443434951, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025399999999995, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025399999999995, 4.572, 0.984025787149781; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {460e0962-13d6-438d-9dd7-d6c70c7f0844}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {2cf01743-67f8-4f16-97e3-e327674ab437}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.38904443434951, 0.0253999999999962, 0.983921797752809, !- X,Y,Z Vertex 1 {m}
  4.38904443434951, 0.0253999999999962, 0.762, !- X,Y,Z Vertex 2 {m}
  4.38904443434951, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.38904443434951, 4.5466, 0.983921797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b17eac06-8531-4a1e-bdd4-f0aa38249753}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {9be4769e-2360-435b-a975-ab8f5a82c1a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.5466, 0.983921797752809, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0.0253999999999959, 0.983921797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1475f95c-dda4-45a3-aea5-03231680167e}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {7dd18a91-68cf-40d3-bb38-d62cf6013f0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.983921797752809,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 0.983921797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad686a6c-d77f-4fce-b50b-95559a0f45ca}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {2e00bf23-0171-47d5-9710-8e5ed24d6dfe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 2.6354532392402, 0.985727317010854, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 2.6354532392402, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0.0254000000000039, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0.0254000000000039, 0.985727317010854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb9bc9c9-606b-437e-8d95-6f27f26cef91}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {fec0f4ab-d641-4d8d-a51a-5a49b21f5788}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000038, 3.5527136788005e-15, 0.985727317010854, !- X,Y,Z Vertex 1 {m}
  0.0254000000000038, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  2.6354532392402, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  2.6354532392402, 3.5527136788005e-15, 0.985727317010854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7abcc8d7-be5a-4de9-9ab6-263c3f7c0d8b}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {0fa253c3-d6a6-44b5-bd2b-353fbbc4bc6b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.5466, 0.983921797752809, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 0.025400000000003, 0.983921797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87c2bb74-ab7b-42ec-99a7-c9366763a6e9}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {51feb192-f69e-493b-a3c5-d6973d90ff07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.5527136788005e-15, 0.983921797752809, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 3.5527136788005e-15, 0.762,     !- X,Y,Z Vertex 3 {m}
  4.5466, 3.5527136788005e-15, 0.983921797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a95309a9-4b7a-49b4-b11e-978905b1f144}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {518c0828-69cd-494d-b630-7cdd8cbaac71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.6354532392402, 4.572, 0.985727317010854, !- X,Y,Z Vertex 1 {m}
  2.6354532392402, 4.572, 0.762,          !- X,Y,Z Vertex 2 {m}
  0.0254000000000039, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000039, 4.572, 0.985727317010854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1bc21e8-3d5e-4345-9ece-4702120277e9}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {b8d239bd-c3fc-44ba-b66c-50a62f27b337}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999962, 3.5527136788005e-15, 0.983921797752809, !- X,Y,Z Vertex 1 {m}
  0.0253999999999962, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 3.5527136788005e-15, 0.762,     !- X,Y,Z Vertex 3 {m}
  4.5466, 3.5527136788005e-15, 0.983921797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {300c1e65-c377-41f6-acef-e155fbba7d3b}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {43ed272b-c025-4832-9650-4afdf1018cd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000036, 0.983921797752809, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000036, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 0.983921797752809;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f667c4a-8672-44ae-b0df-b81155548441}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {d99d4d4a-11a4-4f5f-ba2a-983da822f1d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000038, 0.985727317010854, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000038, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 2.6354532392402, 0.762,          !- X,Y,Z Vertex 3 {m}
  4.572, 2.6354532392402, 0.985727317010854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ba10f3a-cfa5-4c41-b399-8bc94861b1a9}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {0d85cca1-a632-4507-b7d2-019dd99e8cd3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.983921797752809,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.572, 0.983921797752809; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b658601-2282-491d-a37f-8be1d20c8cf3}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {521e0c98-80cc-4d33-9db6-cd578eaef7dd}, !- Construction Name
  {470b82bd-136c-4c10-a234-fc4d15dd4f6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999962, 0.983921797752809, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999962, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 0.983921797752809;       !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {2a93af21-5e9c-47f6-9b89-db5a5268a530}, !- Handle
  OfS Hall People Definition,             !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ccadd434-c7f4-4d76-84a9-0b2186e4f5bc}, !- Handle
  OfS Hall People,                        !- Name
  {2a93af21-5e9c-47f6-9b89-db5a5268a530}, !- People Definition Name
  {20fdf1b2-5c33-489d-ab43-495b8db66c9d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f8409664-75c3-4956-967f-b4d2a41a1283}, !- Work Efficiency Schedule Name
  {2e860968-50e2-4236-8768-45b64dabf105}, !- Clothing Insulation Schedule Name
  {5774db71-1638-4bfb-a3d8-35781f84a9ba}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {2e860968-50e2-4236-8768-45b64dabf105}, !- Handle
  Clothing Schedule,                      !- Name
  {3aefa6bc-2169-43e2-bd41-f917f867f53b}, !- Schedule Type Limits Name
  {7df02fde-5e37-4e18-89f6-86deb542d756}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7df02fde-5e37-4e18-89f6-86deb542d756}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {3aefa6bc-2169-43e2-bd41-f917f867f53b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ddb10dc1-9646-4199-a0fd-8c26fad5c457}, !- Handle
  Schedule Rule 1,                        !- Name
  {2e860968-50e2-4236-8768-45b64dabf105}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b15c03e-67e8-41a1-8ad4-202bc1556c0a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5b15c03e-67e8-41a1-8ad4-202bc1556c0a}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {3aefa6bc-2169-43e2-bd41-f917f867f53b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3aefa6bc-2169-43e2-bd41-f917f867f53b}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {5774db71-1638-4bfb-a3d8-35781f84a9ba}, !- Handle
  Air Velocity Schedule,                  !- Name
  {bec9d3f6-4136-4132-b0f1-70bc6de0c1ad}, !- Schedule Type Limits Name
  {706afaa6-ce07-4ea8-8359-5e1a3c0142fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {706afaa6-ce07-4ea8-8359-5e1a3c0142fe}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {bec9d3f6-4136-4132-b0f1-70bc6de0c1ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bec9d3f6-4136-4132-b0f1-70bc6de0c1ad}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {f8409664-75c3-4956-967f-b4d2a41a1283}, !- Handle
  Work Efficiency Schedule,               !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  {9aa70562-d66d-4d6c-8bc9-b00e2a1f9885}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9aa70562-d66d-4d6c-8bc9-b00e2a1f9885}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {8753c487-cbd3-42b1-bafc-2b42c57e4973}, !- Handle
  OfS Hall Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {2668eb3c-12a7-4c59-8332-a4af82850da1}, !- Handle
  {8753c487-cbd3-42b1-bafc-2b42c57e4973}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.77969999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.16089999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.052900000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0064999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c6baea16-506f-4fd7-aa9c-98306ed5d0bd}, !- Handle
  OfS Hall Elec Equip Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {26cfa473-2b2d-4204-82c6-f4786d657388}, !- Handle
  OfS Hall Elec Equip,                    !- Name
  {c6baea16-506f-4fd7-aa9c-98306ed5d0bd}, !- Electric Equipment Definition Name
  {20fdf1b2-5c33-489d-ab43-495b8db66c9d}, !- Space or SpaceType Name
  {5868f962-6530-453d-9fe4-fd7ad3f2717b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4c3a227c-021f-41e0-8dc1-e9c5ea98121c}, !- Handle
  OfS Hall Ventilation,                   !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {987d337d-a55b-4f04-93aa-f980886d465c}, !- Handle
  OfS Hall Schedule Set,                  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {82a20280-3a6d-4cf0-b811-53613b5b189e}, !- Number of People Schedule Name
  {b5c5c1b4-e1db-4516-9c0d-7fa48d84c932}, !- People Activity Level Schedule Name
  {401765c3-a5d8-4e93-ab0b-c71793a31e1d}, !- Lighting Schedule Name
  {2770235f-ef58-4c83-97b9-ced2e8086d69}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {530dffa0-f9ac-4386-a2f4-828409658f8d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {82a20280-3a6d-4cf0-b811-53613b5b189e}, !- Handle
  D_OfS_All_Occup_Yr,                     !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  {c3cdf246-3f72-4f67-b186-bb8829ba9620}, !- Default Day Schedule Name
  {5f78bcef-3ed3-44e8-84f4-1281732f7c3c}, !- Summer Design Day Schedule Name
  {d5c1b17c-abb5-4a9a-ba5b-cf955776943f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c3cdf246-3f72-4f67-b186-bb8829ba9620}, !- Handle
  D_OfS_All_Occup_Yr Default,             !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.075,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.225,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.475,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.825,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.95,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.9,                                    !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.85,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.7,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.6,                                    !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.5,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.6,                                    !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.7,                                    !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.85,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.9,                                    !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.95,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  1,                                      !- Value Until Time 26
  15,                                     !- Hour 27
  30,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  15,                                     !- Hour 28
  45,                                     !- Minute 28
  0.775,                                  !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0.55,                                   !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0.325,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  16,                                     !- Hour 32
  45,                                     !- Minute 32
  0.075,                                  !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.05,                                   !- Value Until Time 33
  17,                                     !- Hour 34
  15,                                     !- Minute 34
  0.025,                                  !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Rule,
  {1b16f782-c5d3-4d7e-8190-b1516d6ef293}, !- Handle
  Schedule Rule 3,                        !- Name
  {82a20280-3a6d-4cf0-b811-53613b5b189e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {62951685-5e58-4533-8c9e-1d82d7a68971}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62951685-5e58-4533-8c9e-1d82d7a68971}, !- Handle
  D_OfS_All_Occup_Yr Sat Day,             !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0225,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.045,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0675,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.09,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1175,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.145,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.1725,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  15,                                     !- Minute 11
  0.175,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.15,                                   !- Value Until Time 12
  10,                                     !- Hour 13
  45,                                     !- Minute 13
  0.125,                                  !- Value Until Time 13
  11,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  11,                                     !- Hour 15
  15,                                     !- Minute 15
  0.125,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  30,                                     !- Minute 16
  0.15,                                   !- Value Until Time 16
  11,                                     !- Hour 17
  45,                                     !- Minute 17
  0.175,                                  !- Value Until Time 17
  12,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  14,                                     !- Hour 20
  15,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  14,                                     !- Hour 21
  30,                                     !- Minute 21
  0.175,                                  !- Value Until Time 21
  14,                                     !- Hour 22
  45,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  15,                                     !- Hour 23
  0,                                      !- Minute 23
  0.15,                                   !- Value Until Time 23
  15,                                     !- Hour 24
  15,                                     !- Minute 24
  0.1375,                                 !- Value Until Time 24
  15,                                     !- Hour 25
  30,                                     !- Minute 25
  0.125,                                  !- Value Until Time 25
  15,                                     !- Hour 26
  45,                                     !- Minute 26
  0.1125,                                 !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.1,                                    !- Value Until Time 27
  16,                                     !- Hour 28
  15,                                     !- Minute 28
  0.0875,                                 !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.075,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.0625,                                 !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.05,                                   !- Value Until Time 31
  17,                                     !- Hour 32
  15,                                     !- Minute 32
  0.0375,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.025,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.0125,                                 !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Day,
  {5f78bcef-3ed3-44e8-84f4-1281732f7c3c}, !- Handle
  D_OfS_All_Occup_Yr Summer Design Day,   !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b6c46f5-994f-46fd-b8aa-a39ebf2d1d02}, !- Handle
  Schedule Rule 4,                        !- Name
  {82a20280-3a6d-4cf0-b811-53613b5b189e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {833e0d4e-1636-4e99-a02c-3c9f04d18403}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {833e0d4e-1636-4e99-a02c-3c9f04d18403}, !- Handle
  D_OfS_All_Occup_Yr Sun Day,             !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {d5c1b17c-abb5-4a9a-ba5b-cf955776943f}, !- Handle
  D_OfS_All_Occup_Yr Winter Design Day,   !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5c5c1b4-e1db-4516-9c0d-7fa48d84c932}, !- Handle
  DEER Activity 147W/person,              !- Name
  {8a235357-1ae9-48f6-957b-b79653a5209e}, !- Schedule Type Limits Name
  {077d2560-e8c8-4a12-8c6b-aaaa68dd2aa8}, !- Default Day Schedule Name
  {6856bd0d-5b2c-48bc-b557-ce1f9246d226}, !- Summer Design Day Schedule Name
  {3ee3b300-298d-46d1-9d6e-7d813e0ca31c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {077d2560-e8c8-4a12-8c6b-aaaa68dd2aa8}, !- Handle
  DEER Activity 147W/person Default,      !- Name
  {8a235357-1ae9-48f6-957b-b79653a5209e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3ee3b300-298d-46d1-9d6e-7d813e0ca31c}, !- Handle
  DEER Activity 147W/person Winter Design Day, !- Name
  {8a235357-1ae9-48f6-957b-b79653a5209e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6856bd0d-5b2c-48bc-b557-ce1f9246d226}, !- Handle
  DEER Activity 147W/person Summer Design Day, !- Name
  {8a235357-1ae9-48f6-957b-b79653a5209e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8a235357-1ae9-48f6-957b-b79653a5209e}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {401765c3-a5d8-4e93-ab0b-c71793a31e1d}, !- Handle
  D17_OfS_Hall_LF_Yr,                     !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  {6356f8bf-e23f-4f08-af69-9ce77d4aa83e}, !- Default Day Schedule Name
  {93b58344-dbf8-49f6-b074-b736b3e0bf05}, !- Summer Design Day Schedule Name
  {031026c7-b8e7-4629-9cb3-d20b6bf32c3e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6356f8bf-e23f-4f08-af69-9ce77d4aa83e}, !- Handle
  D17_OfS_Hall_LF_Yr Default,             !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  0.055,                                  !- Value Until Time 1
  1,                                      !- Hour 2
  45,                                     !- Minute 2
  0.06875,                                !- Value Until Time 2
  2,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0825,                                 !- Value Until Time 3
  2,                                      !- Hour 4
  15,                                     !- Minute 4
  0.09625,                                !- Value Until Time 4
  2,                                      !- Hour 5
  30,                                     !- Minute 5
  0.11,                                   !- Value Until Time 5
  2,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1225,                                 !- Value Until Time 6
  3,                                      !- Hour 7
  0,                                      !- Minute 7
  0.135,                                  !- Value Until Time 7
  3,                                      !- Hour 8
  15,                                     !- Minute 8
  0.1475,                                 !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.16,                                   !- Value Until Time 9
  3,                                      !- Hour 10
  45,                                     !- Minute 10
  0.185,                                  !- Value Until Time 10
  4,                                      !- Hour 11
  0,                                      !- Minute 11
  0.21,                                   !- Value Until Time 11
  4,                                      !- Hour 12
  15,                                     !- Minute 12
  0.235,                                  !- Value Until Time 12
  4,                                      !- Hour 13
  30,                                     !- Minute 13
  0.26,                                   !- Value Until Time 13
  4,                                      !- Hour 14
  45,                                     !- Minute 14
  0.32,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  0,                                      !- Minute 15
  0.38,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  15,                                     !- Minute 16
  0.44,                                   !- Value Until Time 16
  5,                                      !- Hour 17
  30,                                     !- Minute 17
  0.5,                                    !- Value Until Time 17
  5,                                      !- Hour 18
  45,                                     !- Minute 18
  0.5425,                                 !- Value Until Time 18
  6,                                      !- Hour 19
  0,                                      !- Minute 19
  0.585,                                  !- Value Until Time 19
  6,                                      !- Hour 20
  15,                                     !- Minute 20
  0.6275,                                 !- Value Until Time 20
  6,                                      !- Hour 21
  30,                                     !- Minute 21
  0.67,                                   !- Value Until Time 21
  6,                                      !- Hour 22
  45,                                     !- Minute 22
  0.6875,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  0,                                      !- Minute 23
  0.705,                                  !- Value Until Time 23
  7,                                      !- Hour 24
  15,                                     !- Minute 24
  0.7225,                                 !- Value Until Time 24
  7,                                      !- Hour 25
  30,                                     !- Minute 25
  0.74,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.74,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.733333333333333,                      !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.726666666666667,                      !- Value Until Time 28
  13,                                     !- Hour 29
  45,                                     !- Minute 29
  0.72,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  0,                                      !- Minute 30
  0.713333333333333,                      !- Value Until Time 30
  14,                                     !- Hour 31
  15,                                     !- Minute 31
  0.706666666666667,                      !- Value Until Time 31
  14,                                     !- Hour 32
  30,                                     !- Minute 32
  0.7,                                    !- Value Until Time 32
  14,                                     !- Hour 33
  45,                                     !- Minute 33
  0.685,                                  !- Value Until Time 33
  15,                                     !- Hour 34
  0,                                      !- Minute 34
  0.67,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  15,                                     !- Minute 35
  0.655,                                  !- Value Until Time 35
  15,                                     !- Hour 36
  30,                                     !- Minute 36
  0.64,                                   !- Value Until Time 36
  15,                                     !- Hour 37
  45,                                     !- Minute 37
  0.605,                                  !- Value Until Time 37
  16,                                     !- Hour 38
  0,                                      !- Minute 38
  0.57,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  15,                                     !- Minute 39
  0.535,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  30,                                     !- Minute 40
  0.5,                                    !- Value Until Time 40
  16,                                     !- Hour 41
  45,                                     !- Minute 41
  0.4525,                                 !- Value Until Time 41
  17,                                     !- Hour 42
  0,                                      !- Minute 42
  0.405,                                  !- Value Until Time 42
  17,                                     !- Hour 43
  15,                                     !- Minute 43
  0.3575,                                 !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.31,                                   !- Value Until Time 44
  17,                                     !- Hour 45
  45,                                     !- Minute 45
  0.2875,                                 !- Value Until Time 45
  18,                                     !- Hour 46
  0,                                      !- Minute 46
  0.265,                                  !- Value Until Time 46
  18,                                     !- Hour 47
  15,                                     !- Minute 47
  0.2425,                                 !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.22,                                   !- Value Until Time 48
  18,                                     !- Hour 49
  45,                                     !- Minute 49
  0.21,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  0,                                      !- Minute 50
  0.2,                                    !- Value Until Time 50
  19,                                     !- Hour 51
  15,                                     !- Minute 51
  0.19,                                   !- Value Until Time 51
  19,                                     !- Hour 52
  30,                                     !- Minute 52
  0.18,                                   !- Value Until Time 52
  19,                                     !- Hour 53
  45,                                     !- Minute 53
  0.17,                                   !- Value Until Time 53
  20,                                     !- Hour 54
  0,                                      !- Minute 54
  0.16,                                   !- Value Until Time 54
  20,                                     !- Hour 55
  15,                                     !- Minute 55
  0.15,                                   !- Value Until Time 55
  20,                                     !- Hour 56
  30,                                     !- Minute 56
  0.14,                                   !- Value Until Time 56
  20,                                     !- Hour 57
  45,                                     !- Minute 57
  0.13,                                   !- Value Until Time 57
  21,                                     !- Hour 58
  0,                                      !- Minute 58
  0.12,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  15,                                     !- Minute 59
  0.11,                                   !- Value Until Time 59
  21,                                     !- Hour 60
  30,                                     !- Minute 60
  0.1,                                    !- Value Until Time 60
  22,                                     !- Hour 61
  0,                                      !- Minute 61
  0.1,                                    !- Value Until Time 61
  22,                                     !- Hour 62
  15,                                     !- Minute 62
  0.08875,                                !- Value Until Time 62
  22,                                     !- Hour 63
  30,                                     !- Minute 63
  0.0775,                                 !- Value Until Time 63
  22,                                     !- Hour 64
  45,                                     !- Minute 64
  0.06625,                                !- Value Until Time 64
  23,                                     !- Hour 65
  0,                                      !- Minute 65
  0.055,                                  !- Value Until Time 65
  24,                                     !- Hour 66
  0,                                      !- Minute 66
  0.055;                                  !- Value Until Time 66

OS:Schedule:Day,
  {93b58344-dbf8-49f6-b074-b736b3e0bf05}, !- Handle
  D17_OfS_Hall_LF_Yr Summer Design Day,   !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {83427c49-dcde-4374-b26c-aabde03feda0}, !- Handle
  Schedule Rule 6,                        !- Name
  {401765c3-a5d8-4e93-ab0b-c71793a31e1d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e77f7e96-f74f-4a6d-8c0a-d22b00f8f1e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e77f7e96-f74f-4a6d-8c0a-d22b00f8f1e8}, !- Handle
  D17_OfS_Hall_LF_Yr Wknd Day,            !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.016,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.062922962962963,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.109845925925926,                      !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.156768888888889,                      !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.203691851851852,                      !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.232768888888889,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.261845925925926,                      !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.290922962962963,                      !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.32,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  15,                                     !- Minute 11
  0.301,                                  !- Value Until Time 11
  15,                                     !- Hour 12
  30,                                     !- Minute 12
  0.282,                                  !- Value Until Time 12
  15,                                     !- Hour 13
  45,                                     !- Minute 13
  0.263,                                  !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.244,                                  !- Value Until Time 14
  16,                                     !- Hour 15
  15,                                     !- Minute 15
  0.225,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  30,                                     !- Minute 16
  0.206,                                  !- Value Until Time 16
  16,                                     !- Hour 17
  45,                                     !- Minute 17
  0.187,                                  !- Value Until Time 17
  17,                                     !- Hour 18
  0,                                      !- Minute 18
  0.168,                                  !- Value Until Time 18
  17,                                     !- Hour 19
  15,                                     !- Minute 19
  0.149,                                  !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.13,                                   !- Value Until Time 20
  17,                                     !- Hour 21
  45,                                     !- Minute 21
  0.111,                                  !- Value Until Time 21
  18,                                     !- Hour 22
  0,                                      !- Minute 22
  0.092,                                  !- Value Until Time 22
  18,                                     !- Hour 23
  15,                                     !- Minute 23
  0.073,                                  !- Value Until Time 23
  18,                                     !- Hour 24
  30,                                     !- Minute 24
  0.054,                                  !- Value Until Time 24
  18,                                     !- Hour 25
  45,                                     !- Minute 25
  0.035,                                  !- Value Until Time 25
  19,                                     !- Hour 26
  0,                                      !- Minute 26
  0.016,                                  !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.016;                                  !- Value Until Time 27

OS:Schedule:Day,
  {031026c7-b8e7-4629-9cb3-d20b6bf32c3e}, !- Handle
  D17_OfS_Hall_LF_Yr Winter Design Day,   !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2770235f-ef58-4c83-97b9-ced2e8086d69}, !- Handle
  D_OfS_All_Misc_Yr,                      !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  {d225b8a4-9db7-4eef-b490-df00cbd4b115}, !- Default Day Schedule Name
  {ab4ffe34-6c49-49f9-9574-8d6f8e4be886}, !- Summer Design Day Schedule Name
  {06878c7a-bb21-43bf-8951-cbd23a0b766f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d225b8a4-9db7-4eef-b490-df00cbd4b115}, !- Handle
  D_OfS_All_Misc_Yr Default,              !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.425,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.45,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.475,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.5,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.575,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.725,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.8,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.81875,                                !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.8375,                                 !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.85625,                                !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.875,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.879166666666667,                      !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.883333333333333,                      !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.8875,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.891666666666667,                      !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.895833333333333,                      !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.90625,                                !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.9125,                                 !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.91875,                                !- Value Until Time 22
  10,                                     !- Hour 23
  0,                                      !- Minute 23
  0.925,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  15,                                     !- Minute 24
  0.91875,                                !- Value Until Time 24
  10,                                     !- Hour 25
  30,                                     !- Minute 25
  0.9125,                                 !- Value Until Time 25
  10,                                     !- Hour 26
  45,                                     !- Minute 26
  0.90625,                                !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.9,                                    !- Value Until Time 27
  12,                                     !- Hour 28
  0,                                      !- Minute 28
  0.9,                                    !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.89375,                                !- Value Until Time 29
  12,                                     !- Hour 30
  30,                                     !- Minute 30
  0.8875,                                 !- Value Until Time 30
  12,                                     !- Hour 31
  45,                                     !- Minute 31
  0.88125,                                !- Value Until Time 31
  13,                                     !- Hour 32
  0,                                      !- Minute 32
  0.875,                                  !- Value Until Time 32
  13,                                     !- Hour 33
  15,                                     !- Minute 33
  0.870833333333333,                      !- Value Until Time 33
  13,                                     !- Hour 34
  30,                                     !- Minute 34
  0.866666666666667,                      !- Value Until Time 34
  13,                                     !- Hour 35
  45,                                     !- Minute 35
  0.8625,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  0,                                      !- Minute 36
  0.858333333333333,                      !- Value Until Time 36
  14,                                     !- Hour 37
  15,                                     !- Minute 37
  0.854166666666667,                      !- Value Until Time 37
  14,                                     !- Hour 38
  30,                                     !- Minute 38
  0.85,                                   !- Value Until Time 38
  14,                                     !- Hour 39
  45,                                     !- Minute 39
  0.8375,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  0,                                      !- Minute 40
  0.825,                                  !- Value Until Time 40
  15,                                     !- Hour 41
  15,                                     !- Minute 41
  0.8125,                                 !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.8,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.75,                                   !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.7,                                    !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.65,                                   !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.6,                                    !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.575,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.55,                                   !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0.525,                                  !- Value Until Time 49
  17,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5,                                    !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4875,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.475,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  15,                                     !- Minute 53
  0.4625,                                 !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.45,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.45,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.44375,                                !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.4375,                                 !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.43125,                                !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.425,                                  !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.41875,                                !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.4125,                                 !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.40625,                                !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.4,                                    !- Value Until Time 63
  24,                                     !- Hour 64
  0,                                      !- Minute 64
  0.4;                                    !- Value Until Time 64

OS:Schedule:Day,
  {ab4ffe34-6c49-49f9-9574-8d6f8e4be886}, !- Handle
  D_OfS_All_Misc_Yr Summer Design Day,    !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {689b267a-08e0-4185-85af-7a08ae7a91fc}, !- Handle
  Schedule Rule 8,                        !- Name
  {2770235f-ef58-4c83-97b9-ced2e8086d69}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd58021f-8f47-4d2f-b11d-973ef1f8a786}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd58021f-8f47-4d2f-b11d-973ef1f8a786}, !- Handle
  D_OfS_All_Misc_Yr Wknd|Hol Day,         !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:Schedule:Day,
  {06878c7a-bb21-43bf-8951-cbd23a0b766f}, !- Handle
  D_OfS_All_Misc_Yr Winter Design Day,    !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {530dffa0-f9ac-4386-a2f4-828409658f8d}, !- Handle
  D_OfS_All_C_Inf_Yr,                     !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  {6c19ac38-8819-4109-93ec-81cb664240e8}, !- Default Day Schedule Name
  {4417762f-94e8-43f0-a56f-08dc54a9292d}, !- Summer Design Day Schedule Name
  {5bca946a-9874-48d0-a032-51e9ac0e15ce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c19ac38-8819-4109-93ec-81cb664240e8}, !- Handle
  D_OfS_All_C_Inf_Yr Default,             !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {905dcec3-9bd7-46a1-be5f-e6b1a38da289}, !- Handle
  Schedule Rule 9,                        !- Name
  {530dffa0-f9ac-4386-a2f4-828409658f8d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a86d6fca-34be-4b14-bf7f-abc15025f98e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a86d6fca-34be-4b14-bf7f-abc15025f98e}, !- Handle
  D_OfS_All_C_Inf_Yr Default|Wkdy Day,    !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {11517d65-dc4b-4424-b708-b2966a22ea75}, !- Handle
  Schedule Rule 10,                       !- Name
  {530dffa0-f9ac-4386-a2f4-828409658f8d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b44568c1-c517-488b-9f8c-d9ea468f585c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b44568c1-c517-488b-9f8c-d9ea468f585c}, !- Handle
  D_OfS_All_C_Inf_Yr Sat Day,             !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4417762f-94e8-43f0-a56f-08dc54a9292d}, !- Handle
  D_OfS_All_C_Inf_Yr Summer Design Day,   !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {37c5d336-b4b8-4b5c-8351-c4cebb401e4a}, !- Handle
  Schedule Rule 11,                       !- Name
  {530dffa0-f9ac-4386-a2f4-828409658f8d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {697911e5-0c16-4929-a8d5-30f1a26dccec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {697911e5-0c16-4929-a8d5-30f1a26dccec}, !- Handle
  D_OfS_All_C_Inf_Yr Sun Day,             !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5bca946a-9874-48d0-a032-51e9ac0e15ce}, !- Handle
  D_OfS_All_C_Inf_Yr Winter Design Day,   !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {7ab33eec-229f-48bc-8ac9-c5e76370617b}, !- Handle
  OfS OfficeSmall People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0473612058335228,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f323d0c1-1ceb-402e-a8d8-10eb483e5b39}, !- Handle
  OfS OfficeSmall People,                 !- Name
  {7ab33eec-229f-48bc-8ac9-c5e76370617b}, !- People Definition Name
  {736318e0-4123-4d2d-8a92-c8606dbad3eb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f8409664-75c3-4956-967f-b4d2a41a1283}, !- Work Efficiency Schedule Name
  {2e860968-50e2-4236-8768-45b64dabf105}, !- Clothing Insulation Schedule Name
  {5774db71-1638-4bfb-a3d8-35781f84a9ba}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {751826b3-02af-435b-ba3e-028d8ad2b2c2}, !- Handle
  OfS OfficeSmall Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {fe6c1a62-bebd-4c00-9a60-57ac59ae1635}, !- Handle
  {751826b3-02af-435b-ba3e-028d8ad2b2c2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.77969999999999995,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.16089999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.052900000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0064999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {61535f57-2960-449e-a3a4-9bdf939c3ebd}, !- Handle
  OfS OfficeSmall Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {511435b6-f64f-4849-a4ff-f37abb07267d}, !- Handle
  OfS OfficeSmall Elec Equip,             !- Name
  {61535f57-2960-449e-a3a4-9bdf939c3ebd}, !- Electric Equipment Definition Name
  {736318e0-4123-4d2d-8a92-c8606dbad3eb}, !- Space or SpaceType Name
  {5868f962-6530-453d-9fe4-fd7ad3f2717b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8012da68-4e45-4921-a5b5-ed5043043131}, !- Handle
  OfS OfficeSmall Ventilation,            !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {586a3be7-a582-40d3-b6de-b07e46a49540}, !- Handle
  OfS OfficeSmall Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {82a20280-3a6d-4cf0-b811-53613b5b189e}, !- Number of People Schedule Name
  {88c350ba-2844-465a-a876-00112d141f22}, !- People Activity Level Schedule Name
  {b280abd6-7201-4115-b363-006285b7568c}, !- Lighting Schedule Name
  {2770235f-ef58-4c83-97b9-ced2e8086d69}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {530dffa0-f9ac-4386-a2f4-828409658f8d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {88c350ba-2844-465a-a876-00112d141f22}, !- Handle
  DEER Activity 132W/person,              !- Name
  {8a235357-1ae9-48f6-957b-b79653a5209e}, !- Schedule Type Limits Name
  {e4bb687e-ee5b-4b32-9a17-055d15d0beb5}, !- Default Day Schedule Name
  {ffb817ef-445f-455f-8d8e-2fc15e496fb9}, !- Summer Design Day Schedule Name
  {8465f9a8-fcee-43aa-a1f9-02c6e4c222b4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4bb687e-ee5b-4b32-9a17-055d15d0beb5}, !- Handle
  DEER Activity 132W/person Default,      !- Name
  {8a235357-1ae9-48f6-957b-b79653a5209e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8465f9a8-fcee-43aa-a1f9-02c6e4c222b4}, !- Handle
  DEER Activity 132W/person Winter Design Day, !- Name
  {8a235357-1ae9-48f6-957b-b79653a5209e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ffb817ef-445f-455f-8d8e-2fc15e496fb9}, !- Handle
  DEER Activity 132W/person Summer Design Day, !- Name
  {8a235357-1ae9-48f6-957b-b79653a5209e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b280abd6-7201-4115-b363-006285b7568c}, !- Handle
  D17_OfS_OffSm_LF_Yr,                    !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  {efa20247-657c-4424-ab3b-1e7460ee88d8}, !- Default Day Schedule Name
  {f6000eff-4653-4c15-bc2f-2f98b00bec98}, !- Summer Design Day Schedule Name
  {c97e99cc-c043-4458-8e4b-171a9e41f10f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {efa20247-657c-4424-ab3b-1e7460ee88d8}, !- Handle
  D17_OfS_OffSm_LF_Yr Default,            !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  1,                                      !- Hour 2
  45,                                     !- Minute 2
  0.205,                                  !- Value Until Time 2
  2,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  2,                                      !- Hour 4
  15,                                     !- Minute 4
  0.215,                                  !- Value Until Time 4
  2,                                      !- Hour 5
  30,                                     !- Minute 5
  0.22,                                   !- Value Until Time 5
  2,                                      !- Hour 6
  45,                                     !- Minute 6
  0.24,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  15,                                     !- Minute 8
  0.28,                                   !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  3,                                      !- Hour 10
  45,                                     !- Minute 10
  0.33,                                   !- Value Until Time 10
  4,                                      !- Hour 11
  0,                                      !- Minute 11
  0.36,                                   !- Value Until Time 11
  4,                                      !- Hour 12
  15,                                     !- Minute 12
  0.39,                                   !- Value Until Time 12
  4,                                      !- Hour 13
  30,                                     !- Minute 13
  0.42,                                   !- Value Until Time 13
  4,                                      !- Hour 14
  45,                                     !- Minute 14
  0.4525,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  0,                                      !- Minute 15
  0.485,                                  !- Value Until Time 15
  5,                                      !- Hour 16
  15,                                     !- Minute 16
  0.5175,                                 !- Value Until Time 16
  5,                                      !- Hour 17
  30,                                     !- Minute 17
  0.55,                                   !- Value Until Time 17
  5,                                      !- Hour 18
  45,                                     !- Minute 18
  0.5875,                                 !- Value Until Time 18
  6,                                      !- Hour 19
  0,                                      !- Minute 19
  0.625,                                  !- Value Until Time 19
  6,                                      !- Hour 20
  15,                                     !- Minute 20
  0.6625,                                 !- Value Until Time 20
  6,                                      !- Hour 21
  30,                                     !- Minute 21
  0.7,                                    !- Value Until Time 21
  6,                                      !- Hour 22
  45,                                     !- Minute 22
  0.71,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  0,                                      !- Minute 23
  0.72,                                   !- Value Until Time 23
  7,                                      !- Hour 24
  15,                                     !- Minute 24
  0.73,                                   !- Value Until Time 24
  7,                                      !- Hour 25
  30,                                     !- Minute 25
  0.74,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.74,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.733333333333333,                      !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.726666666666667,                      !- Value Until Time 28
  13,                                     !- Hour 29
  45,                                     !- Minute 29
  0.72,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  0,                                      !- Minute 30
  0.713333333333333,                      !- Value Until Time 30
  14,                                     !- Hour 31
  15,                                     !- Minute 31
  0.706666666666667,                      !- Value Until Time 31
  14,                                     !- Hour 32
  30,                                     !- Minute 32
  0.7,                                    !- Value Until Time 32
  14,                                     !- Hour 33
  45,                                     !- Minute 33
  0.685,                                  !- Value Until Time 33
  15,                                     !- Hour 34
  0,                                      !- Minute 34
  0.67,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  15,                                     !- Minute 35
  0.655,                                  !- Value Until Time 35
  15,                                     !- Hour 36
  30,                                     !- Minute 36
  0.64,                                   !- Value Until Time 36
  15,                                     !- Hour 37
  45,                                     !- Minute 37
  0.605,                                  !- Value Until Time 37
  16,                                     !- Hour 38
  0,                                      !- Minute 38
  0.57,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  15,                                     !- Minute 39
  0.535,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  30,                                     !- Minute 40
  0.5,                                    !- Value Until Time 40
  16,                                     !- Hour 41
  45,                                     !- Minute 41
  0.48,                                   !- Value Until Time 41
  17,                                     !- Hour 42
  0,                                      !- Minute 42
  0.46,                                   !- Value Until Time 42
  17,                                     !- Hour 43
  15,                                     !- Minute 43
  0.44,                                   !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.42,                                   !- Value Until Time 44
  17,                                     !- Hour 45
  45,                                     !- Minute 45
  0.39,                                   !- Value Until Time 45
  18,                                     !- Hour 46
  0,                                      !- Minute 46
  0.36,                                   !- Value Until Time 46
  18,                                     !- Hour 47
  15,                                     !- Minute 47
  0.33,                                   !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.3,                                    !- Value Until Time 48
  18,                                     !- Hour 49
  45,                                     !- Minute 49
  0.2875,                                 !- Value Until Time 49
  19,                                     !- Hour 50
  0,                                      !- Minute 50
  0.275,                                  !- Value Until Time 50
  19,                                     !- Hour 51
  15,                                     !- Minute 51
  0.2625,                                 !- Value Until Time 51
  19,                                     !- Hour 52
  30,                                     !- Minute 52
  0.25,                                   !- Value Until Time 52
  19,                                     !- Hour 53
  45,                                     !- Minute 53
  0.2425,                                 !- Value Until Time 53
  20,                                     !- Hour 54
  0,                                      !- Minute 54
  0.235,                                  !- Value Until Time 54
  20,                                     !- Hour 55
  15,                                     !- Minute 55
  0.2275,                                 !- Value Until Time 55
  20,                                     !- Hour 56
  30,                                     !- Minute 56
  0.22,                                   !- Value Until Time 56
  20,                                     !- Hour 57
  45,                                     !- Minute 57
  0.215,                                  !- Value Until Time 57
  21,                                     !- Hour 58
  0,                                      !- Minute 58
  0.21,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  15,                                     !- Minute 59
  0.205,                                  !- Value Until Time 59
  21,                                     !- Hour 60
  30,                                     !- Minute 60
  0.2,                                    !- Value Until Time 60
  24,                                     !- Hour 61
  0,                                      !- Minute 61
  0.2;                                    !- Value Until Time 61

OS:Schedule:Day,
  {f6000eff-4653-4c15-bc2f-2f98b00bec98}, !- Handle
  D17_OfS_OffSm_LF_Yr Summer Design Day,  !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a603ddab-bd4f-4dc3-a9b1-af19e4b6fc75}, !- Handle
  Schedule Rule 13,                       !- Name
  {b280abd6-7201-4115-b363-006285b7568c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b88e19e0-6455-40a8-8a4b-36205cd95348}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b88e19e0-6455-40a8-8a4b-36205cd95348}, !- Handle
  D17_OfS_OffSm_LF_Yr Wknd Day,           !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.016,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0286666666666666,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0413333333333333,                     !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.054,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0666666666666667,                     !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0856666666666667,                     !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.104666666666667,                      !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.123666666666667,                      !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.142666666666667,                      !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.174333333333333,                      !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.206,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.237666666666667,                      !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.269333333333333,                      !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.282,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.294666666666667,                      !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.307333333333333,                      !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.32,                                   !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.32,                                   !- Value Until Time 18
  15,                                     !- Hour 19
  45,                                     !- Minute 19
  0.301,                                  !- Value Until Time 19
  16,                                     !- Hour 20
  0,                                      !- Minute 20
  0.282,                                  !- Value Until Time 20
  16,                                     !- Hour 21
  15,                                     !- Minute 21
  0.263,                                  !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.244,                                  !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.218666666666667,                      !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.193333333333333,                      !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.168,                                  !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.142666666666667,                      !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.123666666666667,                      !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.104666666666667,                      !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.0856666666666667,                     !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.0666666666666667,                     !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.054,                                  !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0413333333333333,                     !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.0286666666666666,                     !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.016,                                  !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.016;                                  !- Value Until Time 35

OS:Schedule:Day,
  {c97e99cc-c043-4458-8e4b-171a9e41f10f}, !- Handle
  D17_OfS_OffSm_LF_Yr Winter Design Day,  !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {9ae67bf2-8d36-4b01-b707-40bd33c7edc6}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.14399999999999;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {98555d59-5d30-455c-b537-0552de5e6ebd}, !- Handle
  Foundation F 126 Perim 284 Area 130,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  13.0018938559602,                       !- Area {m2}
  2.84380880489069;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a1a88fff-66b0-437d-a3c6-03e622bd9c84}, !- Handle
  Foundation F 126 Perim 266 Area 1217,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.1654210098062,                       !- Area {m2}
  2.6608532392402;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c8f09d10-8017-43d5-a37a-a288e531c2cb}, !- Handle
  Foundation F 126 Perim 896 Area 2007,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.066711153846,                        !- Area {m2}
  8.96104443434952;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6551ba57-3f8e-432b-a632-743ae5311030}, !- Handle
  Foundation F 126 Perim 0 Area 757,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  7.56695787027318,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {38388f86-5d94-4225-b54e-bb0a3cba81c2}, !- Handle
  Foundation F 126 Perim 266 Area 1168,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  11.6786031003081,                       !- Area {m2}
  2.6608532392402;                        !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {e470e7b3-126e-4e21-8b42-cf57ac38cd08}, !- Handle
  ComStock DEER 1985 - OfS - CEC T24-CEC12, !- Name
  {6f49bf17-3ae6-4054-b95e-979b0141bbf3}, !- Default Exterior Surface Constructions Name
  {4e8df575-f7a6-4da3-8834-3895c15be095}, !- Default Interior Surface Constructions Name
  {489ab3ab-78b7-452b-9ae0-3770ebd06e5d}, !- Default Ground Contact Surface Constructions Name
  {6862d007-f86e-4c62-b701-25139ef0250f}, !- Default Exterior SubSurface Constructions Name
  {1ac168ad-0329-414b-a1aa-e438aae3ec65}, !- Default Interior SubSurface Constructions Name
  {c14340bd-2674-4d97-a114-bd36e2c38ba2}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {6f49bf17-3ae6-4054-b95e-979b0141bbf3}, !- Handle
  Default Surface Constructions 1,        !- Name
  {030d17c0-03f7-466e-b943-f67873fb513d}, !- Floor Construction Name
  {843eb4db-e05c-41bd-b78e-f8f40f58c325}, !- Wall Construction Name
  {105a069f-1007-4865-a40f-20ec9ca6618a}; !- Roof Ceiling Construction Name

OS:Construction,
  {030d17c0-03f7-466e-b943-f67873fb513d}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {9f74ccb3-e177-4fff-a2f8-d5d83c784586}, !- Layer 1
  {a7d2e4a1-b04f-4578-82bd-33a73fa7157c}; !- Layer 2

OS:Material:NoMass,
  {9f74ccb3-e177-4fff-a2f8-d5d83c784586}, !- Handle
  Typical Insulation R-9.81,              !- Name
  Smooth,                                 !- Roughness
  1.72823013898611,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a7d2e4a1-b04f-4578-82bd-33a73fa7157c}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8f4409a3-27d6-4fbb-be1e-d612d4393515}, !- Handle
  {030d17c0-03f7-466e-b943-f67873fb513d}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material,
  {9731cf86-a423-48e5-b52d-4863014957e7}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
