  {81a98d90-ced4-410b-bda0-98e8d545e86f}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {105a069f-1007-4865-a40f-20ec9ca6618a}, !- Handle
  DEER Wood Framed Roof R-14.18,          !- Name
  ,                                       !- Surface Rendering Name
  {9e8b6ec6-79f2-4d4a-a57e-cd9a775765b1}, !- Layer 1
  {efba2697-388f-4c8e-b962-bf3b172817e3}, !- Layer 2
  {3a3ee244-69e3-48df-8b4c-b5d4a82de947}; !- Layer 3

OS:Material,
  {9e8b6ec6-79f2-4d4a-a57e-cd9a775765b1}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {efba2697-388f-4c8e-b962-bf3b172817e3}, !- Handle
  Typical Insulation R-13.68,             !- Name
  Smooth,                                 !- Roughness
  2.40868539074943,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3a3ee244-69e3-48df-8b4c-b5d4a82de947}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {96528ee3-3b75-42a6-b3b8-194d06e959f0}, !- Handle
  {105a069f-1007-4865-a40f-20ec9ca6618a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {4e8df575-f7a6-4da3-8834-3895c15be095}, !- Handle
  Default Surface Constructions 2,        !- Name
  {b0e88fee-15e5-4b3c-86eb-a6fb3b75b62d}, !- Floor Construction Name
  {a2d147a2-41e0-4797-907e-61981743b9a0}, !- Wall Construction Name
  {b0e88fee-15e5-4b3c-86eb-a6fb3b75b62d}; !- Roof Ceiling Construction Name

OS:Construction,
  {b0e88fee-15e5-4b3c-86eb-a6fb3b75b62d}, !- Handle
  DEER Carpeted 4in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {c92c3091-dc77-4a57-9d93-f94f61621eb8}, !- Layer 1
  {93b3a0c3-e24f-4464-9b48-b36ed8d9eed8}, !- Layer 2
  {18f6fc8c-b134-43f4-9d5c-997db002e13e}; !- Layer 3

OS:Material:NoMass,
  {c92c3091-dc77-4a57-9d93-f94f61621eb8}, !- Handle
  Typical Insulation R-5.47,              !- Name
  Smooth,                                 !- Roughness
  0.96328215777188,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {93b3a0c3-e24f-4464-9b48-b36ed8d9eed8}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {18f6fc8c-b134-43f4-9d5c-997db002e13e}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b82dc1e7-d3fe-4c05-967b-ed978b09f1a9}, !- Handle
  {b0e88fee-15e5-4b3c-86eb-a6fb3b75b62d}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {a2d147a2-41e0-4797-907e-61981743b9a0}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {d1f79c64-ff76-4b74-96ee-4a1bf515d299}, !- Layer 1
  {d1f79c64-ff76-4b74-96ee-4a1bf515d299}; !- Layer 2

OS:Material,
  {d1f79c64-ff76-4b74-96ee-4a1bf515d299}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {097de29a-8e38-4613-b9b6-27b4a682f3ff}, !- Handle
  {a2d147a2-41e0-4797-907e-61981743b9a0}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {489ab3ab-78b7-452b-9ae0-3770ebd06e5d}, !- Handle
  Default Surface Constructions 3,        !- Name
  {398aec00-660c-4321-b07a-218f330221eb}, !- Floor Construction Name
  {3ffded37-0c52-44f3-b8b8-12b5721388c8}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {398aec00-660c-4321-b07a-218f330221eb}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {a7d2e4a1-b04f-4578-82bd-33a73fa7157c}, !- Layer 1
  {18f6fc8c-b134-43f4-9d5c-997db002e13e}; !- Layer 2

OS:StandardsInformation:Construction,
  {a6e751b9-feda-40a9-ab36-e638c4205457}, !- Handle
  {398aec00-660c-4321-b07a-218f330221eb}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {3ffded37-0c52-44f3-b8b8-12b5721388c8}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {7cb080bc-a5d7-4cc5-b22f-e1ecd7d33726}; !- Layer 1

OS:Material,
  {7cb080bc-a5d7-4cc5-b22f-e1ecd7d33726}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d3263c0a-d81a-4f70-9e1f-f9faed64ec87}, !- Handle
  {3ffded37-0c52-44f3-b8b8-12b5721388c8}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {6862d007-f86e-4c62-b701-25139ef0250f}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {2bcb5234-3c5f-4e0d-9dae-38998c174b34}, !- Fixed Window Construction Name
  {81bc72fe-8124-43bb-9f1f-205777d42a9b}, !- Operable Window Construction Name
  {0aa5781c-58d1-47dc-b28a-6aedd7f14135}, !- Door Construction Name
  {eee103bc-6760-4c20-a25d-da14b4843cc5}, !- Glass Door Construction Name
  {21f96448-011d-4cba-a985-a5cd040d1f88}, !- Overhead Door Construction Name
  {daadaa64-f2ce-413c-9256-4d331a4a800c}, !- Skylight Construction Name
  {38f7613c-cceb-4fa2-b0b6-bfe805ee9e66}, !- Tubular Daylight Dome Construction Name
  {38f7613c-cceb-4fa2-b0b6-bfe805ee9e66}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2bcb5234-3c5f-4e0d-9dae-38998c174b34}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82, !- Name
  ,                                       !- Surface Rendering Name
  {1341cc79-7735-472a-acbe-12610f11a7e1}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {1341cc79-7735-472a-acbe-12610f11a7e1}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {a8884ceb-0d3b-4152-8600-f6a4faa5f9c8}, !- Handle
  {2bcb5234-3c5f-4e0d-9dae-38998c174b34}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {81bc72fe-8124-43bb-9f1f-205777d42a9b}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82 1, !- Name
  ,                                       !- Surface Rendering Name
  {7c90ec6e-e4ab-4f24-8bfe-160fb19283c7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {7c90ec6e-e4ab-4f24-8bfe-160fb19283c7}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82 1,      !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {a24702ad-5062-404c-b5e8-e8bf2740195d}, !- Handle
  {81bc72fe-8124-43bb-9f1f-205777d42a9b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {0aa5781c-58d1-47dc-b28a-6aedd7f14135}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {c92c3091-dc77-4a57-9d93-f94f61621eb8}; !- Layer 1

OS:StandardsInformation:Construction,
  {b7a27142-a13b-414b-9006-bef283685693}, !- Handle
  {0aa5781c-58d1-47dc-b28a-6aedd7f14135}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {eee103bc-6760-4c20-a25d-da14b4843cc5}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {d23eaadc-c1d9-43ff-9f8d-88b56ba47541}; !- Layer 1

OS:WindowMaterial:Glazing,
  {d23eaadc-c1d9-43ff-9f8d-88b56ba47541}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {bbb24507-63b9-44db-a5fd-0b2773aa0bb2}, !- Handle
  {eee103bc-6760-4c20-a25d-da14b4843cc5}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {21f96448-011d-4cba-a985-a5cd040d1f88}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {abcf0685-a85c-44c8-bf3d-2d215591bc3e}, !- Layer 1
  {c92c3091-dc77-4a57-9d93-f94f61621eb8}; !- Layer 2

OS:Material,
  {abcf0685-a85c-44c8-bf3d-2d215591bc3e}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {732f5471-45e2-40b1-bd3c-4123f13cc18b}, !- Handle
  {21f96448-011d-4cba-a985-a5cd040d1f88}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {daadaa64-f2ce-413c-9256-4d331a4a800c}, !- Handle
  DEER Skylight U-0.85 SHGC 0.44,         !- Name
  ,                                       !- Surface Rendering Name
  {8ed50afa-02a9-46be-a194-1b081d14a1d3}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {8ed50afa-02a9-46be-a194-1b081d14a1d3}, !- Handle
  Simple Glazing U-1.23 SHGC 0.44,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.44,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {cc580301-8d53-4395-bb58-7d139145a7a6}, !- Handle
  {daadaa64-f2ce-413c-9256-4d331a4a800c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {38f7613c-cceb-4fa2-b0b6-bfe805ee9e66}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {86b713b0-d491-4d3d-b3a5-8414b36cce1c}; !- Layer 1

OS:WindowMaterial:Glazing,
  {86b713b0-d491-4d3d-b3a5-8414b36cce1c}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {1bbc1972-25a7-46ca-aff0-1df0d688c059}, !- Handle
  {38f7613c-cceb-4fa2-b0b6-bfe805ee9e66}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {1ac168ad-0329-414b-a1aa-e438aae3ec65}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {38f7613c-cceb-4fa2-b0b6-bfe805ee9e66}, !- Fixed Window Construction Name
  {38f7613c-cceb-4fa2-b0b6-bfe805ee9e66}, !- Operable Window Construction Name
  {559fe248-2365-4d99-b945-f42fec6c6b74}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {559fe248-2365-4d99-b945-f42fec6c6b74}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {21b7aecb-39f7-4474-9147-b495c20ab26d}; !- Layer 1

OS:Material,
  {21b7aecb-39f7-4474-9147-b495c20ab26d}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f2252590-fa61-4a12-bc51-5d6f96975b17}, !- Handle
  {559fe248-2365-4d99-b945-f42fec6c6b74}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c14340bd-2674-4d97-a114-bd36e2c38ba2}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {21b7aecb-39f7-4474-9147-b495c20ab26d}; !- Layer 1

OS:StandardsInformation:Construction,
  {8eacd345-c83e-4156-9be1-209f710636e0}, !- Handle
  {c14340bd-2674-4d97-a114-bd36e2c38ba2}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {843eb4db-e05c-41bd-b78e-f8f40f58c325}, !- Handle
  DEER Insulated Steel Framed Exterior Wall R-6.97, !- Name
  ,                                       !- Surface Rendering Name
  {9731cf86-a423-48e5-b52d-4863014957e7}, !- Layer 1
  {81a98d90-ced4-410b-bda0-98e8d545e86f}, !- Layer 2
  {c92c3091-dc77-4a57-9d93-f94f61621eb8}, !- Layer 3
  {81a98d90-ced4-410b-bda0-98e8d545e86f}; !- Layer 4

OS:StandardsInformation:Construction,
  {eeba54ec-d534-4add-ad0c-6c3cd6191c85}, !- Handle
  {843eb4db-e05c-41bd-b78e-f8f40f58c325}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Handle
  Always On Discrete,                     !- Name
  {305a724c-8e46-47c2-9515-963a4b46f2c0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {305a724c-8e46-47c2-9515-963a4b46f2c0}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {2a239866-4d9f-4b22-84ca-7b20b4c89e90}, !- Handle
  17.1,                                   !- January Ground Temperature {C}
  10.7,                                   !- February Ground Temperature {C}
  8.1,                                    !- March Ground Temperature {C}
  8.3,                                    !- April Ground Temperature {C}
  10.2,                                   !- May Ground Temperature {C}
  13,                                     !- June Ground Temperature {C}
  13.3,                                   !- July Ground Temperature {C}
  18.5,                                   !- August Ground Temperature {C}
  22,                                     !- September Ground Temperature {C}
  23.8,                                   !- October Ground Temperature {C}
  23,                                     !- November Ground Temperature {C}
  22.3;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {b9cc3de0-12c5-435a-abb4-77e87a100e9d}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {252ca76b-1e33-4525-88ce-a96dae6f9775}, !- Default Day Schedule Name
  {1cbb36fa-e402-466f-8dd3-96643693948c}, !- Summer Design Day Schedule Name
  {06b33bbe-031e-404b-af58-20706a2a72a5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {252ca76b-1e33-4525-88ce-a96dae6f9775}, !- Handle
  18 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00611618141999999,                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01427108998,                          !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.00407745427999999,                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.00815490855999998,                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.00407745427999999,                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.01834854426,                          !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00203872714,                          !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:AdditionalProperties,
  {dfcd9462-141d-4bc6-9baf-c793d21f7e11}, !- Handle
  {b9cc3de0-12c5-435a-abb4-77e87a100e9d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.36728999999997,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:23:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:23:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {06b33bbe-031e-404b-af58-20706a2a72a5}, !- Handle
  18 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cbb36fa-e402-466f-8dd3-96643693948c}, !- Handle
  18 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8fcf80e0-3738-4e48-be29-271f277f1062}, !- Handle
  18 space(s) Occ Sch Saturday Rule,      !- Name
  {b9cc3de0-12c5-435a-abb4-77e87a100e9d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c51469f6-161c-4998-8bb2-43dbdc351105}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c51469f6-161c-4998-8bb2-43dbdc351105}, !- Handle
  18 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.001834854426,                         !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.002242599854,                         !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.00203872714,                          !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.00407745427999999,                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {ce080bb1-1143-429d-9a83-99287aecd76c}, !- Handle
  18 space(s) Occ Sch Sunday Rule,        !- Name
  {b9cc3de0-12c5-435a-abb4-77e87a100e9d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56de9191-5611-4836-93dc-e31d6db04022}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56de9191-5611-4836-93dc-e31d6db04022}, !- Handle
  18 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {14244c54-1404-4950-9672-4ac3ca34aeea}, !- Handle
  Elevator Schedule 1,                    !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  {4ba90c2a-750a-45c6-bfe2-c64aa0914702}, !- Default Day Schedule Name
  {8b3138cb-18d8-4efc-bd4b-e990e40613a0}, !- Summer Design Day Schedule Name
  {7c9742aa-6450-4439-bbe5-bf1938170c21}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d1af23c0-7db6-4c82-b668-c218b77eabae}, !- Handle
  {14244c54-1404-4950-9672-4ac3ca34aeea}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.36728999999997,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:23:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:23:49 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.018348544259999999;                   !- Feature Value 7

OS:Schedule:Day,
  {4ba90c2a-750a-45c6-bfe2-c64aa0914702}, !- Handle
  18 space(s) Occ Sch Default 1,          !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  45,                                     !- Minute 2
  0.001529045355,                         !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00305809070999999,                    !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.00458713606499999,                    !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.00611618141999999,                    !- Value Until Time 5
  4,                                      !- Hour 6
  45,                                     !- Minute 6
  0.00815490855999999,                    !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0101936357,                           !- Value Until Time 7
  5,                                      !- Hour 8
  15,                                     !- Minute 8
  0.01223236284,                          !- Value Until Time 8
  5,                                      !- Hour 9
  30,                                     !- Minute 9
  0.01427108998,                          !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.010703317485,                         !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.00713554499,                          !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.003567772495,                         !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  7,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  7,                                      !- Hour 15
  45,                                     !- Minute 15
  0.000679575713333332,                   !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00135915142666666,                    !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00203872713999999,                    !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00271830285333333,                    !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00339787856666666,                    !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00407745427999999,                    !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00509681784999999,                    !- Value Until Time 21
  9,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00611618141999998,                    !- Value Until Time 22
  9,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00713554498999998,                    !- Value Until Time 23
  10,                                     !- Hour 24
  0,                                      !- Minute 24
  0.00815490855999998,                    !- Value Until Time 24
  11,                                     !- Hour 25
  0,                                      !- Minute 25
  0.00815490855999998,                    !- Value Until Time 25
  11,                                     !- Hour 26
  15,                                     !- Minute 26
  0.00713554498999998,                    !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.00611618141999998,                    !- Value Until Time 27
  11,                                     !- Hour 28
  45,                                     !- Minute 28
  0.00509681784999999,                    !- Value Until Time 28
  12,                                     !- Hour 29
  0,                                      !- Minute 29
  0.00407745427999999,                    !- Value Until Time 29
  12,                                     !- Hour 30
  15,                                     !- Minute 30
  0.00305809070999999,                    !- Value Until Time 30
  12,                                     !- Hour 31
  30,                                     !- Minute 31
  0.00203872713999999,                    !- Value Until Time 31
  12,                                     !- Hour 32
  45,                                     !- Minute 32
  0.00101936357,                          !- Value Until Time 32
  13,                                     !- Hour 33
  0,                                      !- Minute 33
  0,                                      !- Value Until Time 33
  14,                                     !- Hour 34
  30,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  14,                                     !- Hour 35
  45,                                     !- Minute 35
  0.004587136065,                         !- Value Until Time 35
  15,                                     !- Hour 36
  0,                                      !- Minute 36
  0.00917427213,                          !- Value Until Time 36
  15,                                     !- Hour 37
  15,                                     !- Minute 37
  0.013761408195,                         !- Value Until Time 37
  15,                                     !- Hour 38
  30,                                     !- Minute 38
  0.01834854426,                          !- Value Until Time 38
  15,                                     !- Hour 39
  45,                                     !- Minute 39
  0.01427108998,                          !- Value Until Time 39
  16,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0101936357,                           !- Value Until Time 40
  16,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00611618142,                          !- Value Until Time 41
  16,                                     !- Hour 42
  30,                                     !- Minute 42
  0.00203872714,                          !- Value Until Time 42
  16,                                     !- Hour 43
  45,                                     !- Minute 43
  0.001529045355,                         !- Value Until Time 43
  17,                                     !- Hour 44
  0,                                      !- Minute 44
  0.00101936357,                          !- Value Until Time 44
  17,                                     !- Hour 45
  15,                                     !- Minute 45
  0.000509681785,                         !- Value Until Time 45
  17,                                     !- Hour 46
  30,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  24,                                     !- Hour 47
  0,                                      !- Minute 47
  0;                                      !- Value Until Time 47

OS:Schedule:Day,
  {8b3138cb-18d8-4efc-bd4b-e990e40613a0}, !- Handle
  18 space(s) Occ Sch Summer Design Day 1, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c9742aa-6450-4439-bbe5-bf1938170c21}, !- Handle
  18 space(s) Occ Sch Winter Design Day 1, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c771fbca-e810-47f7-8048-65153e3d66cb}, !- Handle
  18 space(s) Occ Sch Sunday Rule 1,      !- Name
  {14244c54-1404-4950-9672-4ac3ca34aeea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d07e98a-580a-4396-bcf0-7a36863dd54b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d07e98a-580a-4396-bcf0-7a36863dd54b}, !- Handle
  18 space(s) Occ Sch Sunday 1,           !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {2e5ca26b-9226-464b-969e-19366f1a380c}, !- Handle
  18 space(s) Occ Sch Saturday Rule 1,    !- Name
  {14244c54-1404-4950-9672-4ac3ca34aeea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {38906677-87aa-4298-9c60-5addb69345c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38906677-87aa-4298-9c60-5addb69345c4}, !- Handle
  18 space(s) Occ Sch Saturday 1,         !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0004587136065,                        !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.000917427213,                         !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0013761408195,                        !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.001834854426,                         !- Value Until Time 5
  4,                                      !- Hour 6
  45,                                     !- Minute 6
  0.001936790783,                         !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.00203872714,                          !- Value Until Time 7
  5,                                      !- Hour 8
  15,                                     !- Minute 8
  0.002140663497,                         !- Value Until Time 8
  5,                                      !- Hour 9
  30,                                     !- Minute 9
  0.002242599854,                         !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0016819498905,                        !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.001121299927,                         !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.0005606499635,                        !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0002548408925,                        !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.000509681785,                         !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0007645226775,                        !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00101936357,                          !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0012742044625,                        !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.001529045355,                         !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.0017838862475,                        !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.00203872714,                          !- Value Until Time 22
  10,                                     !- Hour 23
  45,                                     !- Minute 23
  0.0017838862475,                        !- Value Until Time 23
  11,                                     !- Hour 24
  0,                                      !- Minute 24
  0.001529045355,                         !- Value Until Time 24
  11,                                     !- Hour 25
  15,                                     !- Minute 25
  0.0012742044625,                        !- Value Until Time 25
  11,                                     !- Hour 26
  30,                                     !- Minute 26
  0.00101936357,                          !- Value Until Time 26
  11,                                     !- Hour 27
  45,                                     !- Minute 27
  0.0007645226775,                        !- Value Until Time 27
  12,                                     !- Hour 28
  0,                                      !- Minute 28
  0.000509681785,                         !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.0002548408925,                        !- Value Until Time 29
  12,                                     !- Hour 30
  30,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  14,                                     !- Hour 31
  30,                                     !- Minute 31
  0,                                      !- Value Until Time 31
  14,                                     !- Hour 32
  45,                                     !- Minute 32
  0.00101936357,                          !- Value Until Time 32
  15,                                     !- Hour 33
  0,                                      !- Minute 33
  0.00203872713999999,                    !- Value Until Time 33
  15,                                     !- Hour 34
  15,                                     !- Minute 34
  0.00305809070999999,                    !- Value Until Time 34
  15,                                     !- Hour 35
  30,                                     !- Minute 35
  0.00407745427999999,                    !- Value Until Time 35
  15,                                     !- Hour 36
  45,                                     !- Minute 36
  0.00305809070999999,                    !- Value Until Time 36
  16,                                     !- Hour 37
  0,                                      !- Minute 37
  0.00203872713999999,                    !- Value Until Time 37
  16,                                     !- Hour 38
  15,                                     !- Minute 38
  0.00101936357,                          !- Value Until Time 38
  16,                                     !- Hour 39
  30,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Ruleset,
  {5a5eb086-95a0-4b51-b3fa-6f9b33f4063b}, !- Handle
  Elevator Schedule 2,                    !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  {91e2fef0-66d5-4a8b-a4c2-9f9f5b5aab28}, !- Default Day Schedule Name
  {c820d8a3-8981-4c23-8efb-987d208cf494}, !- Summer Design Day Schedule Name
  {c6f065d7-1422-4f5a-b3e8-8eff66b02379}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1e57f594-bf67-4a35-8447-3101d30d67d0}, !- Handle
  {5a5eb086-95a0-4b51-b3fa-6f9b33f4063b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.36728999999997,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:23:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:23:49 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {91e2fef0-66d5-4a8b-a4c2-9f9f5b5aab28}, !- Handle
  18 space(s) Occ Sch Default 2,          !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  12,                                     !- Hour 7
  30,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {c820d8a3-8981-4c23-8efb-987d208cf494}, !- Handle
  18 space(s) Occ Sch Summer Design Day 2, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6f065d7-1422-4f5a-b3e8-8eff66b02379}, !- Handle
  18 space(s) Occ Sch Winter Design Day 2, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6416779a-f244-48e9-b4a2-395a4f3e6a81}, !- Handle
  18 space(s) Occ Sch Sunday Rule 2,      !- Name
  {5a5eb086-95a0-4b51-b3fa-6f9b33f4063b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {764c87ab-65e5-475b-887d-b1904372fef8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {764c87ab-65e5-475b-887d-b1904372fef8}, !- Handle
  18 space(s) Occ Sch Sunday 2,           !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {6c7de9c7-51ac-48a3-aac2-657e22fe3bbd}, !- Handle
  18 space(s) Occ Sch Saturday Rule 2,    !- Name
  {5a5eb086-95a0-4b51-b3fa-6f9b33f4063b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bbf13f60-97c5-487e-ba03-56c749eefb51}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbf13f60-97c5-487e-ba03-56c749eefb51}, !- Handle
  18 space(s) Occ Sch Saturday 2,         !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  30,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {3acb2c0e-7cfb-4cc2-bb01-2d705af075e0}, !- Handle
  Elevator Schedule 3,                    !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  {e56340e9-24ec-4ffe-b281-03d2bf8008c3}, !- Default Day Schedule Name
  {ddb933bf-16b0-4165-ab70-4e064f5e458c}, !- Summer Design Day Schedule Name
  {06aa5e19-84bd-4d58-bb8a-a34ff9d71910}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8c09613e-f9a5-4189-8c04-f38388cf8c4e}, !- Handle
  {3acb2c0e-7cfb-4cc2-bb01-2d705af075e0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.36728999999997,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:23:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:23:49 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {e56340e9-24ec-4ffe-b281-03d2bf8008c3}, !- Handle
  18 space(s) Occ Sch Default 3,          !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  12,                                     !- Hour 7
  30,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {ddb933bf-16b0-4165-ab70-4e064f5e458c}, !- Handle
  18 space(s) Occ Sch Summer Design Day 3, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06aa5e19-84bd-4d58-bb8a-a34ff9d71910}, !- Handle
  18 space(s) Occ Sch Winter Design Day 3, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ed9b059-4de8-4a6c-af3f-7436a4ec505e}, !- Handle
  18 space(s) Occ Sch Sunday Rule 3,      !- Name
  {3acb2c0e-7cfb-4cc2-bb01-2d705af075e0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fd444faa-1281-410d-baf5-305b29bf8dd2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd444faa-1281-410d-baf5-305b29bf8dd2}, !- Handle
  18 space(s) Occ Sch Sunday 3,           !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {b8a84097-80df-40ff-aea9-1de1dd70770d}, !- Handle
  18 space(s) Occ Sch Saturday Rule 3,    !- Name
  {3acb2c0e-7cfb-4cc2-bb01-2d705af075e0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ccf0f4d2-c03f-4206-bc76-4d0a096d2ccf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ccf0f4d2-c03f-4206-bc76-4d0a096d2ccf}, !- Handle
  18 space(s) Occ Sch Saturday 3,         !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  30,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:ElectricEquipment:Definition,
  {f3d86888-ea8c-48c0-8596-d8b5eef553ea}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {44eb89e1-437c-456c-aa26-996d0dbcbcf4}, !- Handle
  1 Elevator Lift Motors,                 !- Name
  {f3d86888-ea8c-48c0-8596-d8b5eef553ea}, !- Electric Equipment Definition Name
  {162f36cb-d466-4c43-b154-0ba22c1c2d1c}, !- Space or SpaceType Name
  {14244c54-1404-4950-9672-4ac3ca34aeea}, !- Schedule Name
  1,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7158510c-42ea-4ae5-8b56-693d4bf4ba83}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c052ee94-44e6-49cb-9eff-f1e7c6d878e1}, !- Handle
  1 Elevator Fans,                        !- Name
  {7158510c-42ea-4ae5-8b56-693d4bf4ba83}, !- Electric Equipment Definition Name
  {162f36cb-d466-4c43-b154-0ba22c1c2d1c}, !- Space or SpaceType Name
  {3acb2c0e-7cfb-4cc2-bb01-2d705af075e0}, !- Schedule Name
  1,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d3b1aba3-8ef9-4ba4-aa5f-e055c511e8dc}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2c39b8ef-f8d9-4d41-8c86-f9af3b4d365b}, !- Handle
  1 Elevator Lights,                      !- Name
  {d3b1aba3-8ef9-4ba4-aa5f-e055c511e8dc}, !- Electric Equipment Definition Name
  {162f36cb-d466-4c43-b154-0ba22c1c2d1c}, !- Space or SpaceType Name
  {5a5eb086-95a0-4b51-b3fa-6f9b33f4063b}, !- Schedule Name
  1,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {6699821e-f598-43bb-91f9-ae19bc292dab}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.036491252;                            !- Design Level {W}

OS:Exterior:Lights,
  {278ea23a-d1b6-47c8-9cbf-269c26c11f2a}, !- Handle
  Parking Areas and Drives,               !- Name
  {6699821e-f598-43bb-91f9-ae19bc292dab}, !- Exterior Lights Definition Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  4859.99999999999,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {d02e9ca8-00c2-4e2a-8159-a11d36727323}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {1654cc73-c744-4679-8910-69790e5da573}, !- Handle
  Building Facades,                       !- Name
  {d02e9ca8-00c2-4e2a-8159-a11d36727323}, !- Exterior Lights Definition Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1859.03200617956,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {d0c01917-56a9-42be-b422-f3e187777b5e}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {c2eb04f7-891f-4a17-a585-0c4087bdef98}, !- Handle
  Main Entries,                           !- Name
  {d0c01917-56a9-42be-b422-f3e187777b5e}, !- Exterior Lights Definition Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {785fe485-e7e0-4b25-a008-704322b30518}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {13cbbe62-c40f-4604-a3c7-860d259abb98}, !- Handle
  Other Doors,                            !- Name
  {785fe485-e7e0-4b25-a008-704322b30518}, !- Exterior Lights Definition Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1.2,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {c89b9fab-e23c-47b2-bc59-72d524c06f98}, !- Handle
  D_OfS_All_DHW_DHW_Yr,                   !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  {eef10849-b877-459e-a4cd-78d0d5749c1d}, !- Default Day Schedule Name
  {9f008552-d363-4791-89eb-95fdaa2f960a}, !- Summer Design Day Schedule Name
  {b1cbd9fa-15b6-4442-882d-729f5a177fa2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eef10849-b877-459e-a4cd-78d0d5749c1d}, !- Handle
  D_OfS_All_DHW_DHW_Yr Default,           !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.075,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.225,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.475,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.825,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.95,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.9,                                    !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.85,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.7,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.6,                                    !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.5,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.6,                                    !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.7,                                    !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.85,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.9,                                    !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.95,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  1,                                      !- Value Until Time 26
  15,                                     !- Hour 27
  30,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  15,                                     !- Hour 28
  45,                                     !- Minute 28
  0.775,                                  !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0.55,                                   !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0.325,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  16,                                     !- Hour 32
  45,                                     !- Minute 32
  0.075,                                  !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.05,                                   !- Value Until Time 33
  17,                                     !- Hour 34
  15,                                     !- Minute 34
  0.025,                                  !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Rule,
  {c84a7353-8e5e-4d73-b1c0-a0aa3c1f268d}, !- Handle
  Schedule Rule 15,                       !- Name
  {c89b9fab-e23c-47b2-bc59-72d524c06f98}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {31bd4b60-ddfd-40b2-8f13-494c2d0b1170}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31bd4b60-ddfd-40b2-8f13-494c2d0b1170}, !- Handle
  D_OfS_All_DHW_DHW_Yr Sat Day,           !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0225,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.045,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0675,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.09,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1175,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.145,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.1725,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  15,                                     !- Minute 11
  0.175,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.15,                                   !- Value Until Time 12
  10,                                     !- Hour 13
  45,                                     !- Minute 13
  0.125,                                  !- Value Until Time 13
  11,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  11,                                     !- Hour 15
  15,                                     !- Minute 15
  0.125,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  30,                                     !- Minute 16
  0.15,                                   !- Value Until Time 16
  11,                                     !- Hour 17
  45,                                     !- Minute 17
  0.175,                                  !- Value Until Time 17
  12,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  14,                                     !- Hour 20
  15,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  14,                                     !- Hour 21
  30,                                     !- Minute 21
  0.175,                                  !- Value Until Time 21
  14,                                     !- Hour 22
  45,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  15,                                     !- Hour 23
  0,                                      !- Minute 23
  0.15,                                   !- Value Until Time 23
  15,                                     !- Hour 24
  15,                                     !- Minute 24
  0.1375,                                 !- Value Until Time 24
  15,                                     !- Hour 25
  30,                                     !- Minute 25
  0.125,                                  !- Value Until Time 25
  15,                                     !- Hour 26
  45,                                     !- Minute 26
  0.1125,                                 !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.1,                                    !- Value Until Time 27
  16,                                     !- Hour 28
  15,                                     !- Minute 28
  0.0875,                                 !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.075,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.0625,                                 !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.05,                                   !- Value Until Time 31
  17,                                     !- Hour 32
  15,                                     !- Minute 32
  0.0375,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.025,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.0125,                                 !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Day,
  {9f008552-d363-4791-89eb-95fdaa2f960a}, !- Handle
  D_OfS_All_DHW_DHW_Yr Summer Design Day, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {67f9f0a2-32d7-49c4-a108-ae942c817e9d}, !- Handle
  Schedule Rule 16,                       !- Name
  {c89b9fab-e23c-47b2-bc59-72d524c06f98}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f465e8c9-ac29-449c-b5d0-cb906a30b9d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f465e8c9-ac29-449c-b5d0-cb906a30b9d1}, !- Handle
  D_OfS_All_DHW_DHW_Yr Sun Day,           !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b1cbd9fa-15b6-4442-882d-729f5a177fa2}, !- Handle
  D_OfS_All_DHW_DHW_Yr Winter Design Day, !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:WaterUse:Connections,
  {0304d7ab-2fa9-43cb-945f-26df6a0a6fd1}, !- Handle
  OfS OfficeSmall - ComStock DEER 1985 WUC 0.04gpm at 135F, !- Name
  {05de0d4d-36d6-4e8f-9460-2155937f1938}, !- Inlet Node Name
  {04e3ec35-5a0c-4f06-95bd-966abacb316b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c9bfe1b3-9c32-4654-ada9-af50c292d763}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0a46f8de-f84d-4fe1-a624-cbc1252e39b3}, !- Handle
  OfS OfficeSmall - ComStock DEER 1985 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.83823124467088e-06,                   !- Peak Flow Rate {m3/s}
  {d66847a9-57f4-4deb-b046-44cb9490b33f}, !- Target Temperature Schedule Name
  {d6b0dfd2-cc18-496f-bb4e-b17f50bb5030}, !- Sensible Fraction Schedule Name
  {c9624667-c9ee-4695-9bc3-30ec6ca9a4c3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d6b0dfd2-cc18-496f-bb4e-b17f50bb5030}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  {3245cdaa-c980-4309-b464-4ced354fdb0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3245cdaa-c980-4309-b464-4ced354fdb0d}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9624667-c9ee-4695-9bc3-30ec6ca9a4c3}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  {dcf3afd2-7cff-451c-9758-9c1d31ccbd23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcf3afd2-7cff-451c-9758-9c1d31ccbd23}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {014e740a-de51-40b6-9a19-e332f3471bc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d66847a9-57f4-4deb-b046-44cb9490b33f}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {e3535664-a967-456a-a920-f3559dc0f3cc}, !- Schedule Type Limits Name
  {2ebc665a-a768-4a8a-b7bd-7faef83e32ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ebc665a-a768-4a8a-b7bd-7faef83e32ff}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {e3535664-a967-456a-a920-f3559dc0f3cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e3535664-a967-456a-a920-f3559dc0f3cc}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {c9bfe1b3-9c32-4654-ada9-af50c292d763}, !- Handle
  OfS OfficeSmall - ComStock DEER 1985 Service Water Use 0.04gpm at 135F, !- Name
  {0a46f8de-f84d-4fe1-a624-cbc1252e39b3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c89b9fab-e23c-47b2-bc59-72d524c06f98}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {03f57253-e097-4a3c-9a80-2061f61987cd}, !- Handle
  OfS Shared Service Water Loop,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6d94ca9e-a620-4d55-9355-3938b0e24093}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  2.83823124467088e-06,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.000340587749360506,                   !- Plant Loop Volume {m3}
  {1f271a2b-777c-49dd-9aee-fba024fdd4a7}, !- Plant Side Inlet Node Name
  {0997c642-c668-4240-a492-0d9ed78b5dc3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cf242f82-e0a3-4d84-bd60-cb75e2197345}, !- Demand Side Inlet Node Name
  {3acc5bc6-bc6e-4e7c-833c-8946f86218c0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {707faa8a-1832-4a17-b309-273f0c3876f0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e613415d-1edc-48bb-a7ce-a164e17a92ff}, !- Demand Mixer Name
  {2b7efe32-5bfe-4f51-91c1-395e9ec63957}, !- Demand Splitter Name
  {a85aa8c5-13da-4e81-9f7c-bad0f763433b}, !- Supply Mixer Name
  {df20acd6-7a68-4f2f-a162-603f045542b1}; !- Supply Splitter Name

OS:Node,
  {fa745b13-9c89-4b50-b8af-8caa6e0e28e0}, !- Handle
  OfS Shared Service Water Loop Supply Inlet Node, !- Name
  {1f271a2b-777c-49dd-9aee-fba024fdd4a7}, !- Inlet Port
  {0efd368b-8e40-4d9a-a811-562f039a9a24}; !- Outlet Port

OS:Node,
  {6d94ca9e-a620-4d55-9355-3938b0e24093}, !- Handle
  OfS Shared Service Water Loop Supply Outlet Node, !- Name
  {289a96d8-8086-4101-b5d5-42c9e4897397}, !- Inlet Port
  {0997c642-c668-4240-a492-0d9ed78b5dc3}; !- Outlet Port

OS:Node,
  {4cacf37a-9bb6-4e39-a87e-332f65db21fd}, !- Handle
  40gal Electricity Water Heater - 3kBtu/hr Supply Inlet Water Node, !- Name
  {a22a80fc-65d1-4c91-8d13-5bd11b616044}, !- Inlet Port
  {63d4dc49-7d00-4e47-aedd-99b16d20cd56}; !- Outlet Port

OS:Connector:Mixer,
  {a85aa8c5-13da-4e81-9f7c-bad0f763433b}, !- Handle
  Connector Mixer 1,                      !- Name
  {36a34003-9ce0-48a5-9779-2ac17976acec}, !- Outlet Branch Name
  {f1e4d1c1-416b-4023-9802-d6eb046ca616}, !- Inlet Branch Name 1
  {554ef4df-6621-405f-bfc7-878fd4a8956d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {df20acd6-7a68-4f2f-a162-603f045542b1}, !- Handle
  Connector Splitter 1,                   !- Name
  {1722d8e0-ee4e-4dd0-a786-bdcc2f315639}, !- Inlet Branch Name
  {a22a80fc-65d1-4c91-8d13-5bd11b616044}, !- Outlet Branch Name 1
  {390837b8-e936-4876-b0f0-1687dda23d79}; !- Outlet Branch Name 2

OS:Connection,
  {1f271a2b-777c-49dd-9aee-fba024fdd4a7}, !- Handle
  {03f57253-e097-4a3c-9a80-2061f61987cd}, !- Source Object
  14,                                     !- Outlet Port
  {fa745b13-9c89-4b50-b8af-8caa6e0e28e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a22a80fc-65d1-4c91-8d13-5bd11b616044}, !- Handle
  {df20acd6-7a68-4f2f-a162-603f045542b1}, !- Source Object
  3,                                      !- Outlet Port
  {4cacf37a-9bb6-4e39-a87e-332f65db21fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0997c642-c668-4240-a492-0d9ed78b5dc3}, !- Handle
  {6d94ca9e-a620-4d55-9355-3938b0e24093}, !- Source Object
  3,                                      !- Outlet Port
  {03f57253-e097-4a3c-9a80-2061f61987cd}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {030cdb88-ba31-4401-bd6a-f97d90d33ec0}, !- Handle
  OfS Shared Service Water Loop Demand Inlet Node, !- Name
  {cf242f82-e0a3-4d84-bd60-cb75e2197345}, !- Inlet Port
  {e12a3e5d-bb34-486e-b9a8-8305315e2b15}; !- Outlet Port

OS:Node,
  {a7ae5a62-1f8a-4288-a12a-2e128a139344}, !- Handle
  OfS Shared Service Water Loop Demand Outlet Node, !- Name
  {52ae391d-04d2-44c6-9b52-b39b1e475b6d}, !- Inlet Port
  {3acc5bc6-bc6e-4e7c-833c-8946f86218c0}; !- Outlet Port

OS:Node,
  {834a19af-881d-4c94-878b-8c7b0fd60303}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {3f5f1f8b-7714-44cf-b15f-3814f6a11a4e}, !- Inlet Port
  {c656accf-44a3-4f93-aa84-3cbedcd263ef}; !- Outlet Port

OS:Connector:Mixer,
  {e613415d-1edc-48bb-a7ce-a164e17a92ff}, !- Handle
  Connector Mixer 2,                      !- Name
  {7edf33c1-080e-4b98-976a-dfb4a29d0344}, !- Outlet Branch Name
  {ae03f13a-b670-431e-b16c-afd989239d48}, !- Inlet Branch Name 1
  {9131c2aa-999c-4b7f-b26e-50f6dac8b62e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2b7efe32-5bfe-4f51-91c1-395e9ec63957}, !- Handle
  Connector Splitter 2,                   !- Name
  {9188cf1d-2783-42d2-996e-f2c32415edeb}, !- Inlet Branch Name
  {3f5f1f8b-7714-44cf-b15f-3814f6a11a4e}, !- Outlet Branch Name 1
  {bfd4ddde-8556-4abd-8b2b-ec7b88e02367}; !- Outlet Branch Name 2

OS:Connection,
  {cf242f82-e0a3-4d84-bd60-cb75e2197345}, !- Handle
  {03f57253-e097-4a3c-9a80-2061f61987cd}, !- Source Object
  17,                                     !- Outlet Port
  {030cdb88-ba31-4401-bd6a-f97d90d33ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f5f1f8b-7714-44cf-b15f-3814f6a11a4e}, !- Handle
  {2b7efe32-5bfe-4f51-91c1-395e9ec63957}, !- Source Object
  3,                                      !- Outlet Port
  {834a19af-881d-4c94-878b-8c7b0fd60303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3acc5bc6-bc6e-4e7c-833c-8946f86218c0}, !- Handle
  {a7ae5a62-1f8a-4288-a12a-2e128a139344}, !- Source Object
  3,                                      !- Outlet Port
  {03f57253-e097-4a3c-9a80-2061f61987cd}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d2a2c052-d571-4676-bef9-05eacd285a3a}, !- Handle
  {03f57253-e097-4a3c-9a80-2061f61987cd}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {707faa8a-1832-4a17-b309-273f0c3876f0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {e6c122c9-59af-4b7a-a6ee-fe1c5fa27abb}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {6d45365f-7748-4218-a72c-b71705eb84c7}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {e6c122c9-59af-4b7a-a6ee-fe1c5fa27abb}, !- Schedule Type Limits Name
  {efa25da5-fc82-44ee-9252-e75a0df06749}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efa25da5-fc82-44ee-9252-e75a0df06749}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {e6c122c9-59af-4b7a-a6ee-fe1c5fa27abb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5e983781-e5ba-4fe9-abf1-f160a53c9b64}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {6d45365f-7748-4218-a72c-b71705eb84c7}, !- Schedule Name
  {6d94ca9e-a620-4d55-9355-3938b0e24093}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {80f4ccbe-7003-4bca-9bcf-f26ff9a339ac}, !- Handle
  OfS Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {0efd368b-8e40-4d9a-a811-562f039a9a24}, !- Inlet Node Name
  {d444d2dd-8221-455d-a4a7-d8a8fe799bad}, !- Outlet Node Name
  2.83823124467088e-06,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  4.33185476886043e-09,                   !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {e53c5eca-b69a-4235-b252-ef992ebdb189}, !- Handle
  OfS Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {d444d2dd-8221-455d-a4a7-d8a8fe799bad}, !- Inlet Port
  {1722d8e0-ee4e-4dd0-a786-bdcc2f315639}; !- Outlet Port

OS:Connection,
  {0efd368b-8e40-4d9a-a811-562f039a9a24}, !- Handle
  {fa745b13-9c89-4b50-b8af-8caa6e0e28e0}, !- Source Object
  3,                                      !- Outlet Port
  {80f4ccbe-7003-4bca-9bcf-f26ff9a339ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d444d2dd-8221-455d-a4a7-d8a8fe799bad}, !- Handle
  {80f4ccbe-7003-4bca-9bcf-f26ff9a339ac}, !- Source Object
  3,                                      !- Outlet Port
  {e53c5eca-b69a-4235-b252-ef992ebdb189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1722d8e0-ee4e-4dd0-a786-bdcc2f315639}, !- Handle
  {e53c5eca-b69a-4235-b252-ef992ebdb189}, !- Source Object
  3,                                      !- Outlet Port
  {df20acd6-7a68-4f2f-a162-603f045542b1}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {77ad2ff9-12fd-48ee-b313-e13cebce12ef}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {02e6a5ee-afc1-43e5-a1cf-805bf5a2e877}, !- Handle
  40gal Electricity Water Heater - 3kBtu/hr, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {6d45365f-7748-4218-a72c-b71705eb84c7}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  830.61428703286,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {9996aa9c-1d3d-4062-bb57-82b78b053e0e}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {63d4dc49-7d00-4e47-aedd-99b16d20cd56}, !- Use Side Inlet Node Name
  {20e0a0e9-06b1-4d17-bd92-69df6033388b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {0ea59d9b-3c0d-47c8-82f9-0e99b6f55085}, !- Handle
  {02e6a5ee-afc1-43e5-a1cf-805bf5a2e877}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {9996aa9c-1d3d-4062-bb57-82b78b053e0e}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {77ad2ff9-12fd-48ee-b313-e13cebce12ef}, !- Schedule Type Limits Name
  {0a37d5f9-7173-4c91-af7e-109521e35af0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a37d5f9-7173-4c91-af7e-109521e35af0}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {77ad2ff9-12fd-48ee-b313-e13cebce12ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {37eaab5d-60c0-4dd2-b6e2-40fc7893c1a8}, !- Handle
  40gal Electricity Water Heater - 3kBtu/hr Supply Outlet Water Node, !- Name
  {20e0a0e9-06b1-4d17-bd92-69df6033388b}, !- Inlet Port
  {f1e4d1c1-416b-4023-9802-d6eb046ca616}; !- Outlet Port

OS:Connection,
  {63d4dc49-7d00-4e47-aedd-99b16d20cd56}, !- Handle
  {4cacf37a-9bb6-4e39-a87e-332f65db21fd}, !- Source Object
  3,                                      !- Outlet Port
  {02e6a5ee-afc1-43e5-a1cf-805bf5a2e877}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {20e0a0e9-06b1-4d17-bd92-69df6033388b}, !- Handle
  {02e6a5ee-afc1-43e5-a1cf-805bf5a2e877}, !- Source Object
  32,                                     !- Outlet Port
  {37eaab5d-60c0-4dd2-b6e2-40fc7893c1a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1e4d1c1-416b-4023-9802-d6eb046ca616}, !- Handle
  {37eaab5d-60c0-4dd2-b6e2-40fc7893c1a8}, !- Source Object
  3,                                      !- Outlet Port
  {a85aa8c5-13da-4e81-9f7c-bad0f763433b}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {eff1e7bd-8b9c-42ca-8a74-d85b09983161}, !- Handle
  {02e6a5ee-afc1-43e5-a1cf-805bf5a2e877}; !- Object Name

OS:Schedule:Ruleset,
  {0e103587-1f8f-4be9-8f59-768b3d8d164e}, !- Handle
  OfS Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {e3535664-a967-456a-a920-f3559dc0f3cc}, !- Schedule Type Limits Name
  {32d7815a-0e49-48d4-8793-a5680b2752ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32d7815a-0e49-48d4-8793-a5680b2752ba}, !- Handle
  OfS Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {e3535664-a967-456a-a920-f3559dc0f3cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a510f3a-1a7d-4b87-a9b0-1b2ac11f6af5}, !- Handle
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {e3535664-a967-456a-a920-f3559dc0f3cc}, !- Schedule Type Limits Name
  {13627430-b67d-49a0-9e10-cf896a254d89}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13627430-b67d-49a0-9e10-cf896a254d89}, !- Handle
  OfS Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {e3535664-a967-456a-a920-f3559dc0f3cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {72f79c69-7a59-4369-bbfb-e5bcf2718373}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6d30c5bb-f5c2-4404-9c58-48aaaa24a5a6}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {72f79c69-7a59-4369-bbfb-e5bcf2718373}; !- Layer 1

OS:Pipe:Indoor,
  {cae28fdc-b0e6-4969-b80d-1ba7b9a22bbe}, !- Handle
  OfS Shared Service Water Loop Pipe 20.0ft, !- Name
  {6d30c5bb-f5c2-4404-9c58-48aaaa24a5a6}, !- Construction
  {e12a3e5d-bb34-486e-b9a8-8305315e2b15}, !- Fluid Inlet Node
  {d2190c39-dbd5-496c-8343-8910a36a6fa4}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {0e103587-1f8f-4be9-8f59-768b3d8d164e}, !- Ambient Temperature Schedule
  {1a510f3a-1a7d-4b87-a9b0-1b2ac11f6af5}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {a1d4603d-3fce-4347-84fc-6a6be899df6e}, !- Handle
  OfS Shared Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {d2190c39-dbd5-496c-8343-8910a36a6fa4}, !- Inlet Port
  {9188cf1d-2783-42d2-996e-f2c32415edeb}; !- Outlet Port

OS:Connection,
  {e12a3e5d-bb34-486e-b9a8-8305315e2b15}, !- Handle
  {030cdb88-ba31-4401-bd6a-f97d90d33ec0}, !- Source Object
  3,                                      !- Outlet Port
  {cae28fdc-b0e6-4969-b80d-1ba7b9a22bbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2190c39-dbd5-496c-8343-8910a36a6fa4}, !- Handle
  {cae28fdc-b0e6-4969-b80d-1ba7b9a22bbe}, !- Source Object
  4,                                      !- Outlet Port
  {a1d4603d-3fce-4347-84fc-6a6be899df6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9188cf1d-2783-42d2-996e-f2c32415edeb}, !- Handle
  {a1d4603d-3fce-4347-84fc-6a6be899df6e}, !- Source Object
  3,                                      !- Outlet Port
  {2b7efe32-5bfe-4f51-91c1-395e9ec63957}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e96caade-03cb-4cb1-a08b-852b13c1b04e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {62e2984c-a05a-4eb5-bd48-747ae52130ed}, !- Inlet Node Name
  {cb249cc5-8d5b-4dab-8aa9-4f51990ccc5b}; !- Outlet Node Name

OS:Node,
  {824f1347-1371-401b-ba84-d6cc7f1b6270}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {390837b8-e936-4876-b0f0-1687dda23d79}, !- Inlet Port
  {62e2984c-a05a-4eb5-bd48-747ae52130ed}; !- Outlet Port

OS:Connection,
  {390837b8-e936-4876-b0f0-1687dda23d79}, !- Handle
  {df20acd6-7a68-4f2f-a162-603f045542b1}, !- Source Object
  4,                                      !- Outlet Port
  {824f1347-1371-401b-ba84-d6cc7f1b6270}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a38a0ed7-6659-4748-be62-3cedfde9b18d}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {cb249cc5-8d5b-4dab-8aa9-4f51990ccc5b}, !- Inlet Port
  {554ef4df-6621-405f-bfc7-878fd4a8956d}; !- Outlet Port

OS:Connection,
  {62e2984c-a05a-4eb5-bd48-747ae52130ed}, !- Handle
  {824f1347-1371-401b-ba84-d6cc7f1b6270}, !- Source Object
  3,                                      !- Outlet Port
  {e96caade-03cb-4cb1-a08b-852b13c1b04e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb249cc5-8d5b-4dab-8aa9-4f51990ccc5b}, !- Handle
  {e96caade-03cb-4cb1-a08b-852b13c1b04e}, !- Source Object
  3,                                      !- Outlet Port
  {a38a0ed7-6659-4748-be62-3cedfde9b18d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {554ef4df-6621-405f-bfc7-878fd4a8956d}, !- Handle
  {a38a0ed7-6659-4748-be62-3cedfde9b18d}, !- Source Object
  3,                                      !- Outlet Port
  {a85aa8c5-13da-4e81-9f7c-bad0f763433b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {38def45b-9311-4778-b29e-d852a096cb0e}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {c656accf-44a3-4f93-aa84-3cbedcd263ef}, !- Inlet Node Name
  {3150b1dc-e409-4907-b816-daa184db8c36}; !- Outlet Node Name

OS:Node,
  {24d68dae-a560-458f-abe2-cbdb17a3a2d0}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {3150b1dc-e409-4907-b816-daa184db8c36}, !- Inlet Port
  {ae03f13a-b670-431e-b16c-afd989239d48}; !- Outlet Port

OS:Connection,
  {c656accf-44a3-4f93-aa84-3cbedcd263ef}, !- Handle
  {834a19af-881d-4c94-878b-8c7b0fd60303}, !- Source Object
  3,                                      !- Outlet Port
  {38def45b-9311-4778-b29e-d852a096cb0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3150b1dc-e409-4907-b816-daa184db8c36}, !- Handle
  {38def45b-9311-4778-b29e-d852a096cb0e}, !- Source Object
  3,                                      !- Outlet Port
  {24d68dae-a560-458f-abe2-cbdb17a3a2d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae03f13a-b670-431e-b16c-afd989239d48}, !- Handle
  {24d68dae-a560-458f-abe2-cbdb17a3a2d0}, !- Source Object
  3,                                      !- Outlet Port
  {e613415d-1edc-48bb-a7ce-a164e17a92ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e74d3d4b-4408-4f95-bfb0-d4141ea5c096}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {63c20308-88b2-426d-b4b2-eede2c85d41f}, !- Inlet Node Name
  {289a96d8-8086-4101-b5d5-42c9e4897397}; !- Outlet Node Name

OS:Node,
  {d3a57f90-399a-416a-b9c6-267714d8bf24}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {36a34003-9ce0-48a5-9779-2ac17976acec}, !- Inlet Port
  {63c20308-88b2-426d-b4b2-eede2c85d41f}; !- Outlet Port

OS:Connection,
  {36a34003-9ce0-48a5-9779-2ac17976acec}, !- Handle
  {a85aa8c5-13da-4e81-9f7c-bad0f763433b}, !- Source Object
  2,                                      !- Outlet Port
  {d3a57f90-399a-416a-b9c6-267714d8bf24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63c20308-88b2-426d-b4b2-eede2c85d41f}, !- Handle
  {d3a57f90-399a-416a-b9c6-267714d8bf24}, !- Source Object
  3,                                      !- Outlet Port
  {e74d3d4b-4408-4f95-bfb0-d4141ea5c096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {289a96d8-8086-4101-b5d5-42c9e4897397}, !- Handle
  {e74d3d4b-4408-4f95-bfb0-d4141ea5c096}, !- Source Object
  3,                                      !- Outlet Port
  {6d94ca9e-a620-4d55-9355-3938b0e24093}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2a5dfb49-7aff-4fcf-98f8-6d488f711cd7}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {2e18490d-2bf0-4247-8abb-210385834f48}, !- Inlet Node Name
  {52ae391d-04d2-44c6-9b52-b39b1e475b6d}; !- Outlet Node Name

OS:Node,
  {52143bb6-f924-47d9-a523-727983a6f069}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {7edf33c1-080e-4b98-976a-dfb4a29d0344}, !- Inlet Port
  {2e18490d-2bf0-4247-8abb-210385834f48}; !- Outlet Port

OS:Connection,
  {7edf33c1-080e-4b98-976a-dfb4a29d0344}, !- Handle
  {e613415d-1edc-48bb-a7ce-a164e17a92ff}, !- Source Object
  2,                                      !- Outlet Port
  {52143bb6-f924-47d9-a523-727983a6f069}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e18490d-2bf0-4247-8abb-210385834f48}, !- Handle
  {52143bb6-f924-47d9-a523-727983a6f069}, !- Source Object
  3,                                      !- Outlet Port
  {2a5dfb49-7aff-4fcf-98f8-6d488f711cd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52ae391d-04d2-44c6-9b52-b39b1e475b6d}, !- Handle
  {2a5dfb49-7aff-4fcf-98f8-6d488f711cd7}, !- Source Object
  3,                                      !- Outlet Port
  {a7ae5a62-1f8a-4288-a12a-2e128a139344}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6a08dc9-741f-490a-a349-6da03faf7047}, !- Handle
  OfS OfficeSmall - ComStock DEER 1985 WUC 0.04gpm at 135F Inlet Water Node, !- Name
  {bfd4ddde-8556-4abd-8b2b-ec7b88e02367}, !- Inlet Port
  {05de0d4d-36d6-4e8f-9460-2155937f1938}; !- Outlet Port

OS:Connection,
  {bfd4ddde-8556-4abd-8b2b-ec7b88e02367}, !- Handle
  {2b7efe32-5bfe-4f51-91c1-395e9ec63957}, !- Source Object
  4,                                      !- Outlet Port
  {b6a08dc9-741f-490a-a349-6da03faf7047}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01df0251-da5d-4b84-9bc6-61a9d1f8e475}, !- Handle
  OfS OfficeSmall - ComStock DEER 1985 WUC 0.04gpm at 135F Outlet Water Node, !- Name
  {04e3ec35-5a0c-4f06-95bd-966abacb316b}, !- Inlet Port
  {9131c2aa-999c-4b7f-b26e-50f6dac8b62e}; !- Outlet Port

OS:Connection,
  {05de0d4d-36d6-4e8f-9460-2155937f1938}, !- Handle
  {b6a08dc9-741f-490a-a349-6da03faf7047}, !- Source Object
  3,                                      !- Outlet Port
  {0304d7ab-2fa9-43cb-945f-26df6a0a6fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04e3ec35-5a0c-4f06-95bd-966abacb316b}, !- Handle
  {0304d7ab-2fa9-43cb-945f-26df6a0a6fd1}, !- Source Object
  3,                                      !- Outlet Port
  {01df0251-da5d-4b84-9bc6-61a9d1f8e475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9131c2aa-999c-4b7f-b26e-50f6dac8b62e}, !- Handle
  {01df0251-da5d-4b84-9bc6-61a9d1f8e475}, !- Source Object
  3,                                      !- Outlet Port
  {e613415d-1edc-48bb-a7ce-a164e17a92ff}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c3702276-d393-4c22-84e1-4a6f246cc31d}, !- Handle
  OfS Hall - ComStock DEER 1985 Thermostat, !- Name
  {5d0cb64d-8264-4639-8fda-0d7e91b4a0f1}, !- Heating Setpoint Temperature Schedule Name
  {20d92b06-8414-45a2-9e0b-a5c4de6169ad}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5d0cb64d-8264-4639-8fda-0d7e91b4a0f1}, !- Handle
  D_OfS_All_HTemp_Yr,                     !- Name
  {e3535664-a967-456a-a920-f3559dc0f3cc}, !- Schedule Type Limits Name
  {19867062-a3d4-4bff-88bb-bfebb9c199f2}, !- Default Day Schedule Name
  {89b99f87-c7f8-402d-81d2-07ce8db458ea}, !- Summer Design Day Schedule Name
  {a66ad791-b6a1-4f8a-9a95-ac11e9497c4a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {19867062-a3d4-4bff-88bb-bfebb9c199f2}, !- Handle
  D_OfS_All_HTemp_Yr Default,             !- Name
  {e3535664-a967-456a-a920-f3559dc0f3cc}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e1eba762-d307-4867-ab41-812d45d3245c}, !- Handle
  Schedule Rule 18,                       !- Name
  {5d0cb64d-8264-4639-8fda-0d7e91b4a0f1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {32bd723e-f1e4-4d70-9b42-78a128035553}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32bd723e-f1e4-4d70-9b42-78a128035553}, !- Handle
  D_OfS_All_HTemp_Yr Sat Day,             !- Name
  {e3535664-a967-456a-a920-f3559dc0f3cc}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Rule,
  {669aebb8-a07c-4689-a195-a8f14d61a838}, !- Handle
  Schedule Rule 19,                       !- Name
  {5d0cb64d-8264-4639-8fda-0d7e91b4a0f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a072021b-a327-4336-844e-6b489c457315}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a072021b-a327-4336-844e-6b489c457315}, !- Handle
  D_OfS_All_HTemp_Yr Sun Day,             !- Name
  {e3535664-a967-456a-a920-f3559dc0f3cc}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {20d92b06-8414-45a2-9e0b-a5c4de6169ad}, !- Handle
  D_OfS_All_CTemp_Yr,                     !- Name
  {e3535664-a967-456a-a920-f3559dc0f3cc}, !- Schedule Type Limits Name
  {0a3695fc-17d6-462f-9df7-5d64de7dd129}, !- Default Day Schedule Name
  {1399aa10-e5a7-4af2-bedb-a6349ab6d118}, !- Summer Design Day Schedule Name
  {5d96bfb8-004d-454d-b831-1ada962b7de6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a3695fc-17d6-462f-9df7-5d64de7dd129}, !- Handle
  D_OfS_All_CTemp_Yr Default,             !- Name
  {e3535664-a967-456a-a920-f3559dc0f3cc}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a9dca858-e55a-447b-9382-f55433993cb7}, !- Handle
  Schedule Rule 21,                       !- Name
  {20d92b06-8414-45a2-9e0b-a5c4de6169ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {58e24e99-a88f-4535-9540-ebcf1384bc72}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58e24e99-a88f-4535-9540-ebcf1384bc72}, !- Handle
  D_OfS_All_CTemp_Yr Sat Day,             !- Name
  {e3535664-a967-456a-a920-f3559dc0f3cc}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c2c6a012-258c-41f7-aaf9-83056c4549b8}, !- Handle
  Schedule Rule 22,                       !- Name
  {20d92b06-8414-45a2-9e0b-a5c4de6169ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e995ff22-6b94-4596-969d-427978a8dc1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e995ff22-6b94-4596-969d-427978a8dc1b}, !- Handle
  D_OfS_All_CTemp_Yr Sun Day,             !- Name
  {e3535664-a967-456a-a920-f3559dc0f3cc}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {92b98ce8-5df3-4491-99d4-d637b224fea9}, !- Handle
  OfS Hall - ComStock DEER 1985 Thermostat 1, !- Name
  {5d0cb64d-8264-4639-8fda-0d7e91b4a0f1}, !- Heating Setpoint Temperature Schedule Name
  {20d92b06-8414-45a2-9e0b-a5c4de6169ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1864b51-b620-4f2c-9d11-c6c6e8d317ea}, !- Handle
  OfS Hall - ComStock DEER 1985 Thermostat 2, !- Name
  {5d0cb64d-8264-4639-8fda-0d7e91b4a0f1}, !- Heating Setpoint Temperature Schedule Name
  {20d92b06-8414-45a2-9e0b-a5c4de6169ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5836aadf-dfa7-47d8-b179-53ff1e862ce2}, !- Handle
  OfS Hall - ComStock DEER 1985 Thermostat 3, !- Name
  {5d0cb64d-8264-4639-8fda-0d7e91b4a0f1}, !- Heating Setpoint Temperature Schedule Name
  {20d92b06-8414-45a2-9e0b-a5c4de6169ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36bfdf8e-232e-4a64-abaf-e86655a95c7c}, !- Handle
  OfS Hall - ComStock DEER 1985 Thermostat 4, !- Name
  {5d0cb64d-8264-4639-8fda-0d7e91b4a0f1}, !- Heating Setpoint Temperature Schedule Name
  {20d92b06-8414-45a2-9e0b-a5c4de6169ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e349e40-e03d-4c7f-bb39-8e9bb0f6e24c}, !- Handle
  OfS Hall - ComStock DEER 1985 Thermostat 5, !- Name
  {5d0cb64d-8264-4639-8fda-0d7e91b4a0f1}, !- Heating Setpoint Temperature Schedule Name
  {20d92b06-8414-45a2-9e0b-a5c4de6169ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4df36218-4be7-42b6-85ab-58f620bfba11}, !- Handle
  OfS OfficeSmall - ComStock DEER 1985 Thermostat, !- Name
  {5d0cb64d-8264-4639-8fda-0d7e91b4a0f1}, !- Heating Setpoint Temperature Schedule Name
  {20d92b06-8414-45a2-9e0b-a5c4de6169ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {501626d3-1d37-40ba-adf5-54dbadacf335}, !- Handle
  OfS OfficeSmall - ComStock DEER 1985 Thermostat 1, !- Name
  {5d0cb64d-8264-4639-8fda-0d7e91b4a0f1}, !- Heating Setpoint Temperature Schedule Name
  {20d92b06-8414-45a2-9e0b-a5c4de6169ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43624f17-b0c7-4602-b49c-8d1caefcc29d}, !- Handle
  OfS OfficeSmall - ComStock DEER 1985 Thermostat 2, !- Name
  {5d0cb64d-8264-4639-8fda-0d7e91b4a0f1}, !- Heating Setpoint Temperature Schedule Name
  {20d92b06-8414-45a2-9e0b-a5c4de6169ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {561ef5cd-62c4-42c8-a0d6-4e7901f5af7a}, !- Handle
  OfS OfficeSmall - ComStock DEER 1985 Thermostat 3, !- Name
  {5d0cb64d-8264-4639-8fda-0d7e91b4a0f1}, !- Heating Setpoint Temperature Schedule Name
  {20d92b06-8414-45a2-9e0b-a5c4de6169ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {12a35bf1-8006-4e6c-8207-ce042bcb7dbb}, !- Handle
  OfS OfficeSmall - ComStock DEER 1985 Thermostat 4, !- Name
  {5d0cb64d-8264-4639-8fda-0d7e91b4a0f1}, !- Heating Setpoint Temperature Schedule Name
  {20d92b06-8414-45a2-9e0b-a5c4de6169ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e351a81a-ebac-422a-8bae-066704e5e399}, !- Handle
  OfS OfficeSmall - ComStock DEER 1985 Thermostat 5, !- Name
  {5d0cb64d-8264-4639-8fda-0d7e91b4a0f1}, !- Heating Setpoint Temperature Schedule Name
  {20d92b06-8414-45a2-9e0b-a5c4de6169ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f00f9d2f-7f46-4563-9e4a-1030cdff2c5a}, !- Handle
  OfS OfficeSmall - ComStock DEER 1985 Thermostat 6, !- Name
  {5d0cb64d-8264-4639-8fda-0d7e91b4a0f1}, !- Heating Setpoint Temperature Schedule Name
  {20d92b06-8414-45a2-9e0b-a5c4de6169ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6868d973-6975-4e86-b0e4-90746b1b585d}, !- Handle
  OfS OfficeSmall - ComStock DEER 1985 Thermostat 7, !- Name
  {5d0cb64d-8264-4639-8fda-0d7e91b4a0f1}, !- Heating Setpoint Temperature Schedule Name
  {20d92b06-8414-45a2-9e0b-a5c4de6169ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c27b3782-a3de-4c25-9db5-8f04db540ae6}, !- Handle
  OfS OfficeSmall - ComStock DEER 1985 Thermostat 8, !- Name
  {5d0cb64d-8264-4639-8fda-0d7e91b4a0f1}, !- Heating Setpoint Temperature Schedule Name
  {20d92b06-8414-45a2-9e0b-a5c4de6169ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd3742a9-0d77-429e-aa97-db4b8db3f19d}, !- Handle
  OfS OfficeSmall - ComStock DEER 1985 Thermostat 9, !- Name
  {5d0cb64d-8264-4639-8fda-0d7e91b4a0f1}, !- Heating Setpoint Temperature Schedule Name
  {20d92b06-8414-45a2-9e0b-a5c4de6169ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b1dc631-7356-450b-b4d4-963a9e47e8d9}, !- Handle
  OfS OfficeSmall - ComStock DEER 1985 Thermostat 10, !- Name
  {5d0cb64d-8264-4639-8fda-0d7e91b4a0f1}, !- Heating Setpoint Temperature Schedule Name
  {20d92b06-8414-45a2-9e0b-a5c4de6169ad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bb06dab-1849-4853-b99c-7fcc66eab182}, !- Handle
  OfS OfficeSmall - ComStock DEER 1985 Thermostat 11, !- Name
  {5d0cb64d-8264-4639-8fda-0d7e91b4a0f1}, !- Heating Setpoint Temperature Schedule Name
  {20d92b06-8414-45a2-9e0b-a5c4de6169ad}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {16c103f3-11a8-45f8-922e-de5bc4f5b9d4}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  {69439630-a390-4c33-b568-df37737fe270}, !- Availability Manager List Name
  0.0521333390683427,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {701b7518-ca66-453c-8fd8-772902bcda01}, !- Supply Side Inlet Node Name
  {c60b10a2-2cbe-43b5-b344-cce8fea8b1c9}, !- Demand Side Outlet Node Name
  {cd6608ce-1844-4522-84df-22a770ff0b66}, !- Demand Side Inlet Node A
  {a3f60e7b-8852-46ff-b400-73cd7a40f818}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {93dbf9cc-56e5-4ca7-8bca-fb514c922f20}, !- Demand Mixer Name
  {573c92ed-5884-45fa-b105-39bef604fe4e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a4680fb2-0e33-4eea-ac36-339a56fbcc52}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {701b7518-ca66-453c-8fd8-772902bcda01}, !- Inlet Port
  {89ac5c8b-39f8-427b-89e0-0e6da330661b}; !- Outlet Port

OS:Node,
  {ef473d5c-82f7-4fde-b554-a83446f890a8}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {6dc66b3a-ccb2-4f6c-8d61-a14b20e7ea59}, !- Inlet Port
  {a3f60e7b-8852-46ff-b400-73cd7a40f818}; !- Outlet Port

OS:Connection,
  {701b7518-ca66-453c-8fd8-772902bcda01}, !- Handle
  {16c103f3-11a8-45f8-922e-de5bc4f5b9d4}, !- Source Object
  9,                                      !- Outlet Port
  {a4680fb2-0e33-4eea-ac36-339a56fbcc52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3f60e7b-8852-46ff-b400-73cd7a40f818}, !- Handle
  {ef473d5c-82f7-4fde-b554-a83446f890a8}, !- Source Object
  3,                                      !- Outlet Port
  {16c103f3-11a8-45f8-922e-de5bc4f5b9d4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {54d6cbeb-4fd4-424b-a162-2a92925cac2a}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {cd6608ce-1844-4522-84df-22a770ff0b66}, !- Inlet Port
  {52e7560c-51a0-4a0f-9c9b-16182819376d}; !- Outlet Port

OS:Node,
  {4ad438c6-99f8-4468-909a-ca22527f9ea1}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {a0bf53ef-b44e-470a-a9e2-d582738b8a32}, !- Inlet Port
  {c60b10a2-2cbe-43b5-b344-cce8fea8b1c9}; !- Outlet Port

OS:Node,
  {aa051af2-6d4a-4502-bb1e-b09ad69d805e}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {dc1c4bca-553b-43c7-8f8c-9f7796fdf476}, !- Inlet Port
  {1d2fb96b-d8e2-44c7-b84b-a92336ad2bba}; !- Outlet Port

OS:Connection,
  {cd6608ce-1844-4522-84df-22a770ff0b66}, !- Handle
  {16c103f3-11a8-45f8-922e-de5bc4f5b9d4}, !- Source Object
  11,                                     !- Outlet Port
  {54d6cbeb-4fd4-424b-a162-2a92925cac2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c60b10a2-2cbe-43b5-b344-cce8fea8b1c9}, !- Handle
  {4ad438c6-99f8-4468-909a-ca22527f9ea1}, !- Source Object
  3,                                      !- Outlet Port
  {16c103f3-11a8-45f8-922e-de5bc4f5b9d4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {573c92ed-5884-45fa-b105-39bef604fe4e}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {52e7560c-51a0-4a0f-9c9b-16182819376d}, !- Inlet Node Name
  {7b7b9c5b-f8d2-46b7-b847-5ef08970f24a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {93dbf9cc-56e5-4ca7-8bca-fb514c922f20}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {a0bf53ef-b44e-470a-a9e2-d582738b8a32}, !- Outlet Node Name
  {b6ce44b4-ecc8-473b-aafa-f0e8efb82762}; !- Inlet Node Name 1

OS:Connection,
  {52e7560c-51a0-4a0f-9c9b-16182819376d}, !- Handle
  {54d6cbeb-4fd4-424b-a162-2a92925cac2a}, !- Source Object
  3,                                      !- Outlet Port
  {573c92ed-5884-45fa-b105-39bef604fe4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0bf53ef-b44e-470a-a9e2-d582738b8a32}, !- Handle
  {93dbf9cc-56e5-4ca7-8bca-fb514c922f20}, !- Source Object
  2,                                      !- Outlet Port
  {4ad438c6-99f8-4468-909a-ca22527f9ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5447bfd4-812f-452b-a0c8-e252e00b4639}, !- Handle
  {16c103f3-11a8-45f8-922e-de5bc4f5b9d4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0521333390683427,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  825.9,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  585.04,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {69439630-a390-4c33-b568-df37737fe270}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {71c927f7-30c0-469b-a6d1-564a11a806b3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8e8f7637-883b-4354-93a8-5824edec1a40}, !- Handle
  Zone OfS Hall A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5a703c1b-f2ed-4937-924f-aa50fccca3cc}, !- Control Zone Name
  {ef473d5c-82f7-4fde-b554-a83446f890a8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {eb25415b-4139-47a3-bd13-d13b1aba6104}, !- Handle
  Zone OfS Hall A  - Story Ground HP Htg Coil 5 Clg kBtu/hr 8.3EER 5 Clg kBtu/hr 8.3EER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1294.59496072368,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  0.0521333390683427,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac4b08e0-0608-4f18-a3dd-58b49acefab0}, !- Total Heating Capacity Function of Temperature Curve Name
  {2b8ef3de-6590-4ce6-bf71-9c0f7bfbc8e6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {374871ad-06da-4c10-9f95-22d927dd4040}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1ea60ff-9e43-44a3-a1bf-42599371314f}, !- Part Load Fraction Correlation Curve Name
  {06f45b3d-c231-451a-8a64-5522ea42f322}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {06f45b3d-c231-451a-8a64-5522ea42f322}, !- Handle
  Zone OfS Hall A  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {8be99f70-51e4-45b3-aabd-ecd34cc3695d}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1294.59496072368,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {81e90015-623a-4999-a8fe-1ebdf7eeec85}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-HP 1spd DX HP Clg Coil 5kBtu/hr 9.7SEER 5kBtu/hr 9.7SEER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1294.59496072368,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0521333390683427,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0ec5fa4-9b40-450a-aa63-09a0df62a522}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3933955f-d6f1-4e6e-a3a5-c51d4a1a2903}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {7f76b41f-1ae3-4114-a4c6-6bc995b95a09}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9f674716-7811-4307-ae2e-b5d9372f8541}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a225cca9-32f3-4480-9bc9-f0f8457408dd}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-HP Fan, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0521333390683427,                     !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {608ed148-4147-411c-b108-006ace4542bd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e97fbea2-d15c-4092-b841-784e46ba0036}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {608ed148-4147-411c-b108-006ace4542bd}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e97fbea2-d15c-4092-b841-784e46ba0036}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f0a35807-266f-4c84-949f-d914b2dc534e}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {5a703c1b-f2ed-4937-924f-aa50fccca3cc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {b4d012b1-9f6a-45a2-878d-33d8bf733105}, !- Air Inlet Node Name
  {6dc66b3a-ccb2-4f6c-8d61-a14b20e7ea59}, !- Air Outlet Node Name
  {a225cca9-32f3-4480-9bc9-f0f8457408dd}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Supply Air Fan Operating Mode Schedule Name
  {eb25415b-4139-47a3-bd13-d13b1aba6104}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {81e90015-623a-4999-a8fe-1ebdf7eeec85}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8be99f70-51e4-45b3-aabd-ecd34cc3695d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0521333390683427,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0521333390683427,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6dc66b3a-ccb2-4f6c-8d61-a14b20e7ea59}, !- Handle
  {f0a35807-266f-4c84-949f-d914b2dc534e}, !- Source Object
  7,                                      !- Outlet Port
  {ef473d5c-82f7-4fde-b554-a83446f890a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {eeb8ce28-bf28-4586-819a-7fe634d92205}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00990744311824168,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0521333390683427,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fa28e621-058f-4ecb-af96-86cf7fef1668}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {75b28475-5d31-43d9-a300-b6557945abd8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {75b28475-5d31-43d9-a300-b6557945abd8}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f33094e4-1ca3-43bd-8dc5-85b0a26ce429}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-HP OA System, !- Name
  {eeb8ce28-bf28-4586-819a-7fe634d92205}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e333510c-adc8-495d-82ca-01a03e278664}, !- Mixed Air Node Name
  {ab9cc03a-7539-4201-aa85-4cb0cfd07296}, !- Outdoor Air Stream Node Name
  {750b38e2-7d27-4d78-aa15-aa4ab8ac3b26}, !- Relief Air Stream Node Name
  {89ac5c8b-39f8-427b-89e0-0e6da330661b}; !- Return Air Stream Node Name

OS:Node,
  {3afa8b96-7a0c-4a9e-95b5-804ebea0c33b}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ab9cc03a-7539-4201-aa85-4cb0cfd07296}; !- Outlet Port

OS:Connection,
  {ab9cc03a-7539-4201-aa85-4cb0cfd07296}, !- Handle
  {3afa8b96-7a0c-4a9e-95b5-804ebea0c33b}, !- Source Object
  3,                                      !- Outlet Port
  {f33094e4-1ca3-43bd-8dc5-85b0a26ce429}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ed801bfc-e781-4493-adb1-0bba28d69d5f}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-HP Relief Air Node, !- Name
  {750b38e2-7d27-4d78-aa15-aa4ab8ac3b26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {750b38e2-7d27-4d78-aa15-aa4ab8ac3b26}, !- Handle
  {f33094e4-1ca3-43bd-8dc5-85b0a26ce429}, !- Source Object
  7,                                      !- Outlet Port
  {ed801bfc-e781-4493-adb1-0bba28d69d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {259dc6c1-0b37-483b-84ff-a57e1ef4dbe6}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {e333510c-adc8-495d-82ca-01a03e278664}, !- Inlet Port
  {b4d012b1-9f6a-45a2-878d-33d8bf733105}; !- Outlet Port

OS:Connection,
  {89ac5c8b-39f8-427b-89e0-0e6da330661b}, !- Handle
  {a4680fb2-0e33-4eea-ac36-339a56fbcc52}, !- Source Object
  3,                                      !- Outlet Port
  {f33094e4-1ca3-43bd-8dc5-85b0a26ce429}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e333510c-adc8-495d-82ca-01a03e278664}, !- Handle
  {f33094e4-1ca3-43bd-8dc5-85b0a26ce429}, !- Source Object
  5,                                      !- Outlet Port
  {259dc6c1-0b37-483b-84ff-a57e1ef4dbe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4d012b1-9f6a-45a2-878d-33d8bf733105}, !- Handle
  {259dc6c1-0b37-483b-84ff-a57e1ef4dbe6}, !- Source Object
  3,                                      !- Outlet Port
  {f0a35807-266f-4c84-949f-d914b2dc534e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {71c927f7-30c0-469b-a6d1-564a11a806b3}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {14178a21-b8f9-4cd6-8d98-a666a4a51ef7}, !- Control Zone or Zone List Name
  {28df3ef9-e5af-4f08-991c-e6b1020025f3}, !- Cooling Control Zone or Zone List Name
  {82b75200-8f2d-4f1f-898e-9fa6a50476e9}, !- Heating Control Zone or Zone List Name
  {330bf852-1217-434b-af08-701abcb2421a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {14178a21-b8f9-4cd6-8d98-a666a4a51ef7}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {28df3ef9-e5af-4f08-991c-e6b1020025f3}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {82b75200-8f2d-4f1f-898e-9fa6a50476e9}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {330bf852-1217-434b-af08-701abcb2421a}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6faccced-2fa4-4ff9-aba9-12c591c83b3c}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-HP Diffuser, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {3c1068cd-1d3a-42f9-b4c3-c115219a2fcf}, !- Air Inlet Node Name
  {dc1c4bca-553b-43c7-8f8c-9f7796fdf476}, !- Air Outlet Node Name
  0.0521333390683427;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e20417d1-d035-4b21-be0e-fffef2a4465c}, !- Handle
  Zone OfS Hall A  - Story Ground Return Air Node, !- Name
  {0eca0980-9cda-4144-ae36-cce5abc31d67}, !- Inlet Port
  {b6ce44b4-ecc8-473b-aafa-f0e8efb82762}; !- Outlet Port

OS:Connection,
  {1d2fb96b-d8e2-44c7-b84b-a92336ad2bba}, !- Handle
  {aa051af2-6d4a-4502-bb1e-b09ad69d805e}, !- Source Object
  3,                                      !- Outlet Port
  {f1e28e1a-43fc-40e6-b3b9-f8d585deb147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eca0980-9cda-4144-ae36-cce5abc31d67}, !- Handle
  {56120f84-9ab6-4eae-91c0-4f752d1725e7}, !- Source Object
  2,                                      !- Outlet Port
  {e20417d1-d035-4b21-be0e-fffef2a4465c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6ce44b4-ecc8-473b-aafa-f0e8efb82762}, !- Handle
  {e20417d1-d035-4b21-be0e-fffef2a4465c}, !- Source Object
  3,                                      !- Outlet Port
  {93dbf9cc-56e5-4ca7-8bca-fb514c922f20}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fa720e6c-86c4-48ae-b596-72fe6cf9cc9b}, !- Handle
  Zone OfS Hall A  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {7b7b9c5b-f8d2-46b7-b847-5ef08970f24a}, !- Inlet Port
  {3c1068cd-1d3a-42f9-b4c3-c115219a2fcf}; !- Outlet Port

OS:Connection,
  {7b7b9c5b-f8d2-46b7-b847-5ef08970f24a}, !- Handle
  {573c92ed-5884-45fa-b105-39bef604fe4e}, !- Source Object
  3,                                      !- Outlet Port
  {fa720e6c-86c4-48ae-b596-72fe6cf9cc9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c1068cd-1d3a-42f9-b4c3-c115219a2fcf}, !- Handle
  {fa720e6c-86c4-48ae-b596-72fe6cf9cc9b}, !- Source Object
  3,                                      !- Outlet Port
  {6faccced-2fa4-4ff9-aba9-12c591c83b3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc1c4bca-553b-43c7-8f8c-9f7796fdf476}, !- Handle
  {6faccced-2fa4-4ff9-aba9-12c591c83b3c}, !- Source Object
  4,                                      !- Outlet Port
  {aa051af2-6d4a-4502-bb1e-b09ad69d805e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2f15169b-8eaf-4f13-b732-876b4a40fcca}, !- Handle
  Zone OfS Hall A end_a - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  {bbe28192-9c34-4b89-b451-7b93f1008835}, !- Availability Manager List Name
  0.0937273543768521,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {25017f13-efb0-48cb-9416-baa175cdc698}, !- Supply Side Inlet Node Name
  {a88d2d5f-d8d9-4509-ba67-09107f17868f}, !- Demand Side Outlet Node Name
  {08f1d805-3200-426e-9a44-84aa49490467}, !- Demand Side Inlet Node A
  {875c9f0d-9746-460a-8784-fb9b2876a827}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d9475abc-57be-4589-b51e-c324b56ea778}, !- Demand Mixer Name
  {dd301523-a8c2-4592-a300-a5dd200cd0e1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b9e803f4-6a97-4549-9d42-67d8906e2fd1}, !- Handle
  Zone OfS Hall A end_a - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {25017f13-efb0-48cb-9416-baa175cdc698}, !- Inlet Port
  {fd6aa9ec-484d-446b-83b9-36504fe3e1fa}; !- Outlet Port

OS:Node,
  {20fa64c4-ecb7-4fd6-89cb-727aca5c887f}, !- Handle
  Zone OfS Hall A end_a - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {d9cce8d2-fcc1-47dc-bbb5-7e8079f10ddf}, !- Inlet Port
  {875c9f0d-9746-460a-8784-fb9b2876a827}; !- Outlet Port

OS:Connection,
  {25017f13-efb0-48cb-9416-baa175cdc698}, !- Handle
  {2f15169b-8eaf-4f13-b732-876b4a40fcca}, !- Source Object
  9,                                      !- Outlet Port
  {b9e803f4-6a97-4549-9d42-67d8906e2fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {875c9f0d-9746-460a-8784-fb9b2876a827}, !- Handle
  {20fa64c4-ecb7-4fd6-89cb-727aca5c887f}, !- Source Object
  3,                                      !- Outlet Port
  {2f15169b-8eaf-4f13-b732-876b4a40fcca}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a5a8e5f6-dae3-46ea-b86f-3bc6c03c3e0e}, !- Handle
  Zone OfS Hall A end_a - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {08f1d805-3200-426e-9a44-84aa49490467}, !- Inlet Port
  {3aa251b0-818a-4bce-af08-7f01f3961fbc}; !- Outlet Port

OS:Node,
  {ca5ff145-cd36-4b99-877e-3a7dc9b3315b}, !- Handle
  Zone OfS Hall A end_a - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {d10bdf1e-3261-4723-887a-d93405103806}, !- Inlet Port
  {a88d2d5f-d8d9-4509-ba67-09107f17868f}; !- Outlet Port

OS:Node,
  {40cd2efd-dabd-4c03-8950-9048b5a4be5e}, !- Handle
  Zone OfS Hall A end_a - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {ea401b11-55d9-49ec-a33f-4022639de93d}, !- Inlet Port
  {56e62c2e-f890-4581-8b83-0c863abd7af1}; !- Outlet Port

OS:Connection,
  {08f1d805-3200-426e-9a44-84aa49490467}, !- Handle
  {2f15169b-8eaf-4f13-b732-876b4a40fcca}, !- Source Object
  11,                                     !- Outlet Port
  {a5a8e5f6-dae3-46ea-b86f-3bc6c03c3e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a88d2d5f-d8d9-4509-ba67-09107f17868f}, !- Handle
  {ca5ff145-cd36-4b99-877e-3a7dc9b3315b}, !- Source Object
  3,                                      !- Outlet Port
  {2f15169b-8eaf-4f13-b732-876b4a40fcca}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dd301523-a8c2-4592-a300-a5dd200cd0e1}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {3aa251b0-818a-4bce-af08-7f01f3961fbc}, !- Inlet Node Name
  {f769d7be-b32d-4591-896b-241a000d4fea}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d9475abc-57be-4589-b51e-c324b56ea778}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {d10bdf1e-3261-4723-887a-d93405103806}, !- Outlet Node Name
  {2ca62dd5-92fd-441d-9177-03f41641f736}; !- Inlet Node Name 1

OS:Connection,
  {3aa251b0-818a-4bce-af08-7f01f3961fbc}, !- Handle
  {a5a8e5f6-dae3-46ea-b86f-3bc6c03c3e0e}, !- Source Object
  3,                                      !- Outlet Port
  {dd301523-a8c2-4592-a300-a5dd200cd0e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d10bdf1e-3261-4723-887a-d93405103806}, !- Handle
  {d9475abc-57be-4589-b51e-c324b56ea778}, !- Source Object
  2,                                      !- Outlet Port
  {ca5ff145-cd36-4b99-877e-3a7dc9b3315b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {741563f8-ec01-439d-b4e0-022eb785455b}, !- Handle
  {2f15169b-8eaf-4f13-b732-876b4a40fcca}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0937273543768521,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1469.15,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1300.44,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {bbe28192-9c34-4b89-b451-7b93f1008835}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {cc3dbef2-bace-4066-b7c8-145bd23942cf}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d57a4eeb-388b-4fc6-9f0b-337758608737}, !- Handle
  Zone OfS Hall A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {117a0d66-bb55-4bc5-b5d6-0255055e3d2d}, !- Control Zone Name
  {20fa64c4-ecb7-4fd6-89cb-727aca5c887f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {3f9e785d-82ca-4831-bb60-421c508d59ec}, !- Handle
  Zone OfS Hall A end_a - Story Ground HP Htg Coil 8 Clg kBtu/hr 8.3EER 8 Clg kBtu/hr 8.3EER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  2327.47341387763,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  0.0937273543768521,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac4b08e0-0608-4f18-a3dd-58b49acefab0}, !- Total Heating Capacity Function of Temperature Curve Name
  {2b8ef3de-6590-4ce6-bf71-9c0f7bfbc8e6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {374871ad-06da-4c10-9f95-22d927dd4040}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1ea60ff-9e43-44a3-a1bf-42599371314f}, !- Part Load Fraction Correlation Curve Name
  {e3e33a5b-750f-4227-b028-aeaa2a68b9df}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {e3e33a5b-750f-4227-b028-aeaa2a68b9df}, !- Handle
  Zone OfS Hall A end_a - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {2659fba6-9106-4261-9e76-6c078cce1cd5}, !- Handle
  Zone OfS Hall A end_a - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2327.47341387763,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6d180132-0453-49be-ad3e-90934b80309f}, !- Handle
  Zone OfS Hall A end_a - Story Ground PSZ-HP 1spd DX HP Clg Coil 8kBtu/hr 9.7SEER 8kBtu/hr 9.7SEER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  2327.47341387763,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0937273543768521,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0ec5fa4-9b40-450a-aa63-09a0df62a522}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3933955f-d6f1-4e6e-a3a5-c51d4a1a2903}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {7f76b41f-1ae3-4114-a4c6-6bc995b95a09}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9f674716-7811-4307-ae2e-b5d9372f8541}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {05fe9000-d6b4-4111-8357-3c2489edbbd6}, !- Handle
  Zone OfS Hall A end_a - Story Ground PSZ-HP Fan, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0937273543768521,                     !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a761ef5d-c327-4c76-bab7-7455f46d6a98}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {30d3cae2-3faa-40e8-b9cd-57cf361da06c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a761ef5d-c327-4c76-bab7-7455f46d6a98}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {30d3cae2-3faa-40e8-b9cd-57cf361da06c}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b0845ec2-890d-45ba-9a56-3ec81e3c11de}, !- Handle
  Zone OfS Hall A end_a - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {117a0d66-bb55-4bc5-b5d6-0255055e3d2d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {ef95146f-22d4-4790-9d62-c6875ed476a5}, !- Air Inlet Node Name
  {d9cce8d2-fcc1-47dc-bbb5-7e8079f10ddf}, !- Air Outlet Node Name
  {05fe9000-d6b4-4111-8357-3c2489edbbd6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Supply Air Fan Operating Mode Schedule Name
  {3f9e785d-82ca-4831-bb60-421c508d59ec}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6d180132-0453-49be-ad3e-90934b80309f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2659fba6-9106-4261-9e76-6c078cce1cd5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0937273543768521,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0937273543768521,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d9cce8d2-fcc1-47dc-bbb5-7e8079f10ddf}, !- Handle
  {b0845ec2-890d-45ba-9a56-3ec81e3c11de}, !- Source Object
  7,                                      !- Outlet Port
  {20fa64c4-ecb7-4fd6-89cb-727aca5c887f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {986ab35d-b1c3-4d5b-93c1-b2d084df22f0}, !- Handle
  Zone OfS Hall A end_a - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.015928226208,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0937273543768521,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b68a3d4a-4449-4f5a-b038-126c2e5fd19f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d9323105-426e-433a-ad26-6cfdb77e34b0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d9323105-426e-433a-ad26-6cfdb77e34b0}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7061e948-0ab9-4e57-a2e7-27c1bb8ab4a9}, !- Handle
  Zone OfS Hall A end_a - Story Ground PSZ-HP OA System, !- Name
  {986ab35d-b1c3-4d5b-93c1-b2d084df22f0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ae6d0686-bcf8-43a4-b060-3a94e1ee173f}, !- Mixed Air Node Name
  {40976e13-2c48-4613-ad36-d962d80964d4}, !- Outdoor Air Stream Node Name
  {4c9dba2c-0374-4f22-8ffa-0b8b3b77239d}, !- Relief Air Stream Node Name
  {fd6aa9ec-484d-446b-83b9-36504fe3e1fa}; !- Return Air Stream Node Name

OS:Node,
  {1798719a-fecd-4701-8ea9-4aafbf9b1a15}, !- Handle
  Zone OfS Hall A end_a - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {40976e13-2c48-4613-ad36-d962d80964d4}; !- Outlet Port

OS:Connection,
  {40976e13-2c48-4613-ad36-d962d80964d4}, !- Handle
  {1798719a-fecd-4701-8ea9-4aafbf9b1a15}, !- Source Object
  3,                                      !- Outlet Port
  {7061e948-0ab9-4e57-a2e7-27c1bb8ab4a9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e09f7c48-0bdc-483b-abe8-ff2d4972a38b}, !- Handle
  Zone OfS Hall A end_a - Story Ground PSZ-HP Relief Air Node, !- Name
  {4c9dba2c-0374-4f22-8ffa-0b8b3b77239d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c9dba2c-0374-4f22-8ffa-0b8b3b77239d}, !- Handle
  {7061e948-0ab9-4e57-a2e7-27c1bb8ab4a9}, !- Source Object
  7,                                      !- Outlet Port
  {e09f7c48-0bdc-483b-abe8-ff2d4972a38b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e77b54b-51f0-4f17-a261-38ace4c3f1ae}, !- Handle
  Zone OfS Hall A end_a - Story Ground PSZ-HP Mixed Air Node, !- Name
  {ae6d0686-bcf8-43a4-b060-3a94e1ee173f}, !- Inlet Port
  {ef95146f-22d4-4790-9d62-c6875ed476a5}; !- Outlet Port

OS:Connection,
  {fd6aa9ec-484d-446b-83b9-36504fe3e1fa}, !- Handle
  {b9e803f4-6a97-4549-9d42-67d8906e2fd1}, !- Source Object
  3,                                      !- Outlet Port
  {7061e948-0ab9-4e57-a2e7-27c1bb8ab4a9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ae6d0686-bcf8-43a4-b060-3a94e1ee173f}, !- Handle
  {7061e948-0ab9-4e57-a2e7-27c1bb8ab4a9}, !- Source Object
  5,                                      !- Outlet Port
  {7e77b54b-51f0-4f17-a261-38ace4c3f1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef95146f-22d4-4790-9d62-c6875ed476a5}, !- Handle
  {7e77b54b-51f0-4f17-a261-38ace4c3f1ae}, !- Source Object
  3,                                      !- Outlet Port
  {b0845ec2-890d-45ba-9a56-3ec81e3c11de}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cc3dbef2-bace-4066-b7c8-145bd23942cf}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bd4c717f-f0d9-4ed7-b129-050ebccd7e64}, !- Control Zone or Zone List Name
  {da6fe4cd-8c71-4b3a-b5b2-14da223e705f}, !- Cooling Control Zone or Zone List Name
  {daf7a193-228e-49e1-89a3-12dab3f0833f}, !- Heating Control Zone or Zone List Name
  {2ec9816e-fd75-4d22-8e10-95259fa064a0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bd4c717f-f0d9-4ed7-b129-050ebccd7e64}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {da6fe4cd-8c71-4b3a-b5b2-14da223e705f}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {daf7a193-228e-49e1-89a3-12dab3f0833f}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2ec9816e-fd75-4d22-8e10-95259fa064a0}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d8ae9653-23a5-45c2-bb2b-7a3b1d8872ac}, !- Handle
  Zone OfS Hall A end_a - Story Ground PSZ-HP Diffuser, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {28380641-453f-4433-ba13-801e415deddc}, !- Air Inlet Node Name
  {ea401b11-55d9-49ec-a33f-4022639de93d}, !- Air Outlet Node Name
  0.0937273543768521;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8bf70985-59ee-4fba-b96e-820f258527b6}, !- Handle
  Zone OfS Hall A end_a - Story Ground Return Air Node, !- Name
  {55bf56b3-d855-4360-905d-cc04b056fbc5}, !- Inlet Port
  {2ca62dd5-92fd-441d-9177-03f41641f736}; !- Outlet Port

OS:Connection,
  {56e62c2e-f890-4581-8b83-0c863abd7af1}, !- Handle
  {40cd2efd-dabd-4c03-8950-9048b5a4be5e}, !- Source Object
  3,                                      !- Outlet Port
  {738e12b4-27d8-49e6-a6f4-9376a6e144e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55bf56b3-d855-4360-905d-cc04b056fbc5}, !- Handle
  {1f24569c-4f53-4925-aeba-3ba89a3f6188}, !- Source Object
  2,                                      !- Outlet Port
  {8bf70985-59ee-4fba-b96e-820f258527b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ca62dd5-92fd-441d-9177-03f41641f736}, !- Handle
  {8bf70985-59ee-4fba-b96e-820f258527b6}, !- Source Object
  3,                                      !- Outlet Port
  {d9475abc-57be-4589-b51e-c324b56ea778}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d737ea59-26ef-46fe-b2df-904d15b48f92}, !- Handle
  Zone OfS Hall A end_a - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {f769d7be-b32d-4591-896b-241a000d4fea}, !- Inlet Port
  {28380641-453f-4433-ba13-801e415deddc}; !- Outlet Port

OS:Connection,
  {f769d7be-b32d-4591-896b-241a000d4fea}, !- Handle
  {dd301523-a8c2-4592-a300-a5dd200cd0e1}, !- Source Object
  3,                                      !- Outlet Port
  {d737ea59-26ef-46fe-b2df-904d15b48f92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28380641-453f-4433-ba13-801e415deddc}, !- Handle
  {d737ea59-26ef-46fe-b2df-904d15b48f92}, !- Source Object
  3,                                      !- Outlet Port
  {d8ae9653-23a5-45c2-bb2b-7a3b1d8872ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea401b11-55d9-49ec-a33f-4022639de93d}, !- Handle
  {d8ae9653-23a5-45c2-bb2b-7a3b1d8872ac}, !- Source Object
  4,                                      !- Outlet Port
  {40cd2efd-dabd-4c03-8950-9048b5a4be5e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b47e6ad1-f7cb-4d9c-8e3f-eb3e3a7e8a92}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  {b5663860-d057-4988-a9df-e0b5d3006d41}, !- Availability Manager List Name
  0.0119295621557835,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {44b53ac1-fb89-4cbb-919b-29edc01476e6}, !- Supply Side Inlet Node Name
  {0404c2a2-ba69-4f26-9e51-dd12b5bdb979}, !- Demand Side Outlet Node Name
  {98a742d4-e4b0-46d4-9fbe-76a56daee641}, !- Demand Side Inlet Node A
  {e585044e-d929-4976-8c4a-caf0d794b0da}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {07e69246-1356-4654-bfdf-ebe63b1128fe}, !- Demand Mixer Name
  {bb1b7520-bd8c-4e3e-98fc-1d9cf414e8d5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b8c537b4-af73-4f4f-8ba9-2f75cbee42a5}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {44b53ac1-fb89-4cbb-919b-29edc01476e6}, !- Inlet Port
  {1470e14f-f7fd-4708-8922-568af4822897}; !- Outlet Port

OS:Node,
  {62fef765-3ca3-463a-8ce5-e5512c0dc592}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {40a1ba5d-d6b8-4507-a7bf-f6ad534a091c}, !- Inlet Port
  {e585044e-d929-4976-8c4a-caf0d794b0da}; !- Outlet Port

OS:Connection,
  {44b53ac1-fb89-4cbb-919b-29edc01476e6}, !- Handle
  {b47e6ad1-f7cb-4d9c-8e3f-eb3e3a7e8a92}, !- Source Object
  9,                                      !- Outlet Port
  {b8c537b4-af73-4f4f-8ba9-2f75cbee42a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e585044e-d929-4976-8c4a-caf0d794b0da}, !- Handle
  {62fef765-3ca3-463a-8ce5-e5512c0dc592}, !- Source Object
  3,                                      !- Outlet Port
  {b47e6ad1-f7cb-4d9c-8e3f-eb3e3a7e8a92}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {659fca7d-db44-4f00-830b-fb2c9d39fc3e}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {98a742d4-e4b0-46d4-9fbe-76a56daee641}, !- Inlet Port
  {6c4503e1-a45f-467c-bfbe-538e5976fbf2}; !- Outlet Port

OS:Node,
  {054db409-59d0-4377-8c1d-07aa304eae9b}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {3f2cdcc9-5e1d-4978-b163-8f00bf7ad122}, !- Inlet Port
  {0404c2a2-ba69-4f26-9e51-dd12b5bdb979}; !- Outlet Port

OS:Node,
  {a76cab3b-42e9-40fb-bed8-6d03df285836}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {04d18875-6985-4450-b502-db087be1e796}, !- Inlet Port
  {9025043b-ed72-4051-8c55-6d2b6b76b713}; !- Outlet Port

OS:Connection,
  {98a742d4-e4b0-46d4-9fbe-76a56daee641}, !- Handle
  {b47e6ad1-f7cb-4d9c-8e3f-eb3e3a7e8a92}, !- Source Object
  11,                                     !- Outlet Port
  {659fca7d-db44-4f00-830b-fb2c9d39fc3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0404c2a2-ba69-4f26-9e51-dd12b5bdb979}, !- Handle
  {054db409-59d0-4377-8c1d-07aa304eae9b}, !- Source Object
  3,                                      !- Outlet Port
  {b47e6ad1-f7cb-4d9c-8e3f-eb3e3a7e8a92}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bb1b7520-bd8c-4e3e-98fc-1d9cf414e8d5}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {6c4503e1-a45f-467c-bfbe-538e5976fbf2}, !- Inlet Node Name
  {85182cd8-1fed-412b-8fd8-f07b1a228585}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {07e69246-1356-4654-bfdf-ebe63b1128fe}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {3f2cdcc9-5e1d-4978-b163-8f00bf7ad122}, !- Outlet Node Name
  {cee13863-fcfe-4565-9c3f-6c01896383e5}; !- Inlet Node Name 1

OS:Connection,
  {6c4503e1-a45f-467c-bfbe-538e5976fbf2}, !- Handle
  {659fca7d-db44-4f00-830b-fb2c9d39fc3e}, !- Source Object
  3,                                      !- Outlet Port
  {bb1b7520-bd8c-4e3e-98fc-1d9cf414e8d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f2cdcc9-5e1d-4978-b163-8f00bf7ad122}, !- Handle
  {07e69246-1356-4654-bfdf-ebe63b1128fe}, !- Source Object
  2,                                      !- Outlet Port
  {054db409-59d0-4377-8c1d-07aa304eae9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {23ce32e9-73ef-4d06-aaa3-7e482ea1d75c}, !- Handle
  {b47e6ad1-f7cb-4d9c-8e3f-eb3e3a7e8a92}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0119295621557835,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  248.48,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  340.49,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b5663860-d057-4988-a9df-e0b5d3006d41}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {cf23b47e-c059-4408-8586-a800e243a86d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2f687ab5-a526-4c17-89b6-69c4e47ed6eb}, !- Handle
  Zone OfS Hall B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e344676b-638f-4ad0-9972-2aa7b84d982e}, !- Control Zone Name
  {62fef765-3ca3-463a-8ce5-e5512c0dc592}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {d649e30e-a735-43dd-874f-3fe37ac5464a}, !- Handle
  Zone OfS Hall B  - Story Ground HP Htg Coil 1 Clg kBtu/hr 8.3EER 1 Clg kBtu/hr 8.3EER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  296.239437690179,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  0.0119295621557835,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac4b08e0-0608-4f18-a3dd-58b49acefab0}, !- Total Heating Capacity Function of Temperature Curve Name
  {2b8ef3de-6590-4ce6-bf71-9c0f7bfbc8e6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {374871ad-06da-4c10-9f95-22d927dd4040}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1ea60ff-9e43-44a3-a1bf-42599371314f}, !- Part Load Fraction Correlation Curve Name
  {502555c7-fa70-4706-930b-95e61ae817c2}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {502555c7-fa70-4706-930b-95e61ae817c2}, !- Handle
  Zone OfS Hall B  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {6908a0ea-1f8e-4e81-96a3-61a54cdc4764}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1,                                      !- Efficiency
  296.239437690179,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d4eeeb51-d66c-4ddd-81b9-b257ff9ad812}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-HP 1spd DX HP Clg Coil 1kBtu/hr 9.7SEER 1kBtu/hr 9.7SEER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  296.239437690179,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0119295621557835,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0ec5fa4-9b40-450a-aa63-09a0df62a522}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3933955f-d6f1-4e6e-a3a5-c51d4a1a2903}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {7f76b41f-1ae3-4114-a4c6-6bc995b95a09}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9f674716-7811-4307-ae2e-b5d9372f8541}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {42ac66b3-d5cf-4e76-bb23-e41aff4282ee}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-HP Fan, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0119295621557835,                     !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {36cc067b-95f1-48f8-9b22-7a10d43a5af4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bab89888-fab8-4842-b68c-a4020e4ad70b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {36cc067b-95f1-48f8-9b22-7a10d43a5af4}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bab89888-fab8-4842-b68c-a4020e4ad70b}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {902ab52e-fe9b-4245-83ba-5a9749e0af11}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {e344676b-638f-4ad0-9972-2aa7b84d982e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {0b492203-461b-46e5-96b9-74080ea05b8a}, !- Air Inlet Node Name
  {40a1ba5d-d6b8-4507-a7bf-f6ad534a091c}, !- Air Outlet Node Name
  {42ac66b3-d5cf-4e76-bb23-e41aff4282ee}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Supply Air Fan Operating Mode Schedule Name
  {d649e30e-a735-43dd-874f-3fe37ac5464a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d4eeeb51-d66c-4ddd-81b9-b257ff9ad812}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6908a0ea-1f8e-4e81-96a3-61a54cdc4764}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0119295621557835,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0119295621557835,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {40a1ba5d-d6b8-4507-a7bf-f6ad534a091c}, !- Handle
  {902ab52e-fe9b-4245-83ba-5a9749e0af11}, !- Source Object
  7,                                      !- Outlet Port
  {62fef765-3ca3-463a-8ce5-e5512c0dc592}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {262990b3-fc4e-4f1f-ba98-5c40453726d1}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00576602189714816,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0119295621557835,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {452e78ec-088b-446f-af16-5d6d341bb504}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {516135f1-676a-443d-8dbc-d67df5c6a831}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {516135f1-676a-443d-8dbc-d67df5c6a831}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2468f0d3-b28b-4650-9d9c-a0054731e4d3}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-HP OA System, !- Name
  {262990b3-fc4e-4f1f-ba98-5c40453726d1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2be0ebea-c092-40ae-be81-3aae3e7c7b6b}, !- Mixed Air Node Name
  {4e1f9df5-b361-4371-b989-b043f3064eb8}, !- Outdoor Air Stream Node Name
  {85a34c09-5ca0-43fe-b8da-20f57c23dc55}, !- Relief Air Stream Node Name
  {1470e14f-f7fd-4708-8922-568af4822897}; !- Return Air Stream Node Name

OS:Node,
  {d94d1d93-7dea-44fa-8bcc-c68e631f613b}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4e1f9df5-b361-4371-b989-b043f3064eb8}; !- Outlet Port

OS:Connection,
  {4e1f9df5-b361-4371-b989-b043f3064eb8}, !- Handle
  {d94d1d93-7dea-44fa-8bcc-c68e631f613b}, !- Source Object
  3,                                      !- Outlet Port
  {2468f0d3-b28b-4650-9d9c-a0054731e4d3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {777e6719-1cd2-411e-85f4-160e6f35692d}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-HP Relief Air Node, !- Name
  {85a34c09-5ca0-43fe-b8da-20f57c23dc55}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85a34c09-5ca0-43fe-b8da-20f57c23dc55}, !- Handle
  {2468f0d3-b28b-4650-9d9c-a0054731e4d3}, !- Source Object
  7,                                      !- Outlet Port
  {777e6719-1cd2-411e-85f4-160e6f35692d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d06c6bc-61a8-47ab-9de3-fa4db47a23b1}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {2be0ebea-c092-40ae-be81-3aae3e7c7b6b}, !- Inlet Port
  {0b492203-461b-46e5-96b9-74080ea05b8a}; !- Outlet Port

OS:Connection,
  {1470e14f-f7fd-4708-8922-568af4822897}, !- Handle
  {b8c537b4-af73-4f4f-8ba9-2f75cbee42a5}, !- Source Object
  3,                                      !- Outlet Port
  {2468f0d3-b28b-4650-9d9c-a0054731e4d3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2be0ebea-c092-40ae-be81-3aae3e7c7b6b}, !- Handle
  {2468f0d3-b28b-4650-9d9c-a0054731e4d3}, !- Source Object
  5,                                      !- Outlet Port
  {9d06c6bc-61a8-47ab-9de3-fa4db47a23b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b492203-461b-46e5-96b9-74080ea05b8a}, !- Handle
  {9d06c6bc-61a8-47ab-9de3-fa4db47a23b1}, !- Source Object
  3,                                      !- Outlet Port
  {902ab52e-fe9b-4245-83ba-5a9749e0af11}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cf23b47e-c059-4408-8586-a800e243a86d}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1a9a3de1-e7ff-455b-907a-bb1786005fd0}, !- Control Zone or Zone List Name
  {c408c3a6-26f3-4b8c-a3e3-f56fa6cc9bf8}, !- Cooling Control Zone or Zone List Name
  {62b41513-7078-42c3-a57a-92c9a66b5882}, !- Heating Control Zone or Zone List Name
  {4868fbc6-aa73-4c6b-aac9-add5491ebe27}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1a9a3de1-e7ff-455b-907a-bb1786005fd0}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {c408c3a6-26f3-4b8c-a3e3-f56fa6cc9bf8}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {62b41513-7078-42c3-a57a-92c9a66b5882}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4868fbc6-aa73-4c6b-aac9-add5491ebe27}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5470147d-25b0-4ff2-b529-28d02e5b9b8c}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-HP Diffuser, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {73b28771-b8ce-458f-8504-1874ee28a08e}, !- Air Inlet Node Name
  {04d18875-6985-4450-b502-db087be1e796}, !- Air Outlet Node Name
  0.0119295621557835;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {603ffb07-c751-4034-bc06-ccae0c22063b}, !- Handle
  Zone OfS Hall B  - Story Ground Return Air Node, !- Name
  {a2e2a056-0f05-466d-bc49-6c87d9af690a}, !- Inlet Port
  {cee13863-fcfe-4565-9c3f-6c01896383e5}; !- Outlet Port

OS:Connection,
  {9025043b-ed72-4051-8c55-6d2b6b76b713}, !- Handle
  {a76cab3b-42e9-40fb-bed8-6d03df285836}, !- Source Object
  3,                                      !- Outlet Port
  {dd75f66c-8af1-45e4-b769-2956b9d264a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2e2a056-0f05-466d-bc49-6c87d9af690a}, !- Handle
  {891db024-17ea-4a15-81bc-b9091dfba58f}, !- Source Object
  2,                                      !- Outlet Port
  {603ffb07-c751-4034-bc06-ccae0c22063b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cee13863-fcfe-4565-9c3f-6c01896383e5}, !- Handle
  {603ffb07-c751-4034-bc06-ccae0c22063b}, !- Source Object
  3,                                      !- Outlet Port
  {07e69246-1356-4654-bfdf-ebe63b1128fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8bf2d283-a62f-48ab-8d16-a7a77826258a}, !- Handle
  Zone OfS Hall B  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {85182cd8-1fed-412b-8fd8-f07b1a228585}, !- Inlet Port
  {73b28771-b8ce-458f-8504-1874ee28a08e}; !- Outlet Port

OS:Connection,
  {85182cd8-1fed-412b-8fd8-f07b1a228585}, !- Handle
  {bb1b7520-bd8c-4e3e-98fc-1d9cf414e8d5}, !- Source Object
  3,                                      !- Outlet Port
  {8bf2d283-a62f-48ab-8d16-a7a77826258a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73b28771-b8ce-458f-8504-1874ee28a08e}, !- Handle
  {8bf2d283-a62f-48ab-8d16-a7a77826258a}, !- Source Object
  3,                                      !- Outlet Port
  {5470147d-25b0-4ff2-b529-28d02e5b9b8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04d18875-6985-4450-b502-db087be1e796}, !- Handle
  {5470147d-25b0-4ff2-b529-28d02e5b9b8c}, !- Source Object
  4,                                      !- Outlet Port
  {a76cab3b-42e9-40fb-bed8-6d03df285836}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {49f0226c-89a0-4f3b-8481-be5105468798}, !- Handle
  Zone OfS Hall B end_a - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  {a0088637-926c-49a4-aa5e-f5458b82c4e1}, !- Availability Manager List Name
  0.0281990112751348,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5b8aa7c8-fca0-405e-8ad6-a3d9e60a41e5}, !- Supply Side Inlet Node Name
  {8b3abcee-1f7b-4b00-9fd6-d2997325c19f}, !- Demand Side Outlet Node Name
  {b034f27a-de04-4213-a042-c3c2e24e72e5}, !- Demand Side Inlet Node A
  {57214036-c111-4839-b47b-d701eb7bf7d5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bedabb10-abe6-4480-a5fe-d5a841b28165}, !- Demand Mixer Name
  {ba3b5de3-d8ad-4625-b9e8-1b39f0295085}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0be08b81-6d6c-42ab-a670-d9949146efaa}, !- Handle
  Zone OfS Hall B end_a - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {5b8aa7c8-fca0-405e-8ad6-a3d9e60a41e5}, !- Inlet Port
  {3cff821b-435c-4494-b476-a476e7500eaf}; !- Outlet Port

OS:Node,
  {15e8984e-2304-4aea-a6c3-bdb6e1fbc09e}, !- Handle
  Zone OfS Hall B end_a - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {25d356c4-d37f-4b84-a77f-8ec0367d58e7}, !- Inlet Port
  {57214036-c111-4839-b47b-d701eb7bf7d5}; !- Outlet Port

OS:Connection,
  {5b8aa7c8-fca0-405e-8ad6-a3d9e60a41e5}, !- Handle
  {49f0226c-89a0-4f3b-8481-be5105468798}, !- Source Object
  9,                                      !- Outlet Port
  {0be08b81-6d6c-42ab-a670-d9949146efaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57214036-c111-4839-b47b-d701eb7bf7d5}, !- Handle
  {15e8984e-2304-4aea-a6c3-bdb6e1fbc09e}, !- Source Object
  3,                                      !- Outlet Port
  {49f0226c-89a0-4f3b-8481-be5105468798}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8884c59d-b581-4240-9132-e2935c245fdc}, !- Handle
  Zone OfS Hall B end_a - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {b034f27a-de04-4213-a042-c3c2e24e72e5}, !- Inlet Port
  {d91acf66-2b7e-4ebb-a2a9-36c99741e9f0}; !- Outlet Port

OS:Node,
  {e3d7943b-fcd0-4dfb-b91e-7b6b4513ff1f}, !- Handle
  Zone OfS Hall B end_a - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {1f332aa7-3315-4bee-8b90-45ade9143510}, !- Inlet Port
  {8b3abcee-1f7b-4b00-9fd6-d2997325c19f}; !- Outlet Port

OS:Node,
  {40da6fa0-a6d0-467d-ab37-be26f3a53ff6}, !- Handle
  Zone OfS Hall B end_a - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {42d96bae-d844-439a-969c-3593cbb21dd6}, !- Inlet Port
  {9527ae41-2b92-4e99-a264-ee298ad74797}; !- Outlet Port

OS:Connection,
  {b034f27a-de04-4213-a042-c3c2e24e72e5}, !- Handle
  {49f0226c-89a0-4f3b-8481-be5105468798}, !- Source Object
  11,                                     !- Outlet Port
  {8884c59d-b581-4240-9132-e2935c245fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b3abcee-1f7b-4b00-9fd6-d2997325c19f}, !- Handle
  {e3d7943b-fcd0-4dfb-b91e-7b6b4513ff1f}, !- Source Object
  3,                                      !- Outlet Port
  {49f0226c-89a0-4f3b-8481-be5105468798}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ba3b5de3-d8ad-4625-b9e8-1b39f0295085}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {d91acf66-2b7e-4ebb-a2a9-36c99741e9f0}, !- Inlet Node Name
  {f463f55e-92a4-4c0a-ba44-6be1075b1635}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bedabb10-abe6-4480-a5fe-d5a841b28165}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {1f332aa7-3315-4bee-8b90-45ade9143510}, !- Outlet Node Name
  {a7802666-8f1f-4a50-871b-7e6090bf64c8}; !- Inlet Node Name 1

OS:Connection,
  {d91acf66-2b7e-4ebb-a2a9-36c99741e9f0}, !- Handle
  {8884c59d-b581-4240-9132-e2935c245fdc}, !- Source Object
  3,                                      !- Outlet Port
  {ba3b5de3-d8ad-4625-b9e8-1b39f0295085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f332aa7-3315-4bee-8b90-45ade9143510}, !- Handle
  {bedabb10-abe6-4480-a5fe-d5a841b28165}, !- Source Object
  2,                                      !- Outlet Port
  {e3d7943b-fcd0-4dfb-b91e-7b6b4513ff1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3bb997fd-b43c-42ca-afa5-47c7c87578ba}, !- Handle
  {49f0226c-89a0-4f3b-8481-be5105468798}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0281990112751348,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  526.17,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  547.4,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a0088637-926c-49a4-aa5e-f5458b82c4e1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {f98fabde-d6a5-4213-a266-5a3c8f0cf3d2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c6a36b2f-4d71-44da-a08e-4d7a936212c6}, !- Handle
  Zone OfS Hall B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5e87c1f2-2f62-4b3b-bbba-32135f5de2ce}, !- Control Zone Name
  {15e8984e-2304-4aea-a6c3-bdb6e1fbc09e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {24c7c89d-d2f1-484a-9ef1-a457af5fd17b}, !- Handle
  Zone OfS Hall B end_a - Story Ground HP Htg Coil 3 Clg kBtu/hr 8.3EER 3 Clg kBtu/hr 8.3EER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  700.248603802703,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  0.0281990112751348,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac4b08e0-0608-4f18-a3dd-58b49acefab0}, !- Total Heating Capacity Function of Temperature Curve Name
  {2b8ef3de-6590-4ce6-bf71-9c0f7bfbc8e6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {374871ad-06da-4c10-9f95-22d927dd4040}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1ea60ff-9e43-44a3-a1bf-42599371314f}, !- Part Load Fraction Correlation Curve Name
  {37e30b49-dee7-4ea4-85d2-e3c5e9d50649}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {37e30b49-dee7-4ea4-85d2-e3c5e9d50649}, !- Handle
  Zone OfS Hall B end_a - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {b1e6a562-4174-43c6-a190-f6aba9c1b40e}, !- Handle
  Zone OfS Hall B end_a - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1,                                      !- Efficiency
  700.248603802703,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1a53808a-a3e9-4239-99d2-4cbae77f7808}, !- Handle
  Zone OfS Hall B end_a - Story Ground PSZ-HP 1spd DX HP Clg Coil 3kBtu/hr 9.7SEER 3kBtu/hr 9.7SEER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  700.248603802703,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0281990112751348,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0ec5fa4-9b40-450a-aa63-09a0df62a522}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3933955f-d6f1-4e6e-a3a5-c51d4a1a2903}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {7f76b41f-1ae3-4114-a4c6-6bc995b95a09}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9f674716-7811-4307-ae2e-b5d9372f8541}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1bfe90fc-f31a-43f0-b941-10cb9b5529fc}, !- Handle
  Zone OfS Hall B end_a - Story Ground PSZ-HP Fan, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0281990112751348,                     !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a41b1b5e-ddc6-4d68-81ba-bd158854cc59}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {90d1e8c1-c299-4d49-8a58-b15ec1954959}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a41b1b5e-ddc6-4d68-81ba-bd158854cc59}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {90d1e8c1-c299-4d49-8a58-b15ec1954959}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {68058e12-96f0-4534-8893-0a2bf218fa09}, !- Handle
  Zone OfS Hall B end_a - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {5e87c1f2-2f62-4b3b-bbba-32135f5de2ce}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {fea01f39-f098-4f10-8dd1-67f8d5172743}, !- Air Inlet Node Name
  {25d356c4-d37f-4b84-a77f-8ec0367d58e7}, !- Air Outlet Node Name
  {1bfe90fc-f31a-43f0-b941-10cb9b5529fc}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Supply Air Fan Operating Mode Schedule Name
  {24c7c89d-d2f1-484a-9ef1-a457af5fd17b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1a53808a-a3e9-4239-99d2-4cbae77f7808}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b1e6a562-4174-43c6-a190-f6aba9c1b40e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0281990112751348,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0281990112751348,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {25d356c4-d37f-4b84-a77f-8ec0367d58e7}, !- Handle
  {68058e12-96f0-4534-8893-0a2bf218fa09}, !- Source Object
  7,                                      !- Outlet Port
  {15e8984e-2304-4aea-a6c3-bdb6e1fbc09e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c76f7b34-cbc3-4933-91be-35dc3af74a56}, !- Handle
  Zone OfS Hall B end_a - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0092700508094723,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0281990112751348,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {942a0aee-5d47-4ee3-ae3d-3ec1ba9f7a71}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dbebdace-e167-4d94-9c2f-79c85cc1abdd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {dbebdace-e167-4d94-9c2f-79c85cc1abdd}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {40c36022-3a90-49a5-878a-7cc74e814312}, !- Handle
  Zone OfS Hall B end_a - Story Ground PSZ-HP OA System, !- Name
  {c76f7b34-cbc3-4933-91be-35dc3af74a56}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ae97505b-0145-42f5-b264-dbf16f254c31}, !- Mixed Air Node Name
  {04a44eff-7cc6-4e94-89f7-7357a92f2395}, !- Outdoor Air Stream Node Name
  {fe4e6888-81e3-4640-b3f9-7883a252d17f}, !- Relief Air Stream Node Name
  {3cff821b-435c-4494-b476-a476e7500eaf}; !- Return Air Stream Node Name

OS:Node,
  {16b87000-b326-4178-bfa5-d3c1945c77e0}, !- Handle
  Zone OfS Hall B end_a - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {04a44eff-7cc6-4e94-89f7-7357a92f2395}; !- Outlet Port

OS:Connection,
  {04a44eff-7cc6-4e94-89f7-7357a92f2395}, !- Handle
  {16b87000-b326-4178-bfa5-d3c1945c77e0}, !- Source Object
  3,                                      !- Outlet Port
  {40c36022-3a90-49a5-878a-7cc74e814312}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ebcd0efd-2b83-441f-aa68-0af8d73f53d2}, !- Handle
  Zone OfS Hall B end_a - Story Ground PSZ-HP Relief Air Node, !- Name
  {fe4e6888-81e3-4640-b3f9-7883a252d17f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe4e6888-81e3-4640-b3f9-7883a252d17f}, !- Handle
  {40c36022-3a90-49a5-878a-7cc74e814312}, !- Source Object
  7,                                      !- Outlet Port
  {ebcd0efd-2b83-441f-aa68-0af8d73f53d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0debfef2-8995-496d-9fd9-53ee7f193ff2}, !- Handle
  Zone OfS Hall B end_a - Story Ground PSZ-HP Mixed Air Node, !- Name
  {ae97505b-0145-42f5-b264-dbf16f254c31}, !- Inlet Port
  {fea01f39-f098-4f10-8dd1-67f8d5172743}; !- Outlet Port

OS:Connection,
  {3cff821b-435c-4494-b476-a476e7500eaf}, !- Handle
  {0be08b81-6d6c-42ab-a670-d9949146efaa}, !- Source Object
  3,                                      !- Outlet Port
  {40c36022-3a90-49a5-878a-7cc74e814312}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ae97505b-0145-42f5-b264-dbf16f254c31}, !- Handle
  {40c36022-3a90-49a5-878a-7cc74e814312}, !- Source Object
  5,                                      !- Outlet Port
  {0debfef2-8995-496d-9fd9-53ee7f193ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fea01f39-f098-4f10-8dd1-67f8d5172743}, !- Handle
  {0debfef2-8995-496d-9fd9-53ee7f193ff2}, !- Source Object
  3,                                      !- Outlet Port
  {68058e12-96f0-4534-8893-0a2bf218fa09}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f98fabde-d6a5-4213-a266-5a3c8f0cf3d2}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5329db44-ed0a-4b26-bf27-8682be8e5dfb}, !- Control Zone or Zone List Name
  {b8479d40-eaee-4e35-bb23-60ad29affd72}, !- Cooling Control Zone or Zone List Name
  {6f1bb997-d24a-4772-b017-4798820ea397}, !- Heating Control Zone or Zone List Name
  {e4659b4f-57f1-4514-8304-163912dee606}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5329db44-ed0a-4b26-bf27-8682be8e5dfb}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {b8479d40-eaee-4e35-bb23-60ad29affd72}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6f1bb997-d24a-4772-b017-4798820ea397}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e4659b4f-57f1-4514-8304-163912dee606}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {187fd650-b6d5-416d-9d01-f9b26312f4be}, !- Handle
  Zone OfS Hall B end_a - Story Ground PSZ-HP Diffuser, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {91f7018c-0f7d-488b-ae60-e248513e6fdf}, !- Air Inlet Node Name
  {42d96bae-d844-439a-969c-3593cbb21dd6}, !- Air Outlet Node Name
  0.0281990112751348;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f42001b7-ea8b-4c45-8aa0-c064a6b460b2}, !- Handle
  Zone OfS Hall B end_a - Story Ground Return Air Node, !- Name
  {1e5ec313-e73b-4c05-8502-d3dc8bb17855}, !- Inlet Port
  {a7802666-8f1f-4a50-871b-7e6090bf64c8}; !- Outlet Port

OS:Connection,
  {9527ae41-2b92-4e99-a264-ee298ad74797}, !- Handle
  {40da6fa0-a6d0-467d-ab37-be26f3a53ff6}, !- Source Object
  3,                                      !- Outlet Port
  {8b2307ad-6111-49e0-bd02-33b4c79c0e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e5ec313-e73b-4c05-8502-d3dc8bb17855}, !- Handle
  {b3cfabc1-1a80-43df-8b63-1d1d2f87bef8}, !- Source Object
  2,                                      !- Outlet Port
  {f42001b7-ea8b-4c45-8aa0-c064a6b460b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7802666-8f1f-4a50-871b-7e6090bf64c8}, !- Handle
  {f42001b7-ea8b-4c45-8aa0-c064a6b460b2}, !- Source Object
  3,                                      !- Outlet Port
  {bedabb10-abe6-4480-a5fe-d5a841b28165}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5c4e588d-a2eb-4389-81fa-ea3581cdad21}, !- Handle
  Zone OfS Hall B end_a - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {f463f55e-92a4-4c0a-ba44-6be1075b1635}, !- Inlet Port
  {91f7018c-0f7d-488b-ae60-e248513e6fdf}; !- Outlet Port

OS:Connection,
  {f463f55e-92a4-4c0a-ba44-6be1075b1635}, !- Handle
  {ba3b5de3-d8ad-4625-b9e8-1b39f0295085}, !- Source Object
  3,                                      !- Outlet Port
  {5c4e588d-a2eb-4389-81fa-ea3581cdad21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91f7018c-0f7d-488b-ae60-e248513e6fdf}, !- Handle
  {5c4e588d-a2eb-4389-81fa-ea3581cdad21}, !- Source Object
  3,                                      !- Outlet Port
  {187fd650-b6d5-416d-9d01-f9b26312f4be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42d96bae-d844-439a-969c-3593cbb21dd6}, !- Handle
  {187fd650-b6d5-416d-9d01-f9b26312f4be}, !- Source Object
  4,                                      !- Outlet Port
  {40da6fa0-a6d0-467d-ab37-be26f3a53ff6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {056dc1e1-a3d4-490c-9a80-079237b7877d}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  {fea4a780-04b5-41ae-a96e-6be7a404785c}, !- Availability Manager List Name
  0.0441365924722838,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c48e802e-f59e-49b8-91ef-d247de4aa019}, !- Supply Side Inlet Node Name
  {8bab1ba2-42e9-41cb-ac91-ab9348f64df7}, !- Demand Side Outlet Node Name
  {0b30adfc-6b0c-4aae-8263-42633bb5f30f}, !- Demand Side Inlet Node A
  {faf25e7b-277e-4421-b00d-5dd3ba5c7f83}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {016cc659-4431-4dae-87c8-f5405b3d765c}, !- Demand Mixer Name
  {23df06de-81ef-4f98-b5a6-14165cdb02ac}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8265469b-62d6-4f16-8242-6b311ee5b87a}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {c48e802e-f59e-49b8-91ef-d247de4aa019}, !- Inlet Port
  {88f3bc3f-851b-4c4d-9ea7-68e73ff425ee}; !- Outlet Port

OS:Node,
  {b1db80e4-6099-46a6-9811-8d514ee83595}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {a8570dbb-6307-417c-b6fd-40d183314d3e}, !- Inlet Port
  {faf25e7b-277e-4421-b00d-5dd3ba5c7f83}; !- Outlet Port

OS:Connection,
  {c48e802e-f59e-49b8-91ef-d247de4aa019}, !- Handle
  {056dc1e1-a3d4-490c-9a80-079237b7877d}, !- Source Object
  9,                                      !- Outlet Port
  {8265469b-62d6-4f16-8242-6b311ee5b87a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faf25e7b-277e-4421-b00d-5dd3ba5c7f83}, !- Handle
  {b1db80e4-6099-46a6-9811-8d514ee83595}, !- Source Object
  3,                                      !- Outlet Port
  {056dc1e1-a3d4-490c-9a80-079237b7877d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {34543951-a478-4d88-b26a-534019c3b0e9}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {0b30adfc-6b0c-4aae-8263-42633bb5f30f}, !- Inlet Port
  {7f105631-6727-4b3e-95ec-ec3727b7cb13}; !- Outlet Port

OS:Node,
  {ac8a9462-056c-4744-b73b-d3522d391b1b}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {7642bab7-5ec8-4b44-b988-24ba158ec969}, !- Inlet Port
  {8bab1ba2-42e9-41cb-ac91-ab9348f64df7}; !- Outlet Port

OS:Node,
  {e59125d9-57f4-47bf-a8d2-752966bbfe56}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {a259f166-24a6-4f3d-bcca-615f9d7d6256}, !- Inlet Port
  {9f6b1e33-0476-42a5-9e75-5392d675c8ac}; !- Outlet Port

OS:Connection,
  {0b30adfc-6b0c-4aae-8263-42633bb5f30f}, !- Handle
  {056dc1e1-a3d4-490c-9a80-079237b7877d}, !- Source Object
  11,                                     !- Outlet Port
  {34543951-a478-4d88-b26a-534019c3b0e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bab1ba2-42e9-41cb-ac91-ab9348f64df7}, !- Handle
  {ac8a9462-056c-4744-b73b-d3522d391b1b}, !- Source Object
  3,                                      !- Outlet Port
  {056dc1e1-a3d4-490c-9a80-079237b7877d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {23df06de-81ef-4f98-b5a6-14165cdb02ac}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {7f105631-6727-4b3e-95ec-ec3727b7cb13}, !- Inlet Node Name
  {893c4a78-dbae-474d-a165-b00c490c413e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {016cc659-4431-4dae-87c8-f5405b3d765c}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {7642bab7-5ec8-4b44-b988-24ba158ec969}, !- Outlet Node Name
  {22443334-0dd1-4038-8516-8557368fb955}; !- Inlet Node Name 1

OS:Connection,
  {7f105631-6727-4b3e-95ec-ec3727b7cb13}, !- Handle
  {34543951-a478-4d88-b26a-534019c3b0e9}, !- Source Object
  3,                                      !- Outlet Port
  {23df06de-81ef-4f98-b5a6-14165cdb02ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7642bab7-5ec8-4b44-b988-24ba158ec969}, !- Handle
  {016cc659-4431-4dae-87c8-f5405b3d765c}, !- Source Object
  2,                                      !- Outlet Port
  {ac8a9462-056c-4744-b73b-d3522d391b1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4e81d81f-e03a-4853-9b4c-904da6feacbb}, !- Handle
  {056dc1e1-a3d4-490c-9a80-079237b7877d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0441365924722838,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  718.72,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  585.04,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fea4a780-04b5-41ae-a96e-6be7a404785c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {116ae910-293c-4786-bea5-70ff41b09dff}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {56fe3fc1-13fa-4785-ab87-b5f8a383fd21}, !- Handle
  Zone OfS Hall C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ffbeb3e8-9a08-424c-af66-0645970ddc02}, !- Control Zone Name
  {b1db80e4-6099-46a6-9811-8d514ee83595}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {30fd32fe-6654-454b-aad3-74020c1c02e6}, !- Handle
  Zone OfS Hall C  - Story Ground HP Htg Coil 4 Clg kBtu/hr 8.3EER 4 Clg kBtu/hr 8.3EER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1096.01669908825,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  0.0441365924722838,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac4b08e0-0608-4f18-a3dd-58b49acefab0}, !- Total Heating Capacity Function of Temperature Curve Name
  {2b8ef3de-6590-4ce6-bf71-9c0f7bfbc8e6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {374871ad-06da-4c10-9f95-22d927dd4040}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1ea60ff-9e43-44a3-a1bf-42599371314f}, !- Part Load Fraction Correlation Curve Name
  {aff5e6b5-9aa0-44e3-a527-8fec2f770b52}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {aff5e6b5-9aa0-44e3-a527-8fec2f770b52}, !- Handle
  Zone OfS Hall C  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {0ee716d5-238c-4297-894b-dcbb0f455c79}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1096.01669908825,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d878269e-4ba0-4eac-b970-e2e7a3dbd3c9}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-HP 1spd DX HP Clg Coil 4kBtu/hr 9.7SEER 4kBtu/hr 9.7SEER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1096.01669908825,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0441365924722838,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0ec5fa4-9b40-450a-aa63-09a0df62a522}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3933955f-d6f1-4e6e-a3a5-c51d4a1a2903}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {7f76b41f-1ae3-4114-a4c6-6bc995b95a09}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9f674716-7811-4307-ae2e-b5d9372f8541}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6ea368ec-a373-4b1b-87ef-d77ce57222c5}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-HP Fan, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0441365924722838,                     !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3043201e-211f-4807-8496-eb84da0f2f72}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9f7d3622-3780-475a-8230-54e85b724f56}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3043201e-211f-4807-8496-eb84da0f2f72}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9f7d3622-3780-475a-8230-54e85b724f56}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {150f5eb7-84b8-4157-9c33-7d662c4d108f}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {ffbeb3e8-9a08-424c-af66-0645970ddc02}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {cfdfd34a-6849-4adc-8d66-d11108808977}, !- Air Inlet Node Name
  {a8570dbb-6307-417c-b6fd-40d183314d3e}, !- Air Outlet Node Name
  {6ea368ec-a373-4b1b-87ef-d77ce57222c5}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Supply Air Fan Operating Mode Schedule Name
  {30fd32fe-6654-454b-aad3-74020c1c02e6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d878269e-4ba0-4eac-b970-e2e7a3dbd3c9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0ee716d5-238c-4297-894b-dcbb0f455c79}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0441365924722838,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0441365924722838,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a8570dbb-6307-417c-b6fd-40d183314d3e}, !- Handle
  {150f5eb7-84b8-4157-9c33-7d662c4d108f}, !- Source Object
  7,                                      !- Outlet Port
  {b1db80e4-6099-46a6-9811-8d514ee83595}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5b30f269-9ea8-49bf-af4c-498f93153aa4}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00990744311824169,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0441365924722838,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d8df61a9-5883-4f5b-8f55-12a96fe40d92}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ad399f79-a9d9-45bf-b23f-9405ae0fbe52}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ad399f79-a9d9-45bf-b23f-9405ae0fbe52}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d2948071-bf19-4888-bae5-4baf6d148438}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-HP OA System, !- Name
  {5b30f269-9ea8-49bf-af4c-498f93153aa4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c27479ad-2733-403d-bf8b-1efb8fc7d45f}, !- Mixed Air Node Name
  {51b86bf1-071f-410d-bf2c-22447ee8bc7b}, !- Outdoor Air Stream Node Name
  {c2ad30a5-1e13-4ed6-a7db-67a86fe16c2d}, !- Relief Air Stream Node Name
  {88f3bc3f-851b-4c4d-9ea7-68e73ff425ee}; !- Return Air Stream Node Name

OS:Node,
  {654cd0d6-36f9-4076-993f-68ddd604e842}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {51b86bf1-071f-410d-bf2c-22447ee8bc7b}; !- Outlet Port

OS:Connection,
  {51b86bf1-071f-410d-bf2c-22447ee8bc7b}, !- Handle
  {654cd0d6-36f9-4076-993f-68ddd604e842}, !- Source Object
  3,                                      !- Outlet Port
  {d2948071-bf19-4888-bae5-4baf6d148438}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8035ba8c-38eb-4911-aa4f-622ba5e4f6d7}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-HP Relief Air Node, !- Name
  {c2ad30a5-1e13-4ed6-a7db-67a86fe16c2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2ad30a5-1e13-4ed6-a7db-67a86fe16c2d}, !- Handle
  {d2948071-bf19-4888-bae5-4baf6d148438}, !- Source Object
  7,                                      !- Outlet Port
  {8035ba8c-38eb-4911-aa4f-622ba5e4f6d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f996f58b-473a-48a8-b194-0dc22184c872}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {c27479ad-2733-403d-bf8b-1efb8fc7d45f}, !- Inlet Port
  {cfdfd34a-6849-4adc-8d66-d11108808977}; !- Outlet Port

OS:Connection,
  {88f3bc3f-851b-4c4d-9ea7-68e73ff425ee}, !- Handle
  {8265469b-62d6-4f16-8242-6b311ee5b87a}, !- Source Object
  3,                                      !- Outlet Port
  {d2948071-bf19-4888-bae5-4baf6d148438}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c27479ad-2733-403d-bf8b-1efb8fc7d45f}, !- Handle
  {d2948071-bf19-4888-bae5-4baf6d148438}, !- Source Object
  5,                                      !- Outlet Port
  {f996f58b-473a-48a8-b194-0dc22184c872}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfdfd34a-6849-4adc-8d66-d11108808977}, !- Handle
  {f996f58b-473a-48a8-b194-0dc22184c872}, !- Source Object
  3,                                      !- Outlet Port
  {150f5eb7-84b8-4157-9c33-7d662c4d108f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {116ae910-293c-4786-bea5-70ff41b09dff}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {00b60b87-a23e-4a44-81ec-912535378f3f}, !- Control Zone or Zone List Name
  {8a123fc1-8dd5-49bf-a970-0c4e7193b148}, !- Cooling Control Zone or Zone List Name
  {b3bfbda8-db67-4a9c-87e6-4630310b13cd}, !- Heating Control Zone or Zone List Name
  {70d35535-e5c2-4e7c-8e19-2c16e181f866}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {00b60b87-a23e-4a44-81ec-912535378f3f}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {8a123fc1-8dd5-49bf-a970-0c4e7193b148}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b3bfbda8-db67-4a9c-87e6-4630310b13cd}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {70d35535-e5c2-4e7c-8e19-2c16e181f866}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {76ba24e2-df2f-45fd-b5c8-d757aebce39c}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-HP Diffuser, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {7089c810-df58-43ee-b634-e101897d9d38}, !- Air Inlet Node Name
  {a259f166-24a6-4f3d-bcca-615f9d7d6256}, !- Air Outlet Node Name
  0.0441365924722838;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9efcfd46-7264-430b-b40f-9a857db71a1f}, !- Handle
  Zone OfS Hall C  - Story Ground Return Air Node, !- Name
  {0f91f0b0-e524-433d-b085-3462eba39fc7}, !- Inlet Port
  {22443334-0dd1-4038-8516-8557368fb955}; !- Outlet Port

OS:Connection,
  {9f6b1e33-0476-42a5-9e75-5392d675c8ac}, !- Handle
  {e59125d9-57f4-47bf-a8d2-752966bbfe56}, !- Source Object
  3,                                      !- Outlet Port
  {0988f435-3f77-4dd0-8b82-cd57a0818497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f91f0b0-e524-433d-b085-3462eba39fc7}, !- Handle
  {0213e805-5738-4978-8f7b-2826f785c407}, !- Source Object
  2,                                      !- Outlet Port
  {9efcfd46-7264-430b-b40f-9a857db71a1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22443334-0dd1-4038-8516-8557368fb955}, !- Handle
  {9efcfd46-7264-430b-b40f-9a857db71a1f}, !- Source Object
  3,                                      !- Outlet Port
  {016cc659-4431-4dae-87c8-f5405b3d765c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c7d7666b-a16d-4d19-91b9-a5d0f00c560d}, !- Handle
  Zone OfS Hall C  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {893c4a78-dbae-474d-a165-b00c490c413e}, !- Inlet Port
  {7089c810-df58-43ee-b634-e101897d9d38}; !- Outlet Port

OS:Connection,
  {893c4a78-dbae-474d-a165-b00c490c413e}, !- Handle
  {23df06de-81ef-4f98-b5a6-14165cdb02ac}, !- Source Object
  3,                                      !- Outlet Port
  {c7d7666b-a16d-4d19-91b9-a5d0f00c560d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7089c810-df58-43ee-b634-e101897d9d38}, !- Handle
  {c7d7666b-a16d-4d19-91b9-a5d0f00c560d}, !- Source Object
  3,                                      !- Outlet Port
  {76ba24e2-df2f-45fd-b5c8-d757aebce39c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a259f166-24a6-4f3d-bcca-615f9d7d6256}, !- Handle
  {76ba24e2-df2f-45fd-b5c8-d757aebce39c}, !- Source Object
  4,                                      !- Outlet Port
  {e59125d9-57f4-47bf-a8d2-752966bbfe56}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a1cc2461-69e6-4185-812d-8789f3fdab20}, !- Handle
  Zone OfS Hall C end_a - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  {8577eef9-5cc7-4222-99d9-86bb72caf58d}, !- Availability Manager List Name
  0.0875458363215988,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1aea35ff-163b-4c80-a112-9a13252b5a56}, !- Supply Side Inlet Node Name
  {600e9f06-da1f-445b-a421-7242f75954dc}, !- Demand Side Outlet Node Name
  {5c8e7026-633e-4b3e-9c00-81af9cf2ca13}, !- Demand Side Inlet Node A
  {b0bb117e-deff-4801-9c7c-cb65da29b5eb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9e7ded95-8ffc-48e3-ba59-febe88f3fbfa}, !- Demand Mixer Name
  {310741fe-091d-4051-a71c-f2a5a64375b3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6793956c-0e20-4cee-a8fa-a921b1ceff26}, !- Handle
  Zone OfS Hall C end_a - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {1aea35ff-163b-4c80-a112-9a13252b5a56}, !- Inlet Port
  {ed5e203d-b554-457c-bd56-298fc1991ffd}; !- Outlet Port

OS:Node,
  {2c38f151-dc49-4ece-8990-613adaf763ce}, !- Handle
  Zone OfS Hall C end_a - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {5473a724-34cc-4188-95d1-d23391824a9b}, !- Inlet Port
  {b0bb117e-deff-4801-9c7c-cb65da29b5eb}; !- Outlet Port

OS:Connection,
  {1aea35ff-163b-4c80-a112-9a13252b5a56}, !- Handle
  {a1cc2461-69e6-4185-812d-8789f3fdab20}, !- Source Object
  9,                                      !- Outlet Port
  {6793956c-0e20-4cee-a8fa-a921b1ceff26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0bb117e-deff-4801-9c7c-cb65da29b5eb}, !- Handle
  {2c38f151-dc49-4ece-8990-613adaf763ce}, !- Source Object
  3,                                      !- Outlet Port
  {a1cc2461-69e6-4185-812d-8789f3fdab20}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9b58192a-c78b-4eb2-b035-f71028957fac}, !- Handle
  Zone OfS Hall C end_a - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {5c8e7026-633e-4b3e-9c00-81af9cf2ca13}, !- Inlet Port
  {fff0b757-d436-4454-9656-1914cf1bc72d}; !- Outlet Port

OS:Node,
  {1e421331-dcae-4b74-9275-2473b46f0842}, !- Handle
  Zone OfS Hall C end_a - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {d374194a-aeff-483a-8f07-b5302e3349f8}, !- Inlet Port
  {600e9f06-da1f-445b-a421-7242f75954dc}; !- Outlet Port

OS:Node,
  {56e40a26-e486-427d-80f0-eb17c1aac1a8}, !- Handle
  Zone OfS Hall C end_a - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {8816f801-66a6-457c-9742-dc3cf7ea1ad7}, !- Inlet Port
  {2a286f41-0f33-4e14-9611-f54fa3403bef}; !- Outlet Port

OS:Connection,
  {5c8e7026-633e-4b3e-9c00-81af9cf2ca13}, !- Handle
  {a1cc2461-69e6-4185-812d-8789f3fdab20}, !- Source Object
  11,                                     !- Outlet Port
  {9b58192a-c78b-4eb2-b035-f71028957fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {600e9f06-da1f-445b-a421-7242f75954dc}, !- Handle
  {1e421331-dcae-4b74-9275-2473b46f0842}, !- Source Object
  3,                                      !- Outlet Port
  {a1cc2461-69e6-4185-812d-8789f3fdab20}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {310741fe-091d-4051-a71c-f2a5a64375b3}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {fff0b757-d436-4454-9656-1914cf1bc72d}, !- Inlet Node Name
  {16ce88e0-656e-4072-a256-bdf163041c06}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9e7ded95-8ffc-48e3-ba59-febe88f3fbfa}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {d374194a-aeff-483a-8f07-b5302e3349f8}, !- Outlet Node Name
  {45fa2752-1d52-462f-b7cc-24289a6b6926}; !- Inlet Node Name 1

OS:Connection,
  {fff0b757-d436-4454-9656-1914cf1bc72d}, !- Handle
  {9b58192a-c78b-4eb2-b035-f71028957fac}, !- Source Object
  3,                                      !- Outlet Port
  {310741fe-091d-4051-a71c-f2a5a64375b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d374194a-aeff-483a-8f07-b5302e3349f8}, !- Handle
  {9e7ded95-8ffc-48e3-ba59-febe88f3fbfa}, !- Source Object
  2,                                      !- Outlet Port
  {1e421331-dcae-4b74-9275-2473b46f0842}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {62382c7c-cf59-470b-a619-8891df6967fd}, !- Handle
  {a1cc2461-69e6-4185-812d-8789f3fdab20}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0875458363215988,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1415.3,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1127.95,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8577eef9-5cc7-4222-99d9-86bb72caf58d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {5e3de73c-63c5-49ff-839f-7aefe98fcab0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {83a18ce9-9f86-4c42-bb47-bd1ef93e8af7}, !- Handle
  Zone OfS Hall C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {85442ea1-8b6e-46e8-8291-56bd411c8605}, !- Control Zone Name
  {2c38f151-dc49-4ece-8990-613adaf763ce}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {87d7293d-8f40-4568-a2a7-aeeefdc4c266}, !- Handle
  Zone OfS Hall C end_a - Story Ground HP Htg Coil 7 Clg kBtu/hr 8.3EER 7 Clg kBtu/hr 8.3EER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  2173.97159974171,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  0.0875458363215988,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac4b08e0-0608-4f18-a3dd-58b49acefab0}, !- Total Heating Capacity Function of Temperature Curve Name
  {2b8ef3de-6590-4ce6-bf71-9c0f7bfbc8e6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {374871ad-06da-4c10-9f95-22d927dd4040}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1ea60ff-9e43-44a3-a1bf-42599371314f}, !- Part Load Fraction Correlation Curve Name
  {50076883-da52-4352-9f5e-9708ba1eddf1}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {50076883-da52-4352-9f5e-9708ba1eddf1}, !- Handle
  Zone OfS Hall C end_a - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {9d4abde4-8180-4a5e-85e3-3a15255867a9}, !- Handle
  Zone OfS Hall C end_a - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2173.97159974171,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e76d9aae-d072-479a-ac2a-a738c03f97a4}, !- Handle
  Zone OfS Hall C end_a - Story Ground PSZ-HP 1spd DX HP Clg Coil 7kBtu/hr 9.7SEER 7kBtu/hr 9.7SEER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  2173.97159974171,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0875458363215988,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0ec5fa4-9b40-450a-aa63-09a0df62a522}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3933955f-d6f1-4e6e-a3a5-c51d4a1a2903}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {7f76b41f-1ae3-4114-a4c6-6bc995b95a09}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9f674716-7811-4307-ae2e-b5d9372f8541}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {752dbd60-86a6-426b-a56f-1a057fabd98e}, !- Handle
  Zone OfS Hall C end_a - Story Ground PSZ-HP Fan, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0875458363215988,                     !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f74dc32c-bf55-43b1-9b2a-0ffbcd5039a6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e5a4c6b6-8bae-4cf5-b1db-9fadc7704394}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f74dc32c-bf55-43b1-9b2a-0ffbcd5039a6}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e5a4c6b6-8bae-4cf5-b1db-9fadc7704394}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0371d222-e900-454e-880a-07fbde7558df}, !- Handle
  Zone OfS Hall C end_a - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {85442ea1-8b6e-46e8-8291-56bd411c8605}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {af7f2d2c-ff01-43e3-8ad8-598922d2bdc5}, !- Air Inlet Node Name
  {5473a724-34cc-4188-95d1-d23391824a9b}, !- Air Outlet Node Name
  {752dbd60-86a6-426b-a56f-1a057fabd98e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Supply Air Fan Operating Mode Schedule Name
  {87d7293d-8f40-4568-a2a7-aeeefdc4c266}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e76d9aae-d072-479a-ac2a-a738c03f97a4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9d4abde4-8180-4a5e-85e3-3a15255867a9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0875458363215988,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0875458363215988,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5473a724-34cc-4188-95d1-d23391824a9b}, !- Handle
  {0371d222-e900-454e-880a-07fbde7558df}, !- Source Object
  7,                                      !- Outlet Port
  {2c38f151-dc49-4ece-8990-613adaf763ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8aa232dd-6224-4a67-b2be-b92324e3c7b7}, !- Handle
  Zone OfS Hall C end_a - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.015928226208,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0875458363215988,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d4ebcd71-77f4-4a1b-b59e-45afcef15bb5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {00d7a916-5834-4d9d-9a4e-0ffcb4dbe162}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {00d7a916-5834-4d9d-9a4e-0ffcb4dbe162}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bb51715c-1478-4dff-83bc-e9459cb57344}, !- Handle
  Zone OfS Hall C end_a - Story Ground PSZ-HP OA System, !- Name
  {8aa232dd-6224-4a67-b2be-b92324e3c7b7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {140ba4a6-7b97-4e7e-8547-73be0ae82372}, !- Mixed Air Node Name
  {8bea9ab5-02f0-4fc3-a11a-485ffbf51aab}, !- Outdoor Air Stream Node Name
  {7a558fc1-3746-4b4f-bf52-ef42ca4ebbb0}, !- Relief Air Stream Node Name
  {ed5e203d-b554-457c-bd56-298fc1991ffd}; !- Return Air Stream Node Name

OS:Node,
  {fc374253-acdd-4c3c-ab19-e809eea7969a}, !- Handle
  Zone OfS Hall C end_a - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8bea9ab5-02f0-4fc3-a11a-485ffbf51aab}; !- Outlet Port

OS:Connection,
  {8bea9ab5-02f0-4fc3-a11a-485ffbf51aab}, !- Handle
  {fc374253-acdd-4c3c-ab19-e809eea7969a}, !- Source Object
  3,                                      !- Outlet Port
  {bb51715c-1478-4dff-83bc-e9459cb57344}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8cdbad36-bdcb-494a-af88-b45f85841baa}, !- Handle
  Zone OfS Hall C end_a - Story Ground PSZ-HP Relief Air Node, !- Name
  {7a558fc1-3746-4b4f-bf52-ef42ca4ebbb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a558fc1-3746-4b4f-bf52-ef42ca4ebbb0}, !- Handle
  {bb51715c-1478-4dff-83bc-e9459cb57344}, !- Source Object
  7,                                      !- Outlet Port
  {8cdbad36-bdcb-494a-af88-b45f85841baa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0db7a16d-6dbc-49c1-8055-fd424c228d4d}, !- Handle
  Zone OfS Hall C end_a - Story Ground PSZ-HP Mixed Air Node, !- Name
  {140ba4a6-7b97-4e7e-8547-73be0ae82372}, !- Inlet Port
  {af7f2d2c-ff01-43e3-8ad8-598922d2bdc5}; !- Outlet Port

OS:Connection,
  {ed5e203d-b554-457c-bd56-298fc1991ffd}, !- Handle
  {6793956c-0e20-4cee-a8fa-a921b1ceff26}, !- Source Object
  3,                                      !- Outlet Port
  {bb51715c-1478-4dff-83bc-e9459cb57344}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {140ba4a6-7b97-4e7e-8547-73be0ae82372}, !- Handle
  {bb51715c-1478-4dff-83bc-e9459cb57344}, !- Source Object
  5,                                      !- Outlet Port
  {0db7a16d-6dbc-49c1-8055-fd424c228d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af7f2d2c-ff01-43e3-8ad8-598922d2bdc5}, !- Handle
  {0db7a16d-6dbc-49c1-8055-fd424c228d4d}, !- Source Object
  3,                                      !- Outlet Port
  {0371d222-e900-454e-880a-07fbde7558df}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5e3de73c-63c5-49ff-839f-7aefe98fcab0}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9914eb14-2d52-43bc-a7bf-9cd7a3eb3838}, !- Control Zone or Zone List Name
  {4a5ed6ec-1f08-4da9-a55c-32920aed7bd2}, !- Cooling Control Zone or Zone List Name
  {c4250c98-8e32-4a4a-a0d2-56302189002c}, !- Heating Control Zone or Zone List Name
  {624a937b-ead5-4e15-9f90-a74f750ea974}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9914eb14-2d52-43bc-a7bf-9cd7a3eb3838}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {4a5ed6ec-1f08-4da9-a55c-32920aed7bd2}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c4250c98-8e32-4a4a-a0d2-56302189002c}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {624a937b-ead5-4e15-9f90-a74f750ea974}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {434b13dd-243b-4cd7-bdba-08ad0b06a600}, !- Handle
  Zone OfS Hall C end_a - Story Ground PSZ-HP Diffuser, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {7923b934-949e-4e10-8a94-8f956129a7c4}, !- Air Inlet Node Name
  {8816f801-66a6-457c-9742-dc3cf7ea1ad7}, !- Air Outlet Node Name
  0.0875458363215988;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ea14aded-fabf-44f7-be35-8cbd36319859}, !- Handle
  Zone OfS Hall C end_a - Story Ground Return Air Node, !- Name
  {5bb3b361-f817-488f-a890-bebbb44c6f13}, !- Inlet Port
  {45fa2752-1d52-462f-b7cc-24289a6b6926}; !- Outlet Port

OS:Connection,
  {2a286f41-0f33-4e14-9611-f54fa3403bef}, !- Handle
  {56e40a26-e486-427d-80f0-eb17c1aac1a8}, !- Source Object
  3,                                      !- Outlet Port
  {2014082e-6e35-47eb-9118-806a6ab6c16d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bb3b361-f817-488f-a890-bebbb44c6f13}, !- Handle
  {43d9a0fb-46a2-49f3-b82e-9ff762758bb3}, !- Source Object
  2,                                      !- Outlet Port
  {ea14aded-fabf-44f7-be35-8cbd36319859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45fa2752-1d52-462f-b7cc-24289a6b6926}, !- Handle
  {ea14aded-fabf-44f7-be35-8cbd36319859}, !- Source Object
  3,                                      !- Outlet Port
  {9e7ded95-8ffc-48e3-ba59-febe88f3fbfa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1c17eee1-873c-4a74-9ab5-39b479f6b431}, !- Handle
  Zone OfS Hall C end_a - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {16ce88e0-656e-4072-a256-bdf163041c06}, !- Inlet Port
  {7923b934-949e-4e10-8a94-8f956129a7c4}; !- Outlet Port

OS:Connection,
  {16ce88e0-656e-4072-a256-bdf163041c06}, !- Handle
  {310741fe-091d-4051-a71c-f2a5a64375b3}, !- Source Object
  3,                                      !- Outlet Port
  {1c17eee1-873c-4a74-9ab5-39b479f6b431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7923b934-949e-4e10-8a94-8f956129a7c4}, !- Handle
  {1c17eee1-873c-4a74-9ab5-39b479f6b431}, !- Source Object
  3,                                      !- Outlet Port
  {434b13dd-243b-4cd7-bdba-08ad0b06a600}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8816f801-66a6-457c-9742-dc3cf7ea1ad7}, !- Handle
  {434b13dd-243b-4cd7-bdba-08ad0b06a600}, !- Source Object
  4,                                      !- Outlet Port
  {56e40a26-e486-427d-80f0-eb17c1aac1a8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {31e55531-bc6f-4ed0-b558-8cadb8d15985}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  {8acf67e8-28d4-46c9-acc2-0023cf1da720}, !- Availability Manager List Name
  0.131080481445314,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ebaff82d-c74e-4051-b476-037f9a7b92f7}, !- Supply Side Inlet Node Name
  {3746dcf1-d7be-4c19-bed6-94d316cd5c03}, !- Demand Side Outlet Node Name
  {30ca6010-920f-4c55-a648-060a5a5ac58b}, !- Demand Side Inlet Node A
  {c5b11341-c8b5-4bd7-8227-9ec04e0607b7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5eb62121-7750-4f1c-b6fb-5cd9f43bd56f}, !- Demand Mixer Name
  {1b99c1ea-4351-4874-a600-dd39420f8a83}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {adc2a213-c208-4bb5-8e62-99885b8c67a5}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {ebaff82d-c74e-4051-b476-037f9a7b92f7}, !- Inlet Port
  {913448fc-8e49-46c5-863f-dc4342847c7c}; !- Outlet Port

OS:Node,
  {fa0708f9-8b88-475f-b9a8-106e09ac889f}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {7c34160f-bc1d-4b63-91b8-db1d61301f0f}, !- Inlet Port
  {c5b11341-c8b5-4bd7-8227-9ec04e0607b7}; !- Outlet Port

OS:Connection,
  {ebaff82d-c74e-4051-b476-037f9a7b92f7}, !- Handle
  {31e55531-bc6f-4ed0-b558-8cadb8d15985}, !- Source Object
  9,                                      !- Outlet Port
  {adc2a213-c208-4bb5-8e62-99885b8c67a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5b11341-c8b5-4bd7-8227-9ec04e0607b7}, !- Handle
  {fa0708f9-8b88-475f-b9a8-106e09ac889f}, !- Source Object
  3,                                      !- Outlet Port
  {31e55531-bc6f-4ed0-b558-8cadb8d15985}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {52fc34ae-b07a-4018-97b3-41025bc65936}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {30ca6010-920f-4c55-a648-060a5a5ac58b}, !- Inlet Port
  {b9498a77-dfb3-4b54-b028-1951bee3f0dc}; !- Outlet Port

OS:Node,
  {6ddf6493-c252-4c17-9573-fdf3bf08f131}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {bf678fc7-ca81-4814-ad84-3c5c91424ba0}, !- Inlet Port
  {3746dcf1-d7be-4c19-bed6-94d316cd5c03}; !- Outlet Port

OS:Node,
  {19e22442-3177-473f-9f01-145679d3713d}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {d7f8ac84-29f8-41f6-8dc5-14ab53246c26}, !- Inlet Port
  {d4d896c4-0781-41ed-a4c7-2d6f7447b8f0}; !- Outlet Port

OS:Connection,
  {30ca6010-920f-4c55-a648-060a5a5ac58b}, !- Handle
  {31e55531-bc6f-4ed0-b558-8cadb8d15985}, !- Source Object
  11,                                     !- Outlet Port
  {52fc34ae-b07a-4018-97b3-41025bc65936}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3746dcf1-d7be-4c19-bed6-94d316cd5c03}, !- Handle
  {6ddf6493-c252-4c17-9573-fdf3bf08f131}, !- Source Object
  3,                                      !- Outlet Port
  {31e55531-bc6f-4ed0-b558-8cadb8d15985}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1b99c1ea-4351-4874-a600-dd39420f8a83}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {b9498a77-dfb3-4b54-b028-1951bee3f0dc}, !- Inlet Node Name
  {b00e4e02-179f-4c48-be8a-891a52d19843}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5eb62121-7750-4f1c-b6fb-5cd9f43bd56f}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {bf678fc7-ca81-4814-ad84-3c5c91424ba0}, !- Outlet Node Name
  {f3b5af52-88b7-460b-b3f0-e7fabf96a725}; !- Inlet Node Name 1

OS:Connection,
  {b9498a77-dfb3-4b54-b028-1951bee3f0dc}, !- Handle
  {52fc34ae-b07a-4018-97b3-41025bc65936}, !- Source Object
  3,                                      !- Outlet Port
  {1b99c1ea-4351-4874-a600-dd39420f8a83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf678fc7-ca81-4814-ad84-3c5c91424ba0}, !- Handle
  {5eb62121-7750-4f1c-b6fb-5cd9f43bd56f}, !- Source Object
  2,                                      !- Outlet Port
  {6ddf6493-c252-4c17-9573-fdf3bf08f131}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e101dd78-556f-40c9-9850-d844a353695a}, !- Handle
  {31e55531-bc6f-4ed0-b558-8cadb8d15985}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.131080481445314,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1992.31,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1268.91,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8acf67e8-28d4-46c9-acc2-0023cf1da720}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {e68c2886-468b-427a-a479-55d5fcd790e9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {acd01dba-f177-4411-a739-5779a6bb1783}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bdd1bd83-2f19-4709-8c5b-e52717dd3d0b}, !- Control Zone Name
  {fa0708f9-8b88-475f-b9a8-106e09ac889f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {d71cf438-d19e-4801-bf6a-1e29c92dd069}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground HP Htg Coil 12 Clg kBtu/hr 8.3EER 11 Clg kBtu/hr 8.3EER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  3255.04051267231,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  0.131080481445314,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac4b08e0-0608-4f18-a3dd-58b49acefab0}, !- Total Heating Capacity Function of Temperature Curve Name
  {2b8ef3de-6590-4ce6-bf71-9c0f7bfbc8e6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {374871ad-06da-4c10-9f95-22d927dd4040}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1ea60ff-9e43-44a3-a1bf-42599371314f}, !- Part Load Fraction Correlation Curve Name
  {b5eb3c57-fff5-49f5-a74e-98e7978fdc92}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {b5eb3c57-fff5-49f5-a74e-98e7978fdc92}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {841251d9-f76a-4ed0-a0e3-ffb0defa43f7}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3255.04051267231,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {eedf8f2c-e5e5-469a-b687-953799e9d8a3}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PSZ-HP 1spd DX HP Clg Coil 12kBtu/hr 9.7SEER 11kBtu/hr 9.7SEER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  3255.04051267231,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.131080481445314,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0ec5fa4-9b40-450a-aa63-09a0df62a522}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3933955f-d6f1-4e6e-a3a5-c51d4a1a2903}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {7f76b41f-1ae3-4114-a4c6-6bc995b95a09}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9f674716-7811-4307-ae2e-b5d9372f8541}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {46a666f3-c7de-4df0-b243-64fcf151151b}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PSZ-HP Fan, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.131080481445314,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f5398e2f-ebf6-461c-b43e-5a042019e7be}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f2fc2de6-06e5-4767-878b-f5f2e51e3b4e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f5398e2f-ebf6-461c-b43e-5a042019e7be}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f2fc2de6-06e5-4767-878b-f5f2e51e3b4e}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5b3e57dc-ac98-4864-88f0-b5fa7c3c3ad3}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {bdd1bd83-2f19-4709-8c5b-e52717dd3d0b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {72c3c44c-6de9-47b1-80c6-84e573606fe9}, !- Air Inlet Node Name
  {7c34160f-bc1d-4b63-91b8-db1d61301f0f}, !- Air Outlet Node Name
  {46a666f3-c7de-4df0-b243-64fcf151151b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Supply Air Fan Operating Mode Schedule Name
  {d71cf438-d19e-4801-bf6a-1e29c92dd069}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {eedf8f2c-e5e5-469a-b687-953799e9d8a3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {841251d9-f76a-4ed0-a0e3-ffb0defa43f7}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.131080481445314,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.131080481445314,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7c34160f-bc1d-4b63-91b8-db1d61301f0f}, !- Handle
  {5b3e57dc-ac98-4864-88f0-b5fa7c3c3ad3}, !- Source Object
  7,                                      !- Outlet Port
  {fa0708f9-8b88-475f-b9a8-106e09ac889f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f1a08123-0040-4aa0-bfd5-80f05f5daa4c}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0152908338992306,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.131080481445314,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8f72ea7f-3bb8-4cbf-8be4-1b5a8a98813f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e8b1a6b8-6aff-424c-bb55-8fc1198410c9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e8b1a6b8-6aff-424c-bb55-8fc1198410c9}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0376c0d8-4d18-4bec-aa76-b70a04d57c74}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PSZ-HP OA System, !- Name
  {f1a08123-0040-4aa0-bfd5-80f05f5daa4c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6babc2a4-8d42-4986-bbd9-743033bb5721}, !- Mixed Air Node Name
  {3e94e2de-136a-4169-84b5-3afe4e73ab39}, !- Outdoor Air Stream Node Name
  {1fe6b9ff-8bba-4ec8-b378-8735d865b5e5}, !- Relief Air Stream Node Name
  {913448fc-8e49-46c5-863f-dc4342847c7c}; !- Return Air Stream Node Name

OS:Node,
  {bfca87f5-c142-4e48-91b4-4219beb453de}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3e94e2de-136a-4169-84b5-3afe4e73ab39}; !- Outlet Port

OS:Connection,
  {3e94e2de-136a-4169-84b5-3afe4e73ab39}, !- Handle
  {bfca87f5-c142-4e48-91b4-4219beb453de}, !- Source Object
  3,                                      !- Outlet Port
  {0376c0d8-4d18-4bec-aa76-b70a04d57c74}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8d19ea55-0a03-4373-afe0-bf0c2b51e183}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PSZ-HP Relief Air Node, !- Name
  {1fe6b9ff-8bba-4ec8-b378-8735d865b5e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1fe6b9ff-8bba-4ec8-b378-8735d865b5e5}, !- Handle
  {0376c0d8-4d18-4bec-aa76-b70a04d57c74}, !- Source Object
  7,                                      !- Outlet Port
  {8d19ea55-0a03-4373-afe0-bf0c2b51e183}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd9dbdfa-2087-4dbc-8bd0-df660b537472}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {6babc2a4-8d42-4986-bbd9-743033bb5721}, !- Inlet Port
  {72c3c44c-6de9-47b1-80c6-84e573606fe9}; !- Outlet Port

OS:Connection,
  {913448fc-8e49-46c5-863f-dc4342847c7c}, !- Handle
  {adc2a213-c208-4bb5-8e62-99885b8c67a5}, !- Source Object
  3,                                      !- Outlet Port
  {0376c0d8-4d18-4bec-aa76-b70a04d57c74}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6babc2a4-8d42-4986-bbd9-743033bb5721}, !- Handle
  {0376c0d8-4d18-4bec-aa76-b70a04d57c74}, !- Source Object
  5,                                      !- Outlet Port
  {bd9dbdfa-2087-4dbc-8bd0-df660b537472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c3c44c-6de9-47b1-80c6-84e573606fe9}, !- Handle
  {bd9dbdfa-2087-4dbc-8bd0-df660b537472}, !- Source Object
  3,                                      !- Outlet Port
  {5b3e57dc-ac98-4864-88f0-b5fa7c3c3ad3}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e68c2886-468b-427a-a479-55d5fcd790e9}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {202ebe6f-12ca-4ec0-b148-352759c784fe}, !- Control Zone or Zone List Name
  {7c9ade49-0990-4119-b023-0fa0d8630133}, !- Cooling Control Zone or Zone List Name
  {e641758a-d7bd-4335-bdae-74f8254da91a}, !- Heating Control Zone or Zone List Name
  {187a47e4-5596-4190-82d7-c09afb417704}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {202ebe6f-12ca-4ec0-b148-352759c784fe}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {7c9ade49-0990-4119-b023-0fa0d8630133}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e641758a-d7bd-4335-bdae-74f8254da91a}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {187a47e4-5596-4190-82d7-c09afb417704}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {53cdc75f-2297-4fbe-99cf-94bd8048f776}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PSZ-HP Diffuser, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {05fcb973-e0e6-48e1-94d6-9701104cc2bc}, !- Air Inlet Node Name
  {d7f8ac84-29f8-41f6-8dc5-14ab53246c26}, !- Air Outlet Node Name
  0.131080481445314;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b1a9a161-2689-482d-8930-b879ae07e17d}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground Return Air Node, !- Name
  {091e00f3-d8aa-4cd3-92dd-25ce4f73f50f}, !- Inlet Port
  {f3b5af52-88b7-460b-b3f0-e7fabf96a725}; !- Outlet Port

OS:Connection,
  {d4d896c4-0781-41ed-a4c7-2d6f7447b8f0}, !- Handle
  {19e22442-3177-473f-9f01-145679d3713d}, !- Source Object
  3,                                      !- Outlet Port
  {9908545a-8555-4e75-bb3c-81168fde8397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {091e00f3-d8aa-4cd3-92dd-25ce4f73f50f}, !- Handle
  {5070809b-a478-4aa5-a332-4e28042899f2}, !- Source Object
  2,                                      !- Outlet Port
  {b1a9a161-2689-482d-8930-b879ae07e17d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3b5af52-88b7-460b-b3f0-e7fabf96a725}, !- Handle
  {b1a9a161-2689-482d-8930-b879ae07e17d}, !- Source Object
  3,                                      !- Outlet Port
  {5eb62121-7750-4f1c-b6fb-5cd9f43bd56f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9e1abd12-0810-41bd-a935-6e684a2c8011}, !- Handle
  Zone OfS OfficeSmall A  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {b00e4e02-179f-4c48-be8a-891a52d19843}, !- Inlet Port
  {05fcb973-e0e6-48e1-94d6-9701104cc2bc}; !- Outlet Port

OS:Connection,
  {b00e4e02-179f-4c48-be8a-891a52d19843}, !- Handle
  {1b99c1ea-4351-4874-a600-dd39420f8a83}, !- Source Object
  3,                                      !- Outlet Port
  {9e1abd12-0810-41bd-a935-6e684a2c8011}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05fcb973-e0e6-48e1-94d6-9701104cc2bc}, !- Handle
  {9e1abd12-0810-41bd-a935-6e684a2c8011}, !- Source Object
  3,                                      !- Outlet Port
  {53cdc75f-2297-4fbe-99cf-94bd8048f776}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7f8ac84-29f8-41f6-8dc5-14ab53246c26}, !- Handle
  {53cdc75f-2297-4fbe-99cf-94bd8048f776}, !- Source Object
  4,                                      !- Outlet Port
  {19e22442-3177-473f-9f01-145679d3713d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6ef39f86-893f-4dd6-a254-934958134b1c}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  {3bea637e-d89e-494e-9ded-f9c7678f6e1c}, !- Availability Manager List Name
  0.0575877461941998,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bd33e236-486a-4246-b895-4618f732e110}, !- Supply Side Inlet Node Name
  {b0f0b21c-bd8f-4727-b485-d82b91ba3e06}, !- Demand Side Outlet Node Name
  {2313d269-7eab-4ba0-b3f0-52074a4c9c9f}, !- Demand Side Inlet Node A
  {478bafb7-b4f8-4901-8a29-c647f1a17d90}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d76bbb35-5eeb-4573-83dd-ff94c77c8592}, !- Demand Mixer Name
  {beb132df-a9df-4c48-9b8a-567c8cbd3f1c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c4630962-3f01-4492-a30c-a271ec432ce2}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {bd33e236-486a-4246-b895-4618f732e110}, !- Inlet Port
  {e6fe11c7-798f-4565-813a-b703deb300ab}; !- Outlet Port

OS:Node,
  {6f9f0869-3011-43ad-adfd-140965130e82}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {f3d80b10-91de-4b7b-8984-92fef5ec3d11}, !- Inlet Port
  {478bafb7-b4f8-4901-8a29-c647f1a17d90}; !- Outlet Port

OS:Connection,
  {bd33e236-486a-4246-b895-4618f732e110}, !- Handle
  {6ef39f86-893f-4dd6-a254-934958134b1c}, !- Source Object
  9,                                      !- Outlet Port
  {c4630962-3f01-4492-a30c-a271ec432ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {478bafb7-b4f8-4901-8a29-c647f1a17d90}, !- Handle
  {6f9f0869-3011-43ad-adfd-140965130e82}, !- Source Object
  3,                                      !- Outlet Port
  {6ef39f86-893f-4dd6-a254-934958134b1c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {30cd49bb-7680-42ed-96c9-83ee3a058909}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {2313d269-7eab-4ba0-b3f0-52074a4c9c9f}, !- Inlet Port
  {f965d741-acdb-424c-b7f5-9fdc45531a8f}; !- Outlet Port

OS:Node,
  {53a820aa-5512-4f9e-9b68-3206c8088e57}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {0e37254e-4f67-4261-a161-338cfe15cb9f}, !- Inlet Port
  {b0f0b21c-bd8f-4727-b485-d82b91ba3e06}; !- Outlet Port

OS:Node,
  {808acbcc-2128-42f9-81a6-60f869d98b76}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {172a948e-987c-4dd0-a06f-d4dcdd5fd317}, !- Inlet Port
  {20f7616e-9f4a-4b4a-8dcf-d5ab63e74f6e}; !- Outlet Port

OS:Connection,
  {2313d269-7eab-4ba0-b3f0-52074a4c9c9f}, !- Handle
  {6ef39f86-893f-4dd6-a254-934958134b1c}, !- Source Object
  11,                                     !- Outlet Port
  {30cd49bb-7680-42ed-96c9-83ee3a058909}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0f0b21c-bd8f-4727-b485-d82b91ba3e06}, !- Handle
  {53a820aa-5512-4f9e-9b68-3206c8088e57}, !- Source Object
  3,                                      !- Outlet Port
  {6ef39f86-893f-4dd6-a254-934958134b1c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {beb132df-a9df-4c48-9b8a-567c8cbd3f1c}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {f965d741-acdb-424c-b7f5-9fdc45531a8f}, !- Inlet Node Name
  {b00d6422-10f7-4aca-add0-91f21a71f8c2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d76bbb35-5eeb-4573-83dd-ff94c77c8592}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {0e37254e-4f67-4261-a161-338cfe15cb9f}, !- Outlet Node Name
  {ab4922bb-e3ac-48d4-a77e-092b3dd36748}; !- Inlet Node Name 1

OS:Connection,
  {f965d741-acdb-424c-b7f5-9fdc45531a8f}, !- Handle
  {30cd49bb-7680-42ed-96c9-83ee3a058909}, !- Source Object
  3,                                      !- Outlet Port
  {beb132df-a9df-4c48-9b8a-567c8cbd3f1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e37254e-4f67-4261-a161-338cfe15cb9f}, !- Handle
  {d76bbb35-5eeb-4573-83dd-ff94c77c8592}, !- Source Object
  2,                                      !- Outlet Port
  {53a820aa-5512-4f9e-9b68-3206c8088e57}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {956d0579-d944-4128-a2c3-3b0bc27a589d}, !- Handle
  {6ef39f86-893f-4dd6-a254-934958134b1c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0575877461941998,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  917.85,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  539.95,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3bea637e-d89e-494e-9ded-f9c7678f6e1c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {3b44f6cc-da85-4deb-93ef-62ebbaa7ddad}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7270c5d3-de74-4596-a102-38d662924039}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0d2ae819-cf41-4002-898e-c5236a42c17e}, !- Control Zone Name
  {6f9f0869-3011-43ad-adfd-140965130e82}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {3068b3c6-5ad1-403f-bb3b-93560a7616fa}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground HP Htg Coil 6 Clg kBtu/hr 8.3EER 5 Clg kBtu/hr 8.3EER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1430.04087892227,                       !- Rated Total Heating Capacity {W}
  2.88837231907413,                       !- Rated COP {W/W}
  0.0575877461941998,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac4b08e0-0608-4f18-a3dd-58b49acefab0}, !- Total Heating Capacity Function of Temperature Curve Name
  {2b8ef3de-6590-4ce6-bf71-9c0f7bfbc8e6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {374871ad-06da-4c10-9f95-22d927dd4040}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1ea60ff-9e43-44a3-a1bf-42599371314f}, !- Part Load Fraction Correlation Curve Name
  {3143fd30-e609-4fd7-a912-76d8f558191d}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {3143fd30-e609-4fd7-a912-76d8f558191d}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {53c93d01-2010-40ba-9455-f546c980ddb8}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1430.04087892227,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d8b772c5-9e96-4f82-b564-cca6401f7fb9}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PSZ-HP 1spd DX HP Clg Coil 6kBtu/hr 9.7SEER 5kBtu/hr 9.7SEER, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  1430.04087892227,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0575877461941998,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0ec5fa4-9b40-450a-aa63-09a0df62a522}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3933955f-d6f1-4e6e-a3a5-c51d4a1a2903}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {75c6fe54-7e85-41ba-b6ea-de44932ff631}, !- Energy Input Ratio Function of Temperature Curve Name
  {7f76b41f-1ae3-4114-a4c6-6bc995b95a09}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9f674716-7811-4307-ae2e-b5d9372f8541}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f1764275-c3f2-4528-854e-e6db2ff2513e}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PSZ-HP Fan, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0575877461941998,                     !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f67ebdb9-3464-48e4-ae64-e619ed3a3e48}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cf7b17c5-c457-45cd-bcca-4121c86114bf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f67ebdb9-3464-48e4-ae64-e619ed3a3e48}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cf7b17c5-c457-45cd-bcca-4121c86114bf}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1771a599-3563-4bb7-9d28-954bad4b6753}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {0d2ae819-cf41-4002-898e-c5236a42c17e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {b475db04-5dbc-44bd-ab01-9a0ba648d3bf}, !- Air Inlet Node Name
  {f3d80b10-91de-4b7b-8984-92fef5ec3d11}, !- Air Outlet Node Name
  {f1764275-c3f2-4528-854e-e6db2ff2513e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Supply Air Fan Operating Mode Schedule Name
  {3068b3c6-5ad1-403f-bb3b-93560a7616fa}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d8b772c5-9e96-4f82-b564-cca6401f7fb9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {53c93d01-2010-40ba-9455-f546c980ddb8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0575877461941998,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0575877461941998,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f3d80b10-91de-4b7b-8984-92fef5ec3d11}, !- Handle
  {1771a599-3563-4bb7-9d28-954bad4b6753}, !- Source Object
  7,                                      !- Outlet Port
  {6f9f0869-3011-43ad-adfd-140965130e82}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3a241fb5-3d2b-4a8d-ac19-8b52dd5afe6e}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00889909556243474,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0575877461941998,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c0f53c30-43cc-4c39-b430-f25a739b62a8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8ce98329-509b-44ab-9228-b8463bf1f842}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8ce98329-509b-44ab-9228-b8463bf1f842}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {547383b8-de51-4368-87cd-4dea72a11028}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PSZ-HP OA System, !- Name
  {3a241fb5-3d2b-4a8d-ac19-8b52dd5afe6e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8d3efdb1-72fa-4807-b059-d7d89bbc88bb}, !- Mixed Air Node Name
  {e493a964-aa8e-4ccc-8af5-e3ece75ac47a}, !- Outdoor Air Stream Node Name
  {d51916e7-c91a-4fd8-ae54-c0c6fe3a09c6}, !- Relief Air Stream Node Name
  {e6fe11c7-798f-4565-813a-b703deb300ab}; !- Return Air Stream Node Name

OS:Node,
  {42e167c7-fd86-4d4e-87f9-f7a93362efb7}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e493a964-aa8e-4ccc-8af5-e3ece75ac47a}; !- Outlet Port

OS:Connection,
  {e493a964-aa8e-4ccc-8af5-e3ece75ac47a}, !- Handle
  {42e167c7-fd86-4d4e-87f9-f7a93362efb7}, !- Source Object
  3,                                      !- Outlet Port
  {547383b8-de51-4368-87cd-4dea72a11028}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2c7a49c4-4225-4971-8d32-c09af2ded497}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PSZ-HP Relief Air Node, !- Name
  {d51916e7-c91a-4fd8-ae54-c0c6fe3a09c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d51916e7-c91a-4fd8-ae54-c0c6fe3a09c6}, !- Handle
  {547383b8-de51-4368-87cd-4dea72a11028}, !- Source Object
  7,                                      !- Outlet Port
  {2c7a49c4-4225-4971-8d32-c09af2ded497}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c5a5987-5a02-4b52-905c-94c2d63f0dea}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {8d3efdb1-72fa-4807-b059-d7d89bbc88bb}, !- Inlet Port
  {b475db04-5dbc-44bd-ab01-9a0ba648d3bf}; !- Outlet Port

OS:Connection,
  {e6fe11c7-798f-4565-813a-b703deb300ab}, !- Handle
  {c4630962-3f01-4492-a30c-a271ec432ce2}, !- Source Object
  3,                                      !- Outlet Port
  {547383b8-de51-4368-87cd-4dea72a11028}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8d3efdb1-72fa-4807-b059-d7d89bbc88bb}, !- Handle
  {547383b8-de51-4368-87cd-4dea72a11028}, !- Source Object
  5,                                      !- Outlet Port
  {2c5a5987-5a02-4b52-905c-94c2d63f0dea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b475db04-5dbc-44bd-ab01-9a0ba648d3bf}, !- Handle
  {2c5a5987-5a02-4b52-905c-94c2d63f0dea}, !- Source Object
  3,                                      !- Outlet Port
  {1771a599-3563-4bb7-9d28-954bad4b6753}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3b44f6cc-da85-4deb-93ef-62ebbaa7ddad}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {079b4e3b-63be-4dcd-89b2-bb58cff7827b}, !- Control Zone or Zone List Name
  {256ba0f0-16d4-49bf-85c2-b335eda50701}, !- Cooling Control Zone or Zone List Name
  {bf75dad9-fb25-40b9-b15d-56dea26fddbc}, !- Heating Control Zone or Zone List Name
  {674d89cf-dcdc-476b-a775-efee4fb08133}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {079b4e3b-63be-4dcd-89b2-bb58cff7827b}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {256ba0f0-16d4-49bf-85c2-b335eda50701}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bf75dad9-fb25-40b9-b15d-56dea26fddbc}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {674d89cf-dcdc-476b-a775-efee4fb08133}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1c3c4dde-9725-4ca0-a022-0dd8c691a8e9}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PSZ-HP Diffuser, !- Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule Name
  {ffad8d3a-3695-4e44-b510-0fa417b85b14}, !- Air Inlet Node Name
  {172a948e-987c-4dd0-a06f-d4dcdd5fd317}, !- Air Outlet Node Name
  0.0575877461941998;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bd6092ae-f0c8-44a8-a561-627ea0ef094c}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground Return Air Node, !- Name
  {f1b8fcd9-96c5-4c2e-9ecc-8d34d88a62c1}, !- Inlet Port
  {ab4922bb-e3ac-48d4-a77e-092b3dd36748}; !- Outlet Port

OS:Connection,
  {20f7616e-9f4a-4b4a-8dcf-d5ab63e74f6e}, !- Handle
  {808acbcc-2128-42f9-81a6-60f869d98b76}, !- Source Object
  3,                                      !- Outlet Port
  {cf51ad57-9f25-4a00-8053-3aaa2c9b814a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1b8fcd9-96c5-4c2e-9ecc-8d34d88a62c1}, !- Handle
  {be51666a-b86f-4320-94cf-4272e5a04206}, !- Source Object
  2,                                      !- Outlet Port
  {bd6092ae-f0c8-44a8-a561-627ea0ef094c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab4922bb-e3ac-48d4-a77e-092b3dd36748}, !- Handle
  {bd6092ae-f0c8-44a8-a561-627ea0ef094c}, !- Source Object
  3,                                      !- Outlet Port
  {d76bbb35-5eeb-4573-83dd-ff94c77c8592}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b8029a5b-1c99-43f6-ae91-97d8e3cf4799}, !- Handle
  Zone OfS OfficeSmall B  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {b00d6422-10f7-4aca-add0-91f21a71f8c2}, !- Inlet Port
  {ffad8d3a-3695-4e44-b510-0fa417b85b14}; !- Outlet Port

OS:Connection,
  {b00d6422-10f7-4aca-add0-91f21a71f8c2}, !- Handle
  {beb132df-a9df-4c48-9b8a-567c8cbd3f1c}, !- Source Object
  3,                                      !- Outlet Port
  {b8029a5b-1c99-43f6-ae91-97d8e3cf4799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffad8d3a-3695-4e44-b510-0fa417b85b14}, !- Handle
  {b8029a5b-1c99-43f6-ae91-97d8e3cf4799}, !- Source Object
  3,                                      !- Outlet Port
  {1c3c4dde-9725-4ca0-a022-0dd8c691a8e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {172a948e-987c-4dd0-a06f-d4dcdd5fd317}, !- Handle
  {1c3c4dde-9725-4ca0-a022-0dd8c691a8e9}, !- Source Object
  4,                                      !- Outlet Port
  {808acbcc-2128-42f9-81a6-60f869d98b76}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8aa40aa3-5183-4cf9-9e63-75229432c8f5}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {15f558d6-dafe-4df1-a88d-bfad73c517bf}, !- Availability Schedule
  {4ae922ce-c4a4-4a7b-854c-9582743f4af5}, !- Availability Manager List Name
  0.124191052479635,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d1410792-ba80-4e84-bd7a-c854b50b496d}, !- Supply Side Inlet Node Name
  {c31b5ac6-c1ab-4c2e-a262-6f1c453ceb38}, !- Demand Side Outlet Node Name
  {df9d102c-443e-4077-911f-855485fe0126}, !- Demand Side Inlet Node A
  {93e4d19c-57e6-4282-a5be-85bded15a4c2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {842d4162-2af3-434d-9ed9-69f7c5722605}, !- Demand Mixer Name
  {f2eec0b3-58e0-4103-8b08-63d3f390953b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {eff5e4f4-1236-4557-bb8d-1410596de0b5}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {d1410792-ba80-4e84-bd7a-c854b50b496d}, !- Inlet Port
  {28a7eb54-9906-491f-a87a-a676e5b316a6}; !- Outlet Port

OS:Node,
  {2175bdba-f339-4fa8-9a35-33ac4142d9f4}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {a91b931f-9ed1-44e8-bf69-33c339e7d19c}, !- Inlet Port
  {93e4d19c-57e6-4282-a5be-85bded15a4c2}; !- Outlet Port

OS:Connection,
  {d1410792-ba80-4e84-bd7a-c854b50b496d}, !- Handle
  {8aa40aa3-5183-4cf9-9e63-75229432c8f5}, !- Source Object
  9,                                      !- Outlet Port
  {eff5e4f4-1236-4557-bb8d-1410596de0b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93e4d19c-57e6-4282-a5be-85bded15a4c2}, !- Handle
  {2175bdba-f339-4fa8-9a35-33ac4142d9f4}, !- Source Object
  3,                                      !- Outlet Port
  {8aa40aa3-5183-4cf9-9e63-75229432c8f5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {98f4a6e2-41f8-4d71-981d-a79993d1d041}, !- Handle
  Zone OfS OfficeSmall C  - Story Ground PSZ-HP Demand Inlet Node, !- Name
